datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.0979,0.0357,0.0623,3807.24,23.39,23.39,22.66,1,1,1,161.9,158.2,165,102.9,99.15,59,59,59,0,-1.421e-14,1.421e-14,0.365,0.358,0.373,102.9,99.15,106,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0822,0.0846,0.0045,0.00418,0.00476,0.00018,0.00016,0.00019,0.169,0.163,0.175,0.0066,0.0064,0.0069,25.35,25.35,25.36,0.913,0.911,0.915,0.97,0.968,0.97,0.885,0.883,0.888,23.37,22.48,24.12,22.66,21.76,23.39,0,0,0,0,0,0,0.126,0,0.0356,0.36,0.64,0.36,38.9
787788000000,1994,12,1994,3,12,7,0.0981,0.0357,0.0624,3815.54,24.44,24.44,22.71,1,1,1,162.1,157.9,169.4,103.1,98.88,59,59,59,0,-1.421e-14,1.421e-14,0.364,0.348,0.374,103.1,98.88,110.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0821,0.0861,0.00452,0.00415,0.00513,0.00018,0.00016,0.0002,0.17,0.162,0.183,0.0067,0.0064,0.0072,25.35,25.35,25.36,0.914,0.911,0.918,0.969,0.968,0.97,0.885,0.883,0.891,23.43,22.42,25.2,22.71,21.71,24.44,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
788392800000,1994,12,1994,3,13,7,0.106,0.0369,0.0695,4291.95,27.49,27.49,25.55,1,1,1,175.9,171.8,182.2,114.9,109.2,61,59,73,2.03e-15,0,1.421e-14,0.347,0.324,0.401,114.9,109.2,122.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.088,0.087,0.0906,0.00552,0.00503,0.0062,0.00022,0.0002,0.00024,0.191,0.182,0.205,0.0075,0.0071,0.008,25.36,25.36,25.38,0.921,0.917,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.34,24.93,28.34,25.55,24.19,27.49,0,0,0,0,0,0,0.142,0,0.0365,0.35,0.66,0.34,40.5
788997600000,1995,1,1994,4,14,7,0.108,0.0442,0.0637,3909.38,24.58,24.58,23.27,1,1,1,178.4,172.1,183.9,105.4,99.1,73,73,73,0,-1.421e-14,1.421e-14,0.409,0.397,0.424,105.4,99.1,110.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0839,0.0881,0.00471,0.00417,0.00517,0.00018,0.00016,0.0002,0.176,0.164,0.185,0.0069,0.0064,0.0073,25.38,25.38,25.38,0.915,0.912,0.918,0.97,0.968,0.97,0.887,0.883,0.891,24,22.49,25.34,23.27,21.78,24.58,0,0,0,0,0,0,0.129,0,0.0443,0.41,0.59,0.41,36.2
789602400000,1995,1,1994,4,15,7,0.108,0.0442,0.0639,3922.21,24.98,24.98,23.35,1,1,1,178.7,170.7,185.5,105.7,97.73,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.409,0.394,0.428,105.7,97.73,112.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0834,0.0886,0.00473,0.00406,0.00531,0.00019,0.00016,0.00021,0.176,0.162,0.188,0.0069,0.0063,0.0074,25.38,25.38,25.38,0.915,0.912,0.919,0.969,0.968,0.97,0.888,0.883,0.892,24.08,22.22,25.75,23.35,21.5,24.98,0,0,0,0,0,0,0.13,0,0.0441,0.41,0.59,0.41,36.3
790207200000,1995,1,1994,4,16,7,0.115,0.0442,0.0711,4399.78,26.77,26.77,26.19,1,1,1,190.5,188.5,192.9,117.5,115.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.383,0.378,0.387,117.5,115.5,119.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0897,0.0913,0.00574,0.00557,0.00594,0.00022,0.00022,0.00023,0.197,0.194,0.202,0.0077,0.0076,0.0079,25.38,25.38,25.38,0.923,0.922,0.925,0.97,0.97,0.97,0.895,0.894,0.897,27,26.5,27.6,26.19,25.7,26.77,0,0,0,0,0,0,0.145,0,0.0439,0.38,0.62,0.38,38.3
790812000000,1995,1,1994,4,17,7,0.119,0.0442,0.0749,4660.68,28.5,28.5,27.74,1,1,1,196.9,194.3,200,123.9,121.3,73,73,73,0,-1.421e-14,1.421e-14,0.371,0.365,0.376,123.9,121.3,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0917,0.0938,0.00628,0.00606,0.00654,0.00025,0.00024,0.00026,0.209,0.204,0.214,0.0082,0.008,0.0084,25.39,25.38,25.39,0.927,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.6,27.94,29.38,27.74,27.1,28.5,0,0,0,0,0,0,0.154,0,0.0441,0.37,0.63,0.37,39.2
791416800000,1995,1,1994,4,18,7,0.123,0.0493,0.0741,3981.31,28.81,28.81,23.7,1,1,1,204,199.4,211.5,122.4,115.5,81.57,73,85,-6.09e-15,-1.421e-14,0,0.4,0.363,0.424,122.4,115.5,128.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0929,0.0908,0.0946,0.00616,0.00557,0.00666,0.00024,0.00022,0.00026,0.207,0.195,0.217,0.0081,0.0076,0.0085,25.37,25.32,25.4,0.795,0,0.93,0.831,0,0.97,0.771,0,0.902,24.43,0,29.7,23.7,0,28.81,0,1,0,0,0.143,0,0.132,0.143,0.0489,0.4,0.6,0.4,32.4
792021600000,1995,2,1994,5,19,7,0.133,0.0514,0.082,5101.3,31.85,31.85,30.36,1,1,1,220.5,213.9,227.1,135.5,128.9,85,85,85,0,0,0,0.385,0.374,0.397,135.5,128.9,142.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0955,0.1,0.00727,0.00671,0.00783,0.00029,0.00026,0.00031,0.231,0.219,0.242,0.0091,0.0086,0.0095,25.25,25.2,25.3,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.907,31.3,29.75,32.84,30.36,28.86,31.85,0,0,0,0,0,0,0.169,0,0.051,0.39,0.62,0.38,38.4
792626400000,1995,2,1994,5,20,7,0.14,0.0514,0.0888,5537.7,33.42,33.42,32.96,1,1,1,231.9,229.5,233.9,146.9,144.5,85,85,85,0,0,0,0.366,0.363,0.37,146.9,144.5,148.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.103,0.00824,0.00803,0.00841,0.00032,0.00032,0.00033,0.251,0.247,0.254,0.0099,0.0097,0.01,25.16,25.14,25.18,0.938,0.937,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.98,33.42,34.45,32.96,32.42,33.42,0,0,0,0,0,0,0.183,0,0.0512,0.37,0.63,0.37,39.6
793231200000,1995,2,1994,5,21,7,0.155,0.0514,0.103,6476.9,43.64,43.64,38.55,1,1,1,255.6,237.4,276.8,170.6,152.4,85,85,85,4.06e-15,0,2.842e-14,0.333,0.307,0.358,170.6,152.4,191.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.104,0.118,0.0103,0.00871,0.0121,0.00041,0.00034,0.00048,0.293,0.261,0.331,0.012,0.01,0.013,24.99,24.86,25.11,0.945,0.94,0.952,0.975,0.97,0.98,0.922,0.912,0.933,39.54,35.28,44.53,38.55,34.23,43.64,0,0,0,0,0,0,0.214,0,0.052,0.33,0.66,0.34,41.8
793836000000,1995,2,1994,5,22,7,0.185,0.0609,0.124,7763.91,48.2,48.2,46.21,1,1,1,305.8,284.2,329.1,205.1,190.9,100.7,85,107,4.06e-15,-2.842e-14,2.842e-14,0.329,0.292,0.359,205.1,190.9,222.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.12,0.132,0.0132,0.012,0.0146,0.00053,0.00048,0.00059,0.357,0.333,0.388,0.014,0.013,0.016,24.71,24.57,24.82,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.939,47.48,44.15,51.28,46.21,43.27,48.2,0,0,0,0,0,0,0.257,0,0.061,0.33,0.67,0.33,42
794440800000,1995,3,1994,6,23,7,0.223,0.0647,0.158,9532.19,63.72,63.72,56.74,2,2,2,368.7,338.6,401,261.7,231.6,107,107,107,0,0,0,0.291,0.267,0.316,261.7,231.6,294,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.146,0.135,0.157,0.024,0.0154,0.0378,0.00097,0.00062,0.0015,0.289,0.249,0.336,0.012,0.01,0.014,24.47,24.26,24.66,0.932,0.924,0.939,0.97,0.97,0.97,0.904,0.896,0.911,29.25,25.86,32.84,28.37,25.09,31.86,0,0,0,0,0,0,0.315,0,0.065,0.29,0.71,0.29,42.7
795045600000,1995,3,1994,6,24,7,0.266,0.0647,0.201,12076,76.71,76.71,71.88,2,2,2,439,411.1,460.9,332,304.1,107,107,107,0,0,0,0.244,0.232,0.26,332,304.1,353.9,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.17,0.16,0.178,0.0557,0.0425,0.066,0.0023,0.0017,0.0027,0.393,0.351,0.425,0.016,0.014,0.017,24.03,23.9,24.2,0.946,0.941,0.949,0.971,0.97,0.975,0.919,0.913,0.925,36.99,33.96,39.35,35.94,32.94,38.36,0,0,0,0,0,0,0.399,0,0.065,0.24,0.76,0.24,45.4
795650400000,1995,3,1994,6,25,7,0.29,0.0647,0.225,13588.6,82.72,82.72,80.88,2,2,2,479.4,464.9,487.6,372.4,357.9,107,107,107,0,0,0,0.223,0.219,0.23,372.4,357.9,380.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.185,0.18,0.188,0.0748,0.068,0.0787,0.0031,0.0028,0.0032,0.453,0.432,0.466,0.019,0.018,0.019,23.79,23.74,23.88,0.951,0.949,0.952,0.979,0.976,0.98,0.931,0.926,0.933,41.33,39.79,42.2,40.44,38.82,41.36,0,0,0,0,0,0,0.449,0,0.065,0.22,0.78,0.22,46.9
796255200000,1995,3,1994,6,26,7,0.293,0.0678,0.225,13574.3,83.01,83.01,80.8,2,2,2,484.6,474.5,489,372.4,349.5,112.1,107,125,0,0,0,0.231,0.219,0.263,372.4,349.5,382,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.185,0.179,0.188,0.0748,0.064,0.0793,0.0031,0.0026,0.0033,0.454,0.422,0.468,0.019,0.017,0.019,23.77,23.73,23.84,0.951,0.948,0.953,0.978,0.973,0.98,0.931,0.923,0.934,41.29,38.75,42.35,40.4,37.72,41.5,0,0,0,0,0,0,0.449,0,0.068,0.23,0.77,0.23,46.3
796860000000,1995,4,1994,7,27,7,0.272,0.0756,0.197,11778.3,73.77,73.77,70.11,2,2,2,450.1,436,467.1,325.1,311,125,125,125,0,0,0,0.278,0.268,0.287,325.1,311,342.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.171,0.166,0.177,0.0525,0.0458,0.0605,0.0022,0.0019,0.0025,0.385,0.364,0.411,0.016,0.015,0.017,23.99,23.89,24.07,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.92,36.13,34.6,37.96,35.05,33.56,36.89,0,0,0,0,0,0,0.389,0,0.075,0.28,0.72,0.28,43.3
797464800000,1995,4,1994,7,28,7,0.259,0.0756,0.184,11015.4,66.6,66.6,65.57,2,2,2,428.6,426.1,433.5,303.6,301.1,125,125,125,0,0,0,0.292,0.288,0.293,303.6,301.1,308.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.162,0.165,0.0423,0.0411,0.0446,0.0017,0.0017,0.0018,0.353,0.349,0.36,0.014,0.014,0.015,24.12,24.09,24.13,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,33.8,33.53,34.33,32.78,32.52,33.3,0,0,0,0,0,0,0.364,0,0.075,0.29,0.71,0.29,42.5
798069600000,1995,4,1994,7,29,7,0.256,0.0756,0.18,10812.6,65.33,65.33,64.36,2,2,2,423,414.6,427.5,298,289.6,125,125,125,0,0,0,0.295,0.292,0.301,298,289.6,302.5,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.161,0.158,0.163,0.0396,0.0357,0.0418,0.0016,0.0015,0.0017,0.344,0.332,0.351,0.014,0.014,0.014,24.15,24.13,24.2,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,33.18,32.25,33.67,32.18,31.29,32.66,0,0,0,0,0,0,0.358,0,0.076,0.3,0.7,0.3,42.2
798674400000,1995,4,1994,7,30,7,0.238,0.0756,0.162,9736.39,61.45,61.45,57.95,2,2,2,393.2,375.5,409.4,268.2,250.5,125,125,125,4.06e-15,0,2.842e-14,0.318,0.305,0.333,268.2,250.5,284.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.144,0.156,0.0256,0.0173,0.0333,0.001,0.0007,0.0014,0.3,0.273,0.324,0.012,0.011,0.013,24.34,24.23,24.45,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,29.87,27.93,31.68,28.98,27.09,30.73,0,0,0,0,0,0,0.322,0,0.076,0.32,0.68,0.32,40.9
799279200000,1995,5,1994,8,31,7,0.213,0.0889,0.124,7696.42,48.2,48.2,45.81,1,1,1,352.2,335.9,369.3,205.2,188.9,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.418,0.398,0.438,205.2,188.9,222.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.123,0.135,0.0132,0.0118,0.0146,0.00053,0.00047,0.00059,0.361,0.332,0.392,0.015,0.013,0.016,24.48,24.36,24.59,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.05,43.34,50.89,45.81,42.47,48.2,0,0,0,0,0,0,0.255,0,0.089,0.42,0.58,0.42,36.1
799884000000,1995,5,1994,8,32,7,0.191,0.0889,0.102,6308.52,41.3,41.3,37.55,1,1,1,315.2,300.1,330.7,168.2,153.1,147,147,147,8.12e-15,0,2.842e-14,0.467,0.445,0.49,168.2,153.1,183.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.116,0.11,0.121,0.01,0.00876,0.0114,0.0004,0.00035,0.00046,0.295,0.268,0.323,0.012,0.011,0.013,24.73,24.62,24.83,0.945,0.94,0.95,0.974,0.97,0.98,0.92,0.912,0.931,38.55,35.06,42.14,37.55,34,41.3,0,0,0,0,0,0,0.209,0,0.089,0.47,0.53,0.47,33
800488800000,1995,5,1994,8,33,7,0.171,0.0889,0.0823,5060.18,32.95,32.95,30.12,1,1,1,283,270.8,295.4,136,123.8,147,147,147,8.12e-15,-2.842e-14,2.842e-14,0.52,0.498,0.543,136,123.8,148.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.104,0.1,0.109,0.00731,0.00627,0.00837,0.00029,0.00025,0.00033,0.238,0.216,0.26,0.0095,0.0086,0.01,24.93,24.86,25,0.934,0.928,0.939,0.97,0.97,0.97,0.906,0.9,0.911,31.05,28.18,33.97,30.12,27.33,32.95,0,0,0,0,0,0,0.167,0,0.0887,0.52,0.48,0.52,29.6
801093600000,1995,5,1994,8,34,7,0.155,0.0889,0.0662,4031.77,26.38,26.38,24,1,1,1,256.4,247,266.7,109.4,100,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.574,0.551,0.595,109.4,100,119.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.095,0.0917,0.0986,0.00505,0.00425,0.00593,0.0002,0.00017,0.00023,0.19,0.173,0.209,0.0075,0.0069,0.0083,25.08,25.02,25.14,0.919,0.913,0.926,0.97,0.968,0.97,0.891,0.884,0.898,24.75,22.51,27.2,24,21.8,26.38,0,0,0,0,0,0,0.133,0,0.0888,0.57,0.43,0.57,26
801698400000,1995,5,1994,8,35,7,0.142,0.0792,0.063,3845.44,25.65,25.65,22.89,1,1,1,235.2,227.1,244,104.2,91,131,119,147,0,-1.421e-14,1.421e-14,0.556,0.506,0.618,104.2,91,116,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0923,0.0885,0.0959,0.00461,0.00349,0.00561,0.00018,0.00014,0.00022,0.18,0.157,0.201,0.0071,0.0062,0.0079,25.21,25.17,25.25,0.917,0.913,0.923,0.968,0.964,0.97,0.888,0.882,0.895,23.64,20.58,26.44,22.89,19.84,25.65,0,0,0,0,0,0,0.127,0,0.079,0.56,0.44,0.56,27.1
802303200000,1995,6,1994,9,36,7,0.132,0.072,0.0601,3666.66,23.24,23.24,21.83,1,1,1,218.3,212.6,224.6,99.31,93.57,119,119,119,-6.09e-15,-1.421e-14,0,0.545,0.53,0.56,99.31,93.57,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.09,0.088,0.0922,0.00419,0.0037,0.00473,0.00016,0.00015,0.00019,0.171,0.16,0.182,0.0067,0.0063,0.0072,25.32,25.27,25.36,0.914,0.912,0.918,0.968,0.966,0.97,0.885,0.883,0.888,22.54,21.36,23.96,21.83,20.63,23.24,0,0,0,0,0,0,0.121,0,0.0719,0.55,0.46,0.54,27.8
802908000000,1995,6,1994,9,37,7,0.124,0.072,0.052,964.035,20.27,20.27,5.738,1,1,1,204.9,199.2,210.7,85.91,80.17,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.581,0.565,0.597,85.91,80.17,91.65,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.0832,0.0873,0.00305,0.00256,0.00354,0.00012,0.0001,0.00014,0.147,0.137,0.157,0.0057,0.0053,0.0062,25.42,25.38,25.46,0.263,0,0.923,0.276,0,0.965,0.254,0,0.891,5.948,0,21,5.738,0,20.27,0,5,0,0,0.714,0,0.0319,0.714,0.072,0.58,0.42,0.58,7.77
803512800000,1995,6,1994,9,38,7,0.116,0.072,0.0443,0,0,0,0,1,1,1,192.3,188,197.3,73.29,68.96,119,119,119,2.03e-15,0,1.421e-14,0.619,0.603,0.633,73.29,68.96,78.25,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0808,0.0793,0.0826,0.00198,0.00161,0.0024,0.000077,0.000063,0.000094,0.124,0.116,0.133,0.0049,0.0046,0.0052,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0717,0.62,0.38,0.62,0
804117600000,1995,6,1994,9,39,7,0.11,0.0701,0.0403,0,0,0,0,1,1,1,182.5,178.4,186.6,66.63,62.12,115.9,108,119,2.03e-15,-1.421e-14,1.421e-14,0.635,0.601,0.657,66.63,62.12,71.75,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0781,0.0769,0.0789,0.00141,0.00103,0.00185,0.000055,0.00004,0.000072,0.112,0.104,0.12,0.0044,0.0041,0.0047,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0697,0.64,0.37,0.63,0
804722400000,1995,7,1994,10,40,7,0.104,0.0653,0.0384,0,0,0,0,1,1,1,171.5,167.2,176.5,63.51,59.18,108,108,108,-2.03e-15,-1.421e-14,7.105e-15,0.63,0.612,0.646,63.51,59.18,68.47,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0759,0.0744,0.0777,0.00115,0.00078,0.00157,0.000045,0.000031,0.000061,0.105,0.0976,0.114,0.0041,0.0038,0.0045,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.63,0.37,0.63,0
805327200000,1995,7,1994,10,41,7,0.0978,0.0653,0.0282,0,0,0,0,1,0,0.8571428571428571,161.7,157.6,165.8,53.71,49.61,108,108,108,7.087,-7.105e-15,49.61,0.668,0.651,0.685,46.62,0,57.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.0739,0.00032,0,0.000664,0.000013,0,0.000026,0.0864,0.0708,0.0951,0.0034,0.0028,0.0037,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0696,0.67,0.29,0.71,0
805932000000,1995,7,1994,10,42,7,0.093,0.0653,0,0,0,0,0,0,0,0,153.7,151.3,156.2,45.7,43.32,108,108,108,45.7,43.32,48.24,0.703,0.691,0.714,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.093,0.7,0,1,0
806536800000,1995,7,1994,10,43,7,0.0895,0.0653,0,0,0,0,0,0,0,0,148,145.6,150.5,40.04,37.57,108,108,108,40.04,37.57,42.5,0.73,0.718,0.742,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0895,0.73,0,1,0
807141600000,1995,7,1994,10,44,7,0.0844,0.0575,0,0,0,0,0,0,0,0,139.5,134.4,144.8,44.34,36.75,95.14,93,108,44.34,36.75,49.84,0.682,0.651,0.746,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0844,0.68,0,1,0
807746400000,1995,8,1994,11,45,7,0.078,0.0562,0,0,0,0,0,0,0,0,128.9,124.8,133,35.89,31.79,93,93,93,35.89,31.79,40,0.722,0.699,0.745,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.078,0.72,0,1,0
808351200000,1995,8,1994,11,46,7,0.0734,0.0562,0,0,0,0,0,0,0,0,121.4,119,123.4,28.43,26.05,93,93,93,28.43,26.05,30.43,0.766,0.753,0.781,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0734,0.77,0,1,0
808956000000,1995,8,1994,11,47,7,0.07,0.0562,0,0,0,0,0,0,0,0,115.8,113.3,118.2,22.77,20.31,93,93,93,22.77,20.31,25.23,0.804,0.787,0.821,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.07,0.8,0,1,0
809560800000,1995,8,1994,11,48,7,0.0661,0.0508,0,0,0,0,0,0,0,0,109.2,104.8,112.5,25.25,17.03,84,72,93,25.25,17.03,36.11,0.767,0.666,0.845,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0661,0.77,0,1,0
810165600000,1995,9,1994,12,49,7,0.0592,0.0435,0,0,0,0,0,0,0,0,97.96,93.62,102.9,25.96,21.62,72,72,72,25.96,21.62,30.92,0.736,0.7,0.769,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0592,0.73,0,1,0
810770400000,1995,9,1994,12,50,7,0.054,0.0435,0,0,0,0,0,0,0,0,89.25,86.79,92.25,17.25,14.79,72,72,72,17.25,14.79,20.25,0.807,0.78,0.83,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.054,0.81,0,1,0
811375200000,1995,9,1994,12,51,7,0.052,0.0435,0,0,0,0,0,0,0,0,86,84.87,87.88,14,12.87,72,72,72,14,12.87,15.88,0.837,0.819,0.848,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.052,0.84,0,1,0
811980000000,1995,9,1994,12,52,7,0.0493,0.0418,0,0,0,0,0,0,0,0,81.59,79.13,84.05,12.45,7.95,69.14,52,72,12.45,7.95,27.13,0.847,0.657,0.901,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0493,0.85,0,1,0
812584800000,1995,10,1995,1,1,7,0.0464,0.0314,0,0,0,0,0,0,0,0,76.79,75.57,78.31,24.79,23.57,52,52,52,24.79,23.57,26.31,0.677,0.664,0.688,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0464,0.68,0,1,0
813189600000,1995,10,1995,1,2,7,0.0442,0.0314,0,0,0,0,0,0,0,0,73.07,71.47,75.3,21.07,19.47,52,52,52,21.07,19.47,23.3,0.712,0.691,0.728,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0442,0.71,0,1,0
813794400000,1995,10,1995,1,3,7,0.0429,0.0314,0,0,0,0,0,0,0,0,70.93,70.38,71.47,18.93,18.38,52,52,52,18.93,18.38,19.47,0.733,0.728,0.739,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0429,0.73,0,1,0
814399200000,1995,10,1995,1,4,7,0.0464,0.0314,0,0,0,0,0,0,0,0,76.75,73.66,78.04,24.75,21.66,52,52,52,24.75,21.66,26.04,0.678,0.666,0.706,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0464,0.68,0,1,0
815004000000,1995,10,1995,1,5,7,0.0497,0.0306,0,0,0,0,0,0,0,0,82.17,79.4,83.5,31.6,27.4,50.57,50,52,31.6,27.4,33.5,0.616,0.599,0.655,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0497,0.62,0,1,0
815608800000,1995,11,1995,2,6,7,0.0493,0.0302,0,0,0,0,0,0,0,0,81.43,80.77,81.86,31.43,30.77,50,50,50,31.43,30.77,31.86,0.614,0.611,0.619,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0493,0.61,0,1,0
816213600000,1995,11,1995,2,7,7,0.0538,0.0302,0,0,0,0,0,0,0,0,88.89,84.32,95.26,38.89,34.32,50,50,50,38.89,34.32,45.26,0.563,0.525,0.593,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0538,0.56,0,1,0
816818400000,1995,11,1995,2,8,7,0.0616,0.0302,0.0228,0,0,0,0,1,0,0.7142857142857143,101.8,98.82,105.4,51.83,48.82,50,50,50,14.1,-7.105e-15,49.91,0.491,0.474,0.506,37.72,0,55.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000171,0,0.000457,0.0000067,0,0.000018,0.0808,0.0708,0.0885,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0388,0.49,0.37,0.63,0
817423200000,1995,11,1995,2,9,7,0.0665,0.0326,0.0339,0,0,0,0,1,1,1,110,101.8,121,56.13,51.82,53.86,50,59,-4.06e-15,-7.105e-15,0,0.489,0.458,0.528,56.13,51.82,61.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000521,0.000155,0.00102,0.00002,0.0000061,0.00004,0.0896,0.0834,0.098,0.0035,0.0033,0.0038,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0326,0.49,0.51,0.49,0
818028000000,1995,12,1995,3,10,7,0.076,0.0357,0.0403,2086.22,15.42,15.42,12.42,1,1,1,125.7,121.2,129.4,66.65,62.24,59,59,59,-1.015e-15,-7.105e-15,0,0.47,0.456,0.487,66.65,62.24,70.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.072,0.00142,0.00104,0.00174,0.000056,0.000041,0.000068,0.105,0.0984,0.111,0.0041,0.0039,0.0044,25.39,25.39,25.4,0.77,0,0.916,0.823,0,0.96,0.74,0,0.879,12.94,0,16.06,12.42,0,15.42,0,1,0,0,0.143,0,0.069,0.143,0.0357,0.47,0.53,0.47,27.5
818632800000,1995,12,1995,3,11,7,0.0746,0.0357,0.039,1033.76,14.74,14.74,6.153,1,1,1,123.4,119.9,127.3,64.43,60.87,59,59,59,2.03e-15,0,7.105e-15,0.478,0.464,0.492,64.43,60.87,68.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00123,0.000924,0.00155,0.000048,0.000036,0.000061,0.102,0.0964,0.107,0.004,0.0038,0.0042,25.4,25.39,25.4,0.384,0,0.904,0.411,0,0.96,0.369,0,0.867,6.41,0,15.36,6.153,0,14.74,0,4,0,0,0.571,0,0.0342,0.571,0.0356,0.48,0.52,0.48,13.9
819237600000,1995,12,1995,3,12,7,0.0756,0.0357,0.0399,2360.27,14.58,14.58,14.05,1,1,1,125,123.4,126.7,65.95,64.43,59,59,59,0,0,0,0.472,0.466,0.478,65.95,64.43,67.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00136,0.00123,0.00151,0.000053,0.000048,0.000059,0.104,0.102,0.106,0.0041,0.004,0.0042,25.4,25.39,25.4,0.891,0.882,0.901,0.96,0.96,0.96,0.855,0.847,0.865,14.63,14.16,15.19,14.05,13.59,14.58,0,0,0,0,0,0,0.0781,0,0.0357,0.47,0.53,0.47,31.2
819842400000,1995,12,1995,3,13,7,0.0744,0.0357,0.0387,1018.32,14.99,14.99,6.061,1,1,1,123,120.4,128.1,63.96,61.42,59,59,59,-2.03e-15,-7.105e-15,0,0.48,0.461,0.49,63.96,61.42,69.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0716,0.00119,0.000971,0.00162,0.000047,0.000038,0.000064,0.101,0.0972,0.109,0.004,0.0038,0.0043,25.4,25.39,25.4,0.382,0,0.908,0.411,0,0.96,0.367,0,0.872,6.314,0,15.62,6.061,0,14.99,0,4,0,0,0.571,0,0.0337,0.571,0.0357,0.48,0.52,0.48,13.7
820447200000,1996,1,1995,4,14,7,0.0761,0.0442,0.0193,0,0,0,0,1,0,0.5714285714285714,125.8,121.2,132.2,52.81,48.24,73,73,73,20.87,-1.421e-14,49.33,0.581,0.552,0.602,31.94,0,59.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000286,0,0.00078,0.000011,0,0.000031,0.0814,0.0708,0.094,0.0032,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0568,0.58,0.25,0.75,0
821052000000,1996,1,1995,4,15,7,0.0871,0.0442,0.0429,1969.78,18.58,18.58,11.72,1,1,1,144,134.6,156.5,70.97,61.64,73,73,73,-4.06e-15,-1.421e-14,0,0.508,0.466,0.542,70.97,61.64,83.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0708,0.0784,0.00178,0.000989,0.00285,0.00007,0.000039,0.00011,0.114,0.0975,0.137,0.0045,0.0038,0.0054,25.39,25.38,25.4,0.658,0,0.936,0.686,0,0.962,0.632,0,0.898,12.21,0,19.33,11.72,0,18.58,0,2,0,0,0.286,0,0.0651,0.286,0.0442,0.51,0.49,0.51,22.6
821656800000,1996,1,1995,4,16,7,0.101,0.0442,0.0569,3489.1,21.39,21.39,20.77,1,1,1,167.1,160.1,170.2,94.14,87.07,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.437,0.429,0.456,94.14,87.07,97.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0797,0.0832,0.00375,0.00315,0.00401,0.00015,0.00012,0.00016,0.156,0.143,0.161,0.0061,0.0056,0.0063,25.38,25.38,25.38,0.918,0.914,0.926,0.966,0.963,0.968,0.887,0.884,0.892,21.49,20.06,22.11,20.77,19.32,21.39,0,0,0,0,0,0,0.115,0,0.0441,0.44,0.56,0.44,34.5
822261600000,1996,1,1995,4,17,7,0.111,0.0442,0.0673,4145.58,28.68,28.68,24.68,1,1,1,184.2,171.8,200.8,111.2,98.82,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.397,0.364,0.425,111.2,98.82,127.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0838,0.0941,0.0052,0.00415,0.00661,0.0002,0.00016,0.00026,0.186,0.164,0.216,0.0073,0.0064,0.0084,25.38,25.38,25.38,0.919,0.911,0.93,0.97,0.968,0.97,0.891,0.883,0.902,25.45,22.43,29.57,24.68,21.72,28.68,0,0,0,0,0,0,0.137,0,0.0437,0.4,0.61,0.39,37.3
822866400000,1996,1,1995,4,18,7,0.143,0.0483,0.0951,5954.82,40.77,40.77,35.45,1,1,1,237.1,208.7,264.5,157.3,135.7,79.86,73,85,-8.12e-15,-2.842e-14,0,0.337,0.32,0.359,157.3,135.7,179.5,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.105,0.0968,0.113,0.00912,0.00729,0.011,0.00036,0.00029,0.00044,0.269,0.23,0.309,0.011,0.009,0.012,25.11,24.93,25.32,0.941,0.933,0.948,0.972,0.97,0.98,0.915,0.905,0.929,36.45,31.44,41.63,35.45,30.49,40.77,0,0,0,0,0,0,0.197,0,0.0479,0.34,0.67,0.33,41.6
823471200000,1996,2,1995,5,19,7,0.173,0.0514,0.121,7650.27,48.2,48.2,45.54,1,1,1,285.5,270.8,299.3,200.5,185.8,85,85,85,4.06e-15,0,2.842e-14,0.298,0.284,0.314,200.5,185.8,214.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.116,0.126,0.0128,0.0115,0.014,0.00051,0.00046,0.00056,0.347,0.32,0.371,0.014,0.013,0.015,24.81,24.73,24.9,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.55,43.11,49.75,45.54,42.25,48.2,0,0,0,0,0,0,0.253,0,0.052,0.3,0.7,0.3,44.2
824076000000,1996,2,1995,5,20,7,0.187,0.0514,0.136,8212.04,50.86,50.86,48.88,2,1,1.2857142857142858,309.2,301.7,318.7,224.2,216.7,85,85,85,8.12e-15,-2.842e-14,2.842e-14,0.275,0.267,0.282,224.2,216.7,233.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.126,0.132,0.0148,0.0142,0.0156,0.00059,0.00056,0.00062,0.344,0.246,0.395,0.014,0.0098,0.016,24.71,24.64,24.77,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,44.05,25.93,52.75,41.65,25.16,48.2,0,0,0,0,0,0,0.272,0,0.051,0.27,0.73,0.27,43.9
824680800000,1996,2,1995,5,21,7,0.2,0.0514,0.149,9006.29,57.29,57.29,53.61,2,2,2,331.1,318.9,347.9,246.1,233.9,85,85,85,0,0,0,0.257,0.244,0.267,246.1,233.9,262.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.137,0.133,0.143,0.0177,0.0156,0.0231,0.00071,0.00063,0.00093,0.263,0.249,0.286,0.011,0.0099,0.011,24.68,24.57,24.76,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.63,26.25,29.53,26.8,25.46,28.65,0,0,0,0,0,0,0.298,0,0.051,0.26,0.74,0.26,45
825285600000,1996,2,1995,5,22,7,0.235,0.0571,0.177,10709.7,67.62,67.62,63.75,2,2,2,387.8,356.9,419.3,293.4,271.9,94.43,85,107,0,0,0,0.243,0.22,0.268,293.4,271.9,312.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.155,0.146,0.163,0.0375,0.0274,0.0464,0.0015,0.0011,0.0019,0.333,0.299,0.363,0.014,0.012,0.015,24.33,24.15,24.52,0.939,0.934,0.942,0.97,0.97,0.97,0.911,0.906,0.914,32.86,30.54,34.85,31.87,29.62,33.81,0,0,0,0,0,0,0.354,0,0.058,0.24,0.75,0.25,45.6
825890400000,1996,3,1995,6,23,7,0.28,0.0647,0.215,12972.4,84.37,84.37,77.22,2,2,2,463.1,428.9,495.6,356.1,321.9,107,107,107,0,0,0,0.231,0.216,0.249,356.1,321.9,388.6,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.179,0.167,0.19,0.0671,0.0509,0.0824,0.0028,0.0021,0.0034,0.429,0.377,0.478,0.018,0.015,0.02,23.89,23.69,24.09,0.949,0.944,0.954,0.975,0.97,0.98,0.926,0.916,0.934,39.58,35.9,43.04,38.61,34.82,42.18,0,0,0,0,0,0,0.429,0,0.065,0.23,0.77,0.23,46.3
826495200000,1996,3,1995,6,24,7,0.323,0.0647,0.259,15421.9,96.4,96.4,91.8,2,2,2,534.7,504.6,570.2,427.7,397.6,107,107,107,1.624e-14,0,5.684e-14,0.201,0.188,0.212,427.7,397.6,463.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.204,0.194,0.218,0.101,0.0867,0.118,0.0042,0.0036,0.0049,0.536,0.491,0.591,0.022,0.02,0.025,23.46,23.24,23.64,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.04,44,50.53,45.9,43.12,48.2,0,0,0,0,0,0,0.51,0,0.064,0.2,0.8,0.2,47.7
827100000000,1996,3,1995,6,25,7,0.381,0.0647,0.317,18202,117.5,117.5,108.3,3,2,2.857142857142857,630.5,583.6,673.9,523.5,476.6,107,107,107,0,0,0,0.17,0.159,0.183,523.5,476.6,566.9,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.252,0.226,0.277,0.151,0.124,0.18,0.0064,0.0052,0.0077,0.597,0.532,0.654,0.025,0.022,0.028,22.98,22.75,23.16,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.917,0.937,39.82,35.36,51.76,38.41,34.3,48.2,0,0,0,0,0,0,0.602,0,0.064,0.17,0.83,0.17,47.8
827704800000,1996,3,1995,6,26,7,0.436,0.0647,0.371,21266.5,131.8,131.8,126.6,3,3,3,720.8,687.8,749.6,613.8,580.8,107,107,107,0,0,0,0.149,0.143,0.156,613.8,580.8,642.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.304,0.285,0.32,0.211,0.189,0.23,0.0091,0.0081,0.01,0.733,0.678,0.782,0.032,0.029,0.034,22.48,22.32,22.67,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43.07,41.02,44.82,42.2,40.13,43.93,0,0,0,0,0,0,0.703,0,0.065,0.15,0.85,0.15,48.8
828309600000,1996,4,1995,7,27,7,0.461,0.0756,0.385,21891.8,130.7,130.7,130.3,3,3,3,761.9,757,763.8,636.9,632,125,125,125,0,0,0,0.164,0.164,0.165,636.9,632,638.8,990,990,990,966.9,966.9,967,23.1,23,23.1,0.321,0.319,0.323,0.226,0.223,0.228,0.0098,0.0097,0.0099,0.777,0.769,0.78,0.034,0.033,0.034,22.28,22.26,22.3,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.32,44.03,44.44,43.44,43.15,43.55,0,0,0,0,0,0,0.724,0,0.076,0.16,0.84,0.16,47.5
828914400000,1996,4,1995,7,28,7,0.453,0.0756,0.378,21530.1,130,130,128.2,3,3,3,749.7,734.8,760,624.7,609.8,125,125,125,0,0,0,0.167,0.164,0.17,624.7,609.8,635,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.315,0.306,0.32,0.218,0.208,0.225,0.0095,0.009,0.0098,0.756,0.731,0.774,0.033,0.032,0.034,22.34,22.29,22.43,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.59,42.69,44.21,42.72,41.84,43.33,0,0,0,0,0,0,0.712,0,0.075,0.17,0.83,0.17,47.5
829519200000,1996,4,1995,7,29,7,0.425,0.0756,0.35,20055.2,124.5,124.5,119.4,3,3,3,703.2,674.4,729.1,578.2,549.4,125,125,125,0,0,0,0.178,0.171,0.185,578.2,549.4,604.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.272,0.303,0.187,0.168,0.205,0.008,0.0072,0.0088,0.678,0.629,0.722,0.029,0.027,0.031,22.61,22.46,22.77,0.953,0.951,0.954,0.977,0.974,0.98,0.931,0.926,0.935,40.71,38.88,42.34,39.79,37.86,41.49,0,0,0,0,0,0,0.663,0,0.075,0.18,0.82,0.18,47.2
830124000000,1996,4,1995,7,30,7,0.381,0.0756,0.306,17476.2,111.5,111.5,104,3,2,2.7142857142857144,630.7,597,664.3,505.7,472,125,125,125,8.12e-15,0,5.684e-14,0.198,0.188,0.209,505.7,472,539.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.247,0.228,0.266,0.14,0.122,0.161,0.006,0.0051,0.0069,0.588,0.538,0.63,0.025,0.023,0.027,22.99,22.83,23.1,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.917,0.938,41.03,35.29,52.19,39.27,34.23,48.2,0,0,0,0,0,0,0.578,0,0.075,0.2,0.8,0.2,45.9
830728800000,1996,4,1995,7,31,7,0.335,0.0851,0.25,14879.2,96.4,96.4,88.57,2,2,2,554.6,525.1,585.8,413.9,378.1,140.7,125,147,0,-5.684e-14,5.684e-14,0.254,0.213,0.28,413.9,378.1,460.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.203,0.19,0.221,0.0944,0.0775,0.117,0.0039,0.0032,0.0049,0.519,0.465,0.591,0.022,0.019,0.025,23.39,23.17,23.57,0.955,0.952,0.958,0.98,0.979,0.98,0.936,0.933,0.939,45.33,41.61,50.13,44.28,40.76,48.2,0,0,0,0,0,0,0.492,0,0.085,0.25,0.75,0.25,44.4
831333600000,1996,5,1995,8,32,7,0.296,0.0889,0.207,12369.6,79.37,79.37,73.63,2,2,2,489.6,464.7,515.5,342.6,317.7,147,147,147,-8.12e-15,-5.684e-14,0,0.301,0.285,0.316,342.6,317.7,368.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.168,0.186,0.0607,0.0489,0.073,0.0025,0.002,0.003,0.412,0.374,0.451,0.017,0.015,0.019,23.78,23.63,23.93,0.947,0.944,0.951,0.972,0.97,0.977,0.921,0.915,0.929,37.85,35.18,40.61,36.81,34.12,39.69,0,0,0,0,0,0,0.409,0,0.089,0.3,0.7,0.3,41.8
831938400000,1996,5,1995,8,33,7,0.264,0.0889,0.175,10435.3,66.59,66.59,62.11,2,2,2,435.7,415.7,456.8,288.7,268.7,147,147,147,0,0,0,0.338,0.322,0.354,288.7,268.7,309.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.151,0.166,0.0353,0.0258,0.0452,0.0014,0.0011,0.0019,0.331,0.301,0.362,0.014,0.012,0.015,24.11,23.98,24.23,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.02,29.82,34.33,31.06,28.92,33.3,0,0,0,0,0,0,0.345,0,0.089,0.34,0.66,0.34,39.5
832543200000,1996,5,1995,8,34,7,0.237,0.0889,0.148,8823.27,56.49,56.49,52.52,2,1,1.8571428571428572,391.7,375.5,409.4,244.7,228.5,147,147,147,8.12e-15,0,2.842e-14,0.375,0.359,0.391,244.7,228.5,262.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.143,0.137,0.149,0.0176,0.0152,0.0229,0.00071,0.00061,0.00093,0.29,0.255,0.403,0.012,0.01,0.016,24.35,24.27,24.44,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.98,25.89,52.23,29.7,25.12,48.2,0,0,0,0,0,0,0.292,0,0.089,0.38,0.62,0.38,37.2
833148000000,1996,5,1995,8,35,7,0.216,0.0841,0.132,8015.32,48.2,48.2,47.71,1,1,1,356.9,344.1,370.9,217.9,204.8,139,119,147,0,-2.842e-14,2.842e-14,0.389,0.342,0.418,217.9,204.8,229.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.129,0.136,0.0143,0.0132,0.0152,0.00058,0.00053,0.00061,0.384,0.361,0.403,0.015,0.015,0.016,24.43,24.35,24.48,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.01,46.98,52.68,47.71,46.04,48.2,0,0,0,0,0,0,0.265,0,0.084,0.39,0.61,0.39,37.1
833752800000,1996,6,1995,9,36,7,0.198,0.072,0.126,7882.34,48.2,48.2,46.92,1,1,1,328.2,317,340,209.2,198,119,119,119,0,-2.842e-14,2.842e-14,0.363,0.35,0.375,209.2,198,221,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0135,0.0126,0.0145,0.00054,0.0005,0.00058,0.367,0.347,0.388,0.015,0.014,0.016,24.59,24.51,24.67,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.24,45.71,50.91,46.92,44.8,48.2,0,0,0,0,0,0,0.261,0,0.072,0.36,0.64,0.36,39.8
834357600000,1996,6,1995,9,37,7,0.184,0.072,0.112,7036.8,43.99,43.99,41.89,1,1,1,304.4,295.4,313.5,185.4,176.4,119,119,119,1.218e-14,0,2.842e-14,0.391,0.38,0.403,185.4,176.4,194.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0115,0.0107,0.0123,0.00046,0.00043,0.00049,0.325,0.309,0.341,0.013,0.012,0.014,24.75,24.69,24.81,0.95,0.948,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.76,40.67,44.88,41.89,39.76,43.99,0,0,0,0,0,0,0.233,0,0.072,0.39,0.61,0.39,38.2
834962400000,1996,6,1995,9,38,7,0.172,0.072,0.0997,6200.68,39.01,39.01,36.91,1,1,1,283.9,276,292.4,164.9,157,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.419,0.407,0.431,164.9,157,173.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.00976,0.0091,0.0105,0.00039,0.00036,0.00042,0.288,0.274,0.303,0.011,0.011,0.012,24.88,24.83,24.92,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.96,36.13,39.97,36.91,35.04,39.01,0,0,0,0,0,0,0.205,0,0.0723,0.42,0.58,0.42,36.1
835567200000,1996,6,1995,9,39,7,0.161,0.072,0.0891,5516.4,34.48,34.48,32.84,1,1,1,266.3,259.9,273.5,147.3,140.9,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.447,0.435,0.458,147.3,140.9,154.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.109,0.00827,0.00772,0.00889,0.00033,0.00031,0.00035,0.257,0.245,0.269,0.01,0.0097,0.011,24.98,24.94,25.02,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,33.85,32.33,35.55,32.84,31.36,34.48,0,0,0,0,0,0,0.182,0,0.0719,0.45,0.55,0.45,34.3
836172000000,1996,7,1995,10,40,7,0.151,0.0653,0.0858,5316.7,33.25,33.25,31.65,1,1,1,249.9,243.7,256.9,141.9,135.7,108,108,108,0,0,0,0.432,0.42,0.443,141.9,135.7,148.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00781,0.00729,0.0084,0.00031,0.00029,0.00033,0.245,0.234,0.258,0.0097,0.0093,0.01,25.06,25.01,25.1,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.63,31.18,34.28,31.65,30.25,33.25,0,0,0,0,0,0,0.176,0,0.0652,0.43,0.57,0.43,35.2
836776800000,1996,7,1995,10,41,7,0.143,0.0653,0.0775,4789.32,29.81,29.81,28.51,1,1,1,236.1,230.3,241.8,128.1,122.3,108,108,108,-2.03e-15,-1.421e-14,0,0.458,0.447,0.469,128.1,122.3,133.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0987,0.0967,0.101,0.00664,0.00615,0.00712,0.00026,0.00024,0.00028,0.221,0.211,0.231,0.0087,0.0083,0.0091,25.16,25.12,25.21,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.39,28.03,30.73,28.51,27.19,29.81,0,0,0,0,0,0,0.158,0,0.0655,0.46,0.54,0.46,33.5
837381600000,1996,7,1995,10,42,7,0.135,0.0653,0.0695,4277.05,26.75,26.75,25.46,1,1,1,222.9,218,228.4,114.9,110,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.485,0.473,0.495,114.9,110,120.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0941,0.0924,0.096,0.00552,0.0051,0.00599,0.00022,0.0002,0.00024,0.197,0.189,0.207,0.0077,0.0074,0.0081,25.27,25.22,25.3,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.25,25.07,27.57,25.46,24.32,26.75,0,0,0,0,0,0,0.141,0,0.0655,0.48,0.51,0.49,31.7
837986400000,1996,7,1995,10,43,7,0.129,0.0653,0.0632,3871.15,24,24,23.04,1,1,1,212.6,208.5,216.7,104.6,100.5,108,108,108,0,-1.421e-14,1.421e-14,0.508,0.498,0.518,104.6,100.5,108.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0904,0.089,0.0919,0.00464,0.00429,0.00499,0.00018,0.00017,0.0002,0.179,0.171,0.186,0.007,0.0067,0.0073,25.35,25.31,25.38,0.914,0.911,0.917,0.97,0.969,0.97,0.886,0.883,0.89,23.76,22.78,24.74,23.04,22.07,24,0,0,0,0,0,0,0.128,0,0.0658,0.51,0.49,0.51,30
838591200000,1996,7,1995,10,44,7,0.122,0.0601,0.0616,1039.22,21.78,21.78,6.186,1,1,1,201.2,193.4,207.1,101.8,96.36,99.43,93,108,0,-1.421e-14,1.421e-14,0.494,0.461,0.528,101.8,96.36,108.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0872,0.0902,0.0044,0.00394,0.00501,0.00017,0.00015,0.0002,0.173,0.164,0.185,0.0068,0.0064,0.0072,25.41,25.39,25.42,0.261,0,0.913,0.277,0,0.968,0.252,0,0.884,6.39,0,22.49,6.186,0,21.78,0,5,0,0,0.714,0,0.0344,0.714,0.0604,0.49,0.5,0.5,8.52
839196000000,1996,8,1995,11,45,7,0.111,0.0562,0.0544,0,0,0,0,1,1,1,183,176.8,190.4,89.96,83.75,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.509,0.488,0.526,89.96,83.75,97.42,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0835,0.0813,0.0861,0.0034,0.00287,0.00403,0.00013,0.00011,0.00016,0.151,0.14,0.164,0.0059,0.0055,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.51,0.49,0.51,0
839800800000,1996,8,1995,11,46,7,0.102,0.0562,0.0461,0,0,0,0,1,1,1,169.2,163.9,174.8,76.17,70.89,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.55,0.532,0.567,76.17,70.89,81.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0768,0.0806,0.00222,0.00178,0.00271,0.000087,0.00007,0.00011,0.126,0.117,0.136,0.0049,0.0046,0.0053,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.55,0.45,0.55,0
840405600000,1996,8,1995,11,47,7,0.0958,0.0562,0.0396,0,0,0,0,1,1,1,158.4,154.3,162.5,65.43,61.32,93,93,93,-3.045e-15,-1.421e-14,0,0.587,0.572,0.603,65.43,61.32,69.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0734,0.0763,0.00131,0.000962,0.00166,0.000051,0.000038,0.000065,0.107,0.0997,0.114,0.0042,0.0039,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
841010400000,1996,8,1995,11,48,7,0.0902,0.0544,0.0357,391.318,16.3,16.3,2.329,1,1,1,149.1,145.3,153,59.09,54.22,90,72,93,6.09e-15,0,1.421e-14,0.603,0.496,0.632,59.09,54.22,73.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0709,0.0755,0.000773,0.000359,0.00198,0.00003,0.000014,0.000078,0.0954,0.087,0.119,0.0037,0.0034,0.0047,25.41,25.38,25.41,0.133,0,0.931,0.137,0,0.96,0.128,0,0.894,2.426,0,16.98,2.329,0,16.3,0,6,0,0,0.857,0,0.0129,0.857,0.0545,0.6,0.4,0.6,4.34
841615200000,1996,9,1995,12,49,7,0.0829,0.0435,0.0393,1720.47,15.36,15.36,10.24,1,1,1,137,131.4,142.3,65.02,59.36,72,72,72,-5.714e-21,-1.421e-14,1.421e-14,0.526,0.506,0.548,65.02,59.36,70.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0745,0.00128,0.000796,0.00172,0.00005,0.000031,0.000068,0.104,0.0943,0.114,0.0041,0.0037,0.0045,25.4,25.39,25.41,0.64,0,0.915,0.686,0,0.96,0.614,0,0.878,10.67,0,16,10.24,0,15.36,0,2,0,0,0.286,0,0.0569,0.286,0.0436,0.52,0.47,0.53,20.8
842220000000,1996,9,1995,12,50,7,0.0758,0.0435,0.028,0,0,0,0,1,0,0.8571428571428571,125.3,121.2,129.4,53.34,49.24,72,72,72,7.034,-7.105e-15,49.24,0.575,0.556,0.594,46.31,0,57.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000293,0,0.000632,0.000011,0,0.000025,0.0843,0.0708,0.0915,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0478,0.57,0.37,0.63,0
842824800000,1996,9,1995,12,51,7,0.0712,0.0435,0,0,0,0,0,0,0,0,117.6,115,121,45.64,42.95,72,72,72,45.64,42.95,48.97,0.612,0.595,0.626,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0712,0.61,0,1,0
843429600000,1996,9,1995,12,52,7,0.0675,0.0435,0,0,0,0,0,0,0,0,111.7,109.2,114.1,39.67,37.21,72,72,72,39.67,37.21,42.13,0.645,0.631,0.659,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0675,0.64,0,1,0
844034400000,1996,9,1995,12,53,7,0.0644,0.0332,0.0281,0,0,0,0,1,0,0.8571428571428571,106.6,105.1,108.4,51.7,36.39,54.86,52,72,5.199,-7.105e-15,36.39,0.514,0.483,0.664,46.5,0,55.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000309,0,0.000473,0.000012,0,0.000019,0.0846,0.0708,0.0888,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0363,0.52,0.44,0.56,0
844639200000,1996,10,1996,1,1,7,0.0626,0.0314,0.0268,0,0,0,0,1,0,0.8571428571428571,103.5,101.8,104.8,51.46,49.82,52,52,52,7.117,0,49.82,0.503,0.496,0.511,44.35,0,52.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000127,0,0.000241,0.000005,0,0.0000094,0.0815,0.0708,0.0849,0.0032,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0358,0.5,0.43,0.57,0
845244000000,1996,10,1996,1,2,7,0.0605,0.0314,0,0,0,0,0,0,0,0,100.1,98.54,101.8,48.07,46.54,52,52,52,48.07,46.54,49.82,0.52,0.511,0.528,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0605,0.52,0,1,0
845848800000,1996,10,1996,1,3,7,0.0601,0.0314,0,0,0,0,0,0,0,0,99.4,97.72,100.5,47.4,45.72,52,52,52,47.4,45.72,48.46,0.523,0.518,0.532,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0601,0.52,0,1,0
846453600000,1996,10,1996,1,4,7,0.0618,0.0309,0.0183,0,0,0,0,1,0,0.5714285714285714,102.3,99.64,104.6,51.11,47.64,51.14,50,52,20.88,0,49.55,0.5,0.478,0.522,30.23,0,54.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000141,0,0.000388,0.0000055,0,0.000015,0.0789,0.0708,0.0874,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0435,0.5,0.3,0.7,0
847058400000,1996,11,1996,2,5,7,0.0649,0.0302,0.0347,0,0,0,0,1,1,1,107.3,105.4,109.2,57.29,55.38,50,50,50,-3.045e-15,-7.105e-15,7.105e-15,0.466,0.458,0.474,57.29,55.38,59.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00062,0.000457,0.000783,0.000024,0.000018,0.000031,0.0913,0.0885,0.094,0.0036,0.0035,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
847663200000,1996,11,1996,2,6,7,0.0708,0.0302,0.0406,2102,16.44,16.44,12.51,1,1,1,117.1,113.3,123.7,67.1,63.31,50,50,50,0,0,0,0.427,0.404,0.441,67.1,63.31,73.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.00145,0.00113,0.00201,0.000057,0.000044,0.000079,0.105,0.0999,0.116,0.0041,0.0039,0.0045,25.39,25.38,25.4,0.772,0,0.934,0.823,0,0.96,0.741,0,0.896,13.03,0,17.13,12.51,0,16.44,0,1,0,0,0.143,0,0.0695,0.143,0.0302,0.43,0.57,0.43,29.7
848268000000,1996,11,1996,2,7,7,0.0776,0.0302,0.0473,2939.11,17.95,17.95,17.49,1,1,1,128.2,126.2,130.5,78.23,76.16,50,50,50,-6.09e-15,-1.421e-14,0,0.39,0.383,0.396,78.23,76.16,80.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0726,0.0742,0.0024,0.00222,0.0026,0.000094,0.000087,0.0001,0.124,0.12,0.128,0.0049,0.0047,0.005,25.38,25.37,25.38,0.936,0.933,0.939,0.96,0.96,0.96,0.899,0.896,0.901,18.22,17.8,18.7,17.49,17.09,17.95,0,0,0,0,0,0,0.0972,0,0.0303,0.39,0.61,0.39,37.9
848872800000,1996,11,1996,2,8,7,0.0833,0.031,0.0523,3218.22,20.07,20.07,19.16,1,1,1,137.7,131.4,140.9,86.44,79.47,51.29,50,59,0,-1.421e-14,1.421e-14,0.373,0.355,0.426,86.44,79.47,90.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0745,0.0779,0.0031,0.0025,0.00348,0.00012,0.000098,0.00014,0.139,0.128,0.147,0.0054,0.005,0.0057,25.36,25.35,25.37,0.926,0.92,0.934,0.963,0.96,0.965,0.891,0.888,0.897,19.89,18.47,20.81,19.16,17.73,20.07,0,0,0,0,0,0,0.106,0,0.031,0.37,0.63,0.37,38.6
849477600000,1996,12,1996,3,9,7,0.0861,0.0357,0.0504,3109.83,19.07,19.07,18.51,1,1,1,142.3,139.3,145,83.29,80.29,59,59,59,0,-1.421e-14,1.421e-14,0.415,0.407,0.424,83.29,80.29,86.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0755,0.0775,0.00283,0.00257,0.00306,0.00011,0.0001,0.00012,0.134,0.129,0.139,0.0053,0.0051,0.0055,25.37,25.36,25.37,0.929,0.926,0.933,0.961,0.96,0.963,0.893,0.891,0.896,19.25,18.64,19.81,18.51,17.9,19.07,0,0,0,0,0,0,0.103,0,0.0357,0.41,0.59,0.41,36.1
850082400000,1996,12,1996,3,10,7,0.0888,0.0357,0.0531,3266.62,20.02,20.02,19.44,1,1,1,146.9,143.4,149.7,87.86,84.39,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.402,0.394,0.411,87.86,84.39,90.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.077,0.0792,0.00322,0.00292,0.00346,0.00013,0.00011,0.00014,0.143,0.136,0.148,0.0056,0.0053,0.0058,25.36,25.35,25.36,0.924,0.92,0.928,0.963,0.962,0.965,0.89,0.888,0.892,20.18,19.48,20.75,19.44,18.73,20.02,0,0,0,0,0,0,0.108,0,0.0357,0.4,0.6,0.4,36.8
850687200000,1996,12,1996,3,11,7,0.0914,0.0357,0.0557,3413.53,21.93,21.93,20.32,1,1,1,151.1,145.8,159,92.12,86.85,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.391,0.371,0.405,92.12,86.85,99.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0778,0.0825,0.00358,0.00313,0.00425,0.00014,0.00012,0.00017,0.15,0.141,0.164,0.0059,0.0055,0.0064,25.35,25.35,25.36,0.919,0.911,0.925,0.965,0.963,0.969,0.887,0.882,0.891,21.05,19.98,22.64,20.32,19.24,21.93,0,0,0,0,0,0,0.113,0,0.0357,0.39,0.61,0.39,37.3
851292000000,1996,12,1996,3,12,7,0.101,0.0357,0.0652,4005.49,25.17,25.17,23.84,1,1,1,166.9,162,172.4,107.9,103,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.354,0.342,0.364,107.9,103,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0835,0.0872,0.00492,0.0045,0.00539,0.00019,0.00018,0.00021,0.178,0.17,0.188,0.007,0.0066,0.0074,25.36,25.35,25.36,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.893,24.58,23.38,25.94,23.84,22.67,25.17,0,0,0,0,0,0,0.132,0,0.0358,0.35,0.65,0.35,39.7
851896800000,1996,12,1996,3,13,7,0.107,0.0417,0.0654,4019.4,26.09,26.09,23.93,1,1,1,177.1,174.3,181.4,108.1,102.7,69,59,73,-6.09e-15,-1.421e-14,0,0.389,0.335,0.416,108.1,102.7,117.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0852,0.0885,0.00494,0.00448,0.00571,0.00019,0.00018,0.00022,0.18,0.171,0.195,0.007,0.0067,0.0076,25.37,25.36,25.38,0.916,0.912,0.923,0.97,0.97,0.97,0.889,0.885,0.895,24.66,23.31,26.9,23.93,22.61,26.09,0,0,0,0,0,0,0.133,0,0.0416,0.39,0.61,0.39,37.6
852501600000,1997,1,1996,4,14,7,0.113,0.0442,0.0692,4277.8,27.64,27.64,25.46,1,1,1,187.5,182.2,196.4,114.5,109.2,73,73,73,-2.03e-15,-1.421e-14,0,0.39,0.372,0.401,114.5,109.2,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0875,0.0925,0.00548,0.00503,0.00624,0.00021,0.0002,0.00024,0.192,0.182,0.208,0.0075,0.0071,0.0081,25.38,25.38,25.38,0.921,0.917,0.927,0.97,0.97,0.97,0.893,0.89,0.899,26.25,24.93,28.49,25.46,24.19,27.64,0,0,0,0,0,0,0.141,0,0.0438,0.39,0.61,0.39,37.9
