datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1101679200000,2004,11,2004,2,9,7,0.12,0.0341,0.0855,5358.52,32.87,32.87,31.9,1,1,1,197.9,193.4,204.6,141.5,135.8,56.43,50,59,0,0,0,0.285,0.256,0.303,141.5,135.8,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0951,0.0986,0.00777,0.00729,0.00813,0.0003,0.00028,0.00032,0.238,0.228,0.246,0.0093,0.0089,0.0096,25.35,25.33,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.88,31.5,33.88,31.9,30.56,32.87,0,0,0,0,0,0,0.177,0,0.0345,0.28,0.71,0.29,44.7
1102284000000,2004,12,2004,3,10,7,0.13,0.0357,0.0938,5887.83,35.99,35.99,35.05,1,1,1,214.2,209.8,218.3,155.2,150.8,59,59,59,0,0,0,0.275,0.27,0.281,155.2,150.8,159.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.00894,0.00857,0.00929,0.00035,0.00034,0.00036,0.263,0.255,0.27,0.01,0.01,0.011,25.25,25.22,25.29,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,36.13,35.11,37.1,35.05,34.06,35.99,0,0,0,0,0,0,0.195,0,0.0362,0.27,0.72,0.28,45.3
1102888800000,2004,12,2004,3,11,7,0.127,0.0357,0.0914,5734.04,34.74,34.74,34.13,1,1,1,210.1,206.8,212.8,151.1,147.8,59,59,59,0,0,0,0.281,0.277,0.285,151.1,147.8,153.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0993,0.101,0.0086,0.00831,0.00883,0.00034,0.00033,0.00035,0.256,0.25,0.26,0.01,0.0098,0.01,25.28,25.26,25.31,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.19,34.4,35.82,34.13,33.37,34.74,0,0,0,0,0,0,0.19,0,0.0356,0.28,0.72,0.28,45.1
1103493600000,2004,12,2004,3,12,7,0.128,0.0357,0.0926,5810.06,35.74,35.74,34.58,1,1,1,212.1,207.1,217.2,153.1,148.1,59,59,59,0,0,0,0.278,0.272,0.285,153.1,148.1,158.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0994,0.103,0.00877,0.00834,0.0092,0.00034,0.00033,0.00036,0.259,0.25,0.268,0.01,0.0098,0.011,25.27,25.23,25.31,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.65,34.47,36.85,34.58,33.43,35.74,0,0,0,0,0,0,0.192,0,0.0354,0.28,0.72,0.28,45.4
1104098400000,2004,12,2004,3,13,7,0.138,0.0381,0.0997,6270.4,38.82,38.82,37.32,1,1,1,227.9,219.4,235.3,164.9,158.2,63,59,73,0,0,0,0.276,0.257,0.316,164.9,158.2,170.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.107,0.00976,0.00919,0.0103,0.00038,0.00036,0.0004,0.281,0.27,0.291,0.011,0.011,0.011,25.15,25.11,25.21,0.943,0.941,0.945,0.973,0.97,0.976,0.918,0.913,0.922,38.37,36.71,39.79,37.32,35.61,38.82,0,0,0,0,0,0,0.207,0,0.0383,0.28,0.72,0.28,45.4
1104703200000,2005,1,2004,4,14,7,0.146,0.0442,0.102,6387.64,39.34,39.34,38.02,1,1,1,241.1,237.2,246.5,168.1,164.2,73,73,73,0,0,0,0.303,0.296,0.308,168.1,164.2,173.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.11,0.01,0.00971,0.0105,0.0004,0.00038,0.00041,0.288,0.281,0.297,0.011,0.011,0.012,25.07,25.02,25.1,0.945,0.943,0.946,0.974,0.972,0.977,0.92,0.917,0.924,39.04,38.12,40.28,38.02,37.05,39.34,0,0,0,0,0,0,0.211,0,0.044,0.3,0.7,0.3,43.8
1105308000000,2005,1,2004,4,15,7,0.157,0.0442,0.113,7127.77,46.49,46.49,42.43,1,1,1,259.4,248.4,276.8,186.4,175.4,73,73,73,-4.06e-15,-2.842e-14,0,0.282,0.264,0.294,186.4,175.4,203.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.111,0.121,0.0116,0.0107,0.0131,0.00046,0.00042,0.00052,0.32,0.301,0.352,0.013,0.012,0.014,24.94,24.84,25.01,0.95,0.947,0.955,0.979,0.978,0.98,0.931,0.926,0.936,43.32,40.73,47.44,42.43,39.82,46.49,0,0,0,0,0,0,0.236,0,0.044,0.28,0.72,0.28,45.4
1105912800000,2005,1,2004,4,16,7,0.183,0.0442,0.138,8436.28,53.78,53.78,50.22,2,1,1.5714285714285714,301.8,283.7,319.2,228.8,210.7,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.242,0.229,0.257,228.8,210.7,246.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.136,0.0152,0.0137,0.0167,0.00061,0.00054,0.00067,0.305,0.242,0.389,0.012,0.0096,0.016,24.78,24.72,24.85,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.95,25.74,52.29,35.42,24.97,48.2,0,0,0,0,0,0,0.279,0,0.045,0.24,0.75,0.25,46.1
1106517600000,2005,1,2004,4,17,7,0.203,0.0442,0.159,9654.29,59.91,59.91,57.47,2,2,2,336.1,325.5,347.4,263.1,252.5,73,73,73,0,0,0,0.217,0.21,0.224,263.1,252.5,274.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.142,0.138,0.146,0.0232,0.0182,0.0285,0.00093,0.00073,0.0011,0.285,0.269,0.302,0.011,0.011,0.012,24.63,24.56,24.7,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.62,28.44,30.88,28.73,27.59,29.96,0,0,0,0,0,0,0.319,0,0.044,0.22,0.78,0.22,47.6
1107122400000,2005,1,2004,4,18,7,0.225,0.0504,0.175,10563.9,65.96,65.96,62.88,2,2,2,372,354.2,388.1,288.7,276,83.29,73,85,0,0,0,0.224,0.206,0.235,288.7,276,303.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.152,0.147,0.157,0.0353,0.0293,0.0421,0.0014,0.0012,0.0017,0.324,0.306,0.346,0.013,0.012,0.014,24.42,24.31,24.52,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.41,30.99,34,31.44,30.06,32.98,0,0,0,0,0,0,0.349,0,0.05,0.22,0.78,0.22,47
1107727200000,2005,2,2004,5,19,7,0.252,0.0514,0.201,12131.1,78.4,78.4,72.21,2,2,2,417.1,394.4,444.7,332.1,309.4,85,85,85,0,0,0,0.204,0.191,0.216,332.1,309.4,359.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.167,0.159,0.177,0.0557,0.045,0.0688,0.0023,0.0018,0.0028,0.39,0.356,0.431,0.016,0.014,0.018,24.13,23.97,24.27,0.945,0.942,0.95,0.972,0.97,0.976,0.919,0.914,0.927,37.15,34.68,40.15,36.1,33.64,39.2,0,0,0,0,0,0,0.401,0,0.051,0.2,0.8,0.2,48.1
1108332000000,2005,2,2004,5,20,7,0.296,0.0514,0.244,14765.4,92.9,92.9,87.89,2,2,2,489.2,454.8,513.9,404.2,369.8,85,85,85,0,0,0,0.174,0.165,0.187,404.2,369.8,428.9,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.193,0.181,0.201,0.0898,0.0736,0.101,0.0037,0.003,0.0042,0.498,0.446,0.535,0.021,0.018,0.022,23.7,23.55,23.91,0.955,0.951,0.957,0.98,0.979,0.98,0.936,0.931,0.938,44.85,41.23,47.4,43.94,40.35,46.45,0,0,0,0,0,0,0.488,0,0.052,0.17,0.82,0.18,49.9
1108936800000,2005,2,2004,5,21,7,0.319,0.0514,0.268,16076.6,96.32,96.32,95.69,2,2,2,528,520.2,531.1,443,435.2,85,85,85,-1.624e-14,-5.684e-14,0,0.161,0.16,0.163,443,435.2,446.1,990,990,990,966,965.9,966,24,24,24.1,0.206,0.204,0.207,0.108,0.104,0.11,0.0045,0.0043,0.0046,0.556,0.544,0.561,0.023,0.023,0.023,23.47,23.45,23.51,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.82,48.04,49.14,47.85,47.08,48.16,0,0,0,0,0,0,0.532,0,0.051,0.16,0.84,0.16,50.4
1109541600000,2005,2,2004,5,22,7,0.312,0.0628,0.249,14956.5,95.62,95.62,89.03,2,2,2,515.1,501.3,527.6,411.3,394.3,103.9,85,107,8.12e-15,-5.684e-14,5.684e-14,0.202,0.161,0.213,411.3,394.3,442.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.198,0.192,0.206,0.0931,0.0851,0.108,0.0039,0.0035,0.0045,0.511,0.486,0.555,0.021,0.02,0.023,23.57,23.47,23.66,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.42,43.65,48.78,44.51,42.78,47.81,0,0,0,0,0,0,0.495,0,0.063,0.2,0.8,0.2,47.9
1110146400000,2005,3,2004,6,23,7,0.302,0.0647,0.237,14294.3,85.78,85.78,85.09,2,2,2,499,496.1,502.4,392,389.1,107,107,107,0,0,0,0.215,0.213,0.216,392,389.1,395.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.192,0.191,0.193,0.084,0.0827,0.0856,0.0035,0.0034,0.0035,0.483,0.478,0.488,0.02,0.02,0.02,23.67,23.65,23.69,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,43.41,43.1,43.77,42.54,42.24,42.89,0,0,0,0,0,0,0.473,0,0.065,0.21,0.78,0.22,47.3
1110751200000,2005,3,2004,6,24,7,0.298,0.0647,0.233,14075.6,84.76,84.76,83.78,2,2,2,492.8,488.2,497.5,385.8,381.2,107,107,107,0,0,0,0.217,0.215,0.219,385.8,381.2,390.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.189,0.188,0.191,0.0811,0.0789,0.0833,0.0034,0.0033,0.0034,0.473,0.466,0.48,0.02,0.019,0.02,23.71,23.68,23.74,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,42.75,42.26,43.25,41.89,41.42,42.38,0,0,0,0,0,0,0.465,0,0.065,0.22,0.78,0.22,47.2
1111356000000,2005,3,2004,6,25,7,0.308,0.0647,0.243,14621.4,92.41,92.41,87.03,2,2,2,508.7,490.1,535.5,401.7,383.1,107,107,107,-8.12e-15,-5.684e-14,0,0.21,0.2,0.218,401.7,383.1,428.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.204,0.0886,0.0798,0.101,0.0037,0.0033,0.0042,0.497,0.469,0.537,0.021,0.019,0.022,23.61,23.45,23.73,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.4,42.47,47.15,43.52,41.62,46.21,0,0,0,0,0,0,0.484,0,0.065,0.21,0.79,0.21,47.5
1111960800000,2005,3,2004,6,26,7,0.363,0.0694,0.293,16997.4,111.1,111.1,101.2,3,2,2.5714285714285716,599.5,545.6,662.1,484.8,438.6,114.7,107,125,-8.12e-15,-5.684e-14,5.684e-14,0.191,0.179,0.203,484.8,438.6,537.1,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.233,0.208,0.265,0.129,0.106,0.16,0.0055,0.0044,0.0068,0.567,0.525,0.609,0.024,0.022,0.026,23.14,22.84,23.39,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,41.97,35.03,51.29,40.56,33.98,48.2,0,0,0,0,0,0,0.562,0,0.07,0.19,0.81,0.19,46.8
1112565600000,2005,4,2004,7,27,7,0.456,0.0756,0.38,21618.9,138.8,138.8,128.7,3,3,3,753.9,687.5,811,628.9,562.5,125,125,125,0,0,0,0.166,0.154,0.182,628.9,562.5,686,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.317,0.279,0.349,0.221,0.177,0.259,0.0096,0.0076,0.011,0.764,0.652,0.86,0.033,0.028,0.038,22.32,22,22.7,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.8,39.72,47.21,42.89,38.74,46.26,0,0,0,0,0,0,0.715,0,0.076,0.17,0.83,0.17,47.4
1113170400000,2005,4,2004,7,28,7,0.554,0.0756,0.478,25891.2,167.7,167.7,154.1,4,3,3.5714285714285716,915.9,834.7,994.3,790.9,709.7,125,125,125,0,0,0,0.137,0.126,0.15,790.9,709.7,869.3,990,990,990,967.6,967.2,967.9,22.4,22.1,22.8,0.433,0.363,0.504,0.32,0.275,0.36,0.014,0.012,0.016,0.998,0.9,1.1,0.045,0.04,0.05,21.44,21.02,21.86,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.02,39.69,51.39,43.67,38.71,48.2,0,0,0,0,0,0,0.856,0,0.076,0.14,0.86,0.14,46.7
1113775200000,2005,4,2004,7,29,7,0.629,0.0756,0.553,29344.3,176.6,176.6,174.7,4,4,4,1040,1012,1052,914.6,886.7,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.12,0.119,0.124,914.6,886.7,927.5,990,990,990,968,967.9,968.1,22,21.9,22.1,0.545,0.52,0.557,0.382,0.368,0.388,0.017,0.017,0.018,1.18,1.13,1.2,0.054,0.051,0.055,20.8,20.73,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.56,43.47,45.05,43.67,42.6,44.15,0,0,0,0,0,0,0.97,0,0.076,0.12,0.88,0.12,46.7
1114380000000,2005,4,2004,7,30,7,0.594,0.0775,0.517,27577.7,173.9,173.9,164.2,4,3,3.857142857142857,982.7,923,1034,854.6,776,128.1,125,147,0,0,0,0.131,0.121,0.159,854.6,776,909.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.49,0.419,0.541,0.353,0.315,0.379,0.016,0.014,0.017,1.09,1.01,1.17,0.049,0.045,0.053,21.09,20.82,21.39,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.03,40.81,51.88,42.76,39.9,48.2,0,0,0,0,0,0,0.912,0,0.077,0.13,0.87,0.13,46.4
1114984800000,2005,5,2004,8,31,7,0.513,0.0889,0.424,23460,144.6,144.6,139.6,3,3,3,848,797.7,902.9,701,650.7,147,147,147,0,0,0,0.174,0.163,0.184,701,650.7,755.9,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.361,0.33,0.401,0.269,0.236,0.305,0.012,0.01,0.014,0.888,0.801,0.987,0.039,0.035,0.044,21.82,21.5,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.82,44.96,50.82,46.55,44.06,48.2,0,0,0,0,0,0,0.776,0,0.089,0.17,0.83,0.17,45.7
1115589600000,2005,5,2004,8,32,7,0.447,0.0889,0.358,20381.1,129.8,129.8,121.3,3,3,3,738.6,688.4,784.1,591.6,541.4,147,147,147,0,0,0,0.199,0.187,0.214,591.6,541.4,637.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.296,0.268,0.322,0.196,0.163,0.227,0.0085,0.007,0.0099,0.701,0.616,0.778,0.03,0.026,0.034,22.44,22.19,22.73,0.953,0.95,0.956,0.978,0.972,0.98,0.932,0.924,0.937,41.36,38.21,44.16,40.44,37.15,43.27,0,0,0,0,0,0,0.674,0,0.089,0.2,0.8,0.2,45.6
1116194400000,2005,5,2004,8,33,7,0.381,0.0889,0.292,16784.8,108.3,108.3,99.91,3,2,2.4285714285714284,629.2,588.5,672.8,482.2,441.5,147,147,147,-1.624e-14,-5.684e-14,0,0.234,0.219,0.25,482.2,441.5,525.8,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.234,0.212,0.259,0.128,0.107,0.152,0.0054,0.0045,0.0065,0.581,0.539,0.628,0.025,0.023,0.027,23,22.82,23.19,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.05,35.2,51.86,42.43,34.14,48.2,0,0,0,0,0,0,0.555,0,0.089,0.23,0.77,0.23,44.1
1116799200000,2005,5,2004,8,34,7,0.328,0.0889,0.239,14299.9,91.72,91.72,85.12,2,2,2,543,512.3,575.7,396,365.3,147,147,147,1.624e-14,0,5.684e-14,0.271,0.255,0.287,396,365.3,428.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.196,0.185,0.208,0.0859,0.0714,0.101,0.0036,0.003,0.0043,0.492,0.446,0.541,0.021,0.018,0.023,23.46,23.27,23.65,0.954,0.95,0.957,0.979,0.977,0.98,0.934,0.928,0.938,43.46,40.26,46.8,42.56,39.32,45.86,0,0,0,0,0,0,0.473,0,0.089,0.27,0.73,0.27,43.6
1117404000000,2005,5,2004,8,35,7,0.289,0.0768,0.212,12691,79.3,79.3,75.54,2,2,2,477.1,453.5,502.7,350.1,334.5,127,119,147,0,0,0,0.266,0.245,0.298,350.1,334.5,366.2,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.179,0.173,0.184,0.0642,0.0569,0.0718,0.0026,0.0023,0.003,0.422,0.398,0.446,0.017,0.016,0.018,23.83,23.71,23.96,0.948,0.946,0.951,0.973,0.97,0.977,0.923,0.918,0.929,38.8,37.18,40.57,37.77,36.06,39.65,0,0,0,0,0,0,0.42,0,0.077,0.27,0.73,0.27,43.9
1118008800000,2005,6,2004,9,36,7,0.257,0.072,0.185,11124.3,70.58,70.58,66.22,2,2,2,425.4,406.2,446.1,306.4,287.2,119,119,119,0,0,0,0.28,0.267,0.293,306.4,287.2,327.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.156,0.17,0.0436,0.0345,0.0534,0.0018,0.0014,0.0022,0.356,0.327,0.387,0.015,0.013,0.016,24.13,24.01,24.25,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.917,34.13,32.01,36.38,33.11,31.05,35.29,0,0,0,0,0,0,0.368,0,0.072,0.28,0.72,0.28,43.3
1118613600000,2005,6,2004,9,37,7,0.232,0.072,0.16,9624.69,60.75,60.75,57.29,2,2,2,383.7,368.1,399.9,264.7,249.2,119,119,119,0,-2.842e-14,2.842e-14,0.31,0.298,0.323,264.7,249.2,280.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.154,0.024,0.0169,0.0316,0.00097,0.00068,0.0013,0.294,0.27,0.318,0.012,0.011,0.013,24.39,24.28,24.49,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,29.53,27.8,31.32,28.64,26.97,30.38,0,0,0,0,0,0,0.318,0,0.072,0.31,0.69,0.31,41.5
1119218400000,2005,6,2004,9,38,7,0.212,0.072,0.14,8389.37,52.78,52.78,49.94,2,1,1.5714285714285714,349.7,337.3,363,230.7,218.3,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.34,0.328,0.353,230.7,218.3,244,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.141,0.0154,0.0143,0.0165,0.00062,0.00057,0.00067,0.314,0.249,0.398,0.013,0.01,0.016,24.54,24.47,24.61,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.04,25.62,52.12,35.3,24.85,48.2,0,0,0,0,0,0,0.277,0,0.072,0.34,0.66,0.34,39.6
1119823200000,2005,6,2004,9,39,7,0.194,0.0691,0.125,7866.69,48.2,48.2,46.83,1,1,1,321.3,310.2,333.1,207,201.8,114.3,108,119,4.06e-15,-2.842e-14,2.842e-14,0.355,0.34,0.371,207,201.8,214.2,990,990,990,965,965,965.1,25,24.9,25,0.127,0.125,0.131,0.0133,0.0129,0.014,0.00053,0.00052,0.00056,0.363,0.353,0.376,0.015,0.014,0.015,24.63,24.56,24.7,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.81,46.59,49.37,46.83,45.66,48.2,0,0,0,0,0,0,0.26,0,0.069,0.36,0.64,0.36,40.5
1120428000000,2005,7,2004,10,40,7,0.18,0.0653,0.115,7236.15,45.04,45.04,43.07,1,1,1,298.1,289.1,306.6,190.1,181.1,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.363,0.352,0.374,190.1,181.1,198.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.117,0.124,0.0119,0.0111,0.0126,0.00047,0.00044,0.0005,0.332,0.316,0.347,0.013,0.013,0.014,24.77,24.72,24.83,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.95,41.85,45.95,43.07,41.01,45.04,0,0,0,0,0,0,0.239,0,0.065,0.36,0.64,0.36,40.2
1121032800000,2005,7,2004,10,41,7,0.168,0.0653,0.103,6405.59,40.26,40.26,38.13,1,1,1,277.6,269.7,286.1,169.6,161.7,108,108,108,8.12e-15,0,2.842e-14,0.389,0.377,0.4,169.6,161.7,178.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0102,0.0095,0.0109,0.0004,0.00038,0.00043,0.295,0.281,0.31,0.012,0.011,0.012,24.89,24.85,24.94,0.945,0.943,0.948,0.974,0.97,0.978,0.921,0.915,0.928,39.14,37.29,41.14,38.13,36.18,40.26,0,0,0,0,0,0,0.212,0,0.065,0.39,0.61,0.39,38.1
1121637600000,2005,7,2004,10,42,7,0.157,0.0653,0.0919,5700.96,35.61,35.61,33.93,1,1,1,259.9,252.5,267.3,151.9,144.5,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.416,0.404,0.428,151.9,144.5,159.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00866,0.00803,0.00929,0.00034,0.00032,0.00037,0.263,0.25,0.277,0.01,0.0099,0.011,25,24.95,25.04,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.98,33.24,36.72,33.93,32.24,35.61,0,0,0,0,0,0,0.189,0,0.0651,0.42,0.59,0.41,36.3
1122242400000,2005,7,2004,10,43,7,0.148,0.0653,0.0831,5144.42,31.93,31.93,30.62,1,1,1,245.4,239.6,251.1,137.4,131.6,108,108,108,0,0,0,0.44,0.43,0.451,137.4,131.6,143.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.104,0.00743,0.00694,0.00792,0.00029,0.00027,0.00031,0.237,0.227,0.248,0.0094,0.009,0.0098,25.09,25.05,25.14,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.57,30.22,32.92,30.62,29.32,31.93,0,0,0,0,0,0,0.17,0,0.0649,0.44,0.56,0.44,34.8
1122847200000,2005,8,2004,11,44,7,0.138,0.0562,0.0817,5074.15,32.15,32.15,30.2,1,1,1,228.1,219.1,236.6,135.1,126.1,93,93,93,0,0,0,0.408,0.393,0.424,135.1,126.1,143.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0963,0.102,0.00723,0.00647,0.00796,0.00028,0.00025,0.00031,0.232,0.216,0.247,0.0091,0.0085,0.0097,25.2,25.13,25.27,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.14,29.04,33.15,30.2,28.17,32.15,0,0,0,0,0,0,0.168,0,0.0563,0.41,0.59,0.41,36.8
1123452000000,2005,8,2004,11,45,7,0.127,0.0562,0.0706,4360.18,27.6,27.6,25.95,1,1,1,209.7,203.5,216.7,116.7,110.5,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.444,0.429,0.457,116.7,110.5,123.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0908,0.0954,0.00567,0.00515,0.00626,0.00022,0.0002,0.00025,0.199,0.188,0.211,0.0078,0.0073,0.0083,25.34,25.29,25.39,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.89,0.9,26.76,25.27,28.45,25.95,24.51,27.6,0,0,0,0,0,0,0.144,0,0.0564,0.44,0.56,0.44,34.3
1124056800000,2005,8,2004,11,46,7,0.118,0.0562,0.0622,0,0,0,0,1,1,1,195.9,190.1,201.6,102.9,97.14,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.475,0.461,0.489,102.9,97.14,108.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.086,0.0901,0.0045,0.00401,0.00498,0.00018,0.00016,0.00019,0.174,0.164,0.184,0.0068,0.0064,0.0072,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.48,0.53,0.47,0
1124661600000,2005,8,2004,11,47,7,0.111,0.0562,0.0546,0,0,0,0,1,1,1,183.3,178.9,188.2,90.27,85.93,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.508,0.494,0.52,90.27,85.93,95.23,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0836,0.0821,0.0854,0.00342,0.00305,0.00384,0.00013,0.00012,0.00015,0.151,0.144,0.16,0.0059,0.0056,0.0063,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.51,0.49,0.51,0
1125266400000,2005,8,2004,11,48,7,0.104,0.049,0.0551,2052.8,22.32,22.32,12.22,1,1,1,172.1,165,177.6,91.14,81.83,81,72,93,2.03e-15,-1.421e-14,1.421e-14,0.47,0.415,0.532,91.14,81.83,101.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0827,0.0806,0.0855,0.0035,0.00271,0.00437,0.00014,0.00011,0.00017,0.152,0.136,0.169,0.0059,0.0053,0.0066,25.39,25.38,25.41,0.523,0,0.919,0.553,0,0.97,0.506,0,0.887,12.63,0,23.02,12.22,0,22.32,0,3,0,0,0.429,0,0.0679,0.429,0.0489,0.47,0.53,0.47,19.7
1125871200000,2005,9,2004,12,49,7,0.0948,0.0435,0.0512,3162.46,20.03,20.03,18.82,1,1,1,156.7,151,162.5,84.71,79.04,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.46,0.443,0.477,84.71,79.04,90.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0775,0.0816,0.00295,0.00247,0.00345,0.00012,0.000097,0.00013,0.139,0.129,0.15,0.0055,0.0051,0.0059,25.37,25.37,25.38,0.928,0.922,0.935,0.962,0.96,0.965,0.893,0.889,0.897,19.56,18.38,20.76,18.82,17.65,20.03,0,0,0,0,0,0,0.105,0,0.0436,0.46,0.54,0.46,33.4
1126476000000,2005,9,2004,12,50,7,0.087,0.0435,0.0435,2658.08,17.27,17.27,15.82,1,1,1,143.9,139.3,149.1,71.86,67.29,72,72,72,0,-1.421e-14,1.421e-14,0.501,0.483,0.517,71.86,67.29,77.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0734,0.0769,0.00186,0.00147,0.00231,0.000073,0.000058,0.00009,0.116,0.108,0.126,0.0046,0.0042,0.0049,25.38,25.37,25.39,0.921,0.898,0.94,0.96,0.96,0.96,0.884,0.862,0.902,16.48,15.05,17.99,15.82,14.45,17.27,0,0,0,0,0,0,0.0879,0,0.0435,0.5,0.5,0.5,30.6
1127080800000,2005,9,2004,12,51,7,0.0811,0.0435,0.0376,981.256,14.03,14.03,5.841,1,1,1,134.1,130.3,137.9,62.13,58.26,72,72,72,-3.045e-15,-1.421e-14,1.421e-14,0.537,0.522,0.553,62.13,58.26,65.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0729,0.00103,0.000702,0.00135,0.00004,0.000028,0.000053,0.0991,0.0927,0.106,0.0039,0.0036,0.0041,25.4,25.39,25.41,0.378,0,0.891,0.411,0,0.96,0.363,0,0.855,6.084,0,14.62,5.841,0,14.03,0,4,0,0,0.571,0,0.0324,0.571,0.0435,0.54,0.46,0.54,12.1
1127685600000,2005,9,2004,12,52,7,0.0765,0.0401,0.0364,756.945,15.98,15.98,4.506,1,1,1,126.5,122.9,128.9,60.23,54.16,66.29,52,72,-5.714e-21,-1.421e-14,7.105e-15,0.523,0.419,0.571,60.23,54.16,72.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0716,0.000869,0.000354,0.00189,0.000034,0.000014,0.000074,0.0957,0.0868,0.114,0.0038,0.0034,0.0045,25.4,25.39,25.41,0.263,0,0.926,0.274,0,0.96,0.253,0,0.889,4.693,0,16.65,4.506,0,15.98,0,5,0,0,0.714,0,0.025,0.714,0.0401,0.52,0.48,0.52,9.89
1128290400000,2005,10,2005,1,1,7,0.072,0.0314,0.0405,2412.23,15.13,15.13,14.36,1,1,1,119,116.6,121.5,66.97,64.59,52,52,52,0,0,0,0.437,0.428,0.446,66.97,64.59,69.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00144,0.00124,0.00166,0.000057,0.000049,0.000065,0.105,0.102,0.109,0.0041,0.004,0.0043,25.39,25.39,25.4,0.897,0.883,0.911,0.96,0.96,0.96,0.861,0.848,0.874,14.96,14.21,15.76,14.36,13.64,15.13,0,0,0,0,0,0,0.0798,0,0.0315,0.44,0.56,0.44,33.5
1128895200000,2005,10,2005,1,2,7,0.0685,0.0314,0.0371,321.578,13.4,13.4,1.914,1,1,1,113.3,110.8,115.8,61.31,58.85,52,52,52,-4.06e-15,-7.105e-15,0,0.459,0.449,0.469,61.31,58.85,63.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000961,0.000752,0.00117,0.000038,0.00003,0.000046,0.0971,0.0935,0.101,0.0038,0.0037,0.0039,25.4,25.4,25.41,0.126,0,0.879,0.137,0,0.96,0.121,0,0.844,1.994,0,13.96,1.914,0,13.4,0,6,0,0,0.857,0,0.0106,0.857,0.0314,0.46,0.54,0.46,4.69
1129500000000,2005,10,2005,1,3,7,0.066,0.0314,0.0345,0,0,0,0,1,1,1,109.1,106.8,111.1,57.05,54.75,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.477,0.468,0.487,57.05,54.75,59.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000599,0.000404,0.000775,0.000024,0.000016,0.00003,0.0909,0.0876,0.0939,0.0036,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
1130104800000,2005,10,2005,1,4,7,0.0636,0.0314,0.0321,0,0,0,0,1,1,1,105.1,103.5,106.5,53.11,51.47,52,52,52,3.045e-15,0,7.105e-15,0.495,0.488,0.503,53.11,51.47,54.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000264,0.000125,0.00038,0.00001,0.0000049,0.000015,0.0853,0.0829,0.0872,0.0033,0.0033,0.0034,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.5,0.5,0
1130709600000,2005,10,2005,1,5,7,0.0657,0.0304,0.0353,326.048,13.59,13.59,1.941,1,1,1,108.6,103.2,114.4,58.3,51.47,50.29,50,52,0,-7.105e-15,7.105e-15,0.464,0.437,0.503,58.3,51.47,64.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000705,0.000125,0.00122,0.000028,0.0000049,0.000048,0.0927,0.0829,0.101,0.0036,0.0033,0.004,25.41,25.4,25.42,0.126,0,0.882,0.137,0,0.96,0.121,0,0.847,2.022,0,14.15,1.941,0,13.59,0,6,0,0,0.857,0,0.0108,0.857,0.0304,0.46,0.54,0.46,4.96
1131314400000,2005,11,2005,2,6,7,0.0775,0.0302,0.0472,2911.06,19.4,19.4,17.33,1,1,1,128.1,117.4,137.6,78.07,67.41,50,50,50,-4.06e-15,-1.421e-14,0,0.391,0.363,0.426,78.07,67.41,87.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0708,0.0767,0.00239,0.00148,0.0032,0.000094,0.000058,0.00013,0.124,0.106,0.141,0.0049,0.0041,0.0055,25.38,25.36,25.39,0.928,0.899,0.939,0.961,0.96,0.963,0.891,0.863,0.901,18.03,15.09,20.14,17.33,14.49,19.4,0,0,0,0,0,0,0.0963,0,0.0303,0.39,0.61,0.39,37.6
1131919200000,2005,11,2005,2,7,7,0.0831,0.0302,0.0529,3251.54,20.13,20.13,19.35,1,1,1,137.4,135.2,141.2,87.41,85.18,50,50,50,0,-1.421e-14,1.421e-14,0.364,0.354,0.37,87.41,85.18,91.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0758,0.078,0.00318,0.00299,0.0035,0.00012,0.00012,0.00014,0.14,0.136,0.147,0.0055,0.0053,0.0058,25.36,25.35,25.36,0.924,0.92,0.927,0.963,0.962,0.965,0.89,0.888,0.892,20.09,19.64,20.86,19.35,18.9,20.13,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.1
1132524000000,2005,11,2005,2,8,7,0.0856,0.0302,0.0553,3393.12,22.12,22.12,20.2,1,1,1,141.5,136,150.8,91.51,86,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.354,0.332,0.368,91.51,86,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0761,0.0813,0.00353,0.00306,0.00432,0.00014,0.00012,0.00017,0.148,0.138,0.164,0.0058,0.0054,0.0064,25.35,25.34,25.36,0.92,0.912,0.926,0.965,0.963,0.969,0.888,0.883,0.891,20.93,19.81,22.82,20.2,19.07,22.12,0,0,0,0,0,0,0.112,0,0.0303,0.35,0.65,0.35,39.6
1133128800000,2005,11,2005,2,9,7,0.0955,0.0334,0.0622,3802.19,23.9,23.9,22.63,1,1,1,158,154.3,162,102.8,98.61,55.14,50,59,4.06e-15,-1.421e-14,1.421e-14,0.349,0.316,0.374,102.8,98.61,108.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.082,0.0839,0.00449,0.00413,0.00494,0.00018,0.00016,0.00019,0.169,0.162,0.177,0.0066,0.0063,0.007,25.35,25.34,25.35,0.913,0.911,0.917,0.969,0.968,0.97,0.885,0.883,0.889,23.35,22.37,24.64,22.63,21.65,23.9,0,0,0,0,0,0,0.126,0,0.0333,0.35,0.65,0.35,39.8
1133733600000,2005,12,2005,3,10,7,0.101,0.0357,0.0653,4010.12,24.51,24.51,23.87,1,1,1,167,165,169.6,108,106,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.353,0.348,0.358,108,106,110.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0846,0.0862,0.00493,0.00476,0.00515,0.00019,0.00019,0.0002,0.178,0.175,0.183,0.007,0.0069,0.0072,25.36,25.36,25.36,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.61,24.12,25.27,23.87,23.39,24.51,0,0,0,0,0,0,0.133,0,0.0357,0.35,0.65,0.35,39.7
1134338400000,2005,12,2005,3,11,7,0.103,0.0357,0.067,4122,25.69,25.69,24.54,1,1,1,169.8,167.7,174.6,110.8,108.7,59,59,59,0,-1.421e-14,1.421e-14,0.348,0.338,0.352,110.8,108.7,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0855,0.088,0.00516,0.00499,0.00557,0.0002,0.0002,0.00022,0.183,0.18,0.192,0.0072,0.007,0.0075,25.36,25.36,25.36,0.918,0.917,0.922,0.97,0.97,0.97,0.891,0.889,0.894,25.29,24.79,26.49,24.54,24.05,25.69,0,0,0,0,0,0,0.136,0,0.036,0.35,0.65,0.35,40
1134943200000,2005,12,2005,3,12,7,0.108,0.0357,0.072,4460.21,27.29,27.29,26.55,1,1,1,178.1,175.4,181.1,119.1,116.4,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.331,0.326,0.336,119.1,116.4,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0883,0.0903,0.00587,0.00564,0.00613,0.00023,0.00022,0.00024,0.198,0.194,0.204,0.0078,0.0076,0.008,25.36,25.36,25.36,0.924,0.922,0.926,0.97,0.97,0.97,0.897,0.895,0.899,27.37,26.69,28.14,26.55,25.89,27.29,0,0,0,0,0,0,0.147,0,0.036,0.33,0.67,0.33,41.3
1135548000000,2005,12,2005,3,13,7,0.112,0.0369,0.0756,4698.81,29.19,29.19,27.97,1,1,1,185.9,180,190.4,124.9,117.4,61,59,73,-6.09e-15,-1.421e-14,0,0.328,0.312,0.383,124.9,117.4,130.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0899,0.0931,0.00637,0.00573,0.0068,0.00025,0.00022,0.00027,0.209,0.197,0.218,0.0082,0.0077,0.0085,25.36,25.36,25.38,0.928,0.923,0.93,0.97,0.97,0.97,0.9,0.895,0.903,28.83,26.98,30.1,27.97,26.17,29.19,0,0,0,0,0,0,0.155,0,0.0364,0.33,0.68,0.32,42
1136152800000,2006,1,2005,4,14,7,0.121,0.0442,0.0767,4774.37,30.37,30.37,28.42,1,1,1,199.8,193.4,208.2,126.8,120.4,73,73,73,-2.03e-15,-1.421e-14,0,0.366,0.351,0.377,126.8,120.4,135.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0914,0.0967,0.00653,0.00599,0.00724,0.00026,0.00023,0.00028,0.214,0.203,0.229,0.0084,0.0079,0.009,25.37,25.32,25.39,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.3,27.74,31.31,28.42,26.9,30.37,0,0,0,0,0,0,0.158,0,0.0443,0.37,0.63,0.37,39.5
1136757600000,2006,1,2005,4,15,7,0.134,0.0442,0.0901,5633.01,36.04,36.04,33.53,1,1,1,222,211.2,233.1,149,138.2,73,73,73,0,0,0,0.329,0.313,0.346,149,138.2,160.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0977,0.105,0.00842,0.0075,0.00936,0.00033,0.00029,0.00037,0.254,0.234,0.273,0.01,0.0092,0.011,25.21,25.13,25.3,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,34.57,32.02,37.16,33.53,31.06,36.04,0,0,0,0,0,0,0.186,0,0.0439,0.33,0.67,0.33,42
1137362400000,2006,1,2005,4,16,7,0.158,0.0442,0.114,7191.57,48.2,48.2,42.81,1,1,1,261.3,237.7,285.3,188.3,164.7,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.28,0.256,0.307,188.3,164.7,212.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.107,0.124,0.0118,0.00975,0.0138,0.00047,0.00038,0.00055,0.324,0.282,0.367,0.013,0.011,0.015,24.94,24.79,25.09,0.951,0.943,0.957,0.978,0.972,0.98,0.93,0.917,0.938,43.77,38.24,49.4,42.81,37.18,48.2,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.5
1137967200000,2006,1,2005,4,17,7,0.194,0.0442,0.15,9106.32,60.27,60.27,54.2,2,1,1.8571428571428572,321.2,293.2,349,248.2,220.2,73,73,73,0,-2.842e-14,2.842e-14,0.228,0.209,0.249,248.2,220.2,276,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.127,0.146,0.0196,0.0145,0.0293,0.00078,0.00058,0.0012,0.287,0.242,0.381,0.011,0.0096,0.015,24.71,24.55,24.85,0.933,0.923,0.958,0.971,0.97,0.98,0.907,0.895,0.939,31.71,25.71,51.22,30.55,24.94,48.2,0,0,0,0,0,0,0.301,0,0.044,0.23,0.77,0.23,46.9
1138572000000,2006,1,2005,4,18,7,0.236,0.0493,0.187,11303.1,73.21,73.21,67.28,2,2,2,390.7,360.2,422,309.2,287.2,81.57,73,85,0,0,0,0.209,0.197,0.222,309.2,287.2,337,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.159,0.15,0.169,0.0449,0.0346,0.0581,0.0018,0.0014,0.0024,0.355,0.321,0.397,0.014,0.013,0.016,24.29,24.1,24.48,0.942,0.937,0.946,0.97,0.97,0.971,0.914,0.909,0.919,34.67,32.32,37.69,33.64,31.35,36.6,0,0,0,0,0,0,0.374,0,0.049,0.21,0.79,0.21,47.9
1139176800000,2006,2,2005,5,19,7,0.282,0.0514,0.23,13923,90.33,90.33,82.88,2,2,2,465.5,433.2,501,380.5,348.2,85,85,85,0,0,0,0.183,0.17,0.196,380.5,348.2,416,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.173,0.197,0.0786,0.0634,0.0954,0.0032,0.0026,0.0039,0.462,0.414,0.516,0.019,0.017,0.021,23.84,23.63,24.04,0.952,0.948,0.956,0.978,0.974,0.98,0.932,0.923,0.937,42.35,38.91,46.09,41.44,37.89,45.17,0,0,0,0,0,0,0.46,0,0.052,0.18,0.82,0.18,49.4
1139781600000,2006,2,2005,5,20,7,0.334,0.0514,0.282,16474.9,106.2,106.2,98.07,3,2,2.2857142857142856,551.9,512.3,593.7,466.9,427.3,85,85,85,0,-5.684e-14,5.684e-14,0.154,0.143,0.166,466.9,427.3,508.7,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.218,0.201,0.239,0.12,0.101,0.141,0.005,0.0042,0.0059,0.563,0.53,0.616,0.024,0.022,0.026,23.35,23.18,23.56,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.83,35.62,52.37,44.04,34.55,48.2,0,0,0,0,0,0,0.545,0,0.052,0.15,0.84,0.16,49.3
1140386400000,2006,2,2005,5,21,7,0.396,0.0514,0.345,19930.5,129.5,129.5,118.6,3,3,3,655.5,605,711.6,570.5,520,85,85,85,0,0,0,0.13,0.119,0.141,570.5,520,626.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.274,0.245,0.306,0.182,0.148,0.22,0.0078,0.0063,0.0094,0.655,0.57,0.75,0.028,0.024,0.032,22.82,22.5,23.11,0.952,0.948,0.955,0.976,0.97,0.98,0.929,0.92,0.936,40.5,37.25,44.04,39.54,36.13,43.16,0,0,0,0,0,0,0.659,0,0.051,0.13,0.87,0.13,50.3
1140991200000,2006,2,2005,5,22,7,0.487,0.0609,0.426,23610.9,144.6,144.6,140.5,3,3,3,805.7,735.9,883.3,705,650.9,100.7,85,107,0,0,0,0.125,0.111,0.137,705,650.9,776.3,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.357,0.32,0.411,0.271,0.236,0.315,0.012,0.01,0.014,0.887,0.791,1.01,0.039,0.034,0.045,21.99,21.55,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.46,45.52,52.3,46.85,44.61,48.2,0,0,0,0,0,0,0.781,0,0.061,0.13,0.87,0.13,48.5
1141596000000,2006,3,2005,6,23,7,0.623,0.0685,0.554,29399.8,189.3,189.3,175,4,4,4,1030,916.2,1149,916.5,809.2,113.3,107,129,-4.872e-14,-1.137e-13,0,0.11,0.1,0.117,916.5,809.2,1020,990,990,990,968,967.6,968.4,22,21.6,22.4,0.545,0.442,0.663,0.388,0.331,0.468,0.018,0.015,0.022,1.18,0.988,1.41,0.054,0.044,0.065,20.84,20.22,21.45,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,44.66,40.58,48.3,43.75,39.66,47.33,0,0,0,0,0,0,0.972,0,0.069,0.11,0.89,0.11,47.2
1142200800000,2006,3,2005,6,24,7,0.762,0.078,0.66,32390.4,192.8,192.8,192.8,4,4,4,1260,1185,1331,1131,1056,129,129,129,39.51,0,101.5,0.103,0.097,0.109,1092,1056,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.785,0.716,0.823,0.63,0.549,0.648,0.03,0.026,0.031,1.71,1.56,1.77,0.081,0.072,0.084,19.57,19.29,19.96,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.97,49.36,50.44,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.102,0.1,0.87,0.13,42.5
1142805600000,2006,3,2005,6,25,7,0.855,0.078,0.665,32107.3,192.8,192.8,191.1,4,4,4,1414,1358,1469,1285,1229,129,129,129,185.3,128.6,239.9,0.0913,0.0878,0.095,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.858,0.835,0.881,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.83,0.087,0.085,0.089,18.99,18.79,19.19,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.77,48.25,49.33,47.78,47.28,48.2,0,0,0,0,0,0,1.06,0,0.19,0.091,0.78,0.22,37.6
1143410400000,2006,3,2005,6,26,7,0.939,0.0813,0.665,31267.7,188.3,188.3,186.1,4,4,4,1552,1491,1600,1417,1362,134.4,129,148,317.5,262,352.4,0.0866,0.0819,0.093,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.905,0.895,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.49,18.33,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.48,47.04,48.02,46.53,46.1,47.06,0,0,0,0,0,0,1.03,0,0.274,0.087,0.71,0.29,33.3
1144015200000,2006,4,2005,7,27,7,0.98,0.0895,0.665,30867,184.1,184.1,183.7,4,4,4,1620,1610,1630,1472,1462,148,148,148,372,362.2,381.9,0.0914,0.0908,0.0919,1100,1100,1100,990,990,990,969.9,969.8,969.9,20.1,20.1,20.2,0.917,0.916,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.093,18.26,18.23,18.3,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.87,46.78,46.96,45.93,45.85,46.02,0,0,0,0,0,0,1.02,0,0.315,0.091,0.68,0.32,31.5
1144620000000,2006,4,2005,7,28,7,0.994,0.0895,0.665,30735.1,183.3,183.3,182.9,4,4,4,1643,1633,1653,1495,1485,148,148,148,395.1,385.2,405,0.0901,0.0895,0.0906,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.919,0.918,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.093,18.19,18.15,18.22,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.67,46.58,46.76,45.74,45.65,45.82,0,0,0,0,0,0,1.02,0,0.329,0.09,0.67,0.33,30.9
1145224800000,2006,4,2005,7,29,7,1,0.0895,0.665,30651.2,182.9,182.9,182.4,4,4,4,1658,1643,1666,1510,1495,148,148,148,409.7,395.1,418.3,0.0893,0.0888,0.0901,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.92,0.919,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.094,18.14,18.11,18.19,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.54,46.47,46.67,45.61,45.54,45.74,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
1145829600000,2006,4,2005,7,30,7,0.951,0.0895,0.665,31140.6,187.5,187.5,185.4,4,4,4,1572,1510,1627,1424,1362,148,148,148,324.2,262,378.6,0.0942,0.091,0.098,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.913,0.908,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.42,18.24,18.63,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.29,46.81,47.83,46.34,45.88,46.87,0,0,0,0,0,0,1.03,0,0.286,0.094,0.7,0.3,32.7
1146434400000,2006,5,2005,8,31,7,0.856,0.116,0.665,32075.4,192.8,192.8,190.9,4,4,4,1415,1322,1488,1223,1130,192,192,192,123.4,29.51,195.8,0.136,0.129,0.145,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.848,0.809,0.879,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.83,0.086,0.083,0.089,18.99,18.73,19.33,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.79,48.09,49.71,47.73,47.13,48.2,0,0,0,0,0,0,1.06,0,0.191,0.14,0.78,0.22,37.5
1147039200000,2006,5,2005,8,32,7,0.714,0.116,0.598,30621.3,192.8,192.8,182.3,4,4,4,1180,1087,1283,988.1,894.6,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.163,0.15,0.177,988.1,894.6,1091,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.643,0.535,0.783,0.458,0.372,0.628,0.021,0.017,0.03,1.37,1.15,1.71,0.064,0.053,0.081,20.16,19.5,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.58,43.31,49.75,45.57,42.44,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
1147644000000,2006,5,2005,8,33,7,0.604,0.112,0.492,26055.4,166.1,166.1,155.1,4,3,3.7142857142857144,999.2,943.8,1063,813.7,768.3,185.6,147,192,-3.248e-14,-1.137e-13,0,0.186,0.156,0.2,813.7,768.3,870.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.46,0.42,0.513,0.333,0.311,0.36,0.015,0.014,0.016,1.03,0.974,1.11,0.047,0.044,0.051,21.08,20.79,21.35,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,43.81,39.61,51.91,42.22,38.63,48.2,0,0,0,0,0,0,0.862,0,0.112,0.19,0.81,0.19,43.1
1148248800000,2006,5,2005,8,34,7,0.533,0.0889,0.445,24061.7,144.6,144.6,143.2,3,3,3,882,838.5,927.6,735,691.5,147,147,147,0,0,0,0.167,0.158,0.175,735,691.5,780.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.384,0.353,0.424,0.291,0.263,0.317,0.013,0.012,0.014,0.947,0.87,1.03,0.042,0.038,0.046,21.62,21.36,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.69,47.32,52.12,47.74,46.37,48.2,0,0,0,0,0,0,0.796,0,0.088,0.17,0.83,0.17,45.1
1148853600000,2006,5,2005,8,35,7,0.486,0.0792,0.407,22906.9,138.5,138.5,136.4,3,3,3,803.4,780,829,672.4,661,131,119,147,0,0,0,0.163,0.148,0.181,672.4,661,683.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.341,0.333,0.348,0.25,0.243,0.258,0.011,0.011,0.011,0.836,0.816,0.854,0.037,0.036,0.037,22.05,21.93,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.38,45.75,47.12,45.45,44.84,46.18,0,0,0,0,0,0,0.758,0,0.079,0.16,0.84,0.16,47.1
1149458400000,2006,6,2005,9,36,7,0.45,0.072,0.378,21543.6,133.6,133.6,128.2,3,3,3,743.5,710.8,774,624.5,591.8,119,119,119,0,0,0,0.16,0.154,0.167,624.5,591.8,655,990,990,990,966.9,966.7,967,23.1,23,23.3,0.313,0.294,0.33,0.218,0.196,0.239,0.0094,0.0084,0.01,0.754,0.699,0.806,0.033,0.03,0.035,22.37,22.2,22.56,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.62,41.62,45.46,42.75,40.77,44.55,0,0,0,0,0,0,0.712,0,0.072,0.16,0.84,0.16,47.9
1150063200000,2006,6,2005,9,37,7,0.405,0.072,0.333,19155.9,120.1,120.1,114,3,3,3,670,641,700.1,551,522,119,119,119,0,0,0,0.178,0.17,0.186,551,522,581.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.271,0.254,0.288,0.169,0.15,0.189,0.0072,0.0064,0.0081,0.63,0.582,0.681,0.027,0.025,0.029,22.79,22.62,22.95,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,39.02,37.16,40.95,38.01,36.04,40.05,0,0,0,0,0,0,0.633,0,0.072,0.18,0.82,0.18,47.3
1150668000000,2006,6,2005,9,38,7,0.367,0.0901,0.277,16260.8,106.4,106.4,96.79,3,2,2.2857142857142856,607.3,582.8,632,458.3,421.8,149,119,161,-8.12e-15,-5.684e-14,5.684e-14,0.246,0.188,0.276,458.3,421.8,513,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.207,0.249,0.116,0.0981,0.144,0.0049,0.0041,0.0061,0.558,0.532,0.584,0.024,0.022,0.025,23.11,23.01,23.25,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,44.36,36.03,49.22,43.37,34.95,48.2,0,0,0,0,0,0,0.538,0,0.09,0.25,0.75,0.25,44.3
1151272800000,2006,6,2005,9,39,7,0.335,0.0929,0.242,14449.5,88.77,88.77,86.01,2,2,2,554.1,532.8,576,400.5,385.4,153.6,135,161,1.624e-14,-5.684e-14,5.684e-14,0.277,0.25,0.295,400.5,385.4,415,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.194,0.205,0.088,0.0809,0.0949,0.0037,0.0034,0.004,0.5,0.478,0.522,0.021,0.02,0.022,23.41,23.29,23.51,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.88,42.26,45.29,43,41.42,44.38,0,0,0,0,0,0,0.478,0,0.093,0.28,0.72,0.28,43.1
1151877600000,2006,7,2005,10,40,7,0.306,0.0816,0.224,13452.5,84.28,84.28,80.07,2,2,2,506,487.1,525.4,371,352.1,135,135,135,-8.12e-15,-5.684e-14,0,0.267,0.257,0.277,371,352.1,390.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.181,0.194,0.0741,0.0652,0.0833,0.0031,0.0027,0.0035,0.454,0.426,0.483,0.019,0.018,0.02,23.67,23.55,23.78,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,40.95,38.96,43,40.04,37.94,42.14,0,0,0,0,0,0,0.445,0,0.082,0.27,0.73,0.27,44
1152482400000,2006,7,2005,10,41,7,0.281,0.0816,0.199,11904.7,74.45,74.45,70.86,2,2,2,464.3,448.5,480.8,329.3,313.5,135,135,135,0,0,0,0.291,0.281,0.301,329.3,313.5,345.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.167,0.178,0.0544,0.047,0.0622,0.0022,0.0019,0.0026,0.392,0.368,0.417,0.016,0.015,0.017,23.92,23.82,24.01,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.915,0.922,36.51,34.81,38.28,35.43,33.77,37.23,0,0,0,0,0,0,0.394,0,0.082,0.29,0.71,0.29,42.4
1153087200000,2006,7,2005,10,42,7,0.259,0.0816,0.178,10633.1,66.44,66.44,63.29,2,2,2,428.5,414.4,443.4,293.5,279.4,135,135,135,0,0,0,0.315,0.304,0.326,293.5,279.4,308.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.165,0.0376,0.0309,0.0445,0.0015,0.0013,0.0018,0.338,0.317,0.36,0.014,0.013,0.015,24.13,24.04,24.22,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.62,31.06,34.25,31.65,30.13,33.22,0,0,0,0,0,0,0.352,0,0.081,0.32,0.69,0.31,41.1
1153692000000,2006,7,2005,10,43,7,0.241,0.0816,0.159,9550.15,59.49,59.49,56.85,2,2,2,398.5,386.2,410.8,263.5,251.2,135,135,135,0,0,0,0.339,0.329,0.35,263.5,251.2,275.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.154,0.0234,0.0176,0.0292,0.00095,0.00071,0.0012,0.293,0.275,0.312,0.012,0.011,0.013,24.32,24.24,24.39,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.3,27.94,30.66,28.42,27.1,29.74,0,0,0,0,0,0,0.316,0,0.082,0.34,0.66,0.34,39.6
1154296800000,2006,7,2005,10,44,7,0.223,0.0713,0.152,9120.02,56.97,56.97,54.29,2,2,2,368.6,355.9,382.1,250.8,240.8,117.9,115,135,4.06e-15,-2.842e-14,2.842e-14,0.319,0.304,0.353,250.8,240.8,263,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.139,0.146,0.0184,0.0162,0.0231,0.00074,0.00065,0.00094,0.273,0.26,0.29,0.011,0.01,0.012,24.48,24.42,24.56,0.929,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,27.98,26.88,29.36,27.14,26.07,28.48,0,0,0,0,0,0,0.302,0,0.071,0.32,0.68,0.32,40.9
1154901600000,2006,8,2005,11,45,7,0.205,0.0696,0.136,8221.21,51.23,51.23,48.94,2,1,1.2857142857142858,339.7,328.2,351.8,224.7,213.2,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.339,0.327,0.35,224.7,213.2,236.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.137,0.0148,0.0139,0.0159,0.0006,0.00056,0.00064,0.348,0.251,0.4,0.014,0.01,0.016,24.55,24.48,24.61,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.81,25.94,52.59,41.68,25.16,48.2,0,0,0,0,0,0,0.272,0,0.069,0.34,0.66,0.34,40.1
1155506400000,2006,8,2005,11,46,7,0.191,0.0696,0.121,7627.03,47.44,47.44,45.4,1,1,1,315.6,306.6,324.7,200.6,191.6,115,115,115,0,-2.842e-14,2.842e-14,0.364,0.354,0.375,200.6,191.6,209.7,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.128,0.0128,0.012,0.0136,0.00051,0.00048,0.00054,0.35,0.334,0.367,0.014,0.013,0.015,24.67,24.61,24.73,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.33,44.26,48.4,45.4,43.37,47.44,0,0,0,0,0,0,0.252,0,0.07,0.36,0.63,0.37,39.9
1156111200000,2006,8,2005,11,47,7,0.178,0.0696,0.109,6821.31,42.69,42.69,40.6,1,1,1,294.8,286.7,303.6,179.8,171.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.39,0.379,0.401,179.8,171.7,188.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0103,0.0118,0.00044,0.00041,0.00047,0.313,0.299,0.329,0.012,0.012,0.013,24.81,24.75,24.85,0.949,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.5,39.59,43.56,40.6,38.6,42.69,0,0,0,0,0,0,0.226,0,0.069,0.39,0.61,0.39,38.3
1156716000000,2006,8,2005,11,48,7,0.167,0.0633,0.104,6489.43,41.64,41.64,38.63,1,1,1,276.2,266.7,284.2,171.5,161.8,104.7,91,115,-4.06e-15,-2.842e-14,2.842e-14,0.379,0.332,0.415,171.5,161.8,183.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0103,0.0095,0.0113,0.00041,0.00038,0.00045,0.297,0.281,0.317,0.012,0.011,0.013,24.9,24.87,24.93,0.946,0.943,0.95,0.975,0.97,0.98,0.922,0.915,0.931,39.61,37.28,42.49,38.63,36.17,41.64,0,0,0,0,0,0,0.215,0,0.063,0.38,0.62,0.38,38.9
1157320800000,2006,9,2005,12,49,7,0.154,0.055,0.0989,6179.98,38.88,38.88,36.79,1,1,1,254.6,245.7,263.1,163.6,154.7,91,91,91,-4.06e-15,-2.842e-14,0,0.358,0.346,0.37,163.6,154.7,172.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00966,0.0089,0.0104,0.00038,0.00035,0.00041,0.282,0.266,0.297,0.011,0.01,0.012,25,24.95,25.06,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.923,37.84,35.75,39.85,36.79,34.67,38.88,0,0,0,0,0,0,0.204,0,0.0551,0.36,0.64,0.36,40.1
1157925600000,2006,9,2005,12,50,7,0.142,0.055,0.0872,5428.54,34,34,32.31,1,1,1,235.3,227.9,242.6,144.3,136.9,91,91,91,0,0,0,0.387,0.375,0.399,144.3,136.9,151.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0994,0.105,0.00801,0.00738,0.00864,0.00032,0.00029,0.00034,0.247,0.234,0.26,0.0097,0.0092,0.01,25.14,25.08,25.2,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33.31,31.58,35.05,32.31,30.63,34,0,0,0,0,0,0,0.18,0,0.0548,0.39,0.61,0.39,38.2
1158530400000,2006,9,2005,12,51,7,0.134,0.055,0.0785,4873.39,30.32,30.32,29.01,1,1,1,220.8,215,226.5,129.8,124,91,91,91,2.03e-15,0,1.421e-14,0.412,0.402,0.423,129.8,124,135.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.0948,0.0989,0.00678,0.00629,0.00727,0.00027,0.00025,0.00029,0.221,0.211,0.232,0.0087,0.0083,0.0091,25.25,25.21,25.3,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.91,28.55,31.25,29.01,27.7,30.32,0,0,0,0,0,0,0.161,0,0.0555,0.41,0.59,0.41,36.4
1159135200000,2006,9,2005,12,52,7,0.126,0.0535,0.0726,4496.76,29.37,29.37,26.77,1,1,1,208.5,203.8,213.1,120,114.7,88.43,73,91,-6.09e-15,-1.421e-14,1.421e-14,0.424,0.358,0.442,120,114.7,130.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0916,0.0951,0.00595,0.0055,0.00687,0.00023,0.00022,0.00027,0.204,0.194,0.221,0.008,0.0076,0.0086,25.35,25.31,25.37,0.925,0.921,0.931,0.97,0.97,0.97,0.897,0.893,0.903,27.59,26.3,30.28,26.77,25.51,29.37,0,0,0,0,0,0,0.149,0,0.0534,0.42,0.58,0.42,35.7
1159740000000,2006,10,2006,1,1,7,0.122,0.0442,0.078,4862.04,29.68,29.68,28.94,1,1,1,201.9,199.2,205.2,128.9,126.2,73,73,73,-4.06e-15,-1.421e-14,0,0.362,0.356,0.367,128.9,126.2,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0935,0.0956,0.00671,0.00647,0.00699,0.00026,0.00025,0.00027,0.218,0.213,0.224,0.0085,0.0083,0.0087,25.37,25.35,25.39,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.84,29.18,30.6,28.94,28.3,29.68,0,0,0,0,0,0,0.161,0,0.044,0.36,0.64,0.36,39.9
1160344800000,2006,10,2006,1,2,7,0.117,0.0442,0.073,4534.28,28.37,28.37,26.99,1,1,1,193.8,188.5,199.4,120.8,115.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.377,0.366,0.387,120.8,115.5,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0897,0.0936,0.00602,0.00557,0.0065,0.00024,0.00022,0.00025,0.203,0.194,0.213,0.0079,0.0076,0.0083,25.38,25.38,25.39,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.82,26.5,29.24,26.99,25.7,28.37,0,0,0,0,0,0,0.15,0,0.044,0.38,0.62,0.38,38.8
1160949600000,2006,10,2006,1,3,7,0.113,0.0442,0.0687,4238.94,25.44,25.44,25.23,1,1,1,186.6,184.4,187.4,113.6,111.4,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.391,0.39,0.396,113.6,111.4,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0883,0.0893,0.0054,0.00522,0.00547,0.00021,0.0002,0.00021,0.19,0.186,0.192,0.0074,0.0073,0.0075,25.38,25.38,25.38,0.92,0.919,0.921,0.97,0.97,0.97,0.893,0.891,0.893,26.01,25.48,26.23,25.23,24.71,25.44,0,0,0,0,0,0,0.14,0,0.0443,0.39,0.61,0.39,37.5
1161554400000,2006,10,2006,1,4,7,0.108,0.0442,0.0636,3902.72,24.38,24.38,23.23,1,1,1,178.2,174.8,183,105.2,101.8,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.41,0.399,0.418,105.2,101.8,110,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0849,0.0878,0.00469,0.00441,0.0051,0.00018,0.00017,0.0002,0.175,0.169,0.184,0.0069,0.0066,0.0072,25.38,25.38,25.38,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,23.95,23.11,25.14,23.23,22.41,24.38,0,0,0,0,0,0,0.129,0,0.0444,0.41,0.59,0.41,36.1
1162159200000,2006,10,2006,1,5,7,0.109,0.0416,0.0673,4146.07,26.02,26.02,24.68,1,1,1,180,174.6,183.9,111.3,101.6,68.71,67,73,2.03e-15,-1.421e-14,1.421e-14,0.382,0.364,0.418,111.3,101.6,116.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0875,0.0848,0.0891,0.00521,0.00438,0.00568,0.0002,0.00017,0.00022,0.185,0.169,0.195,0.0073,0.0066,0.0076,25.37,25.37,25.38,0.919,0.912,0.923,0.97,0.97,0.97,0.891,0.884,0.895,25.44,23.05,26.83,24.68,22.35,26.02,0,0,0,0,0,0,0.137,0,0.0417,0.38,0.62,0.38,38
1162764000000,2006,11,2006,2,6,7,0.113,0.0405,0.0724,4487.04,27.49,27.49,26.71,1,1,1,186.7,184.1,189.9,119.7,117.1,67,67,67,0,-1.421e-14,1.421e-14,0.359,0.353,0.364,119.7,117.1,122.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0892,0.0912,0.00592,0.00571,0.00619,0.00023,0.00022,0.00024,0.2,0.196,0.206,0.0078,0.0076,0.008,25.37,25.37,25.37,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.53,26.9,28.34,26.71,26.09,27.49,0,0,0,0,0,0,0.148,0,0.0406,0.36,0.64,0.36,39.7
