datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1163368800000,2006,11,2006,2,7,7,0.112,0.0405,0.0718,4447.04,27.22,27.22,26.47,1,1,1,185.7,183,188.8,118.7,116,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.361,0.355,0.366,118.7,116,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0888,0.0909,0.00584,0.00561,0.0061,0.00023,0.00022,0.00024,0.198,0.194,0.204,0.0078,0.0076,0.008,25.37,25.37,25.37,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.29,26.62,28.07,26.47,25.82,27.22,0,0,0,0,0,0,0.147,0,0.0402,0.36,0.64,0.36,39.7
1163973600000,2006,11,2006,2,8,7,0.113,0.0317,0.0817,5103.66,31.71,31.71,30.38,1,1,1,187.5,183.6,190.7,135.1,123.7,52.43,50,67,0,0,0,0.279,0.262,0.351,135.1,123.7,140.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0915,0.0954,0.00723,0.00626,0.00771,0.00028,0.00024,0.0003,0.226,0.207,0.236,0.0088,0.0081,0.0092,25.35,25.34,25.37,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,31.32,28.55,32.69,30.38,27.69,31.71,0,0,0,0,0,0,0.169,0,0.0313,0.28,0.72,0.28,45.2
1164578400000,2006,11,2006,2,9,7,0.115,0.0326,0.0822,5140.29,32.89,32.89,30.6,1,1,1,189.8,183.9,195.6,136,124.9,53.86,50,59,2.03e-15,0,1.421e-14,0.285,0.256,0.321,136,124.9,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0912,0.0972,0.00731,0.00636,0.00813,0.00029,0.00025,0.00032,0.228,0.209,0.244,0.0089,0.0082,0.0095,25.35,25.35,25.36,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.54,28.83,33.9,30.6,27.96,32.89,0,0,0,0,0,0,0.17,0,0.0328,0.28,0.71,0.29,44.7
1165183200000,2006,12,2006,3,10,7,0.117,0.0357,0.0817,5109.03,31.8,31.8,30.41,1,1,1,194.2,185.8,200,135.2,126.8,59,59,59,2.03e-15,0,1.421e-14,0.304,0.295,0.318,135.2,126.8,141,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0919,0.0969,0.00724,0.00653,0.00773,0.00028,0.00026,0.0003,0.227,0.212,0.238,0.0089,0.0083,0.0093,25.36,25.36,25.36,0.932,0.929,0.935,0.97,0.97,0.97,0.905,0.901,0.907,31.35,29.29,32.78,30.41,28.42,31.8,0,0,0,0,0,0,0.169,0,0.0353,0.31,0.7,0.3,43.7
1165788000000,2006,12,2006,3,11,7,0.125,0.0357,0.0895,5613.44,34.87,34.87,33.41,1,1,1,207,200.8,213.4,148,141.8,59,59,59,0,0,0,0.285,0.276,0.294,148,141.8,154.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0972,0.102,0.00833,0.0078,0.00887,0.00033,0.0003,0.00035,0.25,0.239,0.261,0.0098,0.0093,0.01,25.31,25.26,25.36,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.45,32.98,35.95,33.41,31.99,34.87,0,0,0,0,0,0,0.186,0,0.0355,0.29,0.72,0.28,44.9
1166392800000,2006,12,2006,3,12,7,0.134,0.0357,0.0981,6169.4,37.73,37.73,36.72,1,1,1,221.3,215.3,225.4,162.3,156.3,59,59,59,0,0,0,0.267,0.262,0.274,162.3,156.3,166.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00954,0.00904,0.0099,0.00037,0.00035,0.00039,0.276,0.265,0.283,0.011,0.01,0.011,25.2,25.16,25.24,0.943,0.941,0.944,0.972,0.97,0.973,0.916,0.912,0.919,37.8,36.4,38.77,36.72,35.3,37.73,0,0,0,0,0,0,0.204,0,0.0359,0.27,0.73,0.27,46
1166997600000,2006,12,2006,3,13,7,0.14,0.0357,0.104,6599.98,42.01,42.01,39.29,1,1,1,231.7,223.2,242.9,172.7,164.2,59,59,59,0,0,0,0.255,0.243,0.264,172.7,164.2,183.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.105,0.112,0.0104,0.00971,0.0114,0.00041,0.00038,0.00045,0.294,0.279,0.314,0.012,0.011,0.012,25.12,25.03,25.18,0.946,0.943,0.95,0.976,0.972,0.98,0.923,0.917,0.931,40.24,38.25,42.87,39.29,37.19,42.01,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1167602400000,2007,1,2006,4,14,7,0.161,0.0442,0.117,7376.83,48.2,48.2,43.91,1,1,1,266.4,247.6,288.6,193.4,174.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.275,0.253,0.295,193.4,174.6,215.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.111,0.125,0.0122,0.0106,0.0141,0.00048,0.00042,0.00056,0.333,0.299,0.373,0.013,0.012,0.015,24.9,24.77,25.02,0.952,0.947,0.958,0.98,0.977,0.98,0.933,0.925,0.938,44.96,40.54,50.15,43.91,39.62,48.2,0,0,0,0,0,0,0.244,0,0.044,0.27,0.73,0.27,45.8
1168207200000,2007,1,2006,4,15,7,0.196,0.0442,0.152,9204.71,61.1,61.1,54.79,2,1,1.8571428571428572,324.5,298.1,352.8,251.5,225.2,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.226,0.207,0.245,251.5,225.2,279.8,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.128,0.148,0.0203,0.0149,0.0311,0.00081,0.00059,0.0013,0.292,0.248,0.39,0.012,0.0099,0.016,24.69,24.53,24.81,0.934,0.924,0.959,0.971,0.97,0.98,0.908,0.897,0.94,32.17,26.4,52.35,30.84,25.61,48.2,0,0,0,0,0,0,0.304,0,0.044,0.23,0.78,0.22,47
1168812000000,2007,1,2006,4,16,7,0.253,0.0442,0.208,12633.7,87.4,87.4,75.2,2,2,2,417.6,366.2,473.4,344.6,293.2,73,73,73,0,0,0,0.176,0.154,0.199,344.6,293.2,400.4,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.171,0.152,0.19,0.0617,0.0374,0.088,0.0025,0.0015,0.0036,0.407,0.33,0.491,0.017,0.013,0.02,24.12,23.78,24.44,0.947,0.939,0.955,0.974,0.97,0.98,0.923,0.911,0.936,38.58,32.99,44.59,37.6,32,43.7,0,0,0,0,0,0,0.418,0,0.045,0.17,0.82,0.18,49.9
1169416800000,2007,1,2006,4,17,7,0.335,0.0442,0.291,16985.5,113.8,113.8,101.1,3,2,2.4285714285714284,554.2,493.4,617.5,481.2,420.4,73,73,73,0,0,0,0.132,0.118,0.148,481.2,420.4,544.5,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.224,0.197,0.258,0.128,0.0974,0.165,0.0054,0.004,0.007,0.569,0.521,0.612,0.024,0.022,0.026,23.34,23.02,23.66,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.939,44.4,36.06,52.39,42.74,34.98,48.2,0,0,0,0,0,0,0.562,0,0.044,0.13,0.87,0.13,50.7
1170021600000,2007,1,2006,4,18,7,0.43,0.0552,0.375,21508.1,137.7,137.7,128,3,3,3,711.4,640.2,781.4,620.2,567.2,91.29,73,105,0,0,0,0.127,0.106,0.147,620.2,567.2,676.4,990,990,990,966.7,966.5,967,23.3,23,23.5,0.303,0.27,0.338,0.215,0.18,0.253,0.0093,0.0076,0.011,0.74,0.648,0.837,0.032,0.028,0.036,22.51,22.14,22.89,0.955,0.952,0.957,0.98,0.977,0.98,0.935,0.93,0.938,43.56,40.41,46.85,42.67,39.48,45.91,0,0,0,0,0,0,0.711,0,0.055,0.13,0.87,0.13,50
1170626400000,2007,2,2006,5,19,7,0.582,0.0663,0.516,27681.2,187.5,187.5,164.8,4,3,3.7142857142857144,963.1,811,1143,853.5,706,109.6,105,137,-1.624e-14,-1.137e-13,0,0.114,0.0976,0.129,853.5,706,1006,990,990,990,967.7,967.1,968.4,22.3,21.6,22.9,0.484,0.354,0.642,0.352,0.273,0.437,0.016,0.012,0.02,1.09,0.887,1.36,0.049,0.039,0.063,21.19,20.29,21.97,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.76,39.95,50.68,44.61,38.99,48.2,0,0,0,0,0,0,0.915,0,0.066,0.11,0.89,0.11,47.6
1171231200000,2007,2,2006,5,20,7,0.855,0.0829,0.664,31929.8,192.8,192.8,190.1,4,4,4,1414,1219,1581,1277,1082,137,137,137,179.8,0,343.8,0.0976,0.0867,0.112,1097,1082,1100,990,990,990,969.2,968.6,969.7,20.8,20.3,21.4,0.846,0.753,0.9,0.642,0.608,0.648,0.031,0.028,0.032,1.79,1.66,1.85,0.086,0.077,0.091,19,18.41,19.75,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.71,47.25,50.02,47.51,46.3,48.2,0,0,0,0,0,0,1.06,0,0.191,0.097,0.78,0.22,37.3
1171836000000,2007,2,2006,5,21,7,1.11,0.0937,0.665,29595.5,183.1,183.1,176.2,4,4,4,1843,1643,2057,1689,1506,154.9,137,162,588.5,406.1,795.4,0.0841,0.0787,0.0915,1100,1100,1100,990,990,990,970.6,969.9,971.2,19.4,18.8,20.1,0.92,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.096,0.092,0.1,17.54,16.89,18.2,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.94,43.16,46.7,44.04,42.3,45.77,0,0,0,0,0,0,0.979,0,0.445,0.084,0.6,0.4,26.7
1172440800000,2007,2,2006,5,22,7,1.36,0.125,0.665,27563.4,167.4,167.4,164.1,4,4,4,2256,2126,2340,2050,1964,206,162,239,950,864.1,1001,0.0909,0.0724,0.105,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.2,16.72,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.87,41.32,42.71,41.02,40.45,41.86,0,0,0,0,0,0,0.911,0,0.695,0.092,0.49,0.51,20.3
1173045600000,2007,3,2006,6,23,7,1.44,0.145,0.665,26958.7,161.5,161.5,160.5,4,4,4,2389,2352,2435,2150,2113,239,239,239,1050,1013,1096,0.1,0.0982,0.102,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.09,15.98,16.18,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.925,41.01,40.71,41.25,40.12,39.8,40.37,0,0,0,0,0,0,0.891,0,0.775,0.1,0.46,0.54,18.7
1173650400000,2007,3,2006,6,24,7,1.52,0.145,0.665,26355.5,158.7,158.7,156.9,4,4,4,2518,2454,2592,2279,2215,239,239,239,1179,1115,1253,0.095,0.0922,0.0974,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.78,15.6,15.93,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.923,40.17,39.68,40.59,39.22,38.7,39.67,0,0,0,0,0,0,0.872,0,0.855,0.095,0.44,0.56,17.3
1174255200000,2007,3,2006,6,25,7,1.62,0.12,0.665,25572,154.1,154.1,152.2,4,4,4,2686,2619,2753,2487,2380,199,183,239,1387,1280,1470,0.0742,0.0665,0.0912,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.21,15.53,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.92,39.07,38.63,39.5,38.05,37.59,38.51,0,0,0,0,0,0,0.846,0,0.955,0.074,0.41,0.59,15.8
1174860000000,2007,3,2006,6,26,7,1.73,0.114,0.665,24764.1,149.6,149.6,147.4,4,4,4,2859,2780,2924,2672,2597,187.9,183,217,1572,1497,1629,0.0657,0.0628,0.0742,1100,1100,1100,990,990,990,973.2,973,973.3,16.8,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.8,15.14,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.912,0.916,37.93,37.5,38.45,36.85,36.4,37.4,0,0,0,0,0,0,0.819,0,1.065,0.066,0.38,0.62,14.3
1175464800000,2007,4,2006,7,27,7,1.75,0.131,0.665,24611.6,148,148,146.5,4,4,4,2892,2840,2928,2675,2623,217,217,217,1575,1523,1611,0.075,0.0741,0.0764,1100,1100,1100,990,990,990,973.3,973.1,973.3,16.7,16.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.79,15,0.94,0.94,0.941,0.971,0.971,0.972,0.913,0.912,0.915,37.71,37.47,38.06,36.62,36.37,36.99,0,0,0,0,0,0,0.814,0,1.085,0.075,0.38,0.62,14.1
1176069600000,2007,4,2006,7,28,7,1.67,0.131,0.665,25193.9,151.1,151.1,150,4,4,4,2767,2725,2820,2550,2508,217,217,217,1450,1408,1503,0.0784,0.077,0.0796,1100,1100,1100,990,990,990,973,972.9,973.1,17,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.17,15.05,15.28,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.917,38.54,38.19,38.81,37.49,37.13,37.78,0,0,0,0,0,0,0.833,0,1.005,0.078,0.4,0.6,15.1
1176674400000,2007,4,2006,7,29,7,1.64,0.131,0.665,25416,151.5,151.5,151.3,4,4,4,2719,2713,2725,2502,2496,217,217,217,1402,1396,1408,0.0798,0.0796,0.08,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.28,15.3,0.942,0.942,0.942,0.974,0.973,0.974,0.917,0.917,0.917,38.85,38.81,38.89,37.82,37.78,37.86,0,0,0,0,0,0,0.84,0,0.975,0.08,0.41,0.59,15.5
1177279200000,2007,4,2006,7,30,7,1.62,0.131,0.665,25590.4,153.7,153.7,152.3,4,4,4,2682,2631,2717,2465,2414,217,217,217,1365,1314,1400,0.0809,0.0799,0.0825,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.29,15.5,0.943,0.942,0.943,0.974,0.974,0.975,0.918,0.917,0.919,39.09,38.86,39.43,38.08,37.84,38.43,0,0,0,0,0,0,0.846,0,0.955,0.081,0.41,0.59,15.8
1177884000000,2007,4,2006,7,31,7,1.53,0.162,0.665,26332.2,159,159,156.7,4,4,4,2523,2442,2604,2255,2166,267.6,217,276,1155,1066,1287,0.106,0.0833,0.113,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.57,15.96,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.924,40.14,39.6,40.66,39.18,38.62,39.75,0,0,0,0,0,0,0.871,0,0.865,0.11,0.43,0.57,17.2
1178488800000,2007,5,2006,8,32,7,1.39,0.167,0.665,27361.9,166.1,166.1,162.9,4,4,4,2301,2177,2408,2025,1901,276,276,276,924.7,801.2,1032,0.12,0.115,0.127,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.04,16.6,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.58,40.89,42.38,40.72,39.98,41.53,0,0,0,0,0,0,0.905,0,0.725,0.12,0.48,0.52,19.7
1179093600000,2007,5,2006,8,33,7,1.2,0.167,0.665,28778,175.7,175.7,171.3,4,4,4,1990,1853,2130,1714,1577,276,276,276,614.3,476.8,753.7,0.139,0.13,0.149,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.09,16.71,17.5,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.7,42.69,44.82,42.82,41.84,43.93,0,0,0,0,0,0,0.952,0,0.535,0.14,0.55,0.45,24
1179698400000,2007,5,2006,8,34,7,1.03,0.167,0.665,30425.6,184.9,184.9,181.1,4,4,4,1697,1587,1808,1421,1311,276,276,276,320.9,211.3,432,0.163,0.153,0.174,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.92,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.01,17.65,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.2,45.22,47.16,45.28,44.31,46.22,0,0,0,0,0,0,1.01,0,0.365,0.16,0.65,0.35,29.5
1180303200000,2007,5,2006,8,35,7,0.882,0.15,0.665,31853.8,192.8,192.8,189.6,4,4,4,1459,1364,1552,1211,1154,247.7,210,276,111.4,53.71,175.7,0.169,0.147,0.189,1100,1100,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.862,0.834,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.088,0.085,0.091,18.84,18.5,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.38,47.51,49.28,47.4,46.56,48.2,0,0,0,0,0,0,1.05,0,0.217,0.17,0.75,0.25,36.1
1180908000000,2007,6,2006,9,36,7,0.722,0.127,0.595,30384.7,192.8,192.8,180.9,4,4,4,1194,1092,1313,984.1,881.9,210,210,210,0.3657,-1.137e-13,2.56,0.176,0.16,0.192,983.7,881.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.652,0.533,0.812,0.459,0.366,0.648,0.021,0.017,0.031,1.38,1.14,1.76,0.064,0.052,0.083,20.11,19.36,20.67,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.22,42.67,49.77,45.22,41.82,48.2,0,0,0,0,0,0,1,0,0.127,0.18,0.82,0.18,42.1
1181512800000,2007,6,2006,9,37,7,0.603,0.0974,0.506,26906.6,171.7,171.7,160.2,4,3,3.857142857142857,997.2,939.1,1063,836.2,778.1,161,161,161,-3.248e-14,-1.137e-13,0,0.162,0.151,0.171,836.2,778.1,901.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.479,0.426,0.539,0.344,0.316,0.376,0.016,0.014,0.017,1.06,0.975,1.16,0.048,0.044,0.053,21.07,20.74,21.31,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.05,39.54,51.85,41.76,38.56,48.2,0,0,0,0,0,0,0.89,0,0.097,0.16,0.84,0.16,44.6
1182117600000,2007,6,2006,9,38,7,0.531,0.0974,0.434,23776.5,144.6,144.6,141.5,3,3,3,877.8,834.7,923,716.8,673.7,161,161,161,0,0,0,0.184,0.174,0.193,716.8,673.7,762,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.374,0.346,0.411,0.279,0.251,0.308,0.012,0.011,0.014,0.919,0.842,1,0.041,0.037,0.045,21.67,21.41,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.56,46.19,51,47.18,45.26,48.2,0,0,0,0,0,0,0.786,0,0.097,0.18,0.82,0.18,44.8
1182722400000,2007,6,2006,9,39,7,0.484,0.0995,0.384,21684.6,134.2,134.2,129.1,3,3,3,800.2,777.5,825.3,635.6,591.5,164.6,161,186,0,0,0,0.206,0.195,0.239,635.6,591.5,664.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.302,0.34,0.226,0.196,0.245,0.0099,0.0085,0.011,0.779,0.707,0.827,0.034,0.031,0.036,22.12,21.97,22.28,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.937,43.91,41.09,45.64,43.02,40.2,44.73,0,0,0,0,0,0,0.717,0,0.1,0.21,0.79,0.21,44.8
1183327200000,2007,7,2006,10,40,7,0.447,0.112,0.334,18952.2,119.2,119.2,112.8,3,3,3,738.4,704.2,770.4,552.4,518.2,186,186,186,0,0,0,0.252,0.241,0.264,552.4,518.2,584.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.28,0.26,0.298,0.17,0.147,0.191,0.0073,0.0063,0.0083,0.641,0.583,0.695,0.028,0.025,0.03,22.51,22.32,22.7,0.951,0.948,0.953,0.973,0.97,0.977,0.925,0.92,0.932,38.63,36.46,40.64,37.6,35.36,39.73,0,0,0,0,0,0,0.627,0,0.113,0.25,0.75,0.25,42.4
1183932000000,2007,7,2006,10,41,7,0.402,0.112,0.289,16486.2,104.2,104.2,98.13,3,2,2.2857142857142856,664,635,694.1,478,449,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.28,0.268,0.293,478,449,508.1,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.237,0.221,0.254,0.125,0.111,0.14,0.0053,0.0047,0.006,0.595,0.549,0.642,0.025,0.023,0.027,22.85,22.76,22.98,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.01,35.1,51.96,44.15,34.05,48.2,0,0,0,0,0,0,0.545,0,0.113,0.28,0.72,0.28,41
1184536800000,2007,7,2006,10,42,7,0.364,0.12,0.244,14391.2,93.26,93.26,85.66,2,2,2,601.3,576.8,626,403.6,349.8,197.7,186,227,0,-5.684e-14,5.684e-14,0.33,0.297,0.394,403.6,349.8,440,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.204,0.187,0.216,0.0895,0.0641,0.107,0.0038,0.0027,0.0045,0.508,0.43,0.562,0.021,0.018,0.024,23.19,23.03,23.37,0.954,0.949,0.957,0.978,0.972,0.98,0.933,0.922,0.938,43.79,38.03,47.58,42.83,36.96,46.63,0,0,0,0,0,0,0.476,0,0.12,0.33,0.67,0.33,39.5
1185141600000,2007,7,2006,10,43,7,0.332,0.137,0.194,11420.4,72.4,72.4,67.98,2,2,2,548.4,528.4,570,321.4,301.4,227,227,227,0,-5.684e-14,5.684e-14,0.414,0.398,0.43,321.4,301.4,342.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.177,0.17,0.185,0.0507,0.0413,0.0609,0.0021,0.0017,0.0026,0.387,0.357,0.42,0.016,0.015,0.018,23.54,23.42,23.66,0.944,0.941,0.948,0.97,0.97,0.97,0.916,0.913,0.919,35.04,32.92,37.31,33.99,31.93,36.2,0,0,0,0,0,0,0.378,0,0.138,0.41,0.58,0.42,34.4
1185746400000,2007,7,2006,10,44,7,0.303,0.119,0.184,10915.8,69.16,69.16,64.97,2,2,2,501.3,480,522.1,305,288.8,196.3,184,227,-8.12e-15,-5.684e-14,0,0.391,0.362,0.44,305,288.8,324.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.169,0.165,0.175,0.043,0.0353,0.0521,0.0018,0.0015,0.0022,0.36,0.338,0.389,0.015,0.014,0.016,23.78,23.7,23.89,0.942,0.939,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.49,31.56,35.65,32.49,30.61,34.58,0,0,0,0,0,0,0.361,0,0.119,0.39,0.61,0.39,36
1186351200000,2007,8,2006,11,45,7,0.275,0.111,0.164,9731.99,61.79,61.79,57.93,2,2,2,455,437.1,473.1,271,253.1,184,184,184,0,0,0,0.405,0.389,0.421,271,253.1,289.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.15,0.163,0.0269,0.0184,0.0355,0.0011,0.00075,0.0015,0.309,0.282,0.336,0.013,0.012,0.014,24.04,23.94,24.15,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.91,29.86,27.89,31.85,28.96,27.05,30.9,0,0,0,0,0,0,0.322,0,0.111,0.4,0.6,0.4,35.4
1186956000000,2007,8,2006,11,46,7,0.252,0.111,0.141,8368.1,53.1,53.1,49.81,2,1,1.4285714285714286,417.1,402.3,432.4,233.1,218.3,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.441,0.426,0.457,233.1,218.3,248.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.138,0.148,0.0156,0.0143,0.0169,0.00063,0.00058,0.00069,0.345,0.264,0.415,0.014,0.011,0.017,24.18,24.11,24.24,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.7,26.19,52.67,38.68,25.4,48.2,0,0,0,0,0,0,0.277,0,0.111,0.44,0.56,0.44,33.2
1187560800000,2007,8,2006,11,47,7,0.233,0.111,0.121,7527.78,47.62,47.62,44.81,1,1,1,384.8,372.5,397.7,200.8,188.5,184,184,184,0,-2.842e-14,2.842e-14,0.478,0.463,0.494,200.8,188.5,213.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.127,0.136,0.0128,0.0118,0.0139,0.00052,0.00048,0.00057,0.358,0.336,0.381,0.015,0.014,0.015,24.32,24.23,24.4,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.72,42.93,48.6,44.81,42.08,47.62,0,0,0,0,0,0,0.249,0,0.112,0.48,0.52,0.48,32.3
1188165600000,2007,8,2006,11,48,7,0.216,0.103,0.112,6967.34,47.62,47.62,41.47,1,1,1,356.7,344.4,368.4,185.8,169.1,170.9,138,184,8.12e-15,0,2.842e-14,0.478,0.395,0.521,185.8,169.1,211.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.125,0.12,0.131,0.0115,0.0101,0.0137,0.00047,0.00041,0.00055,0.33,0.301,0.373,0.013,0.012,0.015,24.49,24.43,24.53,0.95,0.946,0.957,0.977,0.973,0.98,0.929,0.92,0.938,42.42,38.48,48.59,41.47,37.43,47.62,0,0,0,0,0,0,0.23,0,0.104,0.48,0.52,0.48,32.3
1188770400000,2007,9,2006,12,49,7,0.198,0.0835,0.115,7162.17,45.45,45.45,42.63,1,1,1,327.3,315.1,339.7,189.3,177.1,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.422,0.406,0.438,189.3,177.1,201.7,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.128,0.0118,0.0108,0.0129,0.00047,0.00043,0.00052,0.333,0.311,0.355,0.013,0.012,0.014,24.63,24.55,24.71,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.52,40.69,46.38,42.63,39.77,45.45,0,0,0,0,0,0,0.237,0,0.083,0.42,0.58,0.42,36.2
1189375200000,2007,9,2006,12,50,7,0.182,0.0731,0.109,6837.38,42.98,42.98,40.7,1,1,1,301.3,291.9,311.6,180.4,173.6,120.9,118,138,-4.06e-15,-2.842e-14,0,0.401,0.383,0.443,180.4,173.6,190,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.115,0.12,0.0111,0.0105,0.0119,0.00044,0.00042,0.00047,0.314,0.302,0.331,0.013,0.012,0.013,24.78,24.73,24.83,0.949,0.947,0.952,0.978,0.976,0.98,0.928,0.924,0.933,41.6,39.86,43.85,40.7,38.9,42.98,0,0,0,0,0,0,0.226,0,0.073,0.4,0.6,0.4,37.6
1189980000000,2007,9,2006,12,51,7,0.169,0.0714,0.0979,6081.76,38.38,38.38,36.2,1,1,1,279.8,270.8,288.9,161.8,152.8,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.409,0.436,161.8,152.8,170.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.113,0.00951,0.00874,0.0103,0.00038,0.00035,0.00041,0.281,0.265,0.297,0.011,0.01,0.012,24.9,24.85,24.95,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.27,35.16,39.38,36.2,34.1,38.38,0,0,0,0,0,0,0.201,0,0.0711,0.42,0.58,0.42,36
1190584800000,2007,9,2006,12,52,7,0.158,0.0714,0.0865,5350.2,33.54,33.54,31.85,1,1,1,261,253.6,268.4,143,135.6,118,118,118,1.218e-14,0,2.842e-14,0.452,0.44,0.465,143,135.6,150.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.106,0.0079,0.00727,0.00853,0.00031,0.00029,0.00034,0.247,0.234,0.26,0.0098,0.0092,0.01,25.01,24.97,25.05,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.83,31.08,34.58,31.85,30.15,33.54,0,0,0,0,0,0,0.177,0,0.0715,0.45,0.55,0.45,33.9
1191189600000,2007,10,2007,1,1,7,0.151,0.0587,0.0925,5751.83,34.88,34.88,34.24,1,1,1,249.9,245.1,252.8,152.9,148.1,97,97,97,0,0,0,0.388,0.384,0.396,152.9,148.1,155.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00875,0.00834,0.00899,0.00035,0.00033,0.00036,0.263,0.254,0.268,0.01,0.01,0.011,25.04,25.02,25.07,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.3,34.17,35.96,34.24,33.15,34.88,0,0,0,0,0,0,0.19,0,0.0585,0.39,0.61,0.39,38.1
1191794400000,2007,10,2007,1,2,7,0.144,0.0587,0.0851,5287.1,32.71,32.71,31.47,1,1,1,237.8,232.3,243.2,140.8,135.3,97,97,97,0,0,0,0.408,0.399,0.418,140.8,135.3,146.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0991,0.103,0.00771,0.00725,0.00818,0.0003,0.00029,0.00032,0.241,0.231,0.251,0.0095,0.0091,0.0099,25.13,25.09,25.18,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.44,31.15,33.72,31.47,30.21,32.71,0,0,0,0,0,0,0.175,0,0.0589,0.41,0.59,0.41,36.7
1192399200000,2007,10,2007,1,3,7,0.136,0.0587,0.0772,4786.18,29.78,29.78,28.49,1,1,1,224.7,219.4,230.3,127.7,122.4,97,97,97,2.03e-15,0,1.421e-14,0.432,0.421,0.442,127.7,122.4,133.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0946,0.0985,0.0066,0.00615,0.00708,0.00026,0.00024,0.00028,0.218,0.209,0.228,0.0086,0.0082,0.009,25.23,25.19,25.28,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.37,28.12,30.7,28.49,27.27,29.78,0,0,0,0,0,0,0.158,0,0.0588,0.43,0.57,0.43,35.2
1193004000000,2007,10,2007,1,4,7,0.132,0.0587,0.0731,4523.73,27.66,27.66,26.93,1,1,1,217.9,215.6,221,120.9,118.6,97,97,97,-1.015e-14,-1.421e-14,0,0.445,0.439,0.45,120.9,118.6,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0933,0.0952,0.00603,0.00583,0.00629,0.00024,0.00023,0.00025,0.206,0.202,0.211,0.0081,0.0079,0.0083,25.29,25.26,25.3,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.76,27.19,28.52,26.93,26.38,27.66,0,0,0,0,0,0,0.15,0,0.0589,0.44,0.55,0.45,34.3
1193608800000,2007,10,2007,1,5,7,0.134,0.0573,0.077,4778.08,29.1,29.1,28.44,1,1,1,222.1,219.9,224.1,127.4,124,94.71,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.427,0.417,0.439,127.4,124,130.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0952,0.097,0.00658,0.00629,0.00682,0.00026,0.00025,0.00027,0.217,0.211,0.222,0.0085,0.0083,0.0087,25.25,25.24,25.26,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.32,28.52,30,28.44,27.66,29.1,0,0,0,0,0,0,0.158,0,0.057,0.43,0.57,0.43,35.7
1194213600000,2007,11,2007,2,6,7,0.134,0.0562,0.0774,4802.26,29.6,29.6,28.58,1,1,1,221,217.5,225.4,128,124.5,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.421,0.413,0.428,128,124.5,132.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.095,0.0978,0.00663,0.00633,0.00701,0.00026,0.00025,0.00028,0.218,0.212,0.226,0.0086,0.0083,0.0089,25.26,25.22,25.28,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.47,28.65,30.51,28.58,27.79,29.6,0,0,0,0,0,0,0.159,0,0.0566,0.42,0.58,0.42,35.8
1194818400000,2007,11,2007,2,7,7,0.13,0.0562,0.074,4582.4,27.53,27.53,27.28,1,1,1,215.3,214.2,216.4,122.3,121.2,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.432,0.43,0.434,122.3,121.2,123.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0938,0.0946,0.00615,0.00605,0.00624,0.00024,0.00024,0.00024,0.208,0.206,0.21,0.0082,0.0081,0.0082,25.3,25.29,25.31,0.927,0.926,0.927,0.97,0.97,0.97,0.899,0.898,0.9,28.12,27.86,28.38,27.28,27.02,27.53,0,0,0,0,0,0,0.152,0,0.056,0.43,0.57,0.43,35.2
1195423200000,2007,11,2007,2,8,7,0.129,0.045,0.0844,5266.18,33.55,33.55,31.35,1,1,1,213.9,212.6,215.8,139.5,119.6,74.43,67,93,0,0,0,0.348,0.31,0.438,139.5,119.6,148.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.098,0.0933,0.1,0.00761,0.00591,0.0084,0.0003,0.00023,0.00033,0.236,0.203,0.252,0.0093,0.008,0.0099,25.28,25.25,25.32,0.934,0.925,0.938,0.97,0.97,0.97,0.906,0.897,0.91,32.32,27.46,34.58,31.35,26.63,33.55,0,0,0,0,0,0,0.174,0,0.0446,0.35,0.65,0.35,40.8
1196028000000,2007,11,2007,2,9,7,0.129,0.0391,0.0896,5608.87,35.12,35.12,33.39,1,1,1,212.8,209.6,215,148.1,142.6,64.71,59,67,0,0,0,0.304,0.275,0.32,148.1,142.6,155.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0999,0.0982,0.102,0.00834,0.00787,0.00897,0.00033,0.00031,0.00035,0.251,0.241,0.263,0.0098,0.0094,0.01,25.27,25.25,25.3,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.42,33.09,36.2,33.39,32.1,35.12,0,0,0,0,0,0,0.185,0,0.0394,0.3,0.69,0.31,43.5
1196632800000,2007,12,2007,3,10,7,0.137,0.0357,0.101,6362.11,39.29,39.29,37.87,1,1,1,226,219.7,231.7,167,160.7,59,59,59,0,0,0,0.261,0.255,0.269,167,160.7,172.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00994,0.00941,0.0104,0.00039,0.00037,0.00041,0.284,0.273,0.294,0.011,0.011,0.012,25.16,25.12,25.21,0.944,0.942,0.946,0.974,0.97,0.977,0.919,0.914,0.924,38.89,37.42,40.24,37.87,36.32,39.29,0,0,0,0,0,0,0.21,0,0.036,0.26,0.74,0.26,46.4
1197237600000,2007,12,2007,3,11,7,0.146,0.0357,0.111,7007.76,43.14,43.14,41.71,1,1,1,241.7,234.2,247.8,182.7,175.2,59,59,59,0,0,0,0.244,0.238,0.252,182.7,175.2,188.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.114,0.0113,0.0106,0.0118,0.00044,0.00042,0.00047,0.312,0.299,0.323,0.012,0.012,0.013,25.04,24.99,25.1,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.58,40.81,44.02,41.71,39.91,43.14,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48
1197842400000,2007,12,2007,3,12,7,0.155,0.0357,0.12,7587.35,46.86,46.86,45.16,1,1,1,256.6,249.2,264,197.6,190.2,59,59,59,0,-2.842e-14,2.842e-14,0.23,0.224,0.237,197.6,190.2,205,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.12,0.0125,0.0119,0.0132,0.0005,0.00047,0.00052,0.339,0.326,0.352,0.013,0.013,0.014,24.94,24.89,24.98,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,46.08,44.34,47.82,45.16,43.45,46.86,0,0,0,0,0,0,0.251,0,0.035,0.23,0.77,0.23,49
1198447200000,2007,12,2007,3,13,7,0.166,0.0357,0.13,8063.63,48.2,48.2,48,1,1,1,273.7,267,283.4,214.7,208,59,59,59,0,-2.842e-14,2.842e-14,0.216,0.208,0.221,214.7,208,224.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.126,0.014,0.0134,0.0148,0.00056,0.00053,0.00059,0.369,0.357,0.387,0.015,0.014,0.015,24.84,24.78,24.87,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.06,48.51,52.3,48,47.54,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,48.6
1199052000000,2007,12,2007,3,14,7,0.18,0.0429,0.137,8329.1,51.95,51.95,49.58,2,1,1.5714285714285714,298.2,286.9,311,227.2,217.5,71,59,73,-4.06e-15,-2.842e-14,0,0.238,0.206,0.251,227.2,217.5,238,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.126,0.133,0.0151,0.0142,0.016,0.0006,0.00057,0.00064,0.304,0.239,0.389,0.012,0.0095,0.015,24.8,24.72,24.91,0.939,0.922,0.959,0.974,0.97,0.98,0.914,0.895,0.94,36.94,25.68,52.23,35.12,24.91,48.2,0,0,0,0,0,0,0.275,0,0.043,0.24,0.76,0.24,46.3
1199656800000,2008,1,2007,4,15,7,0.202,0.0442,0.158,9569.88,61.81,61.81,56.96,2,2,2,333.8,315.6,356.1,260.8,242.7,73,73,73,-4.06e-15,-2.842e-14,0,0.219,0.205,0.231,260.8,242.7,283.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.135,0.149,0.0227,0.0164,0.0326,0.00091,0.00065,0.0013,0.282,0.257,0.315,0.011,0.01,0.013,24.65,24.5,24.76,0.931,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,29.36,27.31,31.86,28.48,26.49,30.9,0,0,0,0,0,0,0.316,0,0.044,0.22,0.78,0.22,47.4
1200261600000,2008,1,2007,4,16,7,0.255,0.0442,0.21,12745.6,89.38,89.38,75.87,2,2,2,420.8,370.1,483.3,347.8,297.1,73,73,73,0,0,0,0.175,0.151,0.197,347.8,297.1,410.3,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.172,0.154,0.194,0.0632,0.0392,0.0926,0.0026,0.0016,0.0038,0.412,0.336,0.506,0.017,0.014,0.021,24.1,23.72,24.41,0.947,0.94,0.956,0.974,0.97,0.98,0.923,0.911,0.937,38.92,33.41,45.6,37.93,32.41,44.69,0,0,0,0,0,0,0.421,0,0.045,0.17,0.82,0.18,50
1200866400000,2008,1,2007,4,17,7,0.359,0.0442,0.315,18350,127,127,109.2,3,2,2.7142857142857144,593.2,508.1,684.3,520.2,435.1,73,73,73,-8.12e-15,-5.684e-14,0,0.124,0.107,0.144,520.2,435.1,611.3,990,990,990,966.3,965.9,966.6,23.7,23.4,24.1,0.245,0.203,0.295,0.152,0.104,0.209,0.0064,0.0043,0.009,0.602,0.515,0.722,0.025,0.022,0.031,23.14,22.64,23.57,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.938,42.11,35.11,50.43,40.95,34.06,48.2,0,0,0,0,0,0,0.607,0,0.044,0.12,0.88,0.12,51.1
1201471200000,2008,1,2007,4,18,7,0.478,0.0607,0.418,23492.5,144.6,144.6,139.8,3,3,3,791,713,870.6,690.6,640,100.4,73,137,0,0,0,0.125,0.0926,0.169,690.6,640,733.6,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.345,0.312,0.377,0.262,0.228,0.291,0.011,0.0098,0.013,0.861,0.771,0.941,0.038,0.033,0.042,22.08,21.68,22.48,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.67,44.96,49.74,46.61,44.06,48.2,0,0,0,0,0,0,0.777,0,0.06,0.13,0.87,0.13,49.1
1202076000000,2008,2,2007,5,19,7,0.616,0.0829,0.533,28189.2,190.1,190.1,167.8,4,3,3.857142857142857,1018,902.9,1165,881.1,765.9,137,137,137,-1.624e-14,-1.137e-13,0,0.136,0.118,0.152,881.1,765.9,1028,990,990,990,967.9,967.5,968.4,22.1,21.6,22.5,0.516,0.406,0.674,0.373,0.31,0.487,0.017,0.014,0.023,1.14,0.976,1.45,0.052,0.044,0.067,20.93,20.13,21.49,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.92,39.96,51.45,43.67,39,48.2,0,0,0,0,0,0,0.932,0,0.083,0.13,0.87,0.13,45.8
1202680800000,2008,2,2007,5,20,7,0.88,0.098,0.664,31727.9,192.8,192.8,188.9,4,4,4,1455,1242,1646,1293,1080,162,162,162,196.3,0,384.4,0.112,0.0984,0.13,1097,1080,1100,990,990,990,969.3,968.7,970,20.7,20,21.3,0.86,0.763,0.91,0.642,0.603,0.648,0.031,0.028,0.032,1.8,1.66,1.86,0.087,0.078,0.093,18.86,18.18,19.68,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.932,0.935,48.31,46.66,49.72,47.21,45.73,48.2,0,0,0,0,0,0,1.05,0,0.216,0.11,0.75,0.25,36.1
1203285600000,2008,2,2007,5,21,7,1.18,0.098,0.665,29058.3,180.5,180.5,173,4,4,4,1943,1716,2144,1781,1554,162,162,162,681.1,454.4,882.3,0.0839,0.0755,0.0944,1100,1100,1100,990,990,990,970.9,970.2,971.4,19.1,18.6,19.8,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.094,0.1,17.24,16.68,17.95,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.12,42.6,46.05,43.24,41.74,45.13,0,0,0,0,0,0,0.961,0,0.515,0.083,0.56,0.44,24.6
1203890400000,2008,2,2007,5,22,7,1.38,0.111,0.665,27487.9,165.8,165.8,163.6,4,4,4,2274,2192,2325,2090,2030,184,162,239,989.8,929.9,1041,0.0807,0.0703,0.103,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.24,16.56,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.76,41.42,42.29,40.9,40.56,41.44,0,0,0,0,0,0,0.909,0,0.715,0.08,0.48,0.52,19.9
1204495200000,2008,3,2007,6,23,7,1.41,0.145,0.665,27223.4,162.3,162.3,162,4,4,4,2332,2322,2340,2093,2083,239,239,239,992.8,982.6,1001,0.102,0.102,0.103,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.2,16.25,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.38,41.32,41.45,40.51,40.45,40.58,0,0,0,0,0,0,0.9,0,0.745,0.1,0.47,0.53,19.3
1205100000000,2008,3,2007,6,24,7,1.38,0.145,0.665,27477.6,164.5,164.5,163.6,4,4,4,2277,2243,2310,2038,2004,239,239,239,937.9,904.5,971.4,0.105,0.103,0.107,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.28,16.44,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.74,41.52,41.95,40.89,40.66,41.11,0,0,0,0,0,0,0.909,0,0.715,0.11,0.48,0.52,19.9
1205704800000,2008,3,2007,6,25,7,1.33,0.13,0.665,27843.8,167,167,165.7,4,4,4,2193,2144,2232,1978,1960,215,183,239,878,860.2,897.8,0.098,0.0839,0.109,1100,1100,1100,990,990,990,971.6,971.4,971.7,18.4,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.46,16.68,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.28,42.02,42.6,41.43,41.18,41.74,0,0,0,0,0,0,0.921,0,0.665,0.098,0.5,0.5,20.9
1206309600000,2008,3,2007,6,26,7,1.27,0.111,0.665,28269,169.1,169.1,168.3,4,4,4,2094,2061,2126,1911,1878,183,183,183,810.5,778,843.1,0.0874,0.0861,0.0888,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.72,16.88,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.93,42.71,43.14,42.07,41.86,42.27,0,0,0,0,0,0,0.935,0,0.605,0.087,0.52,0.48,22.3
1206914400000,2008,3,2007,6,27,7,1.22,0.128,0.665,28575.9,170.9,170.9,170.1,4,4,4,2022,1993,2050,1810,1776,212.1,183,217,710,676.1,767.3,0.105,0.0893,0.109,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,16.97,16.9,17.05,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.39,43.21,43.59,42.52,42.34,42.72,0,0,0,0,0,0,0.945,0,0.555,0.1,0.55,0.45,23.4
1207519200000,2008,4,2007,7,28,7,1.17,0.113,0.665,29075.1,175.4,175.4,173.1,4,4,4,1930,1863,1982,1742,1715,187.4,148,217,642.2,615.2,665.5,0.0967,0.0774,0.112,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.25,17.08,17.47,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.15,43.69,44.73,43.27,42.81,43.84,0,0,0,0,0,0,0.961,0,0.505,0.097,0.57,0.43,24.9
1208124000000,2008,4,2007,7,29,7,1.05,0.0895,0.665,30171.3,182.7,182.7,179.6,4,4,4,1740,1650,1832,1592,1502,148,148,148,492.4,401.7,584.1,0.0852,0.0808,0.0897,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.87,17.57,18.16,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.81,45.01,46.61,44.9,44.11,45.68,0,0,0,0,0,0,0.998,0,0.385,0.085,0.63,0.37,28.7
1208728800000,2008,4,2007,7,30,7,0.927,0.0895,0.665,31374.5,189.9,189.9,186.8,4,4,4,1533,1447,1620,1385,1299,148,148,148,284.9,198.9,372,0.0966,0.0914,0.102,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.905,0.879,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.088,0.093,18.56,18.26,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,46.87,48.44,46.69,45.93,47.47,0,0,0,0,0,0,1.04,0,0.262,0.097,0.72,0.28,33.8
1209333600000,2008,4,2007,7,31,7,0.788,0.105,0.648,32031,192.8,192.8,190.7,4,4,4,1303,1194,1419,1130,1002,173.1,148,192,58.34,0,170.9,0.134,0.104,0.161,1071,1002,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.778,0.652,0.867,0.583,0.426,0.648,0.028,0.02,0.031,1.66,1.36,1.81,0.078,0.063,0.087,19.49,18.96,20.13,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.79,47.23,49.96,47.67,46.28,48.2,0,0,0,0,0,0,1.06,0,0.14,0.13,0.82,0.18,40.6
1209938400000,2008,5,2007,8,32,7,0.662,0.112,0.55,28913.3,181.7,181.7,172.1,4,4,4,1095,1024,1168,909.7,855.3,185.6,147,192,-1.624e-14,-1.137e-13,0,0.169,0.144,0.183,909.7,855.3,976.2,990,990,990,968.2,968,968.4,21.8,21.6,22,0.549,0.499,0.615,0.379,0.353,0.412,0.017,0.016,0.019,1.18,1.08,1.3,0.054,0.049,0.06,20.62,20.27,20.91,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.91,41.76,46.35,43.03,40.91,45.42,0,0,0,0,0,0,0.956,0,0.112,0.17,0.83,0.17,43.7
1210543200000,2008,5,2007,8,33,7,0.578,0.0889,0.489,26134.4,165.6,165.6,155.6,4,3,3.7142857142857144,956.2,907.3,1007,809.2,760.3,147,147,147,0,0,0,0.154,0.146,0.162,809.2,760.3,859.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.45,0.405,0.496,0.331,0.307,0.355,0.015,0.014,0.016,1.02,0.966,1.08,0.046,0.043,0.049,21.26,21,21.48,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.92,39.56,51.88,42.33,38.57,48.2,0,0,0,0,0,0,0.864,0,0.089,0.15,0.85,0.15,45.2
1211148000000,2008,5,2007,8,34,7,0.523,0.0889,0.434,23937.8,144.6,144.6,142.5,3,3,3,864.9,834.7,896.3,717.9,687.7,147,147,147,0,0,0,0.17,0.164,0.176,717.9,687.7,749.3,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.37,0.351,0.395,0.281,0.26,0.302,0.012,0.011,0.013,0.916,0.863,0.976,0.04,0.038,0.043,21.72,21.54,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.77,47.11,50.48,47.5,46.16,48.2,0,0,0,0,0,0,0.792,0,0.089,0.17,0.83,0.17,45.8
1211752800000,2008,5,2007,8,35,7,0.484,0.0865,0.397,22414.2,136.9,136.9,133.4,3,3,3,800.2,777.5,825.3,657.2,637.1,143,119,147,0,0,0,0.179,0.153,0.187,657.2,637.1,678.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.333,0.322,0.346,0.24,0.227,0.254,0.01,0.0099,0.011,0.811,0.778,0.847,0.035,0.034,0.037,22.09,21.95,22.19,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.38,44.16,46.58,44.47,43.27,45.65,0,0,0,0,0,0,0.741,0,0.087,0.18,0.82,0.18,46.3
1212357600000,2008,6,2007,9,36,7,0.448,0.072,0.376,21435.5,133,133,127.6,3,3,3,740,707.5,770.4,621,588.5,119,119,119,0,0,0,0.161,0.154,0.168,621,588.5,651.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.311,0.292,0.328,0.216,0.194,0.236,0.0093,0.0083,0.01,0.748,0.694,0.8,0.032,0.03,0.035,22.39,22.22,22.58,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.4,41.41,45.24,42.53,40.55,44.34,0,0,0,0,0,0,0.709,0,0.072,0.16,0.84,0.16,47.8
1212962400000,2008,6,2007,9,37,7,0.405,0.072,0.333,19155.9,119.5,119.5,114,3,3,3,670,642.1,696.8,551,523.1,119,119,119,0,0,0,0.178,0.171,0.185,551,523.1,577.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.271,0.255,0.286,0.169,0.15,0.187,0.0072,0.0064,0.008,0.63,0.583,0.676,0.027,0.025,0.029,22.79,22.64,22.95,0.951,0.949,0.953,0.974,0.97,0.978,0.926,0.92,0.931,39.02,37.23,40.74,38.01,36.11,39.83,0,0,0,0,0,0,0.633,0,0.072,0.18,0.82,0.18,47.3
1213567200000,2008,6,2007,9,38,7,0.367,0.0792,0.287,16508.8,106.5,106.5,98.27,3,2,2.4285714285714284,606.1,580.6,632.6,475.1,419.6,131,119,161,8.12e-15,-5.684e-14,5.684e-14,0.217,0.188,0.277,475.1,419.6,513.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.206,0.25,0.124,0.0971,0.144,0.0052,0.0041,0.0061,0.569,0.529,0.635,0.024,0.022,0.027,23.11,23,23.26,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,43.53,35.36,52.59,41.66,34.3,48.2,0,0,0,0,0,0,0.546,0,0.08,0.22,0.78,0.22,45
1214172000000,2008,6,2007,9,39,7,0.333,0.0974,0.236,14064.4,88.12,88.12,83.72,2,2,2,551.1,529.5,572.7,390.1,368.5,161,161,161,1.624e-14,-5.684e-14,5.684e-14,0.292,0.281,0.304,390.1,368.5,411.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.196,0.188,0.203,0.0831,0.0729,0.0933,0.0035,0.003,0.0039,0.485,0.452,0.517,0.02,0.019,0.022,23.44,23.31,23.57,0.953,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.74,40.49,44.96,41.86,39.56,44.06,0,0,0,0,0,0,0.465,0,0.097,0.29,0.71,0.29,42.2
1214776800000,2008,6,2007,9,40,7,0.304,0.0839,0.22,13204.6,82.31,82.31,78.6,2,2,2,503.2,484.4,522.6,364.5,349.4,138.7,135,161,-8.12e-15,-5.684e-14,0,0.276,0.262,0.308,364.5,349.4,380.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.18,0.191,0.0711,0.0639,0.0787,0.0029,0.0026,0.0033,0.445,0.422,0.469,0.018,0.017,0.019,23.69,23.61,23.8,0.95,0.948,0.952,0.976,0.973,0.98,0.928,0.923,0.933,40.24,38.66,41.99,39.3,37.63,41.15,0,0,0,0,0,0,0.437,0,0.084,0.28,0.72,0.28,43.4
1215381600000,2008,7,2007,10,41,7,0.279,0.0816,0.198,11820.2,73.83,73.83,70.36,2,2,2,461.9,446.4,478.1,326.9,311.4,135,135,135,0,0,0,0.292,0.282,0.302,326.9,311.4,343.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.166,0.177,0.0533,0.046,0.0609,0.0022,0.0019,0.0025,0.388,0.365,0.412,0.016,0.015,0.017,23.93,23.84,24.03,0.945,0.943,0.947,0.97,0.97,0.972,0.917,0.914,0.921,36.26,34.58,37.99,35.18,33.54,36.92,0,0,0,0,0,0,0.391,0,0.081,0.29,0.71,0.29,42.4
1215986400000,2008,7,2007,10,42,7,0.258,0.0816,0.176,10568.8,65.98,65.98,62.91,2,2,2,426.7,412.7,441.2,291.7,277.7,135,135,135,0,0,0,0.316,0.306,0.327,291.7,277.7,306.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.154,0.164,0.0367,0.0301,0.0435,0.0015,0.0012,0.0018,0.335,0.314,0.357,0.014,0.013,0.015,24.14,24.06,24.23,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,32.43,30.88,34.01,31.45,29.95,32.99,0,0,0,0,0,0,0.349,0,0.082,0.32,0.68,0.32,41
1216591200000,2008,7,2007,10,43,7,0.24,0.0816,0.158,9490.97,59.14,59.14,56.49,2,2,2,396.9,384.6,409.2,261.9,249.6,135,135,135,4.06e-15,0,2.842e-14,0.34,0.33,0.351,261.9,249.6,274.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.144,0.153,0.0226,0.017,0.0284,0.00092,0.00069,0.0012,0.291,0.272,0.309,0.012,0.011,0.013,24.33,24.25,24.4,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.12,27.76,30.48,28.25,26.93,29.57,0,0,0,0,0,0,0.314,0,0.082,0.34,0.66,0.34,39.5
1217196000000,2008,7,2007,10,44,7,0.223,0.0765,0.147,8809.25,54.44,54.44,52.44,2,2,2,369.2,356.4,380.5,242.7,234.8,126.4,115,135,4.06e-15,-2.842e-14,2.842e-14,0.342,0.314,0.365,242.7,234.8,251.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.139,0.143,0.0165,0.0157,0.0176,0.00066,0.00063,0.00071,0.264,0.256,0.272,0.011,0.01,0.011,24.49,24.43,24.56,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,27.03,26.08,28.06,26.22,25.29,27.22,0,0,0,0,0,0,0.291,0,0.076,0.34,0.66,0.34,39.5
1217800800000,2008,8,2007,11,45,7,0.206,0.0696,0.136,8224.13,51.23,51.23,48.95,2,1,1.2857142857142858,340,328.2,351.8,225,213.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.338,0.327,0.35,225,213.2,236.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.137,0.0149,0.0139,0.0159,0.0006,0.00056,0.00064,0.349,0.251,0.401,0.014,0.01,0.016,24.55,24.48,24.61,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.87,26,52.71,41.69,25.22,48.2,0,0,0,0,0,0,0.272,0,0.07,0.34,0.66,0.34,39.9
1218405600000,2008,8,2007,11,46,7,0.191,0.0696,0.121,7609.34,47.44,47.44,45.29,1,1,1,315.1,306.1,324.7,200.1,191.1,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.365,0.354,0.376,200.1,191.1,209.7,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.128,0.0128,0.012,0.0136,0.00051,0.00048,0.00054,0.35,0.333,0.367,0.014,0.013,0.015,24.67,24.61,24.74,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.22,44.13,48.4,45.29,43.25,47.44,0,0,0,0,0,0,0.252,0,0.07,0.36,0.63,0.37,39.8
1219010400000,2008,8,2007,11,47,7,0.178,0.0696,0.108,6799.12,42.56,42.56,40.47,1,1,1,294.3,286.1,303.1,179.3,171.1,115,115,115,0,-2.842e-14,2.842e-14,0.391,0.379,0.402,179.3,171.1,188.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0103,0.0117,0.00044,0.00041,0.00047,0.312,0.298,0.328,0.012,0.012,0.013,24.81,24.76,24.86,0.948,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.37,39.46,43.43,40.47,38.46,42.56,0,0,0,0,0,0,0.225,0,0.07,0.39,0.61,0.39,38.2
1219615200000,2008,8,2007,11,48,7,0.167,0.0696,0.0975,6060.88,37.85,37.85,36.08,1,1,1,276.3,268.9,283.7,161.3,153.9,115,115,115,0,-2.842e-14,2.842e-14,0.416,0.405,0.428,161.3,153.9,168.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.113,0.00946,0.00883,0.0101,0.00038,0.00035,0.0004,0.28,0.267,0.293,0.011,0.011,0.012,24.91,24.87,24.96,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,37.15,35.42,38.88,36.08,34.36,37.85,0,0,0,0,0,0,0.2,0,0.0695,0.42,0.58,0.42,36.3
1220220000000,2008,9,2007,12,49,7,0.155,0.055,0.0998,6237.48,39.7,39.7,37.13,1,1,1,256,246.8,266.4,165,155.8,91,91,91,-8.12e-15,-2.842e-14,0,0.356,0.342,0.369,165,155.8,175.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.113,0.00978,0.00899,0.0107,0.00039,0.00036,0.00042,0.284,0.268,0.303,0.011,0.011,0.012,24.99,24.93,25.05,0.944,0.941,0.947,0.973,0.97,0.977,0.918,0.913,0.926,38.17,36,40.62,37.13,34.92,39.7,0,0,0,0,0,0,0.206,0,0.0552,0.35,0.64,0.36,40.2
1220824800000,2008,9,2007,12,50,7,0.142,0.055,0.0872,5425.52,34.24,34.24,32.29,1,1,1,235.2,227.3,243.7,144.2,136.3,91,91,91,0,0,0,0.387,0.373,0.4,144.2,136.3,152.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0992,0.105,0.00801,0.00734,0.00873,0.00032,0.00029,0.00034,0.247,0.233,0.262,0.0097,0.0092,0.01,25.14,25.08,25.2,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.29,31.45,35.3,32.29,30.5,34.24,0,0,0,0,0,0,0.179,0,0.0548,0.39,0.61,0.39,38.2
1221429600000,2008,9,2007,12,51,7,0.132,0.055,0.0774,4807.24,29.94,29.94,28.61,1,1,1,219.1,213.4,224.9,128.1,122.4,91,91,91,0,-1.421e-14,1.421e-14,0.416,0.405,0.426,128.1,122.4,133.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0943,0.0983,0.00663,0.00615,0.00713,0.00026,0.00024,0.00028,0.218,0.208,0.229,0.0086,0.0082,0.009,25.27,25.22,25.31,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.5,28.15,30.87,28.61,27.31,29.94,0,0,0,0,0,0,0.159,0,0.0546,0.42,0.59,0.41,36.4
1222034400000,2008,9,2007,12,52,7,0.124,0.055,0.0694,3114.83,26.86,26.86,18.54,1,1,1,205.7,200,211.5,114.7,109,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.442,0.43,0.455,114.7,109,120.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0895,0.0936,0.0055,0.00501,0.00599,0.00022,0.0002,0.00023,0.194,0.184,0.205,0.0076,0.0072,0.008,25.37,25.33,25.42,0.659,0,0.925,0.693,0,0.97,0.639,0,0.898,19.11,0,27.69,18.54,0,26.86,0,2,0,0,0.286,0,0.103,0.286,0.0546,0.44,0.56,0.44,25.1
1222639200000,2008,9,2007,12,53,7,0.117,0.0473,0.0698,3188.41,27.24,27.24,18.98,1,1,1,193.5,189.3,198.1,115.4,105.2,78.14,73,91,-2.03e-15,-1.421e-14,0,0.403,0.375,0.464,115.4,105.2,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0882,0.0919,0.00556,0.00469,0.0061,0.00022,0.00018,0.00024,0.194,0.177,0.205,0.0076,0.0069,0.008,25.39,25.38,25.42,0.66,0,0.926,0.693,0,0.97,0.64,0,0.898,19.57,0,28.08,18.98,0,27.24,0,2,0,0,0.286,0,0.105,0.286,0.0472,0.4,0.6,0.4,27.3
1223244000000,2008,10,2008,1,1,7,0.112,0.0442,0.0674,4151.84,25.57,25.57,24.71,1,1,1,184.4,180.8,188,111.4,107.8,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.396,0.388,0.404,111.4,107.8,115,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.087,0.0895,0.00522,0.00492,0.00552,0.0002,0.00019,0.00022,0.186,0.18,0.193,0.0073,0.007,0.0075,25.38,25.38,25.38,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.48,24.6,26.36,24.71,23.86,25.57,0,0,0,0,0,0,0.137,0,0.0446,0.39,0.6,0.4,37.1
1223848800000,2008,10,2008,1,2,7,0.108,0.0442,0.0635,3891.74,23.53,23.53,23.17,1,1,1,178,176.2,179.5,105,103.2,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.41,0.407,0.414,105,103.2,106.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0854,0.0865,0.00467,0.00452,0.0048,0.00018,0.00018,0.00019,0.175,0.172,0.178,0.0068,0.0067,0.0069,25.38,25.38,25.38,0.914,0.913,0.915,0.97,0.97,0.97,0.887,0.885,0.888,23.88,23.45,24.26,23.17,22.75,23.53,0,0,0,0,0,0,0.129,0,0.0445,0.41,0.59,0.41,36
1224453600000,2008,10,2008,1,3,7,0.108,0.0442,0.0643,3943.71,24.32,24.32,23.47,1,1,1,179.2,175.9,182.8,106.2,102.9,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.407,0.399,0.415,106.2,102.9,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0853,0.0877,0.00478,0.0045,0.00508,0.00019,0.00018,0.0002,0.177,0.171,0.183,0.0069,0.0067,0.0072,25.38,25.38,25.38,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.89,24.2,23.38,25.07,23.47,22.68,24.32,0,0,0,0,0,0,0.13,0,0.0437,0.41,0.6,0.4,36.5
1225058400000,2008,10,2008,1,4,7,0.104,0.0431,0.0607,3710.43,22.75,22.75,22.09,1,1,1,171.6,168.8,176.2,100.3,96.09,71.29,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.415,0.394,0.432,100.3,96.09,103.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0829,0.0854,0.00428,0.00392,0.00452,0.00017,0.00015,0.00018,0.166,0.159,0.172,0.0065,0.0062,0.0067,25.38,25.37,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.886,22.79,21.89,23.45,22.09,21.17,22.75,0,0,0,0,0,0,0.123,0,0.0433,0.41,0.58,0.42,35.7
