datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1350252000000,2012,10,2012,1,3,7,0.0869,0.0314,0.0555,3398.46,20.78,20.78,20.23,1,1,1,143.7,141.8,146.4,91.7,89.75,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.362,0.355,0.367,91.7,89.75,94.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0778,0.0794,0.00354,0.00338,0.00377,0.00014,0.00013,0.00015,0.148,0.145,0.153,0.0058,0.0057,0.006,25.35,25.35,25.36,0.919,0.917,0.922,0.965,0.964,0.966,0.887,0.886,0.889,20.96,20.57,21.5,20.23,19.83,20.78,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39.1
1350856800000,2012,10,2012,1,4,7,0.0881,0.0314,0.0566,3464.23,21,21,20.62,1,1,1,145.6,143.4,147.5,93.62,91.39,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.357,0.353,0.363,93.62,91.39,95.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0784,0.0798,0.00371,0.00352,0.00387,0.00015,0.00014,0.00015,0.152,0.148,0.155,0.006,0.0058,0.0061,25.35,25.34,25.35,0.917,0.915,0.92,0.966,0.965,0.967,0.886,0.885,0.887,21.35,20.9,21.73,20.62,20.17,21,0,0,0,0,0,0,0.115,0,0.0315,0.36,0.64,0.36,39.3
1351461600000,2012,10,2012,1,5,7,0.0855,0.0308,0.0548,3360.06,20.63,20.63,20,1,1,1,141.4,138.7,143.7,90.58,86.74,50.86,50,52,0,-1.421e-14,1.421e-14,0.36,0.348,0.375,90.58,86.74,93.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0767,0.0788,0.00345,0.00312,0.00371,0.00014,0.00012,0.00015,0.146,0.139,0.151,0.0057,0.0055,0.0059,25.35,25.35,25.36,0.921,0.917,0.925,0.965,0.963,0.966,0.888,0.886,0.891,20.73,19.96,21.36,20,19.22,20.63,0,0,0,0,0,0,0.111,0,0.0307,0.36,0.64,0.36,39.3
1352066400000,2012,11,2012,2,6,7,0.0863,0.0302,0.0561,3433.71,21.36,21.36,20.44,1,1,1,142.7,139.8,147.2,92.72,89.83,50,50,50,0,-1.421e-14,1.421e-14,0.35,0.34,0.358,92.72,89.83,97.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0775,0.0801,0.00363,0.00339,0.00401,0.00014,0.00013,0.00016,0.15,0.145,0.158,0.0059,0.0057,0.0062,25.35,25.34,25.36,0.918,0.914,0.921,0.966,0.964,0.967,0.887,0.884,0.889,21.17,20.58,22.08,20.44,19.85,21.36,0,0,0,0,0,0,0.114,0,0.0302,0.35,0.65,0.35,39.8
1352671200000,2012,11,2012,2,7,7,0.0882,0.0302,0.0579,3539.55,21.64,21.64,21.07,1,1,1,145.8,143.9,148.6,95.81,93.93,50,50,50,6.09e-15,0,1.421e-14,0.343,0.337,0.347,95.81,93.93,98.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0789,0.0806,0.00389,0.00373,0.00413,0.00015,0.00015,0.00016,0.155,0.152,0.16,0.0061,0.006,0.0063,25.34,25.34,25.35,0.915,0.912,0.917,0.967,0.966,0.968,0.885,0.883,0.886,21.79,21.41,22.35,21.07,20.69,21.64,0,0,0,0,0,0,0.117,0,0.0303,0.34,0.66,0.34,40.1
1353276000000,2012,11,2012,2,8,7,0.0901,0.0302,0.0599,3657,23.11,23.11,21.77,1,1,1,149.1,146.9,154.9,99.05,96.94,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.335,0.323,0.34,99.05,96.94,104.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.08,0.0828,0.00417,0.00399,0.00466,0.00016,0.00016,0.00018,0.161,0.157,0.172,0.0063,0.0062,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.968,0.967,0.97,0.884,0.884,0.887,22.48,22.02,23.83,21.77,21.3,23.11,0,0,0,0,0,0,0.121,0,0.0302,0.34,0.66,0.34,40.6
1353880800000,2012,11,2012,2,9,7,0.102,0.0318,0.07,4322.67,27.27,27.27,25.73,1,1,1,168.3,159,177,115.7,109,52.57,50,59,0,-1.421e-14,1.421e-14,0.312,0.291,0.335,115.7,109,122.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0842,0.0889,0.00559,0.00501,0.00613,0.00022,0.0002,0.00024,0.191,0.179,0.202,0.0075,0.007,0.0079,25.35,25.34,25.36,0.922,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.899,26.53,24.84,28.11,25.73,24.09,27.27,0,0,0,0,0,0,0.143,0,0.032,0.31,0.69,0.31,42.4
1354485600000,2012,12,2012,3,10,7,0.112,0.0357,0.0758,4716.33,29.13,29.13,28.07,1,1,1,184.4,177.8,188.8,125.4,118.8,59,59,59,2.03e-15,0,1.421e-14,0.32,0.313,0.332,125.4,118.8,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0891,0.093,0.00641,0.00585,0.00678,0.00025,0.00023,0.00027,0.21,0.198,0.217,0.0082,0.0077,0.0085,25.36,25.36,25.36,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.94,27.31,30.03,28.07,26.49,29.13,0,0,0,0,0,0,0.156,0,0.0362,0.32,0.68,0.32,42.1
1355090400000,2012,12,2012,3,11,7,0.117,0.0357,0.0813,5080.71,31.01,31.01,30.24,1,1,1,193.5,190.7,196.7,134.5,131.7,59,59,59,0,0,0,0.305,0.3,0.309,134.5,131.7,137.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0937,0.0958,0.00718,0.00694,0.00746,0.00028,0.00027,0.00029,0.226,0.221,0.232,0.0088,0.0086,0.0091,25.36,25.36,25.36,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.905,31.18,30.5,31.97,30.24,29.58,31.01,0,0,0,0,0,0,0.168,0,0.0357,0.31,0.69,0.31,43.4
1355695200000,2012,12,2012,3,12,7,0.123,0.0357,0.0874,5476.65,34.37,34.37,32.6,1,1,1,203.5,197.5,211.2,144.5,138.5,59,59,59,0,0,0,0.29,0.279,0.299,144.5,138.5,152.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0982,0.0961,0.101,0.00803,0.00753,0.00869,0.00031,0.00029,0.00034,0.244,0.233,0.258,0.0095,0.0091,0.01,25.33,25.28,25.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.61,32.18,35.44,32.6,31.21,34.37,0,0,0,0,0,0,0.181,0,0.0356,0.29,0.71,0.29,44.5
1356300000000,2012,12,2012,3,13,7,0.135,0.0357,0.099,6234.29,40.93,40.93,37.11,1,1,1,222.7,210.9,238.3,163.7,151.9,59,59,59,0,0,0,0.265,0.248,0.28,163.7,151.9,179.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.11,0.00966,0.00866,0.011,0.00038,0.00034,0.00043,0.278,0.257,0.306,0.011,0.01,0.012,25.19,25.06,25.28,0.943,0.939,0.948,0.973,0.97,0.98,0.918,0.911,0.929,38.13,35.37,41.78,37.11,34.31,40.93,0,0,0,0,0,0,0.206,0,0.036,0.26,0.73,0.27,46.2
1356904800000,2012,12,2012,3,14,7,0.157,0.0429,0.114,7187.88,46.99,46.99,42.78,1,1,1,258.8,244,279,187.8,175.1,71,59,73,0,0,0,0.275,0.242,0.294,187.8,175.1,206,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.111,0.122,0.0117,0.0106,0.0133,0.00046,0.00042,0.00053,0.323,0.3,0.356,0.013,0.012,0.014,24.94,24.83,25.02,0.951,0.947,0.956,0.979,0.977,0.98,0.931,0.925,0.937,43.68,40.67,47.95,42.78,39.75,46.99,0,0,0,0,0,0,0.238,0,0.043,0.27,0.73,0.27,45.8
1357509600000,2013,1,2012,4,15,7,0.192,0.0442,0.147,8971.6,60.21,60.21,53.4,2,1,1.7142857142857142,316.7,285.9,348.7,243.7,212.8,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.231,0.209,0.255,243.7,212.8,275.7,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.124,0.146,0.0189,0.0138,0.0291,0.00076,0.00055,0.0012,0.303,0.247,0.386,0.012,0.0098,0.015,24.71,24.55,24.82,0.938,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.91,26.21,51.85,33.59,25.43,48.2,0,0,0,0,0,0,0.297,0,0.045,0.23,0.77,0.23,46.7
1358114400000,2013,1,2012,4,16,7,0.245,0.0442,0.201,12188.4,84.38,84.38,72.55,2,2,2,405.5,360.5,458.9,332.5,287.5,73,73,73,0,0,0,0.181,0.159,0.202,332.5,287.5,385.9,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.166,0.15,0.185,0.056,0.0347,0.0812,0.0023,0.0014,0.0033,0.389,0.322,0.469,0.016,0.013,0.019,24.19,23.87,24.48,0.945,0.937,0.953,0.973,0.97,0.98,0.92,0.909,0.934,37.27,32.35,43.05,36.28,31.38,42.19,0,0,0,0,0,0,0.403,0,0.044,0.18,0.82,0.18,49.7
1358719200000,2013,1,2012,4,17,7,0.335,0.0442,0.291,17027,117.3,117.3,101.4,3,2,2.4285714285714284,554.6,481.1,634.8,481.6,408.1,73,73,73,8.12e-15,-5.684e-14,5.684e-14,0.133,0.115,0.152,481.6,408.1,561.8,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.225,0.193,0.267,0.129,0.0916,0.176,0.0054,0.0038,0.0075,0.571,0.503,0.639,0.024,0.021,0.027,23.34,22.92,23.73,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,44.29,36.26,52.36,42.72,35.18,48.2,0,0,0,0,0,0,0.563,0,0.044,0.13,0.87,0.13,50.8
1359324000000,2013,1,2012,4,18,7,0.449,0.0524,0.397,22590.1,143.2,143.2,134.5,3,3,3,742.3,662.9,814.5,655.6,589.9,86.71,73,105,0,0,0,0.116,0.0978,0.136,655.6,589.9,709.5,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.323,0.283,0.356,0.239,0.195,0.275,0.01,0.0083,0.012,0.799,0.686,0.893,0.035,0.029,0.039,22.33,21.95,22.76,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.74,41.87,48.72,44.82,41.03,47.74,0,0,0,0,0,0,0.747,0,0.052,0.12,0.88,0.12,50.3
1359928800000,2013,2,2012,5,19,7,0.547,0.0635,0.484,26186.7,164.9,164.9,155.9,4,3,3.7142857142857144,904.6,842.4,950.8,799.6,737.4,105,105,105,0,0,0,0.116,0.11,0.125,799.6,737.4,845.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.43,0.373,0.472,0.326,0.294,0.348,0.014,0.013,0.016,0.992,0.941,1.05,0.044,0.041,0.047,21.49,21.25,21.79,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,43.84,39.68,51.65,42.41,38.7,48.2,0,0,0,0,0,0,0.866,0,0.063,0.12,0.88,0.12,47.9
1360533600000,2013,2,2012,5,20,7,0.589,0.0829,0.506,27242.9,165.2,165.2,162.2,4,4,4,973.4,957.9,991.8,836.4,820.9,137,137,137,0,0,0,0.141,0.138,0.143,836.4,820.9,854.8,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.471,0.457,0.488,0.344,0.336,0.353,0.015,0.015,0.016,1.04,1.01,1.07,0.047,0.045,0.048,21.17,21.06,21.26,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.932,0.935,41.41,40.8,42.13,40.54,39.89,41.29,0,0,0,0,0,0,0.901,0,0.083,0.14,0.86,0.14,46.3
1361138400000,2013,2,2012,5,21,7,0.618,0.0829,0.536,28545.5,174.9,174.9,169.9,4,4,4,1023,999.2,1055,885.6,862.2,137,137,137,0,-1.137e-13,1.137e-13,0.134,0.13,0.137,885.6,862.2,918,990,990,990,968,967.9,968.1,22,21.9,22.1,0.516,0.495,0.546,0.368,0.356,0.383,0.017,0.016,0.017,1.12,1.08,1.18,0.051,0.049,0.054,20.9,20.75,21.02,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.35,42.42,44.61,42.48,41.57,43.72,0,0,0,0,0,0,0.944,0,0.082,0.13,0.87,0.13,46.2
1361743200000,2013,2,2012,5,22,7,0.673,0.0948,0.578,30223,182.8,182.8,179.9,4,4,4,1113,1068,1165,956.2,931.1,156.7,137,183,-1.624e-14,-1.137e-13,1.137e-13,0.14,0.124,0.162,956.2,931.1,982.5,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.587,0.558,0.624,0.402,0.39,0.415,0.018,0.018,0.019,1.25,1.2,1.31,0.058,0.055,0.061,20.49,20.27,20.68,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.89,45.11,46.64,44.97,44.21,45.7,0,0,0,0,0,0,0.999,0,0.095,0.14,0.86,0.14,44.9
1362348000000,2013,3,2012,6,23,7,0.745,0.111,0.634,31949.3,192.8,192.8,190.2,4,4,4,1232,1179,1271,1049,996.4,183,183,183,3.248e-14,0,1.137e-13,0.149,0.144,0.155,1049,996.4,1088,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.722,0.645,0.779,0.534,0.421,0.621,0.025,0.02,0.029,1.55,1.34,1.7,0.072,0.062,0.08,19.82,19.55,20.19,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.66,47.12,49.75,47.54,46.18,48.2,0,0,0,0,0,0,1.06,0,0.111,0.15,0.85,0.15,42.9
1362952800000,2013,3,2012,6,24,7,0.807,0.111,0.665,32366,192.8,192.8,192.7,4,4,4,1334,1286,1400,1151,1103,183,183,183,51.2,2.89,117.4,0.137,0.131,0.142,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.818,0.798,0.846,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.79,0.084,0.082,0.086,19.28,19.04,19.46,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.57,48.92,50.04,48.16,47.95,48.2,0,0,0,0,0,0,1.07,0,0.142,0.14,0.82,0.18,40.1
1363557600000,2013,3,2012,6,25,7,0.94,0.092,0.665,31276.7,191,191,186.2,4,4,4,1554,1422,1726,1402,1239,152.1,129,183,301.9,139,497.5,0.0993,0.0747,0.129,1100,1100,1100,990,990,990,969.7,969.2,970.2,20.3,19.8,20.8,0.893,0.855,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.091,0.087,0.094,18.5,17.92,18.96,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.49,45.95,48.71,46.54,45.03,47.74,0,0,0,0,0,0,1.03,0,0.275,0.098,0.71,0.29,33.3
1364162400000,2013,3,2012,6,26,7,1.24,0.078,0.665,28494.8,177.1,177.1,169.6,4,4,4,2056,1811,2269,1927,1682,129,129,129,826.9,582.5,1040,0.0631,0.0568,0.0712,1100,1100,1100,990,990,990,971.2,970.5,971.8,18.8,18.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.93,16.38,17.64,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.27,41.78,45.19,42.4,40.94,44.28,0,0,0,0,0,0,0.942,0,0.575,0.063,0.54,0.46,23
1364767200000,2013,4,2012,7,27,7,1.44,0.131,0.665,26976,162.6,162.6,160.6,4,4,4,2385,2310,2431,2168,2093,217,217,217,1068,993.4,1114,0.091,0.0893,0.0939,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.1,15.99,16.28,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.04,40.74,41.52,40.14,39.83,40.66,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
1365372000000,2013,4,2012,7,28,7,1.44,0.131,0.665,26993.7,162.3,162.3,160.7,4,4,4,2381,2322,2427,2164,2105,217,217,217,1064,1005,1110,0.0912,0.0894,0.0935,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.11,15.99,16.25,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.06,40.76,41.45,40.17,39.85,40.58,0,0,0,0,0,0,0.893,0,0.775,0.091,0.46,0.54,18.7
1365976800000,2013,4,2012,7,29,7,1.33,0.125,0.665,27846.5,168.7,168.7,165.8,4,4,4,2192,2075,2295,1985,1898,207.1,148,217,884.6,798.2,978.5,0.0945,0.0713,0.103,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.31,16.84,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.927,0.929,42.29,41.62,43.04,41.44,40.76,42.18,0,0,0,0,0,0,0.921,0,0.665,0.094,0.5,0.5,20.9
1366581600000,2013,4,2012,7,30,7,1.16,0.0895,0.665,29175.9,177.6,177.6,173.7,4,4,4,1914,1798,2036,1766,1650,148,148,148,665.6,549.8,787.9,0.0775,0.0727,0.0823,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.31,16.94,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.3,43.3,45.31,43.42,42.43,44.4,0,0,0,0,0,0,0.965,0,0.495,0.077,0.57,0.43,25.2
1367186400000,2013,4,2012,7,31,7,0.998,0.109,0.665,30696,186.4,186.4,182.7,4,4,4,1650,1542,1760,1471,1350,179.4,148,192,370.9,250.1,512.3,0.109,0.0841,0.125,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.916,0.906,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.17,17.8,18.53,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.61,45.64,47.56,45.68,44.72,46.61,0,0,0,0,0,0,1.02,0,0.333,0.11,0.67,0.33,30.8
1367791200000,2013,5,2012,8,32,7,0.859,0.116,0.665,32017.4,192.8,192.8,190.6,4,4,4,1420,1304,1513,1228,1112,192,192,192,128.2,11.64,221.2,0.135,0.127,0.147,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.851,0.802,0.894,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.84,0.087,0.083,0.09,18.97,18.63,19.4,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.75,47.84,49.88,47.64,46.88,48.2,0,0,0,0,0,0,1.06,0,0.194,0.14,0.77,0.23,37.3
1368396000000,2013,5,2012,8,33,7,0.696,0.116,0.579,29993.3,192.5,192.5,178.5,4,4,4,1150,1055,1260,958.1,863,192,192,192,0,-1.137e-13,1.137e-13,0.167,0.152,0.182,958.1,863,1068,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.607,0.506,0.749,0.426,0.357,0.575,0.02,0.016,0.027,1.3,1.1,1.62,0.06,0.05,0.076,20.33,19.67,20.83,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.54,42.06,49.12,44.63,41.22,48.14,0,0,0,0,0,0,0.992,0,0.117,0.17,0.83,0.17,43.1
1369000800000,2013,5,2012,8,34,7,0.583,0.0928,0.49,26119.3,165.2,165.2,155.5,4,3,3.7142857142857144,963.3,907.3,1027,809.8,760.3,153.4,147,192,0,0,0,0.159,0.146,0.187,809.8,760.3,857.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.451,0.405,0.494,0.331,0.307,0.354,0.015,0.014,0.016,1.02,0.966,1.08,0.046,0.043,0.049,21.23,20.97,21.48,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.89,39.56,51.88,42.31,38.57,48.2,0,0,0,0,0,0,0.864,0,0.093,0.16,0.84,0.16,44.8
1369605600000,2013,5,2012,8,35,7,0.514,0.0841,0.43,23826.9,144.6,144.6,141.8,3,3,3,849.3,809.3,891.9,710.3,687.7,139,119,147,0,0,0,0.163,0.145,0.176,710.3,687.7,744.9,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.364,0.35,0.391,0.275,0.26,0.299,0.012,0.011,0.013,0.902,0.863,0.967,0.04,0.038,0.043,21.8,21.57,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.43,47.11,50.24,47.28,46.16,48.2,0,0,0,0,0,0,0.788,0,0.084,0.16,0.84,0.16,46.4
1370210400000,2013,6,2012,9,36,7,0.468,0.072,0.396,22453.7,137.7,137.7,133.7,3,3,3,774.1,745,797.7,655.1,626,119,119,119,0,0,0,0.154,0.149,0.16,655.1,626,678.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.33,0.313,0.343,0.239,0.219,0.254,0.01,0.0095,0.011,0.806,0.757,0.846,0.035,0.033,0.037,22.2,22.06,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.46,43.72,46.85,44.55,42.84,45.91,0,0,0,0,0,0,0.743,0,0.072,0.15,0.85,0.15,48
1370815200000,2013,6,2012,9,37,7,0.423,0.072,0.351,20164.5,126.5,126.5,120,3,3,3,699.9,667.6,733.7,580.9,548.6,119,119,119,0,0,0,0.17,0.162,0.178,580.9,548.6,614.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.27,0.307,0.189,0.167,0.212,0.0081,0.0071,0.0091,0.681,0.626,0.738,0.029,0.027,0.032,22.62,22.43,22.8,0.953,0.951,0.955,0.978,0.974,0.98,0.931,0.925,0.936,40.93,38.87,43.04,40.01,37.85,42.18,0,0,0,0,0,0,0.667,0,0.072,0.17,0.83,0.17,47.7
1371420000000,2013,6,2012,9,38,7,0.381,0.0829,0.298,17296.1,111.5,111.5,103,3,2,2.5714285714285716,629.6,602.8,657.5,492.6,441.8,137,119,161,0,-5.684e-14,5.684e-14,0.219,0.181,0.267,492.6,441.8,538.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.24,0.214,0.264,0.134,0.108,0.161,0.0057,0.0045,0.0068,0.582,0.562,0.609,0.025,0.024,0.026,23,22.86,23.13,0.953,0.947,0.958,0.975,0.97,0.98,0.928,0.919,0.939,42.23,36.38,49.6,41.13,35.29,48.2,0,0,0,0,0,0,0.572,0,0.083,0.22,0.78,0.22,45.4
1372024800000,2013,6,2012,9,39,7,0.345,0.0974,0.247,14711.9,92.37,92.37,87.57,2,2,2,570,547.3,594.3,409,386.3,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.283,0.271,0.294,409,386.3,433.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.202,0.194,0.211,0.0921,0.0813,0.104,0.0039,0.0034,0.0044,0.513,0.479,0.55,0.022,0.02,0.023,23.32,23.18,23.46,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.68,42.35,47.13,43.79,41.5,46.18,0,0,0,0,0,0,0.487,0,0.098,0.28,0.72,0.28,42.6
1372629600000,2013,7,2012,10,40,7,0.313,0.0816,0.232,13885.2,87.22,87.22,82.65,2,2,2,518,496.7,539.9,383,361.7,135,135,135,0,0,0,0.261,0.25,0.272,383,361.7,404.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.184,0.199,0.0798,0.0697,0.0901,0.0033,0.0029,0.0038,0.472,0.44,0.505,0.02,0.018,0.021,23.6,23.47,23.72,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.21,39.97,44.5,41.33,39.01,43.61,0,0,0,0,0,0,0.459,0,0.081,0.26,0.74,0.26,44.4
1373234400000,2013,7,2012,10,41,7,0.286,0.0816,0.204,12197.5,76.73,76.73,72.6,2,2,2,472.3,454.3,490.9,337.3,319.3,135,135,135,0,0,0,0.286,0.275,0.297,337.3,319.3,355.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.182,0.0582,0.0497,0.067,0.0024,0.002,0.0028,0.404,0.377,0.432,0.017,0.015,0.018,23.87,23.76,23.98,0.947,0.944,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.37,35.43,39.36,36.3,34.37,38.37,0,0,0,0,0,0,0.403,0,0.082,0.29,0.71,0.29,42.6
1373839200000,2013,7,2012,10,42,7,0.262,0.0816,0.18,10807.8,67.53,67.53,64.33,2,2,2,433.4,417.9,448.5,298.4,282.9,135,135,135,0,0,0,0.312,0.301,0.323,298.4,282.9,313.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.156,0.167,0.0399,0.0325,0.047,0.0016,0.0013,0.0019,0.345,0.322,0.368,0.014,0.013,0.015,24.1,24.01,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.16,31.45,34.81,32.17,30.51,33.77,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,41.3
1374444000000,2013,7,2012,10,43,7,0.242,0.0816,0.16,9593.8,60.02,60.02,57.11,2,2,2,399.7,387,413.3,264.7,252,135,135,135,-4.06e-15,-2.842e-14,0,0.338,0.327,0.349,264.7,252,278.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.155,0.0239,0.018,0.0303,0.00097,0.00073,0.0012,0.295,0.276,0.315,0.012,0.011,0.013,24.31,24.23,24.39,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.44,28.03,30.94,28.55,27.19,30.01,0,0,0,0,0,0,0.317,0,0.082,0.34,0.66,0.34,39.6
1375048800000,2013,7,2012,10,44,7,0.223,0.0747,0.149,8924.67,55.14,55.14,53.12,2,2,2,369.3,354.5,382.9,245.7,239.5,123.6,115,135,8.12e-15,-2.842e-14,2.842e-14,0.334,0.311,0.36,245.7,239.5,254.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.138,0.144,0.0169,0.0161,0.0191,0.00068,0.00065,0.00077,0.267,0.258,0.277,0.011,0.01,0.011,24.49,24.41,24.57,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,27.38,26.64,28.42,26.56,25.84,27.57,0,0,0,0,0,0,0.295,0,0.074,0.33,0.67,0.33,40
1375653600000,2013,8,2012,11,45,7,0.204,0.0696,0.134,8179.59,50.8,50.8,48.69,2,1,1.2857142857142858,337,324.7,349.8,222,209.7,115,115,115,0,-2.842e-14,2.842e-14,0.341,0.329,0.354,222,209.7,234.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.136,0.0146,0.0136,0.0157,0.00059,0.00054,0.00063,0.344,0.248,0.395,0.014,0.01,0.016,24.57,24.5,24.63,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.28,25.66,51.97,41.5,24.89,48.2,0,0,0,0,0,0,0.27,0,0.07,0.34,0.66,0.34,40.1
1376258400000,2013,8,2012,11,46,7,0.188,0.0696,0.118,7417.62,46.52,46.52,44.15,1,1,1,310.1,300.3,320.6,195.1,185.3,115,115,115,0,-2.842e-14,2.842e-14,0.371,0.359,0.383,195.1,185.3,205.6,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.126,0.0123,0.0115,0.0132,0.00049,0.00046,0.00053,0.341,0.323,0.359,0.014,0.013,0.014,24.71,24.64,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.05,42.79,47.47,44.15,41.94,46.52,0,0,0,0,0,0,0.245,0,0.07,0.37,0.63,0.37,39.5
1376863200000,2013,8,2012,11,47,7,0.174,0.0696,0.105,6553.87,41.25,41.25,39.01,1,1,1,288.3,279.3,297.3,173.3,164.3,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.399,0.387,0.412,173.3,164.3,182.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0105,0.00971,0.0112,0.00042,0.00039,0.00045,0.302,0.286,0.318,0.012,0.011,0.013,24.85,24.79,24.9,0.947,0.944,0.949,0.976,0.971,0.98,0.924,0.917,0.93,39.97,37.86,42.09,39.01,36.77,41.25,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.7
1377468000000,2013,8,2012,11,48,7,0.162,0.0675,0.0949,5893.43,38.34,38.34,35.08,1,1,1,268.4,261,276.3,156.9,148.4,111.6,91,115,0,-2.842e-14,2.842e-14,0.416,0.349,0.437,156.9,148.4,170,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00908,0.00837,0.0102,0.00036,0.00033,0.0004,0.272,0.257,0.293,0.011,0.01,0.012,24.95,24.91,24.99,0.941,0.939,0.945,0.971,0.97,0.975,0.914,0.91,0.921,36.14,34.14,39.34,35.08,33.12,38.34,0,0,0,0,0,0,0.195,0,0.0671,0.42,0.59,0.41,36.4
1378072800000,2013,9,2012,12,49,7,0.149,0.055,0.0938,5845.84,37.31,37.31,34.8,1,1,1,246.1,236.6,256.9,155.1,145.6,91,91,91,0,0,0,0.37,0.354,0.385,155.1,145.6,165.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.102,0.11,0.00894,0.00813,0.00985,0.00035,0.00032,0.00039,0.267,0.25,0.286,0.011,0.0098,0.011,25.06,24.99,25.13,0.941,0.937,0.944,0.97,0.97,0.973,0.913,0.909,0.918,35.86,33.63,38.37,34.8,32.63,37.31,0,0,0,0,0,0,0.193,0,0.0552,0.37,0.63,0.37,39.2
1378677600000,2013,9,2012,12,50,7,0.136,0.055,0.0811,5038.07,31.94,31.94,29.99,1,1,1,225.1,217.2,233.6,134.1,126.2,91,91,91,0,0,0,0.405,0.39,0.419,134.1,126.2,142.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0956,0.101,0.00715,0.00648,0.00787,0.00028,0.00025,0.00031,0.229,0.215,0.244,0.009,0.0084,0.0096,25.22,25.15,25.28,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.92,29.07,32.93,29.99,28.2,31.94,0,0,0,0,0,0,0.167,0,0.0549,0.4,0.6,0.4,37
1379282400000,2013,9,2012,12,51,7,0.126,0.055,0.0708,4377.77,27.63,27.63,26.06,1,1,1,208.1,202.2,214.8,117.1,111.2,91,91,91,0,-1.421e-14,1.421e-14,0.438,0.424,0.45,117.1,111.2,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0903,0.0947,0.0057,0.0052,0.00627,0.00022,0.0002,0.00025,0.199,0.188,0.211,0.0078,0.0074,0.0083,25.35,25.3,25.4,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.891,0.9,26.86,25.44,28.48,26.06,24.67,27.63,0,0,0,0,0,0,0.145,0,0.0552,0.44,0.56,0.44,34.7
1379887200000,2013,9,2012,12,52,7,0.118,0.055,0.0627,0,0,0,0,1,1,1,194.7,189.9,200.3,103.7,98.87,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.467,0.454,0.479,103.7,98.87,109.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.086,0.0896,0.00456,0.00415,0.00504,0.00018,0.00016,0.0002,0.175,0.166,0.185,0.0068,0.0065,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0553,0.47,0.53,0.47,0
1380492000000,2013,9,2012,12,53,7,0.112,0.0348,0.0768,4258.77,30.39,30.39,25.35,1,1,1,184.5,180.3,189.1,126.9,98.05,57.57,52,91,2.03e-15,0,1.421e-14,0.311,0.278,0.481,126.9,98.05,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0857,0.0938,0.00654,0.00408,0.00724,0.00026,0.00016,0.00028,0.212,0.165,0.226,0.0083,0.0064,0.0088,25.36,25.35,25.41,0.798,0,0.933,0.831,0,0.97,0.774,0,0.905,26.13,0,31.33,25.35,0,30.39,0,1,0,0,0.143,0,0.141,0.143,0.0352,0.31,0.69,0.31,38
1381096800000,2013,10,2013,1,1,7,0.106,0.0369,0.0688,4251.46,28.44,28.44,25.31,1,1,1,174.8,170.7,178.9,113.8,97.73,61,52,73,-2.03e-15,-1.421e-14,1.421e-14,0.35,0.291,0.428,113.8,97.73,126.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0834,0.0909,0.00543,0.00406,0.00654,0.00021,0.00016,0.00026,0.189,0.162,0.211,0.0074,0.0063,0.0083,25.36,25.35,25.38,0.921,0.911,0.929,0.969,0.968,0.97,0.893,0.883,0.901,26.11,22.22,29.32,25.31,21.5,28.44,0,0,0,0,0,0,0.141,0,0.0372,0.35,0.65,0.35,40.1
1381701600000,2013,10,2013,1,2,7,0.101,0.0442,0.0571,3500.15,21.44,21.44,20.83,1,1,1,167.5,164.4,170.5,94.45,91.44,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.436,0.428,0.444,94.45,91.44,97.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0812,0.0833,0.00378,0.00352,0.00403,0.00015,0.00014,0.00016,0.156,0.151,0.161,0.0061,0.0059,0.0063,25.38,25.38,25.38,0.917,0.914,0.921,0.966,0.965,0.968,0.886,0.884,0.889,21.56,20.95,22.16,20.83,20.22,21.44,0,0,0,0,0,0,0.116,0,0.0439,0.44,0.57,0.43,34.7
1382306400000,2013,10,2013,1,3,7,0.102,0.0442,0.0576,3525.28,21.61,21.61,20.98,1,1,1,168.2,163.9,171.3,95.19,90.89,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.434,0.426,0.445,95.19,90.89,98.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.081,0.0836,0.00384,0.00348,0.0041,0.00015,0.00014,0.00016,0.157,0.15,0.163,0.0062,0.0059,0.0064,25.38,25.38,25.38,0.916,0.913,0.921,0.967,0.965,0.968,0.886,0.883,0.889,21.71,20.84,22.32,20.98,20.11,21.61,0,0,0,0,0,0,0.117,0,0.0444,0.43,0.56,0.44,34.6
1382911200000,2013,10,2013,1,4,7,0.102,0.0426,0.0595,3642.12,23.32,23.32,21.68,1,1,1,168.9,165.5,172.6,98.43,93.9,70.43,67,73,-4.06e-15,-1.421e-14,1.421e-14,0.417,0.388,0.437,98.43,93.9,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0821,0.0852,0.00412,0.00373,0.00473,0.00016,0.00015,0.00019,0.163,0.155,0.175,0.0064,0.0061,0.0069,25.37,25.37,25.38,0.914,0.912,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.4,21.45,24.04,21.68,20.72,23.32,0,0,0,0,0,0,0.12,0,0.0425,0.42,0.58,0.42,35.7
1383516000000,2013,11,2013,2,5,7,0.108,0.0405,0.0671,4129.18,25.36,25.36,24.58,1,1,1,177.9,173.5,181.1,110.9,106.5,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.377,0.37,0.386,110.9,106.5,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0855,0.0882,0.00517,0.0048,0.00545,0.0002,0.00019,0.00021,0.184,0.176,0.19,0.0072,0.0069,0.0074,25.37,25.37,25.37,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.34,24.25,26.14,24.58,23.52,25.36,0,0,0,0,0,0,0.137,0,0.0409,0.38,0.62,0.38,38.2
1384120800000,2013,11,2013,2,6,7,0.105,0.0405,0.0649,3982.46,24.37,24.37,23.71,1,1,1,174.2,172.1,177,107.2,105.1,67,67,67,4.06e-15,-1.421e-14,1.421e-14,0.384,0.378,0.389,107.2,105.1,110,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.085,0.0867,0.00487,0.00468,0.0051,0.00019,0.00018,0.0002,0.178,0.174,0.183,0.007,0.0068,0.0072,25.37,25.37,25.37,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.887,0.89,24.44,23.91,25.12,23.71,23.19,24.37,0,0,0,0,0,0,0.132,0,0.0401,0.39,0.62,0.38,37.9
1384725600000,2013,11,2013,2,7,7,0.109,0.0346,0.0746,4629.53,30.99,30.99,27.56,1,1,1,180.6,173.5,187.7,123.3,106.5,57.29,50,67,-2.03e-15,-1.421e-14,0,0.318,0.266,0.386,123.3,106.5,137.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0855,0.0944,0.00623,0.0048,0.00745,0.00024,0.00019,0.00029,0.205,0.176,0.23,0.008,0.0069,0.009,25.36,25.34,25.37,0.926,0.915,0.934,0.97,0.97,0.97,0.898,0.888,0.906,28.41,24.25,31.95,27.56,23.52,30.99,0,0,0,0,0,0,0.153,0,0.0344,0.32,0.68,0.32,42.5
1385330400000,2013,11,2013,2,8,7,0.112,0.031,0.0813,5077.25,31.32,31.32,30.22,1,1,1,185.7,182.5,189.1,134.4,127.3,51.29,50,59,0,0,0,0.276,0.264,0.317,134.4,127.3,139.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0921,0.0948,0.00718,0.00657,0.00757,0.00028,0.00026,0.0003,0.225,0.213,0.233,0.0088,0.0083,0.0091,25.35,25.34,25.36,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,31.16,29.43,32.28,30.22,28.55,31.32,0,0,0,0,0,0,0.168,0,0.0307,0.28,0.73,0.27,45.3
1385935200000,2013,12,2013,3,9,7,0.119,0.0357,0.083,5187.98,32.49,32.49,30.88,1,1,1,196.2,189.3,203,137.2,130.3,59,59,59,0,0,0,0.301,0.291,0.312,137.2,130.3,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0932,0.098,0.00741,0.00683,0.00799,0.00029,0.00027,0.00031,0.231,0.218,0.243,0.009,0.0085,0.0095,25.36,25.34,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.84,30.16,33.5,30.88,29.26,32.49,0,0,0,0,0,0,0.172,0,0.036,0.3,0.7,0.3,43.6
1386540000000,2013,12,2013,3,10,7,0.131,0.0357,0.0949,5955.48,36.72,36.72,35.45,1,1,1,215.9,207.6,221.3,156.9,148.6,59,59,59,0,0,0,0.273,0.267,0.284,156.9,148.6,162.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0996,0.104,0.00909,0.00838,0.00955,0.00036,0.00033,0.00037,0.266,0.251,0.276,0.01,0.0098,0.011,25.24,25.2,25.3,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,36.53,34.6,37.81,35.45,33.56,36.72,0,0,0,0,0,0,0.197,0,0.0361,0.27,0.72,0.28,45.5
1387144800000,2013,12,2013,3,11,7,0.142,0.0357,0.106,6707.33,41.63,41.63,39.92,1,1,1,234.3,224.9,241.3,175.3,165.9,59,59,59,0,0,0,0.252,0.245,0.262,175.3,165.9,182.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.109,0.106,0.112,0.0106,0.00985,0.0112,0.00042,0.00039,0.00044,0.299,0.282,0.311,0.012,0.011,0.012,25.1,25.04,25.17,0.947,0.944,0.949,0.977,0.973,0.98,0.925,0.918,0.93,40.84,38.64,42.48,39.92,37.6,41.63,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.2
1387749600000,2013,12,2013,3,12,7,0.153,0.0357,0.118,7477.91,47.23,47.23,44.51,1,1,1,253.8,243.7,265.6,194.8,184.7,59,59,59,0,0,0,0.233,0.222,0.242,194.8,184.7,206.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.12,0.0123,0.0115,0.0133,0.00049,0.00045,0.00053,0.334,0.316,0.355,0.013,0.012,0.014,24.95,24.88,25.02,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.42,43.06,48.2,44.51,42.2,47.23,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.9
1388354400000,2013,12,2013,3,13,7,0.179,0.0417,0.138,8376.39,53.35,53.35,49.86,2,1,1.4285714285714286,296.6,271.9,317.3,227.5,212.9,69,59,73,4.06e-15,-2.842e-14,2.842e-14,0.232,0.21,0.252,227.5,212.9,244.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.122,0.135,0.0151,0.0138,0.0165,0.0006,0.00055,0.00066,0.325,0.247,0.391,0.013,0.0098,0.016,24.78,24.71,24.85,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.68,26.24,52.53,38.7,25.46,48.2,0,0,0,0,0,0,0.277,0,0.041,0.23,0.77,0.23,46.8
1388959200000,2014,1,2013,4,14,7,0.21,0.0442,0.166,10081.6,65.76,65.76,60.01,2,2,2,347.8,321.9,374.4,274.8,248.9,73,73,73,0,0,0,0.21,0.195,0.227,274.8,248.9,301.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.137,0.155,0.0288,0.0169,0.0413,0.0012,0.00068,0.0017,0.303,0.264,0.343,0.012,0.011,0.014,24.56,24.39,24.73,0.935,0.929,0.94,0.97,0.97,0.97,0.907,0.901,0.912,30.93,28.04,33.9,30,27.2,32.88,0,0,0,0,0,0,0.333,0,0.044,0.21,0.79,0.21,48
1389564000000,2014,1,2013,4,15,7,0.257,0.0442,0.212,12874.9,86.2,86.2,76.64,2,2,2,424.2,386.2,467.7,351.2,313.2,73,73,73,0,0,0,0.173,0.156,0.189,351.2,313.2,394.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.159,0.188,0.0648,0.0468,0.0853,0.0026,0.0019,0.0035,0.417,0.36,0.482,0.017,0.015,0.02,24.07,23.81,24.31,0.948,0.942,0.954,0.975,0.97,0.98,0.924,0.914,0.935,39.3,35.18,43.98,38.32,34.13,43.1,0,0,0,0,0,0,0.426,0,0.045,0.17,0.82,0.18,50.1
1390168800000,2014,1,2013,4,16,7,0.326,0.0442,0.282,16492.4,110.5,110.5,98.17,3,2,2.2857142857142856,538.5,484.4,601.9,465.5,411.4,73,73,73,8.12e-15,-5.684e-14,5.684e-14,0.136,0.121,0.151,465.5,411.4,528.9,990,990,990,966,965.8,966.3,24,23.7,24.2,0.217,0.194,0.249,0.12,0.0932,0.154,0.005,0.0038,0.0065,0.56,0.507,0.617,0.023,0.021,0.026,23.42,23.11,23.71,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,45.65,36.35,52.64,43.93,35.26,48.2,0,0,0,0,0,0,0.545,0,0.044,0.14,0.87,0.13,50.6
1390773600000,2014,1,2013,4,17,7,0.433,0.0497,0.383,21908.9,141,141,130.4,3,3,3,715.2,627.9,800.9,633,554.9,82.14,73,105,0,0,0,0.114,0.0976,0.135,633,554.9,695.9,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.309,0.263,0.349,0.224,0.172,0.266,0.0096,0.0073,0.012,0.761,0.627,0.87,0.033,0.027,0.038,22.48,22.03,22.96,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.39,39.62,47.95,43.47,38.63,46.99,0,0,0,0,0,0,0.725,0,0.05,0.11,0.88,0.12,50.6
1391378400000,2014,2,2013,5,18,7,0.554,0.0635,0.491,26566.3,170,170,158.1,4,3,3.7142857142857144,916.4,830.9,984.5,811.4,725.9,105,105,105,0,0,0,0.115,0.107,0.126,811.4,725.9,879.5,990,990,990,967.6,967.2,967.8,22.4,22.2,22.8,0.441,0.366,0.503,0.331,0.286,0.365,0.015,0.013,0.016,1.01,0.921,1.11,0.045,0.04,0.05,21.42,21.06,21.86,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.27,39.86,51.44,42.98,38.9,48.2,0,0,0,0,0,0,0.879,0,0.063,0.11,0.89,0.11,48
1391983200000,2014,2,2013,5,19,7,0.638,0.0931,0.545,28870.8,177.1,177.1,171.8,4,4,4,1056,1002,1100,901.7,857.2,153.9,105,162,1.624e-14,-1.137e-13,1.137e-13,0.145,0.105,0.159,901.7,857.2,937.9,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.537,0.498,0.572,0.375,0.354,0.393,0.017,0.016,0.018,1.16,1.08,1.22,0.053,0.049,0.056,20.77,20.56,20.96,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.84,42.03,45.17,42.96,41.19,44.27,0,0,0,0,0,0,0.955,0,0.093,0.15,0.85,0.15,45.3
1392588000000,2014,2,2013,5,20,7,0.671,0.098,0.573,29974.2,179.4,179.4,178.4,4,4,4,1109,1097,1116,947.1,935.2,162,162,162,-1.624e-14,-1.137e-13,1.137e-13,0.146,0.145,0.148,947.1,935.2,954,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.58,0.57,0.587,0.397,0.392,0.401,0.018,0.018,0.018,1.24,1.22,1.25,0.057,0.056,0.058,20.52,20.48,20.58,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.51,45.07,45.77,44.6,44.17,44.86,0,0,0,0,0,0,0.991,0,0.098,0.15,0.85,0.15,44.7
1393192800000,2014,2,2013,5,21,7,0.636,0.102,0.535,28350.8,174.7,174.7,168.8,4,4,4,1052,1027,1084,884.2,843.8,168,162,183,3.248e-14,-1.137e-13,1.137e-13,0.16,0.149,0.178,884.2,843.8,921.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.524,0.489,0.557,0.367,0.347,0.385,0.017,0.016,0.018,1.13,1.06,1.2,0.052,0.048,0.055,20.8,20.64,20.95,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.06,41.35,44.57,42.19,40.48,43.68,0,0,0,0,0,0,0.938,0,0.101,0.16,0.84,0.16,44.6
1393797600000,2014,3,2013,6,22,7,0.634,0.111,0.523,27781.5,173,173,165.4,4,4,4,1048,1027,1097,865.2,843.8,183,183,183,-6.496e-14,-1.137e-13,0,0.175,0.167,0.178,865.2,843.8,914.2,990,990,990,968.1,968,968.2,21.9,21.8,22,0.508,0.489,0.553,0.358,0.347,0.381,0.016,0.016,0.018,1.1,1.06,1.19,0.05,0.048,0.054,20.85,20.61,20.95,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.2,41.35,44.12,41.34,40.48,43.24,0,0,0,0,0,0,0.919,0,0.111,0.18,0.82,0.18,43.8
1394402400000,2014,3,2013,6,23,7,0.746,0.0827,0.643,31959,192.8,192.8,190.2,4,4,4,1233,1127,1346,1096,943.9,136.7,129,183,33.57,0,116.5,0.112,0.0959,0.162,1062,943.9,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.744,0.58,0.829,0.577,0.396,0.648,0.027,0.018,0.031,1.61,1.24,1.78,0.076,0.057,0.085,19.76,19.24,20.46,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.06,45.24,50.55,47.56,44.33,48.2,0,0,0,0,0,0,1.06,0,0.103,0.11,0.86,0.14,42.8
1395007200000,2014,3,2013,6,24,7,0.887,0.078,0.665,31797.5,192.3,192.3,189.3,4,4,4,1466,1385,1568,1337,1256,129,129,129,236.9,156.1,338.9,0.0881,0.0823,0.0931,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.878,0.846,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.85,0.089,0.086,0.091,18.8,18.44,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.34,49.06,47.32,46.39,48.08,0,0,0,0,0,0,1.05,0,0.222,0.088,0.75,0.25,35.8
1395612000000,2014,3,2013,6,25,7,1.07,0.078,0.665,29974.6,184.1,184.1,178.4,4,4,4,1775,1610,1944,1646,1481,129,129,129,546.3,381.2,714.6,0.073,0.0664,0.0801,1100,1100,1100,990,990,990,970.4,969.8,970.9,19.6,19.1,20.2,0.92,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.76,17.21,18.3,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.52,44.03,46.97,44.61,43.15,46.03,0,0,0,0,0,0,0.991,0,0.405,0.073,0.62,0.38,28
1396216800000,2014,3,2013,6,26,7,1.28,0.124,0.665,28144.2,170.8,170.8,167.5,4,4,4,2123,1997,2214,1918,1833,204.4,129,217,818.5,733.3,896.9,0.0961,0.0646,0.106,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.73,16.51,17.04,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.74,42.14,43.56,41.88,41.3,42.69,0,0,0,0,0,0,0.931,0,0.615,0.097,0.52,0.48,22
1396821600000,2014,4,2013,7,27,7,1.35,0.131,0.665,27704.8,165.1,165.1,164.9,4,4,4,2226,2218,2232,2009,2001,217,217,217,908.5,900.6,915.4,0.0975,0.0972,0.0979,1100,1100,1100,990,990,990,971.6,971.6,971.7,18.4,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.46,16.5,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.07,42.02,42.12,41.23,41.18,41.28,0,0,0,0,0,0,0.916,0,0.685,0.097,0.49,0.51,20.5
1397426400000,2014,4,2013,7,28,7,1.32,0.131,0.665,27868.7,166.3,166.3,165.9,4,4,4,2187,2170,2214,1970,1953,217,217,217,870.1,852.9,896.9,0.0992,0.098,0.1,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.51,16.62,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.32,42.14,42.43,41.47,41.3,41.58,0,0,0,0,0,0,0.922,0,0.655,0.099,0.5,0.5,21.1
1398031200000,2014,4,2013,7,29,7,1.29,0.0895,0.665,28071.7,167.9,167.9,167.1,4,4,4,2140,2108,2166,1992,1960,148,148,148,891.6,860,918.2,0.0692,0.0683,0.0702,1100,1100,1100,990,990,990,971.4,971.4,971.5,18.6,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.62,16.77,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.63,42.45,42.83,41.77,41.6,41.97,0,0,0,0,0,0,0.928,0,0.625,0.069,0.52,0.48,21.8
1398636000000,2014,4,2013,7,30,7,1.24,0.105,0.665,28489.4,171.5,171.5,169.6,4,4,4,2043,1975,2097,1870,1783,173.1,148,192,770.1,683.4,849.1,0.085,0.0706,0.0972,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.92,16.79,17.11,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.26,42.9,43.75,42.4,42.04,42.87,0,0,0,0,0,0,0.942,0,0.575,0.085,0.54,0.46,23
1399240800000,2014,5,2013,8,31,7,1.12,0.116,0.665,29537.5,179,179,175.8,4,4,4,1850,1757,1944,1658,1565,192,192,192,557.7,464.9,651.6,0.104,0.0988,0.109,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.51,17.21,17.81,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.85,44.03,45.67,43.95,43.15,44.76,0,0,0,0,0,0,0.977,0,0.455,0.1,0.59,0.41,26.4
1399845600000,2014,5,2013,8,32,7,0.99,0.116,0.665,30775.8,186.2,186.2,183.2,4,4,4,1637,1548,1726,1445,1356,192,192,192,344.9,256.5,434.5,0.117,0.111,0.124,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.915,0.907,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.21,17.91,18.5,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.73,45.95,47.5,45.8,45.03,46.55,0,0,0,0,0,0,1.02,0,0.325,0.12,0.67,0.33,31.1
1400450400000,2014,5,2013,8,33,7,0.865,0.116,0.665,31988.5,192.8,192.8,190.4,4,4,4,1430,1322,1520,1238,1130,192,192,192,137.8,29.51,227.6,0.135,0.126,0.145,1100,1100,1100,990,990,990,969.3,968.9,969.5,20.7,20.5,21.1,0.855,0.809,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.85,0.087,0.083,0.09,18.94,18.61,19.33,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,47.77,49.71,47.6,46.82,48.2,0,0,0,0,0,0,1.06,0,0.2,0.13,0.77,0.23,37
1401055200000,2014,5,2013,8,34,7,0.708,0.113,0.595,30571.2,192.8,192.8,182,4,4,4,1171,1076,1277,983.9,913.3,187.6,161,192,-1.624e-14,-1.137e-13,0,0.16,0.15,0.174,983.9,913.3,1085,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.636,0.551,0.775,0.451,0.381,0.614,0.021,0.017,0.029,1.36,1.18,1.69,0.063,0.054,0.079,20.2,19.54,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.48,44.02,49.59,45.49,43.14,48.2,0,0,0,0,0,0,1.01,0,0.113,0.16,0.84,0.16,43.2
1401660000000,2014,6,2013,9,35,7,0.597,0.0974,0.5,26480.2,170.1,170.1,157.6,4,3,3.7142857142857144,987.4,929.9,1052,826.4,768.9,161,161,161,-1.624e-14,-1.137e-13,0,0.163,0.153,0.173,826.4,768.9,891.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.47,0.417,0.53,0.339,0.311,0.37,0.015,0.014,0.017,1.05,0.988,1.14,0.048,0.044,0.052,21.11,20.79,21.37,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.51,39.83,52.21,42.85,38.86,48.2,0,0,0,0,0,0,0.876,0,0.097,0.16,0.84,0.16,44.4
1402264800000,2014,6,2013,9,36,7,0.526,0.0974,0.428,23629.5,144.6,144.6,140.7,3,3,3,869.4,827.2,914,708.4,666.2,161,161,161,0,0,0,0.185,0.176,0.195,708.4,666.2,753,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.368,0.341,0.403,0.274,0.246,0.303,0.012,0.011,0.014,0.904,0.83,0.987,0.04,0.036,0.044,21.72,21.46,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.11,45.75,50.53,46.88,44.84,48.2,0,0,0,0,0,0,0.781,0,0.098,0.19,0.81,0.19,44.9
1402869600000,2014,6,2013,9,37,7,0.478,0.0974,0.381,21514.5,132.3,132.3,128.1,3,3,3,790.1,766.3,814.5,629.1,605.3,161,161,161,0,0,0,0.204,0.198,0.21,629.1,605.3,653.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.32,0.307,0.334,0.221,0.205,0.238,0.0096,0.0089,0.01,0.767,0.727,0.808,0.033,0.032,0.035,22.17,22.03,22.31,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.56,42.13,45.01,42.69,41.29,44.11,0,0,0,0,0,0,0.711,0,0.097,0.2,0.8,0.2,45
1403474400000,2014,6,2013,9,38,7,0.435,0.0974,0.338,19242.1,121.5,121.5,114.5,3,3,3,719.2,686.2,754,558.2,525.2,161,161,161,0,0,0,0.224,0.214,0.235,558.2,525.2,593,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.28,0.261,0.3,0.174,0.152,0.197,0.0075,0.0065,0.0085,0.648,0.592,0.706,0.028,0.025,0.031,22.58,22.38,22.76,0.951,0.949,0.954,0.974,0.97,0.979,0.927,0.92,0.934,39.18,37.08,41.37,38.18,35.96,40.5,0,0,0,0,0,0,0.636,0,0.097,0.22,0.78,0.22,44.2
1404079200000,2014,6,2013,9,39,7,0.39,0.11,0.28,16196,105.9,105.9,96.4,3,2,2.142857142857143,645.4,616.4,675.5,462.9,430.4,182.4,161,186,8.12e-15,-5.684e-14,5.684e-14,0.283,0.238,0.302,462.9,430.4,514.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.229,0.212,0.255,0.118,0.102,0.145,0.005,0.0043,0.0062,0.585,0.547,0.629,0.025,0.023,0.027,22.93,22.81,23.09,0.956,0.948,0.958,0.979,0.97,0.98,0.935,0.919,0.939,47.15,36.38,51.23,45.68,35.29,48.2,0,0,0,0,0,0,0.536,0,0.11,0.28,0.72,0.28,41.5
1404684000000,2014,7,2013,10,40,7,0.352,0.112,0.239,14175.8,89.5,89.5,84.38,2,2,2,581.4,556.5,606.9,395.4,370.6,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.32,0.306,0.334,395.4,370.6,420.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.208,0.0856,0.0739,0.0976,0.0036,0.0031,0.0041,0.495,0.457,0.533,0.021,0.019,0.023,23.29,23.14,23.44,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,43.07,40.51,45.66,42.19,39.58,44.75,0,0,0,0,0,0,0.469,0,0.113,0.32,0.68,0.32,40.3
1405288800000,2014,7,2013,10,41,7,0.319,0.112,0.206,12216.7,77.4,77.4,72.72,2,2,2,527.2,506,548.6,341.2,320,186,186,186,-1.624e-14,-5.684e-14,0,0.353,0.339,0.368,341.2,320,362.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.188,0.06,0.05,0.0702,0.0025,0.0021,0.0029,0.413,0.381,0.445,0.017,0.016,0.019,23.61,23.49,23.74,0.947,0.944,0.95,0.972,0.97,0.975,0.92,0.916,0.927,37.42,35.16,39.68,36.36,34.11,38.7,0,0,0,0,0,0,0.404,0,0.113,0.35,0.65,0.35,38.3
1405893600000,2014,7,2013,10,42,7,0.291,0.112,0.178,10577.2,66.8,66.8,62.96,2,2,2,480.8,462.5,499.1,294.8,276.5,186,186,186,0,0,0,0.387,0.373,0.402,294.8,276.5,313.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.157,0.17,0.0382,0.0295,0.0468,0.0016,0.0012,0.0019,0.344,0.316,0.371,0.014,0.013,0.015,23.89,23.78,24,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.45,30.46,34.43,31.48,29.54,33.4,0,0,0,0,0,0,0.35,0,0.113,0.38,0.61,0.39,36.3
1406498400000,2014,7,2013,10,43,7,0.266,0.104,0.162,9614.39,60.03,60.03,57.23,2,2,2,439.8,422.3,456.8,267.1,254.6,172.7,155,186,0,0,0,0.392,0.357,0.422,267.1,254.6,279.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.15,0.156,0.0251,0.0192,0.0308,0.001,0.00079,0.0013,0.301,0.283,0.318,0.012,0.012,0.013,24.12,24.04,24.2,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.5,28.05,30.94,28.61,27.21,30.01,0,0,0,0,0,0,0.318,0,0.104,0.39,0.61,0.39,36.1
1407103200000,2014,8,2013,11,44,7,0.241,0.0937,0.148,8786.39,56.1,56.1,52.3,2,1,1.8571428571428572,399,383.2,416,244,228.2,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.389,0.373,0.404,244,228.2,261,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.149,0.0174,0.0151,0.0222,0.00071,0.00061,0.0009,0.29,0.255,0.403,0.012,0.01,0.016,24.32,24.24,24.4,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.85,25.81,52.07,29.59,25.04,48.2,0,0,0,0,0,0,0.291,0,0.093,0.39,0.61,0.39,36.5
1407708000000,2014,8,2013,11,45,7,0.22,0.0937,0.126,7819,48.2,48.2,46.54,1,1,1,364,351.2,378,209,196.2,155,155,155,-4.06e-15,-2.842e-14,0,0.426,0.41,0.441,209,196.2,223,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.136,0.0135,0.0124,0.0147,0.00055,0.0005,0.0006,0.369,0.346,0.394,0.015,0.014,0.016,24.41,24.32,24.5,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.84,44.96,50.97,46.54,44.06,48.2,0,0,0,0,0,0,0.259,0,0.094,0.43,0.57,0.43,35.5
1408312800000,2014,8,2013,11,46,7,0.203,0.0937,0.109,6771.05,43.13,43.13,40.3,1,1,1,335,323.6,347.1,180,168.6,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.463,0.447,0.479,180,168.6,192.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.125,0.0111,0.0101,0.0121,0.00044,0.0004,0.00049,0.317,0.297,0.339,0.013,0.012,0.014,24.61,24.53,24.69,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.92,0.933,41.23,38.58,44.01,40.3,37.54,43.13,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33.4
1408917600000,2014,8,2013,11,47,7,0.188,0.0937,0.0938,5779.35,36.67,36.67,34.4,1,1,1,310.1,300.9,320,155.1,145.9,155,155,155,0,-2.842e-14,2.842e-14,0.5,0.484,0.515,155.1,145.9,165,990,990,990,965,964.9,965,25,25,25.1,0.112,0.109,0.115,0.00893,0.00815,0.00978,0.00036,0.00032,0.00039,0.273,0.256,0.29,0.011,0.01,0.012,24.78,24.71,24.84,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.46,33.33,37.76,34.4,32.33,36.67,0,0,0,0,0,0,0.191,0,0.0942,0.5,0.5,0.5,30.7
1409522400000,2014,9,2013,12,48,7,0.172,0.0714,0.101,6277.74,40.36,40.36,37.37,1,1,1,284.6,273.3,296.8,166.6,155.3,118,118,118,0,-2.842e-14,2.842e-14,0.415,0.398,0.432,166.6,155.3,178.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00991,0.00895,0.0109,0.00039,0.00035,0.00044,0.289,0.269,0.311,0.012,0.011,0.012,24.87,24.8,24.94,0.944,0.941,0.948,0.973,0.97,0.979,0.919,0.913,0.928,38.39,35.73,41.24,37.37,34.66,40.36,0,0,0,0,0,0,0.208,0,0.071,0.42,0.59,0.41,36.5
1410127200000,2014,9,2013,12,49,7,0.157,0.0714,0.086,5318.54,33.85,33.85,31.66,1,1,1,260.1,251.1,269.7,142.1,133.1,118,118,118,8.12e-15,0,2.842e-14,0.454,0.437,0.47,142.1,133.1,151.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.107,0.00783,0.00707,0.00865,0.00031,0.00028,0.00034,0.246,0.229,0.263,0.0097,0.0091,0.01,25.01,24.96,25.07,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.64,30.5,34.9,31.66,29.59,33.85,0,0,0,0,0,0,0.176,0,0.071,0.45,0.55,0.45,33.9
1410732000000,2014,9,2013,12,50,7,0.145,0.0714,0.0734,4517.19,28.9,28.9,26.89,1,1,1,239.3,231.2,248.1,121.3,113.2,118,118,118,4.06e-15,0,1.421e-14,0.493,0.476,0.51,121.3,113.2,130.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.096,0.0931,0.0991,0.00606,0.00537,0.00681,0.00024,0.00021,0.00027,0.208,0.194,0.224,0.0082,0.0076,0.0089,25.16,25.09,25.22,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,27.72,25.77,29.8,26.89,25,28.9,0,0,0,0,0,0,0.149,0,0.0716,0.49,0.51,0.49,31.2
1411336800000,2014,9,2013,12,51,7,0.134,0.0714,0.0626,3823.64,24.43,24.43,22.76,1,1,1,221.5,215,228.7,103.5,97.03,118,118,118,0,-1.421e-14,1.421e-14,0.533,0.516,0.549,103.5,97.03,110.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0897,0.0874,0.0922,0.00455,0.004,0.00516,0.00018,0.00016,0.0002,0.176,0.165,0.189,0.0069,0.0065,0.0074,25.29,25.24,25.34,0.915,0.912,0.919,0.969,0.967,0.97,0.887,0.883,0.891,23.48,22.04,25.18,22.76,21.32,24.43,0,0,0,0,0,0,0.126,0,0.0714,0.53,0.47,0.53,28.5
