datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1473631200000,2016,9,2015,12,50,7,0.143,0.055,0.088,5473.47,34.37,34.37,32.58,1,1,1,236.4,229,244.3,145.4,138,91,91,91,0,0,0,0.385,0.373,0.397,145.4,138,153.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0998,0.105,0.00811,0.00748,0.00878,0.00032,0.00029,0.00035,0.249,0.236,0.263,0.0098,0.0093,0.01,25.13,25.07,25.19,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.59,31.83,35.43,32.58,30.88,34.37,0,0,0,0,0,0,0.181,0,0.055,0.38,0.62,0.38,38.3
1474236000000,2016,9,2015,12,51,7,0.133,0.055,0.0782,4852.32,30.32,30.32,28.88,1,1,1,220.2,214.5,226.5,129.2,123.5,91,91,91,-4.06e-15,-1.421e-14,0,0.413,0.402,0.424,129.2,123.5,135.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0946,0.0989,0.00673,0.00625,0.00727,0.00026,0.00024,0.00029,0.22,0.21,0.232,0.0086,0.0082,0.0091,25.26,25.21,25.3,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.78,28.42,31.25,28.88,27.57,30.32,0,0,0,0,0,0,0.16,0,0.0548,0.41,0.59,0.41,36.5
1474840800000,2016,9,2015,12,52,7,0.125,0.0519,0.0734,4547.98,29.24,29.24,27.07,1,1,1,207.1,203,212.6,121.3,113.9,85.86,73,91,2.03e-15,0,1.421e-14,0.414,0.359,0.444,121.3,113.9,130.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0913,0.0949,0.00606,0.00543,0.00682,0.00024,0.00021,0.00027,0.206,0.193,0.22,0.008,0.0075,0.0086,25.35,25.32,25.38,0.925,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,27.91,26.1,30.15,27.07,25.31,29.24,0,0,0,0,0,0,0.15,0,0.0516,0.42,0.59,0.41,36.4
1475445600000,2016,10,2016,1,1,7,0.12,0.0442,0.0754,4690.99,29.06,29.06,27.92,1,1,1,197.6,193.7,202.4,124.6,120.7,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.37,0.361,0.377,124.6,120.7,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0915,0.0946,0.00634,0.00601,0.00675,0.00025,0.00023,0.00026,0.21,0.203,0.219,0.0082,0.0079,0.0085,25.38,25.37,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.79,27.8,29.96,27.92,26.97,29.06,0,0,0,0,0,0,0.155,0,0.0446,0.37,0.63,0.37,39.1
1476050400000,2016,10,2016,1,2,7,0.113,0.0442,0.069,4259.94,26.64,26.64,25.36,1,1,1,187.1,181.4,192.3,114.1,108.4,73,73,73,0,-1.421e-14,1.421e-14,0.39,0.38,0.402,114.1,108.4,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0872,0.0911,0.00544,0.00496,0.00589,0.00021,0.00019,0.00023,0.191,0.181,0.201,0.0075,0.0071,0.0078,25.38,25.38,25.38,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.897,26.14,24.73,27.46,25.36,23.99,26.64,0,0,0,0,0,0,0.141,0,0.044,0.39,0.61,0.39,37.7
1476655200000,2016,10,2016,1,3,7,0.106,0.0442,0.0614,3755.69,23.53,23.53,22.36,1,1,1,174.5,170.2,179.5,101.5,97.18,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.419,0.407,0.429,101.5,97.18,106.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0832,0.0865,0.00438,0.00401,0.0048,0.00017,0.00016,0.00019,0.169,0.161,0.178,0.0066,0.0063,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.882,0.888,23.07,22.11,24.26,22.36,21.39,23.53,0,0,0,0,0,0,0.124,0,0.0446,0.42,0.58,0.42,35.4
1477260000000,2016,10,2016,1,4,7,0.101,0.0442,0.0565,3462.82,21.11,21.11,20.61,1,1,1,166.4,163.9,168.8,93.36,90.89,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.439,0.432,0.445,93.36,90.89,95.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.081,0.0828,0.00369,0.00348,0.00389,0.00014,0.00014,0.00015,0.154,0.15,0.159,0.006,0.0059,0.0062,25.38,25.38,25.38,0.918,0.916,0.921,0.966,0.965,0.967,0.887,0.885,0.889,21.34,20.84,21.83,20.61,20.11,21.11,0,0,0,0,0,0,0.115,0,0.0445,0.44,0.56,0.44,34.3
1477864800000,2016,10,2016,1,5,7,0.101,0.0322,0.0692,4280.01,28.13,28.13,25.48,1,1,1,167.7,162.5,175.7,114.4,89.53,53.29,50,73,4.06e-15,0,1.421e-14,0.319,0.285,0.449,114.4,89.53,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.0805,0.0901,0.00548,0.00336,0.00643,0.00021,0.00013,0.00025,0.189,0.147,0.209,0.0074,0.0058,0.0082,25.35,25.34,25.38,0.924,0.92,0.929,0.969,0.964,0.97,0.895,0.89,0.901,26.28,20.56,29,25.48,19.83,28.13,0,0,0,0,0,0,0.142,0,0.0318,0.32,0.69,0.31,42.4
1478469600000,2016,11,2016,2,6,7,0.11,0.0346,0.0752,4675.43,29.95,29.95,27.83,1,1,1,181.7,175.1,187.4,124.4,119.3,57.29,50,67,2.03e-15,0,1.421e-14,0.315,0.273,0.36,124.4,119.3,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0899,0.0928,0.00632,0.00589,0.00708,0.00025,0.00023,0.00028,0.207,0.199,0.222,0.0081,0.0078,0.0087,25.36,25.34,25.37,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.69,27.45,30.87,27.83,26.62,29.95,0,0,0,0,0,0,0.155,0,0.0348,0.31,0.68,0.32,42.5
1479074400000,2016,11,2016,2,7,7,0.112,0.0405,0.071,4395.97,27.36,27.36,26.17,1,1,1,184.4,181.7,189.3,117.4,114.7,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.363,0.354,0.369,117.4,114.7,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0884,0.0911,0.00573,0.0055,0.00615,0.00022,0.00022,0.00024,0.196,0.191,0.205,0.0077,0.0075,0.008,25.37,25.37,25.37,0.923,0.921,0.927,0.97,0.97,0.97,0.895,0.893,0.899,26.98,26.28,28.2,26.17,25.49,27.36,0,0,0,0,0,0,0.145,0,0.041,0.36,0.63,0.37,39.2
1479679200000,2016,11,2016,2,8,7,0.116,0.0302,0.0859,5381.89,32.69,32.69,32.04,1,1,1,192.1,189.6,194.8,142.1,139.6,50,50,50,0,0,0,0.26,0.257,0.264,142.1,139.6,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.095,0.0969,0.00782,0.00762,0.00806,0.00031,0.0003,0.00031,0.238,0.234,0.243,0.0093,0.0091,0.0095,25.35,25.35,25.35,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,33.03,32.42,33.7,32.04,31.45,32.69,0,0,0,0,0,0,0.178,0,0.0301,0.26,0.74,0.26,46.4
1480284000000,2016,11,2016,2,9,7,0.116,0.0334,0.0824,5150.93,32.17,32.17,30.66,1,1,1,191.4,189.3,192.9,136.3,132.2,55.14,50,59,0,0,0,0.288,0.26,0.309,136.3,132.2,142.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0938,0.0961,0.00733,0.00699,0.00787,0.00029,0.00027,0.00031,0.228,0.222,0.239,0.0089,0.0087,0.0093,25.35,25.35,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.61,30.63,33.16,30.66,29.71,32.17,0,0,0,0,0,0,0.17,0,0.0336,0.29,0.71,0.29,44.4
1480888800000,2016,12,2016,3,10,7,0.117,0.0357,0.081,5061.93,31.54,31.54,30.13,1,1,1,193,189.9,198.9,134,130.9,59,59,59,0,0,0,0.306,0.297,0.311,134,130.9,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0934,0.0965,0.00714,0.00687,0.00764,0.00028,0.00027,0.0003,0.225,0.219,0.236,0.0088,0.0086,0.0092,25.36,25.36,25.36,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.06,30.3,32.51,30.13,29.39,31.54,0,0,0,0,0,0,0.167,0,0.036,0.31,0.69,0.31,43.3
1481493600000,2016,12,2016,3,11,7,0.126,0.0357,0.0904,5667.46,35.37,35.37,33.73,1,1,1,208.4,201.9,215.6,149.4,142.9,59,59,59,0,0,0,0.283,0.274,0.292,149.4,142.9,156.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0976,0.102,0.00845,0.0079,0.00906,0.00033,0.00031,0.00036,0.253,0.241,0.265,0.0099,0.0094,0.01,25.3,25.24,25.35,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.78,33.23,36.46,33.73,32.24,35.37,0,0,0,0,0,0,0.187,0,0.0356,0.28,0.72,0.28,45
1482098400000,2016,12,2016,3,12,7,0.136,0.0357,0.101,6332.98,39.16,39.16,37.7,1,1,1,225.3,218.6,231.2,166.3,159.6,59,59,59,0,0,0,0.262,0.255,0.27,166.3,159.6,172.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.00988,0.00931,0.0104,0.00039,0.00037,0.00041,0.283,0.271,0.293,0.011,0.011,0.012,25.17,25.12,25.22,0.944,0.942,0.946,0.973,0.97,0.976,0.919,0.913,0.923,38.73,37.16,40.11,37.7,36.05,39.16,0,0,0,0,0,0,0.209,0,0.035,0.26,0.74,0.26,46.6
1482703200000,2016,12,2016,3,13,7,0.142,0.0369,0.105,6612.79,40.25,40.25,39.36,1,1,1,234.1,229.3,240.7,173.1,167.7,61,59,73,0,0,0,0.26,0.25,0.303,173.1,167.7,176.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.109,0.0105,0.01,0.0108,0.00041,0.00039,0.00042,0.295,0.287,0.301,0.012,0.011,0.012,25.1,25.07,25.13,0.946,0.944,0.947,0.977,0.974,0.978,0.924,0.92,0.927,40.3,38.95,41.14,39.36,37.92,40.25,0,0,0,0,0,0,0.219,0,0.037,0.26,0.74,0.26,46.6
1483308000000,2017,1,2016,4,14,7,0.155,0.0442,0.111,6995.74,43.78,43.78,41.64,1,1,1,256,245.4,265.1,183,172.4,73,73,73,4.06e-15,0,2.842e-14,0.285,0.275,0.297,183,172.4,192.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.117,0.0113,0.0104,0.0121,0.00045,0.00041,0.00048,0.314,0.295,0.331,0.012,0.012,0.013,24.96,24.91,25.03,0.949,0.946,0.952,0.979,0.976,0.98,0.93,0.923,0.933,42.52,40.03,44.68,41.64,39.07,43.78,0,0,0,0,0,0,0.231,0,0.044,0.29,0.72,0.28,45.1
1483912800000,2017,1,2016,4,15,7,0.173,0.0442,0.129,8047.26,51.4,51.4,47.9,2,1,1.2857142857142858,286.9,269.7,308.5,213.9,196.7,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.255,0.237,0.271,213.9,196.7,235.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.118,0.132,0.0139,0.0125,0.0158,0.00055,0.00049,0.00063,0.325,0.242,0.377,0.013,0.0096,0.015,24.83,24.76,24.88,0.947,0.923,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.79,25.71,50.72,40.67,24.94,48.2,0,0,0,0,0,0,0.266,0,0.044,0.26,0.75,0.25,46.5
1484517600000,2017,1,2016,4,16,7,0.204,0.0442,0.16,9711.08,62.69,62.69,57.8,2,2,2,337.7,314.3,360.2,264.7,241.3,73,73,73,4.06e-15,0,2.842e-14,0.217,0.203,0.232,264.7,241.3,287.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.134,0.15,0.0244,0.0163,0.0346,0.00098,0.00065,0.0014,0.288,0.256,0.321,0.012,0.01,0.013,24.62,24.48,24.77,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.899,0.909,29.8,27.16,32.32,28.9,26.34,31.35,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.6
1485122400000,2017,1,2016,4,17,7,0.235,0.0442,0.191,11549.2,73.19,73.19,68.75,2,2,2,388.5,368.7,409.2,315.5,295.7,73,73,73,0,0,0,0.188,0.178,0.198,315.5,295.7,336.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.16,0.153,0.168,0.0479,0.0386,0.0577,0.0019,0.0016,0.0023,0.364,0.334,0.395,0.015,0.013,0.016,24.29,24.16,24.42,0.943,0.939,0.946,0.97,0.97,0.971,0.915,0.911,0.919,35.43,33.26,37.68,34.37,32.26,36.59,0,0,0,0,0,0,0.382,0,0.044,0.19,0.81,0.19,49.1
1485727200000,2017,1,2016,4,18,7,0.271,0.0493,0.222,13447.8,86.63,86.63,80.05,2,2,2,448.7,416.6,482.7,367.1,343.6,81.57,73,85,0,0,0,0.182,0.172,0.195,367.1,343.6,397.7,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.179,0.17,0.19,0.0723,0.0612,0.0867,0.003,0.0025,0.0036,0.442,0.406,0.488,0.018,0.017,0.02,23.94,23.74,24.12,0.951,0.947,0.955,0.977,0.973,0.98,0.929,0.921,0.936,40.96,38.49,44.2,40.02,37.44,43.32,0,0,0,0,0,0,0.445,0,0.049,0.18,0.82,0.18,49.6
1486332000000,2017,2,2016,5,19,7,0.319,0.0514,0.268,15803.5,96.4,96.4,94.07,2,2,2,527.4,492.8,559.6,442.4,407.8,85,85,85,0,-5.684e-14,5.684e-14,0.161,0.152,0.172,442.4,407.8,474.6,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.194,0.22,0.108,0.0915,0.123,0.0045,0.0038,0.0052,0.555,0.503,0.605,0.023,0.021,0.025,23.47,23.28,23.68,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.71,45.25,51.8,47.03,44.34,48.2,0,0,0,0,0,0,0.523,0,0.051,0.16,0.84,0.16,49.5
1486936800000,2017,2,2016,5,20,7,0.37,0.0514,0.318,18456,119.9,119.9,109.9,3,3,3,611.4,571.3,661,526.4,486.3,85,85,85,8.12e-15,0,5.684e-14,0.139,0.129,0.149,526.4,486.3,576,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.249,0.226,0.277,0.153,0.129,0.186,0.0065,0.0054,0.0079,0.581,0.516,0.665,0.025,0.022,0.028,23.08,22.79,23.31,0.949,0.945,0.953,0.972,0.97,0.978,0.922,0.916,0.932,37.65,35.02,40.89,36.62,33.97,39.98,0,0,0,0,0,0,0.61,0,0.052,0.14,0.86,0.14,49.9
1487541600000,2017,2,2016,5,21,7,0.453,0.0514,0.401,22781.8,144.6,144.6,135.6,3,3,3,748.6,682.6,811,663.6,597.6,85,85,85,0,0,0,0.114,0.105,0.125,663.6,597.6,726,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.327,0.289,0.362,0.244,0.2,0.286,0.011,0.0086,0.013,0.812,0.701,0.918,0.035,0.03,0.04,22.29,21.94,22.67,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.22,42.26,49.83,45.2,41.42,48.2,0,0,0,0,0,0,0.753,0,0.052,0.11,0.89,0.11,50.3
1488146400000,2017,2,2016,5,22,7,0.569,0.0704,0.498,26689.9,178.6,178.6,158.9,4,3,3.7142857142857144,940.4,834.7,1071,823.9,749.7,116.4,85,129,0,0,0,0.123,0.0983,0.144,823.9,749.7,941.7,990,990,990,967.7,967.2,968.1,22.3,21.9,22.8,0.457,0.379,0.568,0.338,0.302,0.395,0.015,0.013,0.018,1.04,0.928,1.22,0.047,0.041,0.056,21.31,20.65,21.8,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.72,39.53,51.6,43.16,38.54,48.2,0,0,0,0,0,0,0.883,0,0.071,0.12,0.88,0.12,46.9
1488751200000,2017,3,2016,6,23,7,0.787,0.0874,0.653,32129.9,192.8,192.8,191.2,4,4,4,1301,1127,1456,1156,997.9,144.4,129,183,77.22,0,173.3,0.111,0.0942,0.129,1079,997.9,1100,990,990,990,968.8,968.3,969.3,21.2,20.7,21.7,0.787,0.631,0.869,0.602,0.422,0.648,0.028,0.019,0.031,1.68,1.33,1.82,0.08,0.061,0.088,19.47,18.84,20.37,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.08,47.62,50.41,47.81,46.67,48.2,0,0,0,0,0,0,1.06,0,0.134,0.11,0.83,0.17,40.8
1489356000000,2017,3,2016,6,24,7,1.04,0.111,0.665,30287.8,187.8,187.8,180.3,4,4,4,1721,1504,1997,1538,1321,183,183,183,438.4,220.7,713.7,0.107,0.0917,0.122,1100,1100,1100,990,990,990,970.2,969.5,971.1,19.8,18.9,20.5,0.915,0.893,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.099,17.94,17.04,18.66,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,45.99,43.56,47.92,45.07,42.69,46.96,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1489960800000,2017,3,2016,6,25,7,1.49,0.111,0.665,26604.2,167.7,167.7,158.4,4,4,4,2463,2115,2816,2280,1932,183,183,183,1180,832.2,1533,0.075,0.065,0.0865,1100,1100,1100,990,990,990,972.2,971.4,973.1,17.8,16.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.06,16.75,0.944,0.941,0.947,0.977,0.972,0.98,0.923,0.915,0.928,40.52,38.22,42.78,39.59,37.16,41.93,0,0,0,0,0,0,0.88,0,0.825,0.074,0.45,0.55,17.9
1490565600000,2017,3,2016,6,26,7,1.94,0.117,0.665,23292.2,145.4,145.4,138.6,4,4,4,3200,2932,3384,3008,2749,192.7,183,217,1908,1649,2067,0.0602,0.0554,0.0648,1100,1100,1100,990,990,990,974,973.3,974.4,16,15.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.15,13.75,14.78,0.936,0.934,0.94,0.97,0.97,0.971,0.908,0.905,0.912,35.73,34.62,37.45,34.66,33.58,36.34,0,0,0,0,0,0,0.77,0,1.275,0.06,0.34,0.66,12
1491170400000,2017,4,2016,7,27,7,2.08,0.131,0.665,22388,133.8,133.8,133.3,4,4,4,3431,3405,3447,3214,3188,217,217,217,2114,2088,2130,0.0632,0.0629,0.0637,1100,1100,1100,990,990,990,974.5,974.4,974.5,15.5,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.65,13.62,13.71,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.35,34.25,34.5,33.32,33.22,33.46,0,0,0,0,0,0,0.74,0,1.415,0.063,0.32,0.68,10.8
1491775200000,2017,4,2016,7,28,7,2.07,0.172,0.665,22440.3,134.5,134.5,133.6,4,4,4,3417,3376,3443,3134,3081,283.9,217,295,2034,1981,2126,0.0831,0.063,0.0874,1100,1100,1100,990,990,990,974.4,974.4,974.5,15.6,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.63,13.77,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.43,34.28,34.67,33.39,33.25,33.63,0,0,0,0,0,0,0.742,0,1.405,0.083,0.32,0.68,10.8
1492380000000,2017,4,2016,7,29,7,1.96,0.178,0.665,23082.5,140.3,140.3,137.4,4,4,4,3249,3123,3355,2954,2828,295,295,295,1854,1728,1960,0.0909,0.0879,0.0945,1100,1100,1100,990,990,990,974.1,973.8,974.3,15.9,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.81,14.32,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.41,34.79,36.17,34.35,33.74,35.09,0,0,0,0,0,0,0.763,0,1.295,0.091,0.34,0.66,11.8
1492984800000,2017,4,2016,7,30,7,1.77,0.178,0.665,24452.4,149.4,149.4,145.6,4,4,4,2927,2788,3078,2632,2493,295,295,295,1532,1393,1683,0.101,0.0958,0.106,1100,1100,1100,990,990,990,973.3,973,973.7,16.7,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.79,14.42,15.12,0.94,0.938,0.941,0.971,0.97,0.973,0.912,0.909,0.916,37.48,36.47,38.4,36.39,35.38,37.35,0,0,0,0,0,0,0.809,0,1.105,0.1,0.38,0.62,13.8
1493589600000,2017,5,2016,8,31,7,1.59,0.167,0.665,25867.2,157.1,157.1,154,4,4,4,2622,2511,2745,2346,2235,276,276,276,1246,1135,1369,0.105,0.101,0.11,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.23,15.79,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.922,39.48,38.68,40.21,38.49,37.65,39.27,0,0,0,0,0,0,0.855,0,0.925,0.11,0.42,0.58,16.3
1494194400000,2017,5,2016,8,32,7,1.45,0.167,0.665,26950.1,162.6,162.6,160.4,4,4,4,2391,2310,2477,2115,2034,276,276,276,1015,934.4,1101,0.115,0.111,0.119,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.88,16.28,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41,40.44,41.52,40.1,39.51,40.66,0,0,0,0,0,0,0.891,0,0.785,0.12,0.46,0.54,18.6
1494799200000,2017,5,2016,8,33,7,1.3,0.167,0.665,28005.6,170.1,170.1,166.7,4,4,4,2155,2022,2284,1879,1746,276,276,276,778.8,645.6,908.3,0.128,0.121,0.137,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.65,16.34,16.97,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.53,41.69,43.39,41.67,40.84,42.52,0,0,0,0,0,0,0.926,0,0.635,0.13,0.51,0.49,21.5
1495404000000,2017,5,2016,8,34,7,1.13,0.167,0.665,29436.2,179.1,179.1,175.2,4,4,4,1867,1754,1982,1591,1478,276,276,276,491.3,377.5,606.5,0.148,0.139,0.157,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.08,17.82,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.7,43.69,45.7,43.8,42.81,44.79,0,0,0,0,0,0,0.973,0,0.465,0.15,0.59,0.41,26
1496008800000,2017,5,2016,8,35,7,0.976,0.144,0.665,30907.8,187.2,187.2,184,4,4,4,1613,1520,1716,1375,1310,238.3,210,276,274.8,209.6,340.4,0.147,0.131,0.168,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.915,0.909,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.091,0.094,18.29,17.95,18.59,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.93,46.03,47.74,45.99,45.11,46.79,0,0,0,0,0,0,1.02,0,0.311,0.15,0.68,0.32,31.7
1496613600000,2017,6,2016,9,36,7,0.844,0.127,0.662,32088.9,192.8,192.8,191,4,4,4,1395,1277,1491,1185,1067,210,210,210,89.85,0,181,0.151,0.141,0.164,1095,1067,1100,990,990,990,969.1,968.8,969.5,20.9,20.5,21.2,0.842,0.763,0.89,0.637,0.574,0.648,0.031,0.027,0.032,1.78,1.63,1.84,0.085,0.077,0.089,19.07,18.71,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.8,48.04,49.69,47.75,47.08,48.2,0,0,0,0,0,0,1.06,0,0.182,0.15,0.78,0.22,38
1497218400000,2017,6,2016,9,37,7,0.686,0.127,0.559,29091.8,187,187,173.2,4,4,4,1134,1047,1233,923.9,837.3,210,210,210,0,-1.137e-13,1.137e-13,0.186,0.17,0.201,923.9,837.3,1023,990,990,990,968.3,968,968.6,21.7,21.4,22,0.579,0.492,0.699,0.392,0.344,0.476,0.018,0.016,0.022,1.22,1.06,1.46,0.057,0.048,0.068,20.45,19.91,20.89,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.19,40.9,47.7,43.29,40,46.74,0,0,0,0,0,0,0.962,0,0.127,0.19,0.81,0.19,42.4
1497823200000,2017,6,2016,9,38,7,0.584,0.127,0.457,24376.9,156,156,145.1,4,3,3.142857142857143,965.5,914,1024,755.5,704,210,210,210,0,0,0,0.218,0.205,0.23,755.5,704,814.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.417,0.37,0.471,0.302,0.271,0.333,0.014,0.012,0.015,0.987,0.901,1.06,0.044,0.04,0.048,21.25,21,21.54,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.26,39.97,52.05,46.51,39.01,48.2,0,0,0,0,0,0,0.806,0,0.127,0.22,0.78,0.22,41.7
1498428000000,2017,6,2016,9,39,7,0.518,0.123,0.395,22017.5,136.9,136.9,131.1,3,3,3,855.7,818.1,898.5,652.6,630.4,203.1,186,210,0,0,0,0.237,0.225,0.25,652.6,630.4,688.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.34,0.325,0.362,0.237,0.222,0.261,0.01,0.0098,0.012,0.813,0.775,0.875,0.036,0.034,0.039,21.86,21.63,22.05,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.58,43.23,46.57,43.69,42.37,45.64,0,0,0,0,0,0,0.728,0,0.123,0.24,0.76,0.24,42.5
1499032800000,2017,7,2016,10,40,7,0.475,0.112,0.363,20528.3,126.4,126.4,122.2,3,3,3,786.1,764.9,809.3,600.1,578.9,186,186,186,0,0,0,0.237,0.23,0.243,600.1,578.9,623.3,990,990,990,967,967,967.1,23,22.9,23,0.307,0.295,0.32,0.202,0.188,0.217,0.0088,0.0081,0.0095,0.721,0.685,0.76,0.031,0.03,0.033,22.23,22.1,22.35,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.93,0.936,41.61,40.3,43.01,40.73,39.36,42.15,0,0,0,0,0,0,0.679,0,0.112,0.24,0.76,0.24,43.2
1499637600000,2017,7,2016,10,41,7,0.435,0.134,0.301,16981.1,115.5,115.5,101.1,3,2,2.4285714285714284,718.4,685.9,752.1,497.3,458.9,221.1,186,227,8.12e-15,-5.684e-14,5.684e-14,0.308,0.247,0.331,497.3,458.9,566.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.254,0.233,0.287,0.136,0.116,0.179,0.0059,0.0049,0.0078,0.617,0.562,0.664,0.027,0.024,0.029,22.61,22.43,22.76,0.953,0.946,0.957,0.976,0.97,0.98,0.931,0.918,0.938,44.64,35.14,51.91,42.87,34.08,48.2,0,0,0,0,0,0,0.562,0,0.134,0.31,0.69,0.31,39
1500242400000,2017,7,2016,10,42,7,0.392,0.137,0.254,14904.8,94.14,94.14,88.72,2,2,2,647.4,620.5,675.2,420.4,393.5,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.351,0.336,0.366,420.4,393.5,448.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.213,0.203,0.227,0.0974,0.0848,0.111,0.0041,0.0036,0.0047,0.537,0.496,0.582,0.023,0.021,0.025,22.97,22.82,23.12,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.26,42.57,48.03,44.36,41.71,47.07,0,0,0,0,0,0,0.493,0,0.138,0.35,0.65,0.35,38
1500847200000,2017,7,2016,10,43,7,0.356,0.137,0.218,12825.7,81.68,81.68,76.34,2,2,2,587.8,565,612.1,360.8,338,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.387,0.371,0.402,360.8,338,385.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.191,0.183,0.2,0.0693,0.0586,0.0807,0.0029,0.0025,0.0034,0.446,0.412,0.483,0.019,0.017,0.02,23.31,23.17,23.45,0.95,0.947,0.953,0.974,0.97,0.98,0.926,0.918,0.934,39.17,36.79,41.69,38.17,35.69,40.84,0,0,0,0,0,0,0.424,0,0.138,0.38,0.61,0.39,36
1501452000000,2017,7,2016,10,44,7,0.323,0.115,0.208,12294.6,78,78,73.18,2,2,2,533.8,511.2,557.6,343.6,327.2,190.1,184,227,-2.436e-14,-5.684e-14,0,0.356,0.335,0.407,343.6,327.2,365.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.176,0.189,0.0612,0.0534,0.0714,0.0026,0.0022,0.003,0.418,0.393,0.45,0.017,0.016,0.019,23.58,23.48,23.71,0.948,0.945,0.951,0.972,0.97,0.976,0.921,0.917,0.928,37.65,35.94,39.96,36.59,34.86,39,0,0,0,0,0,0,0.407,0,0.115,0.36,0.64,0.36,38.1
1502056800000,2017,8,2016,11,45,7,0.293,0.111,0.181,10760.4,68.2,68.2,64.05,2,2,2,483.9,464.9,503.8,299.9,280.9,184,184,184,0,0,0,0.38,0.365,0.396,299.9,280.9,319.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0406,0.0316,0.0499,0.0017,0.0013,0.0021,0.352,0.323,0.382,0.015,0.013,0.016,23.87,23.75,23.98,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.02,30.95,35.16,32.03,30.03,34.1,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.7
1502661600000,2017,8,2016,11,46,7,0.267,0.111,0.156,9270.16,58.71,58.71,55.18,2,2,2,442.1,426.4,458.7,258.1,242.4,184,184,184,0,-2.842e-14,2.842e-14,0.416,0.401,0.432,258.1,242.4,274.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.158,0.0214,0.0164,0.0286,0.00088,0.00067,0.0012,0.29,0.269,0.314,0.012,0.011,0.013,24.12,24.02,24.21,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.44,26.69,30.26,27.59,25.89,29.36,0,0,0,0,0,0,0.307,0,0.111,0.42,0.58,0.42,34.7
1503266400000,2017,8,2016,11,47,7,0.246,0.111,0.135,8101.18,50.63,50.63,48.22,2,1,1.1428571428571428,406.8,392.8,421.2,222.8,208.8,184,184,184,0,-2.842e-14,2.842e-14,0.452,0.437,0.468,222.8,208.8,237.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0147,0.0135,0.0159,0.0006,0.00055,0.00065,0.374,0.263,0.414,0.015,0.011,0.017,24.2,24.11,24.26,0.953,0.926,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.63,26.1,52.51,44.6,25.31,48.2,0,0,0,0,0,0,0.268,0,0.111,0.45,0.55,0.45,32.9
1503871200000,2017,8,2016,11,48,7,0.227,0.0994,0.128,7786.11,50.32,50.32,46.35,2,1,1.1428571428571428,376.1,361.9,389.2,211.8,192.9,164.3,138,184,-1.218e-14,-2.842e-14,0,0.436,0.371,0.488,211.8,192.9,233.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0138,0.0121,0.0156,0.00056,0.00049,0.00063,0.353,0.255,0.404,0.014,0.01,0.016,24.37,24.29,24.49,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.897,0.94,44.44,25.94,52.44,42.75,25.16,48.2,0,0,0,0,0,0,0.257,0,0.099,0.44,0.56,0.44,34.3
1504476000000,2017,9,2016,12,49,7,0.207,0.0835,0.124,7703.81,48.2,48.2,45.86,1,1,1,342.3,329.3,356.7,204.3,191.3,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.404,0.387,0.419,204.3,191.3,218.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.124,0.134,0.0131,0.012,0.0143,0.00053,0.00048,0.00058,0.36,0.337,0.386,0.014,0.013,0.016,24.53,24.43,24.62,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.94,43.98,50.19,45.86,43.1,48.2,0,0,0,0,0,0,0.255,0,0.083,0.4,0.6,0.4,37.2
1505080800000,2017,9,2016,12,50,7,0.19,0.0835,0.106,6608.31,42.17,42.17,39.34,1,1,1,313.4,302.3,325.2,175.4,164.3,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.441,0.424,0.457,175.4,164.3,187.2,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0107,0.00971,0.0117,0.00043,0.00039,0.00047,0.308,0.288,0.329,0.012,0.011,0.013,24.72,24.64,24.8,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.29,37.71,43.03,39.34,36.62,42.17,0,0,0,0,0,0,0.219,0,0.084,0.44,0.56,0.44,34.8
1505685600000,2017,9,2016,12,51,7,0.175,0.0835,0.0917,5663.55,35.78,35.78,33.71,1,1,1,289.6,280.6,298.7,151.6,142.7,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.477,0.462,0.492,151.6,142.7,160.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.00864,0.00788,0.00941,0.00034,0.00031,0.00037,0.266,0.25,0.282,0.011,0.0099,0.011,24.88,24.82,24.93,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.914,34.75,32.65,36.88,33.71,31.67,35.78,0,0,0,0,0,0,0.187,0,0.0833,0.48,0.52,0.48,32.4
1506290400000,2017,9,2016,12,52,7,0.163,0.081,0.0818,5040.44,34.03,34.03,30,1,1,1,269.2,262.3,277.6,135.2,125.7,134,110,138,-2.03e-15,-2.842e-14,2.842e-14,0.497,0.419,0.523,135.2,125.7,152.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00725,0.00643,0.0087,0.00029,0.00025,0.00034,0.236,0.219,0.264,0.0094,0.0087,0.01,24.99,24.95,25.03,0.933,0.929,0.94,0.97,0.97,0.97,0.905,0.901,0.912,30.93,28.66,35.09,30,27.81,34.03,0,0,0,0,0,0,0.167,0,0.0812,0.5,0.5,0.5,30.9
1506895200000,2017,10,2017,1,1,7,0.155,0.0665,0.088,5452.82,33.6,33.6,32.46,1,1,1,255.5,251.9,260.4,145.5,141.9,110,110,110,0,-2.842e-14,2.842e-14,0.431,0.422,0.437,145.5,141.9,150.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.107,0.00811,0.00781,0.00854,0.00032,0.00031,0.00034,0.252,0.246,0.261,0.01,0.0097,0.01,25.03,25,25.05,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,33.46,32.63,34.64,32.46,31.65,33.6,0,0,0,0,0,0,0.18,0,0.067,0.43,0.57,0.43,35.2
1507500000000,2017,10,2017,1,2,7,0.151,0.0609,0.0899,5583.31,34.57,34.57,33.23,1,1,1,249.3,243.7,254.7,148.6,142.8,100.7,97,110,0,0,0,0.404,0.386,0.435,148.6,142.8,154.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.106,0.00838,0.00788,0.00887,0.00033,0.00031,0.00035,0.256,0.247,0.266,0.01,0.0098,0.011,25.05,25.03,25.09,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.26,32.82,35.64,33.23,31.84,34.57,0,0,0,0,0,0,0.185,0,0.0611,0.4,0.6,0.4,37
1508104800000,2017,10,2017,1,3,7,0.143,0.0609,0.0819,5078.87,32.4,32.4,30.23,1,1,1,236.2,230.9,241.8,135.4,120.9,100.7,97,110,-2.03e-15,-1.421e-14,0,0.427,0.401,0.476,135.4,120.9,144.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0998,0.0962,0.103,0.00726,0.00603,0.00806,0.00029,0.00024,0.00032,0.232,0.208,0.249,0.0092,0.0082,0.0098,25.15,25.1,25.21,0.933,0.926,0.937,0.97,0.97,0.97,0.905,0.898,0.909,31.17,27.67,33.4,30.23,26.84,32.4,0,0,0,0,0,0,0.168,0,0.0611,0.43,0.57,0.43,35.5
1508709600000,2017,10,2017,1,4,7,0.136,0.0665,0.0693,4261.07,26.39,26.39,25.36,1,1,1,224.6,221.9,229,114.6,111.9,110,110,110,0,-1.421e-14,1.421e-14,0.49,0.48,0.496,114.6,111.9,119,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.094,0.093,0.0955,0.00549,0.00526,0.00586,0.00022,0.00021,0.00023,0.197,0.192,0.204,0.0077,0.0075,0.008,25.26,25.22,25.28,0.922,0.92,0.925,0.97,0.97,0.97,0.894,0.892,0.897,26.15,25.5,27.21,25.36,24.73,26.39,0,0,0,0,0,0,0.141,0,0.0667,0.49,0.51,0.49,31.3
1509314400000,2017,10,2017,1,5,7,0.134,0.0592,0.0747,4623.9,29.29,29.29,27.52,1,1,1,221.4,219.1,224.1,123.5,110.8,97.86,93,110,-2.03e-15,-1.421e-14,1.421e-14,0.442,0.415,0.498,123.5,110.8,131.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0926,0.0973,0.00625,0.00517,0.00689,0.00025,0.0002,0.00027,0.211,0.19,0.224,0.0083,0.0075,0.0088,25.26,25.23,25.29,0.927,0.919,0.931,0.97,0.97,0.97,0.899,0.891,0.903,28.37,25.24,30.19,27.52,24.48,29.29,0,0,0,0,0,0,0.153,0,0.0593,0.44,0.56,0.44,34.5
1509919200000,2017,11,2017,2,6,7,0.135,0.0562,0.0792,4915.92,30.66,30.66,29.26,1,1,1,223.9,219.7,230.1,130.9,126.7,93,93,93,-2.03e-15,-1.421e-14,0,0.415,0.404,0.423,130.9,126.7,137.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0958,0.0994,0.00688,0.00652,0.0074,0.00027,0.00026,0.00029,0.223,0.216,0.234,0.0088,0.0085,0.0092,25.23,25.19,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.17,29.17,31.61,29.26,28.29,30.66,0,0,0,0,0,0,0.163,0,0.0558,0.42,0.59,0.41,36.4
1510524000000,2017,11,2017,2,7,7,0.136,0.0562,0.0799,4959.03,30.22,30.22,29.52,1,1,1,225.1,221.6,228.2,132.1,128.6,93,93,93,0,0,0,0.413,0.408,0.42,132.1,128.6,135.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0964,0.0988,0.00698,0.00668,0.00724,0.00027,0.00026,0.00028,0.225,0.219,0.231,0.0089,0.0086,0.0091,25.22,25.2,25.25,0.931,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.43,29.62,31.15,29.52,28.73,30.22,0,0,0,0,0,0,0.164,0,0.0561,0.41,0.59,0.41,36.5
1511128800000,2017,11,2017,2,8,7,0.136,0.0428,0.0934,5848.31,37.57,37.57,34.81,1,1,1,225.1,217.8,233.1,154.4,126.7,70.71,67,93,0,0,0,0.315,0.287,0.423,154.4,126.7,166.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0958,0.106,0.00887,0.00652,0.00987,0.00035,0.00026,0.00039,0.263,0.216,0.283,0.01,0.0085,0.011,25.19,25.12,25.27,0.94,0.929,0.944,0.971,0.97,0.973,0.913,0.901,0.918,35.85,29.17,38.61,34.81,28.29,37.57,0,0,0,0,0,0,0.193,0,0.0426,0.31,0.69,0.31,43
1511733600000,2017,11,2017,2,9,7,0.135,0.0384,0.0969,6076.45,36.76,36.76,36.17,1,1,1,223.7,220.5,229.8,160.2,154.9,63.57,59,67,0,0,0,0.284,0.267,0.302,160.2,154.9,162.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.105,0.00936,0.00891,0.00959,0.00037,0.00035,0.00038,0.272,0.263,0.277,0.011,0.01,0.011,25.19,25.14,25.21,0.942,0.94,0.943,0.971,0.97,0.971,0.914,0.912,0.916,37.26,35.99,37.85,36.17,34.91,36.76,0,0,0,0,0,0,0.201,0,0.0381,0.28,0.72,0.28,45
1512338400000,2017,12,2017,3,10,7,0.14,0.0357,0.105,6612.22,41.57,41.57,39.36,1,1,1,232,222.4,241,173,163.4,59,59,59,0,0,0,0.254,0.245,0.265,173,163.4,182,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.111,0.0105,0.00964,0.0112,0.00041,0.00038,0.00044,0.295,0.278,0.311,0.012,0.011,0.012,25.11,25.04,25.19,0.946,0.943,0.949,0.976,0.972,0.98,0.924,0.916,0.93,40.3,38.06,42.42,39.36,36.99,41.57,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.2
1512943200000,2017,12,2017,3,11,7,0.148,0.0357,0.113,7143.34,43.39,43.39,42.52,1,1,1,245.1,242.4,248.9,186.1,183.4,59,59,59,0,0,0,0.241,0.237,0.243,186.1,183.4,189.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.0116,0.0113,0.0119,0.00046,0.00045,0.00047,0.318,0.313,0.325,0.013,0.012,0.013,25.01,24.98,25.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,43.39,42.74,44.27,42.52,41.88,43.39,0,0,0,0,0,0,0.236,0,0.035,0.24,0.76,0.24,48.3
1513548000000,2017,12,2017,3,12,7,0.157,0.0357,0.121,7690.97,47.23,47.23,45.78,1,1,1,259.2,253,265.6,200.2,194,59,59,59,8.12e-15,0,2.842e-14,0.228,0.222,0.233,200.2,194,206.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0128,0.0122,0.0133,0.00051,0.00048,0.00053,0.343,0.332,0.355,0.014,0.013,0.014,24.92,24.88,24.96,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.71,45.25,48.2,45.78,44.34,47.23,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,49
1514152800000,2017,12,2017,3,13,7,0.171,0.0357,0.136,8279.62,51.36,51.36,49.28,2,1,1.4285714285714286,283.1,270.8,293.8,224.1,211.8,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.209,0.201,0.218,224.1,211.8,234.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.122,0.13,0.0148,0.0138,0.0157,0.00059,0.00055,0.00063,0.319,0.241,0.388,0.013,0.0096,0.015,24.85,24.78,24.91,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.28,25.84,52.49,38.41,25.07,48.2,0,0,0,0,0,0,0.274,0,0.035,0.21,0.8,0.2,48.4
1514757600000,2018,1,2017,4,14,7,0.192,0.0442,0.148,8947.53,56.18,56.18,53.26,2,2,2,316.9,300.1,330.1,243.9,227.1,73,73,73,4.06e-15,0,2.842e-14,0.231,0.221,0.243,243.9,227.1,257.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.129,0.14,0.017,0.0151,0.0204,0.00068,0.0006,0.00082,0.259,0.24,0.276,0.01,0.0096,0.011,24.76,24.67,24.86,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,27.45,25.52,28.96,26.63,24.76,28.09,0,0,0,0,0,0,0.296,0,0.044,0.23,0.77,0.23,46.6
1515362400000,2018,1,2017,4,15,7,0.215,0.0442,0.171,10361.8,65.71,65.71,61.68,2,2,2,355.5,335.3,374.2,282.5,262.3,73,73,73,0,0,0,0.206,0.195,0.218,282.5,262.3,301.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.142,0.155,0.0324,0.0228,0.0412,0.0013,0.00092,0.0017,0.314,0.284,0.342,0.013,0.011,0.014,24.51,24.39,24.64,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,31.79,29.54,33.87,30.84,28.65,32.85,0,0,0,0,0,0,0.343,0,0.044,0.21,0.8,0.2,48.2
1515967200000,2018,1,2017,4,16,7,0.241,0.0442,0.197,11918.6,74.13,74.13,70.94,2,2,2,398.8,379.9,413.3,325.8,306.9,73,73,73,0,0,0,0.183,0.177,0.192,325.8,306.9,340.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.164,0.157,0.169,0.0528,0.0439,0.0596,0.0021,0.0018,0.0024,0.379,0.351,0.401,0.015,0.014,0.016,24.23,24.14,24.35,0.944,0.941,0.947,0.97,0.97,0.972,0.916,0.913,0.92,36.55,34.5,38.13,35.47,33.46,37.06,0,0,0,0,0,0,0.394,0,0.044,0.18,0.82,0.18,49.5
1516572000000,2018,1,2017,4,17,7,0.264,0.0442,0.22,13377.1,83.46,83.46,79.63,2,2,2,437.3,419.6,454.6,364.3,346.6,73,73,73,0,0,0,0.167,0.161,0.174,364.3,346.6,381.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.178,0.171,0.184,0.071,0.0626,0.0791,0.0029,0.0026,0.0032,0.437,0.41,0.463,0.018,0.017,0.019,24,23.89,24.1,0.95,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.73,38.82,42.58,39.81,37.79,41.73,0,0,0,0,0,0,0.442,0,0.044,0.17,0.83,0.17,50.7
1517176800000,2018,1,2017,4,18,7,0.292,0.0483,0.244,14747.7,91.92,91.92,87.78,2,2,2,482.9,460.9,509,403.1,387.9,79.86,73,85,0,0,0,0.165,0.155,0.177,403.1,387.9,424,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.186,0.2,0.0892,0.0821,0.0991,0.0037,0.0034,0.0041,0.496,0.472,0.527,0.02,0.019,0.022,23.73,23.58,23.85,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,44.79,43.25,46.9,43.89,42.39,45.96,0,0,0,0,0,0,0.488,0,0.048,0.17,0.84,0.16,50.5
1517781600000,2018,2,2017,5,19,7,0.342,0.0514,0.291,16910.9,110.2,110.2,100.7,3,2,2.4285714285714284,566.2,521.3,613.7,481.2,436.3,85,85,85,-2.436e-14,-5.684e-14,0,0.151,0.139,0.163,481.2,436.3,528.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.225,0.204,0.25,0.127,0.105,0.154,0.0053,0.0044,0.0065,0.57,0.53,0.615,0.024,0.022,0.026,23.28,23.06,23.51,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.44,35.65,52.32,42.69,34.58,48.2,0,0,0,0,0,0,0.559,0,0.051,0.15,0.85,0.15,49.4
1518386400000,2018,2,2017,5,20,7,0.421,0.0514,0.37,21225.8,139.8,139.8,126.3,3,3,3,696.2,629.3,770.4,611.2,544.3,85,85,85,0,0,0,0.123,0.11,0.135,611.2,544.3,685.4,990,990,990,966.7,966.4,967,23.3,23,23.6,0.297,0.259,0.339,0.209,0.165,0.259,0.009,0.007,0.011,0.724,0.611,0.849,0.031,0.026,0.037,22.59,22.17,22.97,0.954,0.95,0.957,0.978,0.974,0.98,0.934,0.925,0.938,43.04,38.84,47.54,42.11,37.81,46.59,0,0,0,0,0,0,0.702,0,0.051,0.12,0.88,0.12,50.4
1518991200000,2018,2,2017,5,21,7,0.55,0.06,0.49,26519.6,181,181,157.9,4,3,3.5714285714285716,909.2,791.4,1058,809.9,706.4,99.29,85,105,1.624e-14,0,1.137e-13,0.109,0.0993,0.123,809.9,706.4,952.6,990,990,990,967.5,967.1,968.1,22.5,21.9,22.9,0.44,0.351,0.57,0.329,0.273,0.4,0.015,0.012,0.018,1.02,0.885,1.23,0.045,0.039,0.056,21.45,20.68,22.05,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.97,39.86,51.01,44.61,38.9,48.2,0,0,0,0,0,0,0.877,0,0.06,0.11,0.89,0.11,48.2
1519596000000,2018,2,2017,5,22,7,0.777,0.0905,0.654,32220.6,192.8,192.8,191.8,4,4,4,1284,1113,1428,1135,1008,149.6,105,183,52.66,-1.137e-13,145.2,0.115,0.0853,0.142,1082,1008,1100,990,990,990,968.8,968.3,969.3,21.2,20.7,21.7,0.78,0.633,0.858,0.608,0.442,0.648,0.029,0.02,0.031,1.68,1.36,1.81,0.08,0.062,0.087,19.52,18.94,20.39,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.36,48.17,50.56,47.95,47.2,48.2,0,0,0,0,0,0,1.07,0,0.123,0.12,0.84,0.16,41.5
1520200800000,2018,3,2017,6,23,7,0.916,0.111,0.665,31504,189.9,189.9,187.5,4,4,4,1514,1450,1584,1331,1267,183,183,183,231,167.1,301.1,0.121,0.116,0.126,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.891,0.867,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.63,18.39,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.84,47.2,48.44,46.88,46.25,47.48,0,0,0,0,0,0,1.04,0,0.251,0.12,0.73,0.27,34.4
1520805600000,2018,3,2017,6,24,7,1.03,0.111,0.665,30393.6,184,184,180.9,4,4,4,1703,1613,1794,1520,1430,183,183,183,420.4,330.5,511.3,0.107,0.102,0.113,1100,1100,1100,990,990,990,970.1,969.9,970.4,19.9,19.6,20.1,0.918,0.911,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.99,17.69,18.29,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.15,45.34,46.94,45.23,44.43,46,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1521410400000,2018,3,2017,6,25,7,1.16,0.111,0.665,29152.3,176.7,176.7,173.5,4,4,4,1916,1825,2000,1733,1642,183,183,183,633.3,542.2,717.2,0.0956,0.0915,0.1,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.3,17.03,17.59,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.27,43.53,45.07,43.38,42.66,44.16,0,0,0,0,0,0,0.964,0,0.495,0.096,0.57,0.43,25.1
1522015200000,2018,3,2017,6,26,7,1.27,0.114,0.665,28219.4,170,170,168,4,4,4,2105,2025,2199,1917,1842,187.9,183,217,817.2,742.2,882.2,0.0892,0.0848,0.0987,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.54,16.96,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.85,42.24,43.37,41.99,41.39,42.5,0,0,0,0,0,0,0.933,0,0.605,0.09,0.52,0.48,22.2
1522620000000,2018,4,2017,7,27,7,1.43,0.131,0.665,27095.4,164.5,164.5,161.3,4,4,4,2359,2240,2488,2142,2023,217,217,217,1042,922.8,1171,0.0921,0.0872,0.0969,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.85,16.45,0.945,0.944,0.946,0.979,0.977,0.98,0.925,0.922,0.927,41.2,40.36,41.98,40.32,39.43,41.14,0,0,0,0,0,0,0.896,0,0.765,0.092,0.47,0.53,18.9
1523224800000,2018,4,2017,7,28,7,1.62,0.131,0.665,25599.6,156.3,156.3,152.4,4,4,4,2680,2538,2804,2463,2321,217,217,217,1363,1221,1487,0.0811,0.0774,0.0855,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.08,15.73,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.11,38.3,40.04,38.09,37.24,39.08,0,0,0,0,0,0,0.847,0,0.955,0.081,0.41,0.59,15.8
1523829600000,2018,4,2017,7,29,7,1.74,0.131,0.665,24665.8,148.2,148.2,146.8,4,4,4,2880,2832,2904,2663,2615,217,217,217,1563,1515,1587,0.0753,0.0747,0.0766,1100,1100,1100,990,990,990,973.2,973.1,973.3,16.8,16.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.84,15.02,0.94,0.94,0.941,0.971,0.971,0.972,0.913,0.913,0.915,37.79,37.63,38.11,36.7,36.54,37.05,0,0,0,0,0,0,0.816,0,1.075,0.075,0.38,0.62,14.2
1524434400000,2018,4,2017,7,30,7,1.74,0.131,0.665,24711.9,148.1,148.1,147.1,4,4,4,2871,2836,2900,2654,2619,217,217,217,1554,1519,1583,0.0756,0.0748,0.0765,1100,1100,1100,990,990,990,973.2,973.1,973.3,16.8,16.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.85,15.01,0.941,0.94,0.941,0.971,0.971,0.972,0.914,0.913,0.915,37.86,37.66,38.09,36.77,36.57,37.02,0,0,0,0,0,0,0.817,0,1.075,0.075,0.38,0.62,14.2
1525039200000,2018,4,2017,7,31,7,1.67,0.162,0.665,25248.7,152.1,152.1,150.3,4,4,4,2756,2690,2816,2488,2414,267.6,217,276,1388,1314,1499,0.0973,0.0771,0.103,1100,1100,1100,990,990,990,972.9,972.8,973.1,17.1,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.2,15.06,15.36,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.918,38.61,38.22,39.04,37.57,37.16,38.03,0,0,0,0,0,0,0.835,0,1.005,0.097,0.4,0.6,15.1
1525644000000,2018,5,2017,8,32,7,1.55,0.167,0.665,26138.8,158.5,158.5,155.6,4,4,4,2564,2461,2662,2288,2185,276,276,276,1188,1085,1286,0.108,0.104,0.112,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.43,15.91,0.944,0.943,0.945,0.976,0.974,0.977,0.921,0.919,0.923,39.86,39.22,40.54,38.9,38.22,39.61,0,0,0,0,0,0,0.864,0,0.885,0.11,0.43,0.57,16.9
1526248800000,2018,5,2017,8,33,7,1.39,0.167,0.665,27347.3,166.6,166.6,162.8,4,4,4,2303,2159,2427,2027,1883,276,276,276,927.5,782.9,1051,0.12,0.114,0.128,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,15.99,16.64,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.56,40.76,42.5,40.7,39.85,41.65,0,0,0,0,0,0,0.904,0,0.725,0.12,0.48,0.52,19.7
1526853600000,2018,5,2017,8,34,7,1.19,0.167,0.665,28868.8,176.3,176.3,171.8,4,4,4,1973,1836,2112,1697,1560,276,276,276,596.6,459.5,735.6,0.14,0.131,0.15,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.14,16.76,17.56,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.84,42.81,44.98,42.96,41.95,44.08,0,0,0,0,0,0,0.955,0,0.525,0.14,0.56,0.44,24.3
1527458400000,2018,5,2017,8,35,7,1.02,0.15,0.665,30481.7,185.2,185.2,181.4,4,4,4,1687,1578,1798,1439,1368,247.7,210,276,339.2,267.6,421.8,0.146,0.127,0.164,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.04,17.68,18.4,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.29,45.31,47.24,45.36,44.4,46.29,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
1528063200000,2018,6,2017,9,36,7,0.884,0.127,0.665,31819,192.8,192.8,189.4,4,4,4,1462,1373,1548,1252,1163,210,210,210,152.2,62.84,238.5,0.144,0.136,0.153,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.877,0.838,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.085,0.091,18.81,18.5,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.32,47.49,49.19,47.35,46.54,48.2,0,0,0,0,0,0,1.05,0,0.219,0.14,0.75,0.25,36
1528668000000,2018,6,2017,9,37,7,0.727,0.127,0.599,30545.9,192.8,192.8,181.8,4,4,4,1203,1100,1322,992.5,889.9,210,210,210,1.644,-1.137e-13,11.51,0.175,0.159,0.191,990.9,889.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.661,0.54,0.816,0.467,0.37,0.648,0.022,0.017,0.031,1.4,1.15,1.76,0.065,0.053,0.084,20.06,19.33,20.63,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.45,42.98,49.69,45.46,42.12,48.2,0,0,0,0,0,0,1.01,0,0.128,0.17,0.82,0.18,42
1529272800000,2018,6,2017,9,38,7,0.611,0.127,0.484,25664.3,164.8,164.8,152.8,4,3,3.5714285714285716,1010,950.8,1076,799.6,740.8,210,210,210,-1.624e-14,-1.137e-13,0,0.208,0.195,0.221,799.6,740.8,866,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.457,0.404,0.518,0.326,0.296,0.358,0.015,0.013,0.016,1.03,0.975,1.11,0.047,0.044,0.051,21.05,20.75,21.32,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.77,39.24,51.16,43.36,38.24,48.2,0,0,0,0,0,0,0.849,0,0.127,0.21,0.79,0.21,42
1529877600000,2018,6,2017,9,39,7,0.537,0.125,0.412,22822.1,142.7,142.7,135.8,3,3,3,888.4,844.3,934.5,681.8,648.3,206.6,186,210,0,0,0,0.233,0.22,0.245,681.8,648.3,724.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.358,0.339,0.389,0.256,0.234,0.285,0.011,0.01,0.013,0.864,0.807,0.942,0.038,0.036,0.042,21.68,21.42,21.9,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,46.21,44.28,48.53,45.28,43.39,47.56,0,0,0,0,0,0,0.755,0,0.125,0.23,0.77,0.23,42.5
1530482400000,2018,7,2017,10,40,7,0.489,0.112,0.376,21211.5,130.9,130.9,126.3,3,3,3,808.4,784.1,834.7,622.4,598.1,186,186,186,0,0,0,0.23,0.223,0.237,622.4,598.1,648.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.319,0.306,0.334,0.217,0.201,0.234,0.0095,0.0087,0.01,0.759,0.718,0.803,0.033,0.031,0.035,22.11,21.96,22.25,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.95,41.5,44.51,42.09,40.63,43.62,0,0,0,0,0,0,0.701,0,0.113,0.23,0.77,0.23,43.4
1531087200000,2018,7,2017,10,41,7,0.453,0.13,0.323,18175.4,120.6,120.6,108.2,3,2,2.857142857142857,749.3,716.5,777.5,534,489.5,215.3,186,227,0,0,0,0.288,0.239,0.317,534,489.5,591.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.274,0.25,0.302,0.158,0.13,0.196,0.0068,0.0056,0.0085,0.63,0.56,0.707,0.027,0.024,0.031,22.47,22.28,22.63,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,39.75,35.05,51.83,38.36,34,48.2,0,0,0,0,0,0,0.601,0,0.13,0.29,0.71,0.29,40.1
1531692000000,2018,7,2017,10,42,7,0.409,0.137,0.271,15703.3,96.4,96.4,93.47,2,2,2,675.9,646.8,706.4,448.9,419.8,227,227,227,0,-5.684e-14,5.684e-14,0.336,0.321,0.351,448.9,419.8,479.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.227,0.212,0.244,0.111,0.0971,0.125,0.0047,0.0041,0.0054,0.584,0.535,0.636,0.025,0.023,0.027,22.81,22.64,22.98,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.04,45.22,50.91,46.74,44.31,48.2,0,0,0,0,0,0,0.519,0,0.138,0.33,0.66,0.34,38.4
1532296800000,2018,7,2017,10,43,7,0.37,0.137,0.233,13710.7,86.86,86.86,81.61,2,2,2,612.3,587.5,637.8,385.3,360.4,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.371,0.356,0.386,385.3,360.4,410.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.2,0.191,0.209,0.0809,0.0691,0.0929,0.0034,0.0029,0.0039,0.483,0.446,0.521,0.02,0.019,0.022,23.17,23.03,23.31,0.953,0.95,0.955,0.978,0.974,0.98,0.932,0.925,0.936,41.71,39.14,44.31,40.81,38.13,43.43,0,0,0,0,0,0,0.453,0,0.137,0.37,0.63,0.37,37.1
1532901600000,2018,7,2017,10,44,7,0.337,0.119,0.218,12893.2,81.46,81.46,76.75,2,2,2,556.7,532.5,580.6,360.4,346.2,196.3,184,227,0,-5.684e-14,5.684e-14,0.352,0.326,0.396,360.4,346.2,380.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.184,0.195,0.0691,0.0624,0.0787,0.0029,0.0026,0.0033,0.444,0.425,0.473,0.019,0.018,0.02,23.45,23.35,23.58,0.95,0.948,0.952,0.975,0.971,0.979,0.926,0.921,0.933,39.37,37.66,41.59,38.37,36.57,40.73,0,0,0,0,0,0,0.426,0,0.119,0.35,0.65,0.35,38.3
1533506400000,2018,8,2017,11,45,7,0.305,0.111,0.194,11489.6,72.77,72.77,68.39,2,2,2,504.7,485.2,525.6,320.7,301.2,184,184,184,0,0,0,0.365,0.35,0.379,320.7,301.2,341.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.181,0.0504,0.0412,0.0603,0.0021,0.0017,0.0025,0.383,0.354,0.415,0.016,0.015,0.017,23.75,23.62,23.86,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.25,33.17,37.48,34.2,32.17,36.38,0,0,0,0,0,0,0.38,0,0.111,0.36,0.64,0.36,37.7
1534111200000,2018,8,2017,11,46,7,0.279,0.111,0.168,9945.78,63.01,63.01,59.2,2,2,2,461,444.4,478.9,277,260.4,184,184,184,0,0,0,0.4,0.384,0.414,277,260.4,294.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.153,0.165,0.0297,0.0219,0.0382,0.0012,0.0009,0.0016,0.318,0.293,0.344,0.013,0.012,0.014,24.01,23.9,24.11,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.52,28.7,32.48,29.6,27.84,31.51,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,35.6
1534716000000,2018,8,2017,11,47,7,0.256,0.111,0.145,8591.05,54.58,54.58,51.14,2,1,1.7142857142857142,423.9,409.2,439.3,239.9,225.2,184,184,184,1.218e-14,0,2.842e-14,0.434,0.419,0.45,239.9,225.2,255.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.151,0.0164,0.0149,0.0195,0.00067,0.00061,0.0008,0.31,0.26,0.41,0.013,0.011,0.017,24.18,24.13,24.26,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.01,25.79,52.07,32.45,25.01,48.2,0,0,0,0,0,0,0.284,0,0.111,0.43,0.57,0.43,33.6
1535320800000,2018,8,2017,11,48,7,0.237,0.103,0.133,8146.8,52.67,52.67,48.49,2,1,1.2857142857142858,391.3,377.7,404.5,220.4,203.6,170.9,138,184,8.12e-15,-2.842e-14,2.842e-14,0.436,0.361,0.475,220.4,203.6,244.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.132,0.143,0.0145,0.0131,0.0165,0.00059,0.00053,0.00067,0.345,0.261,0.393,0.014,0.011,0.016,24.3,24.19,24.45,0.948,0.926,0.958,0.977,0.97,0.98,0.927,0.898,0.939,42.09,26.62,50.11,41.04,25.82,48.2,0,0,0,0,0,0,0.269,0,0.104,0.43,0.56,0.44,34.4
