datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
991346400000,2001,6,2000,9,30,3.68,0.666,2.59,124869,192.3,192.3,173.4,4,3,3.8333333333333335,1421,959.8,1978,1164,702.8,257,257,257,167,-1.137e-13,621.1,0.19,0.13,0.268,997.3,702.8,1100,990,990,990,969.2,967.7,971,20.8,19,22.3,0.745,0.379,0.926,0.528,0.27,0.648,0.026,0.012,0.034,1.56,0.908,1.87,0.076,0.041,0.099,19.21,17.1,21.35,0.953,0.948,0.957,0.98,0.975,0.98,0.934,0.929,0.937,46.4,39.72,51.69,45.34,38.74,48.2,0,0,0,0,0,0,0.963,0,1.09,0.18,0.7,0.3,33.9
993938400000,2001,7,2000,10,31,2.06,0.608,1.45,82002.5,140.9,140.9,110.2,3,2,2.6451612903225805,770,623.5,943.2,543,396.5,227,227,227,0,-5.684e-14,5.684e-14,0.299,0.241,0.364,543,396.5,716.2,990,990,990,967,966.4,967.7,23,22.3,23.6,0.281,0.204,0.384,0.168,0.0861,0.279,0.0073,0.0036,0.013,0.671,0.5,0.928,0.029,0.021,0.042,22.35,21.4,23.11,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,43.33,35.26,52.12,42.17,34.2,48.2,0,0,0,0,0,0,0.612,0,0.61,0.3,0.7,0.3,39.8
996616800000,2001,8,2000,11,31,1.34,0.493,0.851,50413.5,91.31,91.31,67.76,2,1,1.967741935483871,501.6,415.4,613.9,317.6,231.4,184,184,184,-7.335e-15,-5.684e-14,5.684e-14,0.372,0.3,0.443,317.6,231.4,429.9,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.173,0.142,0.212,0.0495,0.0154,0.102,0.0021,0.00063,0.0043,0.384,0.262,0.547,0.016,0.011,0.023,23.76,23.1,24.25,0.943,0.925,0.957,0.973,0.97,0.98,0.918,0.898,0.938,35.7,26.03,52.39,34.66,25.25,48.2,0,0,0,0,0,0,0.376,0,0.489,0.37,0.64,0.36,37.6
999295200000,2001,9,2000,12,30,0.903,0.358,0.545,33354.1,58.8,58.8,46.33,2,1,1.2666666666666666,348.2,300.6,410.7,210.2,162.6,138,138,138,-1.895e-15,-2.842e-14,2.842e-14,0.4,0.336,0.459,210.2,162.6,272.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.131,0.114,0.153,0.0143,0.00957,0.0277,0.00058,0.00038,0.0011,0.326,0.256,0.406,0.013,0.01,0.016,24.53,24.24,24.81,0.946,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.939,40.28,26.05,52.65,39.06,25.27,48.2,0,0,0,0,0,0,0.257,0,0.358,0.4,0.6,0.4,36.9
1001887200000,2001,10,2001,1,31,0.724,0.295,0.429,26758.1,42.6,42.6,35.97,1,1,1,270.3,252.7,298.1,160.3,142.7,110,110,110,9.168e-16,-2.842e-14,2.842e-14,0.408,0.369,0.435,160.3,142.7,188.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.11,0.104,0.12,0.00938,0.00788,0.0117,0.00037,0.00031,0.00047,0.278,0.247,0.328,0.011,0.0098,0.013,24.94,24.78,25.04,0.942,0.936,0.951,0.973,0.97,0.98,0.917,0.908,0.932,36.96,32.81,43.47,35.97,31.82,42.6,0,0,0,0,0,0,0.2,0,0.295,0.41,0.59,0.41,37
1004565600000,2001,11,2001,2,30,0.694,0.264,0.43,26878.8,44.19,44.19,37.33,1,1,1,267.6,252.4,287.4,165.9,146.4,101.7,93,106,-9.474e-16,-2.842e-14,2.842e-14,0.382,0.324,0.42,165.9,146.4,194.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.105,0.12,0.00985,0.0082,0.0123,0.00039,0.00032,0.00049,0.287,0.253,0.337,0.011,0.01,0.013,24.94,24.81,25.04,0.944,0.938,0.953,0.974,0.97,0.98,0.919,0.91,0.934,38.32,33.71,45.09,37.33,32.7,44.19,0,0,0,0,0,0,0.207,0,0.264,0.38,0.62,0.38,38.7
1007157600000,2001,12,2001,3,31,0.798,0.212,0.586,35965.3,55.32,55.32,48.34,2,1,1.4838709677419355,298,285.5,311.5,218.7,181.5,79.32,59,104,-4.584e-15,-2.842e-14,2.842e-14,0.267,0.189,0.364,218.7,181.5,252.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.116,0.136,0.0144,0.0112,0.0182,0.00057,0.00044,0.00073,0.3,0.243,0.394,0.012,0.0097,0.016,24.81,24.69,24.85,0.94,0.923,0.959,0.975,0.97,0.98,0.917,0.895,0.94,36.84,25.76,52.73,35.61,24.98,48.2,0,0,0,0,0,0,0.269,0,0.212,0.27,0.73,0.27,45.1
1009836000000,2002,1,2001,4,31,0.931,0.196,0.735,44580.8,69.85,69.85,59.92,2,2,2,347.6,311.8,393.8,274.6,238.8,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.211,0.185,0.234,274.6,238.8,320.8,990,990,990,965.1,965,965.4,24.9,24.6,25,0.146,0.133,0.162,0.0295,0.016,0.0504,0.0012,0.00064,0.002,0.303,0.253,0.372,0.012,0.01,0.015,24.56,24.26,24.79,0.934,0.926,0.944,0.97,0.97,0.97,0.906,0.898,0.915,30.89,26.87,36.01,29.96,26.06,34.93,0,0,0,0,0,0,0.333,0,0.196,0.21,0.79,0.21,47.9
1012514400000,2002,2,2001,5,28,1.21,0.206,1,59529.2,121.1,121.1,88.59,3,2,2.25,500,396.3,666.7,415,311.3,85,85,85,0,-5.684e-14,5.684e-14,0.174,0.127,0.215,415,311.3,581.7,990,990,990,965.8,965.4,966.6,24.2,23.4,24.6,0.2,0.16,0.28,0.0966,0.0459,0.19,0.004,0.0019,0.0081,0.489,0.358,0.674,0.02,0.015,0.029,23.66,22.76,24.26,0.95,0.942,0.958,0.975,0.97,0.98,0.926,0.914,0.939,40.84,34.88,51.86,39.66,33.84,48.2,0,0,0,0,0,0,0.492,0,0.21,0.17,0.83,0.17,49.2
1014933600000,2002,3,2001,6,31,2.12,0.287,1.83,102605,155,155,137.9,4,3,3.064516129032258,792.1,680.6,895.7,685.1,573.6,107,107,107,0,0,0,0.136,0.119,0.157,685.1,573.6,788.7,990,990,990,967.1,966.6,967.5,22.9,22.5,23.4,0.346,0.281,0.423,0.258,0.184,0.321,0.011,0.0079,0.014,0.849,0.666,1.01,0.037,0.028,0.045,22.08,21.56,22.71,0.956,0.952,0.957,0.98,0.974,0.98,0.937,0.928,0.938,46.38,39.29,52.05,45.14,38.28,48.2,0,0,0,0,0,0,0.766,0,0.29,0.14,0.86,0.14,48.4
1017612000000,2002,4,2001,7,30,3.23,0.344,2.64,131980,192.8,192.8,183.3,4,4,4,1246,906.8,1428,1114,781.8,132.7,125,148,94.14,0,199.4,0.109,0.0878,0.138,1019,781.8,1100,990,990,990,968.7,967.5,969.3,21.3,20.7,22.5,0.729,0.424,0.871,0.546,0.317,0.648,0.026,0.014,0.031,1.55,0.947,1.82,0.073,0.042,0.088,19.78,18.93,21.53,0.953,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,46.88,39.3,50.42,45.83,38.3,48.2,0,0,0,0,0,0,1.02,0,0.59,0.11,0.82,0.18,40.9
1020204000000,2002,5,2001,8,31,3.52,0.514,2.71,133295,192.8,192.8,179.2,4,3,3.870967741935484,1316,911.2,1554,1124,719.2,192,192,192,113.2,-1.137e-13,262.2,0.151,0.124,0.211,1011,719.2,1100,990,990,990,968.9,967.5,969.7,21.1,20.3,22.5,0.738,0.375,0.908,0.541,0.281,0.648,0.026,0.013,0.032,1.56,0.922,1.86,0.075,0.041,0.091,19.54,18.48,21.53,0.953,0.952,0.957,0.98,0.976,0.98,0.934,0.931,0.938,47.47,40.09,52,46.34,39.14,48.2,0,0,0,0,0,0,0.995,0,0.81,0.15,0.77,0.23,37.9
1022882400000,2002,6,2001,9,30,1.81,0.381,1.43,82103.6,144.6,144.6,114,3,2,2.6666666666666665,699.9,540.4,891.4,552.9,379.4,147,119,161,0,-5.684e-14,5.684e-14,0.215,0.157,0.298,552.9,379.4,730.4,990,990,990,966.7,966,967.5,23.3,22.5,24,0.277,0.192,0.382,0.175,0.0781,0.289,0.0076,0.0033,0.013,0.676,0.469,0.942,0.029,0.02,0.042,22.63,21.59,23.5,0.955,0.948,0.958,0.979,0.97,0.98,0.934,0.92,0.939,43.96,37.01,50.28,42.99,35.9,48.2,0,0,0,0,0,0,0.634,0,0.38,0.21,0.79,0.21,45.4
1025474400000,2002,7,2001,10,31,1.15,0.362,0.789,47302.3,85.61,85.61,63.58,2,1,1.8709677419354838,429.7,350.9,531.9,294.7,215.9,135,135,135,-2.75e-15,-5.684e-14,2.842e-14,0.319,0.254,0.385,294.7,215.9,396.9,990,990,990,965.5,965.2,966,24.5,24,24.8,0.16,0.133,0.196,0.04,0.0141,0.0863,0.0016,0.00057,0.0036,0.361,0.253,0.493,0.015,0.01,0.021,24.11,23.51,24.51,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.07,25.79,52.17,34.9,25.02,48.2,0,0,0,0,0,0,0.353,0,0.361,0.31,0.69,0.31,41.1
1028152800000,2002,8,2001,11,31,0.783,0.308,0.475,29482.7,50.13,50.13,39.63,2,1,1.032258064516129,292.4,249.4,346.8,177.4,134.4,115,115,115,2.75e-15,-2.842e-14,2.842e-14,0.397,0.332,0.461,177.4,134.4,231.8,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.101,0.135,0.0108,0.00718,0.0154,0.00043,0.00028,0.00062,0.304,0.232,0.397,0.012,0.0092,0.016,24.82,24.5,25.07,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.99,25.84,52.18,38.82,25.06,48.2,0,0,0,0,0,0,0.22,0,0.308,0.39,0.61,0.39,37.7
1030831200000,2002,9,2001,12,30,0.545,0.203,0.342,21237.5,34.97,34.97,29.5,1,1,1,210.1,181.6,247,131.8,109.6,78.33,72,91,4.737e-16,-1.421e-14,1.421e-14,0.373,0.33,0.413,131.8,109.6,156,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0966,0.0883,0.106,0.00695,0.00507,0.00901,0.00027,0.0002,0.00036,0.224,0.184,0.268,0.0088,0.0072,0.011,25.29,25.05,25.38,0.93,0.917,0.941,0.97,0.97,0.97,0.903,0.89,0.913,30.41,25.03,36.05,29.5,24.28,34.97,0,0,0,0,0,0,0.164,0,0.203,0.37,0.63,0.37,39
1033423200000,2002,10,2002,1,31,0.448,0.157,0.291,17925.8,29.65,29.65,24.09,1,1,1,167.4,151.3,184.1,108.6,88.92,58.77,52,73,-1.375e-15,-1.421e-14,1.421e-14,0.352,0.283,0.451,108.6,88.92,132.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0803,0.0927,0.00498,0.00331,0.00698,0.0002,0.00013,0.00027,0.18,0.146,0.22,0.007,0.0057,0.0086,25.36,25.34,25.38,0.92,0.911,0.931,0.969,0.964,0.97,0.891,0.882,0.903,24.87,20.44,30.57,24.09,19.7,29.65,0,0,0,0,0,0,0.134,0,0.157,0.35,0.65,0.35,40
1036101600000,2002,11,2002,2,30,0.41,0.13,0.281,17241.2,24.8,24.8,23.95,1,1,1,158.4,151.5,161.9,108.4,101.5,50,50,50,-2.368e-15,-1.421e-14,1.421e-14,0.316,0.309,0.33,108.4,101.5,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0816,0.0853,0.00496,0.00438,0.00526,0.00019,0.00017,0.00021,0.178,0.166,0.184,0.007,0.0065,0.0072,25.34,25.34,25.34,0.917,0.912,0.919,0.97,0.969,0.97,0.889,0.884,0.892,24.69,23.01,25.57,23.95,22.31,24.8,0,0,0,0,0,0,0.133,0,0.129,0.32,0.69,0.31,42.1
1038693600000,2002,12,2002,3,31,0.501,0.158,0.343,21350.1,36.91,36.91,28.7,1,1,1,187.2,156.7,222.1,128.2,97.72,59,59,59,-1.834e-15,-1.421e-14,1.421e-14,0.319,0.266,0.376,128.2,97.72,163.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0817,0.105,0.00664,0.00406,0.00961,0.00026,0.00016,0.00038,0.215,0.16,0.277,0.0084,0.0063,0.011,25.33,25.19,25.36,0.928,0.911,0.943,0.97,0.968,0.972,0.9,0.883,0.916,29.59,22.19,37.98,28.7,21.47,36.91,0,0,0,0,0,0,0.159,0,0.158,0.32,0.68,0.32,42.6
1041372000000,2003,1,2002,4,31,0.823,0.196,0.627,38533.9,77.63,77.63,51.79,2,1,1.4838709677419355,307.3,222.9,428.5,234.3,149.9,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.25,0.17,0.328,234.3,149.9,355.5,990,990,990,965,964.5,965.5,25,24.5,25.5,0.132,0.102,0.174,0.0253,0.00849,0.0668,0.001,0.00033,0.0027,0.318,0.241,0.424,0.013,0.0096,0.017,24.73,24.05,25.21,0.943,0.922,0.958,0.973,0.97,0.98,0.917,0.895,0.939,37.03,25.64,50.83,35.99,24.87,48.2,0,0,0,0,0,0,0.288,0,0.196,0.24,0.76,0.24,46.8
1044050400000,2003,2,2002,5,28,1.28,0.206,1.08,63752.7,124.7,124.7,94.87,3,2,2.3214285714285716,531,434.3,685,446,349.3,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.163,0.124,0.196,446,349.3,600,990,990,990,966,965.6,966.6,24,23.4,24.4,0.213,0.173,0.291,0.112,0.0639,0.202,0.0047,0.0026,0.0086,0.529,0.415,0.705,0.022,0.017,0.03,23.49,22.65,24.03,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.55,35.08,52.19,41.38,34.03,48.2,0,0,0,0,0,0,0.527,0,0.2,0.16,0.84,0.16,49.8
1046469600000,2003,3,2002,6,31,2.39,0.287,2.11,114793,179,179,154.3,4,3,3.6129032258064515,893.2,702.8,1047,786.2,595.8,107,107,107,3.667e-15,0,1.137e-13,0.121,0.102,0.152,786.2,595.8,939.7,990,990,990,967.5,966.7,968,22.5,22,23.3,0.427,0.294,0.561,0.315,0.199,0.394,0.014,0.0085,0.018,0.98,0.703,1.21,0.044,0.03,0.055,21.55,20.74,22.59,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,44.17,39.29,51.83,43.03,38.28,48.2,0,0,0,0,0,0,0.857,0,0.28,0.12,0.88,0.12,48
1049148000000,2003,4,2002,7,30,5.21,0.364,2.78,121829,192.8,192.8,169.2,4,4,4,2010,1065,3329,1870,939.9,140.3,125,148,796.3,-1.137e-13,2081,0.0806,0.0445,0.117,1073,939.9,1100,990,990,990,970.8,968.1,974.3,19.2,15.7,21.9,0.838,0.568,0.926,0.597,0.394,0.648,0.032,0.018,0.041,1.73,1.22,1.87,0.092,0.056,0.12,17.45,13.87,20.67,0.947,0.934,0.956,0.977,0.97,0.98,0.926,0.906,0.937,43.36,34.94,50.27,42.3,33.89,48.2,0,0,0,0,0,0,0.94,0,2.43,0.07,0.53,0.47,23.4
1051740000000,2003,5,2002,8,31,7.41,0.86,2.95,111755,169.8,169.8,150.2,4,4,4,2766,2031,3333,2445,1710,321,321,321,1345,610.5,1912,0.119,0.0963,0.158,1100,1100,1100,990,990,990,972.9,971.2,974.3,17.1,15.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.19,13.86,16.95,0.941,0.934,0.948,0.974,0.97,0.98,0.916,0.906,0.929,38.55,34.92,43.33,37.55,33.87,42.46,0,0,0,0,0,0,0.834,0,4.46,0.12,0.4,0.6,15.1
1054418400000,2003,6,2002,9,30,3.66,0.666,2.57,124285,192.8,192.8,172.6,4,3,3.8333333333333335,1413,945.6,1978,1156,688.6,257,257,257,165.6,-1.137e-13,621.1,0.191,0.13,0.272,990.4,688.6,1100,990,990,990,969.2,967.7,971,20.8,19,22.3,0.737,0.368,0.926,0.522,0.261,0.648,0.025,0.012,0.034,1.54,0.881,1.87,0.075,0.039,0.099,19.25,17.1,21.44,0.953,0.948,0.957,0.98,0.974,0.98,0.933,0.928,0.937,46.12,39.08,50.87,45.12,38.07,48.2,0,0,0,0,0,0,0.959,0,1.09,0.18,0.7,0.3,34
1057010400000,2003,7,2002,10,31,2.01,0.608,1.41,79615,138.7,138.7,107,3,2,2.5806451612903225,752.2,604.3,929.4,525.2,377.3,227,227,227,-9.168e-15,-5.684e-14,5.684e-14,0.307,0.244,0.376,525.2,377.3,702.4,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.272,0.197,0.371,0.157,0.0771,0.27,0.0069,0.0033,0.012,0.649,0.471,0.9,0.028,0.02,0.04,22.44,21.48,23.21,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.09,35.22,52.03,41.96,34.17,48.2,0,0,0,0,0,0,0.594,0,0.6,0.3,0.7,0.3,39.6
1059688800000,2003,8,2002,11,31,1.31,0.493,0.818,48547.7,87.75,87.75,65.25,2,1,1.903225806451613,489.6,405,595.9,305.6,221,184,184,184,-6.418e-15,-5.684e-14,2.842e-14,0.381,0.309,0.454,305.6,221,411.9,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.168,0.139,0.206,0.0445,0.0145,0.0934,0.0019,0.00059,0.0039,0.376,0.26,0.52,0.016,0.011,0.022,23.82,23.2,24.25,0.943,0.925,0.959,0.973,0.97,0.98,0.918,0.897,0.939,36.09,25.84,52.17,34.96,25.07,48.2,0,0,0,0,0,0,0.363,0,0.492,0.38,0.62,0.38,37.1
1062367200000,2003,9,2002,12,30,0.871,0.358,0.513,31488.4,56.56,56.56,43.73,2,1,1.2,336.1,285.8,400.4,198.1,147.8,138,138,138,-1.895e-15,-2.842e-14,2.842e-14,0.415,0.345,0.483,198.1,147.8,262.4,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.109,0.149,0.0128,0.00831,0.0228,0.00052,0.00033,0.00093,0.315,0.256,0.406,0.013,0.01,0.016,24.6,24.31,24.9,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.59,26.12,52.65,38.38,25.33,48.2,0,0,0,0,0,0,0.243,0,0.358,0.41,0.59,0.41,36.2
1064959200000,2003,10,2003,1,31,0.688,0.295,0.393,24389.9,38.91,38.91,32.78,1,1,1,256.8,231.9,282.8,146.8,121.9,110,110,110,-4.584e-16,-2.842e-14,2.842e-14,0.429,0.389,0.474,146.8,121.9,172.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.0966,0.115,0.00823,0.00611,0.0104,0.00033,0.00024,0.00041,0.254,0.21,0.301,0.01,0.0083,0.012,25.02,24.87,25.2,0.937,0.927,0.946,0.971,0.97,0.976,0.91,0.899,0.923,33.77,27.92,39.88,32.78,27.08,38.91,0,0,0,0,0,0,0.182,0,0.295,0.43,0.57,0.43,35.5
1067637600000,2003,11,2003,2,30,0.612,0.241,0.371,23078.4,34.5,34.5,32.05,1,1,1,236.2,227.3,247,143.2,134.3,93,93,93,0,0,0,0.394,0.377,0.409,143.2,134.3,154,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0984,0.105,0.00792,0.00716,0.00884,0.00031,0.00028,0.00035,0.245,0.229,0.265,0.0097,0.009,0.01,25.14,25.05,25.21,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.04,30.95,35.57,32.05,30.02,34.5,0,0,0,0,0,0,0.178,0,0.241,0.39,0.61,0.39,37.7
1070229600000,2003,12,2003,3,31,0.697,0.174,0.523,32682.8,48.2,48.2,43.93,1,1,1,260.1,238.2,282.5,195.3,161.2,64.81,59,77,-2.75e-15,-2.842e-14,2.842e-14,0.251,0.209,0.323,195.3,161.2,223.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.117,0.106,0.126,0.0124,0.00945,0.0147,0.00049,0.00037,0.00059,0.335,0.276,0.385,0.013,0.011,0.015,24.93,24.78,25.09,0.952,0.942,0.959,0.978,0.97,0.98,0.931,0.915,0.94,45.49,37.39,52.1,43.93,36.28,48.2,0,0,0,0,0,0,0.244,0,0.174,0.25,0.75,0.25,46.9
1072908000000,2004,1,2003,4,31,1.04,0.196,0.848,51176.3,96.4,96.4,68.79,2,1,1.8064516129032258,389.6,287.7,540.9,316.6,214.7,73,73,73,0,-5.684e-14,5.684e-14,0.195,0.135,0.254,316.6,214.7,467.9,990,990,990,965.3,964.9,966,24.7,24,25.1,0.161,0.125,0.214,0.0511,0.014,0.12,0.0021,0.00056,0.005,0.397,0.244,0.592,0.016,0.0097,0.025,24.27,23.37,24.84,0.947,0.923,0.959,0.975,0.97,0.98,0.924,0.896,0.94,40.52,25.99,52.4,39.06,25.21,48.2,0,0,0,0,0,0,0.382,0,0.192,0.19,0.82,0.18,49.2
1075586400000,2004,2,2003,5,29,1.96,0.246,1.71,95167,174.4,174.4,136.7,4,2,3.2758620689655173,780.6,555.9,1014,682.5,470.9,98.1,85,105,0,-5.684e-14,5.684e-14,0.128,0.104,0.153,682.5,470.9,908.6,990,990,990,967,966.1,967.9,23,22.1,23.9,0.352,0.217,0.53,0.252,0.121,0.379,0.011,0.0051,0.017,0.828,0.516,1.16,0.036,0.022,0.052,22.15,20.9,23.32,0.954,0.945,0.957,0.978,0.97,0.98,0.932,0.916,0.938,43.08,34.99,51.85,41.88,33.94,48.2,0,0,0,0,0,0,0.76,0,0.25,0.13,0.87,0.13,48.6
1078092000000,2004,3,2003,6,31,5.31,0.443,2.88,126858,192.8,192.8,170.5,4,4,4,1982,1036,3902,1816,907.4,165.6,129,183,739.8,-1.137e-13,2619,0.0937,0.0469,0.128,1077,907.4,1100,990,990,990,970.7,968,975.5,19.3,14.5,22,0.846,0.537,0.926,0.608,0.378,0.648,0.032,0.017,0.045,1.75,1.16,1.87,0.093,0.053,0.13,17.51,12.65,20.82,0.948,0.926,0.956,0.978,0.97,0.98,0.926,0.898,0.937,43.67,31.6,50.42,42.63,30.65,48.2,0,0,0,0,0,0,0.947,0,2.43,0.083,0.54,0.46,23.9
1080770400000,2004,4,2003,7,30,12,0.824,2.85,76996.8,118.5,118.5,106.9,4,4,4,4625,4091,4833,4307,3796,318,295,364,3207,2696,3438,0.069,0.061,0.0848,1100,1100,1100,990,990,990,976.8,975.8,977.2,13.2,12.8,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.046,0.051,1.87,1.87,1.87,0.14,0.13,0.15,11.3,10.92,12.28,0.913,0.907,0.923,0.97,0.97,0.97,0.885,0.88,0.895,27.82,26.72,30.55,26.74,25.27,29.64,0,0,0,0,0,0,0.594,0,9.15,0.069,0.24,0.76,6.42
1083362400000,2004,5,2003,8,31,8.41,0.876,2.95,105032,167.8,167.8,141.2,4,4,4,3140,2111,4224,2813,1790,327.1,321,340,1713,689.7,2784,0.108,0.0805,0.152,1100,1100,1100,990,990,990,973.8,971.4,976.1,16.2,13.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.047,1.87,1.87,1.87,0.12,0.1,0.13,14.36,12.04,16.76,0.936,0.92,0.947,0.973,0.97,0.98,0.91,0.893,0.928,36.27,29.87,42.81,35.29,28.98,41.96,0,0,0,0,0,0,0.784,0,5.46,0.1,0.35,0.65,12.5
1086040800000,2004,6,2003,9,30,3.53,0.626,2.49,121657,192.8,192.8,169,4,3,3.7666666666666666,1361,866,2042,1119,656,241.3,210,257,158.9,-1.137e-13,685.2,0.186,0.126,0.242,960.2,656,1100,990,990,990,969,967.4,971.2,21,18.8,22.6,0.697,0.343,0.926,0.494,0.239,0.648,0.024,0.011,0.034,1.47,0.82,1.87,0.071,0.036,0.1,19.5,16.92,21.82,0.953,0.948,0.957,0.98,0.976,0.98,0.934,0.929,0.937,46.01,39.84,51.64,44.96,38.87,48.2,0,0,0,0,0,0,0.939,0,1.04,0.18,0.71,0.29,34.5
1088632800000,2004,7,2003,10,31,1.84,0.573,1.26,72388,133.8,133.8,97.3,3,2,2.3548387096774195,685.4,545.8,851.8,471.6,318.8,213.8,186,227,3.667e-15,-5.684e-14,5.684e-14,0.321,0.218,0.416,471.6,318.8,665.8,990,990,990,966.6,966.1,967.3,23.4,22.7,23.9,0.243,0.176,0.344,0.129,0.0495,0.246,0.0056,0.0021,0.011,0.585,0.383,0.832,0.025,0.016,0.037,22.78,21.86,23.56,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.57,34.77,52.35,41.42,33.72,48.2,0,0,0,0,0,0,0.541,0,0.58,0.31,0.68,0.32,39.3
1091311200000,2004,8,2003,11,31,1.19,0.493,0.7,41892.6,75.62,75.62,56.31,2,1,1.6451612903225807,445.4,372.7,538.4,261.4,188.7,184,184,184,5.501e-15,-2.842e-14,5.684e-14,0.418,0.342,0.494,261.4,188.7,354.4,990,990,990,965.6,965.3,966,24.4,24,24.7,0.153,0.127,0.186,0.0283,0.0118,0.0663,0.0012,0.00048,0.0028,0.35,0.261,0.434,0.014,0.011,0.018,24.05,23.54,24.4,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.48,25.9,52.28,36.33,25.13,48.2,0,0,0,0,0,0,0.313,0,0.49,0.41,0.59,0.41,35.2
1093989600000,2004,9,2003,12,30,0.804,0.358,0.446,27578,48.2,48.2,38.3,1,1,1,310.2,267.7,367.5,172.2,129.7,138,138,138,5.684e-15,-2.842e-14,2.842e-14,0.449,0.375,0.515,172.2,129.7,229.5,990,990,990,965,964.8,965.2,25,24.8,25.2,0.117,0.102,0.137,0.0104,0.00678,0.0153,0.00042,0.00027,0.00062,0.303,0.227,0.405,0.012,0.009,0.016,24.74,24.36,25,0.945,0.931,0.959,0.975,0.97,0.98,0.921,0.903,0.94,39.51,29.61,52.53,38.3,28.72,48.2,0,0,0,0,0,0,0.213,0,0.358,0.45,0.55,0.45,34.3
1096581600000,2004,10,2004,1,31,0.64,0.283,0.357,22080.1,34.7,34.7,29.68,1,1,1,239,219.9,265.3,133.2,109.9,105.8,97,110,4.584e-16,-2.842e-14,2.842e-14,0.444,0.396,0.5,133.2,109.9,155.3,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0999,0.0923,0.108,0.00707,0.00509,0.00895,0.00028,0.0002,0.00035,0.229,0.188,0.269,0.009,0.0074,0.011,25.14,24.97,25.29,0.931,0.918,0.941,0.97,0.97,0.97,0.903,0.891,0.913,30.6,25.03,35.78,29.68,24.28,34.7,0,0,0,0,0,0,0.165,0,0.283,0.44,0.56,0.44,34.5
1099260000000,2004,11,2004,2,30,0.56,0.219,0.341,21243.9,34.71,34.71,29.51,1,1,1,216.1,212,221,131.8,119.8,84.33,67,93,0,-1.421e-14,1.421e-14,0.39,0.303,0.437,131.8,119.8,154,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0965,0.0933,0.102,0.00695,0.00593,0.00884,0.00027,0.00023,0.00035,0.224,0.203,0.261,0.0088,0.008,0.01,25.28,25.21,25.32,0.931,0.925,0.94,0.97,0.97,0.97,0.903,0.897,0.912,30.42,27.51,35.79,29.51,26.68,34.71,0,0,0,0,0,0,0.164,0,0.219,0.39,0.61,0.39,37.9
1101852000000,2004,12,2004,3,31,0.639,0.158,0.481,30409.7,48.09,48.09,40.87,1,1,1,238.4,215.2,269.4,179.4,156.2,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.248,0.219,0.274,179.4,156.2,210.4,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.11,0.102,0.121,0.011,0.00903,0.0136,0.00043,0.00035,0.00054,0.306,0.265,0.362,0.012,0.01,0.014,25.07,24.86,25.24,0.948,0.941,0.957,0.977,0.97,0.98,0.927,0.912,0.937,41.81,36.38,49.07,40.87,35.29,48.09,0,0,0,0,0,0,0.227,0,0.158,0.25,0.75,0.25,47.6
1104530400000,2005,1,2004,4,31,0.938,0.196,0.742,45272.9,79.95,79.95,60.85,2,1,1.7096774193548387,350.1,271.8,438.6,277.1,198.8,73,73,73,3.667e-15,-2.842e-14,2.842e-14,0.214,0.166,0.269,277.1,198.8,365.6,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.147,0.119,0.178,0.0349,0.0127,0.0716,0.0014,0.0005,0.0029,0.353,0.24,0.439,0.014,0.0096,0.018,24.5,23.99,24.87,0.944,0.922,0.959,0.974,0.97,0.98,0.92,0.894,0.94,38.49,25.52,52.21,37.32,24.75,48.2,0,0,0,0,0,0,0.338,0,0.196,0.21,0.79,0.21,48.3
1107208800000,2005,2,2004,5,28,1.26,0.206,1.05,61994.3,103.3,103.3,92.25,3,2,2.25,519.4,444.9,578.4,434.4,359.9,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.165,0.147,0.191,434.4,359.9,493.4,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.205,0.177,0.23,0.104,0.0689,0.132,0.0043,0.0028,0.0055,0.517,0.431,0.62,0.022,0.018,0.026,23.55,23.22,23.97,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.28,35.21,52.56,41.84,34.16,48.2,0,0,0,0,0,0,0.513,0,0.21,0.16,0.83,0.17,49.2
1109628000000,2005,3,2004,6,31,1.56,0.287,1.28,74876.4,130.6,130.6,100.6,3,2,2.225806451612903,583.8,551.6,743,476.8,444.6,107,107,107,-7.335e-15,-5.684e-14,5.684e-14,0.184,0.144,0.194,476.8,444.6,636,990,990,990,966.2,966.1,966.9,23.8,23.1,23.9,0.227,0.21,0.316,0.127,0.109,0.226,0.0053,0.0046,0.0098,0.589,0.541,0.771,0.025,0.023,0.033,23.19,22.36,23.36,0.956,0.946,0.958,0.979,0.97,0.98,0.936,0.918,0.939,47.3,35.76,52.5,45.96,34.69,48.2,0,0,0,0,0,0,0.559,0,0.28,0.18,0.82,0.18,48
1112306400000,2005,4,2004,7,30,3.32,0.344,2.61,129275,192.8,192.8,179.5,4,3,3.8666666666666667,1282,770.6,1538,1149,645.6,132.7,125,148,140.4,-1.137e-13,290.1,0.107,0.0828,0.162,1009,645.6,1100,990,990,990,968.8,967,969.6,21.2,20.4,23,0.743,0.326,0.91,0.544,0.232,0.648,0.026,0.01,0.032,1.57,0.792,1.86,0.075,0.034,0.091,19.66,18.53,22.23,0.953,0.952,0.957,0.98,0.976,0.98,0.934,0.93,0.938,47.53,39.86,50.91,46.43,38.89,48.2,0,0,0,0,0,0,0.997,0,0.71,0.1,0.79,0.21,38.9
1114898400000,2005,5,2004,8,31,2.51,0.433,2.06,110479,192.8,192.8,148.5,4,3,3.4193548387096775,937.2,665.6,1400,775.7,518.6,161.5,147,192,6.21,-1.137e-13,107.7,0.177,0.137,0.221,769.5,518.6,1100,990,990,990,967.6,966.6,969.2,22.4,20.8,23.4,0.447,0.255,0.842,0.321,0.147,0.648,0.015,0.0063,0.031,1.01,0.578,1.79,0.046,0.025,0.086,21.4,19.05,22.86,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.92,0.938,44.44,36.74,51.85,43.33,35.64,48.2,0,0,0,0,0,0,0.825,0,0.45,0.17,0.82,0.18,44
1117576800000,2005,6,2004,9,30,1.34,0.308,1.04,61119.8,110.5,110.5,84.89,3,2,2.1333333333333333,518.3,414,652.7,399.3,295,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.234,0.182,0.287,399.3,295,533.7,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.198,0.159,0.261,0.0879,0.0383,0.158,0.0037,0.0016,0.0067,0.483,0.339,0.636,0.02,0.014,0.027,23.59,22.89,24.2,0.95,0.94,0.958,0.975,0.97,0.98,0.927,0.911,0.939,41.33,32.89,52.66,40.06,31.9,48.2,0,0,0,0,0,0,0.472,0,0.3,0.23,0.78,0.22,45.6
1120168800000,2005,7,2004,10,31,0.926,0.289,0.637,38843.4,65.3,65.3,52.21,2,1,1.5483870967741935,345.9,294,409.4,237.9,186,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.315,0.264,0.367,237.9,186,301.4,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.137,0.119,0.16,0.0197,0.0116,0.0413,0.00079,0.00046,0.0017,0.323,0.249,0.398,0.013,0.01,0.016,24.55,24.21,24.8,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.896,0.94,37.68,25.77,52.41,36.5,25,48.2,0,0,0,0,0,0,0.29,0,0.289,0.31,0.69,0.31,41.9
1122847200000,2005,8,2004,11,31,0.661,0.249,0.412,25745.9,44.76,44.76,34.6,1,1,1,246.9,213.3,289.9,153.9,120.3,93,93,93,-9.168e-16,-2.842e-14,2.842e-14,0.38,0.321,0.436,153.9,120.3,196.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.106,0.0942,0.121,0.00883,0.00598,0.0125,0.00035,0.00023,0.0005,0.265,0.205,0.342,0.01,0.008,0.014,25.07,24.8,25.31,0.939,0.925,0.954,0.973,0.97,0.98,0.914,0.898,0.935,35.56,27.64,45.67,34.6,26.81,44.76,0,0,0,0,0,0,0.192,0,0.249,0.38,0.62,0.38,38.9
1125525600000,2005,9,2004,12,30,0.459,0.187,0.272,16787.5,31.09,31.09,23.32,1,1,1,176.9,152.1,210.3,104.9,80.07,72,72,72,-1.895e-15,-1.421e-14,1.421e-14,0.411,0.342,0.473,104.9,80.07,138.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0779,0.0985,0.00467,0.00256,0.00751,0.00018,0.0001,0.00029,0.175,0.131,0.235,0.0069,0.0051,0.0092,25.37,25.3,25.38,0.923,0.911,0.934,0.967,0.96,0.97,0.893,0.882,0.906,24.09,18.6,32.05,23.32,17.86,31.09,0,0,0,0,0,0,0.13,0,0.187,0.41,0.59,0.41,36.6
1128117600000,2005,10,2005,1,31,0.359,0.139,0.219,13495.3,21.66,21.66,18.14,1,1,1,133.9,121.2,150.7,81.87,69.17,52,52,52,0,-1.421e-14,1.421e-14,0.39,0.345,0.429,81.87,69.17,98.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0708,0.081,0.00271,0.00163,0.00414,0.00011,0.000064,0.00016,0.131,0.108,0.161,0.0051,0.0042,0.0063,25.37,25.34,25.39,0.926,0.909,0.94,0.962,0.96,0.968,0.891,0.872,0.903,18.85,15.65,22.38,18.14,15.03,21.66,0,0,0,0,0,0,0.101,0,0.14,0.39,0.61,0.39,37.6
1130796000000,2005,11,2005,2,30,0.398,0.13,0.268,16526.6,28.96,28.96,22.95,1,1,1,153.6,120.3,179.1,103.6,70.35,50,50,50,0,-1.421e-14,1.421e-14,0.329,0.279,0.415,103.6,70.35,129.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0823,0.0708,0.0913,0.00455,0.00173,0.00673,0.00018,0.000068,0.00026,0.169,0.11,0.215,0.0066,0.0043,0.0084,25.35,25.34,25.39,0.921,0.912,0.937,0.968,0.96,0.97,0.891,0.879,0.902,23.71,16.03,29.85,22.95,15.39,28.96,0,0,0,0,0,0,0.128,0,0.13,0.33,0.67,0.33,41.5
1133388000000,2005,12,2005,3,31,0.529,0.158,0.371,23177.5,37.04,37.04,31.15,1,1,1,197.5,178.6,222.6,138.5,119.6,59,59,59,0,-1.421e-14,1.421e-14,0.3,0.265,0.33,138.5,119.6,163.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.096,0.0894,0.105,0.00752,0.00592,0.00966,0.00029,0.00023,0.00038,0.233,0.199,0.278,0.0091,0.0078,0.011,25.32,25.19,25.36,0.934,0.925,0.943,0.97,0.97,0.972,0.906,0.897,0.917,32.11,27.5,38.11,31.15,26.68,37.04,0,0,0,0,0,0,0.173,0,0.158,0.3,0.7,0.3,43.8
1136066400000,2006,1,2005,4,31,0.85,0.196,0.655,40216.4,85.11,85.11,54.05,2,1,1.4838709677419355,317.5,225.6,462.4,244.5,152.6,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.242,0.158,0.324,244.5,152.6,389.4,990,990,990,965,964.6,965.7,25,24.3,25.4,0.135,0.103,0.186,0.0282,0.00872,0.0828,0.0011,0.00034,0.0034,0.334,0.249,0.475,0.013,0.0099,0.02,24.67,23.84,25.19,0.945,0.925,0.959,0.974,0.97,0.98,0.921,0.897,0.94,38.72,26.46,52.21,37.62,25.66,48.2,0,0,0,0,0,0,0.3,0,0.195,0.23,0.77,0.23,47.3
1138744800000,2006,2,2005,5,28,1.51,0.206,1.3,75070.1,144.6,144.6,111.7,3,2,2.607142857142857,623.2,472.5,849.8,538.2,387.5,85,85,85,0,-5.684e-14,5.684e-14,0.14,0.1,0.18,538.2,387.5,764.8,990,990,990,966.4,965.7,967.3,23.6,22.7,24.3,0.259,0.187,0.393,0.166,0.0819,0.309,0.0071,0.0034,0.014,0.647,0.473,0.986,0.028,0.019,0.043,22.98,21.72,23.8,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.64,35.41,52.34,43.29,34.35,48.2,0,0,0,0,0,0,0.621,0,0.21,0.14,0.86,0.14,49.7
1141164000000,2006,3,2005,6,31,3.93,0.443,2.82,134447,192.8,192.8,180.7,4,3,3.967741935483871,1467,884.9,1999,1302,755.9,165.6,129,183,250.7,0,716.4,0.115,0.0915,0.146,1051,755.9,1100,990,990,990,969.4,967.4,971.1,20.6,18.9,22.6,0.805,0.398,0.926,0.585,0.305,0.648,0.029,0.014,0.034,1.68,0.966,1.87,0.082,0.043,0.099,18.94,17.03,21.58,0.952,0.948,0.957,0.98,0.976,0.98,0.933,0.929,0.938,46.64,39.76,51.01,45.57,38.78,48.2,0,0,0,0,0,0,1,0,1.11,0.11,0.72,0.28,34.2
1143842400000,2006,4,2005,7,30,5.76,0.503,2.85,118790,169.8,169.8,165,4,4,4,2221,2031,2336,2027,1814,194,148,217,926.7,714.5,1080,0.0878,0.0636,0.107,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.22,16.95,0.946,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.1,41.35,43.33,41.25,40.48,42.46,0,0,0,0,0,0,0.917,0,2.91,0.087,0.49,0.51,20.6
1146434400000,2006,5,2005,8,31,4.36,0.587,2.9,134810,192.8,192.8,181.2,4,4,4,1628,1124,2147,1409,931.5,219.1,192,276,325.4,0,771.1,0.136,0.108,0.171,1083,931.5,1100,990,990,990,969.9,968.3,971.5,20.1,18.5,21.7,0.861,0.569,0.926,0.617,0.39,0.648,0.031,0.018,0.035,1.77,1.22,1.87,0.089,0.056,0.1,18.34,16.67,20.5,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.25,42.58,49.88,45.3,41.73,48.2,0,0,0,0,0,0,1.01,0,1.46,0.13,0.67,0.33,30.9
1149112800000,2006,6,2005,9,30,2.25,0.417,1.83,100671,176.4,176.4,139.8,4,3,3.2666666666666666,867.1,709.6,1094,706.1,548.6,161,161,161,3.79e-15,-1.137e-13,1.137e-13,0.188,0.147,0.227,706.1,548.6,932.9,990,990,990,967.4,966.7,968.2,22.6,21.8,23.3,0.378,0.275,0.567,0.267,0.167,0.391,0.012,0.0072,0.018,0.88,0.632,1.22,0.039,0.027,0.056,21.76,20.59,22.63,0.955,0.951,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.03,38.58,51.58,42.96,37.53,48.2,0,0,0,0,0,0,0.777,0,0.42,0.19,0.81,0.19,44.7
1151704800000,2006,7,2005,10,31,1.53,0.498,1.03,60349,105.1,105.1,81.11,3,2,2.064516129032258,571,469.8,699,385,283.8,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.33,0.266,0.396,385,283.8,513,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.198,0.16,0.257,0.0808,0.033,0.144,0.0034,0.0014,0.0062,0.474,0.327,0.651,0.02,0.013,0.028,23.37,22.73,23.96,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.66,31.26,52.4,39.44,30.32,48.2,0,0,0,0,0,0,0.451,0,0.5,0.33,0.67,0.33,39.4
1154383200000,2006,8,2005,11,31,1.05,0.415,0.632,38226.1,66.24,66.24,51.38,2,1,1.5161290322580645,390.8,332.3,463.5,235.8,177.3,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.401,0.334,0.466,235.8,177.3,308.5,990,990,990,965.3,965.1,965.7,24.7,24.3,24.9,0.14,0.12,0.166,0.02,0.0108,0.0446,0.00081,0.00043,0.0018,0.328,0.254,0.403,0.013,0.01,0.016,24.32,23.95,24.63,0.943,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,37.62,25.68,52.05,36.51,24.91,48.2,0,0,0,0,0,0,0.285,0,0.418,0.4,0.6,0.4,36.4
1157061600000,2006,9,2005,12,30,0.724,0.306,0.418,26049.2,47.52,47.52,36.18,1,1,1,279.4,242,328.2,161.4,124,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.426,0.36,0.488,161.4,124,210.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.11,0.097,0.127,0.00947,0.00629,0.0136,0.00038,0.00025,0.00055,0.28,0.213,0.367,0.011,0.0084,0.015,24.9,24.59,25.13,0.942,0.928,0.957,0.974,0.97,0.98,0.917,0.9,0.937,37.14,28.38,48.49,36.18,27.52,47.52,0,0,0,0,0,0,0.201,0,0.306,0.42,0.58,0.42,36
1159653600000,2006,10,2006,1,31,0.585,0.26,0.325,16865.1,32.01,32.01,22.67,1,1,1,218.5,197.2,240.1,121.5,100.2,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.446,0.404,0.492,121.5,100.2,143.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0943,0.0868,0.102,0.00608,0.00427,0.00792,0.00024,0.00017,0.00031,0.207,0.169,0.246,0.0081,0.0066,0.0097,25.28,25.11,25.43,0.748,0,0.936,0.782,0,0.97,0.726,0,0.908,23.37,0,33,22.67,0,32.01,0,6,0,0,0.194,0,0.126,0.194,0.26,0.44,0.56,0.44,28.8
1162332000000,2006,11,2006,2,30,0.549,0.196,0.353,22008.6,34.34,34.34,30.57,1,1,1,211.8,199.9,219.3,136.2,117.6,75.67,67,93,4.737e-16,-1.421e-14,1.421e-14,0.357,0.305,0.442,136.2,117.6,152.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.097,0.0926,0.102,0.00732,0.00575,0.0087,0.00029,0.00022,0.00034,0.231,0.2,0.259,0.009,0.0078,0.01,25.3,25.23,25.38,0.932,0.923,0.939,0.97,0.97,0.97,0.904,0.896,0.911,31.51,26.98,35.4,30.57,26.17,34.34,0,0,0,0,0,0,0.17,0,0.196,0.36,0.64,0.36,40.1
1164924000000,2006,12,2006,3,31,0.642,0.158,0.484,30504.6,49.56,49.56,41,2,1,1.032258064516129,239.8,207.6,285.8,180.8,148.6,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.248,0.206,0.284,180.8,148.6,226.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.111,0.0996,0.127,0.0111,0.00838,0.015,0.00044,0.00033,0.0006,0.304,0.238,0.378,0.012,0.0095,0.015,25.07,24.81,25.3,0.947,0.922,0.958,0.976,0.97,0.98,0.924,0.894,0.939,41.25,25.55,51.15,40.2,24.78,48.2,0,0,0,0,0,0,0.228,0,0.158,0.25,0.75,0.25,47.5
1167602400000,2007,1,2006,4,31,1.42,0.213,1.21,70499.1,144.6,144.6,94.76,3,1,2.3548387096774195,531,292.6,824.9,451.6,219.6,79.39,73,91,-3.667e-15,-5.684e-14,0,0.162,0.11,0.249,451.6,219.6,733.9,990,990,990,966,964.9,967.2,24,22.8,25.1,0.223,0.126,0.368,0.123,0.0144,0.291,0.0052,0.00057,0.013,0.545,0.25,0.932,0.023,0.01,0.041,23.5,21.87,24.8,0.949,0.925,0.959,0.976,0.97,0.98,0.926,0.897,0.94,41.3,26.55,52.63,40.01,25.75,48.2,0,0,0,0,0,0,0.526,0,0.21,0.15,0.85,0.15,49.6
1170280800000,2007,2,2006,5,28,3.57,0.37,2.44,116665,192.8,192.8,173.6,4,3,3.857142857142857,1475,845.8,2298,1322,708.8,153.1,137,162,311.6,-1.137e-13,1036,0.112,0.0705,0.162,1010,708.8,1100,990,990,990,969.4,967.3,971.8,20.6,18.2,22.7,0.749,0.361,0.926,0.543,0.274,0.648,0.027,0.012,0.036,1.58,0.897,1.87,0.078,0.039,0.1,19.05,16.31,21.82,0.952,0.946,0.957,0.98,0.977,0.98,0.933,0.926,0.938,46.24,40.31,51.89,45.12,39.37,48.2,0,0,0,0,0,0,0.964,0,1.13,0.1,0.68,0.32,32.7
1172700000000,2007,3,2006,6,31,7.28,0.64,2.95,112622,162,162,151.4,4,4,4,2719,2332,3250,2480,2093,239,239,239,1380,993,1911,0.0888,0.0735,0.102,1100,1100,1100,990,990,990,972.8,971.9,974.1,17.2,15.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.29,14.04,16.22,0.942,0.935,0.946,0.974,0.97,0.979,0.917,0.907,0.926,38.85,35.4,41.38,37.84,34.34,40.51,0,0,0,0,0,0,0.841,0,4.33,0.088,0.41,0.59,15.5
1175378400000,2007,4,2006,7,30,8.56,0.63,2.85,98026.3,138.8,138.8,136.1,4,4,4,3303,3188,3442,3060,2971,243,217,295,1960,1871,2047,0.0734,0.0651,0.0877,1100,1100,1100,990,990,990,974.2,974,974.5,15.8,15.5,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.63,14.17,0.935,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,35.09,34.28,35.76,34.04,33.25,34.69,0,0,0,0,0,0,0.756,0,5.71,0.074,0.33,0.67,11.5
1177970400000,2007,5,2006,8,31,7.54,0.86,2.95,110846,169.6,169.6,149,4,4,4,2814,2042,3396,2493,1721,321,321,321,1393,621.2,1975,0.117,0.0945,0.157,1100,1100,1100,990,990,990,973.1,971.2,974.4,16.9,15.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.08,13.73,16.92,0.94,0.933,0.948,0.974,0.97,0.98,0.916,0.905,0.929,38.25,34.55,43.26,37.25,33.51,42.39,0,0,0,0,0,0,0.828,0,4.59,0.11,0.39,0.61,14.7
1180648800000,2007,6,2006,9,30,3.65,0.666,2.56,123744,192.8,192.8,171.9,4,3,3.8,1407,938.6,1989,1150,681.6,257,257,257,164.6,-1.137e-13,631.7,0.192,0.129,0.274,985.9,681.6,1100,990,990,990,969.2,967.7,971.1,20.8,18.9,22.3,0.732,0.364,0.926,0.518,0.256,0.648,0.025,0.011,0.034,1.53,0.869,1.87,0.075,0.039,0.099,19.27,17.06,21.48,0.953,0.948,0.957,0.98,0.976,0.98,0.934,0.929,0.937,46.38,39.93,51.69,45.32,38.97,48.2,0,0,0,0,0,0,0.955,0,1.09,0.18,0.7,0.3,33.9
1183240800000,2007,7,2006,10,31,2.01,0.608,1.41,79589.3,137.6,137.6,107,3,2,2.5806451612903225,752.2,606.8,922.5,525.2,379.8,227,227,227,-3.667e-15,-5.684e-14,5.684e-14,0.306,0.246,0.374,525.2,379.8,695.5,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.271,0.198,0.367,0.157,0.0783,0.266,0.0068,0.0033,0.012,0.649,0.475,0.888,0.028,0.02,0.04,22.44,21.52,23.2,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.13,35.38,52.25,41.97,34.32,48.2,0,0,0,0,0,0,0.594,0,0.6,0.3,0.7,0.3,39.6
1185919200000,2007,8,2006,11,31,1.32,0.493,0.823,48801,88.23,88.23,65.59,2,1,1.903225806451613,491.3,406.4,598.3,307.3,222.4,184,184,184,9.168e-16,-5.684e-14,5.684e-14,0.38,0.308,0.453,307.3,222.4,414.3,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.169,0.139,0.207,0.0452,0.0147,0.0946,0.0019,0.0006,0.004,0.379,0.262,0.524,0.016,0.011,0.022,23.81,23.18,24.25,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.898,0.939,36.29,26,52.44,35.13,25.22,48.2,0,0,0,0,0,0,0.364,0,0.497,0.37,0.62,0.38,37
1188597600000,2007,9,2006,12,30,0.876,0.358,0.518,31767.6,56.86,56.86,44.12,2,1,1.2333333333333334,337.8,287.1,401.7,199.8,149.2,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.413,0.344,0.481,199.8,149.2,263.7,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.127,0.109,0.149,0.013,0.00843,0.0235,0.00052,0.00034,0.00095,0.313,0.253,0.401,0.013,0.01,0.016,24.6,24.3,24.89,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.03,25.74,52.09,37.9,24.97,48.2,0,0,0,0,0,0,0.245,0,0.358,0.41,0.59,0.41,36.3
1191189600000,2007,10,2007,1,31,0.687,0.295,0.392,24332.7,39.25,39.25,32.71,1,1,1,256.4,236,284.1,146.4,126,110,110,110,-9.168e-16,-2.842e-14,2.842e-14,0.431,0.387,0.466,146.4,126,174.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.098,0.115,0.00819,0.00646,0.0106,0.00032,0.00025,0.00042,0.254,0.217,0.303,0.01,0.0086,0.012,25.03,24.86,25.17,0.937,0.929,0.947,0.971,0.97,0.976,0.91,0.901,0.924,33.68,28.9,40.2,32.71,28.03,39.25,0,0,0,0,0,0,0.182,0,0.295,0.43,0.57,0.43,35.4
1193868000000,2007,11,2007,2,30,0.619,0.241,0.378,23483.5,34.38,34.38,32.62,1,1,1,238.7,232.7,246.4,145.7,139.7,93,93,93,0,0,0,0.39,0.377,0.4,145.7,139.7,153.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.00813,0.00763,0.00879,0.00032,0.0003,0.00035,0.25,0.239,0.264,0.0098,0.0094,0.01,25.12,25.06,25.16,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.62,32.23,35.44,32.62,31.27,34.38,0,0,0,0,0,0,0.181,0,0.241,0.39,0.61,0.39,37.9
1196460000000,2007,12,2007,3,31,0.739,0.174,0.565,34934,58.83,58.83,46.95,2,1,1.3548387096774193,275.8,233.6,327.6,211,156.6,64.81,59,77,-2.75e-15,-2.842e-14,2.842e-14,0.239,0.18,0.33,211,156.6,268.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.122,0.105,0.142,0.0142,0.00906,0.0258,0.00057,0.00036,0.001,0.305,0.24,0.387,0.012,0.0095,0.015,24.89,24.67,25.13,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.6,25.77,52.35,37.37,25,48.2,0,0,0,0,0,0,0.261,0,0.174,0.24,0.76,0.24,47.3
1199138400000,2008,1,2007,4,31,1.38,0.213,1.17,68517.3,144.6,144.6,92.09,3,2,2.3548387096774195,515.8,332.8,812.3,436.5,259.8,79.39,73,91,1.834e-15,0,5.684e-14,0.163,0.112,0.219,436.5,259.8,721.3,990,990,990,965.9,965.1,967.1,24.1,22.9,24.9,0.215,0.141,0.361,0.113,0.0216,0.283,0.0048,0.00087,0.012,0.516,0.28,0.911,0.022,0.011,0.04,23.59,21.94,24.66,0.948,0.931,0.958,0.975,0.97,0.98,0.924,0.903,0.939,39.71,29.26,52.51,38.59,28.38,48.2,0,0,0,0,0,0,0.512,0,0.21,0.15,0.85,0.15,49.7
1201816800000,2008,2,2007,5,29,3.51,0.384,2.48,120046,192.8,192.8,172.5,4,3,3.8620689655172415,1400,832.3,2049,1247,695.3,153.4,137,162,256.8,-1.137e-13,787.4,0.117,0.079,0.165,989.7,695.3,1100,990,990,990,969.2,967.2,971.2,20.8,18.8,22.8,0.722,0.353,0.926,0.522,0.265,0.648,0.026,0.012,0.035,1.52,0.874,1.87,0.074,0.038,0.1,19.32,16.91,21.9,0.953,0.948,0.957,0.98,0.974,0.98,0.933,0.928,0.938,45.84,39.27,51.31,44.77,38.27,48.2,0,0,0,0,0,0,0.958,0,1.03,0.11,0.71,0.29,34.2
1204322400000,2008,3,2007,6,31,5.61,0.539,2.95,125146,168.9,168.9,168.2,4,4,4,2096,2067,2122,1895,1828,201.1,183,239,794.8,728.4,820.5,0.0959,0.087,0.116,1100,1100,1100,990,990,990,971.3,971.3,971.4,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.79,16.73,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.91,42.74,43.1,42.05,41.89,42.23,0,0,0,0,0,0,0.934,0,2.66,0.096,0.53,0.47,22.3
1207000800000,2008,4,2007,7,30,4.89,0.443,2.85,125905,187.9,187.9,174.9,4,4,4,1887,1497,2114,1716,1349,171,148,217,616.1,248.6,808.6,0.0904,0.072,0.105,1100,1100,1100,990,990,990,970.7,969.5,971.4,19.3,18.6,20.5,0.923,0.907,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.09,0.1,17.42,16.75,18.67,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.61,42.79,47.94,43.72,41.93,46.99,0,0,0,0,0,0,0.971,0,2.04,0.091,0.58,0.42,25.7
1209592800000,2008,5,2007,8,31,2.91,0.471,2.38,123038,192.8,192.8,165.4,4,3,3.6451612903225805,1087,836.1,1468,910.5,689.1,176,147,192,22.4,-1.137e-13,176.1,0.164,0.131,0.199,888.1,689.1,1100,990,990,990,968.1,967.2,969.4,21.9,20.6,22.8,0.557,0.352,0.871,0.412,0.261,0.648,0.019,0.011,0.031,1.24,0.866,1.82,0.057,0.038,0.088,20.63,18.8,21.89,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.96,39.25,52.13,45.58,38.25,48.2,0,0,0,0,0,0,0.919,0,0.53,0.16,0.82,0.18,42.3
1212271200000,2008,6,2007,9,30,1.8,0.345,1.46,83617.6,142.5,142.5,116.1,3,2,2.6666666666666665,695.9,565,826.7,562.9,404,133,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.197,0.144,0.285,562.9,404,707.7,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.28,0.201,0.36,0.181,0.0897,0.274,0.0078,0.0038,0.012,0.69,0.506,0.895,0.03,0.021,0.039,22.63,21.9,23.35,0.955,0.949,0.958,0.979,0.971,0.98,0.935,0.922,0.939,44.95,37.76,51.54,43.86,36.67,48.2,0,0,0,0,0,0,0.645,0,0.34,0.19,0.81,0.19,46.5
1214863200000,2008,7,2007,10,31,1.25,0.362,0.891,53325.6,90.73,90.73,71.67,2,2,2,467.6,395.2,557.6,332.6,260.2,135,135,135,-1.834e-15,-5.684e-14,5.684e-14,0.292,0.242,0.342,332.6,260.2,422.6,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.174,0.148,0.205,0.056,0.0218,0.0985,0.0023,0.00089,0.0041,0.397,0.288,0.532,0.016,0.012,0.022,23.9,23.36,24.34,0.945,0.932,0.956,0.973,0.97,0.98,0.92,0.904,0.937,36.8,28.93,46.29,35.84,28.06,45.37,0,0,0,0,0,0,0.398,0,0.359,0.29,0.71,0.29,42.7
1217541600000,2008,8,2007,11,31,0.893,0.415,0.478,29425.3,50.42,50.42,39.55,2,1,1.032258064516129,333.5,288.2,390,178.5,133.2,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.468,0.397,0.538,178.5,133.2,235,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.12,0.104,0.14,0.0109,0.00708,0.0157,0.00044,0.00028,0.00064,0.309,0.234,0.407,0.012,0.0093,0.016,24.62,24.27,24.91,0.946,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.94,39.94,25.99,52.49,38.74,25.21,48.2,0,0,0,0,0,0,0.22,0,0.415,0.46,0.54,0.46,33
1220220000000,2008,9,2007,12,30,0.631,0.259,0.371,23068.3,37.62,37.62,32.04,1,1,1,243.3,211.1,285.8,143.3,120.1,100,91,118,-1.895e-15,-2.842e-14,2.842e-14,0.41,0.361,0.462,143.3,120.1,167.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0935,0.112,0.00793,0.00596,0.01,0.00031,0.00023,0.0004,0.246,0.204,0.291,0.0097,0.008,0.012,25.11,24.87,25.33,0.936,0.925,0.945,0.97,0.97,0.973,0.908,0.897,0.919,33.02,27.61,38.66,32.04,26.78,37.62,0,0,0,0,0,0,0.178,0,0.26,0.41,0.59,0.41,36.6
1222812000000,2008,10,2008,1,31,0.514,0.196,0.318,19732.3,30.6,30.6,26.52,1,1,1,191.9,177,209.2,118.9,104,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.381,0.349,0.413,118.9,104,136.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0856,0.097,0.00586,0.00459,0.00733,0.00023,0.00018,0.00029,0.2,0.173,0.231,0.0078,0.0068,0.009,25.38,25.31,25.39,0.924,0.913,0.933,0.97,0.97,0.97,0.896,0.886,0.905,27.34,23.64,31.55,26.52,22.93,30.6,0,0,0,0,0,0,0.147,0,0.196,0.38,0.62,0.38,38.4
1225490400000,2008,11,2008,2,30,0.553,0.174,0.379,23709.7,39.25,39.25,32.93,1,1,1,213.2,176.7,239.8,146.2,109.7,67,67,67,-4.737e-16,-1.421e-14,0,0.316,0.279,0.379,146.2,109.7,172.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0995,0.0866,0.109,0.00818,0.00507,0.0104,0.00032,0.0002,0.00041,0.248,0.182,0.295,0.0097,0.0071,0.012,25.25,25.07,25.38,0.936,0.918,0.946,0.971,0.97,0.976,0.909,0.89,0.924,33.92,25.04,40.2,32.93,24.29,39.25,0,0,0,0,0,0,0.183,0,0.174,0.31,0.69,0.31,42.9
1228082400000,2008,12,2008,3,31,0.729,0.174,0.556,34389,58.47,58.47,46.22,2,1,1.3870967741935485,272.2,237.9,326,207.4,160.9,64.81,59,77,-2.75e-15,-2.842e-14,2.842e-14,0.243,0.181,0.324,207.4,160.9,267,990,990,990,964.8,964.6,965,25.2,25,25.4,0.121,0.106,0.141,0.0139,0.00943,0.025,0.00055,0.00037,0.001,0.293,0.238,0.381,0.012,0.0095,0.015,24.92,24.68,25.1,0.941,0.922,0.959,0.973,0.97,0.98,0.916,0.894,0.939,36.82,25.55,51.53,35.77,24.78,48.2,0,0,0,0,0,0,0.257,0,0.173,0.24,0.76,0.24,47.2
1230760800000,2009,1,2008,4,31,1.08,0.196,0.888,53860.3,86.48,86.48,72.39,2,2,2,404.6,332.3,469,331.6,259.3,73,73,73,0,0,0,0.182,0.156,0.22,331.6,259.3,396,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.166,0.14,0.189,0.0555,0.0214,0.0859,0.0023,0.00086,0.0035,0.388,0.279,0.484,0.016,0.011,0.02,24.2,23.81,24.66,0.945,0.931,0.954,0.974,0.97,0.98,0.92,0.903,0.935,37.16,29.2,44.12,36.2,28.32,43.24,0,0,0,0,0,0,0.402,0,0.192,0.18,0.82,0.18,49.9
1233439200000,2009,2,2008,5,28,1.54,0.206,1.33,76966,142.5,142.5,114.5,3,2,2.642857142857143,634.7,475.3,786.6,549.7,390.3,85,85,85,-4.06e-15,-5.684e-14,0,0.138,0.108,0.179,549.7,390.3,701.6,990,990,990,966.4,965.7,967,23.6,23,24.3,0.265,0.188,0.349,0.173,0.0832,0.27,0.0074,0.0034,0.012,0.663,0.477,0.876,0.028,0.02,0.038,22.91,22.08,23.78,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.77,35.61,52.17,43.64,34.55,48.2,0,0,0,0,0,0,0.636,0,0.21,0.13,0.86,0.14,50
1235858400000,2009,3,2008,6,31,3.63,0.346,2.52,122948,192.8,192.8,165.3,4,3,3.7096774193548385,1355,794.1,2480,1226,665.1,129,129,129,286.1,0,1251,0.109,0.052,0.162,939.6,665.1,1100,990,990,990,969,967.1,972.3,21,17.7,22.9,0.658,0.336,0.926,0.478,0.245,0.648,0.023,0.011,0.037,1.41,0.823,1.87,0.069,0.036,0.11,19.64,15.87,22.1,0.953,0.944,0.957,0.98,0.975,0.98,0.933,0.923,0.938,45.87,39.57,51.69,44.73,38.58,48.2,0,0,0,0,0,0,0.918,0,1.11,0.095,0.69,0.31,33.9
1238536800000,2009,4,2008,7,30,7.76,0.562,2.85,103589,155.7,155.7,143.9,4,4,4,2993,2560,3208,2776,2343,217,217,217,1676,1243,1891,0.0728,0.0676,0.0848,1100,1100,1100,990,990,990,973.5,972.5,974,16.5,16,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.63,14.12,15.67,0.939,0.936,0.944,0.971,0.97,0.976,0.911,0.908,0.921,37.04,35.64,39.89,35.97,34.57,38.92,0,0,0,0,0,0,0.799,0,4.91,0.072,0.37,0.63,13.3
1241128800000,2009,5,2008,8,31,5.38,0.739,2.95,127908,191.4,191.4,171.9,4,4,4,2007,1415,2677,1731,1139,276,276,276,631.1,39.1,1301,0.143,0.103,0.195,1100,1100,1100,990,990,990,971,969.2,972.7,19,17.3,20.8,0.913,0.834,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.78,1.87,0.098,0.086,0.11,17.16,15.39,19.01,0.948,0.943,0.953,0.979,0.974,0.98,0.928,0.918,0.933,43.9,39.13,48.83,42.98,38.11,47.85,0,0,0,0,0,0,0.955,0,2.43,0.14,0.55,0.45,23.8
1243807200000,2009,6,2008,9,30,2.55,0.46,2.09,111248,192.8,192.8,154.5,4,3,3.5,985.7,773.7,1387,808.4,612.7,177.3,161,210,3.44,-1.137e-13,77.4,0.182,0.151,0.208,804.9,612.7,1100,990,990,990,967.8,967,969.1,22.2,20.9,23,0.474,0.311,0.844,0.34,0.21,0.648,0.015,0.0091,0.031,1.06,0.74,1.79,0.048,0.032,0.086,21.15,19.09,22.27,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.35,39.42,51.46,44.28,38.43,48.2,0,0,0,0,0,0,0.858,0,0.46,0.18,0.82,0.18,43.6
1246399200000,2009,7,2008,10,31,1.68,0.537,1.15,66187.6,118.6,118.6,88.96,3,2,2.2903225806451615,628.5,513.6,767.3,428,286.6,200.5,186,227,-7.335e-15,-5.684e-14,5.684e-14,0.327,0.242,0.442,428,286.6,581.3,990,990,990,966.4,965.9,967,23.6,23,24.1,0.22,0.165,0.296,0.103,0.0343,0.189,0.0044,0.0014,0.0082,0.519,0.335,0.689,0.022,0.014,0.03,23.08,22.34,23.75,0.95,0.938,0.958,0.974,0.97,0.98,0.926,0.91,0.939,40.37,31.31,52.23,39.14,30.37,48.2,0,0,0,0,0,0,0.494,0,0.53,0.32,0.68,0.32,39.4
1249077600000,2009,8,2008,11,31,1.12,0.465,0.65,39107.5,68.7,68.7,52.56,2,1,1.4838709677419355,416.5,347,506.2,242.8,192,173.7,155,184,-1.834e-15,-2.842e-14,2.842e-14,0.419,0.364,0.47,242.8,192,322.2,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.145,0.125,0.174,0.0214,0.0121,0.0511,0.00088,0.00049,0.0021,0.347,0.253,0.415,0.014,0.01,0.017,24.18,23.74,24.53,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.939,39.74,25.65,52.6,38.39,24.88,48.2,0,0,0,0,0,0,0.292,0,0.47,0.42,0.58,0.42,34.9
1251756000000,2009,9,2008,12,30,0.762,0.306,0.456,28343,48.2,48.2,39.37,1,1,1,293.9,254.6,343.5,175.9,136.6,118,118,118,-2.104e-31,-2.842e-14,2.842e-14,0.405,0.344,0.463,175.9,136.6,225.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.101,0.133,0.0107,0.00736,0.0149,0.00043,0.00029,0.0006,0.306,0.236,0.395,0.012,0.0093,0.016,24.81,24.49,25.05,0.947,0.934,0.959,0.975,0.97,0.98,0.923,0.906,0.94,40.52,31.33,51.93,39.37,30.39,48.2,0,0,0,0,0,0,0.219,0,0.306,0.4,0.6,0.4,37.2
1254348000000,2009,10,2009,1,31,0.611,0.26,0.351,21761.8,34.99,34.99,29.25,1,1,1,228.1,205.1,253.2,131.1,108.1,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.427,0.383,0.473,131.1,108.1,156.2,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0977,0.0896,0.107,0.00689,0.00494,0.00903,0.00027,0.00019,0.00036,0.224,0.183,0.269,0.0088,0.0072,0.011,25.21,25.02,25.39,0.93,0.916,0.941,0.97,0.97,0.97,0.902,0.889,0.913,30.15,24.67,36.07,29.25,23.93,34.99,0,0,0,0,0,0,0.162,0,0.26,0.43,0.57,0.43,35.6
