datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1525125600000,2018,5,2017,8,31,10.1,0.894,2.95,93656.2,146.2,146.2,125.9,4,4,4,3771,2903,4318,3437,2563,333.9,321,340,2337,1463,2897,0.0901,0.0743,0.117,1100,1100,1100,990,990,990,975.2,973.3,976.3,14.8,13.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.039,0.047,1.87,1.87,1.87,0.13,0.11,0.14,12.96,11.86,14.85,0.927,0.919,0.94,0.97,0.97,0.971,0.9,0.891,0.913,32.44,29.39,37.64,31.47,28.51,36.55,0,0,0,0,0,0,0.699,0,7.15,0.089,0.29,0.71,9.27
1527804000000,2018,6,2017,9,30,5.32,0.759,2.85,122861,191.6,191.6,170.6,4,4,4,2052,1406,2835,1759,1113,293,293,293,658.8,12.84,1442,0.15,0.103,0.208,1100,1100,1100,990,990,990,971.1,969.2,973.1,18.9,16.9,20.8,0.916,0.843,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.79,1.87,0.099,0.086,0.11,17.05,15.01,19.03,0.948,0.941,0.953,0.979,0.972,0.98,0.927,0.915,0.934,43.59,38.1,48.88,42.66,37.03,47.91,0,0,0,0,0,0,0.948,0,2.47,0.14,0.54,0.46,23.1
1530396000000,2018,7,2017,10,31,2.55,0.686,1.86,99789.3,192.8,192.8,134.1,4,2,3.193548387096774,951.2,740.8,1366,695.2,484.8,256,256,256,0.3235,-1.137e-13,10.03,0.277,0.187,0.346,694.9,484.8,1100,990,990,990,967.7,966.9,969.1,22.3,20.9,23.1,0.403,0.252,0.832,0.264,0.128,0.648,0.012,0.0055,0.031,0.901,0.578,1.78,0.041,0.025,0.085,21.44,19.17,22.49,0.953,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.937,43.23,35.39,52.15,42,34.32,48.2,0,0,0,0,0,0,0.745,0,0.69,0.27,0.73,0.27,39.1
1533074400000,2018,8,2017,11,31,1.57,0.541,1.03,60177,107.4,107.4,80.88,3,2,2.096774193548387,587.4,476.9,729,385.4,274.9,202,202,202,-4.072e-31,-5.684e-14,5.684e-14,0.35,0.277,0.424,385.4,274.9,527,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.202,0.16,0.27,0.0812,0.0288,0.153,0.0034,0.0012,0.0066,0.475,0.317,0.655,0.02,0.013,0.028,23.3,22.58,23.94,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.907,0.939,39.93,30.19,52.21,38.75,29.28,48.2,0,0,0,0,0,0,0.449,0,0.54,0.34,0.66,0.34,38.3
1535752800000,2018,9,2017,12,30,1.03,0.378,0.648,39111,69.82,69.82,54.32,2,1,1.6333333333333333,396.2,335.3,471.2,250.2,189.3,146,146,146,-9.474e-16,-2.842e-14,2.842e-14,0.372,0.31,0.435,250.2,189.3,325.2,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.146,0.125,0.173,0.0236,0.0118,0.0525,0.00096,0.00048,0.0022,0.333,0.255,0.405,0.014,0.01,0.016,24.29,23.89,24.59,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,36.79,25.78,52.26,35.63,25.01,48.2,0,0,0,0,0,0,0.302,0,0.382,0.37,0.63,0.37,38
1538344800000,2018,10,2018,1,31,0.773,0.295,0.479,29887.3,48.2,48.2,40.17,1,1,1,288.7,250.8,331.7,178.7,140.8,110,110,110,3.667e-15,-2.842e-14,2.842e-14,0.383,0.332,0.439,178.7,140.8,221.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.117,0.103,0.132,0.0109,0.00772,0.0146,0.00044,0.00031,0.00059,0.311,0.243,0.388,0.012,0.0096,0.016,24.83,24.55,25.05,0.948,0.935,0.958,0.976,0.97,0.98,0.925,0.907,0.939,41.25,32.35,51.17,40.17,31.38,48.2,0,0,0,0,0,0,0.223,0,0.294,0.38,0.62,0.38,38.7
1541023200000,2018,11,2018,2,30,0.66,0.264,0.397,24652.8,37.4,37.4,34.24,1,1,1,254.7,249.4,260.4,153,143.4,101.7,93,106,-9.474e-16,-2.842e-14,2.842e-14,0.399,0.359,0.425,153,143.4,166.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.11,0.00876,0.00794,0.00988,0.00035,0.00031,0.00039,0.264,0.248,0.287,0.01,0.0098,0.011,25.02,24.98,25.06,0.94,0.936,0.944,0.97,0.97,0.973,0.912,0.908,0.918,35.29,33,38.45,34.24,32.01,37.4,0,0,0,0,0,0,0.19,0,0.263,0.4,0.6,0.4,37.4
1543615200000,2018,12,2018,3,31,0.719,0.189,0.529,33419.5,48.2,48.2,44.92,1,1,1,268.3,259.8,278.4,197.7,182.8,70.61,59,77,2.75e-15,-2.842e-14,2.842e-14,0.263,0.212,0.296,197.7,182.8,219.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.125,0.0126,0.0113,0.0144,0.0005,0.00045,0.00057,0.34,0.314,0.378,0.013,0.012,0.015,24.89,24.81,24.95,0.953,0.949,0.958,0.98,0.98,0.98,0.934,0.93,0.939,46.01,42.46,51.15,44.92,41.61,48.2,0,0,0,0,0,0,0.25,0,0.19,0.26,0.74,0.26,46.5
1546293600000,2019,1,2018,4,31,0.845,0.196,0.65,39750,71.18,71.18,53.43,2,1,1.5806451612903225,315.6,277.9,400.1,242.6,204.8,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.234,0.182,0.263,242.6,204.8,327.1,990,990,990,965,964.8,965.4,25,24.6,25.2,0.135,0.121,0.164,0.0207,0.0132,0.0534,0.00083,0.00052,0.0022,0.322,0.242,0.389,0.013,0.0096,0.015,24.69,24.22,24.85,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38.07,25.74,52.28,36.76,24.96,48.2,0,0,0,0,0,0,0.297,0,0.195,0.23,0.77,0.23,47
1548972000000,2019,2,2018,5,28,1.4,0.206,1.19,69700.2,136.7,136.7,103.7,3,2,2.5,578,409.6,752.3,493,324.6,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.152,0.113,0.207,493,324.6,667.3,990,990,990,966.2,965.4,966.9,23.8,23.1,24.6,0.237,0.165,0.329,0.14,0.0522,0.247,0.0059,0.0021,0.011,0.587,0.378,0.819,0.025,0.015,0.035,23.23,22.27,24.18,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.87,35.39,52.12,41.73,34.33,48.2,0,0,0,0,0,0,0.576,0,0.21,0.15,0.85,0.15,49.8
1551391200000,2019,3,2018,6,31,2.21,0.287,1.92,106237,144.6,144.6,142.8,3,3,3,824.6,763.5,859.8,717.6,656.5,107,107,107,0,0,0,0.13,0.124,0.14,717.6,656.5,752.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.364,0.328,0.39,0.28,0.24,0.303,0.012,0.01,0.013,0.91,0.805,0.974,0.04,0.035,0.043,21.89,21.69,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.13,45.65,51.07,47.6,44.74,48.2,0,0,0,0,0,0,0.793,0,0.29,0.13,0.87,0.13,48.1
1554069600000,2019,4,2018,7,30,2.45,0.324,2.13,114773,168,168,159.4,4,3,3.7666666666666666,946.4,834.2,996.2,821.4,709.2,125,125,125,0,0,0,0.132,0.125,0.15,821.4,709.2,871.2,990,990,990,967.7,967.2,967.9,22.3,22.1,22.8,0.46,0.363,0.505,0.336,0.275,0.361,0.015,0.012,0.016,1.03,0.899,1.1,0.046,0.039,0.05,21.28,21.01,21.86,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.81,39.48,52.05,42.66,38.49,48.2,0,0,0,0,0,0,0.886,0,0.32,0.13,0.87,0.13,46.8
1556661600000,2019,5,2018,8,31,2.42,0.394,2.03,110606,166.7,166.7,148.7,4,3,3.4838709677419355,904.9,723.8,1014,757.9,576.8,147,147,147,0,0,0,0.165,0.145,0.203,757.9,576.8,866.6,990,990,990,967.5,966.8,967.9,22.5,22.1,23.2,0.413,0.288,0.502,0.298,0.186,0.358,0.013,0.008,0.016,0.948,0.676,1.1,0.042,0.029,0.05,21.53,20.96,22.53,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.06,39.63,51.97,42.96,38.65,48.2,0,0,0,0,0,0,0.826,0,0.39,0.16,0.84,0.16,45.7
1559340000000,2019,6,2018,9,30,1.42,0.308,1.11,65398.4,122,122,90.83,3,2,2.2666666666666666,548.7,428,709.3,429.7,309,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.222,0.168,0.278,429.7,309,590.3,990,990,990,966.1,965.5,966.7,23.9,23.3,24.5,0.212,0.164,0.293,0.104,0.0448,0.195,0.0044,0.0018,0.0084,0.516,0.36,0.697,0.022,0.015,0.03,23.42,22.57,24.11,0.951,0.942,0.958,0.976,0.97,0.98,0.928,0.914,0.939,41.65,34.42,52.54,40.42,33.38,48.2,0,0,0,0,0,0,0.505,0,0.31,0.22,0.78,0.22,46.1
1561932000000,2019,7,2018,10,31,0.927,0.289,0.637,38892.7,67.9,67.9,52.28,2,1,1.5483870967741935,345.9,287.1,421.7,237.9,179.2,108,108,108,2.036e-31,-2.842e-14,2.842e-14,0.316,0.256,0.376,237.9,179.2,313.7,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.138,0.117,0.164,0.0207,0.011,0.0471,0.00083,0.00044,0.0019,0.322,0.247,0.395,0.013,0.0099,0.016,24.55,24.14,24.84,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.41,25.61,52.01,36.32,24.84,48.2,0,0,0,0,0,0,0.29,0,0.29,0.31,0.69,0.31,42
1564610400000,2019,8,2018,11,31,0.642,0.249,0.393,24469.1,43.17,43.17,32.89,1,1,1,239.6,205.4,283.1,146.6,112.4,93,93,93,-1.834e-15,-2.842e-14,1.421e-14,0.392,0.329,0.453,146.6,112.4,190.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0914,0.119,0.00821,0.0053,0.0119,0.00032,0.00021,0.00047,0.252,0.191,0.33,0.0099,0.0075,0.013,25.12,24.84,25.38,0.936,0.919,0.952,0.972,0.97,0.98,0.91,0.892,0.933,33.82,25.72,44.06,32.89,24.95,43.17,0,0,0,0,0,0,0.183,0,0.249,0.39,0.61,0.39,38.1
1567288800000,2019,9,2018,12,30,0.444,0.187,0.257,15883.5,29.28,29.28,22.06,1,1,1,171.3,147.4,202.4,99.3,75.42,72,72,72,-2.368e-15,-1.421e-14,1.421e-14,0.424,0.356,0.488,99.3,75.42,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0763,0.0957,0.00419,0.00216,0.00683,0.00016,0.000085,0.00027,0.165,0.123,0.221,0.0065,0.0048,0.0086,25.38,25.36,25.38,0.924,0.911,0.939,0.966,0.96,0.97,0.893,0.883,0.903,22.82,17.63,30.18,22.06,16.93,29.28,0,0,0,0,0,0,0.123,0,0.187,0.42,0.58,0.42,35.8
1569880800000,2019,10,2019,1,31,0.356,0.139,0.216,13324.6,20.71,20.71,17.91,1,1,1,132.8,122.5,146.1,80.78,70.54,52,52,52,-2.75e-15,-1.421e-14,1.421e-14,0.393,0.356,0.424,80.78,70.54,94.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.071,0.0793,0.00262,0.00175,0.00375,0.0001,0.000068,0.00015,0.129,0.11,0.153,0.0051,0.0043,0.006,25.37,25.35,25.39,0.927,0.916,0.939,0.962,0.96,0.966,0.891,0.88,0.902,18.62,16.09,21.44,17.91,15.45,20.71,0,0,0,0,0,0,0.0995,0,0.14,0.39,0.61,0.39,37.4
1572559200000,2019,11,2019,2,30,0.367,0.13,0.237,14572.9,24.93,24.93,20.24,1,1,1,141.4,122.3,162.5,91.44,72.27,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.357,0.308,0.409,91.44,72.27,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0713,0.0855,0.00352,0.00189,0.00531,0.00014,0.000074,0.00021,0.147,0.113,0.185,0.0058,0.0044,0.0073,25.36,25.34,25.39,0.923,0.911,0.94,0.965,0.96,0.97,0.891,0.883,0.902,20.96,16.66,25.7,20.24,15.99,24.93,0,0,0,0,0,0,0.112,0,0.13,0.35,0.65,0.35,39.7
1575151200000,2019,12,2019,3,31,0.553,0.158,0.394,24731.3,46.1,46.1,33.24,1,1,1,206.3,163.3,260.6,147.3,104.3,59,59,59,-1.375e-15,-2.842e-14,1.421e-14,0.29,0.226,0.361,147.3,104.3,201.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0992,0.084,0.118,0.00827,0.00461,0.0129,0.00032,0.00018,0.00051,0.249,0.172,0.346,0.0098,0.0067,0.014,25.26,24.91,25.36,0.936,0.914,0.955,0.972,0.97,0.98,0.91,0.886,0.936,34.18,23.7,47.04,33.24,22.98,46.1,0,0,0,0,0,0,0.185,0,0.159,0.29,0.71,0.29,44.7
1577829600000,2020,1,2019,4,31,0.918,0.196,0.722,44074.3,87.99,87.99,59.24,2,1,1.7096774193548387,342.6,266.4,476.4,269.6,193.4,73,73,73,-5.501e-15,-2.842e-14,2.842e-14,0.219,0.153,0.274,269.6,193.4,403.4,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.144,0.117,0.191,0.0318,0.0122,0.0894,0.0013,0.00048,0.0037,0.342,0.24,0.495,0.014,0.0096,0.02,24.54,23.76,24.9,0.943,0.922,0.959,0.974,0.97,0.98,0.919,0.894,0.94,37.59,25.52,51.96,36.45,24.75,48.2,0,0,0,0,0,0,0.329,0,0.196,0.21,0.79,0.21,48
1580508000000,2020,2,2019,5,29,2.22,0.253,1.88,99973.6,192.8,192.8,143.6,4,2,3.2413793103448274,887.4,493.6,1484,786.3,408.6,101.1,85,137,37.43,-5.684e-14,246.9,0.121,0.0828,0.172,748.8,408.6,1100,990,990,990,967.4,965.8,969.4,22.6,20.6,24.2,0.454,0.194,0.883,0.327,0.0919,0.648,0.015,0.0038,0.032,1.03,0.504,1.83,0.047,0.021,0.089,21.62,18.74,23.67,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,45.41,34.92,51.37,44.21,33.87,48.2,0,0,0,0,0,0,0.798,0,0.34,0.11,0.85,0.15,45
1583013600000,2020,3,2019,6,31,5.71,0.49,2.95,125210,188,188,168.3,4,4,4,2131,1500,3032,1948,1317,183,183,183,848.3,216.8,1749,0.0902,0.0604,0.122,1100,1100,1100,990,990,990,971.3,969.5,973.6,18.7,16.4,20.5,0.92,0.89,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.84,1.87,0.1,0.09,0.11,16.83,14.53,18.68,0.947,0.938,0.952,0.978,0.97,0.98,0.926,0.91,0.933,43.01,36.78,47.96,42.07,35.67,47,0,0,0,0,0,0,0.935,0,2.76,0.086,0.52,0.48,21.9
1585692000000,2020,4,2019,7,30,10.8,0.697,2.85,84509.1,139.6,139.6,117.4,4,4,4,4170,3151,4612,3901,2934,269,217,295,2801,1834,3217,0.0644,0.0539,0.072,1100,1100,1100,990,990,990,976,973.9,976.8,14,13.2,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.04,0.049,1.87,1.87,1.87,0.13,0.12,0.14,12.17,11.33,14.25,0.921,0.913,0.936,0.97,0.97,0.97,0.893,0.886,0.908,30.25,27.89,35.99,29.34,27.06,34.91,0,0,0,0,0,0,0.652,0,7.95,0.065,0.26,0.74,7.82
1588284000000,2020,5,2019,8,31,9.26,0.911,2.95,99198.5,157,157,133.3,4,4,4,3456,2514,4376,3116,2174,340,340,340,2016,1074,2936,0.101,0.0777,0.135,1100,1100,1100,990,990,990,974.5,972.3,976.4,15.5,13.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.048,1.87,1.87,1.87,0.12,0.11,0.14,13.65,11.76,15.78,0.932,0.918,0.944,0.971,0.97,0.976,0.905,0.89,0.922,34.33,29.09,40.19,33.33,28.22,39.25,0,0,0,0,0,0,0.741,0,6.31,0.098,0.32,0.68,10.7
1590962400000,2020,6,2019,9,30,4.55,0.666,2.79,127058,192.8,192.8,176.5,4,4,4,1756,1145,2464,1499,888.4,257,257,257,421.3,-1.137e-13,1107,0.154,0.104,0.224,1078,888.4,1100,990,990,990,970.3,968.4,972.2,19.7,17.8,21.6,0.866,0.549,0.926,0.611,0.369,0.648,0.031,0.017,0.036,1.77,1.16,1.87,0.09,0.054,0.11,17.98,15.9,20.48,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,45.03,40.52,49.23,44.12,39.59,48.2,0,0,0,0,0,0,0.98,0,1.76,0.15,0.61,0.39,27.9
1593554400000,2020,7,2019,10,31,2.26,0.608,1.66,91328.1,167,167,122.8,4,2,2.935483870967742,844.9,666.7,1110,617.9,439.7,227,227,227,-9.168e-15,-1.137e-13,1.137e-13,0.274,0.205,0.34,617.9,439.7,883,990,990,990,967.3,966.6,968.2,22.7,21.8,23.4,0.331,0.222,0.536,0.213,0.107,0.366,0.0094,0.0045,0.017,0.772,0.568,1.14,0.034,0.024,0.053,21.96,20.61,22.87,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.52,35.35,52.2,42.28,34.29,48.2,0,0,0,0,0,0,0.682,0,0.6,0.27,0.73,0.27,40.4
1596232800000,2020,8,2019,11,31,1.42,0.541,0.878,51799.8,95.74,95.74,69.62,2,1,1.935483870967742,529.9,429.6,656.6,327.9,227.6,202,202,202,-2.75e-15,-5.684e-14,5.684e-14,0.387,0.308,0.47,327.9,227.6,454.6,990,990,990,966,965.5,966.5,24,23.5,24.5,0.179,0.143,0.229,0.0545,0.0151,0.114,0.0023,0.00062,0.0048,0.407,0.266,0.592,0.017,0.011,0.025,23.61,22.88,24.16,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,37.49,26.04,52.47,36.37,25.26,48.2,0,0,0,0,0,0,0.387,0,0.542,0.38,0.62,0.38,36.5
1598911200000,2020,9,2019,12,30,0.909,0.358,0.551,33659.7,61.5,61.5,46.75,2,1,1.3333333333333333,350.6,294,423.3,212.6,156,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.398,0.326,0.469,212.6,156,285.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.131,0.111,0.157,0.0154,0.00901,0.0337,0.00062,0.00036,0.0014,0.318,0.255,0.404,0.013,0.01,0.016,24.53,24.17,24.85,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.6,25.99,52.42,37.45,25.21,48.2,0,0,0,0,0,0,0.26,0,0.358,0.39,0.61,0.39,37
1601503200000,2020,10,2020,1,31,0.679,0.295,0.384,23849.4,40.96,40.96,32.06,1,1,1,253.5,222.6,291,143.5,112.6,110,110,110,1.834e-15,-2.842e-14,2.842e-14,0.437,0.378,0.494,143.5,112.6,181,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.104,0.0933,0.117,0.00795,0.00532,0.0111,0.00031,0.00021,0.00044,0.248,0.193,0.315,0.0098,0.0076,0.013,25.05,24.82,25.27,0.935,0.92,0.949,0.971,0.97,0.98,0.908,0.893,0.93,33,25.68,41.8,32.06,24.91,40.96,0,0,0,0,0,0,0.178,0,0.295,0.43,0.57,0.43,35.1
1604181600000,2020,11,2020,2,30,0.627,0.241,0.386,24006.1,38.9,38.9,33.34,1,1,1,241.8,221,265.3,148.8,128,93,93,93,-2.368e-15,-2.842e-14,0,0.386,0.351,0.421,148.8,128,172.3,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.104,0.0962,0.112,0.00839,0.00663,0.0104,0.00033,0.00026,0.00041,0.255,0.218,0.297,0.01,0.0086,0.012,25.1,24.94,25.26,0.938,0.93,0.946,0.971,0.97,0.976,0.91,0.902,0.923,34.35,29.47,39.87,33.34,28.59,38.9,0,0,0,0,0,0,0.185,0,0.241,0.38,0.62,0.38,38.3
1606773600000,2020,12,2020,3,31,1.07,0.232,0.837,50290,109.1,109.1,67.59,3,1,1.8387096774193548,399.2,266.6,629.2,312.6,189.6,86.58,77,104,2.75e-15,-2.842e-14,5.684e-14,0.224,0.165,0.289,312.6,189.6,525.2,990,990,990,965.4,964.8,966.4,24.6,23.6,25.2,0.162,0.116,0.252,0.051,0.0119,0.152,0.0021,0.00047,0.0064,0.39,0.244,0.623,0.016,0.0097,0.026,24.23,23,24.91,0.946,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.12,25.88,52.39,37.89,25.11,48.2,0,0,0,0,0,0,0.376,0,0.233,0.22,0.78,0.22,47
1609452000000,2021,1,2020,4,31,2.51,0.372,2.13,113994,192.8,192.8,153.2,4,3,3.4838709677419355,936.2,651.9,1273,797.2,512.9,139,139,139,1.563,-1.137e-13,34.44,0.154,0.109,0.213,795.6,512.9,1100,990,990,990,967.6,966.5,968.8,22.4,21.2,23.5,0.462,0.252,0.799,0.337,0.144,0.648,0.015,0.0061,0.031,1.05,0.568,1.75,0.047,0.024,0.082,21.35,19.49,22.92,0.955,0.948,0.957,0.979,0.97,0.98,0.934,0.919,0.938,45.14,36.42,51.88,43.91,35.33,48.2,0,0,0,0,0,0,0.851,0,0.38,0.15,0.85,0.15,45.4
1612130400000,2021,2,2020,5,28,3.93,0.422,2.66,123430,192.8,192.8,183.7,4,4,4,1624,1282,2306,1449,1085,174.5,162,197,349.8,0,1044,0.113,0.0703,0.154,1099,1085,1100,990,990,990,969.9,968.8,971.8,20.1,18.2,21.2,0.877,0.787,0.926,0.646,0.615,0.648,0.032,0.029,0.036,1.82,1.7,1.87,0.091,0.08,0.1,18.32,16.29,19.51,0.951,0.946,0.954,0.98,0.979,0.98,0.932,0.926,0.935,46.97,41.55,49.83,45.92,40.69,48.2,0,0,0,0,0,0,1.02,0,1.27,0.11,0.68,0.32,31.4
1614549600000,2021,3,2020,6,31,6.25,0.587,2.95,120521,163.6,163.6,162,4,4,4,2334,2276,2483,2115,2044,219.1,183,239,1015,944.4,1200,0.094,0.0737,0.105,1100,1100,1100,990,990,990,971.9,971.8,972.3,18.1,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.86,16.36,0.946,0.944,0.946,0.979,0.977,0.98,0.926,0.923,0.927,41.37,40.39,41.74,40.5,39.46,40.9,0,0,0,0,0,0,0.9,0,3.3,0.094,0.47,0.53,19.3
1617228000000,2021,4,2020,7,30,7.91,0.63,2.85,102643,156.7,156.7,142.6,4,4,4,3050,2526,3321,2807,2309,243,217,295,1707,1209,1999,0.0797,0.0654,0.0944,1100,1100,1100,990,990,990,973.6,972.4,974.2,16.4,15.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.51,13.89,15.76,0.938,0.934,0.944,0.971,0.97,0.976,0.911,0.906,0.922,36.69,34.99,40.12,35.64,33.94,39.17,0,0,0,0,0,0,0.792,0,5.06,0.08,0.36,0.64,13
1619820000000,2021,5,2020,8,31,6.92,0.86,2.95,115317,170.1,170.1,155,4,4,4,2584,2021,3097,2263,1700,321,321,321,1163,599.8,1676,0.126,0.104,0.159,1100,1100,1100,990,990,990,972.5,971.2,973.7,17.5,16.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.099,0.12,15.62,14.38,16.98,0.943,0.937,0.948,0.975,0.97,0.98,0.92,0.909,0.929,39.72,36.34,43.4,38.75,35.25,42.53,0,0,0,0,0,0,0.861,0,3.97,0.12,0.43,0.57,16.7
1622498400000,2021,6,2020,9,30,3.78,0.666,2.63,126368,192.8,192.8,175.5,4,3,3.9,1460,991.2,1975,1203,734.2,257,257,257,186.6,-1.137e-13,617.5,0.184,0.13,0.259,1016,734.2,1100,990,990,990,969.4,967.9,971,20.6,19,22.1,0.771,0.408,0.926,0.545,0.291,0.648,0.027,0.013,0.034,1.6,0.972,1.87,0.078,0.044,0.099,19.04,17.11,21.16,0.952,0.948,0.957,0.98,0.974,0.98,0.933,0.928,0.937,46.09,39.19,51.01,45.08,38.18,48.2,0,0,0,0,0,0,0.975,0,1.15,0.18,0.7,0.3,33.4
1625090400000,2021,7,2020,10,31,2.1,0.608,1.5,84005.3,144.6,144.6,112.9,3,2,2.6774193548387095,785.9,633,969.3,558.9,406.1,227,227,227,3.667e-15,-5.684e-14,5.684e-14,0.293,0.234,0.359,558.9,406.1,742.3,990,990,990,967,966.4,967.8,23,22.2,23.6,0.291,0.207,0.408,0.177,0.0907,0.297,0.0078,0.0038,0.013,0.695,0.514,0.981,0.03,0.022,0.044,22.26,21.24,23.05,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.938,43.85,35.61,52.57,42.63,34.55,48.2,0,0,0,0,0,0,0.627,0,0.6,0.29,0.71,0.29,40
1627768800000,2021,8,2020,11,31,1.36,0.493,0.864,51190.5,93.29,93.29,68.8,2,1,1.967741935483871,506.6,414,624,322.6,230,184,184,184,2.75e-15,-5.684e-14,5.684e-14,0.369,0.295,0.444,322.6,230,440,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.174,0.142,0.217,0.0519,0.0153,0.107,0.0022,0.00062,0.0045,0.392,0.261,0.563,0.016,0.011,0.024,23.73,23.04,24.25,0.944,0.925,0.957,0.973,0.97,0.98,0.919,0.897,0.938,36.21,25.87,52.11,35.18,25.1,48.2,0,0,0,0,0,0,0.382,0,0.496,0.36,0.64,0.36,37.6
1630447200000,2021,9,2020,12,30,0.879,0.358,0.521,31949.9,58.27,58.27,44.37,2,1,1.2666666666666666,339.2,285,408.3,201.2,147,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.412,0.338,0.484,201.2,147,270.3,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.127,0.108,0.152,0.0134,0.00824,0.0266,0.00054,0.00033,0.0011,0.31,0.253,0.4,0.012,0.01,0.016,24.59,24.26,24.9,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.28,25.71,51.92,37.18,24.94,48.2,0,0,0,0,0,0,0.247,0,0.358,0.41,0.59,0.41,36.3
1633039200000,2021,10,2021,1,31,0.697,0.295,0.402,24982.3,39.66,39.66,33.58,1,1,1,260.1,242.3,285.8,150.1,132.3,110,110,110,0,-2.842e-14,2.842e-14,0.424,0.385,0.454,150.1,132.3,175.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.1,0.116,0.00851,0.007,0.0107,0.00034,0.00028,0.00042,0.26,0.228,0.306,0.01,0.009,0.012,25,24.85,25.12,0.938,0.932,0.947,0.972,0.97,0.977,0.912,0.904,0.926,34.55,30.37,40.58,33.58,29.46,39.66,0,0,0,0,0,0,0.187,0,0.295,0.42,0.58,0.42,35.8
1635717600000,2021,11,2021,2,30,0.642,0.252,0.389,24201.6,35.74,35.74,33.61,1,1,1,247.5,239.6,253.2,150.2,134.7,97.33,93,106,0,0,0,0.393,0.368,0.44,150.2,134.7,159.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.107,0.00852,0.0072,0.0093,0.00034,0.00028,0.00037,0.259,0.232,0.274,0.01,0.0092,0.011,25.06,25.02,25.12,0.939,0.933,0.942,0.97,0.97,0.97,0.911,0.905,0.914,34.65,30.95,36.84,33.61,30.02,35.74,0,0,0,0,0,0,0.187,0,0.253,0.39,0.61,0.39,37.7
1638309600000,2021,12,2021,3,31,0.744,0.174,0.57,35267,57.05,57.05,47.4,2,1,1.4193548387096775,277.7,246.7,319.4,212.9,169.7,64.81,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.237,0.185,0.312,212.9,169.7,260.4,990,990,990,964.8,964.7,965,25.2,25,25.3,0.123,0.109,0.139,0.0141,0.0102,0.0219,0.00056,0.0004,0.00088,0.298,0.238,0.384,0.012,0.0095,0.015,24.89,24.72,25.03,0.941,0.922,0.959,0.975,0.97,0.98,0.917,0.894,0.94,37.32,25.58,51.97,36.24,24.81,48.2,0,0,0,0,0,0,0.263,0,0.174,0.23,0.77,0.23,47.4
1640988000000,2022,1,2021,4,31,1.11,0.196,0.916,55481.2,96.15,96.15,74.57,2,2,2,415,323.5,517.1,342,250.5,73,73,73,-9.168e-16,-2.842e-14,0,0.179,0.141,0.226,342,250.5,444.1,990,990,990,965.5,965,965.9,24.5,24.1,25,0.17,0.137,0.206,0.0604,0.0172,0.109,0.0025,0.00069,0.0045,0.403,0.266,0.557,0.016,0.011,0.023,24.14,23.52,24.72,0.946,0.929,0.958,0.974,0.97,0.98,0.922,0.901,0.939,38.25,28.22,49.06,37.29,27.37,48.08,0,0,0,0,0,0,0.414,0,0.194,0.18,0.83,0.17,50
1643666400000,2022,2,2021,5,28,1.67,0.206,1.46,82843.3,174.3,174.3,123.3,4,2,2.9642857142857144,688.9,527.2,988.8,603.9,442.2,85,85,85,-4.06e-15,-5.684e-14,0,0.127,0.086,0.161,603.9,442.2,903.8,990,990,990,966.7,966,967.9,23.3,22.1,24,0.299,0.206,0.52,0.203,0.108,0.376,0.0088,0.0045,0.017,0.721,0.525,1.14,0.031,0.022,0.052,22.63,21,23.47,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.34,35.41,52.64,41.99,34.35,48.2,0,0,0,0,0,0,0.685,0,0.21,0.12,0.87,0.13,49.6
1646085600000,2022,3,2021,6,31,3.76,0.392,2.87,138964,192.8,192.8,186.8,4,4,4,1405,1021,1901,1258,892.1,146.4,129,183,185.8,0,671.7,0.107,0.0679,0.139,1072,892.1,1100,990,990,990,969.2,968,970.8,20.8,19.2,22,0.809,0.523,0.926,0.6,0.371,0.648,0.029,0.017,0.034,1.7,1.14,1.87,0.082,0.052,0.098,19.12,17.35,20.9,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.936,47.8,43.66,50.44,46.69,42.79,48.2,0,0,0,0,0,0,1.04,0,0.89,0.1,0.76,0.24,37
1648764000000,2022,4,2021,7,30,6.9,0.503,2.85,110130,172,172,153,4,4,4,2662,1960,3337,2468,1812,194,148,217,1368,712.4,2020,0.073,0.062,0.0887,1100,1100,1100,990,990,990,972.7,971,974.3,17.3,15.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.099,0.12,15.43,13.85,17.15,0.942,0.934,0.949,0.975,0.97,0.98,0.918,0.906,0.93,39.22,34.89,43.88,38.24,33.84,43,0,0,0,0,0,0,0.85,0,4.05,0.073,0.41,0.59,16
1651356000000,2022,5,2021,8,31,7.99,0.86,2.95,107559,163.5,163.5,144.6,4,4,4,2983,2280,3409,2662,1959,321,321,321,1562,858.7,1988,0.11,0.0942,0.141,1100,1100,1100,990,990,990,973.4,971.8,974.4,16.6,15.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.042,1.87,1.87,1.87,0.11,0.1,0.12,14.68,13.7,16.35,0.939,0.933,0.946,0.972,0.97,0.98,0.913,0.905,0.927,37.16,34.48,41.72,36.14,33.44,40.87,0,0,0,0,0,0,0.803,0,5.04,0.11,0.37,0.63,13.5
1654034400000,2022,6,2021,9,30,4.05,0.666,2.69,126308,192.2,192.2,175.4,4,3,3.933333333333333,1561,1024,2224,1304,766.7,257,257,257,267.9,-1.137e-13,867.1,0.174,0.116,0.251,1036,766.7,1100,990,990,990,969.7,968,971.6,20.3,18.4,22,0.801,0.437,0.926,0.566,0.31,0.648,0.028,0.014,0.035,1.65,1.03,1.87,0.082,0.047,0.1,18.67,16.48,20.99,0.952,0.946,0.957,0.98,0.976,0.98,0.932,0.928,0.937,45.7,39.82,51.55,44.66,38.85,48.2,0,0,0,0,0,0,0.975,0,1.36,0.16,0.66,0.34,31.2
1656626400000,2022,7,2021,10,31,2.12,0.608,1.51,84446.2,144.6,144.6,113.5,3,2,2.6774193548387095,790.5,629.5,1001,563.5,402.5,227,227,227,-7.335e-15,-5.684e-14,5.684e-14,0.292,0.227,0.361,563.5,402.5,774.1,990,990,990,967.1,966.4,967.9,22.9,22.1,23.6,0.294,0.206,0.437,0.181,0.089,0.314,0.0079,0.0038,0.014,0.703,0.509,1.04,0.031,0.022,0.047,22.23,21.06,23.07,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.05,35.35,52.2,42.81,34.29,48.2,0,0,0,0,0,0,0.631,0,0.61,0.29,0.71,0.29,39.8
1659304800000,2022,8,2021,11,31,1.35,0.493,0.86,50982.6,92.6,92.6,68.52,2,1,1.967741935483871,505.2,413.2,620.5,321.2,229.2,184,184,184,5.501e-15,-5.684e-14,5.684e-14,0.37,0.297,0.445,321.2,229.2,436.5,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.174,0.141,0.215,0.0513,0.0152,0.105,0.0021,0.00062,0.0044,0.39,0.26,0.557,0.016,0.011,0.024,23.74,23.06,24.26,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.06,25.78,51.95,35.04,25.01,48.2,0,0,0,0,0,0,0.381,0,0.49,0.37,0.64,0.36,37.8
1661983200000,2022,9,2021,12,30,0.876,0.358,0.518,31724.1,58.09,58.09,44.06,2,1,1.2333333333333334,337.9,283.6,407.5,199.9,145.6,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.413,0.339,0.487,199.9,145.6,269.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.127,0.108,0.151,0.0133,0.00813,0.0262,0.00053,0.00032,0.0011,0.313,0.255,0.406,0.013,0.01,0.016,24.6,24.26,24.91,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.92,26.15,52.7,37.73,25.36,48.2,0,0,0,0,0,0,0.245,0,0.358,0.41,0.59,0.41,36.2
1664575200000,2022,10,2022,1,31,0.664,0.295,0.37,22881.3,38.37,38.37,30.75,1,1,1,248,226.4,280.6,138,116.5,110,110,110,-4.584e-16,-2.842e-14,2.842e-14,0.446,0.392,0.486,138,116.5,170.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0946,0.114,0.00748,0.00565,0.0103,0.0003,0.00022,0.00041,0.238,0.2,0.297,0.0094,0.0079,0.012,25.09,24.88,25.24,0.933,0.923,0.946,0.97,0.97,0.975,0.906,0.895,0.922,31.69,26.6,39.36,30.75,25.8,38.37,0,0,0,0,0,0,0.171,0,0.294,0.44,0.56,0.44,34.5
1667253600000,2022,11,2022,2,30,0.665,0.241,0.424,26542.1,43.62,43.62,36.86,1,1,1,256.7,227.3,285,163.7,134.3,93,93,93,-1.895e-15,-2.842e-14,2.842e-14,0.363,0.326,0.409,163.7,134.3,192,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.0984,0.119,0.00967,0.00716,0.0121,0.00038,0.00028,0.00048,0.282,0.229,0.333,0.011,0.009,0.013,25,24.83,25.21,0.943,0.932,0.952,0.973,0.97,0.98,0.918,0.904,0.933,37.86,30.95,44.51,36.86,30.02,43.62,0,0,0,0,0,0,0.205,0,0.241,0.36,0.64,0.36,39.9
1669845600000,2022,12,2022,3,31,1.05,0.279,0.771,46759.8,93.76,93.76,62.85,2,1,1.7096774193548387,391.8,286.9,539,287.8,182.9,104,104,104,9.168e-16,-2.842e-14,2.842e-14,0.276,0.193,0.363,287.8,182.9,435,990,990,990,965.3,964.8,966,24.7,24,25.2,0.154,0.117,0.206,0.041,0.0113,0.104,0.0017,0.00045,0.0044,0.37,0.25,0.546,0.015,0.01,0.023,24.28,23.43,24.84,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,38.92,26.03,51.85,37.88,25.25,48.2,0,0,0,0,0,0,0.349,0,0.279,0.27,0.73,0.27,44.5