datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1224453600000,2008,10,2008,1,3,7,0.114,0.0442,0.0697,4306.34,26.35,26.35,25.63,1,1,1,188.2,186.3,191.2,115.2,113.3,73,73,73,-4.06e-15,-1.421e-14,0,0.388,0.382,0.392,115.2,113.3,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0889,0.0906,0.00554,0.00538,0.00579,0.00022,0.00021,0.00023,0.193,0.19,0.198,0.0076,0.0074,0.0078,25.38,25.38,25.38,0.921,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.43,25.94,27.17,25.63,25.16,26.35,0,0,0,0,0,0,0.142,0,0.0443,0.39,0.61,0.39,37.8
1225058400000,2008,10,2008,1,4,7,0.109,0.0431,0.0657,4041.25,24.88,24.88,24.06,1,1,1,180,176.7,184.6,108.7,104,71.29,67,73,0,-1.421e-14,1.421e-14,0.396,0.374,0.413,108.7,104,112.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0856,0.0883,0.00499,0.00459,0.00528,0.0002,0.00018,0.00021,0.181,0.173,0.187,0.0071,0.0068,0.0073,25.38,25.37,25.38,0.917,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.892,24.8,23.64,25.65,24.06,22.93,24.88,0,0,0,0,0,0,0.134,0,0.0433,0.4,0.6,0.4,37.1
1225663200000,2008,11,2008,2,5,7,0.12,0.0405,0.0792,4939.86,31.33,31.33,29.4,1,1,1,198,185.4,206.2,131,118.4,67,67,67,0,0,0,0.339,0.325,0.361,131,118.4,139.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0897,0.097,0.00688,0.00582,0.00758,0.00027,0.00023,0.0003,0.22,0.198,0.235,0.0086,0.0077,0.0092,25.36,25.33,25.38,0.931,0.924,0.934,0.97,0.97,0.97,0.903,0.896,0.906,30.31,27.22,32.3,29.4,26.41,31.33,0,0,0,0,0,0,0.163,0,0.0408,0.34,0.66,0.34,41.2
1226268000000,2008,11,2008,2,6,7,0.129,0.0405,0.0882,5520.2,33.59,33.59,32.86,1,1,1,212.9,208.1,216.1,145.9,141.1,67,67,67,0,0,0,0.315,0.31,0.322,145.9,141.1,149.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0994,0.0977,0.1,0.00815,0.00775,0.00842,0.00032,0.0003,0.00033,0.247,0.238,0.253,0.0097,0.0093,0.0099,25.28,25.25,25.31,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.87,32.76,34.63,32.86,31.77,33.59,0,0,0,0,0,0,0.183,0,0.0408,0.31,0.68,0.32,42.8
1226872800000,2008,11,2008,2,7,7,0.132,0.0405,0.0917,5740.25,36.21,36.21,34.17,1,1,1,218.6,210,227.5,151.6,143,67,67,67,0,0,0,0.307,0.294,0.319,151.6,143,160.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0984,0.105,0.00864,0.00791,0.0094,0.00034,0.00031,0.00037,0.257,0.242,0.273,0.01,0.0095,0.011,25.23,25.16,25.3,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.22,33.21,37.32,34.17,32.21,36.21,0,0,0,0,0,0,0.19,0,0.0403,0.31,0.69,0.31,43.5
1227477600000,2008,11,2008,2,8,7,0.141,0.0405,0.101,6329.3,39.25,39.25,37.67,1,1,1,233.5,229.5,239.8,166.5,162.5,67,67,67,0,0,0,0.287,0.279,0.292,166.5,162.5,172.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.109,0.0099,0.00956,0.0104,0.00039,0.00038,0.00041,0.284,0.277,0.295,0.011,0.011,0.012,25.12,25.07,25.15,0.944,0.943,0.946,0.973,0.971,0.976,0.919,0.916,0.924,38.71,37.77,40.2,37.67,36.68,39.25,0,0,0,0,0,0,0.209,0,0.04,0.29,0.72,0.28,44.9
1228082400000,2008,12,2008,3,9,7,0.145,0.0466,0.0985,6166.42,37.36,37.36,36.7,1,1,1,239.9,237.9,242.6,162.9,160.9,77,77,77,0,0,0,0.321,0.317,0.324,162.9,160.9,165.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.106,0.108,0.0096,0.00943,0.00982,0.00038,0.00037,0.00039,0.279,0.275,0.284,0.011,0.011,0.011,25.08,25.06,25.1,0.943,0.942,0.944,0.971,0.97,0.973,0.916,0.914,0.918,37.79,37.33,38.41,36.7,36.22,37.36,0,0,0,0,0,0,0.204,0,0.0465,0.32,0.68,0.32,42.5
1228687200000,2008,12,2008,3,10,7,0.15,0.0403,0.11,6954.75,45.85,45.85,41.4,1,1,1,248.8,239.3,259.5,182.1,162.3,66.71,59,77,-8.12e-15,-2.842e-14,0,0.269,0.227,0.322,182.1,162.3,200.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.107,0.118,0.0112,0.00955,0.0128,0.00044,0.00038,0.00051,0.312,0.278,0.344,0.012,0.011,0.014,25,24.92,25.09,0.949,0.943,0.955,0.977,0.971,0.98,0.927,0.915,0.936,42.37,37.64,46.79,41.4,36.55,45.85,0,0,0,0,0,0,0.23,0,0.04,0.27,0.73,0.27,46.4
1229292000000,2008,12,2008,3,11,7,0.166,0.0357,0.131,8117.46,50.61,50.61,48.32,2,1,1.2857142857142858,275.2,262.5,290.4,216.2,203.5,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.215,0.203,0.225,216.2,203.5,231.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.129,0.0141,0.0131,0.0154,0.00056,0.00052,0.00061,0.328,0.238,0.381,0.013,0.0095,0.015,24.87,24.8,24.92,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.894,0.939,42.54,25.55,51.53,41.16,24.78,48.2,0,0,0,0,0,0,0.268,0,0.035,0.22,0.79,0.21,48.9
1229896800000,2008,12,2008,3,12,7,0.184,0.0357,0.149,9038.61,55.92,55.92,53.8,2,2,2,304.7,294.5,314.2,245.7,235.5,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.194,0.188,0.2,245.7,235.5,255.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.13,0.137,0.017,0.0158,0.0195,0.00068,0.00063,0.00078,0.259,0.248,0.271,0.01,0.0099,0.011,24.82,24.76,24.87,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,27.73,26.56,28.82,26.9,25.77,27.96,0,0,0,0,0,0,0.299,0,0.035,0.19,0.81,0.19,49.1
1230501600000,2008,12,2008,3,13,7,0.2,0.0405,0.159,9677.1,59.31,59.31,57.6,2,2,2,330.4,314.5,344.6,263.4,255.5,67,59,73,0,0,0,0.202,0.181,0.22,263.4,255.5,271.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.141,0.137,0.145,0.0233,0.0196,0.0272,0.00093,0.00078,0.0011,0.285,0.272,0.298,0.011,0.011,0.012,24.66,24.58,24.76,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.69,28.85,30.57,28.8,27.99,29.65,0,0,0,0,0,0,0.32,0,0.041,0.2,0.79,0.21,48.4
1231106400000,2009,1,2008,4,14,7,0.223,0.0442,0.179,10823.9,68.53,68.53,64.43,2,2,2,368.3,347.6,387.5,295.3,274.6,73,73,73,0,0,0,0.198,0.188,0.21,295.3,274.6,314.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.153,0.146,0.16,0.0384,0.0286,0.0474,0.0016,0.0012,0.0019,0.333,0.302,0.362,0.013,0.012,0.015,24.42,24.3,24.56,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,33.21,30.91,35.32,32.21,29.98,34.26,0,0,0,0,0,0,0.358,0,0.044,0.2,0.8,0.2,48.5
1231711200000,2009,1,2008,4,15,7,0.243,0.0442,0.199,12056.2,75.56,75.56,71.76,2,2,2,402.5,390,419.5,329.5,317,73,73,73,0,0,0,0.181,0.174,0.187,329.5,317,346.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.161,0.171,0.0545,0.0486,0.0625,0.0022,0.002,0.0026,0.385,0.366,0.41,0.016,0.015,0.017,24.21,24.1,24.28,0.945,0.943,0.948,0.971,0.97,0.973,0.917,0.915,0.923,36.96,35.59,38.81,35.88,34.52,37.78,0,0,0,0,0,0,0.399,0,0.044,0.18,0.82,0.18,49.6
1232316000000,2009,1,2008,4,16,7,0.263,0.0442,0.219,13287.1,81.76,81.76,79.09,2,2,2,434.9,423.6,446.6,361.9,350.6,73,73,73,0,0,0,0.168,0.163,0.172,361.9,350.6,373.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.177,0.173,0.181,0.0698,0.0645,0.0753,0.0029,0.0026,0.0031,0.433,0.416,0.451,0.018,0.017,0.018,24.01,23.94,24.08,0.95,0.948,0.952,0.977,0.974,0.98,0.928,0.924,0.932,40.47,39.26,41.73,39.54,38.25,40.88,0,0,0,0,0,0,0.439,0,0.044,0.17,0.83,0.17,50.5
1232920800000,2009,1,2008,4,17,7,0.279,0.0452,0.233,14169.8,86.48,86.48,84.34,2,2,2,460.6,450.7,475.3,385.9,377.7,74.71,73,85,0,0,0,0.162,0.156,0.179,385.9,377.7,396,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.185,0.182,0.189,0.0812,0.0773,0.0859,0.0033,0.0032,0.0035,0.469,0.457,0.484,0.019,0.019,0.02,23.86,23.78,23.92,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,43.03,42.17,44.12,42.17,41.32,43.24,0,0,0,0,0,0,0.469,0,0.046,0.16,0.84,0.16,50.8
1233525600000,2009,2,2008,5,18,7,0.307,0.0514,0.255,15353,96.4,96.4,91.39,2,2,2,507.1,481,536.8,422.1,396,85,85,85,-1.624e-14,-5.684e-14,0,0.168,0.158,0.177,422.1,396,451.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.19,0.209,0.0983,0.0859,0.112,0.0041,0.0035,0.0047,0.525,0.486,0.569,0.022,0.02,0.024,23.59,23.42,23.75,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.7,44.02,49.7,45.69,43.14,48.2,0,0,0,0,0,0,0.508,0,0.052,0.17,0.83,0.17,50
1234130400000,2009,2,2008,5,19,7,0.362,0.0514,0.31,17893.5,117.4,117.4,106.5,3,2,2.7142857142857144,598.1,548,648.6,513.1,463,85,85,85,0,0,0,0.143,0.131,0.155,513.1,463,563.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.241,0.213,0.27,0.145,0.118,0.178,0.0061,0.0049,0.0076,0.591,0.529,0.644,0.025,0.022,0.027,23.13,22.86,23.35,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.917,0.938,41.77,35.61,52.17,40.09,34.55,48.2,0,0,0,0,0,0,0.592,0,0.052,0.14,0.86,0.14,49.4
1234735200000,2009,2,2008,5,20,7,0.427,0.0514,0.375,21553.1,135.2,135.2,128.3,3,3,3,705.4,664.8,743.5,620.4,579.8,85,85,85,0,0,0,0.121,0.114,0.128,620.4,579.8,658.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.302,0.279,0.324,0.215,0.188,0.241,0.0093,0.008,0.01,0.739,0.671,0.804,0.032,0.029,0.035,22.54,22.32,22.77,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.65,41.13,45.97,42.76,40.24,45.05,0,0,0,0,0,0,0.713,0,0.052,0.12,0.88,0.12,50.5
1235340000000,2009,2,2008,5,21,7,0.468,0.0552,0.413,23368.2,142.5,142.5,139.1,3,3,3,773.7,753.1,794.1,682.5,665.1,91.29,85,129,0,0,0,0.118,0.108,0.162,682.5,665.1,701.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.339,0.329,0.349,0.257,0.245,0.27,0.011,0.011,0.012,0.845,0.82,0.876,0.037,0.036,0.038,22.16,22.08,22.27,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.31,45.97,48.46,46.37,45.05,47.49,0,0,0,0,0,0,0.773,0,0.055,0.12,0.88,0.12,49.9
1235944800000,2009,3,2008,6,22,7,0.507,0.078,0.429,23766.9,144.6,144.6,141.5,3,3,3,837.7,802.2,878.5,708.7,673.2,129,129,129,0,0,0,0.154,0.147,0.161,708.7,673.2,749.5,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.363,0.341,0.392,0.274,0.251,0.302,0.012,0.011,0.013,0.899,0.837,0.974,0.04,0.037,0.043,21.85,21.61,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.43,46.44,50.67,47.16,45.52,48.2,0,0,0,0,0,0,0.786,0,0.078,0.15,0.85,0.15,46.9
1236549600000,2009,3,2008,6,23,7,0.594,0.078,0.516,27528.1,182.8,182.8,163.9,4,3,3.857142857142857,982.6,897.9,1099,853.6,768.9,129,129,129,0,0,0,0.132,0.117,0.144,853.6,768.9,970.3,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.488,0.41,0.594,0.352,0.311,0.409,0.016,0.014,0.019,1.08,0.958,1.27,0.049,0.043,0.058,21.11,20.52,21.5,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.96,39.57,51.69,42.69,38.58,48.2,0,0,0,0,0,0,0.91,0,0.078,0.13,0.87,0.13,46.3
1237154400000,2009,3,2008,6,24,7,0.832,0.078,0.659,31925.2,192.8,192.8,190,4,4,4,1375,1156,1587,1246,1027,129,129,129,157.1,0,357.6,0.0949,0.0813,0.112,1089,1027,1100,990,990,990,969.1,968.4,969.8,20.9,20.2,21.6,0.827,0.674,0.908,0.624,0.485,0.648,0.03,0.022,0.032,1.75,1.44,1.86,0.084,0.067,0.092,19.16,18.38,20.16,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.76,47.18,50.52,47.51,46.23,48.2,0,0,0,0,0,0,1.06,0,0.173,0.094,0.79,0.21,38.4
1237759200000,2009,3,2008,6,25,7,1.21,0.078,0.665,28849.2,182.1,182.1,171.7,4,4,4,1993,1669,2321,1864,1540,129,129,129,764.2,439.8,1092,0.0655,0.0556,0.0773,1100,1100,1100,990,990,990,971,970,971.9,19,18.1,20,0.924,0.914,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.099,0.093,0.1,17.13,16.25,18.11,0.948,0.946,0.951,0.98,0.979,0.98,0.929,0.926,0.932,43.81,41.45,46.46,42.93,40.59,45.53,0,0,0,0,0,0,0.954,0,0.545,0.064,0.55,0.45,23.8
1238364000000,2009,3,2008,6,26,7,1.6,0.116,0.665,25723.2,160.2,160.2,153.1,4,4,4,2654,2400,2915,2462,2271,191.9,129,217,1362,1171,1598,0.0718,0.052,0.0848,1100,1100,1100,990,990,990,972.7,972.1,973.3,17.3,16.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.45,14.82,16.06,0.943,0.94,0.945,0.974,0.971,0.978,0.919,0.912,0.924,39.28,37.56,40.94,38.28,36.46,40.04,0,0,0,0,0,0,0.851,0,0.935,0.072,0.42,0.58,16.1
1238968800000,2009,4,2008,7,27,7,1.89,0.131,0.665,23560.7,143.7,143.7,140.2,4,4,4,3129,2992,3204,2912,2775,217,217,217,1812,1675,1887,0.0694,0.0677,0.0725,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.31,14.13,14.63,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.14,35.67,37.05,35.06,34.6,35.94,0,0,0,0,0,0,0.779,0,1.225,0.069,0.35,0.65,12.5
1239573600000,2009,4,2008,7,28,7,1.91,0.131,0.665,23403.2,140.9,140.9,139.3,4,4,4,3166,3102,3208,2949,2885,217,217,217,1849,1785,1891,0.0686,0.0676,0.07,1100,1100,1100,990,990,990,973.9,973.8,974,16.1,16,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.22,14.12,14.37,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.9,35.64,36.31,34.83,34.57,35.22,0,0,0,0,0,0,0.774,0,1.245,0.069,0.35,0.65,12.3
1240178400000,2009,4,2008,7,29,7,1.8,0.131,0.665,24187.7,146.6,146.6,144,4,4,4,2984,2887,3073,2767,2670,217,217,217,1667,1570,1756,0.0727,0.0706,0.0752,1100,1100,1100,990,990,990,973.5,973.2,973.7,16.5,16.3,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.65,14.44,14.88,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.909,0.913,37.1,36.5,37.75,35.99,35.41,36.66,0,0,0,0,0,0,0.8,0,1.135,0.073,0.37,0.63,13.4
1240783200000,2009,4,2008,7,30,7,1.65,0.147,0.665,25411.1,154.8,154.8,151.3,4,4,4,2721,2591,2851,2478,2315,242.3,217,276,1378,1215,1534,0.0895,0.0761,0.107,1100,1100,1100,990,990,990,972.8,972.5,973.2,17.2,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,14.97,15.6,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.914,0.92,38.84,37.99,39.69,37.81,36.91,38.71,0,0,0,0,0,0,0.84,0,0.985,0.089,0.4,0.6,15.4
1241388000000,2009,5,2008,8,31,7,1.47,0.167,0.665,26798.7,163,163,159.5,4,4,4,2423,2298,2549,2147,2022,276,276,276,1047,922.3,1173,0.114,0.108,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16,15.7,16.31,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.79,39.97,41.6,39.88,39,40.74,0,0,0,0,0,0,0.886,0,0.805,0.11,0.45,0.55,18.2
1241992800000,2009,5,2008,8,32,7,1.26,0.167,0.665,28343.9,173.2,173.2,168.7,4,4,4,2081,1925,2250,1805,1649,276,276,276,705.2,549.2,874,0.133,0.123,0.143,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.84,16.42,17.27,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.04,41.91,44.19,42.18,41.07,43.3,0,0,0,0,0,0,0.937,0,0.595,0.13,0.53,0.47,22.5
1242597600000,2009,5,2008,8,33,7,1.06,0.167,0.665,30103.5,183.2,183.2,179.2,4,4,4,1752,1636,1880,1476,1360,276,276,276,376.5,259.7,503.8,0.158,0.147,0.169,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.83,17.41,18.21,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.71,44.59,46.74,44.8,43.7,45.81,0,0,0,0,0,0,0.995,0,0.395,0.16,0.63,0.37,28.4
1243202400000,2009,5,2008,8,34,7,0.909,0.167,0.665,31599,191.4,191.4,188.1,4,4,4,1503,1415,1600,1227,1139,276,276,276,127,39.1,223.6,0.184,0.173,0.195,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.872,0.834,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.086,0.092,18.69,18.33,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.05,48.83,47.02,46.11,47.85,0,0,0,0,0,0,1.04,0,0.244,0.18,0.73,0.27,34.8
1243807200000,2009,6,2008,9,35,7,0.756,0.127,0.62,31217.7,192.8,192.8,185.8,4,4,4,1250,1132,1387,1040,921.7,210,210,210,14.74,-1.137e-13,77.4,0.169,0.151,0.186,1026,921.7,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.711,0.569,0.844,0.513,0.385,0.648,0.024,0.018,0.031,1.51,1.21,1.79,0.071,0.056,0.086,19.81,19.09,20.48,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.46,44.2,49.55,46.45,43.31,48.2,0,0,0,0,0,0,1.03,0,0.136,0.17,0.82,0.18,41.3
1244412000000,2009,6,2008,9,36,7,0.628,0.11,0.518,27547.5,168.8,168.8,164,4,4,4,1039,974.1,1102,856.6,813.1,182,161,210,1.624e-14,0,1.137e-13,0.175,0.155,0.198,856.6,813.1,891.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.503,0.458,0.542,0.354,0.333,0.371,0.016,0.015,0.017,1.09,1.01,1.16,0.05,0.045,0.053,20.89,20.62,21.2,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.86,40.29,43.06,40.99,39.35,42.2,0,0,0,0,0,0,0.911,0,0.11,0.18,0.82,0.18,43.9
1245016800000,2009,6,2008,9,37,7,0.545,0.0974,0.448,24297.5,153.7,153.7,144.6,4,3,3.142857142857143,901.6,855.8,952.6,740.6,694.8,161,161,161,0,0,0,0.179,0.169,0.188,740.6,694.8,791.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.393,0.358,0.438,0.294,0.265,0.322,0.013,0.012,0.014,0.949,0.878,1.02,0.042,0.039,0.045,21.54,21.32,21.8,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.97,39.42,51.46,46.38,38.43,48.2,0,0,0,0,0,0,0.803,0,0.097,0.18,0.82,0.18,44.6
1245621600000,2009,6,2008,9,38,7,0.491,0.0974,0.394,22151.5,137,137,131.9,3,3,3,811.9,786.6,841.9,650.9,625.6,161,161,161,0,0,0,0.198,0.191,0.205,650.9,625.6,680.9,990,990,990,967.1,967,967.3,22.9,22.7,23,0.333,0.318,0.35,0.236,0.219,0.256,0.01,0.0095,0.011,0.804,0.761,0.855,0.035,0.033,0.038,22.05,21.88,22.19,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.85,43.35,46.6,43.95,42.49,45.67,0,0,0,0,0,0,0.733,0,0.097,0.2,0.8,0.2,45.1
1246226400000,2009,6,2008,9,39,7,0.457,0.108,0.348,19762.1,126.2,126.2,117.6,3,3,3,755.1,725.2,779.7,576.2,539.2,178.9,161,186,0,0,0,0.237,0.206,0.256,576.2,539.2,618.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.292,0.272,0.315,0.186,0.161,0.214,0.0081,0.0069,0.0093,0.68,0.618,0.75,0.029,0.027,0.033,22.4,22.23,22.58,0.952,0.95,0.955,0.976,0.971,0.98,0.929,0.923,0.936,40.18,37.8,42.94,39.21,36.72,42.08,0,0,0,0,0,0,0.654,0,0.109,0.24,0.76,0.24,43.2
1246831200000,2009,7,2008,10,40,7,0.414,0.112,0.302,17041.5,108,108,101.4,3,2,2.5714285714285716,685.3,656.6,714.5,499.3,470.6,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.271,0.26,0.283,499.3,470.6,528.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.249,0.233,0.266,0.136,0.121,0.154,0.0058,0.0052,0.0066,0.599,0.551,0.647,0.026,0.024,0.028,22.76,22.64,22.86,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.67,35.22,52.23,40.7,34.16,48.2,0,0,0,0,0,0,0.564,0,0.112,0.27,0.73,0.27,41.2
1247436000000,2009,7,2008,10,41,7,0.376,0.112,0.264,15511.3,96.4,96.4,92.33,2,2,2,622.1,597.2,647.5,436.1,411.2,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.299,0.287,0.311,436.1,411.2,461.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.205,0.228,0.105,0.0931,0.117,0.0044,0.0039,0.005,0.557,0.518,0.599,0.024,0.022,0.025,23.05,22.91,23.19,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.17,44.69,49.64,46.16,43.8,48.2,0,0,0,0,0,0,0.513,0,0.112,0.3,0.7,0.3,41.3
1248040800000,2009,7,2008,10,42,7,0.343,0.134,0.209,12304.3,86.04,86.04,73.24,2,2,2,567.2,545.5,589.3,346,318.6,221.1,186,227,-1.624e-14,-5.684e-14,0,0.391,0.316,0.416,346,318.6,403.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.176,0.202,0.0623,0.0494,0.0894,0.0026,0.0021,0.0038,0.424,0.383,0.506,0.018,0.016,0.021,23.42,23.24,23.56,0.948,0.944,0.955,0.972,0.97,0.98,0.921,0.916,0.936,37.66,34.74,43.9,36.62,33.69,43.02,0,0,0,0,0,0,0.407,0,0.134,0.39,0.61,0.39,35.9
1248645600000,2009,7,2008,10,43,7,0.314,0.13,0.184,10860.5,68.7,68.7,64.65,2,2,2,519.2,498.2,538.7,304.5,286.6,214.7,184,227,0,-5.684e-14,5.684e-14,0.413,0.364,0.442,304.5,286.6,322.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.17,0.165,0.174,0.0427,0.0343,0.0511,0.0018,0.0014,0.0021,0.361,0.335,0.385,0.015,0.014,0.016,23.7,23.6,23.78,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.32,31.31,35.41,32.32,30.37,34.35,0,0,0,0,0,0,0.359,0,0.13,0.41,0.59,0.41,34.6
1249250400000,2009,8,2008,11,44,7,0.284,0.111,0.173,10272,65.64,65.64,61.14,2,2,2,470.1,450.4,491.4,286.1,266.4,184,184,184,0,0,0,0.392,0.374,0.409,286.1,266.4,307.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.169,0.034,0.0247,0.0441,0.0014,0.001,0.0018,0.331,0.302,0.363,0.014,0.012,0.015,23.95,23.83,24.07,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.52,29.36,33.83,30.57,28.48,32.82,0,0,0,0,0,0,0.34,0,0.111,0.39,0.61,0.39,36.2
1249855200000,2009,8,2008,11,45,7,0.258,0.111,0.147,8683.25,55.61,55.61,51.69,2,1,1.7142857142857142,427.1,411.3,444.1,243.1,227.3,184,184,184,0,-2.842e-14,2.842e-14,0.431,0.414,0.447,243.1,227.3,260.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.0172,0.0151,0.0218,0.0007,0.00061,0.00089,0.315,0.263,0.415,0.013,0.011,0.017,24.16,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.42,26.15,52.6,32.73,25.37,48.2,0,0,0,0,0,0,0.287,0,0.111,0.43,0.57,0.43,33.7
1250460000000,2009,8,2008,11,46,7,0.237,0.104,0.133,8068.21,49.76,49.76,48.03,2,1,1.1428571428571428,391.8,378.8,406.1,220.3,207.6,171.6,155,184,0,-2.842e-14,2.842e-14,0.437,0.401,0.47,220.3,207.6,232,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.134,0.139,0.0145,0.0134,0.0155,0.00059,0.00054,0.00063,0.369,0.253,0.402,0.015,0.01,0.016,24.27,24.18,24.41,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.28,25.65,51.89,44.47,24.88,48.2,0,0,0,0,0,0,0.267,0,0.104,0.44,0.56,0.44,34
1251064800000,2009,8,2008,11,47,7,0.219,0.0937,0.125,7791.19,48.2,48.2,46.38,1,1,1,362.4,350.6,374.6,207.4,195.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.428,0.414,0.442,207.4,195.6,219.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.126,0.135,0.0134,0.0124,0.0144,0.00054,0.0005,0.00058,0.366,0.345,0.388,0.015,0.014,0.016,24.42,24.34,24.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.49,44.82,50.23,46.38,43.92,48.2,0,0,0,0,0,0,0.258,0,0.094,0.43,0.57,0.43,35.6
1251669600000,2009,8,2008,11,48,7,0.203,0.0746,0.128,7908.72,48.2,48.2,47.08,1,1,1,335.2,323,347,211.9,192,123.3,118,155,4.06e-15,-2.842e-14,2.842e-14,0.368,0.344,0.447,211.9,192,225.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.125,0.133,0.0138,0.0121,0.0149,0.00055,0.00049,0.0006,0.371,0.339,0.395,0.015,0.014,0.016,24.55,24.49,24.63,0.957,0.953,0.959,0.98,0.98,0.98,0.938,0.933,0.94,48.82,44,51.93,47.08,43.12,48.2,0,0,0,0,0,0,0.262,0,0.075,0.37,0.63,0.37,39
1252274400000,2009,9,2008,12,49,7,0.187,0.0714,0.115,7242.7,45.45,45.45,43.11,1,1,1,308.6,299.2,318.9,190.6,181.2,118,118,118,-8.12e-15,-2.842e-14,0,0.382,0.37,0.394,190.6,181.2,200.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.012,0.0112,0.0128,0.00048,0.00044,0.00051,0.332,0.315,0.351,0.013,0.013,0.014,24.72,24.66,24.79,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,43.99,41.8,46.38,43.11,40.96,45.45,0,0,0,0,0,0,0.24,0,0.072,0.38,0.61,0.39,38.7
1252879200000,2009,9,2008,12,50,7,0.174,0.0714,0.102,6378.38,40.2,40.2,37.97,1,1,1,287.2,278.1,296.2,169.2,160.1,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.411,0.398,0.424,169.2,160.1,178.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00936,0.0109,0.0004,0.00037,0.00043,0.294,0.278,0.31,0.012,0.011,0.012,24.86,24.81,24.91,0.945,0.942,0.948,0.974,0.97,0.978,0.921,0.914,0.928,38.98,36.87,41.09,37.97,35.76,40.2,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.7
1253484000000,2009,9,2008,12,51,7,0.162,0.0714,0.0909,5631.52,35.2,35.2,33.52,1,1,1,268.3,260.9,275.7,150.3,142.9,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.44,0.428,0.452,150.3,142.9,157.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.109,0.00852,0.0079,0.00915,0.00034,0.00031,0.00036,0.26,0.247,0.273,0.01,0.0098,0.011,24.97,24.92,25.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.56,32.81,36.29,33.52,31.83,35.2,0,0,0,0,0,0,0.186,0,0.0711,0.44,0.56,0.44,34.8
1254088800000,2009,9,2008,12,52,7,0.153,0.0641,0.0893,5540,34.99,34.99,32.98,1,1,1,253.6,249.7,258.4,147.6,136.6,106,97,118,0,0,0,0.418,0.383,0.463,147.6,136.6,156.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.0083,0.00736,0.00903,0.00033,0.00029,0.00036,0.254,0.236,0.269,0.01,0.0093,0.011,25.03,25.02,25.05,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34,31.33,36.07,32.98,30.39,34.99,0,0,0,0,0,0,0.183,0,0.0637,0.42,0.58,0.42,36.2
1254693600000,2009,10,2009,1,1,7,0.146,0.0587,0.0873,5426.84,33.51,33.51,32.3,1,1,1,241.4,235.7,246.7,144.4,138.7,97,97,97,0,0,0,0.402,0.393,0.411,144.4,138.7,149.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.00802,0.00754,0.00847,0.00032,0.0003,0.00033,0.248,0.238,0.257,0.0098,0.0094,0.01,25.1,25.06,25.15,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.3,31.97,34.54,32.3,31.01,33.51,0,0,0,0,0,0,0.179,0,0.0587,0.4,0.6,0.4,37.2
1255298400000,2009,10,2009,1,2,7,0.139,0.0587,0.0799,4958.9,30.57,30.57,29.52,1,1,1,229.2,224.5,233.8,132.2,127.5,97,97,97,0,0,0,0.423,0.415,0.432,132.2,127.5,136.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0964,0.0997,0.00699,0.00659,0.00738,0.00027,0.00026,0.00029,0.226,0.218,0.234,0.0089,0.0086,0.0092,25.2,25.16,25.24,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.43,29.34,31.52,29.52,28.46,30.57,0,0,0,0,0,0,0.164,0,0.0591,0.42,0.57,0.43,35.7
1255903200000,2009,10,2009,1,3,7,0.132,0.0587,0.0733,4531.93,28.03,28.03,26.98,1,1,1,218.1,212.8,222.6,121.1,115.8,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.445,0.436,0.456,121.1,115.8,125.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0923,0.0957,0.00605,0.00559,0.00643,0.00024,0.00022,0.00025,0.206,0.197,0.214,0.0081,0.0077,0.0084,25.28,25.25,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.81,26.52,28.89,26.98,25.72,28.03,0,0,0,0,0,0,0.15,0,0.0587,0.44,0.56,0.44,34.3
1256508000000,2009,10,2009,1,4,7,0.125,0.0583,0.0672,4134.75,25.59,25.59,24.61,1,1,1,207.5,205.1,210.9,111,108.1,96.43,93,97,2.03e-15,-1.421e-14,1.421e-14,0.465,0.447,0.473,111,108.1,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0896,0.0917,0.00519,0.00494,0.00554,0.0002,0.00019,0.00022,0.188,0.183,0.195,0.0074,0.0072,0.0076,25.37,25.34,25.39,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.37,24.67,26.38,24.61,23.93,25.59,0,0,0,0,0,0,0.137,0,0.0578,0.47,0.54,0.46,33.1
1257112800000,2009,11,2009,2,5,7,0.134,0.0562,0.078,4839.09,30.14,30.14,28.8,1,1,1,222,213.3,227.8,129,120.3,93,93,93,-2.03e-15,-1.421e-14,0,0.419,0.408,0.436,129,120.3,134.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0935,0.0986,0.00671,0.00598,0.00721,0.00026,0.00023,0.00028,0.22,0.204,0.23,0.0086,0.008,0.0091,25.25,25.2,25.32,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.69,27.64,31.07,28.8,26.81,30.14,0,0,0,0,0,0,0.16,0,0.056,0.42,0.58,0.42,36.1
1257717600000,2009,11,2009,2,6,7,0.136,0.0562,0.0802,4981.9,30.14,30.14,29.65,1,1,1,225.7,223.7,227.8,132.7,130.7,93,93,93,0,0,0,0.412,0.408,0.416,132.7,130.7,134.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0972,0.0986,0.00703,0.00686,0.00721,0.00028,0.00027,0.00028,0.227,0.223,0.23,0.0089,0.0088,0.0091,25.22,25.2,25.23,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.57,30.11,31.07,29.65,29.21,30.14,0,0,0,0,0,0,0.165,0,0.0558,0.41,0.59,0.41,36.6
1258322400000,2009,11,2009,2,7,7,0.145,0.0562,0.0891,5542.98,34.38,34.38,32.99,1,1,1,240.3,230.8,246.4,147.3,137.8,93,93,93,0,0,0,0.387,0.377,0.403,147.3,137.8,153.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0997,0.105,0.00827,0.00746,0.00879,0.00033,0.00029,0.00035,0.253,0.236,0.264,0.01,0.0093,0.01,25.11,25.06,25.18,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.01,31.78,35.44,32.99,30.83,34.38,0,0,0,0,0,0,0.183,0,0.0559,0.39,0.61,0.39,38.2
1258927200000,2009,11,2009,2,8,7,0.15,0.0562,0.0942,5868.05,36.93,36.93,34.93,1,1,1,248.8,244.2,257.4,155.8,151.2,93,93,93,4.06e-15,0,2.842e-14,0.374,0.361,0.381,155.8,151.2,164.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.00899,0.0086,0.00972,0.00036,0.00034,0.00038,0.268,0.26,0.283,0.011,0.01,0.011,25.04,24.99,25.07,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.917,36,34.93,38,34.93,33.89,36.93,0,0,0,0,0,0,0.194,0,0.0558,0.37,0.63,0.37,39.1
1259532000000,2009,11,2009,2,9,7,0.158,0.048,0.11,6969.09,43.38,43.38,41.48,1,1,1,261.8,257.6,267.5,182.5,164.6,79.29,77,93,4.06e-15,-2.842e-14,2.842e-14,0.303,0.288,0.361,182.5,164.6,190.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.117,0.0113,0.00974,0.0119,0.00045,0.00039,0.00047,0.314,0.284,0.328,0.012,0.011,0.013,24.94,24.9,24.99,0.949,0.944,0.952,0.979,0.972,0.98,0.929,0.917,0.933,42.37,38.07,44.27,41.48,36.99,43.38,0,0,0,0,0,0,0.23,0,0.048,0.3,0.7,0.3,44.1
1260136800000,2009,12,2009,3,10,7,0.177,0.0466,0.131,8068.66,51.12,51.12,48.03,2,1,1.2857142857142858,292.9,273.2,311.5,215.9,196.2,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.263,0.247,0.282,215.9,196.2,234.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.119,0.132,0.0141,0.0124,0.0157,0.00056,0.00049,0.00063,0.329,0.244,0.386,0.013,0.0097,0.015,24.8,24.71,24.87,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.23,25.88,51.82,40.79,25.11,48.2,0,0,0,0,0,0,0.267,0,0.046,0.26,0.74,0.26,45.6
1260741600000,2009,12,2009,3,11,7,0.196,0.0466,0.15,9068.67,55.08,55.08,53.98,2,2,2,324.3,315.6,329.3,247.3,238.6,77,77,77,-1.218e-14,-2.842e-14,0,0.237,0.234,0.244,247.3,238.6,252.3,990,990,990,965,965,965,25,25,25,0.137,0.134,0.138,0.0169,0.016,0.0181,0.00068,0.00064,0.00072,0.263,0.253,0.269,0.011,0.01,0.011,24.72,24.68,24.77,0.928,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,27.82,26.82,28.39,26.99,26.02,27.54,0,0,0,0,0,0,0.3,0,0.046,0.24,0.77,0.23,46.3
1261346400000,2009,12,2009,3,12,7,0.208,0.0466,0.161,9787.25,59.52,59.52,58.26,2,2,2,343.9,332.8,349.8,266.9,255.8,77,77,77,0,0,0,0.224,0.22,0.231,266.9,255.8,272.8,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.144,0.14,0.146,0.025,0.0197,0.0277,0.001,0.00079,0.0011,0.291,0.274,0.3,0.012,0.011,0.012,24.59,24.55,24.66,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,30.03,28.79,30.68,29.13,27.92,29.76,0,0,0,0,0,0,0.324,0,0.047,0.22,0.77,0.23,47.1
1261951200000,2009,12,2009,3,13,7,0.222,0.0455,0.177,10708.1,66.73,66.73,63.74,2,2,2,367.5,352.8,379,292.2,275.8,75.29,73,77,0,0,0,0.205,0.193,0.218,292.2,275.8,306,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.147,0.157,0.0369,0.0292,0.0434,0.0015,0.0012,0.0018,0.329,0.304,0.349,0.013,0.012,0.014,24.43,24.36,24.53,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.86,31.01,34.4,31.87,30.08,33.37,0,0,0,0,0,0,0.354,0,0.045,0.2,0.8,0.2,48.2
1262556000000,2010,1,2009,4,14,7,0.243,0.0442,0.199,12026.1,76.75,76.75,71.58,2,2,2,401.5,380.9,424.7,328.5,307.9,73,73,73,0,0,0,0.182,0.172,0.192,328.5,307.9,351.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.158,0.173,0.0541,0.0443,0.065,0.0022,0.0018,0.0027,0.383,0.352,0.418,0.016,0.014,0.017,24.21,24.07,24.34,0.945,0.942,0.949,0.971,0.97,0.975,0.918,0.913,0.924,36.85,34.61,39.37,35.79,33.57,38.38,0,0,0,0,0,0,0.398,0,0.044,0.18,0.82,0.18,49.5
1263160800000,2010,1,2009,4,15,7,0.279,0.0442,0.235,14229.9,90.74,90.74,84.7,2,2,2,460.9,434.3,490,387.9,361.3,73,73,73,0,0,0,0.159,0.149,0.168,387.9,361.3,417,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.176,0.196,0.0821,0.0695,0.0958,0.0034,0.0028,0.004,0.472,0.432,0.516,0.019,0.018,0.021,23.85,23.68,24.01,0.953,0.95,0.956,0.979,0.977,0.98,0.934,0.928,0.937,43.24,40.41,46.3,42.35,39.47,45.37,0,0,0,0,0,0,0.471,0,0.044,0.16,0.84,0.16,51
1263765600000,2010,1,2009,4,16,7,0.329,0.0504,0.279,16285.6,104.1,104.1,96.94,3,2,2.142857142857143,544.5,502.4,589.3,461.2,429.4,83.29,73,91,-1.624e-14,-5.684e-14,5.684e-14,0.153,0.138,0.168,461.2,429.4,498.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.215,0.2,0.234,0.117,0.102,0.134,0.0049,0.0042,0.0057,0.569,0.534,0.622,0.024,0.022,0.026,23.38,23.19,23.6,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.95,35.77,52.58,45.99,34.7,48.2,0,0,0,0,0,0,0.539,0,0.05,0.15,0.85,0.15,49.5
1264370400000,2010,1,2009,4,17,7,0.412,0.055,0.357,20516.6,135.4,135.4,122.1,3,3,3,680.9,606.5,752,589.9,515.5,91,91,91,0,0,0,0.134,0.121,0.15,589.9,515.5,661,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.286,0.244,0.327,0.195,0.145,0.243,0.0084,0.0061,0.011,0.689,0.564,0.809,0.03,0.024,0.035,22.69,22.28,23.11,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.919,0.938,41.66,36.91,46.07,40.71,35.81,45.14,0,0,0,0,0,0,0.678,0,0.055,0.13,0.87,0.13,49.8
1264975200000,2010,2,2009,5,18,7,0.496,0.0635,0.433,23806.2,144.6,144.6,141.7,3,3,3,820.8,770.3,878.5,715.8,665.3,105,105,105,0,0,0,0.128,0.12,0.136,715.8,665.3,773.5,990,990,990,967.2,967,967.4,22.8,22.6,23,0.363,0.331,0.406,0.278,0.245,0.313,0.012,0.011,0.014,0.905,0.819,1.01,0.04,0.036,0.045,21.91,21.58,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.03,46.2,52.18,47.23,45.27,48.2,0,0,0,0,0,0,0.787,0,0.063,0.13,0.87,0.13,48
1265580000000,2010,2,2009,5,19,7,0.597,0.0746,0.523,28047.7,179.1,179.1,167,4,4,4,987.8,902.3,1083,864.5,797.3,123.3,105,137,0,0,0,0.124,0.11,0.139,864.5,797.3,946.3,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.494,0.428,0.571,0.357,0.325,0.397,0.016,0.014,0.018,1.09,0.964,1.23,0.049,0.043,0.056,21.08,20.61,21.53,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.62,40.12,45.68,41.74,39.16,44.77,0,0,0,0,0,0,0.928,0,0.074,0.12,0.88,0.12,47
1266184800000,2010,2,2009,5,20,7,0.795,0.085,0.651,32017.7,192.8,192.8,190.6,4,4,4,1314,1129,1484,1173,992,140.6,137,162,96.48,0,221.9,0.108,0.0953,0.121,1077,992,1100,990,990,990,968.9,968.3,969.4,21.1,20.6,21.7,0.787,0.621,0.886,0.597,0.419,0.648,0.028,0.019,0.032,1.68,1.32,1.83,0.08,0.061,0.089,19.43,18.73,20.38,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.87,47.36,50.41,47.65,46.41,48.2,0,0,0,0,0,0,1.06,0,0.144,0.11,0.82,0.18,40.3
1266789600000,2010,2,2009,5,21,7,1.05,0.098,0.665,30186.6,186.7,186.7,179.7,4,4,4,1739,1538,1943,1577,1376,162,162,162,477.3,276.1,680.8,0.0936,0.0834,0.105,1100,1100,1100,990,990,990,970.3,969.6,970.9,19.7,19.1,20.4,0.915,0.897,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.09,0.098,17.88,17.21,18.55,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.84,44.03,47.62,44.92,43.15,46.67,0,0,0,0,0,0,0.998,0,0.385,0.093,0.63,0.37,28.7
1267394400000,2010,3,2009,6,22,7,1.35,0.145,0.665,27675.1,170.4,170.4,164.7,4,4,4,2229,2010,2415,1990,1771,239,239,239,889.7,671.1,1076,0.108,0.099,0.119,1100,1100,1100,990,990,990,971.7,971.1,972.1,18.3,17.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.47,16.02,17,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42.05,40.84,43.47,41.18,39.94,42.6,0,0,0,0,0,0,0.915,0,0.685,0.11,0.49,0.51,20.5
1267999200000,2010,3,2009,6,23,7,1.66,0.145,0.665,25287.5,157.9,157.9,150.5,4,4,4,2747,2480,3040,2508,2241,239,239,239,1408,1141,1701,0.0874,0.0786,0.0964,1100,1100,1100,990,990,990,972.9,972.3,973.6,17.1,16.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.51,15.87,0.942,0.938,0.944,0.973,0.97,0.977,0.917,0.91,0.923,38.66,36.72,40.42,37.63,35.62,39.49,0,0,0,0,0,0,0.836,0,0.995,0.087,0.4,0.6,15.2
1268604000000,2010,3,2009,6,24,7,2.02,0.145,0.665,22729.7,139.8,139.8,135.3,4,4,4,3341,3143,3484,3102,2904,239,239,239,2002,1804,2145,0.0716,0.0686,0.0761,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.54,14.27,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,34.87,34.04,36.04,33.82,33.02,34.96,0,0,0,0,0,0,0.752,0,1.355,0.072,0.33,0.67,11.3
1269208800000,2010,3,2009,6,25,7,2.18,0.145,0.665,21710.1,131.2,131.2,129.2,4,4,4,3611,3523,3676,3372,3284,239,239,239,2272,2184,2337,0.0662,0.065,0.0678,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.27,13.13,13.46,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.31,32.93,33.82,32.31,31.94,32.8,0,0,0,0,0,0,0.718,0,1.515,0.067,0.31,0.69,9.96
1269813600000,2010,3,2009,6,26,7,2.25,0.164,0.665,21283.5,127.5,127.5,126.7,4,4,4,3724,3689,3758,3453,3433,271,239,295,2353,2333,2376,0.0727,0.0643,0.0791,1100,1100,1100,990,990,990,975.1,975,975.2,14.9,14.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,13.03,12.96,13.1,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,32.65,32.45,32.85,31.67,31.48,31.87,0,0,0,0,0,0,0.704,0,1.585,0.073,0.3,0.7,9.46
1270418400000,2010,4,2009,7,27,7,2.35,0.178,0.665,20668.1,125.4,125.4,123,4,4,4,3884,3780,4016,3589,3485,295,295,295,2489,2385,2621,0.076,0.0735,0.078,1100,1100,1100,990,990,990,975.4,975.2,975.7,14.6,14.3,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.69,12.42,12.91,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,31.71,30.94,32.32,30.76,30.01,31.35,0,0,0,0,0,0,0.683,0,1.685,0.076,0.28,0.72,8.79
1271023200000,2010,4,2009,7,28,7,2.51,0.178,0.665,19744.9,119.2,119.2,117.5,4,4,4,4142,4055,4206,3847,3760,295,295,295,2747,2660,2811,0.0712,0.0701,0.0727,1100,1100,1100,990,990,990,975.9,975.8,976.1,14.1,13.9,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.19,12.07,12.34,0.922,0.921,0.923,0.97,0.97,0.97,0.894,0.893,0.895,30.29,29.96,30.73,29.38,29.07,29.81,0,0,0,0,0,0,0.653,0,1.845,0.071,0.26,0.74,7.87
1271628000000,2010,4,2009,7,29,7,2.57,0.178,0.665,19397.1,116,116,115.5,4,4,4,4247,4219,4264,3952,3924,295,295,295,2852,2824,2869,0.0695,0.0692,0.0699,1100,1100,1100,990,990,990,976.1,976.1,976.2,13.9,13.8,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.13,0.14,11.99,11.96,12.04,0.92,0.92,0.92,0.97,0.97,0.97,0.892,0.892,0.893,29.76,29.67,29.9,28.86,28.78,29,0,0,0,0,0,0,0.641,0,1.905,0.069,0.26,0.74,7.55
1272232800000,2010,4,2009,7,30,7,2.58,0.183,0.665,19335.3,115.6,115.6,115.1,4,4,4,4265,4242,4277,3963,3921,302.4,295,321,2863,2821,2882,0.0709,0.069,0.0757,1100,1100,1100,990,990,990,976.2,976.1,976.2,13.8,13.8,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.14,0.14,11.96,11.94,12,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.892,0.892,29.66,29.6,29.78,28.77,28.71,28.89,0,0,0,0,0,0,0.639,0,1.915,0.071,0.26,0.74,7.49
1272837600000,2010,5,2009,8,31,7,2.48,0.194,0.665,19893.1,121.4,121.4,118.4,4,4,4,4098,3954,4219,3777,3633,321,321,321,2677,2533,2798,0.0784,0.0761,0.0812,1100,1100,1100,990,990,990,975.9,975.6,976.1,14.1,13.9,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.27,12.04,12.54,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,30.52,29.9,31.29,29.6,29,30.35,0,0,0,0,0,0,0.658,0,1.815,0.078,0.27,0.73,8.02
1273442400000,2010,5,2009,8,32,7,2.25,0.204,0.665,21262.8,130.3,130.3,126.6,4,4,4,3728,3561,3897,3391,3221,337.3,321,340,2291,2121,2476,0.0906,0.0824,0.0955,1100,1100,1100,990,990,990,975.1,974.7,975.5,14.9,14.5,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.02,12.66,13.38,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,32.62,31.62,33.6,31.64,30.68,32.59,0,0,0,0,0,0,0.703,0,1.585,0.091,0.3,0.7,9.45
1274047200000,2010,5,2009,8,33,7,2.02,0.206,0.665,22754.1,139.7,139.7,135.4,4,4,4,3335,3147,3506,2995,2807,340,340,340,1895,1707,2066,0.102,0.097,0.108,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.49,14.26,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,34.91,33.91,36.01,33.86,32.9,34.93,0,0,0,0,0,0,0.752,0,1.355,0.1,0.33,0.67,11.3
1274652000000,2010,5,2009,8,34,7,1.74,0.206,0.665,24678.8,152,152,146.9,4,4,4,2879,2693,3077,2539,2353,340,340,340,1439,1253,1637,0.118,0.11,0.126,1100,1100,1100,990,990,990,973.2,972.8,973.7,16.8,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.43,15.35,0.94,0.938,0.942,0.972,0.97,0.974,0.914,0.909,0.918,37.8,36.48,39.02,36.72,35.38,38.01,0,0,0,0,0,0,0.816,0,1.075,0.12,0.38,0.62,14.2
1275256800000,2010,5,2009,8,35,7,1.5,0.181,0.665,26543.9,162.1,162.1,158,4,4,4,2478,2328,2634,2178,2035,299.7,293,340,1078,935.2,1194,0.121,0.114,0.129,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.5,16.23,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.43,39.41,41.4,39.5,38.41,40.54,0,0,0,0,0,0,0.878,0,0.835,0.12,0.44,0.56,17.7
1275861600000,2010,6,2009,9,36,7,1.27,0.177,0.665,28258.3,173,173,168.2,4,4,4,2100,1932,2280,1807,1639,293,293,293,706.9,539.2,886.7,0.14,0.129,0.152,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.79,16.35,17.24,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.91,41.72,44.13,42.05,40.87,43.24,0,0,0,0,0,0,0.934,0,0.605,0.14,0.52,0.48,22.3
1276466400000,2010,6,2009,9,37,7,1.06,0.177,0.665,30116.6,183.4,183.4,179.3,4,4,4,1750,1629,1880,1457,1336,293,293,293,356.6,236.1,486.8,0.168,0.156,0.18,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.84,17.41,18.23,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.73,44.59,46.79,44.82,43.7,45.85,0,0,0,0,0,0,0.996,0,0.395,0.17,0.63,0.37,28.4
1277071200000,2010,6,2009,9,38,7,0.903,0.177,0.665,31639.4,191.7,191.7,188.3,4,4,4,1493,1403,1593,1200,1110,293,293,293,100.1,9.76,200.1,0.197,0.184,0.209,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.881,0.842,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.71,18.35,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.04,47.1,48.92,47.08,46.16,47.94,0,0,0,0,0,0,1.05,0,0.238,0.2,0.74,0.26,35
1277676000000,2010,6,2009,9,39,7,0.742,0.164,0.577,29483.1,188.5,188.5,175.5,4,4,4,1226,1115,1357,954.6,859.4,271.9,256,293,4.872e-14,-1.137e-13,1.137e-13,0.222,0.21,0.232,954.6,859.4,1064,990,990,990,968.6,968.3,969,21.4,21,21.7,0.632,0.522,0.785,0.42,0.355,0.567,0.02,0.016,0.027,1.32,1.11,1.64,0.062,0.051,0.078,20.07,19.33,20.63,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.934,0.936,44.77,41.46,48.08,43.87,40.6,47.12,0,0,0,0,0,0,0.975,0,0.165,0.22,0.78,0.22,39.7
1278280800000,2010,7,2009,10,40,7,0.613,0.152,0.46,24533.5,157.4,157.4,146,4,3,3.2857142857142856,1013,945.6,1086,760.9,710.9,251.9,227,256,0,-1.137e-13,1.137e-13,0.249,0.236,0.265,760.9,710.9,829.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.431,0.386,0.495,0.305,0.276,0.341,0.014,0.012,0.016,0.994,0.925,1.06,0.045,0.042,0.048,21.08,20.77,21.38,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,46.28,39.13,50.93,44.99,38.12,48.2,0,0,0,0,0,0,0.811,0,0.153,0.25,0.75,0.25,40
1278885600000,2010,7,2009,10,41,7,0.534,0.137,0.397,22024.4,138.7,138.7,131.1,3,3,3,883.6,840,929.4,656.6,613,227,227,227,0,0,0,0.257,0.244,0.27,656.6,613,702.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.345,0.32,0.371,0.24,0.21,0.27,0.011,0.0093,0.012,0.823,0.749,0.9,0.036,0.033,0.04,21.74,21.48,21.99,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.59,42.06,47.18,43.7,41.22,46.23,0,0,0,0,0,0,0.728,0,0.137,0.26,0.74,0.26,41.2
1279490400000,2010,7,2009,10,42,7,0.483,0.15,0.333,18682,121.2,121.2,111.2,3,3,3,798.8,776,826.7,551.1,520,247.7,227,256,0,0,0,0.311,0.275,0.33,551.1,520,599.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.288,0.272,0.313,0.169,0.148,0.202,0.0074,0.0065,0.0088,0.648,0.597,0.727,0.028,0.026,0.032,22.26,22.07,22.4,0.951,0.948,0.954,0.973,0.97,0.979,0.924,0.92,0.934,38.11,36.1,41.27,37.07,35.02,40.4,0,0,0,0,0,0,0.618,0,0.15,0.31,0.69,0.31,38.7
1280095200000,2010,7,2009,10,43,7,0.445,0.15,0.295,16628.9,103.9,103.9,98.98,3,2,2.4285714285714284,736.3,702.2,770,488,457.4,248.3,202,256,-8.12e-15,-5.684e-14,5.684e-14,0.337,0.288,0.359,488,457.4,514,990,990,990,966.8,966.7,967,23.2,23,23.3,0.253,0.236,0.269,0.13,0.115,0.144,0.0056,0.0049,0.0063,0.606,0.558,0.661,0.026,0.024,0.029,22.55,22.43,22.73,0.953,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,43.82,35.07,51.75,42.15,34.02,48.2,0,0,0,0,0,0,0.55,0,0.15,0.34,0.66,0.34,37.4
1280700000000,2010,8,2009,11,44,7,0.398,0.122,0.276,15885.7,96.4,96.4,94.56,2,2,2,658.9,628.7,691,456.9,426.7,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.307,0.292,0.321,456.9,426.7,489,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.231,0.214,0.249,0.115,0.1,0.13,0.0049,0.0043,0.0056,0.596,0.545,0.651,0.025,0.023,0.028,22.87,22.68,23.04,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.02,46.11,52.01,47.28,45.19,48.2,0,0,0,0,0,0,0.525,0,0.122,0.31,0.69,0.31,39.9
1281304800000,2010,8,2009,11,45,7,0.358,0.122,0.236,13963.5,88.49,88.49,83.12,2,2,2,592.7,567.1,619.1,390.7,365.1,202,202,202,8.12e-15,0,5.684e-14,0.341,0.326,0.356,390.7,365.1,417.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.201,0.192,0.21,0.0834,0.0714,0.0959,0.0035,0.003,0.0041,0.491,0.452,0.53,0.021,0.019,0.022,23.24,23.09,23.4,0.953,0.951,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.45,39.82,45.15,41.56,38.85,44.25,0,0,0,0,0,0,0.462,0,0.122,0.34,0.66,0.34,39
1281909600000,2010,8,2009,11,46,7,0.325,0.122,0.203,11958,75.94,75.94,71.18,2,2,2,537.1,515.5,559.2,335.1,313.5,202,202,202,8.12e-15,-5.684e-14,5.684e-14,0.376,0.361,0.392,335.1,313.5,357.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.189,0.0572,0.047,0.0676,0.0024,0.002,0.0028,0.407,0.375,0.44,0.017,0.016,0.018,23.58,23.44,23.71,0.946,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.65,34.36,38.99,35.59,33.33,37.97,0,0,0,0,0,0,0.395,0,0.122,0.38,0.62,0.38,36.8
1282514400000,2010,8,2009,11,47,7,0.296,0.122,0.174,10292.7,65.25,65.25,61.27,2,2,2,489.7,470.9,508.6,287.7,268.9,202,202,202,0,0,0,0.413,0.397,0.429,287.7,268.9,306.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.171,0.0348,0.0259,0.0437,0.0014,0.0011,0.0018,0.336,0.308,0.364,0.014,0.013,0.015,23.86,23.75,23.97,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.58,29.53,33.63,30.63,28.65,32.63,0,0,0,0,0,0,0.34,0,0.122,0.41,0.59,0.41,34.8
1283119200000,2010,8,2009,11,48,7,0.27,0.098,0.172,10239.8,66.17,66.17,60.95,2,2,2,446,426.3,465.2,284,257.4,162,146,202,0,0,0,0.362,0.322,0.44,284,257.4,307.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.154,0.166,0.033,0.0205,0.0442,0.0014,0.00084,0.0018,0.327,0.291,0.361,0.013,0.012,0.015,24.07,24,24.16,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,31.42,28.28,34.11,30.48,27.43,33.08,0,0,0,0,0,0,0.339,0,0.098,0.36,0.64,0.36,37.9
1283724000000,2010,9,2009,12,49,7,0.243,0.0883,0.155,9269.95,58.99,58.99,55.18,2,2,2,402.3,386.1,420,256.3,240.1,146,146,146,4.06e-15,-2.842e-14,2.842e-14,0.363,0.348,0.378,256.3,240.1,274,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.143,0.154,0.0208,0.0162,0.0283,0.00085,0.00066,0.0012,0.285,0.263,0.31,0.012,0.011,0.013,24.31,24.2,24.41,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.44,26.62,30.41,27.59,25.83,29.49,0,0,0,0,0,0,0.307,0,0.088,0.36,0.64,0.36,38.1
1284328800000,2010,9,2009,12,50,7,0.221,0.0883,0.133,8086.66,50.5,50.5,48.13,2,1,1.1428571428571428,366.1,352,380.9,220.1,206,146,146,146,-4.06e-15,-2.842e-14,2.842e-14,0.399,0.383,0.415,220.1,206,234.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.13,0.141,0.0145,0.0133,0.0157,0.00058,0.00053,0.00064,0.367,0.257,0.407,0.015,0.01,0.016,24.4,24.31,24.48,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.46,26.03,52.48,44.53,25.25,48.2,0,0,0,0,0,0,0.267,0,0.088,0.4,0.6,0.4,36.6
1284933600000,2010,9,2009,12,51,7,0.203,0.0842,0.119,7452.47,46.46,46.46,44.36,1,1,1,336.1,323.8,348.4,197,185.8,139.1,138,146,4.06e-15,-2.842e-14,2.842e-14,0.414,0.401,0.426,197,185.8,206.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.129,0.0125,0.0115,0.0133,0.0005,0.00046,0.00053,0.347,0.327,0.363,0.014,0.013,0.015,24.57,24.5,24.65,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.27,42.7,47.41,44.36,41.85,46.46,0,0,0,0,0,0,0.246,0,0.084,0.41,0.59,0.41,36.7
1285538400000,2010,9,2009,12,52,7,0.188,0.0762,0.112,6986.22,44.42,44.42,41.58,1,1,1,310.4,302.7,320.2,184.4,171.6,126,110,138,-8.12e-15,-2.842e-14,0,0.405,0.359,0.446,184.4,171.6,196,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.123,0.0114,0.0103,0.0124,0.00046,0.00041,0.0005,0.323,0.301,0.342,0.013,0.012,0.014,24.72,24.68,24.75,0.95,0.946,0.954,0.979,0.975,0.98,0.93,0.922,0.934,42.49,39.4,45.33,41.58,38.41,44.42,0,0,0,0,0,0,0.231,0,0.076,0.41,0.6,0.4,37.2
1286143200000,2010,10,2010,1,1,7,0.175,0.0665,0.109,6840.02,42.98,42.98,40.71,1,1,1,290.2,281.1,299.7,180.2,171.1,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.379,0.367,0.391,180.2,171.1,189.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0111,0.0103,0.0119,0.00044,0.00041,0.00047,0.314,0.298,0.331,0.012,0.012,0.013,24.83,24.77,24.88,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.922,0.933,41.61,39.49,43.86,40.71,38.5,42.98,0,0,0,0,0,0,0.226,0,0.066,0.38,0.62,0.38,39.1
1286748000000,2010,10,2010,1,2,7,0.164,0.0665,0.0978,6082.54,37.75,37.75,36.21,1,1,1,271.8,266.1,278.1,161.8,156.1,110,110,110,1.624e-14,0,2.842e-14,0.405,0.395,0.413,161.8,156.1,168.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.0095,0.00902,0.01,0.00038,0.00036,0.0004,0.281,0.271,0.292,0.011,0.011,0.012,24.93,24.9,24.96,0.943,0.941,0.945,0.971,0.97,0.973,0.915,0.913,0.92,37.29,35.97,38.79,36.21,34.89,37.75,0,0,0,0,0,0,0.201,0,0.0662,0.41,0.6,0.4,37.1
