datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1537135200000,2018,9,2017,12,51,7,0.227,0.0883,0.138,8293.94,51.83,51.83,49.37,2,1,1.4285714285714286,374.7,362.4,387,228.7,216.3,146,146,146,0,-2.842e-14,2.842e-14,0.39,0.377,0.403,228.7,216.3,241,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.134,0.143,0.0152,0.0141,0.0162,0.00061,0.00057,0.00066,0.336,0.255,0.405,0.014,0.01,0.016,24.39,24.32,24.45,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.36,25.78,52.26,38.46,25.01,48.2,0,0,0,0,0,0,0.274,0,0.089,0.39,0.61,0.39,36.5
1537740000000,2018,9,2017,12,52,7,0.21,0.0883,0.121,7571.31,47.69,47.69,45.07,1,1,1,346.4,335.3,358.2,200.4,189.3,146,146,146,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.408,0.435,200.4,189.3,212.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.125,0.133,0.0128,0.0118,0.0138,0.00051,0.00048,0.00056,0.354,0.334,0.375,0.014,0.013,0.015,24.51,24.43,24.59,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,45.99,43.44,48.66,45.07,42.57,47.69,0,0,0,0,0,0,0.25,0,0.089,0.42,0.58,0.42,36.1
1538344800000,2018,10,2018,1,1,7,0.194,0.0665,0.128,7950.29,48.2,48.2,47.32,1,1,1,321.2,311.5,331.7,211.2,201.5,110,110,110,8.12e-15,0,2.842e-14,0.343,0.332,0.353,211.2,201.5,221.7,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.132,0.0137,0.0129,0.0146,0.00055,0.00051,0.00059,0.369,0.352,0.388,0.015,0.014,0.016,24.62,24.55,24.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.8,46.59,51.17,47.32,45.66,48.2,0,0,0,0,0,0,0.263,0,0.066,0.34,0.66,0.34,41
1538949600000,2018,10,2018,1,2,7,0.181,0.0665,0.115,7209.36,44.98,44.98,42.91,1,1,1,299.5,290.4,308.5,189.5,180.4,110,110,110,0,-2.842e-14,2.842e-14,0.368,0.357,0.379,189.5,180.4,198.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.124,0.0119,0.0111,0.0126,0.00047,0.00044,0.0005,0.331,0.314,0.347,0.013,0.013,0.014,24.77,24.71,24.82,0.952,0.949,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.79,41.67,45.9,42.91,40.82,44.98,0,0,0,0,0,0,0.238,0,0.066,0.37,0.64,0.36,39.8
1539554400000,2018,10,2018,1,3,7,0.172,0.0665,0.105,6586.55,40.89,40.89,39.21,1,1,1,283.9,275.4,290.7,173.9,165.4,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.387,0.378,0.399,173.9,165.4,180.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.117,0.0105,0.00981,0.0111,0.00042,0.00039,0.00044,0.303,0.287,0.315,0.012,0.011,0.013,24.86,24.82,24.91,0.947,0.944,0.949,0.976,0.972,0.98,0.924,0.918,0.93,40.15,38.14,41.74,39.21,37.08,40.89,0,0,0,0,0,0,0.218,0,0.067,0.39,0.61,0.39,38.3
1540159200000,2018,10,2018,1,4,7,0.161,0.0665,0.0941,5840.91,36.47,36.47,34.77,1,1,1,265.6,258.2,272.9,155.6,148.2,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.414,0.403,0.426,155.6,148.2,162.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00897,0.00834,0.0096,0.00036,0.00033,0.00038,0.27,0.257,0.283,0.011,0.01,0.011,24.97,24.93,25.01,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.84,34.11,37.57,34.77,33.08,36.47,0,0,0,0,0,0,0.193,0,0.0669,0.41,0.58,0.42,36.3
1540764000000,2018,10,2018,1,5,7,0.152,0.0651,0.0873,5412.29,32.95,32.95,32.22,1,1,1,252.1,249.4,255.7,144.4,140.8,107.7,106,110,0,0,0,0.427,0.418,0.439,144.4,140.8,147.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.105,0.00802,0.00772,0.00829,0.00032,0.00031,0.00033,0.25,0.243,0.255,0.0099,0.0096,0.01,25.04,25.02,25.06,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.21,32.35,33.97,32.22,31.38,32.95,0,0,0,0,0,0,0.179,0,0.0647,0.43,0.57,0.43,35.6
1541368800000,2018,11,2018,2,6,7,0.156,0.0641,0.092,5710.29,34.51,34.51,33.99,1,1,1,258,255.4,260.4,152,149.4,106,106,106,0,-2.842e-14,2.842e-14,0.411,0.407,0.415,152,149.4,154.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00867,0.00845,0.00887,0.00034,0.00033,0.00035,0.263,0.259,0.267,0.01,0.01,0.011,25,24.99,25.02,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,35.04,34.43,35.58,33.99,33.39,34.51,0,0,0,0,0,0,0.189,0,0.064,0.41,0.59,0.41,36.6
1541973600000,2018,11,2018,2,7,7,0.154,0.0641,0.09,5582.66,33.89,33.89,33.23,1,1,1,254.7,252.4,257.6,148.7,146.4,106,106,106,0,0,0,0.416,0.411,0.42,148.7,146.4,151.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00839,0.0082,0.00864,0.00033,0.00032,0.00034,0.257,0.253,0.263,0.01,0.01,0.01,25.02,25.01,25.04,0.939,0.938,0.94,0.97,0.97,0.97,0.91,0.91,0.911,34.26,33.71,34.94,33.23,32.7,33.89,0,0,0,0,0,0,0.185,0,0.064,0.42,0.58,0.42,36.3
1542578400000,2018,11,2018,2,8,7,0.152,0.0585,0.0935,5813.29,36.05,36.05,34.6,1,1,1,251.3,250,253.8,154.5,144.2,96.71,93,106,0,0,0,0.385,0.366,0.424,154.5,144.2,160.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00889,0.00801,0.00942,0.00035,0.00032,0.00037,0.266,0.249,0.277,0.011,0.0099,0.011,25.03,25.01,25.05,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.67,33.19,37.17,34.6,32.2,36.05,0,0,0,0,0,0,0.192,0,0.0585,0.38,0.62,0.38,38.2
1543183200000,2018,11,2018,2,9,7,0.156,0.0535,0.103,6442.34,42.05,42.05,38.35,1,1,1,258.4,255.2,261.7,170,162.2,88.43,77,93,0,-2.842e-14,2.842e-14,0.342,0.294,0.364,170,162.2,184.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.108,0.114,0.0102,0.00953,0.0115,0.0004,0.00038,0.00045,0.293,0.279,0.318,0.012,0.011,0.013,24.97,24.94,25,0.945,0.943,0.95,0.974,0.971,0.98,0.921,0.915,0.931,39.36,37.49,42.91,38.35,36.39,42.05,0,0,0,0,0,0,0.213,0,0.053,0.34,0.66,0.34,41.3
1543788000000,2018,12,2018,3,10,7,0.163,0.0466,0.116,7356.86,45.16,45.16,43.79,1,1,1,269.2,262,275.1,192.2,185,77,77,77,0,-2.842e-14,2.842e-14,0.286,0.28,0.294,192.2,185,198.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.115,0.119,0.0121,0.0115,0.0126,0.00048,0.00045,0.0005,0.331,0.318,0.342,0.013,0.013,0.014,24.89,24.86,24.93,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.68,42.97,46.08,43.79,42.11,45.16,0,0,0,0,0,0,0.243,0,0.047,0.29,0.71,0.29,45.1
1544392800000,2018,12,2018,3,11,7,0.162,0.0466,0.116,7327.89,44.72,44.72,43.62,1,1,1,268.5,265.6,273.2,191.5,188.6,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.287,0.282,0.29,191.5,188.6,196.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.116,0.119,0.012,0.0118,0.0124,0.00048,0.00047,0.00049,0.33,0.325,0.338,0.013,0.013,0.013,24.9,24.87,24.91,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.934,44.51,43.82,45.63,43.62,42.94,44.72,0,0,0,0,0,0,0.242,0,0.046,0.29,0.72,0.28,45.2
1544997600000,2018,12,2018,3,12,7,0.16,0.0419,0.118,7503.24,47.65,47.65,44.66,1,1,1,265.1,262.5,267.5,195.8,185.5,69.29,59,77,0,-2.842e-14,2.842e-14,0.262,0.221,0.293,195.8,185.5,208.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.115,0.121,0.0124,0.0115,0.0135,0.00049,0.00046,0.00053,0.337,0.319,0.358,0.013,0.013,0.014,24.9,24.87,24.93,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.57,43.1,48.62,44.66,42.24,47.65,0,0,0,0,0,0,0.248,0,0.042,0.26,0.74,0.26,46.9
1545602400000,2018,12,2018,3,13,7,0.164,0.0357,0.128,8066.84,48.2,48.2,48.02,1,1,1,271.1,266.9,277,212.1,207.9,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.218,0.213,0.221,212.1,207.9,218,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.121,0.124,0.0138,0.0134,0.0143,0.00055,0.00053,0.00057,0.365,0.357,0.375,0.014,0.014,0.015,24.85,24.82,24.88,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.47,48.5,50.84,48.02,47.53,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,49.2
1546207200000,2018,12,2018,3,14,7,0.17,0.0429,0.127,8003.43,48.2,48.2,47.64,1,1,1,281.5,277.9,286.1,210.5,204.8,71,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.252,0.212,0.263,210.5,204.8,219.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.125,0.0136,0.0132,0.0144,0.00054,0.00052,0.00057,0.363,0.353,0.378,0.014,0.014,0.015,24.81,24.79,24.84,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.99,47.68,51.15,47.64,46.72,48.2,0,0,0,0,0,0,0.265,0,0.043,0.25,0.75,0.25,47.1
1546812000000,2019,1,2018,4,15,7,0.176,0.0442,0.132,8097.6,48.2,48.2,48.2,1,1,1,291.4,288,297.8,218.4,215,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.25,0.245,0.253,218.4,215,224.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.126,0.125,0.128,0.0143,0.014,0.0149,0.00057,0.00056,0.00059,0.378,0.372,0.389,0.015,0.015,0.015,24.76,24.72,24.78,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.79,50.01,52.28,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46
1547416800000,2019,1,2018,4,16,7,0.186,0.0442,0.142,8584.81,52.73,52.73,51.1,2,2,2,307.2,301.9,314.5,234.2,228.9,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.238,0.232,0.242,234.2,228.9,241.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.13,0.134,0.0157,0.0152,0.0163,0.00062,0.00061,0.00065,0.248,0.242,0.256,0.0099,0.0096,0.01,24.82,24.77,24.85,0.924,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,26.34,25.74,27.18,25.55,24.96,26.36,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.2
1548021600000,2019,1,2018,4,17,7,0.204,0.0442,0.16,9712.69,61.97,61.97,57.81,2,2,2,337.7,321.3,356.9,264.7,248.3,73,73,73,-4.06e-15,-2.842e-14,0,0.216,0.205,0.227,264.7,248.3,283.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.137,0.149,0.024,0.0169,0.033,0.00097,0.00067,0.0013,0.288,0.264,0.316,0.012,0.011,0.013,24.62,24.5,24.73,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,29.8,27.97,31.94,28.91,27.13,30.99,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.6
1548626400000,2019,1,2018,4,18,7,0.242,0.0473,0.195,11772.4,75.89,75.89,70.07,2,2,2,400.1,367,433.7,321.9,294,78.14,73,85,0,0,0,0.195,0.182,0.207,321.9,294,348.7,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.163,0.153,0.173,0.051,0.0378,0.0636,0.0021,0.0015,0.0026,0.374,0.331,0.415,0.015,0.013,0.017,24.23,24.03,24.43,0.944,0.939,0.948,0.971,0.97,0.974,0.916,0.911,0.923,36.09,33.07,38.96,35.04,32.08,37.94,0,0,0,0,0,0,0.389,0,0.047,0.2,0.81,0.19,48.6
1549231200000,2019,2,2018,5,19,7,0.289,0.0514,0.238,14389.6,92.23,92.23,85.65,2,2,2,478.5,444.9,510.6,393.5,359.9,85,85,85,0,0,0,0.178,0.166,0.191,393.5,359.9,425.6,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.189,0.177,0.2,0.0847,0.0689,0.0999,0.0035,0.0028,0.0041,0.482,0.431,0.53,0.02,0.018,0.022,23.77,23.57,23.97,0.954,0.95,0.957,0.979,0.976,0.98,0.934,0.927,0.938,43.73,40.17,47.06,42.83,39.22,46.12,0,0,0,0,0,0,0.476,0,0.051,0.18,0.82,0.18,49.8
1549836000000,2019,2,2018,5,20,7,0.341,0.0514,0.289,16815.3,108,108,100.1,3,2,2.4285714285714284,563.4,523.4,602.7,478.4,438.4,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.151,0.141,0.162,478.4,438.4,517.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.223,0.205,0.244,0.125,0.106,0.147,0.0053,0.0044,0.0062,0.565,0.525,0.611,0.024,0.022,0.026,23.3,23.12,23.5,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.27,35.39,52.12,42.51,34.33,48.2,0,0,0,0,0,0,0.556,0,0.052,0.15,0.85,0.15,49.3
1550440800000,2019,2,2018,5,21,7,0.404,0.0514,0.353,20365.7,129.5,129.5,121.2,3,3,3,668.3,619.9,711.8,583.3,534.9,85,85,85,0,0,0,0.127,0.119,0.137,583.3,534.9,626.8,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.281,0.254,0.306,0.191,0.158,0.22,0.0081,0.0067,0.0094,0.677,0.595,0.75,0.029,0.025,0.032,22.75,22.5,23.02,0.953,0.95,0.955,0.978,0.972,0.98,0.932,0.923,0.936,41.33,38.23,44.06,40.41,37.17,43.17,0,0,0,0,0,0,0.673,0,0.051,0.13,0.87,0.13,50.4
1551045600000,2019,2,2018,5,22,7,0.454,0.0571,0.397,22615.5,136.7,136.7,134.6,3,3,3,751.3,722.5,777.2,656.9,637.5,94.43,85,107,0,0,0,0.126,0.113,0.14,656.9,637.5,670.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.325,0.312,0.336,0.24,0.227,0.249,0.01,0.0098,0.011,0.803,0.768,0.829,0.035,0.033,0.036,22.29,22.16,22.44,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.79,44.7,46.49,44.87,43.81,45.56,0,0,0,0,0,0,0.748,0,0.057,0.13,0.87,0.13,49.8
1551650400000,2019,3,2018,6,23,7,0.495,0.0647,0.43,23934.3,144.6,144.6,142.5,3,3,3,818.1,786.6,845.8,711.1,679.6,107,107,107,0,0,0,0.131,0.127,0.136,711.1,679.6,738.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.359,0.341,0.377,0.276,0.255,0.295,0.012,0.011,0.013,0.898,0.844,0.947,0.039,0.037,0.042,21.93,21.77,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.78,47.01,50.31,47.49,46.07,48.2,0,0,0,0,0,0,0.791,0,0.065,0.13,0.87,0.13,48.4
1552255200000,2019,3,2018,6,24,7,0.517,0.0647,0.453,24292.8,144.6,144.6,144.6,3,3,3,855.5,851.8,859.8,748.5,744.8,107,107,107,0,0,0,0.125,0.124,0.126,748.5,744.8,752.8,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.386,0.383,0.39,0.301,0.299,0.303,0.013,0.013,0.013,0.966,0.959,0.974,0.043,0.042,0.043,21.71,21.69,21.73,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.83,50.63,51.07,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.064,0.13,0.88,0.12,47
1552860000000,2019,3,2018,6,25,7,0.504,0.0647,0.439,24239.8,144.6,144.6,144.3,3,3,3,832.6,815.9,849.8,725.6,708.9,107,107,107,0,0,0,0.129,0.126,0.131,725.6,708.9,742.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.368,0.358,0.381,0.286,0.275,0.297,0.013,0.012,0.013,0.923,0.894,0.955,0.041,0.039,0.042,21.85,21.75,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.58,48.66,50.53,48.09,47.69,48.2,0,0,0,0,0,0,0.802,0,0.065,0.13,0.87,0.13,48.1
1553464800000,2019,3,2018,6,26,7,0.493,0.0647,0.428,24020.5,144.5,144.5,143,3,3,3,815.4,810.6,824.9,708.4,703.6,107,107,107,0,0,0,0.131,0.13,0.132,708.4,703.6,717.9,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.358,0.355,0.363,0.274,0.271,0.281,0.012,0.012,0.012,0.893,0.885,0.909,0.039,0.039,0.04,21.95,21.89,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.63,48.37,49.16,47.66,47.4,48.18,0,0,0,0,0,0,0.794,0,0.065,0.13,0.87,0.13,48.7
1554069600000,2019,4,2018,7,27,7,0.523,0.0756,0.448,24234.9,144.6,144.6,144.3,3,3,3,865,834.2,900.1,740,709.2,125,125,125,0,0,0,0.145,0.139,0.15,740,709.2,775.1,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.387,0.363,0.418,0.294,0.275,0.314,0.013,0.012,0.014,0.956,0.899,1.02,0.042,0.039,0.045,21.68,21.48,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.18,48.51,52.05,48.09,47.54,48.2,0,0,0,0,0,0,0.801,0,0.075,0.14,0.86,0.14,46.3
1554674400000,2019,4,2018,7,28,7,0.568,0.0756,0.493,26693,161.9,161.9,158.9,4,4,4,939.8,911.2,957.4,814.8,786.2,125,125,125,0,0,0,0.133,0.131,0.137,814.8,786.2,832.4,990,990,990,967.7,967.5,967.7,22.3,22.3,22.5,0.454,0.428,0.47,0.333,0.32,0.342,0.015,0.014,0.015,1,0.955,1.04,0.045,0.043,0.046,21.34,21.24,21.5,0.954,0.953,0.954,0.977,0.975,0.979,0.932,0.929,0.934,40.64,39.48,41.34,39.72,38.49,40.47,0,0,0,0,0,0,0.883,0,0.075,0.13,0.87,0.13,47
1555279200000,2019,4,2018,7,29,7,0.589,0.0756,0.514,27665.8,166.1,166.1,164.7,4,4,4,974.5,959.8,983.9,849.5,834.8,125,125,125,0,0,0,0.128,0.127,0.13,849.5,834.8,858.9,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.486,0.472,0.494,0.35,0.343,0.355,0.016,0.015,0.016,1.07,1.04,1.08,0.048,0.047,0.049,21.14,21.08,21.22,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.02,41.44,42.38,41.17,40.57,41.53,0,0,0,0,0,0,0.915,0,0.075,0.13,0.87,0.13,47
1555884000000,2019,4,2018,7,30,7,0.6,0.0756,0.525,28124.7,168,168,167.4,4,4,4,992.3,988.8,996.2,867.3,863.8,125,125,125,0,0,0,0.126,0.125,0.126,867.3,863.8,871.2,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.502,0.499,0.505,0.359,0.357,0.361,0.016,0.016,0.016,1.1,1.09,1.1,0.05,0.049,0.05,21.03,21.01,21.06,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,42.71,42.57,42.86,41.85,41.72,42,0,0,0,0,0,0,0.93,0,0.075,0.13,0.88,0.12,46.9
1556488800000,2019,4,2018,7,31,7,0.605,0.0851,0.52,27866.3,168,168,165.9,4,4,4,1001,993.7,1009,860.4,851.6,140.7,125,147,0,0,0,0.14,0.125,0.147,860.4,851.6,871.2,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.496,0.489,0.505,0.355,0.351,0.361,0.016,0.016,0.016,1.08,1.07,1.1,0.049,0.048,0.05,21.01,20.99,21.04,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.31,41.92,42.86,41.47,41.08,42,0,0,0,0,0,0,0.922,0,0.085,0.14,0.86,0.14,46.1
1557093600000,2019,5,2018,8,32,7,0.607,0.0889,0.518,27715.2,166.7,166.7,165,4,4,4,1003,981.4,1014,855.9,834.4,147,147,147,0,0,0,0.147,0.145,0.15,855.9,834.4,866.6,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.492,0.473,0.502,0.353,0.343,0.358,0.016,0.015,0.016,1.08,1.04,1.1,0.049,0.047,0.05,21.02,20.96,21.13,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.09,41.25,42.52,41.24,40.37,41.67,0,0,0,0,0,0,0.917,0,0.089,0.15,0.85,0.15,45.7
1557698400000,2019,5,2018,8,33,7,0.559,0.0889,0.47,25197,159.4,159.4,150,4,3,3.4285714285714284,924.8,878.5,969.3,777.8,731.5,147,147,147,0,0,0,0.159,0.152,0.167,777.8,731.5,822.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.421,0.379,0.462,0.315,0.29,0.337,0.014,0.013,0.015,0.988,0.94,1.02,0.044,0.042,0.046,21.41,21.2,21.65,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.24,39.63,51.97,44.38,38.65,48.2,0,0,0,0,0,0,0.833,0,0.089,0.16,0.84,0.16,45.1
1558303200000,2019,5,2018,8,34,7,0.499,0.0889,0.41,22965.4,143.3,143.3,136.7,3,3,3,824.4,788.1,863.9,677.4,641.1,147,147,147,0,0,0,0.179,0.17,0.187,677.4,641.1,716.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.345,0.324,0.367,0.253,0.229,0.28,0.011,0.01,0.012,0.846,0.785,0.913,0.037,0.034,0.04,21.96,21.73,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.5,44.39,48.73,45.57,43.51,47.76,0,0,0,0,0,0,0.759,0,0.089,0.18,0.82,0.18,46
1558908000000,2019,5,2018,8,35,7,0.447,0.0841,0.363,20700.1,128.8,128.8,123.2,3,3,3,738.9,694.3,778.5,599.9,575.3,139,119,147,0,0,0,0.188,0.168,0.203,599.9,575.3,631.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.3,0.285,0.319,0.202,0.185,0.223,0.0087,0.0079,0.0097,0.714,0.671,0.768,0.031,0.029,0.033,22.43,22.22,22.65,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.95,40.47,43.82,41.07,39.54,42.94,0,0,0,0,0,0,0.685,0,0.084,0.19,0.81,0.19,46.3
1559512800000,2019,6,2018,9,36,7,0.388,0.072,0.316,18098.8,116.3,116.3,107.7,3,2,2.857142857142857,642,605.4,680.9,523,486.4,119,119,119,0,-5.684e-14,5.684e-14,0.186,0.175,0.197,523,486.4,561.9,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.255,0.234,0.277,0.151,0.129,0.176,0.0064,0.0054,0.0075,0.599,0.542,0.649,0.025,0.023,0.028,22.93,22.73,23.09,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,39.73,35.57,52.54,38.21,34.51,48.2,0,0,0,0,0,0,0.599,0,0.072,0.19,0.81,0.19,46.6
1560117600000,2019,6,2018,9,37,7,0.341,0.072,0.269,15795.4,96.4,96.4,94.02,2,2,2,563,533.5,593.7,444,414.5,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.212,0.2,0.223,444,414.5,474.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.213,0.201,0.228,0.109,0.0947,0.123,0.0046,0.0039,0.0052,0.564,0.518,0.613,0.024,0.022,0.026,23.3,23.12,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.54,45.62,51.46,47.01,44.71,48.2,0,0,0,0,0,0,0.522,0,0.072,0.21,0.79,0.21,46.3
1560722400000,2019,6,2018,9,38,7,0.302,0.072,0.23,13814.6,87.51,87.51,82.23,2,2,2,498.8,475.3,524,379.8,356.3,119,119,119,0,-5.684e-14,5.684e-14,0.239,0.227,0.25,379.8,356.3,404.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.181,0.198,0.0783,0.0672,0.0901,0.0032,0.0028,0.0037,0.466,0.431,0.504,0.019,0.018,0.021,23.69,23.54,23.83,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.926,0.936,42.01,39.52,44.65,41.11,38.53,43.76,0,0,0,0,0,0,0.457,0,0.072,0.24,0.76,0.24,45.7
1561327200000,2019,6,2018,9,39,7,0.27,0.072,0.199,11906,75.4,75.4,70.87,2,2,2,447.2,428,467.9,328.2,309,119,119,119,0,0,0,0.266,0.254,0.278,328.2,309,348.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.178,0.0539,0.0448,0.0637,0.0022,0.0018,0.0026,0.389,0.36,0.42,0.016,0.015,0.017,24,23.87,24.11,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.923,36.5,34.42,38.73,35.43,33.38,37.7,0,0,0,0,0,0,0.394,0,0.071,0.27,0.74,0.26,44.1
1561932000000,2019,7,2018,10,40,7,0.244,0.0653,0.178,10739.8,67.9,67.9,63.93,2,2,2,403,385,421.7,295,277,108,108,108,0,0,0,0.268,0.256,0.28,295,277,313.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.151,0.164,0.0383,0.0298,0.0471,0.0016,0.0012,0.0019,0.338,0.311,0.366,0.014,0.013,0.015,24.25,24.14,24.36,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.95,30.96,35,31.96,30.03,33.95,0,0,0,0,0,0,0.355,0,0.066,0.27,0.73,0.27,44
1562536800000,2019,7,2018,10,41,7,0.221,0.0653,0.155,9366.14,59.06,59.06,55.75,2,2,2,365,350.3,380.4,257,242.3,108,108,108,-4.06e-15,-2.842e-14,0,0.296,0.284,0.308,257,242.3,272.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.139,0.15,0.0209,0.0163,0.0276,0.00084,0.00066,0.0011,0.281,0.261,0.304,0.011,0.011,0.012,24.49,24.39,24.59,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.74,27.08,30.45,27.88,26.27,29.53,0,0,0,0,0,0,0.31,0,0.066,0.3,0.7,0.3,42.4
1563141600000,2019,7,2018,10,42,7,0.202,0.0653,0.136,8267.23,51.51,51.51,49.21,2,1,1.4285714285714286,333.3,321.1,345.7,225.3,213.1,108,108,108,0,-2.842e-14,2.842e-14,0.324,0.312,0.336,225.3,213.1,237.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.137,0.0149,0.0139,0.016,0.0006,0.00055,0.00064,0.327,0.247,0.395,0.013,0.0099,0.016,24.61,24.54,24.67,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.1,25.61,52.01,38.38,24.84,48.2,0,0,0,0,0,0,0.273,0,0.066,0.32,0.67,0.33,40.9
1563746400000,2019,7,2018,10,43,7,0.185,0.0653,0.12,7550.42,47.34,47.34,44.94,1,1,1,306.3,295.6,317,198.3,187.6,108,108,108,0,-2.842e-14,2.842e-14,0.353,0.341,0.365,198.3,187.6,209,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.127,0.0126,0.0117,0.0135,0.0005,0.00047,0.00054,0.346,0.327,0.365,0.014,0.013,0.015,24.72,24.65,24.79,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.86,43.38,48.31,44.94,42.51,47.34,0,0,0,0,0,0,0.25,0,0.065,0.35,0.65,0.35,40.8
1564351200000,2019,7,2018,10,44,7,0.171,0.0601,0.111,6994.86,43.17,43.17,41.64,1,1,1,283.1,272.4,293.2,183.6,179.2,99.43,93,108,4.06e-15,-2.842e-14,2.842e-14,0.351,0.329,0.376,183.6,179.2,190.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.119,0.0114,0.011,0.0119,0.00045,0.00044,0.00047,0.319,0.311,0.33,0.013,0.012,0.013,24.85,24.8,24.9,0.95,0.948,0.952,0.98,0.979,0.98,0.93,0.928,0.933,42.5,41.39,44.06,41.64,40.52,43.17,0,0,0,0,0,0,0.231,0,0.06,0.35,0.65,0.35,40.9
1564956000000,2019,8,2018,11,45,7,0.157,0.0562,0.101,6305.05,39.79,39.79,37.53,1,1,1,259.7,250.8,268.8,166.7,157.8,93,93,93,-8.12e-15,-2.842e-14,0,0.358,0.346,0.371,166.7,157.8,175.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.107,0.114,0.00992,0.00916,0.0107,0.00039,0.00036,0.00042,0.288,0.272,0.304,0.011,0.011,0.012,24.97,24.92,25.02,0.944,0.942,0.947,0.973,0.97,0.978,0.919,0.913,0.926,38.56,36.46,40.7,37.53,35.36,39.79,0,0,0,0,0,0,0.209,0,0.056,0.36,0.64,0.36,40.2
1565560800000,2019,8,2018,11,46,7,0.145,0.0562,0.0886,5512.88,34.69,34.69,32.81,1,1,1,239.5,231.9,247.8,146.5,138.9,93,93,93,0,0,0,0.389,0.375,0.401,146.5,138.9,154.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00821,0.00756,0.00891,0.00032,0.0003,0.00035,0.252,0.238,0.267,0.0099,0.0094,0.011,25.11,25.05,25.17,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.83,32.04,35.76,32.81,31.08,34.69,0,0,0,0,0,0,0.182,0,0.0564,0.39,0.61,0.39,38
1566165600000,2019,8,2018,11,47,7,0.135,0.0562,0.0785,4871.24,30.52,30.52,29,1,1,1,222.8,216.9,229.5,129.8,123.9,93,93,93,0,-1.421e-14,1.421e-14,0.418,0.405,0.429,129.8,123.9,136.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0955,0.0999,0.00678,0.00628,0.00735,0.00027,0.00025,0.00029,0.222,0.212,0.234,0.0087,0.0083,0.0092,25.24,25.19,25.29,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.89,28.5,31.46,29,27.65,30.52,0,0,0,0,0,0,0.161,0,0.0565,0.42,0.58,0.42,36.1
1566770400000,2019,8,2018,11,48,7,0.126,0.0544,0.072,4456.89,29.28,29.28,26.53,1,1,1,209.1,202.4,215,119.1,112.4,90,72,93,0,-1.421e-14,1.421e-14,0.43,0.356,0.453,119.1,112.4,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0914,0.0957,0.00587,0.0053,0.00683,0.00023,0.00021,0.00027,0.203,0.191,0.221,0.0079,0.0075,0.0086,25.34,25.3,25.38,0.924,0.919,0.931,0.97,0.97,0.97,0.896,0.892,0.903,27.35,25.72,30.18,26.53,24.95,29.28,0,0,0,0,0,0,0.147,0,0.054,0.43,0.57,0.43,35.4
1567375200000,2019,9,2018,12,49,7,0.116,0.0435,0.0724,4488.97,28.71,28.71,26.72,1,1,1,191.7,184.1,199.9,119.7,112.1,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.376,0.36,0.391,119.7,112.1,127.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0892,0.0948,0.00592,0.00528,0.00662,0.00023,0.00021,0.00026,0.202,0.188,0.217,0.0079,0.0074,0.0085,25.38,25.38,25.38,0.924,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.55,25.64,29.6,26.72,24.87,28.71,0,0,0,0,0,0,0.148,0,0.0436,0.37,0.62,0.38,38.7
1567980000000,2019,9,2018,12,50,7,0.107,0.0435,0.0631,3866.55,24.28,24.28,23.02,1,1,1,176.3,170.7,181.6,104.3,98.67,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.408,0.396,0.422,104.3,98.67,109.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0845,0.0883,0.00462,0.00414,0.00507,0.00018,0.00016,0.0002,0.174,0.164,0.184,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.968,0.97,0.886,0.883,0.89,23.74,22.4,25.03,23.02,21.69,24.28,0,0,0,0,0,0,0.128,0,0.0439,0.41,0.59,0.41,36.1
1568584800000,2019,9,2018,12,51,7,0.0987,0.0435,0.0552,3389.12,21.3,21.3,20.17,1,1,1,163.2,158.4,168.8,91.24,86.36,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.442,0.427,0.455,91.24,86.36,96.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0801,0.0838,0.00351,0.00309,0.00397,0.00014,0.00012,0.00016,0.151,0.142,0.161,0.0059,0.0056,0.0063,25.38,25.37,25.38,0.921,0.914,0.926,0.965,0.963,0.967,0.889,0.885,0.892,20.9,19.91,22.02,20.17,19.17,21.3,0,0,0,0,0,0,0.112,0,0.0435,0.44,0.56,0.44,34.3
1569189600000,2019,9,2018,12,52,7,0.0925,0.0435,0.0489,3029.93,18.88,18.88,18.04,1,1,1,152.9,148.8,157,80.89,76.79,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.471,0.459,0.484,80.89,76.79,84.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0768,0.0796,0.00263,0.00228,0.00297,0.0001,0.000089,0.00012,0.133,0.125,0.14,0.0052,0.0049,0.0055,25.37,25.37,25.37,0.933,0.928,0.938,0.961,0.96,0.962,0.896,0.893,0.9,18.77,17.92,19.63,18.04,17.2,18.88,0,0,0,0,0,0,0.1,0,0.0436,0.47,0.53,0.47,32.8
1569794400000,2019,9,2018,12,53,7,0.0865,0.0332,0.0533,3277.41,20.71,20.71,19.51,1,1,1,143,138.7,147.4,88.15,75.42,54.86,52,72,-6.09e-15,-1.421e-14,0,0.383,0.356,0.488,88.15,75.42,94.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0763,0.0793,0.00324,0.00216,0.00375,0.00013,0.000085,0.00015,0.142,0.123,0.153,0.0056,0.0048,0.006,25.36,25.35,25.38,0.924,0.917,0.939,0.964,0.96,0.966,0.89,0.886,0.902,20.24,17.63,21.44,19.51,16.93,20.71,0,0,0,0,0,0,0.108,0,0.0332,0.38,0.62,0.38,37.9
1570399200000,2019,10,2019,1,1,7,0.0834,0.0314,0.052,3202.1,19.48,19.48,19.06,1,1,1,138,135.7,140,85.97,83.67,52,52,52,-8.121e-15,-1.421e-14,0,0.377,0.371,0.383,85.97,83.67,88.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0756,0.0772,0.00306,0.00286,0.00323,0.00012,0.00011,0.00013,0.138,0.134,0.142,0.0054,0.0053,0.0056,25.36,25.36,25.37,0.926,0.924,0.929,0.963,0.962,0.963,0.891,0.89,0.893,19.8,19.33,20.22,19.06,18.59,19.48,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
1571004000000,2019,10,2019,1,2,7,0.0803,0.0314,0.0488,3022.45,18.87,18.87,17.99,1,1,1,132.7,127.7,137,80.7,75.74,52,52,52,0,-1.421e-14,1.421e-14,0.392,0.379,0.407,80.7,75.74,85.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0729,0.0761,0.00261,0.00219,0.00298,0.0001,0.000086,0.00012,0.129,0.12,0.136,0.005,0.0047,0.0053,25.37,25.36,25.38,0.933,0.927,0.939,0.961,0.96,0.962,0.896,0.892,0.902,18.73,17.71,19.61,17.99,17,18.87,0,0,0,0,0,0,0.0999,0,0.0315,0.39,0.61,0.39,37.6
1571608800000,2019,10,2019,1,3,7,0.0754,0.0314,0.044,2708.69,16.65,16.65,16.12,1,1,1,124.7,123.4,126.4,72.69,71.36,52,52,52,0,0,0,0.417,0.411,0.422,72.69,71.36,74.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0713,0.0724,0.00193,0.00182,0.00207,0.000076,0.000071,0.000081,0.114,0.112,0.117,0.0045,0.0044,0.0046,25.39,25.38,25.39,0.928,0.921,0.937,0.96,0.96,0.96,0.891,0.884,0.9,16.79,16.36,17.35,16.12,15.71,16.65,0,0,0,0,0,0,0.0896,0,0.0314,0.42,0.58,0.42,35.9
1572213600000,2019,10,2019,1,4,7,0.0746,0.0309,0.0437,2686.01,16.33,16.33,15.99,1,1,1,123.4,122.3,124.5,72.26,70.54,51.14,50,52,0,0,0,0.414,0.405,0.424,72.26,70.54,73.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.071,0.0717,0.00189,0.00175,0.00199,0.000074,0.000068,0.000078,0.113,0.11,0.115,0.0044,0.0043,0.0045,25.39,25.38,25.39,0.926,0.916,0.932,0.96,0.96,0.96,0.889,0.88,0.894,16.65,16.09,17.02,15.99,15.45,16.33,0,0,0,0,0,0,0.0888,0,0.0309,0.41,0.59,0.41,36
1572818400000,2019,11,2019,2,5,7,0.0771,0.0302,0.0469,2907.81,18.44,18.44,17.31,1,1,1,127.5,123.6,132.9,77.5,73.64,50,50,50,0,0,0,0.392,0.376,0.404,77.5,73.64,82.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0718,0.075,0.00234,0.00201,0.0028,0.000092,0.000079,0.00011,0.123,0.116,0.132,0.0048,0.0045,0.0052,25.38,25.37,25.38,0.934,0.93,0.94,0.96,0.96,0.961,0.897,0.894,0.902,18.02,17.11,19.18,17.31,16.42,18.44,0,0,0,0,0,0,0.0962,0,0.0302,0.39,0.61,0.39,37.7
1573423200000,2019,11,2019,2,6,7,0.0836,0.0302,0.0533,3277.5,20.62,20.62,19.51,1,1,1,138.2,133.8,143.6,88.17,83.75,50,50,50,0,-1.421e-14,1.421e-14,0.362,0.348,0.374,88.17,83.75,93.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0753,0.0788,0.00324,0.00287,0.00371,0.00013,0.00011,0.00015,0.142,0.134,0.151,0.0056,0.0052,0.0059,25.36,25.35,25.37,0.924,0.917,0.929,0.964,0.962,0.966,0.89,0.886,0.893,20.25,19.35,21.35,19.51,18.61,20.62,0,0,0,0,0,0,0.108,0,0.0303,0.36,0.64,0.36,39.2
1574028000000,2019,11,2019,2,7,7,0.0913,0.0302,0.0611,3730.74,23.03,23.03,22.21,1,1,1,151,145,154.5,101,94.96,50,50,50,4.06e-15,0,1.421e-14,0.331,0.324,0.345,101,94.96,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0793,0.0827,0.00434,0.00382,0.00464,0.00017,0.00015,0.00018,0.165,0.154,0.171,0.0065,0.006,0.0067,25.34,25.34,25.35,0.913,0.911,0.916,0.969,0.966,0.97,0.885,0.883,0.887,22.92,21.62,23.74,22.21,20.9,23.03,0,0,0,0,0,0,0.123,0,0.0302,0.33,0.67,0.33,40.9
1574632800000,2019,11,2019,2,8,7,0.0968,0.031,0.0658,4042.69,24.93,24.93,24.06,1,1,1,160.1,154,163.3,108.8,104,51.29,50,59,2.03e-15,-1.421e-14,1.421e-14,0.32,0.308,0.361,108.8,104,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0825,0.0855,0.005,0.00459,0.00531,0.0002,0.00018,0.00021,0.179,0.17,0.185,0.007,0.0067,0.0073,25.34,25.34,25.35,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.886,0.892,24.81,23.61,25.7,24.06,22.9,24.93,0,0,0,0,0,0,0.134,0,0.031,0.32,0.68,0.32,41.8
1575237600000,2019,12,2019,3,9,7,0.109,0.0357,0.0733,4544.47,29.89,29.89,27.05,1,1,1,180.2,166.3,192,121.2,107.3,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.328,0.307,0.355,121.2,107.3,133,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.085,0.0941,0.00605,0.00487,0.00705,0.00024,0.00019,0.00028,0.202,0.177,0.223,0.0079,0.0069,0.0087,25.36,25.36,25.36,0.925,0.916,0.932,0.97,0.97,0.97,0.897,0.888,0.904,27.89,24.44,30.81,27.05,23.7,29.89,0,0,0,0,0,0,0.15,0,0.0357,0.33,0.67,0.33,41.7
1575842400000,2019,12,2019,3,10,7,0.117,0.0357,0.0812,5074.87,31.13,31.13,30.21,1,1,1,193.3,191.2,197.2,134.3,132.2,59,59,59,0,0,0,0.305,0.299,0.309,134.3,132.2,138.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0938,0.0959,0.00717,0.00698,0.0075,0.00028,0.00027,0.00029,0.226,0.222,0.233,0.0088,0.0087,0.0091,25.36,25.36,25.36,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.14,30.61,32.09,30.21,29.7,31.13,0,0,0,0,0,0,0.168,0,0.0358,0.31,0.69,0.31,43.4
1576447200000,2019,12,2019,3,11,7,0.127,0.0357,0.0912,5719.41,36.37,36.37,34.04,1,1,1,209.8,201.3,219.9,150.8,142.3,59,59,59,0,0,0,0.281,0.268,0.293,150.8,142.3,160.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0974,0.104,0.00857,0.00784,0.00943,0.00034,0.00031,0.00037,0.255,0.24,0.273,0.01,0.0094,0.011,25.29,25.21,25.35,0.939,0.935,0.942,0.97,0.97,0.971,0.911,0.907,0.914,35.09,33.09,37.47,34.04,32.1,36.37,0,0,0,0,0,0,0.189,0,0.0358,0.28,0.72,0.28,45
1577052000000,2019,12,2019,3,12,7,0.141,0.0357,0.105,6650.83,44.2,44.2,39.59,1,1,1,233.1,221.8,252.4,174.1,162.8,59,59,59,0,0,0,0.254,0.234,0.266,174.1,162.8,193.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.105,0.115,0.0105,0.00959,0.0122,0.00042,0.00038,0.00048,0.297,0.277,0.331,0.012,0.011,0.013,25.11,24.96,25.19,0.946,0.943,0.953,0.976,0.972,0.98,0.923,0.916,0.934,40.56,37.92,45.1,39.59,36.84,44.2,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.2
1577656800000,2019,12,2019,3,13,7,0.164,0.0417,0.122,7730.43,48.09,48.09,46.01,1,1,1,270.6,256.5,283.9,201.6,193.4,69,59,73,-1.624e-14,-2.842e-14,0,0.254,0.226,0.274,201.6,193.4,210.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.123,0.0129,0.0122,0.0137,0.00051,0.00048,0.00054,0.347,0.333,0.364,0.014,0.013,0.014,24.87,24.8,24.94,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.95,44.99,49.07,46.01,44.09,48.09,0,0,0,0,0,0,0.256,0,0.042,0.25,0.74,0.26,47.1
1578261600000,2020,1,2019,4,14,7,0.179,0.0442,0.135,8248.13,51.08,51.08,49.1,2,1,1.4285714285714286,296.6,286.9,307.1,223.6,213.9,73,73,73,-4.06e-15,-2.842e-14,0,0.246,0.238,0.254,223.6,213.9,234.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.124,0.132,0.0148,0.0139,0.0156,0.00059,0.00055,0.00062,0.32,0.24,0.387,0.013,0.0096,0.015,24.79,24.73,24.86,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.14,25.52,51.96,38.32,24.75,48.2,0,0,0,0,0,0,0.273,0,0.044,0.25,0.75,0.25,46.1
1578866400000,2020,1,2019,4,15,7,0.197,0.0442,0.153,9278.24,58.95,58.95,55.23,2,2,2,325.9,310.7,342.9,252.9,237.7,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.224,0.213,0.235,252.9,237.7,269.9,990,990,990,965,965,965.1,25,24.9,25,0.138,0.133,0.144,0.0197,0.016,0.0264,0.00079,0.00064,0.0011,0.271,0.252,0.295,0.011,0.01,0.012,24.7,24.59,24.79,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.47,26.74,30.39,27.61,25.94,29.47,0,0,0,0,0,0,0.307,0,0.044,0.22,0.78,0.22,47.1
1579471200000,2020,1,2019,4,16,7,0.229,0.0442,0.185,11208.2,73.11,73.11,66.72,2,2,2,379,349.8,408.8,306,276.8,73,73,73,0,0,0,0.193,0.179,0.209,306,276.8,335.8,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.157,0.147,0.167,0.0434,0.0296,0.0575,0.0018,0.0012,0.0023,0.349,0.306,0.394,0.014,0.012,0.016,24.36,24.17,24.55,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.919,34.38,31.15,37.65,33.36,30.22,36.55,0,0,0,0,0,0,0.371,0,0.044,0.19,0.81,0.19,48.9
1580076000000,2020,1,2019,4,17,7,0.28,0.0462,0.234,14143.8,92.18,92.18,84.19,2,2,2,462.6,421.7,510.3,386.2,348.7,76.43,73,85,0,0,0,0.165,0.153,0.173,386.2,348.7,425.3,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.172,0.2,0.0813,0.0636,0.0997,0.0033,0.0026,0.0041,0.47,0.413,0.529,0.019,0.017,0.022,23.85,23.57,24.09,0.953,0.948,0.957,0.979,0.974,0.98,0.932,0.923,0.938,43.01,39.05,47.03,42.09,38.03,46.09,0,0,0,0,0,0,0.468,0,0.046,0.16,0.84,0.16,50.5
1580680800000,2020,2,2019,5,18,7,0.346,0.0514,0.294,17131.6,111.7,111.7,102,3,2,2.5714285714285716,571.3,525.3,621,486.3,440.3,85,85,85,-8.12e-15,-5.684e-14,0,0.149,0.137,0.162,486.3,440.3,536,990,990,990,966.2,966,966.4,23.8,23.6,24,0.227,0.205,0.254,0.13,0.107,0.159,0.0055,0.0044,0.0067,0.562,0.514,0.597,0.024,0.022,0.025,23.27,23.02,23.48,0.952,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.939,42.31,34.92,51.37,40.85,33.87,48.2,0,0,0,0,0,0,0.567,0,0.052,0.15,0.85,0.15,49.5
1581285600000,2020,2,2019,5,19,7,0.433,0.0514,0.382,21822.3,144.6,144.6,129.9,3,3,3,715.9,642.1,800.5,630.9,557.1,85,85,85,0,0,0,0.119,0.106,0.132,630.9,557.1,715.5,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.308,0.266,0.356,0.222,0.173,0.279,0.0096,0.0074,0.012,0.757,0.633,0.9,0.033,0.027,0.039,22.48,22,22.9,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.23,39.67,49.24,43.3,38.69,48.2,0,0,0,0,0,0,0.722,0,0.051,0.12,0.88,0.12,50.4
1581890400000,2020,2,2019,5,20,7,0.624,0.0649,0.558,29205.1,192.8,192.8,173.8,4,3,3.857142857142857,1031,838.1,1241,923.8,753.1,107.3,85,137,0.63,0,4.41,0.103,0.0828,0.124,923.2,753.1,1100,990,990,990,968,967.3,968.7,22,21.3,22.7,0.557,0.382,0.781,0.419,0.303,0.648,0.019,0.013,0.03,1.24,0.966,1.73,0.057,0.042,0.081,20.8,19.61,21.78,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.61,40.56,51.3,45.18,39.64,48.2,0,0,0,0,0,0,0.966,0,0.066,0.1,0.89,0.11,46.8
1582495200000,2020,2,2019,5,21,7,0.864,0.0868,0.665,31982.4,192.8,192.8,190.4,4,4,4,1429,1315,1500,1285,1178,143.6,137,183,185.4,77.84,246.9,0.1,0.0923,0.122,1100,1100,1100,990,990,990,969.3,968.9,969.5,20.7,20.5,21.1,0.86,0.812,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.84,0.087,0.083,0.09,18.94,18.68,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,47.96,49.75,47.59,47,48.2,0,0,0,0,0,0,1.06,0,0.199,0.1,0.77,0.23,37
1583100000000,2020,3,2019,6,22,7,0.958,0.111,0.665,31087.4,187.4,187.4,185,4,4,4,1584,1516,1665,1401,1333,183,183,183,300.7,232.7,382.5,0.116,0.11,0.121,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.907,0.898,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.092,0.09,0.093,18.39,18.12,18.62,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.49,47.81,46.26,45.56,46.85,0,0,0,0,0,0,1.03,0,0.293,0.12,0.69,0.31,32.5
1583704800000,2020,3,2019,6,23,7,1.12,0.111,0.665,29567.6,181,181,176,4,4,4,1846,1702,2014,1663,1519,183,183,183,562.7,419.2,730.6,0.0995,0.0909,0.108,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.53,16.99,18,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.9,43.44,46.17,44,42.58,45.25,0,0,0,0,0,0,0.978,0,0.455,0.099,0.59,0.41,26.4
1584309600000,2020,3,2019,6,24,7,1.38,0.111,0.665,27424.6,168.4,168.4,163.2,4,4,4,2285,2089,2445,2102,1906,183,183,183,1002,806,1162,0.0803,0.0748,0.0876,1100,1100,1100,990,990,990,971.8,971.3,972.2,18.2,17.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.34,15.95,16.81,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.68,40.64,42.95,40.81,39.73,42.1,0,0,0,0,0,0,0.907,0,0.715,0.08,0.48,0.52,19.9
1584914400000,2020,3,2019,6,25,7,1.61,0.111,0.665,25704.2,157.5,157.5,153,4,4,4,2658,2495,2847,2475,2312,183,183,183,1375,1212,1564,0.069,0.0643,0.0733,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,14.98,15.83,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.914,0.922,39.25,38.02,40.32,38.25,36.94,39.38,0,0,0,0,0,0,0.85,0,0.945,0.069,0.41,0.59,16
1585519200000,2020,3,2019,6,26,7,1.97,0.125,0.665,23074.5,145.4,145.4,137.3,4,4,4,3258,2931,3569,3051,2748,207.3,183,217,1951,1648,2252,0.0636,0.0604,0.0689,1100,1100,1100,990,990,990,974.1,973.3,974.8,15.9,15.2,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.03,13.36,14.78,0.935,0.931,0.94,0.97,0.97,0.971,0.907,0.903,0.912,35.4,33.55,37.45,34.34,32.54,36.35,0,0,0,0,0,0,0.763,0,1.305,0.063,0.34,0.66,11.7
1586124000000,2020,4,2019,7,27,7,2.38,0.145,0.665,20511.7,128,128,122.1,4,4,4,3929,3668,4166,3690,3451,239.3,217,295,2590,2351,2771,0.0607,0.0539,0.072,1100,1100,1100,990,990,990,975.5,975,976,14.5,14,15,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.61,12.14,13.15,0.925,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,31.47,30.17,32.98,30.52,29.26,31.99,0,0,0,0,0,0,0.678,0,1.715,0.061,0.28,0.72,8.62
1586728800000,2020,4,2019,7,28,7,2.65,0.178,0.665,18949.7,115.7,115.7,112.8,4,4,4,4381,4233,4512,4086,3938,295,295,295,2986,2838,3117,0.0674,0.0654,0.0697,1100,1100,1100,990,990,990,976.4,976.1,976.6,13.6,13.4,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.75,11.51,12.02,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,29.07,28.4,29.83,28.2,27.55,28.93,0,0,0,0,0,0,0.627,0,1.985,0.067,0.25,0.75,7.15
1587333600000,2020,4,2019,7,29,7,2.78,0.178,0.665,18256.1,109.4,109.4,108.7,4,4,4,4590,4553,4612,4295,4258,295,295,295,3195,3158,3217,0.0643,0.064,0.0648,1100,1100,1100,990,990,990,976.8,976.7,976.8,13.2,13.2,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.37,11.33,11.43,0.914,0.913,0.914,0.97,0.97,0.97,0.886,0.886,0.887,28.01,27.89,28.2,27.17,27.06,27.35,0,0,0,0,0,0,0.604,0,2.115,0.064,0.24,0.76,6.57
1587938400000,2020,4,2019,7,30,7,2.67,0.19,0.665,18842.5,115.2,115.2,112.2,4,4,4,4413,4260,4539,4099,3920,314.3,295,340,2999,2820,3144,0.0713,0.065,0.0798,1100,1100,1100,990,990,990,976.4,976.2,976.7,13.6,13.3,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.69,11.46,11.97,0.917,0.915,0.92,0.97,0.97,0.97,0.889,0.887,0.892,28.91,28.26,29.69,28.04,27.42,28.8,0,0,0,0,0,0,0.623,0,2.005,0.071,0.25,0.75,7.06
1588543200000,2020,5,2019,8,31,7,2.43,0.206,0.665,20153.9,124,124,120,4,4,4,4025,3841,4202,3685,3501,340,340,340,2585,2401,2762,0.0845,0.0809,0.0885,1100,1100,1100,990,990,990,975.7,975.3,976,14.3,14,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.41,12.08,12.78,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,30.92,29.99,31.96,29.99,29.09,31,0,0,0,0,0,0,0.666,0,1.765,0.085,0.27,0.73,8.29
1589148000000,2020,5,2019,8,32,7,2.17,0.206,0.665,21802.3,133.8,133.8,129.8,4,4,4,3586,3409,3776,3246,3069,340,340,340,2146,1969,2336,0.0949,0.0901,0.0997,1100,1100,1100,990,990,990,974.8,974.4,975.2,15.2,14.8,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.32,12.92,13.7,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,33.45,32.35,34.48,32.44,31.38,33.44,0,0,0,0,0,0,0.721,0,1.505,0.095,0.31,0.69,10
1589752800000,2020,5,2019,8,33,7,1.91,0.206,0.665,23480.7,145.1,145.1,139.8,4,4,4,3153,2943,3354,2813,2603,340,340,340,1713,1503,1914,0.108,0.101,0.116,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.81,14.75,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.912,36.02,34.79,37.37,34.94,33.75,36.26,0,0,0,0,0,0,0.776,0,1.245,0.11,0.35,0.65,12.3
1590357600000,2020,5,2019,8,34,7,1.63,0.206,0.665,25550.2,157,157,152.1,4,4,4,2691,2514,2875,2351,2174,340,340,340,1251,1074,1435,0.126,0.118,0.135,1100,1100,1100,990,990,990,972.8,972.3,973.2,17.2,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.36,14.91,15.78,0.942,0.94,0.944,0.974,0.971,0.976,0.918,0.914,0.922,39.04,37.83,40.19,38.02,36.74,39.25,0,0,0,0,0,0,0.845,0,0.965,0.13,0.41,0.59,15.7
1590962400000,2020,6,2019,9,35,7,1.4,0.155,0.665,27309.2,167,167,162.6,4,4,4,2311,2143,2464,2054,1886,257,257,257,954.4,786.4,1107,0.111,0.104,0.12,1100,1100,1100,990,990,990,971.9,971.4,972.2,18.1,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.9,16.68,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.51,40.52,42.6,40.64,39.59,41.75,0,0,0,0,0,0,0.903,0,0.735,0.11,0.48,0.52,19.5
1591567200000,2020,6,2019,9,36,7,1.16,0.155,0.665,29155,178.5,178.5,173.5,4,4,4,1920,1773,2082,1663,1516,257,257,257,562.7,416.1,724.8,0.134,0.123,0.145,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.3,16.83,17.76,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.929,0.931,44.27,43,45.52,43.39,42.14,44.61,0,0,0,0,0,0,0.964,0,0.495,0.13,0.57,0.43,25.1
1592172000000,2020,6,2019,9,37,7,0.974,0.155,0.665,30927.7,188,188,184.1,4,4,4,1610,1500,1729,1353,1243,257,257,257,252.7,142.8,372.1,0.16,0.149,0.171,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.915,0.89,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.095,18.3,17.9,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,45.91,47.96,46.02,44.99,47,0,0,0,0,0,0,1.02,0,0.309,0.16,0.68,0.32,31.8
1592776800000,2020,6,2019,9,38,7,0.818,0.155,0.641,31525.2,192.8,192.8,187.7,4,4,4,1353,1218,1465,1096,961.4,257,257,257,35.97,0,108,0.191,0.175,0.211,1060,961.4,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.784,0.624,0.873,0.568,0.404,0.648,0.027,0.019,0.031,1.64,1.3,1.82,0.078,0.061,0.088,19.34,18.81,20.12,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.88,45.28,49.23,46.91,44.37,48.2,0,0,0,0,0,0,1.04,0,0.177,0.19,0.78,0.22,38.5
1593381600000,2020,6,2019,9,39,7,0.656,0.142,0.514,26950.9,172.3,172.3,160.4,4,3,3.857142857142857,1085,1001,1182,849.3,774.1,235.6,227,257,0,-1.137e-13,1.137e-13,0.217,0.205,0.227,849.3,774.1,924.6,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.508,0.437,0.582,0.35,0.314,0.386,0.016,0.014,0.018,1.1,0.993,1.22,0.05,0.045,0.057,20.73,20.31,21.06,0.954,0.953,0.956,0.979,0.974,0.98,0.934,0.928,0.937,42.99,39.14,50.97,41.83,38.13,48.2,0,0,0,0,0,0,0.891,0,0.142,0.22,0.78,0.22,41.1
1593986400000,2020,7,2019,10,40,7,0.558,0.137,0.421,23067.3,144.6,144.6,137.3,3,3,3,923,874.3,979,696,647.3,227,227,227,0,0,0,0.246,0.232,0.26,696,647.3,752,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.372,0.34,0.417,0.266,0.233,0.303,0.012,0.01,0.014,0.893,0.807,1,0.04,0.036,0.045,21.51,21.18,21.8,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.79,44.08,49.82,45.77,43.19,48.2,0,0,0,0,0,0,0.763,0,0.137,0.25,0.75,0.25,41.3
1594591200000,2020,7,2019,10,41,7,0.497,0.137,0.359,20155.7,127.1,127.1,120,3,3,3,821.2,788.1,859.8,594.2,561.1,227,227,227,0,0,0,0.277,0.264,0.288,594.2,561.1,632.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.31,0.291,0.332,0.198,0.176,0.224,0.0087,0.0077,0.0099,0.717,0.662,0.783,0.031,0.029,0.035,22.1,21.88,22.29,0.953,0.951,0.955,0.977,0.974,0.98,0.932,0.926,0.936,40.91,38.89,43.23,39.99,37.86,42.37,0,0,0,0,0,0,0.667,0,0.138,0.28,0.72,0.28,40.6
1595196000000,2020,7,2019,10,42,7,0.456,0.137,0.319,17865.7,112.2,112.2,106.3,3,2,2.857142857142857,753.8,720.5,781.1,526.8,493.6,227,227,227,-1.624e-14,-5.684e-14,0,0.301,0.291,0.315,526.8,493.6,554.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.271,0.252,0.287,0.153,0.132,0.171,0.0066,0.0057,0.0074,0.62,0.568,0.66,0.027,0.024,0.028,22.46,22.33,22.6,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.24,35.35,52.2,37.74,34.29,48.2,0,0,0,0,0,0,0.591,0,0.137,0.3,0.7,0.3,39.2
1595800800000,2020,7,2019,10,43,7,0.41,0.133,0.277,15977.1,96.4,96.4,95.1,2,2,2,677.4,645.9,708.8,457.6,439.7,219.9,202,227,-3.248e-14,-5.684e-14,0,0.324,0.308,0.34,457.6,439.7,481.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.232,0.222,0.246,0.115,0.107,0.126,0.0049,0.0045,0.0054,0.598,0.568,0.64,0.026,0.024,0.028,22.79,22.62,22.94,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.95,47.19,51.13,47.55,46.25,48.2,0,0,0,0,0,0,0.528,0,0.133,0.32,0.68,0.32,39
1596405600000,2020,8,2019,11,44,7,0.367,0.122,0.245,14440,91.66,91.66,85.95,2,2,2,606.5,578.4,635.2,404.5,376.4,202,202,202,8.12e-15,0,5.684e-14,0.333,0.318,0.349,404.5,376.4,433.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.196,0.217,0.0899,0.0766,0.103,0.0038,0.0032,0.0044,0.511,0.469,0.555,0.022,0.02,0.024,23.17,23,23.33,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.86,40.98,46.77,42.98,40.09,45.83,0,0,0,0,0,0,0.478,0,0.122,0.33,0.67,0.33,39.3
1597010400000,2020,8,2019,11,45,7,0.33,0.122,0.208,12285.7,78.42,78.42,73.13,2,2,2,546.2,523.4,570.4,344.2,321.4,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.37,0.354,0.386,344.2,321.4,368.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.185,0.176,0.193,0.0615,0.0507,0.0729,0.0026,0.0021,0.0031,0.421,0.387,0.457,0.018,0.016,0.019,23.52,23.38,23.66,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.61,35.21,40.16,36.56,34.15,39.21,0,0,0,0,0,0,0.406,0,0.122,0.37,0.63,0.37,37.2
1597615200000,2020,8,2019,11,46,7,0.299,0.122,0.177,10481.4,66.78,66.78,62.39,2,2,2,495,475.6,516,293,273.6,202,202,202,0,0,0,0.408,0.391,0.425,293,273.6,314,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.174,0.0373,0.0281,0.0472,0.0015,0.0012,0.002,0.344,0.315,0.376,0.014,0.013,0.016,23.83,23.7,23.95,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.16,30.04,34.42,31.19,29.14,33.39,0,0,0,0,0,0,0.347,0,0.122,0.41,0.59,0.41,35.1
1598220000000,2020,8,2019,11,47,7,0.273,0.122,0.151,8888.66,56.94,56.94,52.91,2,1,1.8571428571428572,451.3,434.8,469.3,249.3,232.8,202,202,202,-4.06e-15,-2.842e-14,0,0.448,0.43,0.465,249.3,232.8,267.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.151,0.145,0.157,0.0188,0.0155,0.0251,0.00077,0.00064,0.001,0.303,0.266,0.418,0.012,0.011,0.017,24.07,23.98,24.16,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.937,31.22,26.04,52.47,29.9,25.26,48.2,0,0,0,0,0,0,0.294,0,0.122,0.45,0.55,0.45,32.6
1598824800000,2020,8,2019,11,48,7,0.249,0.089,0.16,9543.34,61.5,61.5,56.81,2,1,1.8571428571428572,411.2,393,429.6,264.1,227.6,147.1,138,202,4.06e-15,0,2.842e-14,0.357,0.326,0.47,264.1,227.6,285.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.143,0.157,0.0249,0.0151,0.0337,0.001,0.00062,0.0014,0.318,0.28,0.408,0.013,0.011,0.017,24.23,24.06,24.35,0.938,0.931,0.958,0.971,0.97,0.98,0.911,0.903,0.939,33.08,28.34,51.44,31.85,27.49,48.2,0,0,0,0,0,0,0.316,0,0.089,0.36,0.64,0.36,38.3
