datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1259618400000,2009,12,2009,3,31,0.746,0.174,0.573,35158.8,57.92,57.92,47.26,2,1,1.4838709677419355,278.7,238.7,323.4,213.9,161.7,64.81,59,77,4.584e-15,-2.842e-14,2.842e-14,0.237,0.182,0.323,213.9,161.7,264.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.123,0.106,0.141,0.0143,0.00949,0.0238,0.00057,0.00037,0.00095,0.29,0.237,0.389,0.012,0.0094,0.015,24.9,24.7,25.09,0.939,0.922,0.959,0.973,0.97,0.98,0.914,0.894,0.94,35.77,25.51,52.58,34.49,24.74,48.2,0,0,0,0,0,0,0.263,0,0.173,0.23,0.77,0.23,47.1
1262296800000,2010,1,2009,4,31,1.3,0.196,1.1,65091.6,144.5,144.5,87.49,3,2,2.2903225806451615,483.9,328.6,784.8,410.9,255.7,73,73,73,9.168e-16,-2.842e-14,5.684e-14,0.162,0.093,0.222,410.9,255.7,711.8,990,990,990,965.8,965,967,24.2,23,25,0.202,0.139,0.353,0.0985,0.0197,0.277,0.0041,0.00079,0.012,0.481,0.274,0.892,0.02,0.011,0.039,23.76,22.07,24.68,0.947,0.93,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38.8,28.79,51.17,37.77,27.93,48.2,0,0,0,0,0,0,0.486,0,0.2,0.15,0.85,0.15,50.1
1264975200000,2010,2,2009,5,28,3.22,0.343,2.42,118937,192.8,192.8,177,4,3,3.892857142857143,1332,805.1,1984,1190,700.1,141.6,105,162,189.1,-1.137e-13,722.3,0.109,0.0816,0.141,1001,700.1,1100,990,990,990,968.9,967.1,971,21.1,19,22.9,0.719,0.351,0.926,0.524,0.269,0.648,0.025,0.012,0.034,1.52,0.877,1.87,0.073,0.038,0.099,19.54,17.08,22,0.953,0.948,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.62,39.73,51.28,45.53,38.75,48.2,0,0,0,0,0,0,0.983,0,0.8,0.11,0.75,0.25,36.9
1267394400000,2010,3,2009,6,31,7.56,0.64,2.95,110580,169.7,169.7,148.6,4,4,4,2824,2038,3265,2585,1799,239,239,239,1485,698.8,1926,0.0867,0.0732,0.117,1100,1100,1100,990,990,990,973.1,971.2,974.1,16.9,15.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.05,14,16.93,0.94,0.935,0.948,0.973,0.97,0.98,0.915,0.907,0.929,38.16,35.31,43.29,37.16,34.25,42.42,0,0,0,0,0,0,0.826,0,4.61,0.085,0.39,0.61,14.6
1270072800000,2010,4,2009,7,30,8.49,0.697,2.85,98492.2,138.9,138.9,136.8,4,4,4,3275,3183,3340,3006,2888,269,217,295,1906,1788,2023,0.0823,0.065,0.0927,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.98,13.84,14.18,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.26,34.87,35.79,34.2,33.83,34.72,0,0,0,0,0,0,0.76,0,5.64,0.082,0.34,0.66,11.6
1272664800000,2010,5,2009,8,31,6.78,0.86,2.95,116429,177,177,156.5,4,4,4,2532,1817,3162,2211,1496,321,321,321,1111,395.7,1741,0.13,0.102,0.177,1100,1100,1100,990,990,990,972.4,970.5,973.9,17.6,16.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.096,0.12,15.75,14.22,17.62,0.943,0.936,0.95,0.975,0.97,0.98,0.92,0.908,0.931,40.09,35.91,45.14,39.12,34.83,44.24,0,0,0,0,0,0,0.869,0,3.83,0.13,0.44,0.56,17.2
1275343200000,2010,6,2009,9,30,3.31,0.544,2.49,123599,192.8,192.8,171.7,4,3,3.7666666666666666,1279,888.7,1772,1069,678.7,210,210,210,109.3,-1.137e-13,462.2,0.172,0.118,0.236,959.6,678.7,1100,990,990,990,968.8,967.5,970.4,21.2,19.6,22.5,0.682,0.356,0.926,0.489,0.254,0.648,0.023,0.011,0.033,1.45,0.858,1.87,0.069,0.038,0.095,19.78,17.76,21.69,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.93,0.938,46.77,39.71,51.73,45.67,38.74,48.2,0,0,0,0,0,0,0.954,0,0.82,0.16,0.75,0.25,37.3
1277935200000,2010,7,2009,10,31,1.92,0.573,1.35,77031.3,137.5,137.5,103.5,3,2,2.4838709677419355,718.3,577.2,873.8,504.5,350.2,213.8,186,227,3.667e-15,-5.684e-14,5.684e-14,0.305,0.213,0.393,504.5,350.2,687.8,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.259,0.187,0.357,0.146,0.0643,0.26,0.0063,0.0027,0.012,0.624,0.431,0.869,0.027,0.018,0.038,22.6,21.74,23.37,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.12,35.18,51.97,42,34.13,48.2,0,0,0,0,0,0,0.575,0,0.57,0.3,0.7,0.3,40.1
1280613600000,2010,8,2009,11,31,1.25,0.493,0.759,45242.7,82.43,82.43,60.81,2,1,1.7741935483870968,467.5,386.6,569.3,283.5,202.6,184,184,184,1.834e-15,-5.684e-14,5.684e-14,0.399,0.323,0.476,283.5,202.6,385.3,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.161,0.132,0.197,0.0362,0.013,0.0808,0.0015,0.00053,0.0034,0.364,0.261,0.48,0.015,0.011,0.02,23.93,23.36,24.31,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.939,36.87,25.86,52.1,35.74,25.09,48.2,0,0,0,0,0,0,0.338,0,0.491,0.39,0.61,0.39,36.2
1283292000000,2010,9,2009,12,30,0.817,0.358,0.46,28328.1,52.46,52.46,39.34,2,1,1.1,315.4,264.1,381.4,177.4,126.1,138,138,138,3.316e-15,-2.842e-14,2.842e-14,0.443,0.362,0.523,177.4,126.1,243.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.101,0.142,0.0108,0.00647,0.0164,0.00043,0.00026,0.00067,0.296,0.22,0.398,0.012,0.0087,0.016,24.72,24.38,25.02,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.88,25.67,51.74,36.79,24.9,48.2,0,0,0,0,0,0,0.219,0,0.357,0.44,0.56,0.44,34.7
1285884000000,2010,10,2010,1,31,0.626,0.271,0.355,22010.2,33.76,33.76,29.58,1,1,1,233.8,210.8,261.1,132.6,113.8,101.2,97,110,-1.834e-15,-2.842e-14,2.842e-14,0.433,0.405,0.46,132.6,113.8,151.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0989,0.0916,0.107,0.00702,0.00542,0.00859,0.00028,0.00021,0.00034,0.227,0.193,0.262,0.009,0.0076,0.01,25.17,24.99,25.34,0.931,0.921,0.94,0.97,0.97,0.97,0.903,0.893,0.911,30.5,26.04,34.8,29.58,25.25,33.76,0,0,0,0,0,0,0.164,0,0.271,0.43,0.57,0.43,35.2
1288562400000,2010,11,2010,2,30,0.583,0.219,0.364,22697.5,39.64,39.64,31.52,1,1,1,224.8,209.4,241.4,140.5,116.4,84.33,67,93,-4.737e-16,-1.421e-14,0,0.376,0.278,0.444,140.5,116.4,174.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0996,0.0922,0.109,0.00769,0.00565,0.0106,0.0003,0.00022,0.00042,0.239,0.197,0.298,0.0094,0.0077,0.012,25.21,25.05,25.35,0.934,0.922,0.947,0.971,0.97,0.977,0.907,0.895,0.925,32.46,26.7,40.56,31.52,25.9,39.64,0,0,0,0,0,0,0.175,0,0.219,0.38,0.62,0.38,38.9
1291154400000,2010,12,2010,3,31,0.824,0.189,0.635,39245.6,84.19,84.19,52.75,2,1,1.3870967741935485,307.7,243.9,442.9,237.1,166.9,70.61,59,77,-1.834e-15,-2.842e-14,2.842e-14,0.239,0.133,0.316,237.1,166.9,383.9,990,990,990,965,964.7,965.6,25,24.4,25.3,0.132,0.108,0.183,0.0239,0.00993,0.0802,0.00096,0.00039,0.0033,0.34,0.242,0.465,0.014,0.0097,0.019,24.71,23.94,25.05,0.948,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.939,41.1,25.72,51.37,39.97,24.95,48.2,0,0,0,0,0,0,0.293,0,0.189,0.23,0.77,0.23,47.6
1293832800000,2011,1,2010,4,31,2.29,0.314,1.95,105471,192.8,192.8,141.8,4,2,3.225806451612903,854.8,461.8,1384,737.4,370.8,117.4,91,139,8.084,-1.137e-13,144.6,0.144,0.1,0.197,729.3,370.8,1100,990,990,990,967.3,965.7,969.1,22.7,20.9,24.3,0.422,0.182,0.846,0.299,0.074,0.648,0.014,0.003,0.031,0.962,0.448,1.79,0.043,0.018,0.086,21.78,19.1,23.87,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.04,35.08,51.77,43.86,34.02,48.2,0,0,0,0,0,0,0.788,0,0.34,0.14,0.85,0.15,46.1
1296511200000,2011,2,2010,5,28,5.07,0.422,2.66,113678,190.8,190.8,169.2,4,4,4,2095,1424,2448,1921,1227,174.5,162,197,821,126.6,1186,0.0874,0.0662,0.138,1100,1100,1100,990,990,990,971.2,969.2,972.2,18.8,17.8,20.8,0.92,0.862,0.926,0.648,0.648,0.648,0.035,0.031,0.036,1.87,1.81,1.87,0.1,0.087,0.11,16.9,15.94,18.95,0.948,0.945,0.952,0.979,0.977,0.98,0.928,0.923,0.933,43.19,40.63,48.68,42.29,39.71,47.71,0,0,0,0,0,0,0.94,0,2.41,0.083,0.52,0.48,22.4
1298930400000,2011,3,2010,6,31,6.63,0.587,2.95,117617,159.5,159.5,158.1,4,4,4,2475,2425,2625,2255,2186,219.1,183,239,1155,1086,1342,0.0888,0.0697,0.0985,1100,1100,1100,990,990,990,972.2,972.1,972.6,17.8,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.52,16,0.945,0.943,0.945,0.977,0.975,0.978,0.923,0.919,0.924,40.45,39.46,40.78,39.52,38.47,39.87,0,0,0,0,0,0,0.878,0,3.68,0.089,0.44,0.56,17.7
1301608800000,2011,4,2010,7,30,7.84,0.63,2.85,103005,152.9,152.9,143.1,4,4,4,3024,2660,3236,2781,2443,243,217,295,1681,1343,1919,0.0807,0.067,0.105,1100,1100,1100,990,990,990,973.6,972.7,974.1,16.4,15.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.06,15.43,0.938,0.935,0.943,0.971,0.97,0.974,0.911,0.907,0.919,36.84,35.48,39.23,35.77,34.41,38.23,0,0,0,0,0,0,0.795,0,4.99,0.08,0.36,0.64,13.1
1304200800000,2011,5,2010,8,31,5.65,0.739,2.95,125491,187.4,187.4,168.7,4,4,4,2110,1521,2755,1834,1245,276,276,276,734.1,145.3,1379,0.135,0.1,0.181,1100,1100,1100,990,990,990,971.3,969.6,972.9,18.7,17.1,20.4,0.922,0.878,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.83,1.87,0.1,0.089,0.11,16.86,15.2,18.62,0.947,0.942,0.952,0.979,0.973,0.98,0.927,0.916,0.933,43.09,38.62,47.81,42.17,37.58,46.85,0,0,0,0,0,0,0.937,0,2.7,0.13,0.52,0.48,22.2
1306879200000,2011,6,2010,9,30,2.77,0.544,2.17,113092,192.8,192.8,157.1,4,3,3.5,1069,801.8,1493,858.7,591.8,210,210,210,21.28,-1.137e-13,182.6,0.204,0.141,0.262,837.4,591.8,1100,990,990,990,968.1,967.1,969.5,21.9,20.5,22.9,0.528,0.307,0.891,0.378,0.196,0.648,0.017,0.0086,0.032,1.17,0.712,1.84,0.054,0.031,0.09,20.77,18.7,22.18,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.96,40.02,52.12,44.84,39.06,48.2,0,0,0,0,0,0,0.873,0,0.6,0.2,0.78,0.22,40.8
1309471200000,2011,7,2010,10,31,1.74,0.537,1.2,69193.1,123.7,123.7,93,3,2,2.3870967741935485,649.3,521.1,793.8,448.8,294.1,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.317,0.234,0.436,448.8,294.1,607.8,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.23,0.168,0.311,0.115,0.0378,0.207,0.0049,0.0016,0.009,0.543,0.346,0.734,0.023,0.014,0.032,22.97,22.19,23.71,0.951,0.94,0.958,0.975,0.97,0.98,0.926,0.912,0.939,40.35,32.14,51.85,39.19,31.17,48.2,0,0,0,0,0,0,0.517,0,0.54,0.31,0.69,0.31,39.8
1312149600000,2011,8,2010,11,31,1.14,0.493,0.644,38711.9,70.38,70.38,52.03,2,1,1.5161290322580645,424.4,352.4,514.3,240.4,168.4,184,184,184,0,-5.684e-14,2.842e-14,0.439,0.358,0.522,240.4,168.4,330.3,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.12,0.177,0.0225,0.0101,0.0549,0.00092,0.00041,0.0023,0.337,0.261,0.411,0.014,0.011,0.017,24.16,23.69,24.54,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.72,25.96,52.26,36.59,25.18,48.2,0,0,0,0,0,0,0.289,0,0.496,0.43,0.56,0.44,34
1314828000000,2011,9,2010,12,30,0.747,0.323,0.424,26382.7,47.11,47.11,36.64,1,1,1,288.2,242.5,347.2,163.6,124.5,124.7,118,138,-2.368e-15,-2.842e-14,2.842e-14,0.435,0.392,0.487,163.6,124.5,209.2,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.112,0.0971,0.13,0.00965,0.00633,0.0135,0.00038,0.00025,0.00054,0.285,0.214,0.369,0.011,0.0084,0.015,24.85,24.5,25.13,0.943,0.928,0.956,0.974,0.97,0.98,0.918,0.901,0.937,37.6,28.49,48.07,36.64,27.64,47.11,0,0,0,0,0,0,0.204,0,0.323,0.43,0.57,0.43,35.3
1317420000000,2011,10,2011,1,31,0.588,0.26,0.328,17587.8,33.12,33.12,23.64,1,1,1,219.5,195.2,245,122.5,98.21,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.444,0.396,0.497,122.5,98.21,148,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0947,0.0861,0.104,0.00616,0.0041,0.00833,0.00024,0.00016,0.00033,0.209,0.165,0.254,0.0082,0.0065,0.01,25.27,25.08,25.43,0.778,0,0.938,0.814,0,0.97,0.755,0,0.91,24.37,0,34.14,23.64,0,33.12,0,5,0,0,0.161,0,0.131,0.161,0.26,0.44,0.56,0.44,29.9
1320098400000,2011,11,2011,2,30,0.547,0.196,0.351,17992.8,39.71,39.71,24.99,1,1,1,211,194.4,241.7,135.3,101.4,75.67,67,93,-9.474e-16,-1.421e-14,1.421e-14,0.362,0.277,0.478,135.3,101.4,174.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0967,0.0868,0.11,0.00725,0.00437,0.0106,0.00028,0.00017,0.00042,0.229,0.171,0.298,0.009,0.0067,0.012,25.3,25.05,25.42,0.717,0,0.947,0.744,0,0.977,0.696,0,0.925,25.74,0,40.63,24.99,0,39.71,0,7,0,0,0.233,0,0.139,0.233,0.196,0.36,0.64,0.36,32.9
1322690400000,2011,12,2011,3,31,0.784,0.174,0.611,37493.2,62.44,62.44,50.39,2,1,1.5806451612903225,292.8,242,344.2,228,165,64.81,59,77,0,-2.842e-14,2.842e-14,0.227,0.171,0.318,228,165,285.2,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.128,0.108,0.148,0.0179,0.00977,0.0336,0.00071,0.00039,0.0014,0.295,0.239,0.385,0.012,0.0095,0.015,24.82,24.56,25.07,0.939,0.922,0.959,0.973,0.97,0.98,0.913,0.895,0.94,35.05,25.7,52.08,33.96,24.93,48.2,0,0,0,0,0,0,0.28,0,0.173,0.22,0.78,0.22,47.8
1325368800000,2012,1,2011,4,31,1.17,0.196,0.976,58673.5,108.9,108.9,78.86,3,2,2.096774193548387,437.6,347.8,593.9,364.6,274.8,73,73,73,-3.667e-15,-5.684e-14,0,0.171,0.123,0.21,364.6,274.8,520.9,990,990,990,965.6,965.1,966.3,24.4,23.7,24.9,0.178,0.146,0.244,0.0712,0.0287,0.149,0.0029,0.0012,0.0063,0.427,0.303,0.591,0.018,0.012,0.025,24.01,23.16,24.56,0.947,0.935,0.958,0.974,0.97,0.98,0.922,0.907,0.939,38.79,30.93,51.22,37.73,30,48.2,0,0,0,0,0,0,0.438,0,0.194,0.17,0.83,0.17,50.1
1328047200000,2012,2,2011,5,29,1.93,0.246,1.68,95054.5,142.5,142.5,136.6,3,3,3,768.4,616,810.2,670.3,531,98.1,85,105,0,0,0,0.128,0.109,0.138,670.3,531,705.2,990,990,990,967,966.4,967.1,23,22.9,23.6,0.333,0.252,0.354,0.249,0.156,0.272,0.011,0.0066,0.012,0.826,0.589,0.886,0.036,0.025,0.039,22.2,21.97,23.05,0.956,0.949,0.957,0.979,0.972,0.98,0.937,0.922,0.938,46.47,37.98,48.47,45.52,36.9,47.51,0,0,0,0,0,0,0.759,0,0.25,0.13,0.87,0.13,49.3
1330552800000,2012,3,2011,6,31,2.68,0.346,2.33,124233,189.8,189.8,167,4,3,3.7096774193548385,1001,806.8,1153,871.6,677.8,129,129,129,3.667e-15,-1.137e-13,1.137e-13,0.131,0.112,0.16,871.6,677.8,1024,990,990,990,967.9,967.1,968.4,22.1,21.6,22.9,0.509,0.344,0.669,0.362,0.254,0.477,0.016,0.011,0.022,1.13,0.845,1.43,0.051,0.037,0.066,21.01,20.19,22.03,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.3,39.92,52.12,45.18,38.96,48.2,0,0,0,0,0,0,0.928,0,0.35,0.13,0.87,0.13,46.4
1333231200000,2012,4,2011,7,30,3.17,0.364,2.74,137149,192.8,192.8,190.5,4,4,4,1225,1083,1326,1084,934.6,140.3,125,148,26.39,-1.137e-13,101.1,0.115,0.0943,0.137,1058,934.6,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.742,0.571,0.826,0.561,0.391,0.648,0.026,0.018,0.031,1.59,1.22,1.77,0.075,0.056,0.084,19.8,19.3,20.62,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.98,45.14,50.44,47.62,44.24,48.2,0,0,0,0,0,0,1.06,0,0.43,0.11,0.86,0.14,43.3
1335823200000,2012,5,2011,8,31,2.17,0.394,1.77,98245.9,173.7,173.7,132.1,4,2,3.129032258064516,809.2,621.5,1059,662.2,474.5,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.186,0.139,0.237,662.2,474.5,912,990,990,990,967.1,966.4,968.1,22.9,21.9,23.6,0.346,0.23,0.544,0.24,0.123,0.38,0.011,0.0052,0.017,0.815,0.54,1.17,0.036,0.023,0.054,22.05,20.74,23,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.68,35.24,52.17,42.4,34.19,48.2,0,0,0,0,0,0,0.734,0,0.4,0.18,0.82,0.18,45.3
1338501600000,2012,6,2011,9,30,1.3,0.308,0.988,58716.4,102.4,102.4,81.55,3,2,2.033333333333333,500.3,410.9,611.4,381.3,291.9,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.241,0.195,0.29,381.3,291.9,492.4,990,990,990,965.9,965.4,966.3,24.1,23.7,24.6,0.19,0.158,0.238,0.079,0.0368,0.131,0.0033,0.0015,0.0056,0.465,0.334,0.628,0.019,0.014,0.027,23.68,23.06,24.22,0.95,0.939,0.958,0.976,0.97,0.98,0.927,0.911,0.939,41.42,32.55,52.25,40.21,31.57,48.2,0,0,0,0,0,0,0.453,0,0.312,0.24,0.76,0.24,45.2
1341093600000,2012,7,2011,10,31,0.928,0.289,0.638,38894.1,64.64,64.64,52.28,2,1,1.5483870967741935,346.3,296.4,406.3,238.3,188.4,108,108,108,0,-2.842e-14,2.842e-14,0.315,0.266,0.364,238.3,188.4,298.3,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.138,0.12,0.159,0.0196,0.0118,0.0398,0.00079,0.00047,0.0016,0.324,0.25,0.399,0.013,0.01,0.016,24.54,24.23,24.79,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.896,0.94,37.84,25.85,52.57,36.62,25.08,48.2,0,0,0,0,0,0,0.29,0,0.29,0.31,0.69,0.31,41.9
1343772000000,2012,8,2011,11,31,0.672,0.249,0.423,26435.5,45.56,45.56,35.53,1,1,1,250.9,217.9,293.4,157.9,124.9,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.373,0.317,0.427,157.9,124.9,200.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.107,0.0958,0.122,0.00917,0.00637,0.0128,0.00036,0.00025,0.00051,0.272,0.213,0.348,0.011,0.0084,0.014,25.04,24.78,25.28,0.941,0.928,0.955,0.973,0.97,0.98,0.916,0.901,0.936,36.49,28.75,46.49,35.53,27.89,45.56,0,0,0,0,0,0,0.197,0,0.249,0.37,0.63,0.37,39.3
1346450400000,2012,9,2011,12,30,0.469,0.187,0.282,17430.4,32.14,32.14,24.21,1,1,1,180.9,157.2,214.9,108.9,85.2,72,72,72,-1.421e-15,-1.421e-14,1.421e-14,0.402,0.335,0.458,108.9,85.2,142.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0797,0.1,0.005,0.00299,0.0079,0.0002,0.00012,0.00031,0.183,0.14,0.243,0.0071,0.0055,0.0095,25.37,25.27,25.38,0.923,0.911,0.936,0.968,0.962,0.97,0.893,0.882,0.908,25,19.67,33.14,24.21,18.93,32.14,0,0,0,0,0,0,0.134,0,0.187,0.4,0.6,0.4,37.2
1349042400000,2012,10,2012,1,31,0.4,0.139,0.261,15943.7,22.74,22.74,21.43,1,1,1,149.5,140.5,155.3,97.49,88.52,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.348,0.335,0.37,97.49,88.52,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0774,0.0826,0.00404,0.00327,0.00453,0.00016,0.00013,0.00018,0.159,0.143,0.169,0.0062,0.0056,0.0066,25.34,25.34,25.36,0.914,0.911,0.923,0.968,0.964,0.97,0.884,0.882,0.889,22.15,20.32,23.44,21.43,19.58,22.74,0,0,0,0,0,0,0.119,0,0.139,0.35,0.65,0.35,39.9
1351720800000,2012,11,2012,2,30,0.407,0.13,0.278,17055.2,30.05,30.05,23.69,1,1,1,157.1,144.6,183.7,107.1,94.62,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.319,0.272,0.346,107.1,94.62,133.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0792,0.093,0.00486,0.00379,0.00712,0.00019,0.00015,0.00028,0.176,0.153,0.223,0.0069,0.006,0.0087,25.34,25.34,25.35,0.917,0.912,0.932,0.969,0.966,0.97,0.889,0.883,0.904,24.44,21.55,30.97,23.69,20.83,30.05,0,0,0,0,0,0,0.132,0,0.129,0.32,0.68,0.32,41.9
1354312800000,2012,12,2012,3,31,0.58,0.158,0.422,26505.6,48.2,48.2,35.63,1,1,1,216.7,187.3,279.7,157.7,128.3,59,59,59,0,0,0,0.276,0.211,0.315,157.7,128.3,220.7,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.103,0.0925,0.125,0.00915,0.00665,0.0145,0.00036,0.00026,0.00058,0.267,0.215,0.38,0.01,0.0084,0.015,25.22,24.8,25.36,0.94,0.93,0.959,0.973,0.97,0.98,0.915,0.902,0.939,36.68,29.66,51.45,35.63,28.77,48.2,0,0,0,0,0,0,0.198,0,0.158,0.27,0.73,0.27,45.7
1356991200000,2013,1,2012,4,31,1.56,0.213,1.34,76777.1,181,181,103.2,4,1,2.5483870967741935,580.8,287.1,1041,501.4,214.1,79.39,73,91,4.584e-15,-2.842e-14,1.137e-13,0.155,0.0874,0.254,501.4,214.1,949.9,990,990,990,966.2,964.8,968,23.8,22,25.2,0.258,0.124,0.564,0.152,0.0139,0.399,0.0066,0.00055,0.018,0.613,0.242,1.23,0.026,0.0097,0.056,23.23,20.75,24.85,0.949,0.923,0.958,0.976,0.97,0.98,0.927,0.895,0.939,41.38,25.79,52.5,40.15,25.02,48.2,0,0,0,0,0,0,0.573,0,0.22,0.14,0.86,0.14,49.2
1359669600000,2013,2,2012,5,28,3.08,0.392,2.62,128573,192.8,192.8,191.3,4,4,4,1271,1080,1350,1109,918,162,162,162,27.91,-1.137e-13,88.13,0.128,0.12,0.15,1082,918,1100,990,990,990,968.8,968.2,969,21.2,21,21.8,0.778,0.554,0.829,0.614,0.383,0.648,0.029,0.018,0.031,1.69,1.19,1.78,0.08,0.054,0.085,19.56,19.22,20.66,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.43,44.42,50.21,47.83,43.53,48.2,0,0,0,0,0,0,1.06,0,0.46,0.13,0.85,0.15,41.7
1362088800000,2013,3,2012,6,31,4.49,0.49,2.95,135670,192.8,192.8,182.4,4,4,4,1678,1365,2399,1495,1182,183,183,183,395.2,82.29,1116,0.113,0.0763,0.134,1100,1100,1100,990,990,990,970,969,972.1,20,17.9,21,0.89,0.831,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.84,1.78,1.87,0.092,0.085,0.1,18.14,16.06,19.17,0.951,0.945,0.953,0.98,0.978,0.98,0.932,0.924,0.934,46.53,40.95,49.27,45.59,40.05,48.2,0,0,0,0,0,0,1.01,0,1.54,0.11,0.66,0.34,30.2
1364767200000,2013,4,2012,7,30,5.98,0.562,2.85,117112,177.3,177.3,162.7,4,4,4,2309,1806,2563,2092,1589,217,217,217,991.5,489.4,1246,0.0951,0.0847,0.12,1100,1100,1100,990,990,990,971.8,970.5,972.5,18.2,17.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.3,15.67,17.65,0.946,0.944,0.95,0.978,0.976,0.98,0.925,0.921,0.931,41.57,39.87,45.23,40.66,38.9,44.33,0,0,0,0,0,0,0.904,0,3.13,0.094,0.48,0.52,19.6
1367359200000,2013,5,2012,8,31,3.4,0.514,2.58,128327,192.8,192.8,172.5,4,3,3.774193548387097,1269,875.9,1769,1077,683.9,192,192,192,114.3,-1.137e-13,476.8,0.159,0.109,0.219,962.5,683.9,1100,990,990,990,968.7,967.4,970.4,21.3,19.6,22.6,0.676,0.353,0.925,0.491,0.258,0.648,0.023,0.011,0.033,1.45,0.861,1.87,0.069,0.038,0.095,19.82,17.77,21.74,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.93,39.76,51.85,45.8,38.79,48.2,0,0,0,0,0,0,0.958,0,0.82,0.15,0.76,0.24,37.7
1370037600000,2013,6,2012,9,30,1.84,0.345,1.5,85287.3,144.6,144.6,118.5,3,2,2.6666666666666665,711.2,573.1,861.4,578.2,412.1,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.193,0.138,0.281,578.2,412.1,742.4,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.289,0.204,0.385,0.19,0.0935,0.297,0.0082,0.0039,0.013,0.716,0.518,0.958,0.031,0.022,0.042,22.54,21.7,23.3,0.956,0.95,0.958,0.979,0.973,0.98,0.936,0.925,0.939,45.99,38.56,52.64,44.7,37.52,48.2,0,0,0,0,0,0,0.658,0,0.34,0.19,0.82,0.18,46.4
1372629600000,2013,7,2012,10,31,1.25,0.362,0.893,53455.6,92.23,92.23,71.85,2,2,2,468.4,390.2,565.2,333.4,255.2,135,135,135,2.75e-15,-5.684e-14,5.684e-14,0.292,0.239,0.346,333.4,255.2,430.2,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.174,0.146,0.208,0.0564,0.0194,0.102,0.0023,0.00079,0.0043,0.398,0.281,0.543,0.016,0.011,0.023,23.89,23.31,24.37,0.945,0.931,0.957,0.973,0.97,0.98,0.92,0.903,0.938,36.88,28.38,47.06,35.92,27.53,46.11,0,0,0,0,0,0,0.399,0,0.357,0.29,0.71,0.29,42.8
1375308000000,2013,8,2012,11,31,0.867,0.308,0.559,34375.3,58.46,58.46,46.2,2,1,1.2903225806451613,323.9,275.1,385,208.9,160.1,115,115,115,3.667e-15,-2.842e-14,2.842e-14,0.359,0.299,0.418,208.9,160.1,270,990,990,990,965,964.8,965.3,25,24.7,25.2,0.127,0.11,0.149,0.0141,0.00935,0.0264,0.00057,0.00037,0.0011,0.317,0.251,0.401,0.013,0.01,0.016,24.66,24.38,24.92,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.52,25.96,52.63,38.32,25.18,48.2,0,0,0,0,0,0,0.257,0,0.308,0.36,0.64,0.36,39.6
1377986400000,2013,9,2012,12,30,0.59,0.236,0.354,19142,40.98,40.98,26.59,1,1,1,227.5,195.2,271.5,136.5,104.2,91,91,91,-9.474e-16,-2.842e-14,1.421e-14,0.404,0.335,0.466,136.5,104.2,180.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0992,0.0878,0.115,0.00735,0.00461,0.0111,0.00029,0.00018,0.00044,0.233,0.176,0.312,0.0092,0.0069,0.012,25.2,24.9,25.42,0.779,0,0.949,0.809,0,0.98,0.756,0,0.93,27.37,0,41.82,26.59,0,40.98,0,5,0,0,0.167,0,0.148,0.167,0.236,0.4,0.6,0.4,32.4
1380578400000,2013,10,2013,1,31,0.476,0.196,0.281,17223.1,27,27,23.15,1,1,1,177.8,168.4,193.8,104.8,95.41,73,73,73,1.375e-15,-1.421e-14,1.421e-14,0.411,0.377,0.433,104.8,95.41,120.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0826,0.0916,0.00466,0.00386,0.00602,0.00018,0.00015,0.00024,0.175,0.158,0.203,0.0068,0.0062,0.0079,25.38,25.38,25.38,0.916,0.911,0.925,0.969,0.967,0.97,0.887,0.882,0.898,23.89,21.75,27.84,23.15,21.03,27,0,0,0,0,0,0,0.129,0,0.195,0.41,0.59,0.41,36.2
1383256800000,2013,11,2013,2,30,0.481,0.159,0.322,19995.9,33.71,33.71,27.77,1,1,1,185.5,169.5,199,124.2,102.5,61.33,50,67,-2.368e-15,-1.421e-14,1.421e-14,0.333,0.251,0.395,124.2,102.5,149,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0841,0.0984,0.00631,0.00446,0.00842,0.00025,0.00017,0.00033,0.207,0.169,0.25,0.0081,0.0066,0.0098,25.36,25.35,25.37,0.926,0.912,0.938,0.97,0.97,0.97,0.898,0.885,0.91,28.63,23.27,34.75,27.77,22.57,33.71,0,0,0,0,0,0,0.154,0,0.159,0.33,0.67,0.33,41.6
1385848800000,2013,12,2013,3,31,0.68,0.158,0.522,32513.3,62.5,62.5,43.7,2,1,1.2258064516129032,254,197.9,344.5,195,138.9,59,59,59,-2.75e-15,-2.842e-14,2.842e-14,0.238,0.171,0.298,195,138.9,285.5,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.116,0.0962,0.148,0.0132,0.00756,0.0338,0.00052,0.0003,0.0014,0.296,0.234,0.388,0.012,0.0091,0.015,25.01,24.56,25.36,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.896,0.94,38.55,26.14,52.46,37.42,25.36,48.2,0,0,0,0,0,0,0.243,0,0.158,0.23,0.77,0.23,47.8
1388527200000,2014,1,2013,4,31,1.7,0.256,1.44,82437.7,177.7,177.7,110.8,4,2,2.6774193548387095,634.3,359,1054,538.8,286,95.48,73,120,-1.834e-15,-5.684e-14,0,0.156,0.114,0.203,538.8,286,933.8,990,990,990,966.4,965.2,968.1,23.6,21.9,24.8,0.273,0.15,0.556,0.169,0.034,0.391,0.0073,0.0014,0.018,0.653,0.319,1.21,0.028,0.013,0.055,22.95,20.73,24.49,0.952,0.937,0.958,0.977,0.97,0.98,0.93,0.909,0.939,42.35,32.18,51.44,41.24,31.21,48.2,0,0,0,0,0,0,0.616,0,0.26,0.15,0.85,0.15,48.5
1391205600000,2014,2,2013,5,28,3.32,0.392,2.64,128226,192.8,192.8,190.8,4,4,4,1372,1109,1445,1210,947.3,162,162,162,120.9,-1.137e-13,183.4,0.119,0.112,0.146,1089,947.3,1100,990,990,990,969.1,968.2,969.3,20.9,20.7,21.8,0.828,0.581,0.869,0.627,0.398,0.648,0.03,0.018,0.031,1.75,1.24,1.82,0.084,0.057,0.088,19.17,18.87,20.52,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.77,45.52,50.24,47.7,44.61,48.2,0,0,0,0,0,0,1.06,0,0.68,0.12,0.8,0.2,38.6
1393624800000,2014,3,2013,6,31,4.25,0.49,2.95,137337,192.8,192.8,184.6,4,4,4,1587,1284,2201,1404,1101,183,183,183,303.7,1.47,918.1,0.119,0.0831,0.142,1100,1100,1100,990,990,990,969.8,968.8,971.6,20.2,18.4,21.2,0.874,0.797,0.926,0.648,0.648,0.648,0.032,0.031,0.035,1.82,1.75,1.87,0.09,0.082,0.1,18.42,16.54,19.46,0.951,0.947,0.954,0.98,0.98,0.98,0.932,0.928,0.935,47.28,42.23,50.05,46.15,41.38,48.2,0,0,0,0,0,0,1.03,0,1.3,0.12,0.69,0.31,32.3
1396303200000,2014,4,2013,7,30,6.1,0.562,2.85,116240,164.1,164.1,161.4,4,4,4,2353,2256,2391,2136,2039,217,217,217,1036,939.5,1074,0.0922,0.0907,0.0962,1100,1100,1100,990,990,990,972,971.7,972,18,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.08,16.41,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.925,0.927,41.24,41,41.87,40.36,40.1,41.03,0,0,0,0,0,0,0.897,0,3.25,0.092,0.47,0.53,19.1
1398895200000,2014,5,2013,8,31,4.93,0.739,2.95,131521,191.9,191.9,176.8,4,4,4,1840,1365,2316,1564,1089,276,276,276,464,0,940.1,0.154,0.119,0.202,1100,1089,1100,990,990,990,970.5,969,971.9,19.5,18.1,21,0.907,0.801,0.926,0.647,0.624,0.648,0.033,0.03,0.036,1.85,1.72,1.87,0.096,0.082,0.1,17.61,16.26,19.23,0.95,0.946,0.953,0.98,0.979,0.98,0.931,0.926,0.934,45.1,41.48,48.94,44.19,40.62,47.96,0,0,0,0,0,0,0.982,0,1.98,0.15,0.6,0.4,26.7
1401573600000,2014,6,2013,9,30,2.46,0.417,2.04,109451,192.8,192.8,152,4,3,3.433333333333333,950.6,745.1,1314,789.6,584.1,161,161,161,2.063,-1.137e-13,53.1,0.174,0.123,0.216,787.6,584.1,1100,990,990,990,967.7,966.9,968.9,22.3,21.1,23.1,0.455,0.295,0.815,0.329,0.191,0.648,0.015,0.0083,0.031,1.03,0.691,1.76,0.047,0.03,0.083,21.31,19.35,22.43,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.47,39.4,51.67,44.32,38.4,48.2,0,0,0,0,0,0,0.845,0,0.42,0.17,0.83,0.17,44.5
1404165600000,2014,7,2013,10,31,1.58,0.498,1.09,63205.1,111.9,111.9,84.95,3,2,2.161290322580645,591.1,476.9,733.9,405.1,290.9,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.32,0.253,0.39,405.1,290.9,547.9,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.207,0.163,0.277,0.091,0.0363,0.167,0.0039,0.0015,0.0072,0.495,0.338,0.651,0.021,0.014,0.028,23.26,22.53,23.92,0.95,0.939,0.958,0.975,0.97,0.98,0.927,0.911,0.939,40.81,32.03,52.42,39.59,31.07,48.2,0,0,0,0,0,0,0.472,0,0.49,0.32,0.69,0.31,40
1406844000000,2014,8,2013,11,31,1.04,0.415,0.627,37957.2,67.7,67.7,51.02,2,1,1.4838709677419355,389,324,470.6,234,169,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.403,0.329,0.478,234,169,315.6,990,990,990,965.3,965,965.7,24.7,24.3,25,0.14,0.117,0.168,0.0203,0.0101,0.0479,0.00083,0.0004,0.002,0.329,0.256,0.406,0.013,0.01,0.016,24.33,23.91,24.68,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.94,37.99,25.89,52.32,36.85,25.11,48.2,0,0,0,0,0,0,0.283,0,0.413,0.4,0.6,0.4,36.5
1409522400000,2014,9,2013,12,30,0.692,0.306,0.386,23997.2,45.8,45.8,33.33,1,1,1,267.1,225,320.4,149.1,107,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.447,0.368,0.524,149.1,107,202.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.0909,0.125,0.00842,0.00485,0.013,0.00033,0.00019,0.00052,0.258,0.183,0.353,0.01,0.0072,0.014,24.98,24.64,25.27,0.937,0.916,0.955,0.973,0.97,0.98,0.911,0.889,0.936,34.25,24.3,46.74,33.33,23.57,45.8,0,0,0,0,0,0,0.185,0,0.306,0.44,0.56,0.44,34.7
1412114400000,2014,10,2014,1,31,0.541,0.237,0.304,16602.7,28.26,28.26,22.32,1,1,1,202.2,179.3,223.7,113.7,100.1,88.48,73,97,-2.292e-15,-1.421e-14,1.421e-14,0.436,0.374,0.492,113.7,100.1,126.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0907,0.0865,0.0961,0.00541,0.00426,0.00652,0.00021,0.00017,0.00026,0.192,0.169,0.216,0.0075,0.0066,0.0085,25.36,25.24,25.43,0.803,0,0.929,0.845,0,0.97,0.779,0,0.901,23.01,0,29.13,22.32,0,28.26,0,4,0,0,0.129,0,0.124,0.129,0.237,0.44,0.56,0.44,30.7
1414792800000,2014,11,2014,2,30,0.5,0.159,0.341,21267.5,33.32,33.32,29.54,1,1,1,192.8,179.1,200.9,131.5,112.1,61.33,50,67,9.474e-16,-1.421e-14,1.421e-14,0.319,0.253,0.374,131.5,112.1,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0874,0.0978,0.00693,0.00528,0.00828,0.00027,0.00021,0.00032,0.221,0.187,0.248,0.0086,0.0073,0.0097,25.36,25.35,25.38,0.93,0.919,0.937,0.97,0.97,0.97,0.903,0.892,0.909,30.45,25.64,34.35,29.54,24.87,33.32,0,0,0,0,0,0,0.164,0,0.159,0.32,0.68,0.32,42.5
1417384800000,2014,12,2014,3,31,0.592,0.158,0.434,27365.6,42.29,42.29,36.78,1,1,1,221.2,194.9,244.2,162.2,135.9,59,59,59,0,0,0,0.268,0.242,0.303,162.2,135.9,185.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.104,0.0952,0.113,0.00954,0.0073,0.0115,0.00037,0.00029,0.00045,0.275,0.228,0.316,0.011,0.0089,0.012,25.2,25.02,25.36,0.942,0.933,0.95,0.973,0.97,0.98,0.917,0.905,0.931,37.77,31.54,43.15,36.78,30.59,42.29,0,0,0,0,0,0,0.204,0,0.158,0.27,0.73,0.27,46.2
1420063200000,2015,1,2014,4,31,0.951,0.196,0.755,45992.3,101.9,101.9,61.82,3,1,1.6451612903225807,354.9,249.3,558.3,281.9,176.3,73,73,73,-2.75e-15,-5.684e-14,5.684e-14,0.218,0.131,0.293,281.9,176.3,485.3,990,990,990,965.2,964.7,966.1,24.8,23.9,25.3,0.149,0.111,0.224,0.0401,0.0107,0.128,0.0016,0.00042,0.0054,0.37,0.246,0.576,0.015,0.0098,0.024,24.46,23.37,25,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.2,26.17,52.62,39.03,25.38,48.2,0,0,0,0,0,0,0.343,0,0.196,0.21,0.79,0.21,48.4
1422741600000,2015,2,2014,5,28,2.47,0.304,2.14,110999,192.8,192.8,165.2,4,3,3.642857142857143,1020,588.7,1311,894.8,503.7,125.6,85,162,9.831,0,49.12,0.123,0.097,0.15,884.9,503.7,1100,990,990,990,967.9,966.2,968.9,22.1,21.1,23.8,0.557,0.236,0.813,0.426,0.137,0.648,0.02,0.0058,0.031,1.24,0.543,1.76,0.057,0.023,0.083,20.88,19.36,23.21,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,46.61,36.17,51.98,45.17,35.09,48.2,0,0,0,0,0,0,0.918,0,0.33,0.12,0.87,0.13,44.9
1425160800000,2015,3,2014,6,31,3.48,0.439,2.86,141875,192.8,192.8,190.7,4,4,4,1299,1201,1452,1135,1018,163.8,129,183,65.81,-1.137e-13,222.7,0.128,0.0889,0.152,1070,1018,1100,990,990,990,968.8,968.5,969.3,21.2,20.7,21.5,0.774,0.676,0.874,0.58,0.463,0.648,0.027,0.022,0.031,1.65,1.42,1.82,0.078,0.066,0.088,19.51,18.85,20.05,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.77,47.77,50.03,47.67,46.82,48.2,0,0,0,0,0,0,1.06,0,0.62,0.13,0.82,0.18,40.8
1427839200000,2015,4,2014,7,30,3.69,0.384,2.85,137160,192.8,192.8,190.5,4,4,4,1425,1335,1518,1277,1187,148,148,148,177,87.06,270.1,0.104,0.0975,0.111,1100,1100,1100,990,990,990,969.2,969,969.5,20.8,20.5,21,0.871,0.832,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.94,18.6,19.27,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,47.76,49.53,47.62,46.8,48.2,0,0,0,0,0,0,1.06,0,0.84,0.1,0.77,0.23,37.2
1430431200000,2015,5,2014,8,31,3.03,0.471,2.46,126045,192.8,192.8,169.4,4,3,3.7419354838709675,1130,835.7,1493,953.5,688.7,176,147,192,36.38,-1.137e-13,200.6,0.158,0.129,0.192,917.1,688.7,1100,990,990,990,968.3,967.2,969.5,21.7,20.5,22.8,0.595,0.351,0.881,0.441,0.261,0.648,0.021,0.011,0.032,1.3,0.865,1.83,0.061,0.038,0.089,20.42,18.71,21.89,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.62,39.7,52.06,45.43,38.73,48.2,0,0,0,0,0,0,0.941,0,0.57,0.16,0.81,0.19,41.6
1433109600000,2015,6,2014,9,30,1.83,0.345,1.49,84832.9,142.5,142.5,117.8,3,2,2.7,706.2,582.4,826.3,573.2,421.4,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.193,0.144,0.276,573.2,421.4,707.3,990,990,990,966.7,966.2,967.2,23.3,22.8,23.8,0.286,0.207,0.36,0.187,0.0979,0.273,0.008,0.0041,0.012,0.703,0.532,0.894,0.03,0.022,0.039,22.57,21.9,23.25,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.21,35.28,52.36,44.01,34.22,48.2,0,0,0,0,0,0,0.655,0,0.34,0.19,0.81,0.19,46.4
1435701600000,2015,7,2014,10,31,1.27,0.41,0.864,51710.1,94.06,94.06,69.5,2,1,1.8064516129032258,475.8,393.4,574.5,322.7,207.4,153.1,135,186,-2.75e-15,-5.684e-14,2.842e-14,0.331,0.235,0.473,322.7,207.4,439.5,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.171,0.133,0.211,0.0539,0.0134,0.106,0.0022,0.00054,0.0045,0.414,0.261,0.557,0.017,0.011,0.023,23.84,23.26,24.26,0.949,0.925,0.958,0.976,0.97,0.98,0.926,0.898,0.939,40.52,26,52.34,39.37,25.22,48.2,0,0,0,0,0,0,0.386,0,0.406,0.32,0.68,0.32,40.7
1438380000000,2015,8,2014,11,31,0.875,0.377,0.498,30808.6,50.16,50.16,41.41,2,1,1.032258064516129,326.6,276.1,388.8,185.8,153.7,140.8,115,155,9.168e-16,-2.842e-14,2.842e-14,0.431,0.376,0.502,185.8,153.7,233.8,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.11,0.14,0.0115,0.00881,0.0156,0.00046,0.00035,0.00063,0.321,0.256,0.405,0.013,0.01,0.016,24.64,24.27,24.92,0.949,0.924,0.959,0.977,0.97,0.98,0.926,0.897,0.939,41.75,25.86,52.26,40.6,25.08,48.2,0,0,0,0,0,0,0.23,0,0.377,0.43,0.57,0.43,35.2
1441058400000,2015,9,2014,12,30,0.585,0.236,0.349,17760.2,41.23,41.23,24.67,1,1,1,225.5,190.3,272.6,134.5,99.29,91,91,91,0,-2.842e-14,2.842e-14,0.408,0.334,0.478,134.5,99.29,181.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0985,0.0861,0.115,0.00718,0.00419,0.0112,0.00028,0.00016,0.00044,0.23,0.167,0.314,0.009,0.0065,0.012,25.21,24.9,25.42,0.717,0,0.949,0.745,0,0.98,0.696,0,0.93,25.39,0,42.07,24.67,0,41.23,0,7,0,0,0.233,0,0.137,0.233,0.236,0.4,0.6,0.4,30.4
1443650400000,2015,10,2015,1,31,0.458,0.177,0.281,17358.8,30.68,30.68,23.33,1,1,1,171.1,153.9,188.4,104.9,80.92,66.23,52,73,2.292e-15,-1.421e-14,1.421e-14,0.391,0.276,0.474,104.9,80.92,136.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0775,0.0942,0.00467,0.00263,0.00734,0.00018,0.0001,0.00029,0.174,0.132,0.228,0.0068,0.0052,0.0089,25.37,25.35,25.38,0.924,0.911,0.933,0.967,0.96,0.97,0.893,0.882,0.905,24.12,18.79,31.63,23.33,18.04,30.68,0,0,0,0,0,0,0.13,0,0.177,0.39,0.61,0.39,37.9
1446328800000,2015,11,2015,2,30,0.454,0.13,0.324,20115.6,32.85,32.85,27.94,1,1,1,175,156.4,195.5,125,106.4,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.287,0.256,0.32,125,106.4,145.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0899,0.0833,0.0971,0.00637,0.00479,0.00812,0.00025,0.00019,0.00032,0.207,0.174,0.244,0.0081,0.0068,0.0095,25.34,25.34,25.35,0.927,0.915,0.937,0.97,0.97,0.97,0.899,0.888,0.909,28.8,24.2,33.87,27.94,23.47,32.85,0,0,0,0,0,0,0.155,0,0.13,0.29,0.71,0.29,44.3
1448920800000,2015,12,2015,3,31,0.621,0.158,0.463,29185.8,48.2,48.2,39.23,1,1,1,231.8,193.8,273.4,172.8,134.8,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.257,0.216,0.304,172.8,134.8,214.4,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.108,0.0948,0.123,0.0104,0.00721,0.014,0.00041,0.00028,0.00055,0.294,0.227,0.369,0.012,0.0089,0.015,25.12,24.84,25.36,0.946,0.932,0.957,0.975,0.97,0.98,0.922,0.904,0.938,40.25,31.27,50,39.23,30.33,48.2,0,0,0,0,0,0,0.218,0,0.158,0.25,0.75,0.25,47
1451599200000,2016,1,2015,4,31,1.06,0.196,0.86,52200.2,96.4,96.4,70.16,2,1,1.8709677419354838,394,274.2,521.4,321,201.2,73,73,73,-9.168e-16,-5.684e-14,2.842e-14,0.193,0.14,0.266,321,201.2,448.4,990,990,990,965.4,964.8,965.9,24.6,24.1,25.2,0.162,0.12,0.207,0.0532,0.0129,0.111,0.0022,0.00051,0.0046,0.393,0.242,0.563,0.016,0.0096,0.023,24.25,23.49,24.86,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.939,39.15,25.7,51.44,38.13,24.93,48.2,0,0,0,0,0,0,0.39,0,0.2,0.18,0.81,0.19,49.2
1454277600000,2016,2,2015,5,29,2.03,0.246,1.79,98552.3,190.9,190.9,141.6,4,2,3.2758620689655173,811.7,535.4,1131,713.6,450.4,98.1,85,105,7.84e-15,-5.684e-14,1.137e-13,0.125,0.0928,0.159,713.6,450.4,1026,990,990,990,967.1,966,968.3,22.9,21.7,24,0.381,0.209,0.659,0.269,0.112,0.482,0.012,0.0047,0.022,0.886,0.538,1.43,0.039,0.023,0.066,21.98,20.26,23.42,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,44.61,35.99,52.58,43.38,34.91,48.2,0,0,0,0,0,0,0.787,0,0.24,0.12,0.88,0.12,48.5
1456783200000,2016,3,2015,6,31,3.98,0.49,2.91,138753,192.8,192.8,186.5,4,4,4,1488,1156,1917,1305,972.8,183,183,183,217.1,0,634.3,0.126,0.0954,0.158,1088,972.8,1100,990,990,990,969.4,968.4,970.8,20.6,19.2,21.6,0.843,0.61,0.926,0.622,0.41,0.648,0.03,0.019,0.034,1.76,1.29,1.87,0.086,0.06,0.098,18.79,17.29,20.32,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,47.68,44.26,49.95,46.62,43.37,48.2,0,0,0,0,0,0,1.04,0,1.07,0.12,0.73,0.27,34.9
1459461600000,2016,4,2015,7,30,5.05,0.443,2.85,124189,179.4,179.4,172.5,4,4,4,1948,1745,2020,1777,1597,171,148,217,676.5,497.1,771.9,0.0878,0.0733,0.112,1100,1100,1100,990,990,990,970.9,970.3,971.1,19.1,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.099,17.2,16.98,17.85,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44,43.4,45.77,43.12,42.54,44.85,0,0,0,0,0,0,0.958,0,2.2,0.088,0.56,0.44,24.6
1462053600000,2016,5,2015,8,31,3.44,0.514,2.63,130606,192.8,192.8,175.5,4,3,3.838709677419355,1284,910.7,1715,1092,718.7,192,192,192,109.4,-1.137e-13,422.8,0.156,0.112,0.211,982.9,718.7,1100,990,990,990,968.8,967.5,970.2,21.2,19.8,22.5,0.697,0.374,0.921,0.508,0.281,0.648,0.024,0.013,0.033,1.48,0.921,1.87,0.071,0.041,0.094,19.72,17.95,21.54,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.98,39.57,51.85,45.82,38.58,48.2,0,0,0,0,0,0,0.975,0,0.81,0.15,0.76,0.24,38
1464732000000,2016,6,2015,9,30,1.92,0.381,1.54,86727.8,144.6,144.6,120.5,3,2,2.8,742.2,602.1,895.2,595.2,441.1,147,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.203,0.133,0.267,595.2,441.1,776.2,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.301,0.214,0.416,0.2,0.107,0.315,0.0087,0.0045,0.014,0.731,0.543,1.02,0.032,0.023,0.045,22.4,21.5,23.13,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.78,35.15,52.17,43.35,34.09,48.2,0,0,0,0,0,0,0.669,0,0.38,0.2,0.8,0.2,45.2
1467324000000,2016,7,2015,10,31,1.32,0.454,0.862,51166.3,96.4,96.4,68.77,2,1,1.903225806451613,491.2,407.7,593.6,321.7,221.7,169.5,135,186,2.75e-15,-5.684e-14,5.684e-14,0.354,0.227,0.456,321.7,221.7,458.6,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.172,0.138,0.221,0.0521,0.0146,0.115,0.0022,0.00059,0.0049,0.399,0.26,0.588,0.017,0.011,0.025,23.79,23.14,24.24,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.88,25.91,52.28,36.72,25.13,48.2,0,0,0,0,0,0,0.382,0,0.458,0.34,0.65,0.35,38.8
1470002400000,2016,8,2015,11,31,0.91,0.415,0.495,30363.9,53.3,53.3,40.81,2,1,1.1290322580645162,339.8,288.7,403,184.8,133.7,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.461,0.385,0.537,184.8,133.7,248,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.122,0.104,0.145,0.0115,0.00712,0.0168,0.00046,0.00028,0.00068,0.305,0.234,0.403,0.012,0.0093,0.016,24.6,24.28,24.91,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,38.6,25.76,51.98,37.48,24.99,48.2,0,0,0,0,0,0,0.227,0,0.415,0.46,0.54,0.46,33.4
1472680800000,2016,9,2015,12,30,0.622,0.259,0.363,22519.9,37.47,37.47,31.28,1,1,1,240,205.6,285.2,140,114.6,100,91,118,-4.737e-16,-2.842e-14,2.842e-14,0.416,0.364,0.466,140,114.6,167.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0915,0.112,0.00765,0.00549,0.00996,0.0003,0.00021,0.0004,0.24,0.194,0.29,0.0095,0.0076,0.012,25.13,24.87,25.37,0.934,0.921,0.945,0.97,0.97,0.973,0.906,0.893,0.919,32.24,26.26,38.51,31.28,25.48,37.47,0,0,0,0,0,0,0.174,0,0.259,0.42,0.58,0.42,36.2
1475272800000,2016,10,2016,1,31,0.486,0.196,0.29,17928.6,29.34,29.34,24.1,1,1,1,181.4,160.5,203.7,108.4,87.48,73,73,73,0,-1.421e-14,1.421e-14,0.405,0.358,0.455,108.4,87.48,130.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0798,0.0951,0.00497,0.00319,0.00686,0.00019,0.00012,0.00027,0.181,0.144,0.221,0.0071,0.0056,0.0086,25.38,25.36,25.39,0.921,0.911,0.931,0.968,0.963,0.97,0.892,0.883,0.903,24.88,20.15,30.25,24.1,19.41,29.34,0,0,0,0,0,0,0.134,0,0.196,0.4,0.6,0.4,36.9
1477951200000,2016,11,2016,2,30,0.487,0.144,0.343,21391.1,34.66,34.66,29.71,1,1,1,187.9,161.3,203.1,132.3,111.3,55.67,50,67,4.737e-16,-1.421e-14,1.421e-14,0.297,0.246,0.359,132.3,111.3,153.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0932,0.085,0.0998,0.00699,0.00521,0.00877,0.00027,0.0002,0.00034,0.221,0.183,0.258,0.0086,0.0072,0.01,25.35,25.32,25.38,0.931,0.919,0.939,0.97,0.97,0.97,0.903,0.891,0.911,30.63,25.41,35.73,29.71,24.65,34.66,0,0,0,0,0,0,0.165,0,0.144,0.3,0.7,0.3,43.9
1480543200000,2016,12,2016,3,31,0.595,0.158,0.437,27569.8,45.27,45.27,37.06,1,1,1,222.3,197.1,257,163.3,138.1,59,59,59,0,0,0,0.267,0.23,0.299,163.3,138.1,198,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0959,0.117,0.00963,0.00749,0.0126,0.00038,0.00029,0.0005,0.277,0.232,0.339,0.011,0.0091,0.013,25.19,24.93,25.36,0.943,0.934,0.954,0.974,0.97,0.98,0.918,0.906,0.935,38.02,32.07,46.19,37.06,31.11,45.27,0,0,0,0,0,0,0.206,0,0.158,0.27,0.73,0.27,46.3
1483221600000,2017,1,2016,4,31,1.07,0.196,0.875,52676,96.4,96.4,70.8,2,1,1.7741935483870968,399.7,262.8,553.1,326.7,189.8,73,73,73,9.168e-16,0,2.842e-14,0.193,0.132,0.278,326.7,189.8,480.1,990,990,990,965.4,964.8,966.1,24.6,23.9,25.2,0.164,0.116,0.221,0.057,0.0119,0.126,0.0023,0.00047,0.0053,0.416,0.248,0.613,0.017,0.0099,0.026,24.2,23.3,24.92,0.949,0.924,0.959,0.976,0.97,0.98,0.927,0.897,0.94,42.12,26.35,52.62,40.68,25.56,48.2,0,0,0,0,0,0,0.393,0,0.195,0.18,0.82,0.18,49.2
1485900000000,2017,2,2016,5,28,1.86,0.237,1.62,90628,182,182,134.9,4,2,3.1785714285714284,768.7,567.1,1064,670.9,482.1,97.86,85,105,6.09e-15,0,1.137e-13,0.129,0.0987,0.15,670.9,482.1,959.2,990,990,990,967,966.2,968.1,23,21.9,23.8,0.345,0.224,0.576,0.244,0.127,0.403,0.011,0.0053,0.018,0.816,0.532,1.25,0.036,0.022,0.057,22.21,20.65,23.25,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.72,35.74,52.48,42.5,34.66,48.2,0,0,0,0,0,0,0.749,0,0.24,0.13,0.87,0.13,48.7
1488319200000,2017,3,2016,6,31,5.43,0.49,2.9,126409,192.8,192.8,169.9,4,4,4,2026,1099,3353,1843,915.6,183,183,183,759.1,-1.137e-13,2070,0.102,0.0546,0.167,1084,915.6,1100,990,990,990,970.9,968.2,974.3,19.1,15.7,21.8,0.869,0.554,0.926,0.62,0.382,0.648,0.033,0.018,0.041,1.79,1.19,1.87,0.095,0.055,0.12,17.29,13.82,20.6,0.948,0.934,0.955,0.977,0.97,0.98,0.926,0.906,0.936,43.48,34.8,50.05,42.48,33.76,48.2,0,0,0,0,0,0,0.944,0,2.53,0.09,0.53,0.47,23.3
1490997600000,2017,4,2016,7,30,8.47,0.697,2.85,98807.7,149.8,149.8,137.2,4,4,4,3266,2774,3471,2997,2479,269,217,295,1897,1379,2154,0.0833,0.0625,0.106,1100,1100,1100,990,990,990,974.1,973,974.6,15.9,15.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.02,13.57,15.16,0.935,0.932,0.942,0.97,0.97,0.973,0.907,0.904,0.916,35.36,34.12,38.49,34.31,33.09,37.44,0,0,0,0,0,0,0.762,0,5.62,0.082,0.34,0.66,11.7
1493589600000,2017,5,2016,8,31,5.95,0.739,2.95,122866,181.6,181.6,165.1,4,4,4,2223,1685,2731,1947,1409,276,276,276,847.3,308.6,1355,0.127,0.101,0.164,1100,1100,1100,990,990,990,971.6,970.1,972.9,18.4,17.1,19.9,0.926,0.92,0.926,0.648,0.648,0.648,0.035,0.033,0.038,1.87,1.87,1.87,0.1,0.094,0.11,16.53,15.26,18.05,0.947,0.942,0.951,0.978,0.973,0.98,0.926,0.917,0.932,42.19,38.77,46.32,41.29,37.74,45.39,0,0,0,0,0,0,0.917,0,3,0.12,0.5,0.5,20.6
1496268000000,2017,6,2016,9,30,3.11,0.544,2.39,120812,192.8,192.8,167.8,4,3,3.7,1198,853.3,1648,988.4,643.3,210,210,210,67.58,-1.137e-13,338.1,0.183,0.127,0.246,920.8,643.3,1100,990,990,990,968.5,967.3,970,21.5,20,22.7,0.63,0.336,0.919,0.453,0.231,0.648,0.021,0.01,0.032,1.35,0.799,1.87,0.064,0.035,0.093,20.14,18.17,21.89,0.954,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.46,39.19,51.09,45.41,38.19,48.2,0,0,0,0,0,0,0.932,0,0.72,0.17,0.77,0.23,38.8
1498860000000,2017,7,2016,10,31,1.87,0.573,1.3,74198.8,131.7,131.7,99.73,3,2,2.4193548387096775,697.6,563.3,839.5,483.8,336.3,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.314,0.222,0.403,483.8,336.3,653.5,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.249,0.182,0.337,0.135,0.0577,0.238,0.0058,0.0024,0.01,0.597,0.41,0.811,0.026,0.017,0.036,22.71,21.93,23.46,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.61,35.09,51.84,41.5,34.04,48.2,0,0,0,0,0,0,0.554,0,0.57,0.31,0.7,0.3,39.7
1501538400000,2017,8,2016,11,31,1.23,0.493,0.734,43758.4,79.25,79.25,58.82,2,1,1.7096774193548387,457.9,381.4,554.8,273.9,197.4,184,184,184,0,-2.842e-14,5.684e-14,0.407,0.332,0.482,273.9,197.4,370.8,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.157,0.13,0.191,0.0326,0.0125,0.074,0.0013,0.00051,0.0031,0.359,0.263,0.458,0.015,0.011,0.019,23.98,23.45,24.34,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,37.41,26.08,52.48,36.21,25.3,48.2,0,0,0,0,0,0,0.327,0,0.496,0.4,0.6,0.4,35.6
1504216800000,2017,9,2016,12,30,0.812,0.358,0.455,28030.4,51.31,51.31,38.93,2,1,1.0666666666666667,313.4,264.4,376.2,175.4,126.4,138,138,138,-1.421e-15,-2.842e-14,2.842e-14,0.445,0.367,0.522,175.4,126.4,238.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.118,0.101,0.14,0.0107,0.00649,0.016,0.00043,0.00026,0.00065,0.298,0.221,0.401,0.012,0.0087,0.016,24.73,24.37,25.02,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,38.37,25.74,52.07,37.24,24.96,48.2,0,0,0,0,0,0,0.216,0,0.357,0.44,0.56,0.44,34.5
1506808800000,2017,10,2017,1,31,0.641,0.283,0.358,22124.1,34.23,34.23,29.74,1,1,1,239.3,217.6,261.9,133.5,107.6,105.8,97,110,-9.168e-16,-2.842e-14,2.842e-14,0.444,0.388,0.505,133.5,107.6,152.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0915,0.107,0.0071,0.0049,0.00875,0.00028,0.00019,0.00035,0.23,0.184,0.263,0.0091,0.0072,0.01,25.14,24.99,25.31,0.931,0.916,0.94,0.97,0.97,0.97,0.903,0.889,0.912,30.66,24.48,35.29,29.74,23.75,34.23,0,0,0,0,0,0,0.165,0,0.283,0.44,0.56,0.44,34.5
1509487200000,2017,11,2017,2,30,0.59,0.219,0.372,23181,38.76,38.76,32.2,1,1,1,227.7,216.8,237.9,143.4,123.8,84.33,67,93,0,0,0,0.371,0.282,0.429,143.4,123.8,170.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0948,0.108,0.00794,0.00627,0.0103,0.00031,0.00025,0.0004,0.245,0.211,0.292,0.0096,0.0083,0.011,25.19,25.08,25.29,0.936,0.928,0.945,0.971,0.97,0.975,0.908,0.9,0.922,33.16,28.49,39.73,32.2,27.63,38.76,0,0,0,0,0,0,0.179,0,0.218,0.37,0.63,0.37,39.3
1512079200000,2017,12,2017,3,31,0.712,0.174,0.538,33479.4,60.66,60.66,45,2,1,1.2580645161290323,265.8,226.1,336,201,149.1,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.25,0.176,0.341,201,149.1,277,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.119,0.102,0.145,0.0136,0.00842,0.0298,0.00054,0.00033,0.0012,0.303,0.237,0.377,0.012,0.0094,0.015,24.94,24.62,25.19,0.944,0.922,0.958,0.974,0.97,0.98,0.92,0.894,0.939,39.01,25.51,51.07,37.9,24.74,48.2,0,0,0,0,0,0,0.25,0,0.174,0.24,0.76,0.24,47
1514757600000,2018,1,2017,4,31,1.32,0.213,1.11,65368.4,108.9,108.9,87.86,3,2,2.193548387096774,492.4,346.7,614.1,413,273.7,79.39,73,91,1.1e-14,-5.684e-14,5.684e-14,0.164,0.136,0.211,413,273.7,523.1,990,990,990,965.8,965.1,966.4,24.2,23.6,24.9,0.197,0.146,0.248,0.0943,0.0282,0.15,0.0039,0.0011,0.0064,0.491,0.301,0.621,0.02,0.012,0.026,23.7,23.07,24.57,0.95,0.934,0.958,0.975,0.97,0.98,0.927,0.906,0.939,41.96,30.81,52.52,40.53,29.88,48.2,0,0,0,0,0,0,0.488,0,0.21,0.16,0.84,0.16,49.5
1517436000000,2018,2,2017,5,28,2.23,0.276,1.9,101713,192.8,192.8,151.4,4,3,3.4285714285714284,920.9,625.3,1430,806.8,520.3,114.1,105,137,19.92,-1.137e-13,192.8,0.129,0.0958,0.168,786.8,520.3,1100,990,990,990,967.5,966.4,969.3,22.5,20.7,23.6,0.463,0.249,0.86,0.342,0.149,0.648,0.016,0.0063,0.031,1.05,0.574,1.81,0.048,0.024,0.087,21.43,18.93,23.02,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.92,0.938,45.14,37.14,52.26,43.95,36.03,48.2,0,0,0,0,0,0,0.841,0,0.33,0.12,0.85,0.15,45.6
1519855200000,2018,3,2017,6,31,4.98,0.49,2.95,130864,189.4,189.4,175.9,4,4,4,1860,1464,2234,1677,1281,183,183,183,576.7,181.2,951.3,0.0999,0.0819,0.125,1100,1100,1100,990,990,990,970.6,969.4,971.7,19.4,18.3,20.6,0.919,0.873,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.87,1.82,1.87,0.096,0.088,0.1,17.52,16.46,18.81,0.949,0.946,0.952,0.98,0.98,0.98,0.931,0.927,0.933,44.87,42.01,48.31,43.97,41.17,47.34,0,0,0,0,0,0,0.977,0,2.03,0.098,0.59,0.41,26.3
1522533600000,2018,4,2017,7,30,7.02,0.562,2.85,109110,163.8,163.8,151.5,4,4,4,2710,2268,2918,2493,2051,217,217,217,1393,950.6,1601,0.0807,0.0744,0.0957,1100,1100,1100,990,990,990,972.8,971.7,973.3,17.2,16.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.31,14.81,16.38,0.942,0.94,0.946,0.974,0.971,0.98,0.917,0.912,0.927,38.91,37.54,41.8,37.89,36.44,40.96,0,0,0,0,0,0,0.842,0,4.17,0.08,0.41,0.59,15.5
