datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1525125600000,2018,5,2017,8,31,6.39,0.821,2.95,119422,179.1,179.1,160.5,4,4,4,2387,1755,2862,2081,1434,306.5,276,321,980.9,334.3,1486,0.132,0.0964,0.183,1100,1100,1100,990,990,990,972,970.3,973.2,18,16.8,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.095,0.11,16.11,14.95,17.82,0.945,0.941,0.951,0.977,0.972,0.98,0.923,0.914,0.932,41.08,37.92,45.68,40.13,36.84,44.77,0,0,0,0,0,0,0.892,0,3.44,0.13,0.46,0.54,18.7
1527804000000,2018,6,2017,9,30,3.23,0.544,2.45,122551,192.8,192.8,170.2,4,3,3.7333333333333334,1245,875.9,1718,1035,665.9,210,210,210,90.12,-1.137e-13,408.1,0.177,0.122,0.24,944.5,665.9,1100,990,990,990,968.7,967.4,970.2,21.3,19.8,22.6,0.661,0.349,0.925,0.475,0.246,0.648,0.023,0.011,0.033,1.41,0.837,1.87,0.067,0.037,0.095,19.93,17.94,21.76,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.78,39.61,51.6,45.68,38.63,48.2,0,0,0,0,0,0,0.946,0,0.78,0.17,0.76,0.24,37.9
1530396000000,2018,7,2017,10,31,1.92,0.573,1.34,76666.3,135.4,135.4,103,3,2,2.4838709677419355,715.3,577.8,861.4,501.5,350.8,213.8,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.306,0.216,0.393,501.5,350.8,675.4,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.258,0.188,0.35,0.145,0.0646,0.252,0.0063,0.0027,0.011,0.619,0.431,0.848,0.027,0.018,0.037,22.62,21.81,23.37,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.93,34.97,51.72,41.83,33.92,48.2,0,0,0,0,0,0,0.572,0,0.58,0.3,0.7,0.3,39.9
1533074400000,2018,8,2017,11,31,1.26,0.493,0.767,45645.6,82.54,82.54,61.35,2,1,1.8064516129032258,470.2,391,569.8,286.2,207,184,184,184,-1.834e-15,-5.684e-14,5.684e-14,0.396,0.323,0.471,286.2,207,385.8,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.162,0.134,0.197,0.037,0.0133,0.0811,0.0015,0.00054,0.0034,0.363,0.258,0.481,0.015,0.011,0.02,23.92,23.36,24.28,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.939,36.39,25.65,51.83,35.28,24.88,48.2,0,0,0,0,0,0,0.341,0,0.493,0.39,0.61,0.39,36.2
1535752800000,2018,9,2017,12,30,0.836,0.358,0.478,29432.8,53.43,53.43,40.88,2,1,1.1333333333333333,322.4,272.3,385.8,184.4,134.3,138,138,138,-1.895e-15,-2.842e-14,2.842e-14,0.433,0.358,0.507,184.4,134.3,247.8,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.104,0.144,0.0114,0.00717,0.0168,0.00046,0.00028,0.00068,0.303,0.235,0.4,0.012,0.0093,0.016,24.68,24.38,24.98,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.939,38.55,25.7,51.9,37.44,24.93,48.2,0,0,0,0,0,0,0.227,0,0.358,0.43,0.57,0.43,35.2
1538344800000,2018,10,2018,1,31,0.641,0.271,0.37,22926.9,35.74,35.74,30.82,1,1,1,239.2,211.3,269.9,138,114.3,101.2,97,110,4.584e-16,-2.842e-14,2.842e-14,0.424,0.394,0.459,138,114.3,159.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0918,0.11,0.00748,0.00547,0.00934,0.0003,0.00021,0.00037,0.237,0.194,0.278,0.0094,0.0076,0.011,25.13,24.94,25.34,0.934,0.921,0.942,0.97,0.97,0.97,0.906,0.893,0.914,31.77,26.17,36.85,30.82,25.38,35.74,0,0,0,0,0,0,0.171,0,0.271,0.42,0.58,0.42,35.8
1541023200000,2018,11,2018,2,30,0.574,0.219,0.356,22141,36.87,36.87,30.75,1,1,1,221.5,210.5,230.2,137.2,117.5,84.33,67,93,1.421e-15,-1.421e-14,1.421e-14,0.381,0.291,0.442,137.2,117.5,163.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0984,0.0925,0.105,0.00741,0.00574,0.00962,0.00029,0.00022,0.00038,0.234,0.199,0.278,0.0092,0.0078,0.011,25.24,25.14,25.34,0.933,0.923,0.943,0.97,0.97,0.972,0.905,0.896,0.916,31.7,26.96,37.94,30.75,26.15,36.87,0,0,0,0,0,0,0.171,0,0.218,0.38,0.62,0.38,38.6
1543615200000,2018,12,2018,3,31,0.648,0.174,0.474,29960.9,44.37,44.37,40.27,1,1,1,241.8,231.8,253.2,177,154.8,64.81,59,77,0,0,0,0.268,0.233,0.332,177,154.8,194.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.104,0.116,0.0108,0.00891,0.0123,0.00043,0.00035,0.00048,0.303,0.264,0.333,0.012,0.01,0.013,25.05,24.95,25.14,0.947,0.94,0.953,0.977,0.97,0.98,0.926,0.912,0.934,41.19,35.91,45.28,40.27,34.83,44.37,0,0,0,0,0,0,0.224,0,0.174,0.27,0.73,0.27,46.2
1546293600000,2019,1,2018,4,31,0.794,0.196,0.599,37101.5,71.4,71.4,49.87,2,1,1.3548387096774193,296.5,252.4,401.1,223.5,179.4,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.25,0.182,0.289,223.5,179.4,328.1,990,990,990,964.9,964.7,965.4,25.1,24.6,25.3,0.128,0.112,0.165,0.0182,0.011,0.0539,0.00073,0.00043,0.0022,0.325,0.243,0.384,0.013,0.0097,0.016,24.77,24.21,24.98,0.946,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.939,40.43,25.82,51.57,39.38,25.05,48.2,0,0,0,0,0,0,0.277,0,0.195,0.25,0.75,0.25,46.7
1548972000000,2019,2,2018,5,28,1.47,0.206,1.26,73395,140.7,140.7,109.2,3,2,2.5714285714285716,607.4,412.3,775.7,522.4,327.3,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.146,0.11,0.206,522.4,327.3,690.7,990,990,990,966.3,965.5,967,23.7,23,24.5,0.253,0.166,0.342,0.158,0.0535,0.262,0.0067,0.0022,0.011,0.627,0.382,0.858,0.027,0.016,0.037,23.07,22.14,24.16,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.71,35.72,52.21,42.58,34.65,48.2,0,0,0,0,0,0,0.607,0,0.21,0.14,0.86,0.14,49.9
1551391200000,2019,3,2018,6,31,2.09,0.287,1.8,101971,144.2,144.2,137.1,3,3,3,780.6,717.5,822.6,673.6,610.5,107,107,107,0,0,0,0.137,0.13,0.149,673.6,610.5,715.6,990,990,990,967,966.8,967.2,23,22.8,23.2,0.338,0.302,0.362,0.251,0.209,0.279,0.011,0.009,0.012,0.834,0.728,0.905,0.036,0.031,0.04,22.14,21.9,22.5,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.62,42.88,49.03,45.69,42.02,48.05,0,0,0,0,0,0,0.761,0,0.29,0.14,0.86,0.14,48.8
1554069600000,2019,4,2018,7,30,1.9,0.324,1.57,89871.2,128.6,128.6,124.8,3,3,3,731.5,688.5,751.9,606.5,563.5,125,125,125,0,0,0,0.171,0.166,0.182,606.5,563.5,626.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.304,0.28,0.316,0.206,0.177,0.22,0.0089,0.0076,0.0095,0.726,0.653,0.76,0.031,0.028,0.033,22.45,22.33,22.69,0.954,0.952,0.955,0.98,0.976,0.98,0.935,0.928,0.936,42.48,39.78,43.73,41.61,38.81,42.85,0,0,0,0,0,0,0.693,0,0.33,0.17,0.83,0.17,47.3
1556661600000,2019,5,2018,8,31,1.56,0.394,1.16,67933,110.2,110.2,91.31,3,2,2.2903225806451615,581.9,465.6,682.2,434.9,318.6,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.256,0.215,0.316,434.9,318.6,535.2,990,990,990,966.2,965.7,966.6,23.8,23.4,24.3,0.215,0.169,0.264,0.105,0.0494,0.159,0.0044,0.002,0.0068,0.522,0.376,0.637,0.022,0.015,0.027,23.27,22.77,23.93,0.951,0.944,0.958,0.975,0.97,0.98,0.928,0.915,0.939,41.82,35.02,52.32,40.53,33.97,48.2,0,0,0,0,0,0,0.507,0,0.4,0.25,0.74,0.26,43.5
1559340000000,2019,6,2018,9,30,0.979,0.308,0.671,40573.7,73.21,73.21,56.35,2,1,1.6666666666666667,377.8,312.5,458.3,258.8,193.5,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.319,0.26,0.381,258.8,193.5,339.3,990,990,990,965.3,965,965.7,24.7,24.3,25,0.146,0.123,0.175,0.0267,0.0122,0.0591,0.0011,0.00049,0.0024,0.338,0.252,0.405,0.014,0.01,0.017,24.38,23.93,24.7,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.94,37.22,25.94,52.71,35.98,25.17,48.2,0,0,0,0,0,0,0.313,0,0.308,0.31,0.69,0.31,41.4
1561932000000,2019,7,2018,10,31,0.701,0.289,0.412,25639.5,45.56,45.56,34.46,1,1,1,261.7,224.7,309,153.7,116.7,108,108,108,-1.375e-15,-2.842e-14,2.842e-14,0.417,0.35,0.481,153.7,116.7,201,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.0947,0.124,0.00881,0.00567,0.0128,0.00035,0.00022,0.00051,0.267,0.201,0.351,0.011,0.0079,0.014,25,24.7,25.25,0.939,0.923,0.955,0.973,0.97,0.98,0.914,0.895,0.936,35.4,26.68,46.49,34.46,25.88,45.56,0,0,0,0,0,0,0.191,0,0.289,0.41,0.59,0.41,36.6
1564610400000,2019,8,2018,11,31,0.508,0.249,0.259,5103.48,28.76,28.76,6.86,1,1,1,189.6,164.9,221.7,96.63,71.86,93,93,93,0,-1.421e-14,1.421e-14,0.494,0.419,0.564,96.63,71.86,128.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0771,0.0972,0.00396,0.00186,0.00669,0.00016,0.000073,0.00026,0.163,0.118,0.22,0.0064,0.0046,0.0086,25.39,25.25,25.42,0.239,0,0.93,0.25,0,0.97,0.231,0,0.902,7.072,0,29.65,6.86,0,28.76,0,23,0,0,0.742,0,0.0381,0.742,0.249,0.49,0.51,0.49,10
1567288800000,2019,9,2018,12,30,0.356,0.187,0.153,6393.62,20.23,20.23,8.88,1,0,0.8666666666666667,137.4,119.5,163.5,65.45,47.47,72,72,72,6.493,-1.421e-14,49.93,0.529,0.44,0.603,58.96,0,91.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0708,0.0819,0.00133,0,0.00353,0.000052,0,0.00014,0.105,0.0708,0.151,0.0041,0.0028,0.0059,25.4,25.37,25.43,0.489,0,0.938,0.512,0,0.965,0.47,0,0.9,9.24,0,20.96,8.88,0,20.23,4,10,0,0.133,0.333,0,0.0493,0.467,0.203,0.53,0.43,0.57,18
1569880800000,2019,10,2019,1,31,0.289,0.139,0.12,658.823,13.93,13.93,0.8855,1,0,0.7741935483870968,107.9,100.6,117.5,55.86,48.6,52,52,52,11.13,-7.105e-15,49.97,0.483,0.442,0.517,44.73,0,65.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000511,0,0.00132,0.00002,0,0.000052,0.0872,0.0708,0.103,0.0034,0.0028,0.004,25.41,25.4,25.43,0.0571,0,0.889,0.0619,0,0.96,0.0548,0,0.853,0.9224,0,14.51,0.8855,0,13.93,7,22,0,0.226,0.71,0,0.00492,0.935,0.169,0.48,0.42,0.58,2.28
1572559200000,2019,11,2019,2,30,0.317,0.13,0.188,8547.38,20.77,20.77,11.87,1,1,1,122.4,100.9,144.3,72.39,50.87,50,50,50,-1.658e-15,-1.421e-14,1.421e-14,0.415,0.346,0.496,72.39,50.87,94.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0708,0.0791,0.0019,0.0000739,0.00377,0.000075,0.0000029,0.00015,0.116,0.0821,0.153,0.0045,0.0032,0.006,25.38,25.35,25.42,0.612,0,0.94,0.641,0,0.966,0.589,0,0.903,12.33,0,21.5,11.87,0,20.77,0,10,0,0,0.333,0,0.066,0.333,0.129,0.41,0.59,0.41,27
1575151200000,2019,12,2019,3,31,0.481,0.158,0.323,20026.8,37.09,37.09,26.92,1,1,1,179.6,144.6,222.8,120.6,85.62,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.332,0.265,0.408,120.6,85.62,163.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0774,0.105,0.006,0.00303,0.00968,0.00023,0.00012,0.00038,0.201,0.139,0.278,0.0079,0.0054,0.011,25.34,25.18,25.36,0.925,0.912,0.943,0.969,0.962,0.972,0.897,0.883,0.917,27.76,19.73,38.16,26.92,18.99,37.09,0,0,0,0,0,0,0.15,0,0.158,0.33,0.67,0.33,41.6
1577829600000,2020,1,2019,4,31,0.851,0.196,0.656,40340.4,90.51,90.51,54.22,2,1,1.4838709677419355,317.9,228.6,488.9,244.9,155.6,73,73,73,0,-2.842e-14,2.842e-14,0.241,0.149,0.319,244.9,155.6,415.9,990,990,990,965,964.6,965.8,25,24.2,25.4,0.135,0.104,0.196,0.0278,0.00897,0.0953,0.0011,0.00035,0.0039,0.336,0.241,0.514,0.013,0.0096,0.021,24.66,23.69,25.16,0.945,0.922,0.959,0.975,0.97,0.98,0.922,0.895,0.939,39.05,25.66,51.38,38.02,24.89,48.2,0,0,0,0,0,0,0.301,0,0.195,0.23,0.77,0.23,47.4
1580508000000,2020,2,2019,5,29,2.4,0.271,1.99,104682,192.8,192.8,150.4,4,2,3.3793103448275863,958.8,509.9,1502,850.8,424.9,108,85,137,54.76,-5.684e-14,265.1,0.12,0.0898,0.167,796,424.9,1100,990,990,990,967.6,965.9,969.5,22.4,20.5,24.1,0.503,0.2,0.888,0.367,0.0996,0.648,0.017,0.0041,0.032,1.12,0.518,1.84,0.051,0.022,0.09,21.26,18.67,23.58,0.954,0.945,0.958,0.979,0.97,0.98,0.933,0.917,0.939,45.5,35.1,51.11,44.34,34.05,48.2,0,0,0,0,0,0,0.836,0,0.41,0.11,0.83,0.17,43.6
1583013600000,2020,3,2019,6,31,5.17,0.49,2.95,129450,187.5,187.5,174,4,4,4,1931,1512,2509,1748,1329,183,183,183,648.2,228.7,1226,0.0974,0.0729,0.121,1100,1100,1100,990,990,990,970.8,969.5,972.3,19.2,17.7,20.5,0.919,0.897,0.926,0.648,0.648,0.648,0.034,0.032,0.037,1.87,1.85,1.87,0.097,0.09,0.11,17.35,15.8,18.63,0.949,0.944,0.952,0.98,0.977,0.98,0.93,0.922,0.933,44.4,40.22,47.84,43.5,39.28,46.88,0,0,0,0,0,0,0.967,0,2.22,0.095,0.57,0.43,25
1585692000000,2020,4,2019,7,30,8.24,0.63,2.85,100333,155.3,155.3,139.4,4,4,4,3179,2575,3420,2936,2358,243,217,295,1836,1258,2086,0.0765,0.0638,0.0926,1100,1100,1100,990,990,990,973.9,972.5,974.5,16.1,15.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.67,15.64,0.936,0.933,0.944,0.971,0.97,0.976,0.909,0.905,0.921,35.89,34.41,39.79,34.84,33.38,38.82,0,0,0,0,0,0,0.774,0,5.39,0.076,0.35,0.65,12.2
1588284000000,2020,5,2019,8,31,6.35,0.817,2.95,119831,182.5,182.5,161.1,4,4,4,2373,1658,3133,2068,1382,305,276,321,967.6,282,1712,0.132,0.102,0.166,1100,1100,1100,990,990,990,972,970,973.8,18,16.2,20,0.926,0.917,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.87,1.87,0.1,0.093,0.12,16.17,14.29,18.14,0.945,0.937,0.951,0.977,0.97,0.98,0.923,0.909,0.932,41.22,36.1,46.55,40.27,35.02,45.62,0,0,0,0,0,0,0.895,0,3.4,0.13,0.46,0.54,18.9
1590962400000,2020,6,2019,9,30,3,0.544,2.32,118238,192.8,192.8,164.2,4,3,3.6333333333333333,1157,826.3,1622,947.4,616.3,210,210,210,53.83,0,311.7,0.19,0.129,0.254,893.6,616.3,1100,990,990,990,968.4,967.2,969.9,21.6,20.1,22.8,0.598,0.321,0.917,0.429,0.213,0.648,0.02,0.0093,0.032,1.29,0.753,1.87,0.061,0.033,0.093,20.34,18.26,22.04,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.937,46.28,39.4,51.35,45.22,38.41,48.2,0,0,0,0,0,0,0.912,0,0.68,0.18,0.77,0.23,39.4
1593554400000,2020,7,2019,10,31,1.78,0.573,1.21,69670.3,127.2,127.2,93.64,3,2,2.3225806451612905,665.3,533.2,813.7,451.5,306.2,213.8,186,227,0,-5.684e-14,5.684e-14,0.33,0.229,0.426,451.5,306.2,627.7,990,990,990,966.6,966,967.2,23.4,22.8,24,0.233,0.172,0.322,0.117,0.0435,0.22,0.005,0.0018,0.0096,0.556,0.365,0.768,0.024,0.015,0.034,22.89,22.08,23.64,0.952,0.942,0.958,0.976,0.97,0.98,0.93,0.914,0.939,41.5,33.43,51.32,40.43,32.42,48.2,0,0,0,0,0,0,0.52,0,0.57,0.32,0.68,0.32,39.1
1596232800000,2020,8,2019,11,31,1.15,0.493,0.662,39720.3,72.8,72.8,53.39,2,1,1.5483870967741935,431.1,356.3,525.8,247.1,172.3,184,184,184,2.75e-15,-5.684e-14,5.684e-14,0.433,0.35,0.516,247.1,172.3,341.8,990,990,990,965.5,965.2,966,24.5,24,24.8,0.148,0.121,0.181,0.0246,0.0104,0.0603,0.001,0.00042,0.0025,0.343,0.262,0.415,0.014,0.011,0.017,24.12,23.62,24.51,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.82,26.05,52.43,36.67,25.27,48.2,0,0,0,0,0,0,0.297,0,0.488,0.43,0.58,0.42,34.5
1598911200000,2020,9,2019,12,30,0.755,0.323,0.432,26884.3,47.95,47.95,37.34,1,1,1,291.2,244.7,351.1,166.6,126.7,124.7,118,138,-4.737e-16,-2.842e-14,2.842e-14,0.43,0.387,0.482,166.6,126.7,213.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.0979,0.132,0.00991,0.00652,0.0139,0.00039,0.00026,0.00056,0.29,0.218,0.376,0.012,0.0086,0.015,24.84,24.47,25.11,0.944,0.929,0.957,0.974,0.97,0.98,0.92,0.902,0.938,38.3,29,48.93,37.34,28.13,47.95,0,0,0,0,0,0,0.207,0,0.323,0.43,0.57,0.43,35.6
1601503200000,2020,10,2020,1,31,0.576,0.26,0.317,14837.6,32.49,32.49,19.94,1,1,1,215.2,189.7,242.2,118.2,92.74,97,97,97,2.75e-15,-1.421e-14,1.421e-14,0.453,0.4,0.511,118.2,92.74,145.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0931,0.0841,0.103,0.00579,0.00363,0.0081,0.00023,0.00014,0.00032,0.201,0.155,0.249,0.0079,0.0061,0.0098,25.3,25.1,25.43,0.658,0,0.937,0.688,0,0.97,0.639,0,0.909,20.56,0,33.5,19.94,0,32.49,0,9,0,0,0.29,0,0.111,0.29,0.259,0.45,0.55,0.45,25.8
1604181600000,2020,11,2020,2,30,0.556,0.174,0.383,23959.4,38.96,38.96,33.28,1,1,1,214.6,189.5,238.7,147.6,122.5,67,67,67,0,-1.421e-14,1.421e-14,0.314,0.281,0.354,147.6,122.5,171.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0911,0.108,0.0083,0.00616,0.0103,0.00033,0.00024,0.00041,0.25,0.205,0.293,0.0098,0.008,0.012,25.25,25.07,25.38,0.937,0.927,0.946,0.971,0.97,0.976,0.91,0.899,0.923,34.27,28.24,39.93,33.28,27.39,38.96,0,0,0,0,0,0,0.185,0,0.173,0.31,0.69,0.31,43.1
1606773600000,2020,12,2020,3,31,0.904,0.206,0.697,42716.2,96.4,96.4,57.41,2,1,1.5483870967741935,337.3,238.1,525.8,260.3,161.1,77,77,77,-2.036e-31,-5.684e-14,2.842e-14,0.241,0.146,0.323,260.3,161.1,448.8,990,990,990,965.1,964.6,966,24.9,24,25.4,0.141,0.106,0.208,0.0329,0.00945,0.111,0.0013,0.00037,0.0046,0.35,0.242,0.564,0.014,0.0096,0.023,24.56,23.47,25.1,0.946,0.922,0.959,0.976,0.97,0.98,0.922,0.895,0.939,39.46,25.65,51.37,38.42,24.89,48.2,0,0,0,0,0,0,0.319,0,0.207,0.23,0.77,0.23,47.3
1609452000000,2021,1,2020,4,31,2.38,0.356,2,107767,192.8,192.8,144.8,4,2,3.2903225806451615,888.4,548.5,1350,755.6,428.5,132.9,120,139,7.436,-1.137e-13,111.1,0.158,0.103,0.219,748.1,428.5,1100,990,990,990,967.4,966.1,969,22.6,21,23.9,0.434,0.205,0.832,0.313,0.101,0.648,0.014,0.0042,0.031,0.991,0.536,1.78,0.045,0.022,0.085,21.61,19.22,23.39,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.23,35.43,51.5,43.99,34.36,48.2,0,0,0,0,0,0,0.805,0,0.38,0.15,0.84,0.16,45.3
1612130400000,2021,2,2020,5,28,4.23,0.422,2.66,120882,192.6,192.6,179.9,4,4,4,1749,1377,2365,1575,1180,174.5,162,197,475,80.47,1103,0.104,0.0685,0.143,1100,1100,1100,990,990,990,970.2,969.1,972,19.8,18,20.9,0.901,0.842,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.85,1.79,1.87,0.094,0.086,0.1,17.91,16.15,19.12,0.95,0.945,0.953,0.98,0.979,0.98,0.931,0.925,0.934,45.89,41.17,49.13,44.97,40.28,48.15,0,0,0,0,0,0,0.999,0,1.57,0.1,0.63,0.37,28.6
1614549600000,2021,3,2020,6,31,6.04,0.587,2.95,122055,167.6,167.6,164.1,4,4,4,2255,2121,2399,2036,1925,219.1,183,239,936.3,825.4,1060,0.0969,0.0822,0.11,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.06,16.73,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.88,40.95,42.75,41.01,40.05,41.89,0,0,0,0,0,0,0.911,0,3.09,0.097,0.49,0.51,20.2
1617228000000,2021,4,2020,7,30,6.42,0.562,2.85,113772,164.2,164.2,158,4,4,4,2477,2253,2614,2260,2036,217,217,217,1160,935.8,1297,0.0878,0.083,0.0963,1100,1100,1100,990,990,990,972.3,971.7,972.6,17.7,17.4,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.54,16.42,0.944,0.943,0.946,0.977,0.975,0.98,0.923,0.92,0.927,40.43,39.54,41.89,39.5,38.55,41.05,0,0,0,0,0,0,0.878,0,3.57,0.088,0.44,0.56,17.7
1619820000000,2021,5,2020,8,31,5.07,0.739,2.95,130288,191.3,191.3,175.1,4,4,4,1894,1417,2395,1618,1141,276,276,276,518.4,41.44,1019,0.15,0.115,0.195,1100,1100,1100,990,990,990,970.7,969.2,972.1,19.3,17.9,20.8,0.913,0.835,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.78,1.87,0.097,0.086,0.1,17.45,16.07,19,0.949,0.945,0.952,0.98,0.978,0.98,0.93,0.925,0.933,44.68,40.97,48.81,43.78,40.07,47.83,0,0,0,0,0,0,0.973,0,2.12,0.15,0.58,0.42,25.7
1622498400000,2021,6,2020,9,30,2.61,0.502,2.1,111043,192.8,192.8,154.2,4,3,3.533333333333333,1008,787.7,1396,814.2,577.7,193.7,161,210,4.438,0,85.85,0.198,0.15,0.267,809.7,577.7,1100,990,990,990,967.9,967.1,969.1,22.1,20.9,22.9,0.486,0.299,0.847,0.346,0.187,0.648,0.016,0.0081,0.031,1.08,0.688,1.8,0.049,0.03,0.086,21.06,19.06,22.26,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.77,39.59,51.91,43.63,38.61,48.2,0,0,0,0,0,0,0.857,0,0.51,0.19,0.8,0.2,42.5
1625090400000,2021,7,2020,10,31,1.7,0.537,1.17,67275.2,121.2,121.2,90.42,3,2,2.3225806451612905,636.3,512.1,780.7,435.8,285.1,200.5,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.324,0.238,0.443,435.8,285.1,594.7,990,990,990,966.4,965.9,967,23.6,23,24.1,0.224,0.164,0.304,0.108,0.0336,0.198,0.0046,0.0014,0.0086,0.529,0.333,0.712,0.023,0.014,0.031,23.04,22.26,23.76,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.39,31.16,52.32,39.16,30.22,48.2,0,0,0,0,0,0,0.502,0,0.53,0.32,0.69,0.31,39.6
1627768800000,2021,8,2020,11,31,1.12,0.465,0.651,39155.1,68.51,68.51,52.63,2,1,1.5161290322580645,416.6,345.6,505.3,242.9,190.6,173.7,155,184,-1.834e-15,-2.842e-14,2.842e-14,0.419,0.364,0.47,242.9,190.6,321.3,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.145,0.124,0.174,0.0215,0.012,0.0506,0.00088,0.00048,0.0021,0.342,0.254,0.407,0.014,0.01,0.017,24.19,23.74,24.54,0.945,0.924,0.958,0.975,0.97,0.98,0.921,0.896,0.939,38.87,25.65,51.93,37.63,24.88,48.2,0,0,0,0,0,0,0.292,0,0.469,0.42,0.58,0.42,35
1630447200000,2021,9,2020,12,30,0.736,0.306,0.43,26743.6,48.2,48.2,37.14,1,1,1,284,239.5,340.9,166,121.5,118,118,118,-4.263e-15,-2.842e-14,2.842e-14,0.42,0.346,0.493,166,121.5,222.9,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.112,0.0961,0.132,0.00986,0.00608,0.0147,0.00039,0.00024,0.00059,0.288,0.209,0.39,0.011,0.0082,0.016,24.87,24.51,25.15,0.943,0.926,0.959,0.974,0.97,0.98,0.919,0.899,0.939,38.21,27.77,51.37,37.14,26.94,48.2,0,0,0,0,0,0,0.206,0,0.306,0.42,0.58,0.42,36.3
1633039200000,2021,10,2021,1,31,0.599,0.26,0.34,21031.9,32.81,32.81,28.27,1,1,1,223.8,209.4,243.6,126.8,112.4,97,97,97,0,-1.421e-14,1.421e-14,0.434,0.398,0.463,126.8,112.4,146.6,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.0962,0.0911,0.103,0.00653,0.00531,0.00821,0.00026,0.00021,0.00032,0.216,0.191,0.252,0.0085,0.0075,0.0099,25.24,25.09,25.35,0.928,0.92,0.938,0.97,0.97,0.97,0.9,0.892,0.909,29.14,25.71,33.82,28.27,24.94,32.81,0,0,0,0,0,0,0.157,0,0.259,0.43,0.57,0.43,35.1
1635717600000,2021,11,2021,2,30,0.573,0.219,0.355,22093.9,36.26,36.26,30.69,1,1,1,221.2,211.1,228,136.9,118.1,84.33,67,93,9.474e-16,-1.421e-14,1.421e-14,0.382,0.294,0.441,136.9,118.1,160.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0927,0.105,0.00739,0.00579,0.00941,0.00029,0.00023,0.00037,0.233,0.2,0.274,0.0091,0.0078,0.011,25.24,25.16,25.33,0.933,0.924,0.942,0.97,0.97,0.97,0.905,0.896,0.914,31.63,27.09,37.37,30.69,26.28,36.26,0,0,0,0,0,0,0.17,0,0.218,0.38,0.62,0.38,38.6
1638309600000,2021,12,2021,3,31,0.655,0.158,0.497,31321.1,48.2,48.2,42.1,1,1,1,244.5,216.5,282.2,185.5,157.5,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.243,0.209,0.272,185.5,157.5,223.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.113,0.103,0.126,0.0115,0.00914,0.0147,0.00045,0.00036,0.00058,0.317,0.267,0.384,0.013,0.01,0.015,25.03,24.79,25.23,0.95,0.941,0.959,0.977,0.97,0.98,0.928,0.913,0.94,43.25,36.69,52.02,42.1,35.59,48.2,0,0,0,0,0,0,0.234,0,0.158,0.24,0.76,0.24,47.8
1640988000000,2022,1,2021,4,31,1.03,0.196,0.83,50356.5,95.38,95.38,67.68,2,1,1.903225806451613,383.1,285.7,513.2,310.1,212.7,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.195,0.142,0.255,310.1,212.7,440.2,990,990,990,965.3,964.8,965.9,24.7,24.1,25.2,0.158,0.124,0.204,0.047,0.0138,0.107,0.0019,0.00055,0.0044,0.371,0.244,0.551,0.015,0.0097,0.023,24.32,23.54,24.84,0.944,0.923,0.959,0.973,0.97,0.98,0.918,0.895,0.94,37.28,25.92,52.01,36.17,25.14,48.2,0,0,0,0,0,0,0.376,0,0.2,0.19,0.81,0.19,48.9
1643666400000,2022,2,2021,5,28,1.71,0.206,1.5,84929.6,169.2,169.2,126.4,4,2,3,705.5,527.2,954.4,620.5,442.2,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.124,0.0891,0.161,620.5,442.2,869.4,990,990,990,966.7,966,967.7,23.3,22.3,24,0.307,0.206,0.488,0.214,0.108,0.36,0.0093,0.0045,0.016,0.745,0.531,1.08,0.032,0.022,0.049,22.54,21.2,23.47,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.81,35.68,52.61,42.48,34.61,48.2,0,0,0,0,0,0,0.702,0,0.21,0.12,0.88,0.12,49.7
1646085600000,2022,3,2021,6,31,3.23,0.346,2.77,139272,192.8,192.8,187.2,4,4,4,1208,976,1493,1079,847,129,129,129,44.89,-1.137e-13,263.6,0.108,0.0864,0.132,1034,847,1100,990,990,990,968.6,967.8,969.5,21.4,20.5,22.2,0.711,0.482,0.895,0.538,0.349,0.648,0.025,0.016,0.032,1.53,1.06,1.84,0.072,0.048,0.09,19.91,18.7,21.14,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.05,41.89,50.51,46.8,41.05,48.2,0,0,0,0,0,0,1.04,0,0.46,0.11,0.86,0.14,43.1
1648764000000,2022,4,2021,7,30,4.78,0.384,2.85,126775,187.3,187.3,176.1,4,4,4,1845,1515,2070,1697,1367,148,148,148,596.7,266.9,822.1,0.081,0.0715,0.0977,1100,1100,1100,990,990,990,970.6,969.5,971.3,19.4,18.7,20.5,0.923,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.091,0.1,17.54,16.86,18.61,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.92,43.08,47.78,44.02,42.22,46.83,0,0,0,0,0,0,0.978,0,1.93,0.08,0.6,0.4,26.5
1651356000000,2022,5,2021,8,31,4.65,0.667,2.92,133089,192.3,192.3,178.9,4,4,4,1735,1246,2074,1486,970.5,248.9,192,276,394.5,-1.137e-13,781.7,0.149,0.0926,0.221,1092,970.5,1100,990,990,990,970.2,968.7,971.3,19.8,18.7,21.3,0.888,0.627,0.926,0.632,0.409,0.648,0.032,0.019,0.035,1.82,1.31,1.87,0.092,0.061,0.1,17.95,16.85,20.02,0.95,0.948,0.955,0.98,0.98,0.98,0.931,0.929,0.936,45.63,43.05,49.05,44.72,42.19,48.07,0,0,0,0,0,0,0.994,0,1.73,0.14,0.63,0.37,28.6
1654034400000,2022,6,2021,9,30,2.32,0.417,1.9,103506,190.8,190.8,143.8,4,3,3.3333333333333335,893.6,697.5,1203,732.6,536.5,161,161,161,0,-1.137e-13,1.137e-13,0.185,0.134,0.231,732.6,536.5,1042,990,990,990,967.5,966.7,968.5,22.5,21.5,23.3,0.404,0.268,0.708,0.284,0.159,0.519,0.013,0.0068,0.024,0.926,0.611,1.51,0.041,0.026,0.071,21.62,19.95,22.7,0.955,0.95,0.957,0.979,0.971,0.98,0.934,0.922,0.938,44.23,37.81,51.55,43.15,36.72,48.2,0,0,0,0,0,0,0.799,0,0.42,0.18,0.82,0.18,44.6
1656626400000,2022,7,2021,10,31,1.49,0.498,0.994,58309.3,102.9,102.9,78.37,3,2,2.032258064516129,557.2,452.2,687.4,371.2,266.2,186,186,186,0,-5.684e-14,5.684e-14,0.339,0.271,0.411,371.2,266.2,501.4,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.192,0.154,0.251,0.0742,0.0247,0.136,0.0031,0.001,0.0058,0.456,0.301,0.649,0.019,0.012,0.028,23.44,22.74,24.06,0.948,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.82,29.33,52.32,38.63,28.45,48.2,0,0,0,0,0,0,0.435,0,0.496,0.33,0.67,0.33,39.1
1659304800000,2022,8,2021,11,31,0.995,0.415,0.58,35251.7,62.63,62.63,47.38,2,1,1.3548387096774193,371.5,312,446.5,216.5,157,155,155,155,3.667e-15,-2.842e-14,2.842e-14,0.422,0.347,0.497,216.5,157,291.5,990,990,990,965.3,965,965.6,24.7,24.4,25,0.133,0.112,0.16,0.0162,0.00909,0.0366,0.00066,0.00036,0.0015,0.322,0.258,0.407,0.013,0.01,0.017,24.42,24.05,24.76,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.55,26.08,52.54,37.37,25.29,48.2,0,0,0,0,0,0,0.263,0,0.415,0.42,0.58,0.42,35.4
1661983200000,2022,9,2021,12,30,0.662,0.306,0.357,22065.5,42.95,42.95,30.65,1,1,1,255.6,216.3,307.9,137.6,98.26,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.467,0.383,0.546,137.6,98.26,189.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.0879,0.12,0.00744,0.0041,0.0119,0.00029,0.00016,0.00047,0.237,0.167,0.331,0.0094,0.0066,0.013,25.06,24.73,25.34,0.932,0.911,0.952,0.971,0.968,0.98,0.905,0.883,0.933,31.53,22.28,43.82,30.65,21.57,42.95,0,0,0,0,0,0,0.17,0,0.305,0.46,0.54,0.46,33.3
1664575200000,2022,10,2022,1,31,0.52,0.196,0.325,20139.9,31.78,31.78,27.07,1,1,1,194.2,181,214.3,121.2,108,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.377,0.341,0.403,121.2,108,141.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0871,0.0988,0.00606,0.00493,0.00776,0.00024,0.00019,0.0003,0.204,0.18,0.24,0.008,0.0071,0.0094,25.37,25.27,25.39,0.925,0.916,0.935,0.97,0.97,0.97,0.897,0.889,0.907,27.91,24.63,32.76,27.07,23.89,31.78,0,0,0,0,0,0,0.15,0,0.195,0.38,0.63,0.37,38.7
1667253600000,2022,11,2022,2,30,0.558,0.174,0.384,24053.3,38.49,38.49,33.41,1,1,1,215.3,181.8,236.8,148.3,114.8,67,67,67,-4.737e-16,-1.421e-14,0,0.313,0.283,0.369,148.3,114.8,169.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0884,0.108,0.00835,0.00551,0.0102,0.00033,0.00022,0.0004,0.251,0.191,0.29,0.0099,0.0075,0.011,25.24,25.09,25.38,0.937,0.921,0.945,0.971,0.97,0.975,0.91,0.894,0.921,34.41,26.32,39.48,33.41,25.53,38.49,0,0,0,0,0,0,0.186,0,0.174,0.31,0.69,0.31,43.1
1669845600000,2022,12,2022,3,31,0.812,0.174,0.639,39152.3,77.41,77.41,52.62,2,1,1.5806451612903225,303.3,235.1,412.6,238.5,158.1,64.81,59,77,0,-2.842e-14,2.842e-14,0.224,0.143,0.327,238.5,158.1,353.6,990,990,990,964.9,964.6,965.5,25.1,24.5,25.4,0.132,0.105,0.172,0.0238,0.00919,0.0659,0.00096,0.00036,0.0027,0.31,0.239,0.419,0.012,0.0095,0.017,24.76,24.12,25.12,0.94,0.922,0.959,0.972,0.97,0.98,0.914,0.895,0.94,35.87,25.7,51.96,34.74,24.93,48.2,0,0,0,0,0,0,0.292,0,0.173,0.21,0.79,0.21,48.2