datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
853106400000,1997,1,1996,4,15,7,0.145,0.0442,0.101,6339.75,42.42,42.42,37.74,1,1,1,239.8,221.5,259.2,166.8,148.5,73,73,73,0,0,0,0.305,0.282,0.33,166.8,148.5,186.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.101,0.115,0.00993,0.00837,0.0116,0.00039,0.00033,0.00046,0.285,0.253,0.32,0.011,0.0099,0.013,25.08,24.94,25.22,0.944,0.938,0.95,0.974,0.97,0.98,0.92,0.91,0.931,38.73,34.44,43.28,37.74,33.41,42.42,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.7
853711200000,1997,1,1996,4,16,7,0.182,0.0442,0.138,8453.84,58.05,58.05,50.32,2,1,1.4285714285714286,300.4,267.7,338.8,227.4,194.7,73,73,73,0,-2.842e-14,2.842e-14,0.245,0.215,0.273,227.4,194.7,265.8,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.129,0.118,0.143,0.016,0.0123,0.0244,0.00064,0.00049,0.00098,0.322,0.251,0.388,0.013,0.01,0.015,24.77,24.62,24.89,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,39.95,26.7,52.07,38.54,25.9,48.2,0,0,0,0,0,0,0.28,0,0.044,0.24,0.76,0.24,46.4
854316000000,1997,1,1996,4,17,7,0.255,0.0462,0.208,12614,90.85,90.85,75.08,2,2,2,420.9,352.7,503.6,344.4,279.7,76.43,73,85,0,0,0,0.183,0.165,0.207,344.4,279.7,418.6,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.171,0.148,0.198,0.0616,0.031,0.0966,0.0025,0.0012,0.004,0.407,0.31,0.519,0.017,0.012,0.022,24.1,23.61,24.53,0.947,0.936,0.956,0.974,0.97,0.98,0.922,0.908,0.937,38.5,31.48,46.35,37.54,30.53,45.43,0,0,0,0,0,0,0.417,0,0.047,0.18,0.82,0.18,49.5
854920800000,1997,2,1996,5,18,7,0.388,0.0514,0.336,19466.7,133.6,133.6,115.9,3,2,2.857142857142857,641.2,537.3,734.7,556.2,452.3,85,85,85,0,0,0,0.134,0.116,0.158,556.2,452.3,649.7,990,990,990,966.5,966,966.8,23.5,23.2,24,0.266,0.21,0.319,0.174,0.112,0.235,0.0074,0.0047,0.01,0.648,0.52,0.789,0.028,0.022,0.034,22.89,22.37,23.41,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,41.96,35.17,49.75,40.92,34.12,48.2,0,0,0,0,0,0,0.644,0,0.052,0.13,0.87,0.13,50.2
855525600000,1997,2,1996,5,19,7,0.491,0.0618,0.429,23759,144.6,144.6,141.4,3,3,3,811.3,759,867.5,709.1,670.7,102.1,85,105,0,0,0,0.126,0.112,0.135,709.1,670.7,762.5,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.358,0.333,0.396,0.274,0.249,0.308,0.012,0.011,0.014,0.893,0.828,0.987,0.039,0.036,0.044,21.96,21.64,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.7,46.52,51.6,47.14,45.59,48.2,0,0,0,0,0,0,0.786,0,0.062,0.13,0.87,0.13,48.4
856130400000,1997,2,1996,5,20,7,0.557,0.0718,0.485,26149.5,159.8,159.8,155.7,4,3,3.857142857142857,920.2,882.3,959.2,801.5,777.3,118.7,105,137,0,0,0,0.129,0.114,0.146,801.5,777.3,822.2,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.435,0.41,0.458,0.327,0.315,0.337,0.015,0.014,0.015,0.986,0.948,1.01,0.044,0.042,0.046,21.43,21.25,21.58,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,42.04,39.73,52.37,40.63,38.75,48.2,0,0,0,0,0,0,0.865,0,0.072,0.13,0.87,0.13,46.9
856735200000,1997,2,1996,5,21,7,0.611,0.0908,0.52,27822.1,169.6,169.6,165.6,4,4,4,1010,971.1,1056,860.3,834.1,150.1,137,183,0,-1.137e-13,1.137e-13,0.148,0.134,0.176,860.3,834.1,883.5,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.496,0.469,0.516,0.355,0.343,0.367,0.016,0.015,0.017,1.08,1.04,1.12,0.049,0.047,0.051,20.99,20.81,21.18,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.25,41.32,43.27,41.4,40.45,42.4,0,0,0,0,0,0,0.92,0,0.091,0.15,0.85,0.15,45.5
857340000000,1997,3,1996,6,22,7,0.656,0.111,0.545,28728.5,172.4,172.4,171,4,4,4,1084,1069,1093,901.2,886.5,183,183,183,-1.624e-14,-1.137e-13,1.137e-13,0.169,0.167,0.171,901.2,886.5,910.3,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.541,0.528,0.55,0.375,0.368,0.38,0.017,0.017,0.017,1.16,1.14,1.18,0.053,0.052,0.054,20.67,20.63,20.74,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.62,43.05,43.97,42.75,42.19,43.09,0,0,0,0,0,0,0.95,0,0.111,0.17,0.83,0.17,43.8
857944800000,1997,3,1996,6,23,7,0.624,0.0827,0.541,28775.3,175.3,175.3,171.3,4,4,4,1031,1001,1062,894.5,871.5,136.7,129,183,1.624e-14,-1.137e-13,1.137e-13,0.132,0.123,0.172,894.5,871.5,919.6,990,990,990,968,967.9,968.1,22,21.9,22.1,0.526,0.504,0.548,0.372,0.361,0.384,0.017,0.016,0.018,1.14,1.1,1.18,0.052,0.05,0.054,20.86,20.76,21,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.69,42.74,44.73,42.82,41.89,43.83,0,0,0,0,0,0,0.952,0,0.083,0.13,0.87,0.13,46.1
858549600000,1997,3,1996,6,24,7,0.582,0.078,0.504,27196.3,166.8,166.8,161.9,4,4,4,962.4,935.7,993.1,833.4,806.7,129,129,129,0,0,0,0.134,0.13,0.138,833.4,806.7,864.1,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.469,0.445,0.497,0.342,0.329,0.357,0.015,0.015,0.016,1.04,0.989,1.09,0.047,0.044,0.049,21.21,21.04,21.37,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.35,40.3,42.55,40.47,39.35,41.7,0,0,0,0,0,0,0.899,0,0.078,0.13,0.87,0.13,46.7
859154400000,1997,3,1996,6,25,7,0.56,0.078,0.482,26141.8,157,157,155.6,4,4,4,925.2,917.4,933.4,796.2,788.4,129,129,129,0,0,0,0.139,0.138,0.141,796.2,788.4,804.4,990,990,990,967.6,967.6,967.6,22.4,22.4,22.4,0.435,0.428,0.443,0.324,0.321,0.328,0.014,0.014,0.015,0.971,0.957,0.985,0.043,0.043,0.044,21.43,21.38,21.47,0.953,0.953,0.953,0.976,0.975,0.976,0.93,0.929,0.931,39.87,39.55,40.2,38.9,38.56,39.26,0,0,0,0,0,0,0.864,0,0.078,0.14,0.86,0.14,46.7
859759200000,1997,3,1996,6,26,7,0.603,0.0759,0.527,28194.8,178.3,178.3,167.8,4,4,4,996.3,945,1064,870.7,816,125.6,125,129,0,0,0,0.126,0.117,0.137,870.7,816,939.2,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.505,0.453,0.568,0.36,0.334,0.394,0.016,0.015,0.018,1.1,1.01,1.22,0.05,0.045,0.056,21.03,20.68,21.31,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.936,42.83,40.67,45.5,41.96,39.75,44.59,0,0,0,0,0,0,0.932,0,0.076,0.13,0.87,0.13,46.8
860364000000,1997,4,1996,7,27,7,0.731,0.0756,0.64,32005.7,192.8,192.8,190.5,4,4,4,1209,1093,1326,1084,968.3,125,125,125,26.84,0,101.1,0.104,0.0943,0.114,1058,968.3,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.733,0.594,0.826,0.561,0.408,0.648,0.026,0.019,0.031,1.58,1.27,1.77,0.074,0.058,0.084,19.86,19.3,20.54,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.1,46.59,50.36,47.63,45.65,48.2,0,0,0,0,0,0,1.06,0,0.091,0.1,0.88,0.12,43.8
860968800000,1997,4,1996,7,28,7,0.871,0.0756,0.665,31941.6,192.8,192.8,190.1,4,4,4,1440,1365,1502,1315,1240,125,125,125,215,140.3,277.1,0.0869,0.0832,0.0916,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.875,0.842,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.085,0.09,18.89,18.66,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.9,49.24,47.53,46.95,48.2,0,0,0,0,0,0,1.06,0,0.206,0.087,0.76,0.24,36.7
861573600000,1997,4,1996,7,29,7,0.905,0.0895,0.665,31585.1,189.3,189.3,188,4,4,4,1496,1461,1515,1348,1313,148,148,148,247.8,213.1,266.9,0.0989,0.0977,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.903,0.885,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.089,0.091,18.68,18.61,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.96,47.78,48.3,47,46.83,47.34,0,0,0,0,0,0,1.04,0,0.24,0.099,0.73,0.27,34.9
862178400000,1997,4,1996,7,30,7,0.816,0.105,0.66,32205.4,192.8,192.8,191.7,4,4,4,1349,1241,1439,1176,1049,173.1,148,192,85.39,0,191.2,0.129,0.103,0.155,1091,1049,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.818,0.721,0.875,0.627,0.533,0.648,0.03,0.025,0.031,1.74,1.54,1.82,0.083,0.072,0.088,19.26,18.89,19.8,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.07,48.51,49.75,47.92,47.54,48.2,0,0,0,0,0,0,1.06,0,0.156,0.13,0.81,0.19,39.5
862783200000,1997,5,1996,8,31,7,0.671,0.112,0.559,29244.6,186.3,186.3,174.1,4,4,4,1109,1026,1203,923.7,856.6,185.6,147,192,1.624e-14,-1.137e-13,1.137e-13,0.167,0.143,0.183,923.7,856.6,1011,990,990,990,968.2,968,968.5,21.8,21.5,22,0.565,0.5,0.667,0.389,0.354,0.449,0.018,0.016,0.021,1.21,1.09,1.4,0.056,0.049,0.065,20.55,20.06,20.9,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.41,41.81,47.52,43.52,40.97,46.57,0,0,0,0,0,0,0.967,0,0.112,0.17,0.83,0.17,43.6
863388000000,1997,5,1996,8,32,7,0.569,0.0889,0.48,25728,165,165,153.1,4,3,3.5714285714285716,941,886.5,1003,794,739.5,147,147,147,0,0,0,0.157,0.147,0.166,794,739.5,856,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.436,0.386,0.493,0.323,0.295,0.353,0.014,0.013,0.016,1,0.956,1.08,0.045,0.042,0.049,21.33,21.01,21.6,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.07,39.51,51.59,43.45,38.52,48.2,0,0,0,0,0,0,0.851,0,0.089,0.16,0.84,0.16,45.2
863992800000,1997,5,1996,8,33,7,0.503,0.0889,0.414,23158,144.5,144.5,137.8,3,3,3,831.2,793.8,871.7,684.2,646.8,147,147,147,0,0,0,0.177,0.169,0.185,684.2,646.8,724.7,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.349,0.328,0.372,0.258,0.233,0.285,0.011,0.01,0.013,0.857,0.794,0.926,0.038,0.035,0.041,21.92,21.69,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.89,44.73,49.16,45.95,43.84,48.17,0,0,0,0,0,0,0.766,0,0.089,0.18,0.82,0.18,46
864597600000,1997,5,1996,8,34,7,0.455,0.0865,0.368,20977.8,129.7,129.7,124.9,3,3,3,752,716.1,783.4,609,581.4,143,119,147,0,0,0,0.19,0.166,0.202,609,581.4,636.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.306,0.29,0.322,0.208,0.189,0.226,0.009,0.0082,0.0098,0.73,0.684,0.777,0.032,0.029,0.034,22.36,22.19,22.53,0.954,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.49,40.76,44.12,41.62,39.85,43.24,0,0,0,0,0,0,0.694,0,0.087,0.19,0.81,0.19,46.1
865202400000,1997,6,1996,9,35,7,0.406,0.072,0.334,19194.6,121.1,121.1,114.3,3,3,3,671.1,638.7,704.9,552.1,519.7,119,119,119,0,0,0,0.178,0.169,0.186,552.1,519.7,585.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.253,0.291,0.17,0.148,0.192,0.0073,0.0063,0.0083,0.632,0.578,0.689,0.027,0.025,0.03,22.78,22.59,22.97,0.951,0.948,0.953,0.974,0.97,0.979,0.926,0.92,0.933,39.09,37,41.25,38.08,35.89,40.37,0,0,0,0,0,0,0.635,0,0.072,0.18,0.82,0.18,47.3
865807200000,1997,6,1996,9,36,7,0.363,0.072,0.292,16738.6,105.7,105.7,99.63,3,2,2.4285714285714284,601,574.5,628.6,482,455.5,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.198,0.189,0.207,482,455.5,509.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.232,0.217,0.247,0.127,0.114,0.141,0.0054,0.0048,0.006,0.578,0.531,0.625,0.024,0.022,0.026,23.12,23.02,23.23,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.37,35.09,52.08,42.39,34.04,48.2,0,0,0,0,0,0,0.554,0,0.071,0.2,0.8,0.2,46.1
866412000000,1997,6,1996,9,37,7,0.328,0.072,0.256,15318.2,95.84,95.84,91.18,2,2,2,542.4,520,566,423.4,401.1,119,119,119,1.624e-14,-5.684e-14,5.684e-14,0.22,0.21,0.229,423.4,401.1,447,990,990,990,966,965.9,966.1,24,23.9,24.1,0.204,0.196,0.213,0.0989,0.0883,0.11,0.0041,0.0037,0.0046,0.532,0.498,0.567,0.022,0.021,0.024,23.43,23.29,23.56,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.52,44.25,48.9,45.59,43.37,47.92,0,0,0,0,0,0,0.507,0,0.072,0.22,0.78,0.22,46.7
867016800000,1997,6,1996,9,38,7,0.298,0.072,0.226,13617.7,85.22,85.22,81.06,2,2,2,493.3,474.4,512.7,374.3,355.4,119,119,119,-8.12e-15,-5.684e-14,0,0.241,0.232,0.251,374.3,355.4,393.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.18,0.194,0.0756,0.0667,0.0848,0.0031,0.0028,0.0035,0.458,0.43,0.487,0.019,0.018,0.02,23.72,23.61,23.84,0.952,0.949,0.954,0.978,0.975,0.98,0.931,0.925,0.935,41.43,39.43,43.48,40.53,38.43,42.61,0,0,0,0,0,0,0.45,0,0.072,0.24,0.76,0.24,45.7
867621600000,1997,6,1996,9,39,7,0.273,0.0803,0.193,11557.5,75.44,75.44,68.79,2,2,2,452,436.4,468.1,319.3,301.4,132.7,119,135,0,0,0,0.294,0.254,0.309,319.3,301.4,349.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.178,0.0497,0.0413,0.0638,0.002,0.0017,0.0026,0.377,0.35,0.42,0.015,0.014,0.017,23.99,23.87,24.09,0.944,0.941,0.948,0.97,0.97,0.973,0.916,0.913,0.923,35.44,33.49,38.75,34.4,32.49,37.72,0,0,0,0,0,0,0.382,0,0.08,0.29,0.71,0.29,42.3
868226400000,1997,7,1996,10,40,7,0.252,0.0816,0.17,10209.3,63.87,63.87,60.77,2,2,2,416.8,402.8,431.2,281.8,267.8,135,135,135,0,0,0,0.324,0.313,0.335,281.8,267.8,296.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.032,0.0254,0.0388,0.0013,0.001,0.0016,0.32,0.299,0.342,0.013,0.012,0.014,24.2,24.12,24.29,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.32,29.77,32.92,30.38,28.88,31.93,0,0,0,0,0,0,0.338,0,0.082,0.32,0.67,0.33,40.5
868831200000,1997,7,1996,10,41,7,0.234,0.0816,0.152,9128.54,56.99,56.99,54.34,2,2,2,386.9,374.6,399.2,251.9,239.6,135,135,135,0,-2.842e-14,2.842e-14,0.349,0.338,0.36,251.9,239.6,264.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.15,0.0189,0.0161,0.0237,0.00077,0.00065,0.00096,0.277,0.261,0.294,0.011,0.011,0.012,24.39,24.31,24.47,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.01,26.62,29.38,27.17,25.82,28.49,0,0,0,0,0,0,0.302,0,0.082,0.35,0.65,0.35,39
869436000000,1997,7,1996,10,42,7,0.217,0.0816,0.136,8195.41,50.74,50.74,48.78,2,1,1.2857142857142858,359.4,348.6,370.5,224.4,213.6,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.376,0.364,0.387,224.4,213.6,235.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.132,0.139,0.0148,0.0139,0.0158,0.0006,0.00056,0.00064,0.351,0.252,0.402,0.014,0.01,0.016,24.45,24.38,24.52,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.6,25.69,52.22,41.6,24.92,48.2,0,0,0,0,0,0,0.271,0,0.081,0.38,0.63,0.37,37.8
870040800000,1997,7,1996,10,43,7,0.202,0.0765,0.126,7874.9,48.2,48.2,46.87,1,1,1,334.6,322.1,345.1,208.2,201,126.4,115,135,0,-2.842e-14,2.842e-14,0.377,0.346,0.402,208.2,201,216.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.13,0.0134,0.0128,0.0142,0.00054,0.00052,0.00057,0.366,0.354,0.38,0.015,0.014,0.015,24.56,24.5,24.63,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.95,46.25,50.04,46.87,45.33,48.2,0,0,0,0,0,0,0.26,0,0.076,0.38,0.62,0.38,39
870645600000,1997,8,1996,11,44,7,0.185,0.0696,0.116,7278.84,46.07,46.07,43.33,1,1,1,306.5,295,318.5,191.5,180,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.376,0.361,0.39,191.5,180,203.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.125,0.012,0.0111,0.0131,0.00048,0.00044,0.00052,0.334,0.314,0.356,0.013,0.012,0.014,24.73,24.65,24.81,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,44.21,41.54,47.01,43.33,40.68,46.07,0,0,0,0,0,0,0.241,0,0.069,0.38,0.63,0.37,39.3
871250400000,1997,8,1996,11,45,7,0.171,0.0562,0.115,7226.26,45.12,45.12,43.01,1,1,1,282.4,273.4,291.5,189.4,180.4,93,93,93,0,-2.842e-14,2.842e-14,0.329,0.319,0.34,189.4,180.4,198.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.122,0.0118,0.0111,0.0126,0.00047,0.00044,0.0005,0.329,0.313,0.345,0.013,0.012,0.014,24.84,24.79,24.89,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,43.89,41.78,46.04,43.01,40.94,45.12,0,0,0,0,0,0,0.239,0,0.056,0.33,0.67,0.33,42.3
871855200000,1997,8,1996,11,46,7,0.159,0.0562,0.102,6405.09,40.18,40.18,38.13,1,1,1,262.2,254.5,270.4,169.2,161.5,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.355,0.344,0.365,169.2,161.5,177.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.0101,0.00948,0.0108,0.0004,0.00038,0.00043,0.292,0.279,0.307,0.012,0.011,0.012,24.96,24.91,25,0.945,0.943,0.948,0.974,0.97,0.978,0.921,0.915,0.927,39.13,37.34,41.07,38.13,36.23,40.18,0,0,0,0,0,0,0.212,0,0.057,0.35,0.64,0.36,40.3
872460000000,1997,8,1996,11,47,7,0.148,0.0562,0.0922,5737.05,35.66,35.66,34.15,1,1,1,245.4,239.5,252.1,152.4,146.5,93,93,93,0,0,0,0.379,0.369,0.388,152.4,146.5,159.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.0087,0.0082,0.00927,0.00034,0.00032,0.00037,0.263,0.252,0.274,0.01,0.0099,0.011,25.07,25.02,25.11,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.21,33.83,36.76,34.15,32.81,35.66,0,0,0,0,0,0,0.19,0,0.0558,0.38,0.62,0.38,38.8
873064800000,1997,9,1996,12,48,7,0.138,0.0435,0.0945,5911.15,37.14,37.14,35.19,1,1,1,228.2,220.1,236.5,156.2,148.1,72,72,72,0,0,0,0.316,0.304,0.327,156.2,148.1,164.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.102,0.108,0.00903,0.00834,0.00973,0.00035,0.00033,0.00038,0.267,0.253,0.282,0.011,0.0099,0.011,25.16,25.1,25.23,0.941,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.917,36.26,34.36,38.2,35.19,33.33,37.14,0,0,0,0,0,0,0.195,0,0.0435,0.32,0.68,0.32,42.8
873669600000,1997,9,1996,12,49,7,0.128,0.0435,0.0844,5268.76,32.77,32.77,31.36,1,1,1,211.5,205.6,217.6,139.5,133.6,72,72,72,0,0,0,0.341,0.331,0.35,139.5,133.6,145.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0989,0.0968,0.101,0.00761,0.00711,0.00813,0.0003,0.00028,0.00032,0.237,0.227,0.248,0.0093,0.0089,0.0097,25.29,25.25,25.34,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.33,30.94,33.78,31.36,30.01,32.77,0,0,0,0,0,0,0.174,0,0.0436,0.34,0.66,0.34,41.2
874274400000,1997,9,1996,12,50,7,0.121,0.0435,0.0772,4807.51,29.95,29.95,28.62,1,1,1,199.6,193.8,205.3,127.6,121.8,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.361,0.351,0.371,127.6,121.8,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0926,0.0967,0.00659,0.00611,0.00708,0.00026,0.00024,0.00028,0.216,0.206,0.226,0.0084,0.008,0.0089,25.37,25.34,25.38,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.5,28.09,30.88,28.62,27.25,29.95,0,0,0,0,0,0,0.159,0,0.0438,0.36,0.64,0.36,39.7
874879200000,1997,9,1996,12,51,7,0.113,0.0435,0.0691,4267.91,26.78,26.78,25.4,1,1,1,186.3,181,191.9,114.3,109,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.387,0.375,0.398,114.3,109,119.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0881,0.092,0.00546,0.00501,0.00594,0.00021,0.0002,0.00023,0.192,0.183,0.202,0.0075,0.0071,0.0079,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.19,24.88,27.61,25.4,24.13,26.78,0,0,0,0,0,0,0.141,0,0.0439,0.38,0.61,0.39,37.8
875484000000,1997,9,1996,12,52,7,0.106,0.0349,0.0712,4409.07,27.96,27.96,26.24,1,1,1,175.5,171.4,179.6,117.8,106.3,57.71,52,72,-6.09e-15,-1.421e-14,1.421e-14,0.328,0.294,0.404,117.8,106.3,124.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0872,0.0902,0.00576,0.00478,0.00637,0.00023,0.00019,0.00025,0.196,0.178,0.208,0.0077,0.007,0.0081,25.36,25.34,25.38,0.923,0.915,0.928,0.97,0.97,0.97,0.896,0.888,0.901,27.06,24.2,28.82,26.24,23.47,27.96,0,0,0,0,0,0,0.146,0,0.0348,0.33,0.67,0.33,41.6
876088800000,1997,10,1997,1,1,7,0.102,0.0314,0.0709,4386.09,26.29,26.29,26.11,1,1,1,169.3,168.7,170.1,117.3,116.7,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.307,0.306,0.308,117.3,116.7,118,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0873,0.0878,0.00572,0.00567,0.00578,0.00022,0.00022,0.00023,0.194,0.193,0.195,0.0076,0.0076,0.0077,25.34,25.34,25.34,0.923,0.923,0.924,0.97,0.97,0.97,0.895,0.895,0.896,26.92,26.76,27.1,26.11,25.96,26.29,0,0,0,0,0,0,0.145,0,0.0311,0.31,0.7,0.3,43
876693600000,1997,10,1997,1,2,7,0.1,0.0314,0.0688,4241.67,26.22,26.22,25.25,1,1,1,165.8,162.1,169.8,113.8,110.1,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.314,0.306,0.321,113.8,110.1,117.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.085,0.0877,0.00542,0.00511,0.00576,0.00021,0.0002,0.00023,0.188,0.181,0.195,0.0074,0.0071,0.0076,25.34,25.34,25.34,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.896,26.03,25.13,27.03,25.25,24.37,26.22,0,0,0,0,0,0,0.14,0,0.0312,0.31,0.69,0.31,42.4
877298400000,1997,10,1997,1,3,7,0.0948,0.0314,0.0634,3880.88,24.05,24.05,23.1,1,1,1,156.8,153.7,160.8,104.8,101.7,52,52,52,-6.09e-15,-1.421e-14,1.421e-14,0.332,0.323,0.338,104.8,101.7,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.082,0.0845,0.00466,0.00439,0.00499,0.00018,0.00017,0.0002,0.172,0.166,0.179,0.0067,0.0065,0.007,25.34,25.34,25.34,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.884,0.89,23.82,23.04,24.79,23.1,22.34,24.05,0,0,0,0,0,0,0.128,0,0.0314,0.33,0.67,0.33,40.9
877903200000,1997,10,1997,1,4,7,0.093,0.0311,0.0619,3783.27,23.15,23.15,22.52,1,1,1,153.8,150.4,156.4,102.4,98.36,51.43,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.335,0.323,0.346,102.4,98.36,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0808,0.083,0.00445,0.00411,0.00468,0.00017,0.00016,0.00018,0.167,0.16,0.172,0.0066,0.0063,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.968,0.97,0.885,0.883,0.887,23.23,22.31,23.86,22.52,21.59,23.15,0,0,0,0,0,0,0.125,0,0.0311,0.33,0.67,0.33,40.7
878508000000,1997,11,1997,2,5,7,0.0967,0.0302,0.0664,4083.79,25.38,25.38,24.31,1,1,1,159.9,154.2,164.3,109.9,104.2,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.313,0.304,0.324,109.9,104.2,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0825,0.0861,0.00509,0.00461,0.00547,0.0002,0.00018,0.00021,0.18,0.17,0.188,0.0071,0.0067,0.0074,25.34,25.34,25.34,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,25.06,23.66,26.16,24.31,22.95,25.38,0,0,0,0,0,0,0.135,0,0.0303,0.31,0.69,0.31,42.2
879112800000,1997,11,1997,2,6,7,0.104,0.0302,0.0741,4598.75,29.07,29.07,27.37,1,1,1,172.6,163.2,179.6,122.6,113.2,50,50,50,0,-1.421e-14,1.421e-14,0.29,0.278,0.306,122.6,113.2,129.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0857,0.0915,0.00617,0.00537,0.00677,0.00024,0.00021,0.00026,0.203,0.186,0.216,0.008,0.0073,0.0084,25.34,25.34,25.34,0.926,0.92,0.93,0.97,0.97,0.97,0.899,0.893,0.902,28.22,25.89,29.97,27.37,25.11,29.07,0,0,0,0,0,0,0.152,0,0.0299,0.29,0.71,0.29,44.2
879717600000,1997,11,1997,2,7,7,0.106,0.0302,0.076,4724.78,29.27,29.27,28.12,1,1,1,175.6,172.8,180.4,125.6,122.8,50,50,50,-4.06e-15,-1.421e-14,0,0.285,0.277,0.289,125.6,122.8,130.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0891,0.0918,0.00643,0.00619,0.00684,0.00025,0.00024,0.00027,0.209,0.204,0.217,0.0082,0.008,0.0085,25.34,25.34,25.34,0.928,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.99,28.29,30.17,28.12,27.44,29.27,0,0,0,0,0,0,0.156,0,0.03,0.28,0.72,0.28,44.6
880322400000,1997,11,1997,2,8,7,0.106,0.0302,0.0753,4679.46,28.43,28.43,27.85,1,1,1,174.5,171.4,176.9,124.5,121.4,50,50,50,0,-1.421e-14,1.421e-14,0.287,0.283,0.292,124.5,121.4,126.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0886,0.0905,0.00633,0.00607,0.00654,0.00025,0.00024,0.00026,0.207,0.201,0.211,0.0081,0.0079,0.0083,25.34,25.34,25.34,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.72,27.94,29.31,27.85,27.1,28.43,0,0,0,0,0,0,0.155,0,0.0307,0.28,0.71,0.29,44.1
880927200000,1997,12,1997,3,9,7,0.106,0.0357,0.0708,4377.05,28.06,28.06,26.05,1,1,1,176,171.4,184.3,117,112.4,59,59,59,8.121e-15,-1.421e-14,1.421e-14,0.335,0.32,0.344,117,112.4,125.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0869,0.0914,0.0057,0.00531,0.0064,0.00022,0.00021,0.00025,0.195,0.186,0.209,0.0076,0.0073,0.0082,25.36,25.36,25.36,0.923,0.92,0.929,0.97,0.97,0.97,0.895,0.892,0.901,26.86,25.71,28.93,26.05,24.94,28.06,0,0,0,0,0,0,0.145,0,0.0352,0.34,0.67,0.33,41.3
881532000000,1997,12,1997,3,10,7,0.109,0.0357,0.0731,4534.74,28.25,28.25,26.99,1,1,1,179.9,175.8,185.1,120.9,116.8,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.328,0.319,0.336,120.9,116.8,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0884,0.0917,0.00603,0.00568,0.00647,0.00024,0.00022,0.00025,0.202,0.194,0.211,0.0079,0.0076,0.0082,25.36,25.36,25.36,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.83,26.8,29.13,26.99,25.99,28.25,0,0,0,0,0,0,0.15,0,0.0359,0.33,0.67,0.33,41.6
882136800000,1997,12,1997,3,11,7,0.107,0.0357,0.0711,4399.16,27.33,27.33,26.19,1,1,1,176.6,172,181.3,117.6,113,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.334,0.325,0.343,117.6,113,122.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.087,0.0903,0.00574,0.00535,0.00614,0.00022,0.00021,0.00024,0.196,0.187,0.204,0.0077,0.0073,0.008,25.36,25.36,25.36,0.923,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27,25.84,28.17,26.19,25.07,27.33,0,0,0,0,0,0,0.145,0,0.0359,0.33,0.66,0.34,41.1
882741600000,1997,12,1997,3,12,7,0.114,0.0357,0.0786,4903.89,30.59,30.59,29.19,1,1,1,189,183.4,194.9,130,124.5,59,59,59,-2.03e-15,-1.421e-14,0,0.312,0.303,0.322,130,124.5,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0911,0.0952,0.0068,0.00633,0.0073,0.00027,0.00025,0.00029,0.218,0.208,0.228,0.0085,0.0081,0.0089,25.36,25.36,25.36,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.09,28.72,31.54,29.19,27.86,30.59,0,0,0,0,0,0,0.162,0,0.0354,0.31,0.69,0.31,43
883346400000,1997,12,1997,3,13,7,0.122,0.0405,0.0817,5104.33,31.65,31.65,30.38,1,1,1,202.1,196.3,213.8,135.1,125.8,67,59,73,-2.03e-15,-1.421e-14,0,0.331,0.299,0.367,135.1,125.8,140.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0933,0.0986,0.00724,0.00644,0.00772,0.00028,0.00025,0.0003,0.228,0.212,0.239,0.0089,0.0083,0.0094,25.35,25.28,25.39,0.933,0.929,0.935,0.97,0.97,0.97,0.905,0.901,0.907,31.32,29.08,32.63,30.38,28.2,31.65,0,0,0,0,0,0,0.169,0,0.0403,0.33,0.67,0.33,41.8
883951200000,1998,1,1997,4,14,7,0.14,0.0442,0.096,6015.28,38.77,38.77,35.81,1,1,1,231.8,219,244.2,158.8,146,73,73,73,0,0,0,0.316,0.299,0.333,158.8,146,171.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.1,0.109,0.00925,0.00816,0.0103,0.00036,0.00032,0.00041,0.271,0.248,0.293,0.011,0.0097,0.012,25.14,25.04,25.24,0.942,0.937,0.946,0.971,0.97,0.975,0.915,0.909,0.922,36.85,33.86,39.74,35.81,32.85,38.77,0,0,0,0,0,0,0.199,0,0.044,0.32,0.69,0.31,43
884556000000,1998,1,1997,4,15,7,0.167,0.0442,0.123,7657.25,48.2,48.2,45.58,1,1,1,275.9,252.1,299.1,203,179.1,73,73,73,8.12e-15,0,2.842e-14,0.266,0.244,0.29,203,179.1,226.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.112,0.129,0.013,0.011,0.015,0.00052,0.00043,0.0006,0.35,0.307,0.391,0.014,0.012,0.016,24.85,24.71,24.98,0.954,0.948,0.959,0.98,0.979,0.98,0.935,0.929,0.94,47.2,41.6,52.56,45.58,40.75,48.2,0,0,0,0,0,0,0.253,0,0.044,0.26,0.74,0.26,45.9
885160800000,1998,1,1997,4,16,7,0.205,0.0442,0.161,9738.81,64.91,64.91,57.97,2,2,2,338.5,309.2,370.5,265.5,236.2,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.216,0.197,0.236,265.5,236.2,297.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.143,0.132,0.154,0.0253,0.0158,0.0394,0.001,0.00063,0.0016,0.29,0.25,0.337,0.012,0.01,0.014,24.62,24.41,24.8,0.932,0.925,0.94,0.97,0.97,0.97,0.904,0.897,0.911,29.88,26.57,33.46,28.98,25.78,32.46,0,0,0,0,0,0,0.322,0,0.044,0.22,0.79,0.21,47.5
885765600000,1998,1,1997,4,17,7,0.259,0.0452,0.214,12963.3,85.07,85.07,77.16,2,2,2,428.4,384.4,475.2,353.7,311.4,74.71,73,85,0,0,0,0.175,0.159,0.19,353.7,311.4,390.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.174,0.159,0.188,0.0659,0.046,0.0832,0.0027,0.0019,0.0034,0.421,0.358,0.477,0.017,0.014,0.02,24.05,23.78,24.32,0.949,0.942,0.954,0.975,0.97,0.98,0.925,0.914,0.935,39.55,34.99,43.4,38.58,33.94,42.54,0,0,0,0,0,0,0.429,0,0.045,0.17,0.83,0.17,50.1
886370400000,1998,2,1997,5,18,7,0.334,0.0514,0.283,16643.2,112.2,112.2,99.07,3,2,2.4285714285714284,552.6,491.3,623.1,467.6,406.3,85,85,85,8.12e-15,0,5.684e-14,0.155,0.136,0.173,467.6,406.3,538.1,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.219,0.193,0.256,0.121,0.0908,0.16,0.0051,0.0038,0.0068,0.549,0.501,0.601,0.023,0.021,0.025,23.37,23.01,23.69,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.939,43.11,35.04,50.73,41.89,33.99,48.2,0,0,0,0,0,0,0.55,0,0.051,0.15,0.85,0.15,49.8
886975200000,1998,2,1997,5,19,7,0.447,0.0514,0.396,22416.3,144.6,144.6,133.4,3,3,3,739.1,649.7,824.4,654.1,564.7,85,85,85,0,0,0,0.116,0.103,0.131,654.1,564.7,739.4,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.322,0.271,0.37,0.238,0.178,0.295,0.01,0.0076,0.013,0.796,0.646,0.94,0.034,0.027,0.041,22.35,21.86,22.86,0.956,0.952,0.957,0.979,0.976,0.98,0.936,0.929,0.938,45.6,40.16,50.57,44.48,39.21,48.2,0,0,0,0,0,0,0.741,0,0.051,0.11,0.89,0.11,50.1
887580000000,1998,2,1997,5,20,7,0.565,0.0604,0.505,27177.7,170.6,170.6,161.8,4,3,3.857142857142857,934,857.3,983.3,834.2,772.3,99.86,85,137,0,0,0,0.106,0.0882,0.14,834.2,772.3,878.9,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.46,0.399,0.497,0.343,0.313,0.364,0.015,0.014,0.016,1.04,0.977,1.1,0.046,0.043,0.049,21.33,21.11,21.67,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43.49,40.72,52.32,42.16,39.8,48.2,0,0,0,0,0,0,0.899,0,0.06,0.11,0.89,0.11,48.1
888184800000,1998,2,1997,5,21,7,0.591,0.0822,0.509,27405.9,164.2,164.2,163.1,4,4,4,977.7,966.3,985.7,841.9,836.6,135.9,129,137,0,0,0,0.139,0.133,0.141,841.9,836.6,848.7,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.476,0.471,0.482,0.346,0.344,0.35,0.016,0.015,0.016,1.05,1.04,1.06,0.047,0.047,0.048,21.14,21.1,21.19,0.954,0.954,0.954,0.98,0.979,0.98,0.935,0.934,0.935,41.64,41.42,41.89,40.78,40.55,41.06,0,0,0,0,0,0,0.906,0,0.082,0.14,0.86,0.14,46.4
888789600000,1998,3,1997,6,22,7,0.571,0.078,0.493,26665.7,161.4,161.4,158.7,4,4,4,943.4,931.1,959.2,814.4,802.1,129,129,129,0,0,0,0.137,0.134,0.139,814.4,802.1,830.2,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.452,0.44,0.466,0.333,0.327,0.341,0.015,0.015,0.015,1,0.981,1.03,0.045,0.044,0.046,21.32,21.23,21.39,0.954,0.953,0.954,0.977,0.976,0.979,0.932,0.931,0.934,40.6,40.11,41.23,39.68,39.16,40.35,0,0,0,0,0,0,0.882,0,0.078,0.14,0.86,0.14,46.7
889394400000,1998,3,1997,6,23,7,0.571,0.078,0.493,26676.6,163.4,163.4,158.8,4,4,4,943.8,926.5,971.1,814.8,797.5,129,129,129,0,0,0,0.137,0.133,0.139,814.8,797.5,842.1,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.452,0.436,0.477,0.333,0.325,0.347,0.015,0.015,0.016,1,0.973,1.05,0.045,0.043,0.047,21.32,21.17,21.42,0.954,0.953,0.954,0.977,0.976,0.98,0.932,0.93,0.935,40.62,39.92,41.7,39.7,38.96,40.85,0,0,0,0,0,0,0.882,0,0.078,0.14,0.86,0.14,46.7
889999200000,1998,3,1997,6,24,7,0.633,0.078,0.555,29410.5,183.1,183.1,175.1,4,4,4,1047,988.2,1101,918.4,859.2,129,129,129,1.624e-14,0,1.137e-13,0.123,0.117,0.131,918.4,859.2,972.3,990,990,990,968,967.9,968.2,22,21.8,22.1,0.547,0.493,0.596,0.383,0.355,0.41,0.017,0.016,0.019,1.18,1.08,1.28,0.054,0.049,0.059,20.77,20.51,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.66,42.36,46.71,43.77,41.52,45.78,0,0,0,0,0,0,0.973,0,0.078,0.12,0.88,0.12,46.5
890604000000,1998,3,1997,6,25,7,0.692,0.078,0.614,31694,192.8,192.8,188.7,4,4,4,1144,1115,1181,1015,985.7,129,129,129,-1.624e-14,-1.137e-13,0,0.113,0.109,0.116,1015,985.7,1052,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.656,0.613,0.71,0.462,0.416,0.54,0.021,0.019,0.025,1.4,1.3,1.54,0.065,0.06,0.072,20.25,19.99,20.44,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.13,47.19,49.24,47.16,46.25,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.8
891208800000,1998,3,1997,6,26,7,0.769,0.0862,0.66,32390.4,192.8,192.8,192.8,4,4,4,1271,1195,1353,1128,1066,142.6,129,148,36.19,0,105.2,0.112,0.106,0.119,1092,1066,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.795,0.731,0.839,0.63,0.571,0.648,0.03,0.027,0.031,1.72,1.6,1.79,0.081,0.074,0.085,19.53,19.2,19.89,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.86,49.35,50.19,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.109,0.11,0.86,0.14,42.1
891813600000,1998,4,1997,7,27,7,0.863,0.0895,0.665,32028.3,192.4,192.4,190.6,4,4,4,1427,1381,1461,1279,1233,148,148,148,178.9,132.5,213.1,0.104,0.101,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.87,0.851,0.885,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.83,0.088,0.086,0.089,18.93,18.81,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.63,48.3,49.08,47.66,47.34,48.1,0,0,0,0,0,0,1.06,0,0.198,0.1,0.77,0.23,37.1
892418400000,1998,4,1997,7,28,7,0.891,0.0895,0.665,31724.1,189.2,189.2,188.8,4,4,4,1474,1464,1480,1326,1316,148,148,148,225.7,216.2,232,0.1,0.1,0.101,1100,1100,1100,990,990,990,969.4,969.4,969.4,20.6,20.6,20.6,0.894,0.887,0.899,0.648,0.648,0.648,0.031,0.031,0.031,1.84,1.84,1.85,0.089,0.089,0.09,18.76,18.73,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.17,48.11,48.27,47.21,47.14,47.31,0,0,0,0,0,0,1.05,0,0.226,0.1,0.75,0.25,35.6
893023200000,1998,4,1997,7,29,7,0.844,0.0895,0.665,32151.5,192.8,192.8,191.4,4,4,4,1395,1308,1455,1247,1160,148,148,148,147.4,60.15,206.8,0.106,0.102,0.113,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.857,0.82,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.77,1.83,0.087,0.084,0.089,19.05,18.83,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.94,48.36,49.79,47.84,47.4,48.2,0,0,0,0,0,0,1.06,0,0.179,0.11,0.79,0.21,38.1
893628000000,1998,4,1997,7,30,7,0.713,0.0893,0.622,31578.9,192.8,192.8,188,4,4,4,1179,1096,1270,1031,948.9,147.6,147,148,3.113,0,21.79,0.126,0.117,0.134,1028,948.9,1100,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.689,0.578,0.804,0.506,0.398,0.648,0.024,0.018,0.03,1.48,1.24,1.75,0.069,0.057,0.082,20.06,19.5,20.56,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.23,45.7,50.16,46.99,44.79,48.2,0,0,0,0,0,0,1.04,0,0.091,0.13,0.87,0.13,44.3
894232800000,1998,5,1997,8,31,7,0.608,0.0889,0.519,27727.5,175.6,175.6,165,4,4,4,1005,942.7,1072,857.6,795.7,147,147,147,-1.624e-14,-1.137e-13,1.137e-13,0.147,0.137,0.156,857.6,795.7,925.1,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.494,0.437,0.556,0.354,0.324,0.387,0.016,0.015,0.018,1.08,0.972,1.2,0.049,0.044,0.055,21.02,20.68,21.36,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,42.16,39.7,44.8,41.26,38.73,43.91,0,0,0,0,0,0,0.917,0,0.089,0.15,0.85,0.15,45.6
894837600000,1998,5,1997,8,32,7,0.533,0.0889,0.444,24050.4,144.6,144.6,143.2,3,3,3,881,837.6,926.5,734,690.6,147,147,147,0,0,0,0.167,0.159,0.176,734,690.6,779.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.384,0.353,0.423,0.29,0.262,0.316,0.013,0.012,0.014,0.946,0.868,1.03,0.042,0.038,0.046,21.63,21.37,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.64,47.27,52.06,47.72,46.32,48.2,0,0,0,0,0,0,0.795,0,0.089,0.17,0.83,0.17,45.1
895442400000,1998,5,1997,8,33,7,0.478,0.0889,0.39,22012.1,136.8,136.8,131,3,3,3,791.1,761.2,824.4,644.1,614.2,147,147,147,0,0,0,0.186,0.178,0.193,644.1,614.2,677.4,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.326,0.309,0.345,0.231,0.211,0.254,0.01,0.0092,0.011,0.79,0.739,0.846,0.034,0.032,0.037,22.15,21.96,22.32,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.57,42.78,46.53,43.67,41.93,45.6,0,0,0,0,0,0,0.728,0,0.088,0.19,0.82,0.18,46.1
896047200000,1998,5,1997,8,34,7,0.431,0.0889,0.342,19529.7,123.5,123.5,116.2,3,3,3,712.2,677.3,748.4,565.2,530.3,147,147,147,0,0,0,0.207,0.196,0.217,565.2,530.3,601.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.281,0.261,0.302,0.179,0.155,0.203,0.0077,0.0066,0.0088,0.657,0.598,0.718,0.028,0.026,0.031,22.59,22.39,22.79,0.952,0.949,0.954,0.975,0.971,0.98,0.928,0.921,0.935,39.72,37.5,42,38.75,36.4,41.16,0,0,0,0,0,0,0.646,0,0.089,0.21,0.79,0.21,45.3
896652000000,1998,6,1997,9,35,7,0.385,0.072,0.313,18047.6,113.5,113.5,107.4,3,3,3,637,608.1,667.2,518,489.1,119,119,119,-8.12e-15,-5.684e-14,0,0.187,0.178,0.196,518,489.1,548.2,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.252,0.236,0.269,0.147,0.13,0.167,0.0063,0.0055,0.0071,0.575,0.528,0.626,0.024,0.022,0.027,22.98,22.81,23.14,0.948,0.945,0.951,0.971,0.97,0.974,0.92,0.917,0.925,36.88,34.97,38.85,35.81,33.92,37.82,0,0,0,0,0,0,0.597,0,0.072,0.19,0.81,0.19,46.9
897256800000,1998,6,1997,9,36,7,0.347,0.072,0.275,16030.6,96.4,96.4,95.42,2,2,2,573.8,549.3,599.1,454.8,430.3,119,119,119,-1.624e-14,-5.684e-14,5.684e-14,0.208,0.199,0.217,454.8,430.3,480.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.217,0.207,0.231,0.114,0.102,0.126,0.0048,0.0043,0.0053,0.581,0.542,0.623,0.024,0.023,0.026,23.24,23.08,23.39,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.59,47.22,51.95,47.71,46.28,48.2,0,0,0,0,0,0,0.53,0,0.072,0.21,0.79,0.21,46.2
897861600000,1998,6,1997,9,37,7,0.315,0.072,0.243,14581.5,91.2,91.2,86.79,2,2,2,520.6,499.3,542.5,401.6,380.3,119,119,119,3.248e-14,0,5.684e-14,0.229,0.219,0.238,401.6,380.3,423.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.189,0.204,0.0885,0.0785,0.0989,0.0037,0.0032,0.0041,0.499,0.467,0.532,0.021,0.019,0.022,23.56,23.43,23.69,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.28,42.07,46.53,43.4,41.22,45.6,0,0,0,0,0,0,0.482,0,0.072,0.23,0.77,0.23,46.3
898466400000,1998,6,1997,9,38,7,0.287,0.072,0.215,12926.1,81.19,81.19,76.94,2,2,2,474.7,456.3,493.5,355.7,337.3,119,119,119,0,0,0,0.251,0.241,0.261,355.7,337.3,374.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.174,0.187,0.0669,0.0582,0.0758,0.0028,0.0024,0.0031,0.43,0.402,0.458,0.018,0.017,0.019,23.83,23.72,23.94,0.949,0.947,0.952,0.975,0.971,0.979,0.925,0.919,0.932,39.46,37.49,41.46,38.47,36.39,40.6,0,0,0,0,0,0,0.427,0,0.072,0.25,0.75,0.25,45
899071200000,1998,6,1997,9,39,7,0.263,0.0672,0.196,11758.2,71.8,71.8,69.99,2,2,2,434.9,419.4,450.6,323.8,311.4,111.1,108,119,0,0,0,0.255,0.245,0.267,323.8,311.4,332.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.163,0.172,0.0518,0.046,0.0558,0.0021,0.0019,0.0023,0.381,0.362,0.394,0.016,0.015,0.016,24.06,23.98,24.15,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.914,0.917,36.08,34.75,37.01,34.99,33.71,35.9,0,0,0,0,0,0,0.389,0,0.067,0.26,0.75,0.25,44.7
899676000000,1998,7,1997,10,40,7,0.243,0.0653,0.177,10675,66.44,66.44,63.54,2,2,2,401.2,388.5,414.8,293.2,280.5,108,108,108,0,0,0,0.269,0.26,0.278,293.2,280.5,306.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.153,0.162,0.0374,0.0314,0.0438,0.0015,0.0013,0.0018,0.335,0.316,0.355,0.014,0.013,0.014,24.26,24.18,24.34,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,32.75,31.35,34.25,31.77,30.41,33.22,0,0,0,0,0,0,0.353,0,0.066,0.27,0.73,0.27,43.9
900280800000,1998,7,1997,10,41,7,0.225,0.0653,0.16,9626.87,59.93,59.93,57.3,2,2,2,372.2,360.4,384.4,264.2,252.4,108,108,108,4.06e-15,0,2.842e-14,0.29,0.281,0.3,264.2,252.4,276.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.151,0.0237,0.0181,0.0295,0.00096,0.00073,0.0012,0.291,0.274,0.31,0.012,0.011,0.013,24.45,24.37,24.52,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.54,28.22,30.89,28.65,27.38,29.97,0,0,0,0,0,0,0.318,0,0.065,0.29,0.71,0.29,42.8
900885600000,1998,7,1997,10,42,7,0.209,0.0653,0.144,8645.91,53.98,53.98,51.46,2,1,1.8571428571428572,346.1,335.5,356.8,238.1,227.5,108,108,108,0,-2.842e-14,2.842e-14,0.312,0.303,0.322,238.1,227.5,248.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.141,0.016,0.0151,0.0169,0.00064,0.00061,0.00068,0.279,0.249,0.398,0.011,0.01,0.016,24.59,24.52,24.66,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.94,30.47,25.79,52.45,29.17,25.02,48.2,0,0,0,0,0,0,0.286,0,0.065,0.31,0.69,0.31,41.4
901490400000,1998,7,1997,10,43,7,0.196,0.0627,0.133,8097.6,48.2,48.2,48.2,1,1,1,323.6,313.3,333,219.9,213,103.7,93,108,-8.12e-15,-2.842e-14,0,0.32,0.293,0.336,219.9,213,225,990,990,990,965,965,965.1,25,24.9,25,0.131,0.129,0.133,0.0144,0.0139,0.0149,0.00058,0.00055,0.0006,0.384,0.373,0.394,0.015,0.015,0.016,24.6,24.54,24.65,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.83,49.22,51.94,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.063,0.32,0.68,0.32,41.3
902095200000,1998,8,1997,11,44,7,0.182,0.0562,0.125,7880.91,48.2,48.2,46.91,1,1,1,300.2,291.2,309.8,207.2,198.2,93,93,93,0,-2.842e-14,2.842e-14,0.31,0.3,0.319,207.2,198.2,216.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.125,0.122,0.128,0.0134,0.0126,0.0142,0.00053,0.0005,0.00057,0.36,0.344,0.378,0.014,0.014,0.015,24.74,24.67,24.79,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.05,45.98,50.24,46.91,45.06,48.2,0,0,0,0,0,0,0.261,0,0.057,0.31,0.69,0.31,43.3
902700000000,1998,8,1997,11,45,7,0.169,0.0562,0.113,7109.88,44.36,44.36,42.32,1,1,1,279.4,271.2,288.2,186.4,178.2,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.333,0.323,0.343,186.4,178.2,195.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.121,0.0116,0.0109,0.0123,0.00046,0.00043,0.00049,0.323,0.309,0.339,0.013,0.012,0.013,24.86,24.81,24.91,0.95,0.948,0.953,0.98,0.979,0.98,0.931,0.928,0.934,43.19,41.27,45.27,42.32,40.39,44.36,0,0,0,0,0,0,0.235,0,0.056,0.33,0.67,0.33,42.1
903304800000,1998,8,1997,11,46,7,0.158,0.0562,0.102,6372.28,39.77,39.77,37.93,1,1,1,261.4,254,268.8,168.4,161,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.356,0.346,0.366,168.4,161,175.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.0101,0.00944,0.0107,0.0004,0.00037,0.00042,0.291,0.278,0.304,0.012,0.011,0.012,24.96,24.92,25.01,0.945,0.943,0.947,0.974,0.97,0.977,0.92,0.914,0.926,38.95,37.21,40.69,37.93,36.1,39.77,0,0,0,0,0,0,0.211,0,0.056,0.36,0.65,0.35,40.3
903909600000,1998,8,1997,11,47,7,0.149,0.0562,0.0931,5793.61,35.79,35.79,34.49,1,1,1,246.9,241.2,252.6,153.9,148.2,93,93,93,0,0,0,0.377,0.368,0.386,153.9,148.2,159.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.108,0.00883,0.00834,0.00932,0.00035,0.00033,0.00037,0.265,0.255,0.275,0.01,0.01,0.011,25.05,25.01,25.1,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.55,34.21,36.89,34.49,33.19,35.79,0,0,0,0,0,0,0.192,0,0.0559,0.38,0.62,0.38,38.9
904514400000,1998,8,1997,11,48,7,0.139,0.0454,0.0936,5851.64,37.07,37.07,34.83,1,1,1,229.7,220.6,239.2,154.7,146.2,75,72,93,0,0,0,0.326,0.305,0.389,154.7,146.2,164.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.102,0.108,0.0089,0.00818,0.00971,0.00035,0.00032,0.00038,0.265,0.251,0.282,0.01,0.0099,0.011,25.16,25.1,25.22,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.917,35.9,33.76,38.13,34.83,32.75,37.07,0,0,0,0,0,0,0.194,0,0.0454,0.33,0.67,0.33,42.1
905119200000,1998,9,1997,12,49,7,0.127,0.0435,0.0836,5220.77,32.77,32.77,31.08,1,1,1,210.2,202.9,217.6,138.2,130.9,72,72,72,0,0,0,0.343,0.331,0.355,138.2,130.9,145.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0958,0.101,0.0075,0.00687,0.00813,0.00029,0.00027,0.00032,0.235,0.222,0.248,0.0092,0.0087,0.0097,25.3,25.25,25.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.04,30.29,33.78,31.08,29.39,32.77,0,0,0,0,0,0,0.173,0,0.0434,0.34,0.66,0.34,41.1
905724000000,1998,9,1997,12,50,7,0.118,0.0435,0.0748,4654.64,29.07,29.07,27.71,1,1,1,195.8,190,201.5,123.8,118,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.368,0.357,0.379,123.8,118,129.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0913,0.0954,0.00627,0.00578,0.00676,0.00024,0.00023,0.00026,0.209,0.199,0.219,0.0082,0.0078,0.0086,25.38,25.37,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.56,27.13,29.97,27.71,26.31,29.07,0,0,0,0,0,0,0.154,0,0.0432,0.37,0.63,0.37,39.4
906328800000,1998,9,1997,12,51,7,0.111,0.0435,0.0673,4147.27,25.85,25.85,24.69,1,1,1,183.3,178.3,188.1,111.3,106.3,72,72,72,-6.09e-15,-1.421e-14,1.421e-14,0.393,0.383,0.404,111.3,106.3,116.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0872,0.0906,0.00521,0.00478,0.00562,0.0002,0.00019,0.00022,0.187,0.178,0.195,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.45,24.2,26.65,24.69,23.47,25.85,0,0,0,0,0,0,0.137,0,0.0437,0.39,0.61,0.39,37.4
906933600000,1998,9,1997,12,52,7,0.106,0.0366,0.0691,4265.08,27.49,27.49,25.39,1,1,1,174.8,170.9,178,114.2,104.3,60.57,52,72,4.06e-15,-1.421e-14,1.421e-14,0.346,0.297,0.408,114.2,104.3,123,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0865,0.0895,0.00546,0.00462,0.0062,0.00021,0.00018,0.00024,0.19,0.174,0.204,0.0074,0.0068,0.008,25.36,25.34,25.38,0.921,0.914,0.927,0.97,0.97,0.97,0.893,0.886,0.899,26.17,23.73,28.34,25.39,23.02,27.49,0,0,0,0,0,0,0.141,0,0.0369,0.35,0.65,0.35,40.2
907538400000,1998,10,1998,1,1,7,0.1,0.0314,0.0686,4227.48,26.16,26.16,25.16,1,1,1,165.4,161.3,169.5,113.4,109.3,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.314,0.307,0.322,113.4,109.3,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0847,0.0876,0.00539,0.00504,0.00574,0.00021,0.0002,0.00022,0.187,0.18,0.194,0.0073,0.007,0.0076,25.34,25.34,25.34,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.896,25.94,24.92,26.96,25.16,24.17,26.16,0,0,0,0,0,0,0.14,0,0.0314,0.31,0.69,0.31,42.3
908143200000,1998,10,1998,1,2,7,0.0945,0.0314,0.063,3856.97,23.85,23.85,22.96,1,1,1,156.2,152.3,159.9,104.2,100.3,52,52,52,-4.06e-15,-1.421e-14,0,0.333,0.325,0.341,104.2,100.3,107.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0815,0.0842,0.00461,0.00427,0.00492,0.00018,0.00017,0.00019,0.171,0.164,0.177,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.889,23.67,22.71,24.59,22.96,22,23.85,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.8
908748000000,1998,10,1998,1,3,7,0.0895,0.0314,0.0581,3548.16,21.7,21.7,21.12,1,1,1,148.1,145.4,150.9,96.06,93.44,52,52,52,-6.09e-15,-1.421e-14,1.421e-14,0.351,0.345,0.358,96.06,93.44,98.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0791,0.081,0.00391,0.00369,0.00416,0.00015,0.00014,0.00016,0.156,0.151,0.161,0.0061,0.0059,0.0063,25.34,25.34,25.35,0.915,0.912,0.918,0.967,0.966,0.968,0.885,0.883,0.886,21.84,21.31,22.42,21.12,20.58,21.7,0,0,0,0,0,0,0.117,0,0.0314,0.35,0.65,0.35,39.6
909352800000,1998,10,1998,1,4,7,0.0862,0.0313,0.0549,3368.88,20.42,20.42,20.05,1,1,1,142.5,140.8,144.6,90.84,89.61,51.71,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.363,0.355,0.367,90.84,89.61,92.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0777,0.0788,0.00347,0.00337,0.00362,0.00014,0.00013,0.00014,0.147,0.145,0.15,0.0058,0.0057,0.0059,25.35,25.35,25.36,0.92,0.918,0.922,0.965,0.964,0.965,0.888,0.887,0.889,20.79,20.54,21.15,20.05,19.8,20.42,0,0,0,0,0,0,0.111,0,0.0313,0.36,0.64,0.36,39.1
909957600000,1998,11,1998,2,5,7,0.0888,0.0302,0.0586,3581.86,23.34,23.34,21.32,1,1,1,146.8,141.6,155.8,96.81,91.61,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.341,0.321,0.353,96.81,91.61,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0781,0.0831,0.00398,0.00354,0.00475,0.00016,0.00014,0.00019,0.157,0.148,0.173,0.0062,0.0058,0.0068,25.35,25.34,25.35,0.916,0.913,0.92,0.967,0.965,0.97,0.886,0.884,0.888,22.04,20.94,24.06,21.32,20.21,23.34,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.3
910562400000,1998,11,1998,2,6,7,0.0969,0.0302,0.0667,4098.03,25.91,25.91,24.39,1,1,1,160.2,154.7,166.5,110.2,104.7,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.312,0.3,0.323,110.2,104.7,116.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0827,0.0869,0.00512,0.00465,0.00565,0.0002,0.00018,0.00022,0.181,0.171,0.192,0.0071,0.0067,0.0075,25.34,25.34,25.34,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.15,23.8,26.71,24.39,23.08,25.91,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.3
911167200000,1998,11,1998,2,7,7,0.103,0.0302,0.0728,4511.83,27.04,27.04,26.86,1,1,1,170.4,169.8,171.2,120.4,119.8,50,50,50,6.09e-15,0,1.421e-14,0.293,0.292,0.294,120.4,119.8,121.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0883,0.088,0.0885,0.00598,0.00593,0.00605,0.00023,0.00023,0.00024,0.199,0.198,0.201,0.0078,0.0078,0.0079,25.34,25.34,25.34,0.925,0.925,0.926,0.97,0.97,0.97,0.897,0.897,0.898,27.69,27.53,27.87,26.86,26.7,27.04,0,0,0,0,0,0,0.149,0,0.0302,0.29,0.71,0.29,43.8
911772000000,1998,11,1998,2,8,7,0.104,0.0302,0.0736,4564.82,28.04,28.04,27.17,1,1,1,171.7,168.4,175.3,121.7,118.4,50,50,50,4.06e-15,0,1.421e-14,0.291,0.285,0.297,121.7,118.4,125.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0876,0.09,0.00609,0.00581,0.0064,0.00024,0.00023,0.00025,0.202,0.196,0.208,0.0079,0.0077,0.0081,25.34,25.34,25.34,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,28.01,27.19,28.91,27.17,26.37,28.04,0,0,0,0,0,0,0.151,0,0.0304,0.29,0.71,0.29,43.9
912376800000,1998,11,1998,2,9,7,0.11,0.0349,0.0747,4638.88,29.23,29.23,27.61,1,1,1,181.2,175.5,189.2,123.5,117.9,57.71,50,59,-6.09e-15,-1.421e-14,1.421e-14,0.319,0.285,0.334,123.5,117.9,130.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0888,0.0931,0.00625,0.00577,0.00682,0.00024,0.00023,0.00027,0.206,0.196,0.218,0.0081,0.0077,0.0085,25.36,25.34,25.36,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,28.47,27.07,30.13,27.61,26.26,29.23,0,0,0,0,0,0,0.153,0,0.0353,0.32,0.68,0.32,42.2
912981600000,1998,12,1998,3,10,7,0.118,0.0357,0.082,5122.24,31.31,31.31,30.49,1,1,1,194.5,190.6,197.9,135.5,131.6,59,59,59,0,0,0,0.303,0.298,0.31,135.5,131.6,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0936,0.0962,0.00727,0.00693,0.00756,0.00028,0.00027,0.0003,0.228,0.221,0.234,0.0089,0.0086,0.0091,25.36,25.36,25.36,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.43,30.46,32.28,30.49,29.55,31.31,0,0,0,0,0,0,0.169,0,0.036,0.3,0.69,0.31,43.4
913586400000,1998,12,1998,3,11,7,0.122,0.0357,0.0867,5429.82,33.72,33.72,32.32,1,1,1,202.3,197.9,208.3,143.3,138.9,59,59,59,0,0,0,0.292,0.283,0.298,143.3,138.9,149.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0977,0.0962,0.0999,0.00793,0.00756,0.00844,0.00031,0.0003,0.00033,0.242,0.234,0.252,0.0094,0.0091,0.0099,25.34,25.3,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.32,32.28,34.76,32.32,31.31,33.72,0,0,0,0,0,0,0.18,0,0.0353,0.29,0.71,0.29,44.5
914191200000,1998,12,1998,3,12,7,0.137,0.0357,0.101,6366.19,42.79,42.79,37.89,1,1,1,225.9,208.6,246.3,166.9,149.6,59,59,59,0,0,0,0.262,0.24,0.283,166.9,149.6,187.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.1,0.113,0.00994,0.00847,0.0117,0.00039,0.00033,0.00046,0.284,0.253,0.32,0.011,0.0099,0.013,25.16,25,25.3,0.944,0.938,0.951,0.974,0.97,0.98,0.92,0.91,0.932,38.88,34.83,43.67,37.89,33.78,42.79,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.5
