datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1225663200000,2008,11,2008,2,5,7,0.112,0.0302,0.0817,5102.66,32.4,32.4,30.37,1,1,1,185.1,171.7,193.6,135.1,121.7,50,50,50,0,0,0,0.27,0.258,0.291,135.1,121.7,143.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0887,0.0964,0.00723,0.00609,0.00795,0.00028,0.00024,0.00031,0.226,0.202,0.241,0.0088,0.0079,0.0094,25.34,25.34,25.35,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,31.31,28.01,33.4,30.37,27.17,32.4,0,0,0,0,0,0,0.169,0,0.0303,0.27,0.73,0.27,45.6
1226268000000,2008,11,2008,2,6,7,0.121,0.0391,0.0823,5146.17,32.85,32.85,30.63,1,1,1,200.7,195.5,204,136.1,132,64.57,50,67,0,0,0,0.322,0.256,0.337,136.1,132,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0945,0.0971,0.00732,0.00697,0.00812,0.00029,0.00027,0.00032,0.229,0.222,0.244,0.009,0.0087,0.0095,25.36,25.35,25.38,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,31.58,30.6,33.87,30.63,29.68,32.85,0,0,0,0,0,0,0.17,0,0.0387,0.32,0.68,0.32,42.5
1226872800000,2008,11,2008,2,7,7,0.126,0.0361,0.0898,5634.37,38.12,38.12,33.54,1,1,1,208.1,199,217.6,148.4,132,59.71,50,67,0,0,0,0.288,0.23,0.337,148.4,132,167.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0945,0.105,0.00837,0.00697,0.01,0.00033,0.00027,0.00039,0.251,0.222,0.284,0.0098,0.0087,0.011,25.3,25.21,25.38,0.937,0.931,0.944,0.971,0.97,0.974,0.91,0.903,0.92,34.53,30.6,39.13,33.54,29.68,38.12,0,0,0,0,0,0,0.186,0,0.0362,0.29,0.71,0.29,44.7
1227477600000,2008,11,2008,2,8,7,0.135,0.0302,0.105,6629.96,40.78,40.78,39.46,1,1,1,223,219,228.3,173,169,50,50,50,0,0,0,0.224,0.219,0.228,173,169,178.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.107,0.105,0.109,0.0105,0.0101,0.0109,0.00041,0.0004,0.00043,0.293,0.286,0.303,0.012,0.011,0.012,25.17,25.13,25.2,0.946,0.945,0.948,0.977,0.975,0.98,0.924,0.921,0.928,40.4,39.45,41.63,39.46,38.46,40.78,0,0,0,0,0,0,0.219,0,0.03,0.22,0.78,0.22,49.1
1228082400000,2008,12,2008,3,9,7,0.137,0.0357,0.102,6416.61,38.92,38.92,38.19,1,1,1,227.3,224.2,230.2,168.3,165.2,59,59,59,0,0,0,0.26,0.256,0.263,168.3,165.2,171.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.108,0.0101,0.00979,0.0103,0.0004,0.00038,0.00041,0.286,0.281,0.292,0.011,0.011,0.011,25.15,25.13,25.17,0.944,0.943,0.945,0.974,0.973,0.976,0.92,0.918,0.923,39.2,38.48,39.89,38.19,37.43,38.92,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.8
1228687200000,2008,12,2008,3,10,7,0.141,0.0357,0.106,6674.79,41.66,41.66,39.73,1,1,1,233.5,226.1,241.4,174.5,167.1,59,59,59,0,0,0,0.253,0.244,0.261,174.5,167.1,182.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.112,0.0106,0.00995,0.0113,0.00042,0.00039,0.00044,0.297,0.284,0.312,0.012,0.011,0.012,25.1,25.04,25.16,0.946,0.944,0.949,0.977,0.974,0.98,0.925,0.919,0.93,40.66,38.93,42.51,39.73,37.9,41.66,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.3
1229292000000,2008,12,2008,3,11,7,0.153,0.0357,0.117,7417.03,46.77,46.77,44.15,1,1,1,252.2,243.3,263.6,193.2,184.3,59,59,59,4.06e-15,0,2.842e-14,0.234,0.224,0.242,193.2,184.3,204.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.112,0.119,0.0122,0.0114,0.0131,0.00048,0.00045,0.00052,0.331,0.315,0.351,0.013,0.012,0.014,24.96,24.89,25.03,0.952,0.95,0.956,0.98,0.98,0.98,0.933,0.931,0.936,45.05,42.96,47.72,44.15,42.1,46.77,0,0,0,0,0,0,0.245,0,0.036,0.23,0.76,0.24,48.5
1229896800000,2008,12,2008,3,12,7,0.166,0.0357,0.13,8078,48.2,48.2,48.08,1,1,1,273.8,266.6,280.3,214.8,207.6,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.216,0.211,0.221,214.8,207.6,221.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.125,0.014,0.0134,0.0146,0.00056,0.00053,0.00058,0.369,0.357,0.381,0.015,0.014,0.015,24.84,24.8,24.88,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,50.09,48.42,51.58,48.08,47.45,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,48.7
1230501600000,2008,12,2008,3,13,7,0.178,0.0405,0.137,8273.72,51.13,51.13,49.25,2,1,1.4285714285714286,294.3,280.5,307.3,227.3,221.5,67,59,73,8.12e-15,-2.842e-14,2.842e-14,0.227,0.203,0.247,227.3,221.5,234.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.125,0.132,0.0151,0.0146,0.0157,0.0006,0.00058,0.00063,0.326,0.243,0.392,0.013,0.0097,0.016,24.8,24.71,24.9,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.96,25.88,52.68,38.4,25.11,48.2,0,0,0,0,0,0,0.274,0,0.041,0.23,0.77,0.23,46.5
1231106400000,2009,1,2008,4,14,7,0.201,0.0442,0.156,9488.17,60.77,60.77,56.48,2,2,2,331.6,309.8,351.3,258.6,236.8,73,73,73,-1.218e-14,-2.842e-14,0,0.221,0.208,0.236,258.6,236.8,278.3,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.133,0.147,0.0222,0.0159,0.0304,0.00089,0.00063,0.0012,0.279,0.251,0.308,0.011,0.01,0.012,24.66,24.54,24.8,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.897,0.907,29.11,26.64,31.33,28.24,25.84,30.39,0,0,0,0,0,0,0.314,0,0.045,0.22,0.78,0.22,47.2
1231711200000,2009,1,2008,4,15,7,0.224,0.0442,0.18,10887.7,69.15,69.15,64.81,2,2,2,370.1,354.4,390.4,297.1,281.4,73,73,73,0,0,0,0.198,0.187,0.206,297.1,281.4,317.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.148,0.161,0.0392,0.0318,0.0488,0.0016,0.0013,0.002,0.336,0.312,0.367,0.014,0.013,0.015,24.41,24.28,24.52,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,33.41,31.66,35.64,32.4,30.71,34.57,0,0,0,0,0,0,0.36,0,0.044,0.2,0.8,0.2,48.6
1232316000000,2009,1,2008,4,16,7,0.249,0.0442,0.205,12378.5,77.61,77.61,73.68,2,2,2,411.1,395.1,428.4,338.1,322.1,73,73,73,0,0,0,0.178,0.17,0.185,338.1,322.1,355.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.168,0.163,0.174,0.0586,0.051,0.0668,0.0024,0.0021,0.0027,0.398,0.374,0.424,0.016,0.015,0.017,24.15,24.05,24.25,0.946,0.944,0.949,0.972,0.97,0.976,0.92,0.915,0.926,37.9,36.15,39.78,36.84,35.06,38.81,0,0,0,0,0,0,0.409,0,0.044,0.18,0.82,0.18,49.7
1232920800000,2009,1,2008,4,17,7,0.273,0.0452,0.228,13815.9,85.55,85.55,82.24,2,2,2,450.9,434.2,472.5,376.2,361.2,74.71,73,85,0,0,0,0.166,0.157,0.18,376.2,361.2,391.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.182,0.176,0.187,0.0766,0.0695,0.0838,0.0031,0.0028,0.0034,0.455,0.432,0.478,0.019,0.018,0.02,23.92,23.8,24.01,0.952,0.95,0.954,0.979,0.977,0.98,0.932,0.928,0.935,42,40.4,43.65,41.12,39.47,42.77,0,0,0,0,0,0,0.457,0,0.045,0.17,0.84,0.16,50.6
1233525600000,2009,2,2008,5,18,7,0.314,0.0514,0.262,15555.2,96.4,96.4,92.59,2,2,2,518.8,482,561.3,433.8,397,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.164,0.151,0.176,433.8,397,476.3,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.203,0.19,0.221,0.104,0.0864,0.124,0.0043,0.0036,0.0052,0.543,0.487,0.608,0.023,0.02,0.025,23.52,23.27,23.74,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.84,44.13,51.96,46.3,43.25,48.2,0,0,0,0,0,0,0.514,0,0.052,0.16,0.83,0.17,49.5
1234130400000,2009,2,2008,5,19,7,0.39,0.0514,0.339,19587.9,130.1,130.1,116.6,3,3,3,645.3,577.5,714.7,560.3,492.5,85,85,85,0,0,0,0.132,0.119,0.147,560.3,492.5,629.7,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.268,0.23,0.308,0.176,0.131,0.222,0.0075,0.0055,0.0095,0.638,0.525,0.755,0.027,0.022,0.032,22.88,22.49,23.28,0.951,0.945,0.956,0.975,0.97,0.98,0.928,0.917,0.936,39.84,35.43,44.24,38.86,34.36,43.35,0,0,0,0,0,0,0.648,0,0.051,0.13,0.87,0.13,50.2
1234735200000,2009,2,2008,5,20,7,0.47,0.0549,0.415,23481.5,142.9,142.9,139.8,3,3,3,777.3,735.8,808.5,686.5,650.8,90.71,85,105,0,0,0,0.117,0.108,0.131,686.5,650.8,704.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.341,0.32,0.353,0.26,0.236,0.271,0.011,0.01,0.012,0.852,0.791,0.883,0.037,0.034,0.039,22.14,21.98,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.54,45.51,48.6,46.59,44.6,47.63,0,0,0,0,0,0,0.777,0,0.055,0.12,0.88,0.12,50
1235340000000,2009,2,2008,5,21,7,0.507,0.0656,0.441,24269.3,144.6,144.6,144.5,3,3,3,837.9,817.2,859.3,729.5,712.2,108.4,105,129,0,0,0,0.129,0.123,0.15,729.5,712.2,748.3,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.37,0.358,0.383,0.288,0.277,0.301,0.013,0.012,0.013,0.929,0.898,0.963,0.041,0.039,0.042,21.82,21.72,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.79,48.87,50.85,48.15,47.89,48.2,0,0,0,0,0,0,0.803,0,0.066,0.13,0.87,0.13,47.9
1235944800000,2009,3,2008,6,22,7,0.536,0.078,0.458,24505.2,153.4,153.4,145.9,4,3,3.142857142857143,886.5,865.5,912.9,757.5,736.5,129,129,129,0,0,0,0.146,0.141,0.149,757.5,736.5,783.9,990,990,990,967.4,967.4,967.6,22.6,22.4,22.6,0.4,0.38,0.424,0.305,0.293,0.318,0.014,0.013,0.014,0.974,0.947,1.01,0.043,0.042,0.045,21.58,21.48,21.69,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,49.21,39.36,51.89,46.79,38.36,48.2,0,0,0,0,0,0,0.81,0,0.078,0.15,0.85,0.15,45.7
1236549600000,2009,3,2008,6,23,7,0.591,0.078,0.513,27554.2,175.7,175.7,164,4,4,4,976.5,924.2,1051,847.5,795.2,129,129,129,0,0,0,0.132,0.123,0.14,847.5,795.2,922.2,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.482,0.434,0.55,0.349,0.324,0.385,0.016,0.014,0.018,1.06,0.969,1.19,0.048,0.043,0.054,21.14,20.75,21.43,0.954,0.953,0.955,0.978,0.976,0.98,0.934,0.93,0.936,41.9,39.83,44.83,41,38.86,43.93,0,0,0,0,0,0,0.911,0,0.078,0.13,0.87,0.13,46.6
1237154400000,2009,3,2008,6,24,7,0.763,0.078,0.642,31910.3,192.8,192.8,189.9,4,4,4,1262,1091,1445,1133,961.6,129,129,129,71.54,-1.137e-13,216.4,0.103,0.0892,0.118,1061,961.6,1100,990,990,990,968.7,968.2,969.3,21.3,20.7,21.8,0.755,0.586,0.871,0.571,0.404,0.648,0.027,0.019,0.031,1.62,1.26,1.82,0.076,0.058,0.088,19.66,18.87,20.56,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.73,46.31,50.37,47.49,45.39,48.2,0,0,0,0,0,0,1.06,0,0.121,0.1,0.84,0.16,41.8
1237759200000,2009,3,2008,6,25,7,1.03,0.078,0.665,30438.4,188,188,181.2,4,4,4,1695,1499,1900,1566,1370,129,129,129,466.4,270,670.8,0.0766,0.0679,0.0861,1100,1100,1100,990,990,990,970.1,969.5,970.8,19.9,19.2,20.5,0.915,0.896,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.097,18.02,17.35,18.67,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.22,44.41,47.95,45.3,43.52,46.99,0,0,0,0,0,0,1.01,0,0.365,0.076,0.65,0.35,29.6
1238364000000,2009,3,2008,6,26,7,1.31,0.116,0.665,27965.8,171.8,171.8,166.5,4,4,4,2165,1967,2339,1973,1838,191.9,129,217,872.8,737.6,1022,0.088,0.0634,0.103,1100,1100,1100,990,990,990,971.5,971,971.9,18.5,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.21,17.13,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.47,41.34,43.83,41.62,40.46,42.95,0,0,0,0,0,0,0.925,0,0.645,0.089,0.51,0.49,21.3
1238968800000,2009,4,2008,7,27,7,1.48,0.131,0.665,26694.2,160.7,160.7,158.9,4,4,4,2446,2380,2479,2229,2163,217,217,217,1129,1063,1162,0.0887,0.0875,0.0912,1100,1100,1100,990,990,990,972.2,972,972.3,17.8,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.87,16.11,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.925,40.64,40.42,41.07,39.72,39.49,40.18,0,0,0,0,0,0,0.883,0,0.815,0.089,0.45,0.55,18
1239573600000,2009,4,2008,7,28,7,1.47,0.131,0.665,26747.8,160.6,160.6,159.2,4,4,4,2434,2384,2475,2217,2167,217,217,217,1117,1067,1158,0.0892,0.0877,0.091,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.88,16.1,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.72,40.45,41.04,39.8,39.52,40.15,0,0,0,0,0,0,0.885,0,0.805,0.089,0.45,0.55,18.2
1240178400000,2009,4,2008,7,29,7,1.38,0.131,0.665,27457.2,166.1,166.1,163.4,4,4,4,2280,2179,2365,2063,1962,217,217,217,963.1,862.1,1048,0.0952,0.0918,0.0996,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.15,16.59,0.946,0.945,0.947,0.979,0.979,0.98,0.927,0.925,0.928,41.72,41.17,42.37,40.86,40.28,41.52,0,0,0,0,0,0,0.908,0,0.715,0.095,0.48,0.52,19.9
1240783200000,2009,4,2008,7,30,7,1.22,0.125,0.665,28618.9,174,174,170.4,4,4,4,2020,1903,2139,1814,1711,206.3,192,217,714.1,611.3,821.9,0.102,0.0969,0.107,1100,1100,1100,990,990,990,971.1,970.8,971.4,18.9,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17,16.69,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.46,42.63,44.38,42.59,41.78,43.49,0,0,0,0,0,0,0.946,0,0.555,0.1,0.55,0.45,23.5
1241388000000,2009,5,2008,8,31,7,1.06,0.116,0.665,30104.4,183,183,179.2,4,4,4,1752,1641,1865,1560,1449,192,192,192,460.5,349.5,573,0.11,0.103,0.117,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.83,17.46,18.2,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.71,44.72,46.69,44.8,43.82,45.76,0,0,0,0,0,0,0.996,0,0.395,0.11,0.63,0.37,28.4
1241992800000,2009,5,2008,8,32,7,0.918,0.116,0.665,31480.9,190.6,190.6,187.4,4,4,4,1519,1433,1605,1327,1241,192,192,192,226.6,140.9,313.4,0.127,0.12,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.89,0.856,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.62,18.31,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.8,47.01,48.62,46.85,46.07,47.65,0,0,0,0,0,0,1.04,0,0.253,0.13,0.72,0.28,34.3
1242597600000,2009,5,2008,8,33,7,0.771,0.116,0.637,31754,192.8,192.8,189,4,4,4,1275,1153,1405,1083,961,192,192,192,29.78,-1.137e-13,113.1,0.151,0.137,0.167,1053,961,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.741,0.596,0.844,0.553,0.404,0.648,0.026,0.019,0.031,1.58,1.27,1.79,0.075,0.059,0.086,19.65,19.03,20.35,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.35,45.81,49.78,47.25,44.89,48.2,0,0,0,0,0,0,1.05,0,0.134,0.15,0.83,0.17,41.2
1243202400000,2009,5,2008,8,34,7,0.63,0.116,0.514,27124.7,175.2,175.2,161.5,4,3,3.857142857142857,1041,968.7,1123,849.2,776.7,192,192,192,-1.624e-14,-1.137e-13,0,0.185,0.171,0.198,849.2,776.7,930.9,990,990,990,968,967.8,968.3,22,21.7,22.2,0.494,0.427,0.568,0.35,0.315,0.39,0.016,0.014,0.018,1.08,0.985,1.21,0.049,0.044,0.056,20.89,20.5,21.2,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.33,39.47,51.47,42.09,38.48,48.2,0,0,0,0,0,0,0.897,0,0.116,0.18,0.82,0.18,43.1
1243807200000,2009,6,2008,9,35,7,0.545,0.0974,0.447,24269.4,152.8,152.8,144.5,4,3,3.142857142857143,900.4,855.3,947.4,739.4,694.3,161,161,161,0,0,0,0.179,0.17,0.188,739.4,694.3,786.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.392,0.357,0.433,0.293,0.265,0.32,0.013,0.012,0.014,0.947,0.877,1.02,0.042,0.039,0.045,21.55,21.35,21.8,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.92,39.21,51.43,46.33,38.2,48.2,0,0,0,0,0,0,0.803,0,0.098,0.18,0.82,0.18,44.5
1244412000000,2009,6,2008,9,36,7,0.497,0.0974,0.4,22443.6,137.6,137.6,133.6,3,3,3,822,792.2,845.4,661,631.2,161,161,161,0,0,0,0.196,0.19,0.203,661,631.2,684.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.339,0.322,0.352,0.243,0.223,0.258,0.011,0.0097,0.011,0.821,0.771,0.86,0.036,0.034,0.038,21.99,21.86,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.44,43.69,46.79,44.53,42.81,45.85,0,0,0,0,0,0,0.742,0,0.097,0.2,0.8,0.2,45.2
1245016800000,2009,6,2008,9,37,7,0.455,0.0974,0.357,20322.5,126.7,126.7,121,3,3,3,751.9,718.6,782.1,590.9,557.6,161,161,161,0,0,0,0.214,0.206,0.224,590.9,557.6,621.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.299,0.28,0.316,0.196,0.173,0.216,0.0085,0.0075,0.0094,0.703,0.647,0.754,0.03,0.028,0.033,22.39,22.22,22.58,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.23,39.15,43.08,40.32,38.14,42.22,0,0,0,0,0,0,0.672,0,0.098,0.21,0.78,0.22,44.7
1245621600000,2009,6,2008,9,38,7,0.411,0.0974,0.314,17930.8,112.4,112.4,106.7,3,3,3,679.8,653.2,708.5,518.8,492.2,161,161,161,8.12e-15,0,5.684e-14,0.237,0.227,0.246,518.8,492.2,547.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.258,0.243,0.274,0.148,0.131,0.167,0.0063,0.0056,0.0072,0.581,0.538,0.63,0.025,0.023,0.027,22.8,22.64,22.95,0.948,0.945,0.95,0.971,0.97,0.973,0.92,0.917,0.925,36.65,34.91,38.5,35.58,33.87,37.46,0,0,0,0,0,0,0.593,0,0.097,0.24,0.76,0.24,43.6
1246226400000,2009,6,2008,9,39,7,0.377,0.0861,0.291,16346.6,102.7,102.7,97.3,3,2,2.142857142857143,623.1,601,644.7,480.6,466,142.4,135,161,0,0,0,0.228,0.214,0.252,480.6,466,495.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.234,0.225,0.242,0.126,0.119,0.133,0.0053,0.005,0.0056,0.611,0.54,0.639,0.026,0.023,0.027,23,22.89,23.1,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.23,35.3,52.55,46.21,34.24,48.2,0,0,0,0,0,0,0.541,0,0.086,0.23,0.77,0.23,43.4
1246831200000,2009,7,2008,10,40,7,0.347,0.0905,0.256,15187.6,96.4,96.4,90.4,2,2,2,573.6,553.1,594.1,424.1,367.1,149.6,135,186,0,-5.684e-14,5.684e-14,0.262,0.227,0.336,424.1,367.1,459.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.208,0.189,0.221,0.0992,0.0723,0.116,0.0042,0.003,0.0049,0.535,0.452,0.589,0.022,0.019,0.025,23.28,23.14,23.46,0.956,0.951,0.958,0.979,0.976,0.98,0.936,0.928,0.939,46.27,40.15,49.88,45.2,39.2,48.2,0,0,0,0,0,0,0.502,0,0.091,0.26,0.74,0.26,43.8
1247436000000,2009,7,2008,10,41,7,0.319,0.112,0.207,12240.9,76.89,76.89,72.86,2,2,2,527.9,509.1,546.3,341.9,323.1,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.352,0.34,0.365,341.9,323.1,360.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.187,0.0604,0.0515,0.0691,0.0025,0.0021,0.0029,0.414,0.386,0.442,0.017,0.016,0.018,23.61,23.5,23.72,0.947,0.944,0.95,0.972,0.97,0.975,0.92,0.916,0.926,37.49,35.5,39.44,36.43,34.43,38.44,0,0,0,0,0,0,0.405,0,0.112,0.35,0.65,0.35,38.4
1248040800000,2009,7,2008,10,42,7,0.294,0.112,0.181,10744,67.57,67.57,63.95,2,2,2,485.5,469.5,502.8,299.5,283.5,186,186,186,0,0,0,0.383,0.37,0.396,299.5,283.5,316.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.172,0.0404,0.0328,0.0485,0.0017,0.0014,0.002,0.351,0.327,0.377,0.014,0.013,0.016,23.86,23.76,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.97,31.22,34.83,31.98,30.28,33.78,0,0,0,0,0,0,0.355,0,0.113,0.38,0.62,0.38,36.5
1248645600000,2009,7,2008,10,43,7,0.271,0.107,0.164,9751.23,60.76,60.76,58.04,2,2,2,448.3,430.9,464.3,271.2,257.5,177.1,155,186,0,0,0,0.395,0.354,0.419,271.2,257.5,282.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.155,0.151,0.158,0.027,0.0205,0.0325,0.0011,0.00084,0.0013,0.307,0.288,0.323,0.013,0.012,0.013,24.08,23.99,24.15,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,29.92,28.37,31.32,29.02,27.52,30.38,0,0,0,0,0,0,0.322,0,0.107,0.39,0.61,0.39,36
1249250400000,2009,8,2008,11,44,7,0.246,0.0937,0.153,9113.44,58.07,58.07,54.25,2,2,2,407.5,391.3,425.2,252.5,236.3,155,155,155,0,-2.842e-14,2.842e-14,0.381,0.365,0.396,252.5,236.3,270.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.14,0.152,0.0196,0.0158,0.0265,0.0008,0.00064,0.0011,0.279,0.258,0.304,0.011,0.01,0.012,24.29,24.18,24.39,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.96,26.14,29.93,27.12,25.35,29.03,0,0,0,0,0,0,0.301,0,0.093,0.38,0.62,0.38,37
1249855200000,2009,8,2008,11,45,7,0.225,0.0937,0.131,7973.42,48.2,48.2,47.46,1,1,1,371.4,358.2,386.1,216.4,203.2,155,155,155,0,-2.842e-14,2.842e-14,0.418,0.401,0.433,216.4,203.2,231.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.129,0.139,0.0141,0.013,0.0154,0.00057,0.00052,0.00062,0.382,0.359,0.408,0.015,0.014,0.017,24.36,24.26,24.45,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.48,46.55,52.65,47.46,45.62,48.2,0,0,0,0,0,0,0.264,0,0.094,0.42,0.58,0.42,35.4
1250460000000,2009,8,2008,11,46,7,0.207,0.0937,0.113,7047.26,44.71,44.71,41.95,1,1,1,342,330.6,354.1,187,175.6,155,155,155,0,-2.842e-14,2.842e-14,0.454,0.438,0.469,187,175.6,199.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.127,0.0116,0.0107,0.0127,0.00047,0.00043,0.00051,0.33,0.309,0.351,0.013,0.012,0.014,24.56,24.48,24.64,0.951,0.948,0.955,0.979,0.976,0.98,0.931,0.925,0.936,42.84,40.19,45.62,41.95,39.25,44.71,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1251064800000,2009,8,2008,11,47,7,0.192,0.0937,0.0982,6064.23,38.38,38.38,36.1,1,1,1,317.4,308.4,327,162.4,153.4,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.489,0.474,0.503,162.4,153.4,172,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.00956,0.00879,0.0104,0.00038,0.00035,0.00042,0.286,0.27,0.303,0.011,0.011,0.012,24.73,24.66,24.79,0.943,0.941,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.16,35.08,39.37,36.1,34.03,38.38,0,0,0,0,0,0,0.201,0,0.0938,0.49,0.51,0.49,31.6
1251669600000,2009,8,2008,11,48,7,0.178,0.0746,0.103,6441.44,41.45,41.45,38.34,1,1,1,294,283,305.4,170.7,150.4,123.3,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.419,0.392,0.508,170.7,150.4,183.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0103,0.00853,0.0113,0.00041,0.00034,0.00045,0.297,0.264,0.319,0.012,0.011,0.013,24.83,24.77,24.88,0.946,0.94,0.95,0.975,0.97,0.98,0.922,0.911,0.931,39.31,34.38,42.29,38.34,33.35,41.45,0,0,0,0,0,0,0.213,0,0.075,0.42,0.58,0.42,36.2
1252274400000,2009,9,2008,12,49,7,0.164,0.0714,0.0928,5754.87,36.32,36.32,34.26,1,1,1,271.5,262.5,280.5,153.5,144.5,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.435,0.421,0.45,153.5,144.5,162.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.0088,0.00803,0.00956,0.00035,0.00032,0.00038,0.266,0.25,0.282,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.31,33.19,37.43,34.26,32.19,36.32,0,0,0,0,0,0,0.19,0,0.0712,0.44,0.57,0.43,35.1
1252879200000,2009,9,2008,12,50,7,0.153,0.0714,0.0812,5014.44,31.5,31.5,29.85,1,1,1,252.2,245.8,259.5,134.2,127.8,118,118,118,2.03e-15,-1.421e-14,2.842e-14,0.468,0.455,0.48,134.2,127.8,141.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0983,0.103,0.00716,0.00661,0.00777,0.00028,0.00026,0.00031,0.231,0.22,0.244,0.0092,0.0087,0.0097,25.06,25.02,25.11,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.77,29.26,32.48,29.85,28.38,31.5,0,0,0,0,0,0,0.166,0,0.0718,0.47,0.53,0.47,32.8
1253484000000,2009,9,2008,12,51,7,0.143,0.0714,0.0718,4416.89,27.95,27.95,26.29,1,1,1,236.7,230.8,243.9,118.7,112.8,118,118,118,-4.06e-15,-1.421e-14,1.421e-14,0.499,0.484,0.511,118.7,112.8,125.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0951,0.093,0.0976,0.00584,0.00533,0.00645,0.00023,0.00021,0.00025,0.204,0.193,0.216,0.008,0.0076,0.0085,25.18,25.12,25.22,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.1,25.67,28.81,26.29,24.9,27.95,0,0,0,0,0,0,0.146,0,0.0712,0.5,0.5,0.5,30.9
1254088800000,2009,9,2008,12,52,7,0.137,0.0641,0.0727,4486.83,29.01,29.01,26.71,1,1,1,226.2,223.4,228.8,120.2,108.1,106,97,118,2.03e-15,0,1.421e-14,0.468,0.427,0.522,120.2,108.1,129.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0946,0.0913,0.0973,0.00597,0.00494,0.00679,0.00023,0.00019,0.00027,0.205,0.185,0.222,0.0081,0.0073,0.0087,25.24,25.22,25.26,0.925,0.917,0.931,0.97,0.97,0.97,0.897,0.89,0.903,27.53,24.56,29.9,26.71,23.82,29.01,0,0,0,0,0,0,0.148,0,0.0643,0.47,0.53,0.47,32.8
1254693600000,2009,10,2009,1,1,7,0.131,0.0587,0.072,4452.31,27.76,27.76,26.5,1,1,1,216.1,211.1,221.5,119.1,114.1,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.449,0.438,0.46,119.1,114.1,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0917,0.0953,0.00587,0.00545,0.00633,0.00023,0.00021,0.00025,0.203,0.194,0.212,0.0079,0.0076,0.0083,25.3,25.26,25.34,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.32,26.1,28.62,26.5,25.32,27.76,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,34
1255298400000,2009,10,2009,1,2,7,0.124,0.0587,0.0652,2338.42,24.87,24.87,13.92,1,1,1,204.7,200.4,209.2,107.7,103.4,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.474,0.464,0.484,107.7,103.4,112.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0879,0.091,0.00491,0.00454,0.00528,0.00019,0.00018,0.00021,0.182,0.175,0.19,0.0071,0.0068,0.0074,25.39,25.35,25.42,0.524,0,0.919,0.554,0,0.97,0.509,0,0.892,14.35,0,25.64,13.92,0,24.87,0,3,0,0,0.429,0,0.0773,0.429,0.0588,0.47,0.53,0.47,18.9
1255903200000,2009,10,2009,1,3,7,0.118,0.0483,0.0696,3235.95,27.88,27.88,19.26,1,1,1,195,190.3,198.5,115.2,101.2,79.86,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.409,0.37,0.489,115.2,101.2,124.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0871,0.0928,0.00554,0.00435,0.00632,0.00022,0.00017,0.00025,0.194,0.171,0.21,0.0076,0.0067,0.0082,25.4,25.38,25.43,0.661,0,0.928,0.693,0,0.97,0.641,0,0.9,19.86,0,28.74,19.26,0,27.88,0,2,0,0,0.286,0,0.107,0.286,0.0484,0.41,0.59,0.41,27.4
1256508000000,2009,10,2009,1,4,7,0.113,0.0436,0.069,4260.47,26.86,26.86,25.36,1,1,1,186.2,184.3,188.9,114.1,111.3,72.14,67,73,0,-1.421e-14,1.421e-14,0.387,0.358,0.396,114.1,111.3,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0882,0.0903,0.00545,0.00521,0.00597,0.00021,0.0002,0.00023,0.191,0.186,0.201,0.0075,0.0073,0.0079,25.38,25.37,25.38,0.921,0.919,0.925,0.97,0.97,0.97,0.893,0.891,0.897,26.14,25.44,27.69,25.36,24.68,26.86,0,0,0,0,0,0,0.141,0,0.044,0.39,0.61,0.39,37.7
1257112800000,2009,11,2009,2,5,7,0.122,0.0405,0.0819,5116.56,31.88,31.88,30.46,1,1,1,202.4,192.5,208.6,135.4,125.5,67,67,67,0,0,0,0.331,0.321,0.348,135.4,125.5,141.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.0922,0.0979,0.00726,0.00641,0.00779,0.00028,0.00025,0.0003,0.228,0.21,0.239,0.0089,0.0082,0.0094,25.35,25.31,25.38,0.933,0.929,0.935,0.97,0.97,0.97,0.905,0.901,0.907,31.4,28.99,32.87,30.46,28.12,31.88,0,0,0,0,0,0,0.169,0,0.0401,0.33,0.67,0.33,41.9
1257717600000,2009,11,2009,2,6,7,0.125,0.0405,0.0847,5297.58,32.01,32.01,31.53,1,1,1,207.1,205.3,209.2,140.1,138.3,67,67,67,0,0,0,0.323,0.32,0.326,140.1,138.3,142.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0967,0.0981,0.00766,0.00751,0.00783,0.0003,0.00029,0.00031,0.237,0.233,0.24,0.0093,0.0091,0.0094,25.32,25.3,25.33,0.935,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,32.51,32.09,33,31.53,31.13,32.01,0,0,0,0,0,0,0.175,0,0.0403,0.32,0.68,0.32,42.4
1258322400000,2009,11,2009,2,7,7,0.135,0.0405,0.095,5949.78,36.93,36.93,35.42,1,1,1,224,213.3,230.5,157,146.3,67,67,67,0,0,0,0.299,0.291,0.314,157,146.3,163.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0995,0.106,0.00909,0.00818,0.00965,0.00036,0.00032,0.00038,0.267,0.248,0.278,0.01,0.0097,0.011,25.19,25.14,25.27,0.941,0.937,0.943,0.971,0.97,0.972,0.913,0.909,0.916,36.49,33.97,38.01,35.42,32.95,36.93,0,0,0,0,0,0,0.197,0,0.04,0.3,0.7,0.3,44.1
1258927200000,2009,11,2009,2,8,7,0.139,0.0405,0.0989,6203.77,38.83,38.83,36.93,1,1,1,230.4,226.7,238.1,163.4,159.7,67,67,67,0,0,0,0.291,0.281,0.296,163.4,159.7,171.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00964,0.00932,0.0103,0.00038,0.00037,0.00041,0.278,0.272,0.292,0.011,0.011,0.012,25.14,25.08,25.17,0.943,0.942,0.945,0.972,0.97,0.976,0.916,0.914,0.922,38,37.11,39.8,36.93,36,38.83,0,0,0,0,0,0,0.205,0,0.0401,0.29,0.71,0.29,44.6
1259532000000,2009,11,2009,2,9,7,0.145,0.0457,0.0996,6244.35,38.89,38.89,37.17,1,1,1,240.3,238.4,243.9,164.8,161.7,75.57,67,77,0,0,0,0.315,0.281,0.323,164.8,161.7,171.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.106,0.108,0.00975,0.00949,0.0103,0.00038,0.00037,0.00041,0.282,0.277,0.293,0.011,0.011,0.012,25.08,25.05,25.09,0.944,0.943,0.946,0.972,0.971,0.976,0.917,0.915,0.923,38.23,37.5,39.86,37.17,36.4,38.89,0,0,0,0,0,0,0.206,0,0.0454,0.32,0.69,0.31,43.1
1260136800000,2009,12,2009,3,10,7,0.16,0.0419,0.118,7381.45,48.2,48.2,43.94,1,1,1,263.9,249.1,277.5,194.6,172.1,69.29,59,77,4.06e-15,0,2.842e-14,0.264,0.213,0.309,194.6,172.1,218.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.11,0.124,0.0123,0.0104,0.0143,0.00049,0.00041,0.00057,0.335,0.295,0.376,0.013,0.012,0.015,24.91,24.81,25.01,0.952,0.946,0.958,0.979,0.976,0.98,0.932,0.923,0.939,45.27,39.92,50.95,43.94,38.96,48.2,0,0,0,0,0,0,0.244,0,0.042,0.26,0.74,0.26,46.1
1260741600000,2009,12,2009,3,11,7,0.172,0.0357,0.136,8231.63,49.74,49.74,49,2,1,1.5714285714285714,284.5,278.9,286.5,225.5,219.9,59,59,59,0,-2.842e-14,2.842e-14,0.208,0.206,0.212,225.5,219.9,227.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.127,0.125,0.127,0.0149,0.0144,0.0151,0.00059,0.00057,0.0006,0.301,0.237,0.389,0.012,0.0094,0.015,24.86,24.77,24.92,0.938,0.922,0.959,0.974,0.97,0.98,0.914,0.894,0.94,36.94,25.51,52.58,34.83,24.74,48.2,0,0,0,0,0,0,0.272,0,0.036,0.21,0.79,0.21,47.9
1261346400000,2009,12,2009,3,12,7,0.181,0.0357,0.145,8833.93,53.73,53.73,52.58,2,2,2,299.2,289,304.3,240.2,230,59,59,59,1.218e-14,0,2.842e-14,0.197,0.194,0.204,240.2,230,245.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.132,0.128,0.134,0.0162,0.0153,0.0166,0.00064,0.00061,0.00066,0.253,0.241,0.258,0.01,0.0096,0.01,24.85,24.82,24.9,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.1,25.92,27.7,26.29,25.14,26.87,0,0,0,0,0,0,0.292,0,0.036,0.2,0.8,0.2,48.8
1261951200000,2009,12,2009,3,13,7,0.195,0.0393,0.156,9480.81,57.92,57.92,56.43,2,2,2,322.9,308.4,335.8,257.9,249.4,65,59,73,0,-2.842e-14,2.842e-14,0.201,0.182,0.222,257.9,249.4,264.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.135,0.142,0.0208,0.0169,0.0238,0.00083,0.00068,0.00095,0.276,0.263,0.285,0.011,0.01,0.011,24.71,24.64,24.79,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,29.09,28.17,29.86,28.22,27.33,28.96,0,0,0,0,0,0,0.314,0,0.039,0.2,0.8,0.2,48.6
1262556000000,2010,1,2009,4,14,7,0.217,0.0442,0.173,10476.8,67.36,67.36,62.36,2,2,2,358.7,338.2,382,285.7,265.2,73,73,73,0,0,0,0.204,0.191,0.216,285.7,265.2,309,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.143,0.158,0.0339,0.0242,0.0448,0.0014,0.00097,0.0018,0.319,0.288,0.354,0.013,0.012,0.014,24.49,24.34,24.62,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,32.15,29.86,34.72,31.18,28.96,33.68,0,0,0,0,0,0,0.346,0,0.044,0.2,0.8,0.2,48.3
1263160800000,2010,1,2009,4,15,7,0.255,0.0442,0.211,12762.3,83.66,83.66,75.97,2,2,2,421.2,391.5,455.5,348.2,318.5,73,73,73,0,0,0,0.174,0.16,0.186,348.2,318.5,382.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.161,0.184,0.0633,0.0494,0.0795,0.0026,0.002,0.0033,0.413,0.368,0.464,0.017,0.015,0.019,24.09,23.89,24.27,0.948,0.943,0.953,0.974,0.97,0.98,0.923,0.915,0.934,38.98,35.76,42.69,37.98,34.69,41.83,0,0,0,0,0,0,0.422,0,0.044,0.17,0.83,0.17,50
1263765600000,2010,1,2009,4,16,7,0.316,0.0442,0.272,16097.3,106.1,106.1,95.82,3,2,2.2857142857142856,522.2,470,579.9,449.2,397,73,73,73,8.12e-15,0,5.684e-14,0.14,0.126,0.155,449.2,397,506.9,990,990,990,966,965.7,966.2,24,23.8,24.3,0.209,0.189,0.236,0.111,0.0864,0.14,0.0046,0.0036,0.0059,0.534,0.486,0.59,0.022,0.02,0.025,23.52,23.24,23.8,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,44.23,35.14,51.17,42.95,34.09,48.2,0,0,0,0,0,0,0.532,0,0.044,0.14,0.86,0.14,50.9
1264370400000,2010,1,2009,4,17,7,0.422,0.0442,0.378,21675.3,144.5,144.5,129,3,3,3,698.3,603.2,784.8,625.3,530.2,73,73,73,0,0,0,0.105,0.093,0.121,625.3,530.2,711.8,990,990,990,966.7,966.3,967,23.3,23,23.7,0.303,0.249,0.353,0.219,0.155,0.277,0.0094,0.0066,0.012,0.746,0.586,0.892,0.032,0.025,0.039,22.56,22.07,23.1,0.954,0.949,0.957,0.978,0.972,0.98,0.934,0.922,0.938,43.95,38,49.14,43.01,36.93,48.16,0,0,0,0,0,0,0.717,0,0.044,0.1,0.9,0.1,51.4
1264975200000,2010,2,2009,5,18,7,0.542,0.0635,0.478,26027.7,171.3,171.3,154.9,4,3,3.5714285714285716,896.1,805.1,993.1,791.1,700.1,105,105,105,0,0,0,0.118,0.106,0.13,791.1,700.1,888.1,990,990,990,967.5,967.1,967.9,22.5,22.1,22.9,0.424,0.351,0.511,0.32,0.269,0.369,0.014,0.012,0.017,0.989,0.877,1.12,0.044,0.038,0.051,21.53,21.01,22,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.16,39.73,51.28,43.86,38.75,48.2,0,0,0,0,0,0,0.861,0,0.064,0.12,0.88,0.12,48
1265580000000,2010,2,2009,5,19,7,0.697,0.0832,0.612,31375.5,192.8,192.8,186.8,4,4,4,1152,1031,1279,1015,925.7,137.6,105,162,2.37,-1.137e-13,16.59,0.119,0.0947,0.141,1012,925.7,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.66,0.545,0.799,0.481,0.387,0.648,0.022,0.018,0.031,1.42,1.19,1.75,0.066,0.054,0.082,20.2,19.48,20.82,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.82,45.15,50.1,46.69,44.24,48.2,0,0,0,0,0,0,1.04,0,0.085,0.12,0.88,0.12,45
1266184800000,2010,2,2009,5,20,7,0.884,0.098,0.665,31791.2,192.8,192.8,189.2,4,4,4,1462,1329,1592,1300,1167,162,162,162,200.2,67.05,330.3,0.111,0.102,0.122,1100,1100,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.871,0.82,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.088,0.084,0.092,18.82,18.36,19.3,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.33,47.14,49.61,47.31,46.19,48.2,0,0,0,0,0,0,1.05,0,0.219,0.11,0.75,0.25,36
1266789600000,2010,2,2009,5,21,7,1.1,0.098,0.665,29742.7,183.1,183.1,177,4,4,4,1816,1641,1984,1654,1479,162,162,162,553.6,379.5,722.3,0.0896,0.0816,0.0987,1100,1100,1100,990,990,990,970.5,969.9,971,19.5,19,20.1,0.921,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.099,17.63,17.08,18.2,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.16,43.67,46.71,44.26,42.8,45.77,0,0,0,0,0,0,0.984,0,0.435,0.089,0.6,0.4,27
1267394400000,2010,3,2009,6,22,7,1.33,0.145,0.665,27783.3,169.7,169.7,165.4,4,4,4,2205,2038,2354,1966,1799,239,239,239,866.1,698.8,1015,0.109,0.102,0.117,1100,1100,1100,990,990,990,971.6,971.2,972,18.4,18,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.17,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.2,41.24,43.29,41.34,40.36,42.42,0,0,0,0,0,0,0.919,0,0.665,0.11,0.5,0.5,20.9
1267999200000,2010,3,2009,6,23,7,1.57,0.145,0.665,25956.1,160.1,160.1,154.5,4,4,4,2604,2403,2822,2365,2164,239,239,239,1265,1064,1483,0.0921,0.0847,0.0995,1100,1100,1100,990,990,990,972.6,972.1,973.1,17.4,16.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.57,15.04,16.05,0.943,0.941,0.945,0.975,0.972,0.978,0.92,0.915,0.924,39.61,38.18,40.92,38.63,37.11,40.02,0,0,0,0,0,0,0.858,0,0.905,0.092,0.42,0.58,16.5
1268604000000,2010,3,2009,6,24,7,1.85,0.145,0.665,23863.5,146.3,146.3,142,4,4,4,3058,2898,3174,2819,2659,239,239,239,1719,1559,1835,0.0782,0.0753,0.0825,1100,1100,1100,990,990,990,973.7,973.3,973.9,16.3,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.2,14.86,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.6,35.84,37.67,35.51,34.76,36.58,0,0,0,0,0,0,0.789,0,1.185,0.078,0.36,0.64,12.9
1269208800000,2010,3,2009,6,25,7,1.96,0.145,0.665,23092.4,138.4,138.4,137.5,4,4,4,3245,3203,3265,3006,2964,239,239,239,1906,1864,1926,0.0737,0.0732,0.0746,1100,1100,1100,990,990,990,974.1,974,974.1,15.9,15.9,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,14,14.13,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.43,35.31,35.67,34.36,34.25,34.6,0,0,0,0,0,0,0.764,0,1.295,0.074,0.34,0.66,11.8
1269813600000,2010,3,2009,6,26,7,1.96,0.164,0.665,23126.2,138.1,138.1,137.7,4,4,4,3236,3216,3257,2965,2921,271,239,295,1865,1821,1918,0.0838,0.0734,0.0917,1100,1100,1100,990,990,990,974.1,974,974.1,15.9,15.9,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.06,14.02,14.11,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.48,35.36,35.6,34.41,34.3,34.53,0,0,0,0,0,0,0.765,0,1.295,0.084,0.34,0.66,11.8
1270418400000,2010,4,2009,7,27,7,1.96,0.172,0.665,23078.9,138.2,138.2,137.4,4,4,4,3249,3212,3303,2965,2917,283.9,217,295,1865,1817,1986,0.0874,0.0657,0.0919,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.92,14.12,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.41,35.09,35.62,34.34,34.04,34.55,0,0,0,0,0,0,0.763,0,1.295,0.088,0.34,0.66,11.8
1271023200000,2010,4,2009,7,28,7,2.01,0.131,0.665,22765.4,135.9,135.9,135.5,4,4,4,3331,3315,3340,3114,3098,217,217,217,2014,1998,2023,0.0651,0.065,0.0655,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.84,13.9,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.92,34.87,35.02,33.88,33.83,33.97,0,0,0,0,0,0,0.753,0,1.345,0.065,0.33,0.67,11.3
1271628000000,2010,4,2009,7,29,7,2,0.165,0.665,22853.5,136.7,136.7,136,4,4,4,3308,3278,3328,3036,2983,272.7,217,295,1936,1883,2011,0.0825,0.0652,0.09,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.91,13.87,13.98,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.06,34.95,35.24,34.01,33.9,34.18,0,0,0,0,0,0,0.756,0,1.335,0.083,0.33,0.67,11.4
1272232800000,2010,4,2009,7,30,7,1.94,0.183,0.665,23253.2,139.9,139.9,138.4,4,4,4,3203,3142,3265,2901,2821,302.4,295,321,1801,1721,1870,0.0945,0.0903,0.102,1100,1100,1100,990,990,990,974,973.9,974.1,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.13,14,14.27,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.67,35.31,36.05,34.6,34.25,34.97,0,0,0,0,0,0,0.769,0,1.275,0.094,0.34,0.66,12
1272837600000,2010,5,2009,8,31,7,1.81,0.194,0.665,24137.6,147.1,147.1,143.7,4,4,4,2996,2870,3113,2675,2549,321,321,321,1575,1449,1692,0.107,0.103,0.112,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.62,14.34,14.93,0.939,0.937,0.941,0.97,0.97,0.971,0.911,0.909,0.914,37.02,36.24,37.86,35.92,35.15,36.78,0,0,0,0,0,0,0.798,0,1.145,0.11,0.37,0.63,13.3
1273442400000,2010,5,2009,8,32,7,1.62,0.194,0.665,25597.7,156.4,156.4,152.4,4,4,4,2680,2536,2826,2359,2215,321,321,321,1259,1115,1405,0.12,0.114,0.127,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.03,15.73,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.1,38.15,40.05,38.09,37.09,39.09,0,0,0,0,0,0,0.846,0,0.955,0.12,0.41,0.59,15.8
1274047200000,2010,5,2009,8,33,7,1.43,0.194,0.665,27058,164.8,164.8,161.1,4,4,4,2367,2231,2494,2046,1910,321,321,321,946,809.6,1073,0.136,0.129,0.144,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.14,15.83,16.47,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.15,40.32,42.04,40.26,39.39,41.2,0,0,0,0,0,0,0.895,0,0.765,0.14,0.47,0.53,18.9
1274652000000,2010,5,2009,8,34,7,1.22,0.194,0.665,28687.6,175.4,175.4,170.8,4,4,4,2010,1862,2168,1689,1541,321,321,321,588.6,440.5,747.1,0.16,0.148,0.172,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.62,17.47,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.56,42.44,44.75,42.69,41.59,43.85,0,0,0,0,0,0,0.949,0,0.555,0.16,0.55,0.45,23.5
1275256800000,2010,5,2009,8,35,7,1.03,0.137,0.665,30406.7,184.8,184.8,181,4,4,4,1700,1589,1817,1474,1379,225.9,210,321,373.8,279,462.2,0.132,0.118,0.177,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18,17.62,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.17,45.14,47.14,45.25,44.24,46.2,0,0,0,0,0,0,1.01,0,0.365,0.13,0.65,0.35,29.5
1275861600000,2010,6,2009,9,36,7,0.883,0.127,0.665,31821.8,192.8,192.8,189.4,4,4,4,1461,1365,1553,1251,1155,210,210,210,150.8,55.29,243.4,0.144,0.135,0.154,1100,1100,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.876,0.835,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.82,18.48,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.33,47.45,49.26,47.35,46.5,48.2,0,0,0,0,0,0,1.05,0,0.218,0.14,0.75,0.25,36
1276466400000,2010,6,2009,9,37,7,0.723,0.127,0.596,30412.6,192.8,192.8,181,4,4,4,1196,1093,1314,985.5,883.3,210,210,210,0.5857,-1.137e-13,4.1,0.176,0.16,0.192,984.9,883.3,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.653,0.534,0.813,0.46,0.366,0.648,0.021,0.017,0.031,1.38,1.14,1.76,0.065,0.052,0.083,20.1,19.35,20.67,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.26,42.72,49.76,45.26,41.87,48.2,0,0,0,0,0,0,1.01,0,0.127,0.18,0.82,0.18,42.1
1277071200000,2010,6,2009,9,38,7,0.603,0.127,0.476,25281.1,162.9,162.9,150.5,4,3,3.4285714285714284,997.1,935.7,1064,787.1,725.7,210,210,210,1.624e-14,0,1.137e-13,0.211,0.197,0.224,787.1,725.7,854.2,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.446,0.39,0.507,0.319,0.286,0.352,0.014,0.013,0.016,1.02,0.945,1.09,0.046,0.042,0.05,21.11,20.81,21.41,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.04,39.71,51.73,44.49,38.74,48.2,0,0,0,0,0,0,0.836,0,0.127,0.21,0.79,0.21,41.9
1277676000000,2010,6,2009,9,39,7,0.529,0.119,0.41,22777.9,140.3,140.3,135.6,3,3,3,874.7,831.9,919.7,678.4,645.9,196.3,186,210,0,0,0,0.224,0.213,0.236,678.4,645.9,709.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.353,0.333,0.375,0.254,0.232,0.275,0.011,0.01,0.012,0.855,0.798,0.912,0.038,0.035,0.041,21.75,21.51,21.97,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.12,44.35,47.73,45.19,43.46,46.78,0,0,0,0,0,0,0.753,0,0.119,0.22,0.78,0.22,43.1
1278280800000,2010,7,2009,10,40,7,0.481,0.116,0.365,20581.9,128.1,128.1,122.5,3,3,3,794.8,773.5,819,603,546.5,191.9,186,227,0,0,0,0.242,0.227,0.293,603,546.5,633,990,990,990,967.1,967,967.2,22.9,22.8,23,0.309,0.283,0.325,0.204,0.166,0.224,0.0089,0.0072,0.0098,0.727,0.637,0.777,0.032,0.028,0.034,22.19,22.05,22.37,0.954,0.95,0.955,0.979,0.972,0.98,0.934,0.923,0.936,41.73,37.97,43.59,40.84,36.9,42.71,0,0,0,0,0,0,0.681,0,0.116,0.24,0.76,0.24,42.8
1278885600000,2010,7,2009,10,41,7,0.442,0.137,0.304,17091,109.2,109.2,101.7,3,2,2.5714285714285716,730.2,696.7,766.1,503.2,469.7,227,227,227,0,-5.684e-14,5.684e-14,0.311,0.296,0.326,503.2,469.7,539.1,990,990,990,966.8,966.7,967,23.2,23,23.3,0.258,0.239,0.278,0.139,0.121,0.161,0.006,0.0052,0.007,0.612,0.563,0.656,0.026,0.024,0.028,22.57,22.41,22.69,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.61,35.18,51.97,40.8,34.13,48.2,0,0,0,0,0,0,0.565,0,0.138,0.31,0.69,0.31,38.7
1279490400000,2010,7,2009,10,42,7,0.397,0.137,0.26,15195.1,96.11,96.11,90.45,2,2,2,656.3,627.5,686,429.3,400.5,227,227,227,8.12e-15,0,5.684e-14,0.346,0.331,0.362,429.3,400.5,459,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.217,0.205,0.233,0.102,0.088,0.116,0.0043,0.0037,0.005,0.551,0.506,0.601,0.023,0.021,0.026,22.92,22.76,23.08,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.15,43.28,49.04,45.22,42.42,48.06,0,0,0,0,0,0,0.502,0,0.137,0.35,0.65,0.35,38.3
1280095200000,2010,7,2009,10,43,7,0.359,0.134,0.226,13287,83.01,83.01,79.09,2,2,2,593.8,569.3,618.5,372.9,350.2,220.9,184,227,8.12e-15,-5.684e-14,5.684e-14,0.372,0.323,0.393,372.9,350.2,391.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.187,0.202,0.075,0.0643,0.0838,0.0032,0.0027,0.0035,0.464,0.431,0.492,0.02,0.018,0.021,23.27,23.13,23.37,0.951,0.949,0.954,0.977,0.972,0.98,0.929,0.922,0.935,40.48,38.07,42.35,39.54,37,41.51,0,0,0,0,0,0,0.439,0,0.133,0.37,0.63,0.37,37
1280700000000,2010,8,2009,11,44,7,0.324,0.111,0.213,12636,80.58,80.58,75.21,2,2,2,536.5,513.8,560.8,352.5,329.8,184,184,184,0,-5.684e-14,5.684e-14,0.343,0.328,0.358,352.5,329.8,376.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.177,0.194,0.0654,0.0546,0.0768,0.0027,0.0023,0.0032,0.431,0.397,0.467,0.018,0.016,0.02,23.55,23.41,23.69,0.949,0.945,0.952,0.973,0.97,0.979,0.924,0.917,0.932,38.63,36.22,41.17,37.61,35.13,40.29,0,0,0,0,0,0,0.418,0,0.111,0.34,0.66,0.34,39
1281304800000,2010,8,2009,11,45,7,0.295,0.111,0.183,10868.6,68.74,68.74,64.69,2,2,2,487,468.1,506.4,303,284.1,184,184,184,0,0,0,0.378,0.363,0.393,303,284.1,322.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.174,0.042,0.0331,0.0512,0.0017,0.0014,0.0021,0.357,0.328,0.386,0.015,0.014,0.016,23.85,23.74,23.97,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.35,31.3,35.43,32.35,30.36,34.37,0,0,0,0,0,0,0.359,0,0.112,0.38,0.62,0.38,36.8
1281909600000,2010,8,2009,11,46,7,0.269,0.111,0.158,9384.02,59.38,59.38,55.86,2,2,2,445.3,429.5,461.8,261.3,245.5,184,184,184,4.06e-15,0,2.842e-14,0.413,0.398,0.428,261.3,245.5,277.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.159,0.0226,0.0166,0.0301,0.00093,0.00068,0.0012,0.294,0.272,0.319,0.012,0.011,0.013,24.1,24,24.19,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,28.79,27.05,30.61,27.93,26.23,29.69,0,0,0,0,0,0,0.31,0,0.111,0.41,0.59,0.41,34.9
1282514400000,2010,8,2009,11,47,7,0.248,0.111,0.136,8186.76,51.32,51.32,48.73,2,1,1.2857142857142858,409.2,394.8,424.4,225.2,210.8,184,184,184,0,-2.842e-14,2.842e-14,0.45,0.434,0.466,225.2,210.8,240.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.135,0.145,0.0149,0.0137,0.0162,0.00061,0.00056,0.00066,0.356,0.261,0.41,0.014,0.011,0.017,24.2,24.13,24.25,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.21,25.86,52.1,41.48,25.09,48.2,0,0,0,0,0,0,0.271,0,0.112,0.45,0.55,0.45,33
1283119200000,2010,8,2009,11,48,7,0.227,0.0914,0.135,8182.81,52.46,52.46,48.71,2,1,1.4285714285714286,375.1,359,390.2,223.9,202.6,151.1,138,184,4.06e-15,-2.842e-14,2.842e-14,0.402,0.362,0.476,223.9,202.6,243.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.0148,0.013,0.0164,0.0006,0.00053,0.00067,0.327,0.252,0.398,0.013,0.01,0.016,24.4,24.28,24.5,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.22,25.67,51.74,37.75,24.9,48.2,0,0,0,0,0,0,0.271,0,0.092,0.4,0.59,0.41,36
1283724000000,2010,9,2009,12,49,7,0.205,0.0835,0.122,7602.53,48.2,48.2,45.25,1,1,1,339.2,325.9,353.8,201.2,187.9,138,138,138,1.218e-14,0,2.842e-14,0.407,0.39,0.423,201.2,187.9,215.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.133,0.0128,0.0117,0.0141,0.00052,0.00047,0.00057,0.354,0.331,0.38,0.014,0.013,0.015,24.55,24.45,24.64,0.955,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.23,43.19,49.54,45.25,42.33,48.2,0,0,0,0,0,0,0.251,0,0.083,0.41,0.6,0.4,37.1
1284328800000,2010,9,2009,12,50,7,0.187,0.0835,0.104,6460.66,41.4,41.4,38.46,1,1,1,309.7,298.3,321.8,171.7,160.3,138,138,138,0,-2.842e-14,2.842e-14,0.446,0.429,0.463,171.7,160.3,183.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.121,0.0103,0.00937,0.0114,0.00041,0.00037,0.00046,0.302,0.281,0.323,0.012,0.011,0.013,24.75,24.67,24.83,0.946,0.943,0.95,0.975,0.97,0.98,0.922,0.914,0.931,39.44,36.79,42.24,38.46,35.68,41.4,0,0,0,0,0,0,0.214,0,0.083,0.45,0.56,0.44,34.5
1284933600000,2010,9,2009,12,51,7,0.172,0.0835,0.089,5494.23,34.88,34.88,32.7,1,1,1,285.2,276.1,294.7,147.2,138.2,138,138,138,0,-2.842e-14,2.842e-14,0.484,0.468,0.5,147.2,138.2,156.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.112,0.00826,0.00749,0.00907,0.00033,0.0003,0.00036,0.258,0.242,0.275,0.01,0.0096,0.011,24.9,24.85,24.95,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,33.72,31.59,35.96,32.7,30.64,34.88,0,0,0,0,0,0,0.182,0,0.083,0.49,0.52,0.48,31.9
1285538400000,2010,9,2009,12,52,7,0.16,0.0762,0.0841,5190.89,33.76,33.76,30.9,1,1,1,265,259.5,273.1,139,126.1,126,110,138,6.09e-15,0,2.842e-14,0.475,0.421,0.523,139,126.1,151.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00756,0.00647,0.00859,0.0003,0.00026,0.00034,0.242,0.22,0.262,0.0096,0.0087,0.01,25,24.97,25.02,0.935,0.929,0.94,0.97,0.97,0.97,0.907,0.901,0.911,31.85,28.76,34.8,30.9,27.9,33.76,0,0,0,0,0,0,0.172,0,0.0759,0.48,0.53,0.47,32.4
1286143200000,2010,10,2010,1,1,7,0.151,0.0665,0.0841,5207.5,32.69,32.69,31,1,1,1,249.1,241.7,256.5,139.1,131.7,110,110,110,-4.06e-15,-2.842e-14,0,0.442,0.429,0.455,139.1,131.7,146.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00757,0.00694,0.0082,0.0003,0.00027,0.00032,0.24,0.227,0.254,0.0095,0.009,0.01,25.07,25.02,25.12,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.96,30.22,33.7,31,29.32,32.69,0,0,0,0,0,0,0.172,0,0.0669,0.44,0.56,0.44,34.5
1286748000000,2010,10,2010,1,2,7,0.142,0.0587,0.0832,5165.38,31.81,31.81,30.75,1,1,1,234.6,229.9,239.2,137.6,132.9,97,97,97,0,0,0,0.414,0.405,0.422,137.6,132.9,142.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0983,0.102,0.00744,0.00705,0.00784,0.00029,0.00028,0.00031,0.236,0.227,0.244,0.0093,0.0089,0.0096,25.16,25.12,25.19,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.7,30.61,32.79,30.75,29.69,31.81,0,0,0,0,0,0,0.171,0,0.0588,0.41,0.59,0.41,36.4
1287352800000,2010,10,2010,1,3,7,0.135,0.0587,0.0764,4735.63,29.38,29.38,28.19,1,1,1,223.4,217.6,228.6,126.4,120.6,97,97,97,-2.03e-15,-1.421e-14,0,0.434,0.424,0.446,126.4,120.6,131.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.094,0.0978,0.00649,0.006,0.00693,0.00025,0.00024,0.00027,0.216,0.205,0.225,0.0085,0.0081,0.0088,25.24,25.2,25.29,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.06,27.69,30.29,28.19,26.86,29.38,0,0,0,0,0,0,0.157,0,0.0586,0.43,0.57,0.43,35.1
