datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1474840800000,2016,9,2015,12,52,7,0.126,0.0519,0.0737,4569.01,29.34,29.34,27.2,1,1,1,207.7,202.9,213.3,121.8,114.6,85.86,73,91,-4.06e-15,-1.421e-14,0,0.413,0.358,0.443,121.8,114.6,130.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0915,0.0951,0.0061,0.00549,0.00686,0.00024,0.00021,0.00027,0.206,0.194,0.221,0.0081,0.0076,0.0086,25.35,25.31,25.37,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28.04,26.26,30.25,27.2,25.48,29.34,0,0,0,0,0,0,0.151,0,0.0523,0.41,0.58,0.42,36.3
1475445600000,2016,10,2016,1,1,7,0.119,0.0442,0.0752,4677.71,29.09,29.09,27.84,1,1,1,197.3,193.3,202.6,124.3,120.3,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.37,0.36,0.378,124.3,120.3,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0914,0.0947,0.00632,0.00597,0.00677,0.00025,0.00023,0.00026,0.209,0.202,0.219,0.0082,0.0079,0.0086,25.38,25.37,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.7,27.7,29.99,27.84,26.87,29.09,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.3
1476050400000,2016,10,2016,1,2,7,0.113,0.0442,0.0687,4243.5,26.54,26.54,25.26,1,1,1,186.7,181,191.9,113.7,108,73,73,73,0,-1.421e-14,1.421e-14,0.391,0.38,0.403,113.7,108,118.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0909,0.00541,0.00493,0.00586,0.00021,0.00019,0.00023,0.19,0.18,0.2,0.0074,0.0071,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.896,26.04,24.63,27.36,25.26,23.89,26.54,0,0,0,0,0,0,0.14,0,0.0443,0.39,0.61,0.39,37.6
1476655200000,2016,10,2016,1,3,7,0.105,0.0442,0.061,3729.18,23.43,23.43,22.2,1,1,1,173.8,169.2,179.1,100.8,96.23,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.42,0.408,0.431,100.8,96.23,106.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0829,0.0864,0.00432,0.00393,0.00477,0.00017,0.00015,0.00019,0.167,0.159,0.177,0.0066,0.0062,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.885,0.883,0.887,22.91,21.92,24.16,22.2,21.2,23.43,0,0,0,0,0,0,0.123,0,0.044,0.42,0.58,0.42,35.5
1477260000000,2016,10,2016,1,4,7,0.0997,0.0442,0.0555,3408.67,20.92,20.92,20.29,1,1,1,164.8,161.8,167.9,91.78,88.85,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.443,0.435,0.451,91.78,88.85,94.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0803,0.0824,0.00355,0.0033,0.00381,0.00014,0.00013,0.00015,0.151,0.146,0.157,0.0059,0.0057,0.0061,25.38,25.38,25.38,0.92,0.917,0.924,0.965,0.964,0.967,0.888,0.886,0.89,21.02,20.43,21.64,20.29,19.69,20.92,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.2
1477864800000,2016,10,2016,1,5,7,0.102,0.0322,0.0693,4290.18,28.94,28.94,25.54,1,1,1,167.9,160.5,179.1,114.7,87.48,53.29,50,73,2.03e-15,-1.421e-14,1.421e-14,0.319,0.279,0.455,114.7,87.48,129.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0798,0.0913,0.0055,0.00319,0.00672,0.00022,0.00012,0.00026,0.189,0.144,0.215,0.0074,0.0056,0.0084,25.35,25.34,25.38,0.924,0.919,0.93,0.969,0.963,0.97,0.896,0.891,0.902,26.35,20.15,29.84,25.54,19.41,28.94,0,0,0,0,0,0,0.142,0,0.0327,0.32,0.68,0.32,42.1
1478469600000,2016,11,2016,2,6,7,0.112,0.0346,0.0776,4832.61,30.76,30.76,28.77,1,1,1,185.6,178.5,193,128.3,122.7,57.29,50,67,6.09e-15,0,1.421e-14,0.308,0.268,0.353,128.3,122.7,136.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0911,0.094,0.00665,0.00618,0.00737,0.00026,0.00024,0.00029,0.214,0.206,0.228,0.0084,0.008,0.0089,25.36,25.34,25.37,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.66,28.31,31.71,28.77,27.46,30.76,0,0,0,0,0,0,0.16,0,0.0344,0.31,0.69,0.31,43.1
1479074400000,2016,11,2016,2,7,7,0.115,0.0405,0.0744,4625.21,28.84,28.84,27.53,1,1,1,190.1,186.7,195.5,123.1,119.7,67,67,67,-8.121e-15,-1.421e-14,0,0.353,0.343,0.359,123.1,119.7,128.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0901,0.0932,0.00621,0.00593,0.00667,0.00024,0.00023,0.00026,0.206,0.2,0.216,0.0081,0.0078,0.0084,25.37,25.37,25.38,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.38,27.55,29.73,27.53,26.72,28.84,0,0,0,0,0,0,0.153,0,0.0406,0.35,0.65,0.35,40.2
1479679200000,2016,11,2016,2,8,7,0.121,0.0302,0.0906,5694.52,34.66,34.66,33.9,1,1,1,199.9,195.8,203.1,149.9,145.8,50,50,50,0,0,0,0.25,0.246,0.255,149.9,145.8,153.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0987,0.0972,0.0998,0.00849,0.00814,0.00877,0.00033,0.00032,0.00034,0.252,0.245,0.258,0.0098,0.0096,0.01,25.34,25.32,25.35,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.94,33.94,35.73,33.9,32.92,34.66,0,0,0,0,0,0,0.188,0,0.0304,0.25,0.75,0.25,47.1
1480284000000,2016,11,2016,2,9,7,0.12,0.0334,0.087,5457.59,34.03,34.03,32.49,1,1,1,199,197.1,200.7,143.9,139.8,55.14,50,59,0,0,0,0.277,0.25,0.297,143.9,139.8,150.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0965,0.0988,0.00798,0.00763,0.00853,0.00031,0.0003,0.00033,0.242,0.235,0.253,0.0095,0.0092,0.0099,25.35,25.34,25.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.49,32.48,35.09,32.49,31.5,34.03,0,0,0,0,0,0,0.18,0,0.033,0.28,0.72,0.28,45.5
1480888800000,2016,12,2016,3,10,7,0.122,0.0357,0.0859,5377.83,33.47,33.47,32.01,1,1,1,201,197.1,207.2,142,138.1,59,59,59,0,0,0,0.294,0.285,0.299,142,138.1,148.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0973,0.0959,0.0995,0.00782,0.00749,0.00835,0.00031,0.00029,0.00033,0.239,0.232,0.25,0.0093,0.0091,0.0098,25.35,25.31,25.36,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,33,32.07,34.5,32.01,31.11,33.47,0,0,0,0,0,0,0.178,0,0.0361,0.29,0.7,0.3,44.1
1481493600000,2016,12,2016,3,11,7,0.132,0.0357,0.096,6031.53,37.9,37.9,35.9,1,1,1,217.8,210.3,226.1,158.8,151.3,59,59,59,0,0,0,0.271,0.261,0.281,158.8,151.3,167.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00925,0.00861,0.00995,0.00036,0.00034,0.00039,0.269,0.256,0.284,0.011,0.01,0.011,25.22,25.16,25.28,0.941,0.939,0.944,0.971,0.97,0.974,0.914,0.911,0.919,36.98,35.21,38.93,35.9,34.16,37.9,0,0,0,0,0,0,0.199,0,0.036,0.27,0.73,0.27,45.7
1482098400000,2016,12,2016,3,12,7,0.143,0.0357,0.108,6819.79,42.61,42.61,40.59,1,1,1,237,228.6,245.5,178,169.6,59,59,59,0,0,0,0.249,0.24,0.258,178,169.6,186.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0109,0.0102,0.0116,0.00043,0.0004,0.00046,0.304,0.289,0.319,0.012,0.011,0.013,25.07,25.01,25.14,0.948,0.945,0.95,0.978,0.975,0.98,0.927,0.921,0.931,41.49,39.5,43.48,40.59,38.51,42.61,0,0,0,0,0,0,0.226,0,0.035,0.25,0.76,0.24,47.7
1482703200000,2016,12,2016,3,13,7,0.153,0.0369,0.116,7335.28,45.27,45.27,43.66,1,1,1,252.2,244.7,262.8,191.2,185.7,61,59,73,0,0,0,0.242,0.23,0.278,191.2,185.7,198,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.113,0.117,0.012,0.0115,0.0126,0.00047,0.00046,0.0005,0.327,0.317,0.339,0.013,0.013,0.013,24.97,24.92,25.01,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.55,43.28,46.19,43.66,42.42,45.27,0,0,0,0,0,0,0.243,0,0.037,0.24,0.76,0.24,47.9
1483308000000,2017,1,2016,4,14,7,0.175,0.0442,0.131,8049.88,51.13,51.13,47.92,2,1,1.1428571428571428,289.3,270.1,307.3,216.3,197.1,73,73,73,4.06e-15,0,2.842e-14,0.253,0.238,0.27,216.3,197.1,234.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.119,0.132,0.0141,0.0125,0.0157,0.00056,0.0005,0.00063,0.351,0.248,0.392,0.014,0.0099,0.016,24.79,24.71,24.88,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.3,26.35,52.62,44.26,25.56,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46
1483912800000,2017,1,2016,4,15,7,0.211,0.0442,0.167,10122.6,68.17,68.17,60.25,2,2,2,349,316.9,385.8,276,243.9,73,73,73,0,0,0,0.21,0.189,0.23,276,243.9,312.8,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.135,0.159,0.0296,0.0165,0.0466,0.0012,0.00066,0.0019,0.305,0.259,0.36,0.012,0.01,0.015,24.55,24.31,24.76,0.935,0.927,0.942,0.97,0.97,0.97,0.907,0.899,0.914,31.06,27.46,35.14,30.13,26.63,34.08,0,0,0,0,0,0,0.335,0,0.044,0.21,0.79,0.21,48
1484517600000,2017,1,2016,4,16,7,0.262,0.0442,0.217,13183.4,85.83,85.83,78.47,2,2,2,432.4,397.6,465.9,359.4,324.6,73,73,73,0,0,0,0.169,0.157,0.184,359.4,324.6,392.9,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.176,0.163,0.188,0.0687,0.0522,0.0845,0.0028,0.0021,0.0035,0.43,0.377,0.48,0.018,0.015,0.02,24.02,23.82,24.24,0.949,0.944,0.954,0.976,0.97,0.98,0.927,0.916,0.935,40.2,36.42,43.79,39.24,35.32,42.92,0,0,0,0,0,0,0.436,0,0.045,0.17,0.83,0.17,50.3
1485122400000,2017,1,2016,4,17,7,0.306,0.0442,0.261,15655,96.4,96.4,93.18,2,2,2,505.1,477.7,532.9,432.1,404.7,73,73,73,0,0,0,0.145,0.137,0.153,432.1,404.7,459.9,990,990,990,965.9,965.7,966,24.1,24,24.3,0.201,0.192,0.211,0.103,0.09,0.116,0.0043,0.0037,0.0048,0.539,0.497,0.58,0.022,0.021,0.024,23.59,23.42,23.75,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.82,45.03,50.57,46.59,44.13,48.2,0,0,0,0,0,0,0.518,0,0.045,0.14,0.85,0.15,51.2
1485727200000,2017,1,2016,4,18,7,0.352,0.0493,0.303,17333.7,112.5,112.5,103.2,3,2,2.5714285714285716,582.5,542.5,624.5,500.9,469.5,81.57,73,85,8.12e-15,0,5.684e-14,0.14,0.132,0.15,500.9,469.5,539.5,990,990,990,966.2,966,966.4,23.8,23.6,24,0.234,0.215,0.256,0.138,0.121,0.161,0.0058,0.005,0.0068,0.586,0.532,0.618,0.025,0.022,0.026,23.2,23,23.36,0.951,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.937,43.57,35.74,52.48,41.28,34.66,48.2,0,0,0,0,0,0,0.573,0,0.049,0.14,0.86,0.14,49.2
1486332000000,2017,2,2016,5,19,7,0.409,0.0549,0.354,20455,125.7,125.7,121.8,3,3,3,676.8,636.8,712.8,586.1,551.8,90.71,85,105,0,0,0,0.134,0.123,0.15,586.1,551.8,607.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.284,0.263,0.299,0.192,0.17,0.207,0.0082,0.0072,0.0089,0.683,0.624,0.722,0.029,0.026,0.031,22.71,22.53,22.93,0.953,0.951,0.955,0.979,0.975,0.98,0.933,0.927,0.936,41.47,39.33,42.75,40.59,38.33,41.89,0,0,0,0,0,0,0.676,0,0.055,0.13,0.87,0.13,50
1486936800000,2017,2,2016,5,20,7,0.462,0.0635,0.399,22625.5,142,142,134.7,3,3,3,764.1,725.7,806.8,659.1,620.7,105,105,105,0,0,0,0.138,0.13,0.145,659.1,620.7,701.8,990,990,990,967,966.8,967.1,23,22.9,23.2,0.328,0.306,0.352,0.241,0.216,0.27,0.01,0.0093,0.012,0.808,0.743,0.88,0.035,0.032,0.038,22.24,21.99,22.45,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.81,43.52,48.28,44.89,42.65,47.32,0,0,0,0,0,0,0.748,0,0.063,0.14,0.86,0.14,49
1487541600000,2017,2,2016,5,21,7,0.55,0.0635,0.486,26226.6,172,172,156.1,4,3,3.5714285714285716,908.8,826.3,998,803.8,721.3,105,105,105,0,0,0,0.116,0.105,0.127,803.8,721.3,893,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.435,0.363,0.515,0.327,0.283,0.371,0.015,0.012,0.017,1.01,0.913,1.13,0.045,0.04,0.051,21.45,20.98,21.88,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,45.79,40.28,52.15,44.19,39.33,48.2,0,0,0,0,0,0,0.867,0,0.064,0.12,0.88,0.12,47.7
1488146400000,2017,2,2016,5,22,7,0.693,0.0972,0.596,30688,192.8,192.8,182.7,4,4,4,1146,1031,1284,985.3,915.6,160.7,105,183,0.21,-1.137e-13,1.47,0.139,0.0987,0.167,985,915.6,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.632,0.545,0.797,0.453,0.382,0.648,0.021,0.018,0.031,1.36,1.19,1.75,0.063,0.054,0.082,20.28,19.46,20.82,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.72,44.18,50.05,45.67,43.29,48.2,0,0,0,0,0,0,1.01,0,0.097,0.14,0.86,0.14,44.3
1488751200000,2017,3,2016,6,23,7,0.878,0.111,0.665,31864.4,192.8,192.8,189.7,4,4,4,1452,1341,1560,1269,1158,183,183,183,169,58.08,276.8,0.126,0.117,0.136,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.867,0.821,0.905,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.084,0.091,18.86,18.47,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.43,47.41,49.51,47.42,46.46,48.2,0,0,0,0,0,0,1.05,0,0.213,0.13,0.76,0.24,36.3
1489356000000,2017,3,2016,6,24,7,1.11,0.111,0.665,29644.4,184.2,184.2,176.5,4,4,4,1837,1609,2121,1654,1426,183,183,183,553.9,325.6,837.7,0.1,0.0863,0.114,1100,1100,1100,990,990,990,970.6,969.8,971.4,19.4,18.6,20.2,0.922,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.092,0.1,17.57,16.73,18.31,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,45.01,42.75,46.98,44.11,41.89,46.04,0,0,0,0,0,0,0.98,0,0.445,0.1,0.6,0.4,26.7
1489960800000,2017,3,2016,6,25,7,1.54,0.111,0.665,26191.5,164.5,164.5,155.9,4,4,4,2553,2242,2890,2370,2059,183,183,183,1270,958.7,1607,0.0722,0.0633,0.0816,1100,1100,1100,990,990,990,972.4,971.7,973.2,17.6,16.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.69,14.88,16.44,0.944,0.94,0.946,0.976,0.971,0.98,0.921,0.913,0.927,39.94,37.73,41.96,38.98,36.64,41.12,0,0,0,0,0,0,0.866,0,0.875,0.072,0.43,0.57,17
1490565600000,2017,3,2016,6,26,7,1.97,0.117,0.665,23050.9,143.3,143.3,137.2,4,4,4,3260,3007,3429,3068,2824,192.7,183,217,1968,1724,2112,0.0591,0.0546,0.0638,1100,1100,1100,990,990,990,974.1,973.5,974.5,15.9,15.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.02,13.66,14.6,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.91,35.36,34.36,36.94,34.3,33.33,35.84,0,0,0,0,0,0,0.762,0,1.305,0.059,0.34,0.66,11.7
1491170400000,2017,4,2016,7,27,7,2.09,0.131,0.665,22270.4,132.8,132.8,132.6,4,4,4,3462,3450,3471,3245,3233,217,217,217,2145,2133,2154,0.0627,0.0625,0.0629,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.59,13.57,13.61,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.17,34.12,34.24,33.14,33.09,33.21,0,0,0,0,0,0,0.736,0,1.425,0.063,0.32,0.68,10.7
1491775200000,2017,4,2016,7,28,7,2.07,0.172,0.665,22432,134.6,134.6,133.5,4,4,4,3420,3370,3454,3136,3075,283.9,217,295,2036,1975,2137,0.083,0.0628,0.0875,1100,1100,1100,990,990,990,974.5,974.3,974.5,15.5,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.6,13.78,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.41,34.21,34.7,33.38,33.19,33.66,0,0,0,0,0,0,0.742,0,1.405,0.083,0.32,0.68,10.8
1492380000000,2017,4,2016,7,29,7,1.95,0.178,0.665,23158,140.9,140.9,137.8,4,4,4,3230,3101,3340,2935,2806,295,295,295,1835,1706,1945,0.0914,0.0883,0.0951,1100,1100,1100,990,990,990,974,973.8,974.3,16,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.08,13.84,14.37,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.53,34.87,36.32,34.46,33.83,35.23,0,0,0,0,0,0,0.766,0,1.285,0.091,0.34,0.66,11.9
1492984800000,2017,4,2016,7,30,7,1.76,0.178,0.665,24532,149.8,149.8,146,4,4,4,2910,2774,3056,2615,2479,295,295,295,1515,1379,1661,0.102,0.0965,0.106,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.48,15.16,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.59,36.62,38.49,36.51,35.52,37.44,0,0,0,0,0,0,0.811,0,1.095,0.1,0.38,0.62,13.9
1493589600000,2017,5,2016,8,31,7,1.58,0.167,0.665,25909.7,157.2,157.2,154.2,4,4,4,2613,2505,2731,2337,2229,276,276,276,1237,1129,1355,0.106,0.101,0.11,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.26,15.81,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.917,0.922,39.54,38.77,40.25,38.56,37.74,39.31,0,0,0,0,0,0,0.857,0,0.915,0.11,0.42,0.58,16.4
1494194400000,2017,5,2016,8,32,7,1.45,0.167,0.665,26910.9,162.4,162.4,160.2,4,4,4,2399,2320,2479,2123,2044,276,276,276,1023,943.8,1103,0.115,0.111,0.119,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.87,16.25,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.94,40.42,41.46,40.05,39.49,40.59,0,0,0,0,0,0,0.89,0,0.785,0.12,0.46,0.54,18.6
1494799200000,2017,5,2016,8,33,7,1.32,0.167,0.665,27876.6,169,169,165.9,4,4,4,2185,2066,2294,1909,1790,276,276,276,808.8,690.5,917.7,0.127,0.12,0.134,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.32,16.87,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.33,41.63,43.1,41.48,40.77,42.24,0,0,0,0,0,0,0.922,0,0.655,0.13,0.5,0.5,21.1
1495404000000,2017,5,2016,8,34,7,1.16,0.167,0.665,29189.6,177.7,177.7,173.7,4,4,4,1911,1796,2027,1635,1520,276,276,276,534.9,420.1,651,0.145,0.136,0.154,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.32,16.96,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.32,43.36,45.32,43.44,42.49,44.41,0,0,0,0,0,0,0.965,0,0.495,0.14,0.57,0.43,25.2
1496008800000,2017,5,2016,8,35,7,0.999,0.144,0.665,30685.9,186,186,182.7,4,4,4,1652,1553,1759,1413,1343,238.3,210,276,313.2,243.4,382.6,0.144,0.127,0.164,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.918,0.912,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.16,17.81,18.48,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.6,45.65,47.45,45.66,44.74,46.5,0,0,0,0,0,0,1.01,0,0.334,0.14,0.67,0.33,30.7
1496613600000,2017,6,2016,9,36,7,0.868,0.127,0.665,31952.5,192.8,192.8,190.2,4,4,4,1435,1326,1524,1225,1116,210,210,210,124.5,16.06,214.5,0.147,0.138,0.158,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.865,0.818,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.86,0.088,0.084,0.091,18.91,18.58,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.58,47.7,49.64,47.55,46.75,48.2,0,0,0,0,0,0,1.06,0,0.203,0.15,0.77,0.23,36.8
1497218400000,2017,6,2016,9,37,7,0.708,0.127,0.581,29950.9,192.2,192.2,178.3,4,4,4,1171,1075,1282,960.9,864.7,210,210,210,-3.248e-14,-1.137e-13,0,0.18,0.164,0.195,960.9,864.7,1072,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.622,0.517,0.77,0.429,0.358,0.584,0.02,0.016,0.028,1.32,1.11,1.65,0.061,0.051,0.078,20.25,19.57,20.76,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.48,41.99,49.04,44.57,41.15,48.06,0,0,0,0,0,0,0.99,0,0.127,0.18,0.82,0.18,42.3
1497823200000,2017,6,2016,9,38,7,0.596,0.127,0.469,25089.5,160.7,160.7,149.3,4,3,3.4285714285714284,986.2,928.8,1051,776.2,718.8,210,210,210,1.624e-14,0,1.137e-13,0.213,0.2,0.226,776.2,718.8,841.2,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.436,0.383,0.495,0.313,0.281,0.346,0.014,0.013,0.016,1,0.931,1.07,0.045,0.042,0.049,21.16,20.87,21.45,0.955,0.953,0.957,0.978,0.974,0.98,0.935,0.928,0.938,45.53,39.19,51.09,44.18,38.19,48.2,0,0,0,0,0,0,0.83,0,0.127,0.21,0.79,0.21,42.1
1498428000000,2017,6,2016,9,39,7,0.525,0.123,0.402,22378.1,139.3,139.3,133.2,3,3,3,868.5,826.3,912.9,665.3,640.3,203.1,186,210,0,0,0,0.234,0.222,0.246,665.3,640.3,702.9,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.347,0.33,0.37,0.245,0.229,0.271,0.011,0.01,0.012,0.834,0.789,0.899,0.037,0.035,0.04,21.79,21.55,22.01,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.31,43.98,47.37,44.4,43.11,46.42,0,0,0,0,0,0,0.74,0,0.123,0.23,0.77,0.23,42.6
1499032800000,2017,7,2016,10,40,7,0.48,0.112,0.367,20745.4,127.8,127.8,123.5,3,3,3,793.1,770.5,817.2,607.1,584.5,186,186,186,0,0,0,0.235,0.228,0.241,607.1,584.5,631.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.311,0.298,0.324,0.207,0.191,0.223,0.009,0.0083,0.0098,0.733,0.695,0.774,0.032,0.03,0.034,22.19,22.06,22.32,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.03,40.65,43.48,41.16,39.74,42.61,0,0,0,0,0,0,0.686,0,0.113,0.23,0.76,0.24,43.2
1499637600000,2017,7,2016,10,41,7,0.441,0.134,0.307,17279.2,117.8,117.8,102.9,3,2,2.5714285714285716,728.7,695.3,763.7,507.6,468.3,221.1,186,227,8.12e-15,-5.684e-14,5.684e-14,0.304,0.244,0.326,507.6,468.3,577.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.26,0.238,0.294,0.142,0.12,0.187,0.0061,0.0051,0.0081,0.618,0.561,0.683,0.027,0.024,0.03,22.57,22.36,22.7,0.952,0.946,0.957,0.975,0.97,0.98,0.929,0.918,0.938,42.9,35.09,51.84,41.17,34.04,48.2,0,0,0,0,0,0,0.571,0,0.134,0.3,0.7,0.3,39.2
1500242400000,2017,7,2016,10,42,7,0.396,0.137,0.259,15153.5,95.87,95.87,90.2,2,2,2,655,626.7,684.7,428,399.7,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.347,0.332,0.362,428,399.7,457.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.217,0.205,0.232,0.101,0.0877,0.115,0.0043,0.0037,0.0049,0.549,0.505,0.599,0.023,0.021,0.026,22.93,22.76,23.09,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.02,43.2,48.91,45.1,42.34,47.93,0,0,0,0,0,0,0.501,0,0.137,0.35,0.65,0.35,38.3
1500847200000,2017,7,2016,10,43,7,0.359,0.137,0.222,13049.9,83.07,83.07,77.68,2,2,2,594,570.6,618.8,367,343.6,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.383,0.367,0.398,367,343.6,391.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.193,0.185,0.202,0.0722,0.0612,0.0839,0.003,0.0026,0.0036,0.456,0.421,0.493,0.019,0.018,0.021,23.27,23.13,23.41,0.951,0.948,0.954,0.975,0.97,0.98,0.927,0.92,0.935,39.81,37.39,42.38,38.84,36.28,41.53,0,0,0,0,0,0,0.432,0,0.137,0.38,0.62,0.38,36.4
1501452000000,2017,7,2016,10,44,7,0.326,0.115,0.211,12486.6,79.25,79.25,74.32,2,2,2,539.1,516.2,563.3,348.9,332.2,190.1,184,227,8.12e-15,0,5.684e-14,0.352,0.332,0.403,348.9,332.2,370.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.178,0.191,0.0637,0.0558,0.074,0.0027,0.0023,0.0031,0.426,0.4,0.458,0.018,0.017,0.019,23.55,23.45,23.68,0.948,0.946,0.951,0.973,0.97,0.977,0.922,0.917,0.93,38.21,36.48,40.55,37.16,35.39,39.62,0,0,0,0,0,0,0.413,0,0.115,0.35,0.65,0.35,38.3
1502056800000,2017,8,2016,11,45,7,0.296,0.111,0.184,10938.6,69.25,69.25,65.11,2,2,2,489,470,508.8,305,286,184,184,184,0,0,0,0.376,0.362,0.391,305,286,324.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.175,0.0429,0.034,0.0523,0.0018,0.0014,0.0022,0.36,0.331,0.389,0.015,0.014,0.016,23.84,23.72,23.95,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.56,31.51,35.7,32.56,30.56,34.62,0,0,0,0,0,0,0.362,0,0.112,0.38,0.62,0.38,37
1502661600000,2017,8,2016,11,46,7,0.27,0.111,0.159,9452.86,59.79,59.79,56.27,2,2,2,447.2,431.5,463.7,263.2,247.5,184,184,184,-8.12e-15,-2.842e-14,0,0.412,0.397,0.426,263.2,247.5,279.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.159,0.0234,0.0168,0.031,0.00096,0.00069,0.0013,0.297,0.274,0.322,0.012,0.011,0.013,24.09,23.99,24.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.908,29,27.27,30.82,28.13,26.45,29.9,0,0,0,0,0,0,0.313,0,0.111,0.41,0.59,0.41,35
1503266400000,2017,8,2016,11,47,7,0.249,0.111,0.138,8224.36,51.74,51.74,48.95,2,1,1.2857142857142858,411.5,397.3,426.3,227.5,213.3,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.447,0.432,0.463,227.5,213.3,242.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.146,0.0151,0.0139,0.0163,0.00061,0.00056,0.00067,0.359,0.263,0.413,0.015,0.011,0.017,24.19,24.12,24.24,0.949,0.926,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.63,26.08,52.48,41.64,25.3,48.2,0,0,0,0,0,0,0.272,0,0.111,0.45,0.55,0.45,33
1503871200000,2017,8,2016,11,48,7,0.23,0.0994,0.131,7947.01,51.31,51.31,47.3,2,1,1.2857142857142858,380.2,365.3,393.7,216,197.4,164.3,138,184,1.218e-14,-2.842e-14,2.842e-14,0.431,0.367,0.482,216,197.4,238.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.13,0.14,0.0141,0.0125,0.016,0.00057,0.00051,0.00065,0.338,0.253,0.401,0.014,0.01,0.016,24.36,24.26,24.5,0.947,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,41.38,25.74,52.07,40.07,24.96,48.2,0,0,0,0,0,0,0.263,0,0.099,0.43,0.57,0.43,34.6
1504476000000,2017,9,2016,12,49,7,0.209,0.0835,0.125,7778.74,48.2,48.2,46.3,1,1,1,345.1,331.6,360.1,207.1,193.7,138,138,138,-1.624e-14,-2.842e-14,0,0.4,0.383,0.416,207.1,193.7,222.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.135,0.0134,0.0122,0.0146,0.00054,0.00049,0.00059,0.365,0.341,0.392,0.015,0.014,0.016,24.51,24.41,24.6,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.59,44.52,50.95,46.3,43.63,48.2,0,0,0,0,0,0,0.257,0,0.084,0.4,0.6,0.4,37.2
1505080800000,2017,9,2016,12,50,7,0.191,0.0835,0.107,6692.87,42.7,42.7,39.84,1,1,1,315.5,304,327.6,177.5,166,138,138,138,0,-2.842e-14,2.842e-14,0.438,0.421,0.454,177.5,166,189.6,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.123,0.0108,0.00986,0.0119,0.00043,0.00039,0.00048,0.312,0.291,0.334,0.012,0.012,0.013,24.71,24.63,24.79,0.948,0.944,0.952,0.977,0.972,0.98,0.926,0.918,0.933,40.77,38.12,43.57,39.84,37.05,42.7,0,0,0,0,0,0,0.221,0,0.084,0.44,0.56,0.44,35
1505685600000,2017,9,2016,12,51,7,0.176,0.0835,0.0925,5713.92,36.18,36.18,34.01,1,1,1,290.9,281.9,300.5,152.9,143.9,138,138,138,0,-2.842e-14,2.842e-14,0.474,0.459,0.49,152.9,143.9,162.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00875,0.00798,0.00956,0.00035,0.00032,0.00038,0.268,0.252,0.285,0.011,0.01,0.011,24.87,24.81,24.92,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.06,32.94,37.3,34.01,31.96,36.18,0,0,0,0,0,0,0.189,0,0.0835,0.47,0.53,0.47,32.5
1506290400000,2017,9,2016,12,52,7,0.163,0.081,0.0823,5072.86,33.94,33.94,30.2,1,1,1,270.1,261.9,278.9,136.1,126.4,134,110,138,2.03e-15,-1.421e-14,2.842e-14,0.496,0.42,0.522,136.1,126.4,151.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00732,0.00649,0.00866,0.00029,0.00026,0.00034,0.238,0.221,0.263,0.0094,0.0087,0.01,24.98,24.94,25.02,0.933,0.929,0.94,0.97,0.97,0.97,0.905,0.902,0.912,31.13,28.83,34.99,30.2,27.96,33.94,0,0,0,0,0,0,0.168,0,0.0807,0.5,0.5,0.5,31.1
1506895200000,2017,10,2017,1,1,7,0.155,0.0665,0.0881,5458.28,33.63,33.63,32.49,1,1,1,255.6,252.1,260.6,145.6,142.1,110,110,110,0,-2.842e-14,2.842e-14,0.43,0.422,0.436,145.6,142.1,150.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.107,0.00813,0.00783,0.00855,0.00032,0.00031,0.00034,0.252,0.246,0.261,0.01,0.0097,0.01,25.03,25,25.05,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,33.49,32.66,34.67,32.49,31.68,33.63,0,0,0,0,0,0,0.18,0,0.0669,0.43,0.57,0.43,35.2
1507500000000,2017,10,2017,1,2,7,0.15,0.0609,0.089,5525.89,34.23,34.23,32.89,1,1,1,247.8,242.2,253.2,147.1,141.3,100.7,97,110,0,0,0,0.406,0.388,0.438,147.1,141.3,152.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.105,0.00825,0.00776,0.00875,0.00033,0.00031,0.00035,0.253,0.244,0.263,0.01,0.0097,0.01,25.06,25.04,25.1,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.91,32.47,35.29,32.89,31.49,34.23,0,0,0,0,0,0,0.183,0,0.061,0.41,0.59,0.41,36.8
1508104800000,2017,10,2017,1,3,7,0.142,0.0609,0.081,5018.06,32.06,32.06,29.87,1,1,1,234.6,228.8,240.3,133.9,118.8,100.7,97,110,-2.03e-15,-1.421e-14,0,0.43,0.404,0.481,133.9,118.8,143.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0955,0.102,0.00713,0.00585,0.00793,0.00028,0.00023,0.00031,0.23,0.204,0.246,0.009,0.008,0.0097,25.16,25.11,25.22,0.932,0.925,0.936,0.97,0.97,0.97,0.904,0.897,0.908,30.79,27.18,33.05,29.87,26.36,32.06,0,0,0,0,0,0,0.166,0,0.061,0.43,0.57,0.43,35.3
1508709600000,2017,10,2017,1,4,7,0.134,0.0665,0.0678,4165.77,25.92,25.92,24.8,1,1,1,222.1,219.3,226.9,112.1,109.3,110,110,110,-2.03e-15,-1.421e-14,1.421e-14,0.495,0.485,0.502,112.1,109.3,116.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0931,0.0921,0.0948,0.00528,0.00504,0.00569,0.00021,0.0002,0.00022,0.192,0.187,0.201,0.0075,0.0073,0.0079,25.28,25.24,25.3,0.92,0.918,0.923,0.97,0.97,0.97,0.892,0.89,0.896,25.56,24.88,26.72,24.8,24.13,25.92,0,0,0,0,0,0,0.138,0,0.0662,0.5,0.51,0.49,31.1
1509314400000,2017,10,2017,1,5,7,0.133,0.0592,0.074,4574.51,29.44,29.44,27.23,1,1,1,220.1,216.8,224.7,122.3,107.6,97.86,93,110,0,0,0,0.445,0.414,0.505,122.3,107.6,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0915,0.0976,0.00614,0.0049,0.00695,0.00024,0.00019,0.00027,0.209,0.184,0.225,0.0082,0.0072,0.0088,25.27,25.23,25.31,0.926,0.916,0.931,0.97,0.97,0.97,0.898,0.889,0.903,28.07,24.48,30.35,27.23,23.75,29.44,0,0,0,0,0,0,0.151,0,0.059,0.45,0.56,0.44,34.4
1509919200000,2017,11,2017,2,6,7,0.137,0.0562,0.081,5028.87,31.56,31.56,29.93,1,1,1,226.9,221.5,234,133.9,128.5,93,93,93,0,0,0,0.41,0.397,0.42,133.9,128.5,141,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.0964,0.101,0.00713,0.00667,0.00774,0.00028,0.00026,0.0003,0.229,0.219,0.241,0.009,0.0086,0.0095,25.21,25.15,25.25,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.86,29.59,32.54,29.93,28.7,31.56,0,0,0,0,0,0,0.166,0,0.056,0.41,0.59,0.41,36.7
1510524000000,2017,11,2017,2,7,7,0.139,0.0562,0.0825,5125.87,31.25,31.25,30.51,1,1,1,229.4,226.7,232.7,136.4,133.7,93,93,93,0,0,0,0.405,0.4,0.41,136.4,133.7,139.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0982,0.1,0.00735,0.00711,0.00762,0.00029,0.00028,0.0003,0.233,0.228,0.239,0.0092,0.009,0.0094,25.19,25.16,25.21,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.45,30.8,32.22,30.51,29.88,31.25,0,0,0,0,0,0,0.17,0,0.0565,0.4,0.59,0.41,36.9
1511128800000,2017,11,2017,2,8,7,0.139,0.0428,0.096,6021.65,38.76,38.76,35.84,1,1,1,229.5,222.3,237.9,158.8,130.7,70.71,67,93,0,0,0,0.309,0.282,0.416,158.8,130.7,170.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.0972,0.108,0.00924,0.00686,0.0103,0.00036,0.00027,0.0004,0.27,0.223,0.292,0.011,0.0088,0.011,25.15,25.08,25.24,0.941,0.931,0.945,0.972,0.97,0.975,0.915,0.903,0.922,36.87,30.1,39.73,35.84,29.2,38.76,0,0,0,0,0,0,0.199,0,0.043,0.31,0.69,0.31,43.3
1511733600000,2017,11,2017,2,9,7,0.139,0.0431,0.0956,5993.17,38.01,38.01,35.67,1,1,1,229.4,226.1,234.9,158.1,149.1,71.29,67,77,0,0,0,0.311,0.285,0.341,158.1,149.1,167.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.107,0.00919,0.00842,0.01,0.00036,0.00033,0.00039,0.269,0.254,0.286,0.011,0.01,0.011,25.15,25.1,25.19,0.941,0.938,0.944,0.971,0.97,0.974,0.914,0.91,0.92,36.72,34.57,39.03,35.67,33.53,38.01,0,0,0,0,0,0,0.198,0,0.0434,0.31,0.69,0.31,43.1
1512338400000,2017,12,2017,3,10,7,0.144,0.0466,0.0974,6096.03,38.49,38.49,36.29,1,1,1,238.1,228.6,247.2,161.1,151.6,77,77,77,0,0,0,0.324,0.312,0.337,161.1,151.6,170.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.103,0.109,0.00944,0.00863,0.0102,0.00037,0.00034,0.0004,0.276,0.259,0.292,0.011,0.01,0.012,25.1,25.03,25.17,0.942,0.939,0.945,0.971,0.97,0.975,0.915,0.911,0.922,37.36,35.14,39.48,36.29,34.09,38.49,0,0,0,0,0,0,0.202,0,0.0466,0.32,0.68,0.32,42.3
1512943200000,2017,12,2017,3,11,7,0.154,0.0357,0.118,7485.21,45.96,45.96,44.55,1,1,1,254,250.2,260,195,191.2,59,59,59,0,0,0,0.232,0.227,0.236,195,191.2,201,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.115,0.118,0.0123,0.012,0.0128,0.00049,0.00047,0.00051,0.334,0.327,0.345,0.013,0.013,0.014,24.95,24.92,24.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.46,44.56,46.9,44.55,43.67,45.96,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.6
1513548000000,2017,12,2017,3,12,7,0.166,0.0357,0.13,8096.99,49.49,49.49,48.2,2,1,1.1428571428571428,274.2,264.7,285.4,215.2,205.7,59,59,59,8.12e-15,0,2.842e-14,0.215,0.207,0.223,215.2,205.7,226.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.127,0.014,0.0132,0.015,0.00056,0.00052,0.0006,0.348,0.237,0.377,0.014,0.0094,0.015,24.85,24.81,24.92,0.952,0.922,0.958,0.979,0.97,0.98,0.932,0.894,0.939,46.29,25.51,51.07,44.66,24.74,48.2,0,0,0,0,0,0,0.268,0,0.036,0.22,0.78,0.22,48.8
1514152800000,2017,12,2017,3,13,7,0.19,0.0357,0.154,9379.54,60.66,60.66,55.83,2,2,2,314,292.3,336,255,233.3,59,59,59,-4.06e-15,-2.842e-14,0,0.189,0.176,0.202,255,233.3,277,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.13,0.145,0.021,0.0156,0.0298,0.00084,0.00062,0.0012,0.273,0.245,0.304,0.011,0.0098,0.012,24.76,24.62,24.89,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.896,0.907,28.78,26.3,31.27,27.92,25.51,30.33,0,0,0,0,0,0,0.31,0,0.036,0.19,0.81,0.19,49.4
1514757600000,2018,1,2017,4,14,7,0.228,0.0442,0.184,11138.2,72.15,72.15,66.3,2,2,2,377.1,346.7,404.7,304.1,273.7,73,73,73,0,0,0,0.194,0.18,0.211,304.1,273.7,331.7,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.156,0.146,0.166,0.0425,0.0282,0.0555,0.0017,0.0011,0.0023,0.347,0.301,0.388,0.014,0.012,0.016,24.37,24.19,24.57,0.941,0.934,0.945,0.97,0.97,0.97,0.912,0.906,0.917,34.17,30.81,37.19,33.15,29.88,36.08,0,0,0,0,0,0,0.368,0,0.044,0.19,0.81,0.19,48.9
1515362400000,2018,1,2017,4,15,7,0.272,0.0442,0.228,13806,89.03,89.03,82.18,2,2,2,449.3,413.7,481.5,376.3,340.7,73,73,73,0,0,0,0.163,0.152,0.176,376.3,340.7,408.5,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.182,0.169,0.193,0.0766,0.0598,0.0918,0.0031,0.0024,0.0038,0.455,0.401,0.503,0.019,0.016,0.021,23.92,23.73,24.14,0.952,0.947,0.956,0.978,0.972,0.98,0.931,0.92,0.936,42.01,38.18,45.42,41.09,37.11,44.51,0,0,0,0,0,0,0.457,0,0.044,0.16,0.84,0.16,50.8
1515967200000,2018,1,2017,4,16,7,0.315,0.0457,0.269,15972.1,96.4,96.4,95.07,2,2,2,520.6,491.6,543.6,445.1,418.6,75.57,73,91,3.248e-14,0,5.684e-14,0.145,0.136,0.167,445.1,418.6,464.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.206,0.197,0.213,0.109,0.0966,0.118,0.0045,0.004,0.0049,0.558,0.518,0.588,0.023,0.021,0.025,23.5,23.38,23.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.09,46.46,51.02,47.54,45.53,48.2,0,0,0,0,0,0,0.528,0,0.046,0.15,0.85,0.15,50.7
1516572000000,2018,1,2017,4,17,7,0.347,0.055,0.292,16719,104.9,104.9,99.52,3,2,2.4285714285714284,573.8,552,593.6,482.8,461,91,91,91,1.624e-14,-5.684e-14,5.684e-14,0.159,0.153,0.165,482.8,461,502.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.225,0.213,0.237,0.127,0.117,0.137,0.0053,0.0049,0.0058,0.573,0.521,0.621,0.024,0.022,0.026,23.24,23.19,23.33,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.74,35.15,52.52,42.35,34.09,48.2,0,0,0,0,0,0,0.553,0,0.055,0.16,0.84,0.16,48.2
1517176800000,2018,1,2017,4,18,7,0.379,0.0599,0.319,18415.4,114.4,114.4,109.6,3,3,3,626.1,599.4,656.2,527.1,508.4,99,91,105,0,0,0,0.158,0.148,0.168,527.1,508.4,551.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.252,0.24,0.266,0.153,0.141,0.169,0.0065,0.0059,0.0072,0.585,0.552,0.626,0.025,0.023,0.027,23.01,22.85,23.15,0.949,0.947,0.951,0.971,0.97,0.974,0.922,0.919,0.926,37.62,36.44,39.15,36.54,35.34,38.14,0,0,0,0,0,0,0.609,0,0.06,0.16,0.84,0.16,48.6
1517781600000,2018,2,2017,5,19,7,0.438,0.0635,0.374,21418.2,136.8,136.8,127.5,3,3,3,724.2,671.3,775.7,619.2,566.3,105,105,105,0,0,0,0.145,0.135,0.156,619.2,566.3,670.7,990,990,990,966.8,966.6,967,23.2,23,23.4,0.305,0.275,0.334,0.215,0.179,0.249,0.0093,0.0077,0.011,0.741,0.652,0.828,0.032,0.028,0.036,22.46,22.17,22.76,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.4,40.11,46.52,42.5,39.16,45.59,0,0,0,0,0,0,0.708,0,0.064,0.14,0.85,0.15,48.9
1518386400000,2018,2,2017,5,20,7,0.519,0.0635,0.455,24889.9,164.3,164.3,148.2,4,3,3.2857142857142856,858.1,787.7,947.4,753.1,682.7,105,105,105,0,0,0,0.123,0.111,0.133,753.1,682.7,842.4,990,990,990,967.3,967.1,967.7,22.7,22.3,22.9,0.393,0.341,0.469,0.299,0.257,0.347,0.013,0.011,0.016,0.946,0.848,1.04,0.042,0.037,0.047,21.72,21.27,22.1,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,47.15,40.55,52.26,45.54,39.62,48.2,0,0,0,0,0,0,0.823,0,0.064,0.12,0.88,0.12,48
1518991200000,2018,2,2017,5,21,7,0.687,0.0773,0.603,30919.4,192.8,192.8,184,4,4,4,1136,988.2,1305,1008,883.2,127.9,105,137,10.68,-1.137e-13,68.18,0.113,0.102,0.127,997.4,883.2,1100,990,990,990,968.3,967.9,968.9,21.7,21.1,22.1,0.646,0.506,0.808,0.484,0.366,0.648,0.022,0.017,0.031,1.4,1.11,1.76,0.065,0.05,0.083,20.27,19.39,21.03,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.22,43.51,50.44,46.01,42.64,48.2,0,0,0,0,0,0,1.02,0,0.084,0.11,0.88,0.12,45
1519596000000,2018,2,2017,5,22,7,0.885,0.0988,0.665,31812.2,192.8,192.8,189.4,4,4,4,1463,1362,1557,1300,1225,163.3,137,183,199.8,125.3,273.6,0.111,0.0958,0.125,1100,1100,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.872,0.832,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.85,0.088,0.085,0.091,18.81,18.48,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.32,47.44,49.3,47.34,46.49,48.2,0,0,0,0,0,0,1.05,0,0.22,0.11,0.75,0.25,35.9
1520200800000,2018,3,2017,6,23,7,0.999,0.111,0.665,30691.9,185,185,182.7,4,4,4,1652,1586,1725,1469,1403,183,183,183,369.1,302.8,441.9,0.111,0.106,0.115,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.914,0.909,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.16,17.92,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.6,45.97,47.18,45.67,45.05,46.24,0,0,0,0,0,0,1.01,0,0.334,0.11,0.67,0.33,30.7
1520805600000,2018,3,2017,6,24,7,1.11,0.111,0.665,29651.4,179.1,179.1,176.5,4,4,4,1830,1755,1914,1647,1572,183,183,183,547.2,472.3,630.8,0.1,0.0956,0.104,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.58,17.3,17.82,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.02,44.29,45.69,44.12,43.4,44.78,0,0,0,0,0,0,0.981,0,0.445,0.1,0.6,0.4,26.7
1521410400000,2018,3,2017,6,25,7,1.23,0.111,0.665,28566,172.5,172.5,170,4,4,4,2028,1945,2103,1845,1762,183,183,183,745.3,662.4,819.6,0.0903,0.087,0.0941,1100,1100,1100,990,990,990,971.2,970.9,971.3,18.8,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.97,16.78,17.2,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.38,42.87,44.01,42.51,42.01,43.13,0,0,0,0,0,0,0.945,0,0.565,0.09,0.54,0.46,23.2
1522015200000,2018,3,2017,6,26,7,1.32,0.114,0.665,27877.3,167.6,167.6,165.9,4,4,4,2185,2121,2268,1997,1938,187.9,183,217,897.2,837.7,951.3,0.0859,0.0819,0.0957,1100,1100,1100,990,990,990,971.5,971.4,971.7,18.5,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.38,16.73,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.33,41.8,42.75,41.48,40.96,41.89,0,0,0,0,0,0,0.922,0,0.655,0.086,0.5,0.5,21.1
1522620000000,2018,4,2017,7,27,7,1.45,0.131,0.665,26942.5,163.1,163.1,160.4,4,4,4,2392,2294,2505,2175,2077,217,217,217,1075,976.7,1188,0.0908,0.0866,0.0946,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.81,16.32,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,40.99,40.25,41.63,40.09,39.31,40.77,0,0,0,0,0,0,0.891,0,0.785,0.09,0.46,0.54,18.6
1523224800000,2018,4,2017,7,28,7,1.63,0.131,0.665,25522.6,155.8,155.8,151.9,4,4,4,2697,2555,2814,2480,2338,217,217,217,1380,1238,1497,0.0806,0.0771,0.0849,1100,1100,1100,990,990,990,972.8,972.4,973.1,17.2,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.06,15.68,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39,38.23,39.92,37.98,37.17,38.96,0,0,0,0,0,0,0.844,0,0.965,0.08,0.41,0.59,15.7
1523829600000,2018,4,2017,7,29,7,1.75,0.131,0.665,24634.4,147.9,147.9,146.6,4,4,4,2887,2842,2914,2670,2625,217,217,217,1570,1525,1597,0.0752,0.0745,0.0764,1100,1100,1100,990,990,990,973.2,973.1,973.3,16.8,16.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.82,14.99,0.94,0.94,0.941,0.971,0.971,0.972,0.913,0.912,0.914,37.75,37.57,38.05,36.66,36.47,36.98,0,0,0,0,0,0,0.815,0,1.085,0.075,0.38,0.62,14.1
1524434400000,2018,4,2017,7,30,7,1.76,0.131,0.665,24550.3,146.7,146.7,146.1,4,4,4,2905,2886,2918,2688,2669,217,217,217,1588,1569,1601,0.0747,0.0744,0.0752,1100,1100,1100,990,990,990,973.3,973.2,973.3,16.7,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.84,14.81,14.89,0.94,0.94,0.94,0.971,0.971,0.971,0.913,0.912,0.913,37.63,37.54,37.75,36.53,36.44,36.67,0,0,0,0,0,0,0.812,0,1.095,0.074,0.38,0.62,13.9
1525039200000,2018,4,2017,7,31,7,1.71,0.162,0.665,24897.3,149.7,149.7,148.2,4,4,4,2831,2778,2874,2564,2502,267.6,217,276,1464,1402,1557,0.0945,0.0755,0.0993,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.92,15.15,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.914,0.916,38.12,37.83,38.46,37.05,36.75,37.41,0,0,0,0,0,0,0.823,0,1.045,0.095,0.39,0.61,14.6
1525644000000,2018,5,2017,8,32,7,1.61,0.179,0.665,25705.1,155.8,155.8,153,4,4,4,2657,2555,2751,2362,2234,295.3,276,321,1262,1134,1375,0.111,0.1,0.126,1100,1100,1100,990,990,990,972.7,972.4,972.9,17.3,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.21,15.68,0.943,0.942,0.944,0.974,0.973,0.976,0.919,0.917,0.921,39.26,38.64,39.92,38.25,37.61,38.96,0,0,0,0,0,0,0.85,0,0.945,0.11,0.41,0.59,16
1526248800000,2018,5,2017,8,33,7,1.45,0.194,0.665,26926.7,163.7,163.7,160.3,4,4,4,2395,2271,2521,2074,1950,321,321,321,974.5,850.3,1100,0.134,0.127,0.141,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.77,16.37,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.97,40.15,41.77,40.07,39.2,40.93,0,0,0,0,0,0,0.89,0,0.785,0.13,0.46,0.54,18.6
1526853600000,2018,5,2017,8,34,7,1.25,0.194,0.665,28422.9,173.4,173.4,169.2,4,4,4,2063,1921,2216,1742,1600,321,321,321,642.2,499.8,794.8,0.156,0.145,0.167,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.5,17.28,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.16,42.13,44.23,42.3,41.29,43.34,0,0,0,0,0,0,0.94,0,0.585,0.16,0.53,0.47,22.7
1527458400000,2018,5,2017,8,35,7,1.06,0.165,0.665,30075.5,182.9,182.9,179,4,4,4,1757,1645,1875,1483,1434,273.4,210,321,383.4,334.3,454.4,0.155,0.122,0.183,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.81,17.43,18.18,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.67,44.63,46.65,44.76,43.73,45.72,0,0,0,0,0,0,0.995,0,0.395,0.16,0.63,0.37,28.4
1528063200000,2018,6,2017,9,36,7,0.917,0.127,0.665,31483.7,190.6,190.6,187.4,4,4,4,1516,1430,1609,1306,1220,210,210,210,206.3,119.8,298.6,0.139,0.131,0.147,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.896,0.862,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.62,18.3,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.81,46.97,48.63,46.85,46.03,47.66,0,0,0,0,0,0,1.04,0,0.252,0.14,0.73,0.27,34.3
1528668000000,2018,6,2017,9,37,7,0.769,0.127,0.63,31459.8,192.8,192.8,187.3,4,4,4,1272,1150,1402,1062,940.3,210,210,210,20.77,0,92,0.166,0.15,0.183,1041,940.3,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.735,0.586,0.85,0.536,0.394,0.648,0.025,0.018,0.031,1.56,1.24,1.8,0.073,0.057,0.086,19.69,19.03,20.39,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.87,44.89,49.79,46.82,43.99,48.2,0,0,0,0,0,0,1.04,0,0.139,0.17,0.82,0.18,40.9
1529272800000,2018,6,2017,9,38,7,0.63,0.127,0.503,26477,171.5,171.5,157.6,4,3,3.7142857142857144,1041,971.1,1120,831.5,761.1,210,210,210,-3.248e-14,-1.137e-13,1.137e-13,0.202,0.187,0.216,831.5,761.1,910.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.487,0.422,0.559,0.341,0.307,0.38,0.016,0.014,0.017,1.07,1.01,1.19,0.049,0.046,0.055,20.9,20.53,21.2,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.3,39.61,51.6,42.84,38.63,48.2,0,0,0,0,0,0,0.876,0,0.127,0.2,0.8,0.2,42
1529877600000,2018,6,2017,9,39,7,0.549,0.125,0.424,23303.3,144.6,144.6,138.7,3,3,3,907,861.4,954.4,700.4,665.9,206.6,186,210,0,0,0,0.228,0.216,0.24,700.4,665.9,744.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.371,0.349,0.407,0.269,0.246,0.298,0.012,0.011,0.013,0.898,0.837,0.983,0.04,0.037,0.044,21.57,21.3,21.81,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.24,45.3,49.59,46.24,44.39,48.2,0,0,0,0,0,0,0.771,0,0.125,0.23,0.77,0.23,42.4
1530482400000,2018,7,2017,10,40,7,0.494,0.112,0.381,21457.6,133,133,127.7,3,3,3,816.7,790.7,847.3,630.7,604.7,186,186,186,0,0,0,0.228,0.22,0.235,630.7,604.7,661.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.324,0.309,0.342,0.222,0.205,0.243,0.0097,0.0089,0.011,0.773,0.729,0.824,0.034,0.032,0.036,22.06,21.89,22.21,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.44,41.9,45.25,42.57,41.06,44.34,0,0,0,0,0,0,0.71,0,0.113,0.23,0.77,0.23,43.4
1531087200000,2018,7,2017,10,41,7,0.459,0.13,0.328,18542.9,121.8,121.8,110.4,3,3,3,758.2,726.5,783.4,542.9,499.5,215.3,186,227,0,0,0,0.284,0.237,0.312,542.9,499.5,597.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.279,0.256,0.305,0.164,0.135,0.2,0.0071,0.0058,0.0087,0.629,0.558,0.717,0.027,0.024,0.031,22.44,22.25,22.64,0.95,0.946,0.954,0.973,0.97,0.979,0.924,0.918,0.934,37.82,34.97,41.45,36.79,33.92,40.59,0,0,0,0,0,0,0.613,0,0.131,0.28,0.71,0.29,40.4
1531692000000,2018,7,2017,10,42,7,0.414,0.137,0.277,15867.4,96.4,96.4,94.45,2,2,2,684.6,655.1,715.3,457.6,428.1,227,227,227,0,-5.684e-14,5.684e-14,0.332,0.317,0.346,457.6,428.1,488.3,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.232,0.215,0.249,0.115,0.101,0.129,0.0049,0.0043,0.0056,0.598,0.548,0.651,0.026,0.023,0.028,22.76,22.59,22.93,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.87,46.05,51.72,47.22,45.13,48.2,0,0,0,0,0,0,0.525,0,0.137,0.33,0.67,0.33,38.3
1532296800000,2018,7,2017,10,43,7,0.374,0.137,0.237,13948.4,88.39,88.39,83.03,2,2,2,619.1,593.6,645.6,392.1,366.6,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.367,0.352,0.382,392.1,366.6,418.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.202,0.193,0.211,0.0841,0.072,0.0966,0.0036,0.003,0.0041,0.493,0.455,0.533,0.021,0.019,0.023,23.13,22.98,23.27,0.954,0.951,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.41,39.78,45.1,41.51,38.8,44.19,0,0,0,0,0,0,0.461,0,0.137,0.37,0.63,0.37,37.3
1532901600000,2018,7,2017,10,44,7,0.34,0.119,0.221,13077.7,82.54,82.54,77.84,2,2,2,561.7,537.5,585.7,365.4,350.8,196.3,184,227,-1.624e-14,-5.684e-14,5.684e-14,0.349,0.323,0.393,365.4,350.8,385.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.19,0.185,0.197,0.0715,0.0646,0.0811,0.003,0.0027,0.0034,0.451,0.431,0.481,0.019,0.018,0.02,23.42,23.32,23.55,0.951,0.949,0.953,0.976,0.972,0.98,0.927,0.922,0.934,39.89,38.13,42.11,38.92,37.06,41.27,0,0,0,0,0,0,0.432,0,0.119,0.35,0.65,0.35,38.5
1533506400000,2018,8,2017,11,45,7,0.308,0.111,0.197,11648.8,73.9,73.9,69.34,2,2,2,509.2,489.1,530.7,325.2,305.1,184,184,184,1.624e-14,0,5.684e-14,0.362,0.347,0.376,325.2,305.1,346.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.183,0.0525,0.043,0.0627,0.0022,0.0018,0.0026,0.39,0.36,0.422,0.016,0.015,0.018,23.72,23.59,23.84,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.913,0.921,35.73,33.59,38.02,34.67,32.58,36.95,0,0,0,0,0,0,0.385,0,0.111,0.36,0.64,0.36,37.8
1534111200000,2018,8,2017,11,46,7,0.281,0.111,0.17,10087.7,63.86,63.86,60.05,2,2,2,464.9,448.4,482.9,280.9,264.4,184,184,184,0,0,0,0.396,0.381,0.41,280.9,264.4,298.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.166,0.0316,0.0238,0.0401,0.0013,0.00098,0.0017,0.323,0.299,0.35,0.013,0.012,0.014,23.98,23.88,24.08,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,30.95,29.14,32.92,30.02,28.26,31.93,0,0,0,0,0,0,0.334,0,0.111,0.4,0.6,0.4,35.9
1534716000000,2018,8,2017,11,47,7,0.259,0.111,0.147,8732.14,55.42,55.42,51.98,2,1,1.8571428571428572,427.7,412.6,443.2,243.7,228.6,184,184,184,-1.218e-14,-2.842e-14,0,0.43,0.415,0.446,243.7,228.6,259.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.141,0.152,0.0172,0.0152,0.0214,0.0007,0.00062,0.00087,0.293,0.258,0.408,0.012,0.011,0.017,24.18,24.11,24.26,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.65,25.65,51.83,29.43,24.88,48.2,0,0,0,0,0,0,0.289,0,0.112,0.43,0.57,0.43,33.7
1535320800000,2018,8,2017,11,48,7,0.239,0.103,0.135,8230.48,53.43,53.43,48.99,2,1,1.2857142857142858,394.5,379.5,407.9,223.6,207,170.9,138,184,0,-2.842e-14,2.842e-14,0.433,0.358,0.471,223.6,207,247.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.134,0.144,0.0148,0.0133,0.0168,0.0006,0.00054,0.00068,0.35,0.263,0.399,0.014,0.011,0.016,24.28,24.17,24.44,0.949,0.927,0.959,0.977,0.97,0.98,0.927,0.899,0.939,42.72,26.82,50.87,41.46,26.02,48.2,0,0,0,0,0,0,0.272,0,0.104,0.43,0.56,0.44,34.4
1535925600000,2018,9,2017,12,49,7,0.217,0.0835,0.134,8151.37,51.01,51.01,48.52,2,1,1.2857142857142858,359.5,344.8,374.9,221.5,206.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.384,0.368,0.4,221.5,206.8,236.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.129,0.14,0.0146,0.0133,0.0159,0.00059,0.00054,0.00064,0.345,0.252,0.4,0.014,0.01,0.016,24.46,24.38,24.51,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.91,25.7,51.9,41.31,24.93,48.2,0,0,0,0,0,0,0.27,0,0.083,0.38,0.62,0.38,37.6
1536530400000,2018,9,2017,12,50,7,0.199,0.0835,0.115,7223.55,45.78,45.78,43,1,1,1,328.9,316.6,341.2,190.9,178.6,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.42,0.404,0.436,190.9,178.6,203.2,990,990,990,965,965,965.1,25,24.9,25,0.124,0.119,0.128,0.012,0.0109,0.013,0.00048,0.00044,0.00052,0.336,0.314,0.358,0.013,0.013,0.014,24.62,24.54,24.7,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.89,41.04,46.72,43,40.14,45.78,0,0,0,0,0,0,0.239,0,0.084,0.42,0.58,0.42,36.3
