datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.76,0.537,1.22,70016.7,123.9,123.9,94.11,3,2,2.3870967741935485,655.6,529,795,455,302,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.314,0.234,0.429,455,302,609,990,990,990,966.5,966,967.1,23.5,22.9,24,0.233,0.17,0.312,0.118,0.0416,0.208,0.0051,0.0017,0.0091,0.553,0.358,0.736,0.024,0.015,0.032,22.93,22.18,23.66,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,40.91,32.99,52.37,39.68,32,48.2,0,0,0,0,0,0,0.523,0,0.54,0.31,0.69,0.31,39.8
996616800000,2001,8,2000,11,31,1.15,0.493,0.658,39555.5,72.01,72.01,53.17,2,1,1.5483870967741935,429.8,361.4,522.2,245.8,177.4,184,184,184,2.75e-15,-2.842e-14,5.684e-14,0.433,0.352,0.509,245.8,177.4,338.2,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.147,0.123,0.18,0.0239,0.0108,0.0586,0.00098,0.00044,0.0024,0.341,0.26,0.409,0.014,0.011,0.017,24.13,23.64,24.48,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.72,25.83,52.04,36.62,25.05,48.2,0,0,0,0,0,0,0.295,0,0.492,0.43,0.57,0.43,34.4
999295200000,2001,9,2000,12,30,0.796,0.358,0.438,27180.9,48.2,48.2,37.75,1,1,1,307,269.5,357.9,169,131.5,138,138,138,6.632e-15,-2.842e-14,2.842e-14,0.452,0.386,0.512,169,131.5,219.9,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.116,0.103,0.134,0.0101,0.00693,0.0144,0.0004,0.00027,0.00058,0.297,0.23,0.388,0.012,0.0091,0.016,24.76,24.42,24.99,0.945,0.932,0.958,0.974,0.97,0.98,0.92,0.904,0.939,38.78,30.04,50.45,37.75,29.13,48.2,0,0,0,0,0,0,0.21,0,0.358,0.45,0.55,0.45,34.1
1001887200000,2001,10,2001,1,31,0.66,0.282,0.377,23400.3,35.61,35.61,31.45,1,1,1,246.3,232.6,269.3,140.9,125.1,105.4,97,110,-1.834e-15,-2.842e-14,2.842e-14,0.428,0.405,0.468,140.9,125.1,159.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.0977,0.11,0.00773,0.00638,0.00929,0.00031,0.00025,0.00037,0.243,0.215,0.277,0.0096,0.0085,0.011,25.09,24.95,25.17,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.914,32.42,28.68,36.71,31.45,27.82,35.61,0,0,0,0,0,0,0.175,0,0.283,0.43,0.57,0.43,35.5
1004565600000,2001,11,2001,2,30,0.649,0.241,0.408,25457.1,40.38,40.38,35.36,1,1,1,250.4,234,271.2,157.4,141,93,93,93,-1.895e-15,-2.842e-14,2.842e-14,0.372,0.343,0.397,157.4,141,178.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.101,0.114,0.00913,0.00773,0.0109,0.00036,0.0003,0.00043,0.271,0.241,0.308,0.011,0.0095,0.012,25.04,24.91,25.15,0.941,0.935,0.948,0.972,0.97,0.979,0.915,0.907,0.928,36.37,32.53,41.26,35.36,31.55,40.38,0,0,0,0,0,0,0.196,0,0.241,0.37,0.63,0.37,39.2
1007157600000,2001,12,2001,3,31,0.762,0.212,0.55,34030,54.88,54.88,45.74,2,1,1.3548387096774193,284.6,269.8,309.5,205.3,165.8,79.32,59,104,-1.834e-15,-2.842e-14,2.842e-14,0.281,0.191,0.385,205.3,165.8,250.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.111,0.136,0.0132,0.00984,0.0172,0.00052,0.00039,0.00069,0.298,0.24,0.377,0.012,0.0096,0.015,24.86,24.74,24.93,0.941,0.923,0.958,0.975,0.97,0.98,0.917,0.895,0.939,37.66,25.82,50.6,36.61,25.05,48.2,0,0,0,0,0,0,0.254,0,0.212,0.28,0.72,0.28,44.7
1009836000000,2002,1,2001,4,31,0.991,0.196,0.795,48200.7,78.48,78.48,64.79,2,2,2,369.9,310.8,432.2,296.9,237.8,73,73,73,-2.75e-15,-2.842e-14,0,0.2,0.169,0.235,296.9,237.8,359.2,990,990,990,965.2,965,965.5,24.8,24.5,25,0.154,0.133,0.176,0.0396,0.016,0.0686,0.0016,0.00064,0.0028,0.336,0.252,0.429,0.014,0.01,0.018,24.42,24.03,24.79,0.939,0.925,0.95,0.971,0.97,0.976,0.911,0.898,0.927,33.35,26.76,40.19,32.39,25.96,39.24,0,0,0,0,0,0,0.36,0,0.196,0.2,0.8,0.2,48.6
1012514400000,2002,2,2001,5,28,1.29,0.206,1.09,64152.2,121.7,121.7,95.46,3,2,2.357142857142857,534.1,436.3,669.6,449.1,351.3,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.162,0.127,0.195,449.1,351.3,584.6,990,990,990,966,965.6,966.6,24,23.4,24.4,0.214,0.174,0.282,0.113,0.0648,0.191,0.0048,0.0027,0.0082,0.53,0.418,0.679,0.022,0.017,0.029,23.47,22.74,24.02,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.26,35.24,52.1,41.09,34.18,48.2,0,0,0,0,0,0,0.53,0,0.2,0.16,0.84,0.16,49.7
1014933600000,2002,3,2001,6,31,1.94,0.287,1.65,94502.1,131.7,131.7,127,3,3,3,723.1,678,749.1,616.1,571,107,107,107,0,0,0,0.148,0.143,0.158,616.1,571,642.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.305,0.279,0.32,0.213,0.182,0.23,0.0092,0.0078,0.01,0.737,0.661,0.781,0.032,0.028,0.034,22.47,22.32,22.73,0.955,0.952,0.956,0.98,0.977,0.98,0.936,0.93,0.937,43.21,40.4,44.8,42.34,39.47,43.9,0,0,0,0,0,0,0.706,0,0.29,0.15,0.85,0.15,48.7
1017612000000,2002,4,2001,7,30,2.28,0.324,1.95,107064,163.7,163.7,148.7,4,3,3.533333333333333,877.8,751.1,968.3,752.8,626.1,125,125,125,0,0,0,0.144,0.129,0.166,752.8,626.1,843.3,990,990,990,967.4,966.9,967.8,22.6,22.2,23.1,0.407,0.315,0.48,0.296,0.219,0.347,0.013,0.0095,0.016,0.935,0.759,1.05,0.041,0.033,0.047,21.65,21.17,22.34,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,43.47,39.91,51.88,42.43,38.95,48.2,0,0,0,0,0,0,0.826,0,0.33,0.14,0.86,0.14,47
1020204000000,2002,5,2001,8,31,2.31,0.394,1.92,105315,164.2,164.2,141.6,4,3,3.4193548387096775,863.2,653.2,997.6,716.2,506.2,147,147,147,-1.834e-15,-5.684e-14,0,0.173,0.147,0.225,716.2,506.2,850.6,990,990,990,967.4,966.5,967.9,22.6,22.1,23.5,0.383,0.248,0.488,0.273,0.139,0.351,0.012,0.0059,0.016,0.882,0.557,1.07,0.039,0.024,0.048,21.76,21.04,22.93,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,42.69,35.93,51.68,41.59,34.85,48.2,0,0,0,0,0,0,0.786,0,0.39,0.17,0.83,0.17,45.6
1022882400000,2002,6,2001,9,30,1.28,0.308,0.973,57688.9,107.9,107.9,80.12,3,2,2.1,494.4,384.6,639.8,375.4,265.6,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.246,0.186,0.309,375.4,265.6,520.8,990,990,990,965.8,965.3,966.5,24.2,23.5,24.7,0.189,0.149,0.254,0.0764,0.0244,0.149,0.0032,0.00099,0.0063,0.45,0.295,0.626,0.019,0.012,0.026,23.73,22.96,24.38,0.948,0.933,0.958,0.974,0.97,0.98,0.924,0.905,0.939,39.48,29.63,52.15,38.31,28.74,48.2,0,0,0,0,0,0,0.445,0,0.307,0.24,0.76,0.24,45.1
1025474400000,2002,7,2001,10,31,0.835,0.289,0.545,33573.9,58.75,58.75,45.13,2,1,1.2580645161290323,311.7,259.1,378.9,203.7,151.2,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.351,0.285,0.417,203.7,151.2,270.9,990,990,990,965,964.7,965.3,25,24.7,25.3,0.125,0.107,0.149,0.0137,0.0086,0.0269,0.00055,0.00034,0.0011,0.313,0.252,0.401,0.012,0.01,0.016,24.72,24.4,25,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.29,26.07,52.73,38.08,25.29,48.2,0,0,0,0,0,0,0.251,0,0.29,0.35,0.65,0.35,40.2
1028152800000,2002,8,2001,11,31,0.582,0.249,0.333,15788.3,36.63,36.63,21.22,1,1,1,217.3,187.2,256.1,124.3,94.23,93,93,93,-9.168e-16,-1.421e-14,1.421e-14,0.432,0.363,0.497,124.3,94.23,163.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0956,0.085,0.109,0.00632,0.00376,0.00962,0.00025,0.00015,0.00038,0.212,0.158,0.282,0.0083,0.0062,0.011,25.27,24.99,25.42,0.661,0,0.943,0.688,0,0.971,0.641,0,0.916,21.88,0,37.72,21.22,0,36.63,0,9,0,0,0.29,0,0.118,0.29,0.249,0.43,0.57,0.43,27.1
1030831200000,2002,9,2001,12,30,0.408,0.187,0.221,13578.5,25.3,25.3,18.86,1,1,1,157.4,137.5,185.9,85.38,65.47,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.461,0.387,0.524,85.38,65.47,113.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0798,0.0728,0.0898,0.00301,0.00131,0.00543,0.00012,0.000052,0.00021,0.141,0.105,0.191,0.0055,0.0041,0.0075,25.38,25.37,25.4,0.921,0.888,0.939,0.963,0.96,0.97,0.887,0.853,0.901,19.56,14.48,26.09,18.86,13.9,25.3,0,0,0,0,0,0,0.105,0,0.187,0.46,0.54,0.46,33.3
1033423200000,2002,10,2002,1,31,0.345,0.139,0.206,12615.5,19.9,19.9,16.96,1,1,1,128.9,117,142.1,76.93,64.96,52,52,52,0,-1.421e-14,1.421e-14,0.405,0.366,0.445,76.93,64.96,90.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0708,0.0779,0.00229,0.00127,0.00341,0.00009,0.00005,0.00013,0.122,0.102,0.145,0.0048,0.004,0.0057,25.38,25.35,25.4,0.921,0.885,0.94,0.961,0.96,0.964,0.885,0.85,0.902,17.64,14.32,20.64,16.96,13.75,19.9,0,0,0,0,0,0,0.0942,0,0.139,0.4,0.6,0.4,36.6
1036101600000,2002,11,2002,2,30,0.336,0.13,0.207,12783.2,18.7,18.7,17.75,1,1,1,129.8,118.3,134.2,79.82,68.33,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.386,0.373,0.423,79.82,68.33,84.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0708,0.0755,0.00253,0.00156,0.00291,0.000099,0.000061,0.00011,0.127,0.107,0.135,0.005,0.0042,0.0053,25.37,25.37,25.39,0.93,0.904,0.938,0.961,0.96,0.962,0.894,0.868,0.901,18.48,15.38,19.44,17.75,14.77,18.7,0,0,0,0,0,0,0.0986,0,0.129,0.39,0.62,0.38,38
1038693600000,2002,12,2002,3,31,0.45,0.158,0.292,18067.9,33.64,33.64,24.28,1,1,1,168,132.8,208,109,73.82,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.358,0.284,0.444,109,73.82,149,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0732,0.0998,0.00501,0.00202,0.00842,0.0002,0.000079,0.00033,0.18,0.117,0.252,0.0071,0.0046,0.0099,25.36,25.3,25.38,0.926,0.911,0.938,0.967,0.96,0.97,0.895,0.882,0.91,25.08,17.16,34.68,24.28,16.48,33.64,0,0,0,0,0,0,0.135,0,0.158,0.35,0.65,0.35,40.2
1041372000000,2003,1,2002,4,31,0.915,0.196,0.72,43965,94.66,94.66,59.09,2,1,1.5483870967741935,341.7,209.4,509.6,268.7,136.4,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.236,0.143,0.349,268.7,136.4,436.6,990,990,990,965.1,964.5,965.9,24.9,24.1,25.5,0.144,0.0971,0.203,0.0406,0.00734,0.105,0.0017,0.00029,0.0044,0.359,0.231,0.545,0.015,0.009,0.023,24.53,23.56,25.31,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.898,0.94,39.04,26.73,52.12,37.98,25.92,48.2,0,0,0,0,0,0,0.328,0,0.195,0.21,0.79,0.21,48
1044050400000,2003,2,2002,5,28,1.46,0.206,1.26,72962.3,132,132,108.6,3,2,2.5714285714285716,604.2,515.9,725.6,519.2,430.9,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.142,0.117,0.165,519.2,430.9,640.6,990,990,990,966.3,965.9,966.8,23.7,23.2,24.1,0.246,0.202,0.314,0.152,0.102,0.229,0.0064,0.0043,0.0099,0.618,0.524,0.774,0.026,0.022,0.033,23.08,22.42,23.54,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.43,35.37,52.38,43.05,34.31,48.2,0,0,0,0,0,0,0.603,0,0.2,0.14,0.86,0.14,50
1046469600000,2003,3,2002,6,31,2.22,0.287,1.94,106045,144.6,144.6,142.5,3,3,3,829.7,736.8,865.1,722.7,629.8,107,107,107,0,0,0,0.129,0.124,0.145,722.7,629.8,758.1,990,990,990,967.2,966.8,967.4,22.8,22.6,23.2,0.368,0.313,0.395,0.284,0.222,0.306,0.012,0.0096,0.014,0.919,0.761,0.983,0.04,0.033,0.043,21.86,21.66,22.39,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.936,0.938,49.4,44.05,51.34,47.51,43.17,48.2,0,0,0,0,0,0,0.792,0,0.28,0.13,0.87,0.13,47.8
1049148000000,2003,4,2002,7,30,3.56,0.344,2.52,121856,192.8,192.8,169.2,4,3,3.8,1372,871.4,2059,1240,746.4,132.7,125,148,268.3,0,810.7,0.105,0.0719,0.143,971.4,746.4,1100,990,990,990,969.1,967.4,971.2,20.9,18.8,22.6,0.697,0.391,0.926,0.504,0.3,0.648,0.025,0.013,0.035,1.48,0.946,1.87,0.072,0.042,0.1,19.46,16.88,21.65,0.953,0.948,0.957,0.98,0.974,0.98,0.933,0.928,0.938,46.14,39.26,52,44.72,38.25,48.2,0,0,0,0,0,0,0.94,0,1.04,0.097,0.71,0.29,34.2
1051740000000,2003,5,2002,8,31,4.37,0.514,2.9,134797,192.8,192.8,181.2,4,4,4,1631,1125,2055,1439,933.1,192,192,192,354.4,-1.137e-13,763.1,0.122,0.0934,0.171,1084,933.1,1100,990,990,990,969.9,968.3,971.2,20.1,18.8,21.7,0.864,0.57,0.926,0.619,0.391,0.648,0.031,0.018,0.035,1.78,1.22,1.87,0.089,0.056,0.1,18.31,16.89,20.49,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.25,43.18,49.75,45.29,42.31,48.2,0,0,0,0,0,0,1.01,0,1.47,0.12,0.66,0.34,30.8
1054418400000,2003,6,2002,9,30,2.21,0.417,1.8,98916,176.6,176.6,137.4,4,3,3.2333333333333334,853.6,687.9,1095,692.6,526.9,161,161,161,3.79e-15,0,1.137e-13,0.192,0.147,0.234,692.6,526.9,934.5,990,990,990,967.3,966.7,968.2,22.7,21.8,23.3,0.37,0.262,0.569,0.259,0.153,0.391,0.011,0.0066,0.018,0.86,0.595,1.22,0.038,0.025,0.056,21.83,20.58,22.75,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.7,37.19,51.77,42.58,36.07,48.2,0,0,0,0,0,0,0.763,0,0.41,0.19,0.81,0.19,44.8
1057010400000,2003,7,2002,10,31,1.48,0.498,0.98,57557.7,96.4,96.4,77.36,2,2,2,551.9,453,677.2,365.9,267,186,186,186,-5.501e-15,-5.684e-14,5.684e-14,0.342,0.275,0.411,365.9,267,491.2,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.19,0.154,0.245,0.0717,0.025,0.131,0.003,0.001,0.0056,0.451,0.302,0.65,0.019,0.012,0.028,23.47,22.74,24.06,0.948,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.87,29.41,52.37,38.68,28.53,48.2,0,0,0,0,0,0,0.43,0,0.5,0.34,0.66,0.34,38.9
1059688800000,2003,8,2002,11,31,1,0.415,0.585,35558.5,62.68,62.68,47.79,2,1,1.3870967741935485,373.3,315.5,446.7,218.3,160.5,155,155,155,2.036e-31,-2.842e-14,2.842e-14,0.42,0.347,0.491,218.3,160.5,291.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.114,0.16,0.0164,0.00939,0.0367,0.00067,0.00038,0.0015,0.32,0.253,0.402,0.013,0.01,0.016,24.42,24.05,24.74,0.944,0.924,0.958,0.975,0.97,0.98,0.92,0.896,0.939,38.04,25.64,51.86,36.96,24.87,48.2,0,0,0,0,0,0,0.266,0,0.415,0.41,0.58,0.42,35.6
1062367200000,2003,9,2002,12,30,0.681,0.306,0.375,23234.9,43.75,43.75,32.27,1,1,1,262.5,225.2,311.4,144.5,107.2,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.454,0.379,0.524,144.5,107.2,193.4,990,990,990,964.7,964.6,965,25.3,25,25.4,0.104,0.091,0.121,0.00804,0.00487,0.0122,0.00032,0.00019,0.00049,0.25,0.183,0.337,0.0099,0.0072,0.013,25.01,24.71,25.27,0.935,0.917,0.953,0.972,0.97,0.98,0.909,0.889,0.934,33.18,24.35,44.64,32.27,23.62,43.75,0,0,0,0,0,0,0.179,0,0.306,0.45,0.55,0.45,34.1
1064959200000,2003,10,2003,1,31,0.554,0.26,0.294,12714,28.19,28.19,17.09,1,1,1,206.7,191.1,223.3,109.7,94.06,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.47,0.434,0.508,109.7,94.06,126.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0846,0.096,0.00507,0.00375,0.00649,0.0002,0.00015,0.00025,0.186,0.158,0.216,0.0073,0.0062,0.0085,25.37,25.24,25.43,0.624,0,0.929,0.657,0,0.97,0.605,0,0.901,17.62,0,29.06,17.09,0,28.19,0,10,0,0,0.323,0,0.0949,0.323,0.26,0.47,0.53,0.47,22.9
1067637600000,2003,11,2003,2,30,0.523,0.174,0.349,21813.1,34.01,34.01,30.3,1,1,1,201.8,188.6,217.9,134.8,121.6,67,67,67,-4.737e-16,-1.421e-14,1.421e-14,0.333,0.308,0.355,134.8,121.6,150.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0908,0.101,0.00721,0.00609,0.00857,0.00028,0.00024,0.00034,0.227,0.204,0.256,0.0089,0.008,0.01,25.34,25.24,25.38,0.932,0.926,0.939,0.97,0.97,0.97,0.904,0.898,0.911,31.23,28.02,35.06,30.3,27.18,34.01,0,0,0,0,0,0,0.168,0,0.174,0.33,0.67,0.33,41.7
1070229600000,2003,12,2003,3,31,0.638,0.158,0.48,30308.3,48.2,48.2,40.74,1,1,1,238,212.7,271.7,179,153.7,59,59,59,3.667e-15,0,2.842e-14,0.249,0.217,0.277,179,153.7,212.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.11,0.101,0.122,0.011,0.00881,0.0138,0.00043,0.00035,0.00055,0.306,0.26,0.366,0.012,0.01,0.015,25.07,24.85,25.26,0.948,0.94,0.957,0.976,0.97,0.98,0.925,0.912,0.938,41.73,35.78,49.61,40.74,34.7,48.2,0,0,0,0,0,0,0.226,0,0.158,0.25,0.75,0.25,47.5
1072908000000,2004,1,2003,4,31,1.18,0.196,0.984,58589.1,122.1,122.1,78.75,3,1,2.064516129032258,440.2,277.5,658.1,367.2,204.5,73,73,73,9.168e-16,-5.684e-14,5.684e-14,0.179,0.111,0.263,367.2,204.5,585.1,990,990,990,965.6,964.8,966.5,24.4,23.5,25.2,0.182,0.121,0.281,0.0767,0.0131,0.192,0.0032,0.00052,0.0082,0.445,0.24,0.678,0.018,0.0096,0.029,23.99,22.79,24.86,0.948,0.922,0.958,0.975,0.97,0.98,0.924,0.894,0.939,40.31,25.53,51.95,39.03,24.77,48.2,0,0,0,0,0,0,0.437,0,0.196,0.17,0.83,0.17,49.7
1075586400000,2004,2,2003,5,29,2.43,0.316,2.11,112429,192.8,192.8,161.5,4,3,3.5517241379310347,969.3,677.5,1220,843.3,572.5,126,105,137,-3.92e-15,-1.137e-13,0,0.132,0.112,0.16,843.3,572.5,1083,990,990,990,967.7,966.6,968.6,22.3,21.4,23.4,0.497,0.279,0.754,0.366,0.183,0.61,0.017,0.0078,0.028,1.12,0.662,1.66,0.051,0.028,0.078,21.16,19.75,22.73,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.59,40.46,52.08,45.43,39.53,48.2,0,0,0,0,0,0,0.897,0,0.32,0.13,0.87,0.13,46.3
1078092000000,2004,3,2003,6,31,5.09,0.49,2.94,130391,192.8,192.8,175.3,4,4,4,1902,1234,3290,1719,1051,183,183,183,622,0,2007,0.105,0.0556,0.148,1097,1051,1100,990,990,990,970.6,968.6,974.2,19.4,15.8,21.4,0.884,0.725,0.926,0.641,0.539,0.648,0.033,0.025,0.041,1.82,1.55,1.87,0.095,0.073,0.12,17.57,13.95,19.81,0.949,0.935,0.955,0.978,0.97,0.98,0.928,0.907,0.936,44.84,35.17,50,43.81,34.11,48.2,0,0,0,0,0,0,0.974,0,2.15,0.096,0.58,0.42,25.6
1080770400000,2004,4,2003,7,30,9.54,0.697,2.85,91891.2,135.5,135.5,127.6,4,4,4,3681,3331,3869,3412,3036,269,217,295,2312,1936,2543,0.0732,0.0562,0.0886,1100,1100,1100,990,990,990,975,974.3,975.4,15,14.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.12,12.72,13.86,0.929,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,32.89,31.79,34.93,31.91,30.84,33.88,0,0,0,0,0,0,0.709,0,6.69,0.073,0.3,0.7,9.63
1083362400000,2004,5,2003,8,31,6.32,0.817,2.95,120228,186.3,186.3,161.6,4,4,4,2361,1550,3277,2056,1274,305,276,321,956.1,173.6,1856,0.134,0.0979,0.178,1100,1100,1100,990,990,990,971.9,969.6,974.1,18.1,15.9,20.4,0.924,0.894,0.926,0.648,0.648,0.648,0.036,0.032,0.041,1.87,1.84,1.87,0.1,0.09,0.12,16.22,13.98,18.51,0.945,0.935,0.952,0.976,0.97,0.98,0.923,0.907,0.933,41.36,35.24,47.53,40.4,34.18,46.58,0,0,0,0,0,0,0.898,0,3.37,0.13,0.47,0.53,19
1086040800000,2004,6,2003,9,30,2.65,0.502,2.09,110377,192.8,192.8,153.3,4,3,3.433333333333333,1023,745.3,1508,829,584.3,193.7,161,210,20.9,0,198,0.195,0.139,0.243,808.1,584.3,1100,990,990,990,967.9,966.9,969.5,22.1,20.5,23.1,0.499,0.295,0.902,0.357,0.191,0.648,0.016,0.0083,0.032,1.11,0.692,1.85,0.051,0.03,0.09,20.99,18.64,22.43,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.64,39.49,51.2,44.61,38.5,48.2,0,0,0,0,0,0,0.852,0,0.56,0.19,0.79,0.21,41.7
1088632800000,2004,7,2003,10,31,1.57,0.498,1.08,62763.4,111.6,111.6,84.36,3,2,2.161290322580645,587.7,476,732.5,401.7,290,186,186,186,0,-5.684e-14,5.684e-14,0.322,0.254,0.391,401.7,290,546.5,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.206,0.162,0.276,0.0893,0.0359,0.166,0.0038,0.0015,0.0072,0.49,0.336,0.643,0.021,0.014,0.027,23.28,22.54,23.92,0.95,0.939,0.958,0.975,0.97,0.98,0.926,0.911,0.939,40.48,31.93,51.99,39.31,30.97,48.2,0,0,0,0,0,0,0.469,0,0.49,0.32,0.69,0.31,40
1091311200000,2004,8,2003,11,31,1.05,0.415,0.634,38399.8,67.64,67.64,51.61,2,1,1.5161290322580645,391.9,330.2,470.2,236.9,175.2,155,155,155,2.036e-31,-2.842e-14,2.842e-14,0.4,0.33,0.469,236.9,175.2,315.2,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.141,0.119,0.168,0.0206,0.0106,0.0478,0.00084,0.00043,0.002,0.329,0.253,0.402,0.013,0.01,0.016,24.32,23.91,24.64,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,37.69,25.64,51.86,36.59,24.87,48.2,0,0,0,0,0,0,0.287,0,0.416,0.4,0.6,0.4,36.6
1093989600000,2004,9,2003,12,30,0.714,0.306,0.408,25370.4,47.19,47.19,35.24,1,1,1,275.3,241.9,326.7,157.3,123.9,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.432,0.361,0.488,157.3,123.9,208.7,990,990,990,964.8,964.7,965,25.2,25,25.3,0.109,0.0969,0.127,0.00912,0.00628,0.0135,0.00036,0.00025,0.00054,0.273,0.213,0.365,0.011,0.0084,0.015,24.93,24.6,25.14,0.941,0.928,0.956,0.973,0.97,0.98,0.915,0.9,0.937,36.19,28.35,48.15,35.24,27.5,47.19,0,0,0,0,0,0,0.196,0,0.306,0.43,0.57,0.43,35.5
1096581600000,2004,10,2004,1,31,0.576,0.26,0.316,15143,31.92,31.92,20.35,1,1,1,214.9,197.9,239.7,117.9,100.9,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.453,0.405,0.49,117.9,100.9,142.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.093,0.087,0.102,0.00577,0.00433,0.00788,0.00023,0.00017,0.00031,0.2,0.17,0.245,0.0079,0.0066,0.0097,25.31,25.12,25.43,0.687,0,0.936,0.72,0,0.97,0.667,0,0.908,20.98,0,32.91,20.35,0,31.92,0,8,0,0,0.258,0,0.113,0.258,0.26,0.45,0.55,0.45,26.3
1099260000000,2004,11,2004,2,30,0.513,0.181,0.332,15200.6,35.14,35.14,21.11,1,1,1,198,194.3,205.3,128,102.2,70,50,93,0,-1.421e-14,1.421e-14,0.354,0.244,0.477,128,102.2,155.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0871,0.101,0.00663,0.00443,0.00895,0.00026,0.00017,0.00035,0.215,0.172,0.262,0.0084,0.0067,0.01,25.38,25.31,25.42,0.623,0,0.94,0.647,0,0.97,0.604,0,0.912,21.76,0,36.23,21.11,0,35.14,0,10,0,0,0.333,0,0.117,0.333,0.181,0.35,0.65,0.35,29.6
1101852000000,2004,12,2004,3,31,0.609,0.158,0.451,28439.4,47.63,47.63,38.23,1,1,1,227.4,199.5,267.4,168.4,140.5,59,59,59,0,-2.842e-14,2.842e-14,0.261,0.221,0.296,168.4,140.5,208.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.107,0.0968,0.121,0.0101,0.0077,0.0135,0.0004,0.0003,0.00053,0.287,0.237,0.358,0.011,0.0092,0.014,25.15,24.87,25.36,0.944,0.935,0.956,0.974,0.97,0.98,0.92,0.907,0.937,39.24,32.67,48.6,38.23,31.69,47.63,0,0,0,0,0,0,0.212,0,0.158,0.26,0.74,0.26,46.7
1104530400000,2005,1,2004,4,31,1.07,0.196,0.879,53063.8,96.4,96.4,71.32,2,1,1.7741935483870968,401.1,271.4,537.2,328.1,198.4,73,73,73,3.667e-15,-5.684e-14,5.684e-14,0.192,0.136,0.269,328.1,198.4,464.2,990,990,990,965.4,964.8,966,24.6,24,25.2,0.165,0.119,0.213,0.0575,0.0126,0.118,0.0024,0.0005,0.0049,0.419,0.246,0.587,0.017,0.0098,0.024,24.19,23.4,24.87,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,42.35,26.16,52.49,41.02,25.38,48.2,0,0,0,0,0,0,0.396,0,0.191,0.18,0.82,0.18,49.6
1107208800000,2005,2,2004,5,28,1.51,0.206,1.31,75332.4,124.4,124.4,112.1,3,2,2.7857142857142856,624.9,544.1,683.3,539.9,459.1,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.137,0.124,0.156,539.9,459.1,598.3,990,990,990,966.4,966,966.6,23.6,23.4,24,0.257,0.212,0.29,0.163,0.116,0.201,0.0069,0.0048,0.0086,0.628,0.519,0.702,0.027,0.022,0.03,22.98,22.66,23.37,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.27,35.13,52.6,40.81,34.08,48.2,0,0,0,0,0,0,0.623,0,0.2,0.14,0.87,0.13,49.9
1109628000000,2005,3,2004,6,31,1.62,0.287,1.33,76192.9,116.3,116.3,102.4,3,2,2.5483870967741935,603.4,568.1,667.7,496.4,461.1,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.178,0.16,0.188,496.4,461.1,560.7,990,990,990,966.3,966.2,966.6,23.7,23.4,23.8,0.237,0.217,0.274,0.135,0.117,0.176,0.0057,0.0049,0.0075,0.586,0.525,0.644,0.025,0.022,0.027,23.1,22.79,23.26,0.952,0.945,0.957,0.975,0.97,0.98,0.928,0.917,0.938,43.4,35.04,52.52,41.39,33.99,48.2,0,0,0,0,0,0,0.569,0,0.29,0.18,0.82,0.18,47
1112306400000,2005,4,2004,7,30,2.5,0.324,2.17,116448,188.1,188.1,161.7,4,3,3.6333333333333333,963.2,685.4,1133,838.2,560.4,125,125,125,-3.79e-15,-1.137e-13,1.137e-13,0.133,0.11,0.182,838.2,560.4,1008,990,990,990,967.7,966.6,968.3,22.3,21.7,23.4,0.486,0.278,0.649,0.34,0.175,0.442,0.015,0.0075,0.02,1.08,0.648,1.37,0.049,0.028,0.063,21.21,20.31,22.71,0.955,0.951,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.59,39.59,51.77,44.52,38.6,48.2,0,0,0,0,0,0,0.899,0,0.33,0.13,0.87,0.13,46.6
1114898400000,2005,5,2004,8,31,1.97,0.394,1.58,88646.5,164.2,164.2,119.1,4,2,2.774193548387097,735.9,527.9,997.6,588.9,380.9,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.207,0.147,0.278,588.9,380.9,850.6,990,990,990,966.8,966,967.9,23.2,22.1,24,0.301,0.191,0.488,0.197,0.0788,0.351,0.0086,0.0033,0.016,0.728,0.469,1.07,0.032,0.02,0.048,22.43,21.04,23.56,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.65,35.67,52.52,43.32,34.6,48.2,0,0,0,0,0,0,0.662,0,0.39,0.2,0.8,0.2,45
1117576800000,2005,6,2004,9,30,1.07,0.308,0.764,45915.9,86.5,86.5,63.77,2,1,1.8666666666666667,413.6,333.8,518.9,294.6,214.8,119,119,119,-9.474e-16,-5.684e-14,2.842e-14,0.293,0.229,0.357,294.6,214.8,399.9,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.159,0.131,0.196,0.0401,0.014,0.0878,0.0016,0.00056,0.0036,0.36,0.251,0.496,0.015,0.01,0.021,24.19,23.57,24.6,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.26,25.81,52.25,35.1,25.04,48.2,0,0,0,0,0,0,0.354,0,0.306,0.29,0.71,0.29,42.9
1120168800000,2005,7,2004,10,31,0.754,0.289,0.464,28968.7,48.2,48.2,38.94,1,1,1,281.4,241.7,329.7,173.4,133.7,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.387,0.328,0.447,173.4,133.7,221.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.115,0.101,0.132,0.0105,0.00711,0.0146,0.00042,0.00028,0.00058,0.302,0.231,0.388,0.012,0.0091,0.016,24.87,24.56,25.12,0.946,0.932,0.959,0.975,0.97,0.98,0.922,0.904,0.939,40.01,30.69,51.19,38.94,29.77,48.2,0,0,0,0,0,0,0.216,0,0.29,0.38,0.62,0.38,38.4
1122847200000,2005,8,2004,11,31,0.541,0.249,0.292,9520.09,32.61,32.61,12.8,1,1,1,202.1,174.7,238.6,109.1,81.65,93,93,93,1.375e-15,-1.421e-14,1.421e-14,0.464,0.39,0.532,109.1,81.65,145.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0903,0.0806,0.103,0.00502,0.00269,0.00813,0.0002,0.00011,0.00032,0.185,0.136,0.25,0.0073,0.0053,0.0099,25.35,25.12,25.42,0.419,0,0.937,0.438,0,0.97,0.407,0,0.909,13.19,0,33.62,12.8,0,32.61,0,17,0,0,0.548,0,0.0711,0.548,0.249,0.46,0.54,0.46,17.6
1125525600000,2005,9,2004,12,30,0.37,0.187,0.183,7966.34,22,22,11.06,1,1,1,142.7,122.7,172.2,70.69,50.7,72,72,72,-2.368e-16,-1.421e-14,1.421e-14,0.51,0.418,0.587,70.69,50.7,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0708,0.085,0.00176,0.0000595,0.00427,0.000069,0.0000023,0.00017,0.115,0.0818,0.167,0.0045,0.0032,0.0065,25.39,25.37,25.42,0.58,0,0.939,0.609,0,0.969,0.558,0,0.901,11.5,0,22.71,11.06,0,22,0,11,0,0,0.367,0,0.0615,0.367,0.187,0.51,0.49,0.51,21.5
1128117600000,2005,10,2005,1,31,0.287,0.139,0.111,2017.96,14.91,14.91,2.712,1,0,0.7096774193548387,107.2,97.27,120.8,55.25,45.27,52,52,52,13.78,-7.105e-15,49.65,0.487,0.43,0.535,41.47,0,68.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000509,0,0.0016,0.00002,0,0.000063,0.0865,0.0708,0.108,0.0034,0.0028,0.0042,25.41,25.39,25.43,0.172,0,0.907,0.186,0,0.96,0.165,0,0.87,2.825,0,15.53,2.712,0,14.91,9,16,0,0.29,0.516,0,0.0151,0.806,0.176,0.48,0.39,0.61,7.03
1130796000000,2005,11,2005,2,30,0.35,0.13,0.216,11714.8,25.3,25.3,16.27,1,0,0.9666666666666667,134.8,98.09,164,84.85,48.09,50,50,50,1.603,-1.421e-14,48.09,0.378,0.305,0.51,83.25,0,114,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0708,0.086,0.00297,0,0.00544,0.00012,0,0.00021,0.137,0.0708,0.188,0.0054,0.0028,0.0074,25.37,25.34,25.43,0.736,0,0.937,0.772,0,0.97,0.711,0,0.899,16.85,0,26.08,16.27,0,25.3,1,5,0,0.0333,0.167,0,0.0904,0.2,0.134,0.37,0.62,0.38,33.5
1133388000000,2005,12,2005,3,31,0.493,0.158,0.335,20793,34.77,34.77,27.95,1,1,1,184,163.4,212.9,125,104.4,59,59,59,0,-1.421e-14,1.421e-14,0.323,0.277,0.361,125,104.4,153.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.084,0.102,0.00637,0.00463,0.00883,0.00025,0.00018,0.00035,0.209,0.172,0.261,0.0082,0.0067,0.01,25.35,25.26,25.36,0.927,0.914,0.94,0.97,0.97,0.97,0.899,0.887,0.912,28.81,23.73,35.84,27.95,23.02,34.77,0,0,0,0,0,0,0.155,0,0.158,0.32,0.68,0.32,42.2
1136066400000,2006,1,2005,4,31,0.969,0.196,0.773,46831.5,104.6,104.6,62.95,3,1,1.6774193548387097,361.7,217,572,288.7,144,73,73,73,-9.168e-16,-5.684e-14,5.684e-14,0.223,0.128,0.336,288.7,144,499,990,990,990,965.2,964.5,966.2,24.8,23.8,25.5,0.151,0.0998,0.232,0.0471,0.00799,0.135,0.0019,0.00031,0.0056,0.374,0.241,0.595,0.015,0.0096,0.025,24.42,23.29,25.25,0.945,0.922,0.958,0.975,0.97,0.98,0.921,0.895,0.939,39.06,25.6,51.45,37.96,24.83,48.2,0,0,0,0,0,0,0.35,0,0.196,0.2,0.8,0.2,48.3
1138744800000,2006,2,2005,5,28,1.79,0.237,1.56,87876.6,164.3,164.3,130.8,4,3,3.107142857142857,741.4,584.8,947,643.5,499.8,97.86,85,105,-2.03e-15,-5.684e-14,0,0.133,0.111,0.151,643.5,499.8,842,990,990,990,966.9,966.2,967.7,23.1,22.3,23.8,0.321,0.234,0.469,0.23,0.135,0.347,0.01,0.0057,0.016,0.773,0.536,1.04,0.034,0.023,0.047,22.36,21.27,23.23,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.28,35.92,51.69,42.17,34.84,48.2,0,0,0,0,0,0,0.726,0,0.23,0.13,0.87,0.13,49.1
1141164000000,2006,3,2005,6,31,3.72,0.443,2.86,138620,192.8,192.8,186.3,4,4,4,1390,978,1684,1224,849,165.6,129,183,157.7,0,401.1,0.119,0.0987,0.136,1066,849,1100,990,990,990,969.1,967.8,970.1,20.9,19.9,22.2,0.808,0.483,0.917,0.596,0.35,0.648,0.029,0.016,0.033,1.7,1.06,1.86,0.082,0.048,0.094,19.17,18.06,21.13,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,47.64,41.97,50.48,46.58,41.13,48.2,0,0,0,0,0,0,1.04,0,0.86,0.12,0.77,0.23,37.3
1143842400000,2006,4,2005,7,30,4.44,0.384,2.85,129955,184.7,184.7,180.5,4,4,4,1714,1592,1755,1566,1444,148,148,148,466.2,343.7,506.7,0.0864,0.0843,0.093,1100,1100,1100,990,990,990,970.2,969.8,970.3,19.8,19.7,20.2,0.924,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,17.95,17.82,18.36,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.04,45.69,47.12,45.12,44.77,46.17,0,0,0,0,0,0,1,0,1.59,0.086,0.64,0.36,29.3
1146434400000,2006,5,2005,8,31,3.14,0.471,2.51,127839,192.8,192.8,171.8,4,3,3.806451612903226,1171,843.1,1569,994.8,696.1,176,147,192,56.63,-1.137e-13,277,0.153,0.122,0.187,938.1,696.1,1100,990,990,990,968.4,967.3,969.7,21.6,20.3,22.7,0.627,0.356,0.909,0.461,0.266,0.648,0.022,0.012,0.032,1.36,0.877,1.86,0.064,0.039,0.092,20.23,18.44,21.85,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.4,39.31,51.57,45.27,38.3,48.2,0,0,0,0,0,0,0.955,0,0.63,0.15,0.8,0.2,40.7
1149112800000,2006,6,2005,9,30,1.82,0.345,1.47,84207.9,143.6,143.6,117,3,2,2.6666666666666665,701,570.3,833.4,568,409.3,133,119,161,3.79e-15,-5.684e-14,5.684e-14,0.195,0.143,0.282,568,409.3,714.4,990,990,990,966.7,966.2,967.2,23.3,22.8,23.8,0.283,0.203,0.364,0.184,0.0922,0.278,0.0079,0.0039,0.012,0.698,0.514,0.906,0.03,0.022,0.04,22.6,21.86,23.32,0.955,0.95,0.958,0.979,0.972,0.98,0.935,0.923,0.939,45.32,38.07,51.98,44.17,37,48.2,0,0,0,0,0,0,0.65,0,0.35,0.19,0.81,0.19,46.3
1151704800000,2006,7,2005,10,31,1.25,0.362,0.893,53474.2,91.57,91.57,71.87,2,2,2,468.5,393.4,561.8,333.5,258.4,135,135,135,1.834e-15,-5.684e-14,5.684e-14,0.291,0.24,0.343,333.5,258.4,426.8,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.174,0.148,0.207,0.0564,0.021,0.1,0.0023,0.00085,0.0042,0.398,0.285,0.538,0.016,0.012,0.023,23.89,23.33,24.35,0.945,0.932,0.957,0.973,0.97,0.98,0.92,0.904,0.938,36.9,28.74,46.72,35.94,27.88,45.79,0,0,0,0,0,0,0.399,0,0.357,0.29,0.71,0.29,42.8
1154383200000,2006,8,2005,11,31,0.883,0.377,0.506,31358.9,50.03,50.03,42.15,2,1,1.032258064516129,329.7,282.7,388.2,188.9,159.1,140.8,115,155,-9.168e-16,-2.842e-14,2.842e-14,0.426,0.37,0.493,188.9,159.1,233.2,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.122,0.113,0.139,0.0118,0.00927,0.0156,0.00047,0.00037,0.00063,0.327,0.255,0.404,0.013,0.01,0.016,24.62,24.28,24.88,0.95,0.924,0.959,0.977,0.97,0.98,0.928,0.896,0.939,42.47,25.79,52.14,41.34,25.02,48.2,0,0,0,0,0,0,0.234,0,0.377,0.43,0.57,0.43,35.5
1157061600000,2006,9,2005,12,30,0.618,0.259,0.359,22250.7,36.24,36.24,30.9,1,1,1,238.4,208.8,280.2,138.4,117.8,100,91,118,4.737e-16,-2.842e-14,2.842e-14,0.419,0.369,0.472,138.4,117.8,162.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0926,0.11,0.00751,0.00577,0.00954,0.0003,0.00023,0.00038,0.237,0.2,0.281,0.0094,0.0078,0.011,25.14,24.9,25.35,0.934,0.923,0.943,0.97,0.97,0.97,0.906,0.896,0.915,31.86,27.05,37.35,30.9,26.24,36.24,0,0,0,0,0,0,0.172,0,0.259,0.42,0.58,0.42,36
1159653600000,2006,10,2006,1,31,0.51,0.196,0.314,19433.8,30.27,30.27,26.12,1,1,1,190.3,172.7,207.7,117.3,99.74,73,73,73,9.168e-16,-1.421e-14,1.421e-14,0.385,0.351,0.423,117.3,99.74,134.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0841,0.0965,0.00572,0.00423,0.0072,0.00022,0.00017,0.00028,0.197,0.166,0.228,0.0077,0.0065,0.0089,25.37,25.33,25.39,0.922,0.911,0.932,0.97,0.969,0.97,0.895,0.882,0.904,26.93,22.61,31.2,26.12,21.9,30.27,0,0,0,0,0,0,0.145,0,0.196,0.38,0.62,0.38,38.1
1162332000000,2006,11,2006,2,30,0.498,0.159,0.339,21150,34.65,34.65,29.38,1,1,1,192.2,177.1,203.1,130.8,110.1,61.33,50,67,-3.316e-15,-1.421e-14,1.421e-14,0.32,0.246,0.378,130.8,110.1,153.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0867,0.0998,0.00687,0.00511,0.00876,0.00027,0.0002,0.00034,0.219,0.183,0.258,0.0086,0.0072,0.01,25.36,25.32,25.38,0.93,0.918,0.939,0.97,0.97,0.97,0.902,0.89,0.911,30.28,25.15,35.72,29.38,24.39,34.65,0,0,0,0,0,0,0.163,0,0.159,0.32,0.68,0.32,42.5
1164924000000,2006,12,2006,3,31,0.608,0.158,0.45,28265.1,48.2,48.2,37.99,1,1,1,226.9,191.9,283.2,167.9,132.9,59,59,59,-1.834e-15,-2.842e-14,0,0.263,0.208,0.307,167.9,132.9,224.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.106,0.0941,0.126,0.01,0.00704,0.0148,0.00039,0.00028,0.00059,0.286,0.223,0.386,0.011,0.0087,0.015,25.15,24.78,25.36,0.944,0.932,0.959,0.975,0.97,0.98,0.92,0.904,0.94,39.09,30.79,52.26,37.99,29.86,48.2,0,0,0,0,0,0,0.211,0,0.158,0.26,0.74,0.26,46.5
1167602400000,2007,1,2006,4,31,1.82,0.24,1.57,87890.5,191.5,191.5,118.1,4,1,2.838709677419355,677.7,292.2,1155,588,219.2,89.68,73,120,9.168e-16,-1.137e-13,1.137e-13,0.147,0.0916,0.25,588,219.2,1035,990,990,990,966.5,964.9,968.4,23.5,21.6,25.1,0.318,0.126,0.678,0.202,0.0144,0.502,0.009,0.00057,0.023,0.733,0.243,1.47,0.032,0.0097,0.068,22.72,20.14,24.84,0.95,0.923,0.958,0.977,0.97,0.98,0.928,0.895,0.939,42.03,25.85,51.32,40.89,25.07,48.2,0,0,0,0,0,0,0.656,0,0.25,0.13,0.86,0.14,48.3
1170280800000,2007,2,2006,5,28,4.52,0.392,2.65,117988,192.8,192.8,175.6,4,4,4,1870,1186,2691,1708,1024,162,162,162,613.6,0,1429,0.0927,0.0602,0.137,1095,1024,1100,990,990,990,970.6,968.5,972.8,19.4,17.2,21.5,0.885,0.681,0.926,0.636,0.477,0.648,0.033,0.022,0.038,1.82,1.44,1.87,0.094,0.067,0.11,17.62,15.36,20.07,0.949,0.942,0.955,0.979,0.974,0.98,0.929,0.918,0.936,44.9,39.03,50.07,43.89,38.02,48.2,0,0,0,0,0,0,0.975,0,1.87,0.087,0.59,0.41,26.1
1172700000000,2007,3,2006,6,31,7.96,0.64,2.95,107453,151.1,151.1,144.4,4,4,4,2971,2726,3203,2732,2487,239,239,239,1632,1387,1864,0.0806,0.0746,0.0877,1100,1100,1100,990,990,990,973.4,972.9,974,16.6,16,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.68,14.14,15.27,0.939,0.936,0.942,0.971,0.97,0.973,0.912,0.908,0.917,37.19,35.68,38.8,36.11,34.61,37.77,0,0,0,0,0,0,0.802,0,5.01,0.08,0.37,0.63,13.5
1175378400000,2007,4,2006,7,30,7.7,0.562,2.85,103940,149.1,149.1,144.4,4,4,4,2972,2798,3207,2755,2581,217,217,217,1655,1481,1890,0.0731,0.0677,0.0776,1100,1100,1100,990,990,990,973.4,973,974,16.6,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.68,14.13,15.1,0.939,0.936,0.941,0.971,0.97,0.972,0.912,0.908,0.915,37.18,35.65,38.34,36.09,34.58,37.28,0,0,0,0,0,0,0.802,0,4.85,0.073,0.37,0.63,13.5
1177970400000,2007,5,2006,8,31,5.89,0.739,2.95,123504,185.7,185.7,166,4,4,4,2200,1566,2770,1924,1290,276,276,276,824.5,189.7,1394,0.13,0.0996,0.176,1100,1100,1100,990,990,990,971.5,969.7,973,18.5,17,20.3,0.924,0.905,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.85,1.87,0.1,0.091,0.11,16.61,15.17,18.45,0.947,0.942,0.952,0.978,0.973,0.98,0.926,0.916,0.933,42.43,38.52,47.36,41.5,37.47,46.42,0,0,0,0,0,0,0.922,0,2.94,0.13,0.5,0.5,21
1180648800000,2007,6,2006,9,30,2.81,0.544,2.19,113821,192.8,192.8,158.1,4,3,3.533333333333333,1085,798.2,1530,875,588.2,210,210,210,29.14,-1.137e-13,220.3,0.202,0.137,0.263,845.9,588.2,1100,990,990,990,968.1,967.1,969.6,21.9,20.4,22.9,0.542,0.305,0.91,0.388,0.194,0.648,0.018,0.0085,0.032,1.19,0.706,1.86,0.055,0.031,0.091,20.69,18.56,22.2,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.76,39.49,51.45,44.7,38.5,48.2,0,0,0,0,0,0,0.878,0,0.62,0.19,0.78,0.22,40.5
1183240800000,2007,7,2006,10,31,1.73,0.537,1.2,68757.7,123.1,123.1,92.42,3,2,2.3548387096774195,646.8,522.2,790.4,446.2,295.2,200.5,186,227,1.1e-14,-5.684e-14,5.684e-14,0.318,0.235,0.435,446.2,295.2,604.4,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.229,0.168,0.309,0.113,0.0383,0.205,0.0049,0.0016,0.0089,0.542,0.348,0.728,0.023,0.014,0.032,22.98,22.21,23.7,0.951,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,40.74,32.25,52.37,39.5,31.28,48.2,0,0,0,0,0,0,0.513,0,0.53,0.31,0.69,0.31,39.7
1185919200000,2007,8,2006,11,31,1.14,0.493,0.649,38983.1,70.6,70.6,52.4,2,1,1.5161290322580645,426.2,355.1,515.4,242.2,171.1,184,184,184,-9.168e-16,-2.842e-14,2.842e-14,0.437,0.357,0.518,242.2,171.1,331.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.146,0.121,0.178,0.0229,0.0103,0.0554,0.00094,0.00041,0.0023,0.34,0.263,0.414,0.014,0.011,0.017,24.15,23.68,24.52,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.05,26.14,52.58,36.89,25.36,48.2,0,0,0,0,0,0,0.291,0,0.491,0.43,0.57,0.43,34.2
1188597600000,2007,9,2006,12,30,0.767,0.323,0.444,27657.8,48.06,48.06,38.41,1,1,1,295.8,252.3,351.6,171.1,134.3,124.7,118,138,-3.79e-15,-2.842e-14,2.842e-14,0.423,0.383,0.468,171.1,134.3,213.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.101,0.132,0.0103,0.00717,0.0139,0.00041,0.00028,0.00056,0.298,0.232,0.376,0.012,0.0092,0.015,24.81,24.47,25.06,0.946,0.933,0.957,0.975,0.97,0.98,0.922,0.905,0.938,39.37,30.78,49.04,38.41,29.86,48.06,0,0,0,0,0,0,0.213,0,0.323,0.42,0.58,0.42,36.1
1191189600000,2007,10,2007,1,31,0.612,0.26,0.352,21843.7,34.59,34.59,29.36,1,1,1,228.6,210.5,251.5,131.6,113.5,97,97,97,1.834e-15,-1.421e-14,1.421e-14,0.426,0.386,0.461,131.6,113.5,154.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0978,0.0915,0.106,0.00693,0.00539,0.00888,0.00027,0.00021,0.00035,0.225,0.193,0.266,0.0088,0.0075,0.011,25.2,25.03,25.34,0.931,0.92,0.941,0.97,0.97,0.97,0.903,0.893,0.912,30.27,25.96,35.66,29.36,25.18,34.59,0,0,0,0,0,0,0.163,0,0.26,0.42,0.58,0.42,35.7
1193868000000,2007,11,2007,2,30,0.568,0.219,0.349,21739.7,34.87,34.87,30.19,1,1,1,219.1,214.8,225.2,134.7,122.1,84.33,67,93,-1.421e-15,-1.421e-14,1.421e-14,0.385,0.302,0.432,134.7,122.1,154.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0942,0.102,0.0072,0.00613,0.0089,0.00028,0.00024,0.00035,0.229,0.208,0.263,0.009,0.0081,0.01,25.26,25.21,25.3,0.932,0.927,0.94,0.97,0.97,0.97,0.904,0.899,0.912,31.13,28.08,35.95,30.19,27.23,34.87,0,0,0,0,0,0,0.168,0,0.219,0.39,0.61,0.39,38.3
1196460000000,2007,12,2007,3,31,0.715,0.158,0.557,34623.8,60.77,60.77,46.54,2,1,1.2903225806451613,266.8,216.8,336.5,207.8,157.8,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.224,0.175,0.272,207.8,157.8,277.5,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.121,0.103,0.145,0.0142,0.00916,0.03,0.00056,0.00036,0.0012,0.309,0.24,0.385,0.012,0.0095,0.015,24.93,24.61,25.23,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.71,25.79,52.14,38.59,25.02,48.2,0,0,0,0,0,0,0.259,0,0.158,0.22,0.78,0.22,48.4
1199138400000,2008,1,2007,4,31,1.8,0.24,1.56,86999.8,192.8,192.8,116.9,4,2,2.806451612903226,673.4,344.5,1243,583.7,271.5,89.68,73,120,0.7448,-1.137e-13,23.09,0.145,0.0965,0.212,582.9,271.5,1100,990,990,990,966.5,965.1,968.7,23.5,21.3,24.9,0.319,0.145,0.783,0.206,0.0271,0.648,0.0092,0.0011,0.03,0.737,0.298,1.73,0.032,0.012,0.081,22.74,19.61,24.58,0.951,0.934,0.957,0.976,0.97,0.98,0.928,0.906,0.938,41.92,30.56,50.46,40.81,29.64,48.2,0,0,0,0,0,0,0.65,0,0.24,0.13,0.87,0.13,48.3
1201816800000,2008,2,2007,5,29,4.84,0.406,2.76,121331,192.8,192.8,174.3,4,4,4,1933,1287,2590,1771,1125,162,162,162,671.4,24.91,1328,0.0887,0.0626,0.126,1100,1100,1100,990,990,990,970.7,968.8,972.5,19.3,17.5,21.2,0.902,0.803,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.85,1.75,1.87,0.097,0.083,0.11,17.41,15.6,19.45,0.949,0.943,0.954,0.979,0.975,0.98,0.929,0.92,0.935,44.56,39.7,50.02,43.58,38.72,48.2,0,0,0,0,0,0,0.968,0,2.08,0.084,0.57,0.43,25.1
1204322400000,2008,3,2007,6,31,6.47,0.587,2.95,118841,167,167,159.7,4,4,4,2414,2142,2609,2195,1959,219.1,183,239,1095,858.9,1270,0.0905,0.0782,0.101,1100,1100,1100,990,990,990,972.1,971.4,972.6,17.9,17.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.56,16.68,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,40.84,39.57,42.61,39.93,38.59,41.76,0,0,0,0,0,0,0.887,0,3.52,0.091,0.46,0.54,18.4
1207000800000,2008,4,2007,7,30,4.6,0.443,2.85,128553,192.8,192.8,178.5,4,4,4,1775,1350,2124,1604,1202,171,148,217,504.4,101.6,806.7,0.0963,0.0767,0.111,1100,1100,1100,990,990,990,970.4,969,971.4,19.6,18.6,21,0.914,0.838,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.79,1.87,0.095,0.085,0.1,17.78,16.73,19.22,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.928,0.934,45.55,42.73,49.39,44.64,41.87,48.2,0,0,0,0,0,0,0.992,0,1.75,0.096,0.62,0.38,27.9
1209592800000,2008,5,2007,8,31,2.57,0.433,2.14,114532,192.8,192.8,153.9,4,3,3.4838709677419355,959,762.5,1299,797.5,615.5,161.5,147,192,0.2171,-1.137e-13,6.73,0.17,0.145,0.193,797.3,615.5,1100,990,990,990,967.7,967,968.8,22.3,21.2,23,0.456,0.31,0.799,0.33,0.212,0.648,0.015,0.0092,0.031,1.04,0.742,1.75,0.047,0.032,0.083,21.27,19.41,22.31,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.49,39.59,51.92,44.35,38.61,48.2,0,0,0,0,0,0,0.855,0,0.43,0.17,0.83,0.17,44.6
1212271200000,2008,6,2007,9,30,1.59,0.345,1.25,72200.6,129.5,129.5,100.3,3,2,2.5,613.6,502.2,750.2,480.6,341.2,133,119,161,-4.207e-31,-5.684e-14,5.684e-14,0.223,0.159,0.321,480.6,341.2,631.2,990,990,990,966.3,965.9,966.9,23.7,23.1,24.1,0.238,0.179,0.317,0.132,0.0601,0.223,0.0056,0.0025,0.0096,0.573,0.411,0.766,0.024,0.017,0.033,23.08,22.33,23.73,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.76,35.18,52.35,40.52,34.13,48.2,0,0,0,0,0,0,0.557,0,0.34,0.22,0.79,0.21,45.4
1214863200000,2008,7,2007,10,31,1.12,0.362,0.763,45629.7,77.86,77.86,61.33,2,1,1.903225806451613,419.8,357.6,495.9,284.8,222.6,135,135,135,0,-2.842e-14,2.842e-14,0.325,0.272,0.378,284.8,222.6,360.9,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.157,0.135,0.184,0.0349,0.0147,0.0694,0.0014,0.00059,0.0029,0.341,0.254,0.439,0.014,0.01,0.018,24.17,23.73,24.5,0.94,0.924,0.959,0.971,0.97,0.98,0.913,0.896,0.94,34.21,25.9,52.6,33,25.12,48.2,0,0,0,0,0,0,0.341,0,0.357,0.32,0.68,0.32,40.7
1217541600000,2008,8,2007,11,31,0.81,0.308,0.502,31094,51.74,51.74,41.79,2,1,1.096774193548387,302.3,261.6,354,187.3,146.6,115,115,115,-4.584e-15,-2.842e-14,2.842e-14,0.383,0.325,0.44,187.3,146.6,239,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.12,0.105,0.138,0.0117,0.00821,0.0161,0.00047,0.00033,0.00065,0.311,0.248,0.396,0.012,0.01,0.016,24.77,24.5,25,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.5,25.67,52.1,39.34,24.9,48.2,0,0,0,0,0,0,0.232,0,0.308,0.38,0.62,0.38,38.4
1220220000000,2008,9,2007,12,30,0.568,0.236,0.332,16153.3,37.75,37.75,22.44,1,1,1,219.1,188.9,258.6,128.1,97.87,91,91,91,9.474e-16,-1.421e-14,2.842e-14,0.419,0.352,0.482,128.1,97.87,167.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0963,0.0856,0.11,0.00663,0.00407,0.01,0.00026,0.00016,0.0004,0.218,0.164,0.289,0.0086,0.0064,0.011,25.26,24.98,25.42,0.684,0,0.945,0.711,0,0.973,0.664,0,0.919,23.12,0,38.78,22.44,0,37.75,0,8,0,0,0.267,0,0.125,0.267,0.236,0.42,0.58,0.42,28.4
1222812000000,2008,10,2008,1,31,0.464,0.177,0.287,17679,30.47,30.47,23.76,1,1,1,173.3,160.7,187.5,107.1,87.71,66.23,52,73,2.292e-15,-1.421e-14,1.421e-14,0.384,0.277,0.454,107.1,87.71,135.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0799,0.0939,0.00485,0.00321,0.00727,0.00019,0.00013,0.00028,0.178,0.144,0.227,0.007,0.0056,0.0089,25.37,25.35,25.38,0.92,0.911,0.933,0.968,0.963,0.97,0.891,0.883,0.905,24.54,20.19,31.42,23.76,19.45,30.47,0,0,0,0,0,0,0.132,0,0.177,0.38,0.62,0.38,38.1
1225490400000,2008,11,2008,2,30,0.521,0.144,0.376,23608.9,41.11,41.11,32.79,1,1,1,200.9,160.4,229.6,145.2,110.4,55.67,50,67,0,0,0,0.279,0.218,0.337,145.2,110.4,179.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0847,0.109,0.00809,0.00514,0.011,0.00032,0.0002,0.00043,0.244,0.181,0.305,0.0096,0.0071,0.012,25.3,25.12,25.38,0.936,0.918,0.948,0.972,0.97,0.98,0.909,0.891,0.929,33.73,25.2,41.95,32.79,24.44,41.11,0,0,0,0,0,0,0.182,0,0.145,0.28,0.72,0.28,45.3
1228082400000,2008,12,2008,3,31,0.697,0.158,0.539,33584.6,57.44,57.44,45.14,2,1,1.2580645161290323,260.2,227.2,321.2,201.2,168.2,59,59,59,0,-2.842e-14,2.842e-14,0.229,0.184,0.26,201.2,168.2,262.2,990,990,990,964.7,964.6,965,25.3,25,25.4,0.118,0.107,0.14,0.013,0.01,0.0228,0.00052,0.00039,0.00091,0.303,0.239,0.385,0.012,0.0095,0.015,24.97,24.71,25.15,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.4,25.69,52.07,38.32,24.92,48.2,0,0,0,0,0,0,0.251,0,0.158,0.23,0.77,0.23,48.2
1230760800000,2009,1,2008,4,31,1.21,0.196,1.01,60686.5,96.4,96.4,81.57,2,2,2,451.2,329.1,547.9,378.2,256.1,73,73,73,-1.834e-15,-5.684e-14,5.684e-14,0.166,0.133,0.222,378.2,256.1,474.9,990,990,990,965.6,965,966.1,24.4,23.9,25,0.182,0.139,0.218,0.0775,0.0199,0.123,0.0032,0.0008,0.0051,0.458,0.275,0.604,0.019,0.011,0.025,23.92,23.33,24.68,0.95,0.931,0.958,0.976,0.97,0.98,0.927,0.903,0.939,42.05,28.85,51.95,40.78,27.98,48.2,0,0,0,0,0,0,0.453,0,0.2,0.16,0.83,0.17,50.2
1233439200000,2009,2,2008,5,28,1.77,0.219,1.55,86750.3,153.4,153.4,129.1,4,2,2.9642857142857144,732.6,555.3,884,641.9,470.3,90.71,85,105,2.03e-15,-5.684e-14,5.684e-14,0.126,0.103,0.153,641.9,470.3,779,990,990,990,966.8,966.1,967.4,23.2,22.6,23.9,0.318,0.217,0.411,0.23,0.121,0.316,0.01,0.0051,0.014,0.783,0.515,1,0.034,0.022,0.044,22.39,21.59,23.32,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.916,0.938,45.41,34.97,52.13,43.72,33.92,48.2,0,0,0,0,0,0,0.717,0,0.22,0.12,0.88,0.12,49
1235858400000,2009,3,2008,6,31,3.39,0.346,2.57,127743,192.8,192.8,171.7,4,3,3.870967741935484,1265,890.5,2016,1136,761.5,129,129,129,175,-1.137e-13,786.7,0.11,0.064,0.145,960.9,761.5,1100,990,990,990,968.7,967.5,971.1,21.3,18.9,22.5,0.665,0.403,0.926,0.485,0.308,0.648,0.023,0.014,0.034,1.42,0.949,1.87,0.068,0.042,0.099,19.86,16.99,21.54,0.953,0.948,0.957,0.979,0.975,0.98,0.934,0.928,0.937,45.8,39.34,52.1,44.48,38.35,48.2,0,0,0,0,0,0,0.954,0,0.82,0.1,0.76,0.24,37.7
1238536800000,2009,4,2008,7,30,5.97,0.562,2.85,117203,170.4,170.4,162.8,4,4,4,2302,2009,2459,2085,1792,217,217,217,984.7,691.6,1142,0.0946,0.0883,0.108,1100,1100,1100,990,990,990,971.8,971.1,972.2,18.2,17.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.3,15.92,17.01,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.58,40.55,43.48,40.7,39.63,42.61,0,0,0,0,0,0,0.904,0,3.12,0.094,0.48,0.52,19.6
1241128800000,2009,5,2008,8,31,3.86,0.514,2.76,132794,192.8,192.8,178.5,4,3,3.967741935483871,1442,965.9,1970,1250,773.9,192,192,192,219.7,-1.137e-13,677.5,0.14,0.0975,0.199,1030,773.9,1100,990,990,990,969.3,967.8,971,20.7,19,22.2,0.774,0.425,0.926,0.557,0.314,0.648,0.027,0.014,0.034,1.61,0.98,1.87,0.079,0.044,0.099,19.08,17.12,21.21,0.952,0.948,0.956,0.98,0.975,0.98,0.933,0.929,0.937,46.04,39.35,51.32,45.01,38.35,48.2,0,0,0,0,0,0,0.992,0,1.1,0.13,0.72,0.28,34.4
1243807200000,2009,6,2008,9,30,2,0.417,1.58,88268.4,144.6,144.6,122.6,3,2,2.8666666666666667,770,620.6,944.6,609,459.6,161,161,161,-1.895e-15,-5.684e-14,5.684e-14,0.212,0.17,0.259,609,459.6,783.6,990,990,990,967,966.4,967.7,23,22.3,23.6,0.311,0.224,0.431,0.208,0.116,0.318,0.0091,0.0049,0.014,0.75,0.545,1.04,0.033,0.023,0.047,22.27,21.28,23.02,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,44.43,35.22,52.28,43.01,34.16,48.2,0,0,0,0,0,0,0.681,0,0.42,0.21,0.79,0.21,44.1
1246399200000,2009,7,2008,10,31,1.36,0.454,0.91,53751.9,96.4,96.4,72.25,2,2,2,509.3,425.7,612.7,339.8,239.7,169.5,135,186,5.501e-15,-5.684e-14,5.684e-14,0.341,0.22,0.437,339.8,239.7,477.7,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.179,0.144,0.232,0.0596,0.0161,0.124,0.0025,0.00066,0.0053,0.411,0.265,0.621,0.017,0.011,0.026,23.7,23.03,24.22,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.899,0.939,37.24,26.37,51.59,36.12,25.58,48.2,0,0,0,0,0,0,0.401,0,0.45,0.33,0.67,0.33,39.5
1249077600000,2009,8,2008,11,31,0.933,0.415,0.518,31674.7,57.18,57.18,42.57,2,1,1.1935483870967742,348.5,293.6,421,193.5,138.6,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.45,0.368,0.528,193.5,138.6,266,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.125,0.106,0.151,0.0126,0.00753,0.0246,0.00051,0.0003,0.001,0.309,0.243,0.407,0.012,0.0097,0.017,24.55,24.21,24.88,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.54,26.01,52.53,37.37,25.23,48.2,0,0,0,0,0,0,0.237,0,0.415,0.44,0.56,0.44,33.9
1251756000000,2009,9,2008,12,30,0.647,0.306,0.341,21060.2,38.81,38.81,29.25,1,1,1,249.6,219.5,290.6,131.6,101.5,118,118,118,-3.316e-15,-2.842e-14,2.842e-14,0.476,0.406,0.538,131.6,101.5,172.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0996,0.089,0.114,0.00694,0.00438,0.0104,0.00027,0.00017,0.00041,0.227,0.173,0.3,0.009,0.0068,0.012,25.09,24.84,25.31,0.93,0.912,0.946,0.97,0.969,0.976,0.902,0.884,0.923,30.14,22.98,39.78,29.25,22.28,38.81,0,0,0,0,0,0,0.163,0,0.306,0.47,0.53,0.47,32.6
1254348000000,2009,10,2009,1,31,0.53,0.237,0.293,13268.3,27.43,27.43,17.83,1,1,1,198,178.8,220,109.5,95.43,88.48,73,97,1.834e-15,-1.421e-14,1.421e-14,0.446,0.381,0.504,109.5,95.43,123,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0851,0.0948,0.00506,0.00386,0.00621,0.0002,0.00015,0.00024,0.185,0.16,0.21,0.0072,0.0063,0.0082,25.37,25.27,25.43,0.653,0,0.927,0.688,0,0.97,0.633,0,0.899,18.39,0,28.27,17.83,0,27.43,0,9,0,0,0.29,0,0.0991,0.29,0.237,0.45,0.55,0.45,25
1257026400000,2009,11,2009,2,30,0.55,0.174,0.377,23574,38.54,38.54,32.74,1,1,1,212.4,182,237,145.4,115,67,67,67,-9.474e-16,-1.421e-14,0,0.317,0.283,0.368,145.4,115,170,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0992,0.0885,0.108,0.00811,0.00553,0.0102,0.00032,0.00022,0.0004,0.246,0.192,0.29,0.0096,0.0075,0.011,25.27,25.09,25.38,0.936,0.921,0.945,0.97,0.97,0.975,0.909,0.894,0.922,33.74,26.37,39.53,32.74,25.58,38.54,0,0,0,0,0,0,0.182,0,0.173,0.32,0.69,0.31,42.9
