datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1259618400000,2009,12,2009,3,31,0.773,0.174,0.599,36738.4,64.39,64.39,49.38,2,1,1.5483870967741935,288.5,237.3,353.2,223.6,160.3,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.231,0.167,0.325,223.6,160.3,294.2,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.127,0.106,0.151,0.0172,0.00937,0.0379,0.00069,0.00037,0.0015,0.294,0.242,0.387,0.012,0.0096,0.015,24.85,24.5,25.1,0.939,0.923,0.959,0.973,0.97,0.98,0.913,0.896,0.94,35.2,26.01,52.32,34.02,25.23,48.2,0,0,0,0,0,0,0.274,0,0.174,0.23,0.77,0.23,47.5
1262296800000,2010,1,2009,4,31,1.5,0.213,1.29,74710.5,144.6,144.6,100.4,3,2,2.4516129032258065,560.4,360.6,865.1,481,287.6,79.39,73,91,-1.834e-15,-5.684e-14,0,0.149,0.105,0.202,481,287.6,774.1,990,990,990,966.1,965.2,967.4,23.9,22.6,24.8,0.235,0.15,0.403,0.137,0.0347,0.314,0.0058,0.0014,0.014,0.576,0.322,1,0.024,0.013,0.044,23.33,21.64,24.48,0.951,0.937,0.958,0.976,0.97,0.98,0.928,0.909,0.939,42,32.36,52.35,40.71,31.39,48.2,0,0,0,0,0,0,0.558,0,0.21,0.14,0.86,0.14,49.8
1264975200000,2010,2,2009,5,28,3.25,0.37,2.45,119980,192.8,192.8,178.5,4,3,3.9285714285714284,1344,888.3,1959,1191,751.3,153.1,137,162,178.9,-1.137e-13,696.9,0.118,0.0827,0.154,1012,751.3,1100,990,990,990,969,967.5,971,21,19,22.5,0.731,0.393,0.926,0.532,0.303,0.648,0.026,0.013,0.034,1.54,0.976,1.87,0.074,0.043,0.098,19.47,17.16,21.57,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.66,40.18,52.19,45.5,39.23,48.2,0,0,0,0,0,0,0.992,0,0.8,0.11,0.75,0.25,36.9
1267394400000,2010,3,2009,6,31,7.44,0.64,2.95,111470,170.3,170.3,149.8,4,4,4,2776,2012,3203,2537,1773,239,239,239,1437,673.1,1864,0.0881,0.0746,0.119,1100,1100,1100,990,990,990,973,971.1,974,17,16,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.04,1.87,1.87,1.87,0.11,0.099,0.12,15.15,14.14,17,0.941,0.936,0.948,0.974,0.97,0.98,0.916,0.908,0.929,38.46,35.68,43.45,37.46,34.61,42.59,0,0,0,0,0,0,0.832,0,4.49,0.086,0.4,0.6,15
1270072800000,2010,4,2009,7,30,8.26,0.63,2.85,99954.4,140.6,140.6,138.8,4,4,4,3186,3112,3252,2943,2817,243,217,295,1843,1717,1935,0.0763,0.0667,0.0948,1100,1100,1100,990,990,990,974,973.8,974.1,16,15.9,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.17,14.03,14.34,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.78,35.39,36.24,34.71,34.32,35.16,0,0,0,0,0,0,0.771,0,5.41,0.076,0.35,0.65,12.1
1272664800000,2010,5,2009,8,31,6.66,0.86,2.95,117397,178.5,178.5,157.8,4,4,4,2486,1772,3092,2165,1451,321,321,321,1065,350.6,1671,0.133,0.104,0.181,1100,1100,1100,990,990,990,972.3,970.4,973.7,17.7,16.3,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.095,0.12,15.87,14.39,17.76,0.944,0.937,0.951,0.976,0.97,0.98,0.921,0.909,0.932,40.42,36.38,45.54,39.45,35.29,44.63,0,0,0,0,0,0,0.877,0,3.71,0.13,0.44,0.56,17.6
1275343200000,2010,6,2009,9,30,3.21,0.544,2.43,122016,192.8,192.8,169.5,4,3,3.7333333333333334,1240,865.1,1728,1030,655.1,210,210,210,90.8,-1.137e-13,417.6,0.178,0.122,0.243,938.8,655.1,1100,990,990,990,968.6,967.4,970.2,21.4,19.8,22.6,0.655,0.343,0.926,0.47,0.239,0.648,0.022,0.011,0.033,1.4,0.819,1.87,0.066,0.036,0.095,19.96,17.91,21.82,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.52,39.28,51.2,45.46,38.28,48.2,0,0,0,0,0,0,0.941,0,0.78,0.17,0.76,0.24,38
1277935200000,2010,7,2009,10,31,1.87,0.573,1.3,74267.6,133.6,133.6,99.82,3,2,2.4193548387096775,698.2,560.5,850.9,484.4,333.5,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.314,0.219,0.405,484.4,333.5,664.9,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.249,0.181,0.344,0.135,0.0564,0.245,0.0058,0.0024,0.011,0.598,0.405,0.831,0.026,0.017,0.037,22.71,21.87,23.47,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.61,35.06,51.79,41.5,34,48.2,0,0,0,0,0,0,0.555,0,0.57,0.31,0.7,0.3,39.7
1280613600000,2010,8,2009,11,31,1.21,0.493,0.72,43048.4,78.63,78.63,57.86,2,1,1.6774193548387097,453,374.8,552,269,190.8,184,184,184,5.501e-15,-5.684e-14,5.684e-14,0.412,0.333,0.491,269,190.8,368,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.156,0.128,0.19,0.0312,0.012,0.0727,0.0013,0.00048,0.003,0.357,0.262,0.454,0.015,0.011,0.019,24.01,23.46,24.39,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.54,26.05,52.42,36.38,25.26,48.2,0,0,0,0,0,0,0.321,0,0.49,0.41,0.6,0.4,35.6
1283292000000,2010,9,2009,12,30,0.792,0.358,0.434,26823.4,49.85,49.85,37.25,2,1,1.0333333333333334,305.5,255.6,369.6,167.5,117.6,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.457,0.373,0.54,167.5,117.6,231.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.0979,0.138,0.00999,0.00575,0.0154,0.0004,0.00023,0.00062,0.289,0.205,0.397,0.012,0.0081,0.016,24.77,24.39,25.07,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.49,25.7,51.67,36.42,24.93,48.2,0,0,0,0,0,0,0.207,0,0.358,0.45,0.55,0.45,33.9
1285884000000,2010,10,2010,1,31,0.609,0.26,0.349,21649.1,34.97,34.97,29.1,1,1,1,227.4,206.1,253.1,130.4,109.1,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.428,0.383,0.471,130.4,109.1,156.1,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0974,0.0899,0.107,0.00684,0.00502,0.00902,0.00027,0.0002,0.00036,0.223,0.185,0.269,0.0088,0.0072,0.011,25.21,25.02,25.38,0.93,0.917,0.941,0.97,0.97,0.97,0.902,0.89,0.913,30,24.9,36.05,29.1,24.16,34.97,0,0,0,0,0,0,0.162,0,0.26,0.43,0.57,0.43,35.5
1288562400000,2010,11,2010,2,30,0.575,0.219,0.357,22221.7,39.29,39.29,30.86,1,1,1,221.9,204.7,240,137.6,111.7,84.33,67,93,1.421e-15,-1.421e-14,1.421e-14,0.381,0.279,0.454,137.6,111.7,173,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0986,0.0905,0.109,0.00745,0.00525,0.0105,0.00029,0.00021,0.00041,0.234,0.189,0.295,0.0092,0.0074,0.012,25.23,25.06,25.38,0.933,0.919,0.946,0.971,0.97,0.977,0.906,0.891,0.924,31.79,25.56,40.23,30.86,24.79,39.29,0,0,0,0,0,0,0.171,0,0.218,0.38,0.62,0.38,38.6
1291154400000,2010,12,2010,3,31,0.864,0.189,0.675,41475.2,96.4,96.4,55.75,2,1,1.4193548387096775,322.7,243.6,513.2,252.1,166.6,70.61,59,77,-3.667e-15,-5.684e-14,2.842e-14,0.233,0.115,0.316,252.1,166.6,454.2,990,990,990,965,964.7,965.9,25,24.1,25.3,0.138,0.108,0.207,0.0303,0.00991,0.113,0.0012,0.00039,0.0047,0.358,0.244,0.57,0.014,0.0097,0.024,24.62,23.52,25.05,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,42.02,25.84,52.23,40.74,25.06,48.2,0,0,0,0,0,0,0.31,0,0.189,0.22,0.78,0.22,48
1293832800000,2011,1,2010,4,31,2.85,0.366,2.32,119407,192.8,192.8,160.5,4,2,3.5161290322580645,1063,540.8,1505,926,420.8,136.8,120,150,58,-5.684e-14,254.8,0.139,0.0997,0.222,868,420.8,1100,990,990,990,968,966,969.5,22,20.5,24,0.579,0.202,0.894,0.426,0.0976,0.648,0.02,0.0041,0.032,1.27,0.526,1.84,0.059,0.022,0.09,20.73,18.66,23.44,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,46.72,36.08,51.73,45.5,35,48.2,0,0,0,0,0,0,0.892,0,0.53,0.13,0.81,0.19,41.9
1296511200000,2011,2,2010,5,28,5.18,0.422,2.66,112711,186.5,186.5,167.7,4,4,4,2139,1540,2444,1965,1343,174.5,162,197,864.6,242.9,1182,0.0847,0.0663,0.128,1100,1100,1100,990,990,990,971.4,969.6,972.2,18.6,17.8,20.4,0.924,0.905,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.85,1.87,0.1,0.091,0.11,16.76,15.95,18.53,0.947,0.945,0.952,0.979,0.977,0.98,0.927,0.923,0.933,42.83,40.65,47.58,41.93,39.74,46.63,0,0,0,0,0,0,0.932,0,2.52,0.081,0.51,0.49,21.8
1298930400000,2011,3,2010,6,31,6.63,0.587,2.95,117618,159.6,159.6,158.1,4,4,4,2474,2421,2621,2255,2182,219.1,183,239,1155,1082,1338,0.0888,0.0698,0.0987,1100,1100,1100,990,990,990,972.2,972.1,972.6,17.8,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.53,16.01,0.945,0.943,0.945,0.977,0.975,0.978,0.923,0.919,0.924,40.45,39.49,40.8,39.52,38.5,39.9,0,0,0,0,0,0,0.878,0,3.68,0.089,0.44,0.56,17.7
1301608800000,2011,4,2010,7,30,7.82,0.63,2.85,103163,153,153,143.3,4,4,4,3015,2656,3223,2772,2439,243,217,295,1672,1339,1906,0.0809,0.0673,0.105,1100,1100,1100,990,990,990,973.5,972.7,974,16.5,16,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.58,14.09,15.44,0.938,0.936,0.943,0.971,0.97,0.974,0.911,0.907,0.919,36.9,35.55,39.26,35.82,34.49,38.26,0,0,0,0,0,0,0.796,0,4.97,0.081,0.36,0.64,13.2
1304200800000,2011,5,2010,8,31,5.66,0.739,2.95,125442,187.6,187.6,168.6,4,4,4,2112,1518,2758,1836,1242,276,276,276,736.4,141.5,1382,0.135,0.1,0.182,1100,1100,1100,990,990,990,971.3,969.5,972.9,18.7,17.1,20.5,0.922,0.877,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.82,1.87,0.1,0.089,0.11,16.85,15.2,18.63,0.947,0.942,0.952,0.979,0.973,0.98,0.927,0.916,0.933,43.07,38.6,47.85,42.15,37.56,46.89,0,0,0,0,0,0,0.937,0,2.71,0.13,0.52,0.48,22.2
1306879200000,2011,6,2010,9,30,2.75,0.544,2.15,112460,192.8,192.8,156.2,4,3,3.5,1061,793.5,1489,851.2,583.5,210,210,210,20.16,-1.137e-13,178.9,0.206,0.141,0.265,831.1,583.5,1100,990,990,990,968,967.1,969.4,22,20.6,22.9,0.522,0.302,0.888,0.373,0.191,0.648,0.017,0.0083,0.032,1.15,0.698,1.84,0.053,0.03,0.089,20.8,18.72,22.23,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,45.67,39.69,51.71,44.58,38.72,48.2,0,0,0,0,0,0,0.868,0,0.6,0.2,0.78,0.22,40.9
1309471200000,2011,7,2010,10,31,1.71,0.537,1.18,67865.2,122.3,122.3,91.22,3,2,2.3548387096774195,640.1,513.2,786,439.5,286.2,200.5,186,227,0,-5.684e-14,5.684e-14,0.322,0.237,0.442,439.5,286.2,600,990,990,990,966.5,965.9,967,23.5,23,24.1,0.226,0.165,0.307,0.11,0.0341,0.202,0.0047,0.0014,0.0088,0.531,0.335,0.721,0.023,0.014,0.031,23.02,22.23,23.76,0.95,0.938,0.958,0.974,0.97,0.98,0.926,0.91,0.939,40.13,31.27,51.84,38.96,30.33,48.2,0,0,0,0,0,0,0.507,0,0.53,0.31,0.69,0.31,39.7
1312149600000,2011,8,2010,11,31,1.12,0.465,0.651,39165.6,68.73,68.73,52.64,2,1,1.5161290322580645,416.7,345,506.3,242.9,190,173.7,155,184,2.036e-31,-2.842e-14,2.842e-14,0.419,0.363,0.47,242.9,190,322.3,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.145,0.124,0.174,0.0215,0.0119,0.0511,0.00088,0.00048,0.0021,0.342,0.254,0.406,0.014,0.01,0.017,24.19,23.74,24.54,0.945,0.924,0.958,0.975,0.97,0.98,0.921,0.896,0.939,38.85,25.64,51.92,37.62,24.87,48.2,0,0,0,0,0,0,0.292,0,0.469,0.42,0.58,0.42,35
1314828000000,2011,9,2010,12,30,0.731,0.306,0.426,26450.4,48.2,48.2,36.74,1,1,1,282.2,237.3,340.4,164.2,119.3,118,118,118,-9.474e-16,-2.842e-14,2.842e-14,0.423,0.347,0.497,164.2,119.3,222.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0953,0.132,0.00971,0.00589,0.0147,0.00039,0.00023,0.00059,0.285,0.205,0.389,0.011,0.0081,0.016,24.88,24.51,25.17,0.943,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.939,37.79,27.23,51.23,36.74,26.42,48.2,0,0,0,0,0,0,0.204,0,0.305,0.42,0.58,0.42,36.2
1317420000000,2011,10,2011,1,31,0.578,0.26,0.318,15897.9,32.29,32.29,21.37,1,1,1,215.7,192.2,241.4,118.7,95.15,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.452,0.402,0.505,118.7,95.15,144.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0933,0.085,0.102,0.00584,0.00384,0.00802,0.00023,0.00015,0.00032,0.202,0.16,0.248,0.0079,0.0062,0.0098,25.3,25.1,25.43,0.717,0,0.937,0.751,0,0.97,0.696,0,0.909,22.03,0,33.29,21.37,0,32.29,0,7,0,0,0.226,0,0.119,0.226,0.26,0.45,0.55,0.45,27.5
1320098400000,2011,11,2011,2,30,0.544,0.174,0.371,23199.8,39.76,39.76,32.22,1,1,1,210,191.3,241.9,143,124.3,67,67,67,0,-1.421e-14,1.421e-14,0.32,0.277,0.35,143,124.3,174.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0984,0.0918,0.11,0.00791,0.00632,0.0106,0.00031,0.00025,0.00042,0.242,0.208,0.299,0.0095,0.0081,0.012,25.29,25.05,25.38,0.936,0.928,0.947,0.971,0.97,0.977,0.908,0.9,0.925,33.19,28.71,40.68,32.22,27.85,39.76,0,0,0,0,0,0,0.179,0,0.173,0.32,0.68,0.32,42.6
1322690400000,2011,12,2011,3,31,0.813,0.206,0.606,37291.5,65.46,65.46,50.12,2,1,1.5161290322580645,303.4,242.2,377.3,226.4,165.2,77,77,77,-9.168e-16,-2.842e-14,2.842e-14,0.259,0.204,0.318,226.4,165.2,300.3,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.129,0.108,0.155,0.0182,0.00979,0.0407,0.00073,0.00039,0.0016,0.304,0.24,0.384,0.012,0.0096,0.015,24.76,24.37,25.06,0.941,0.922,0.959,0.974,0.97,0.98,0.916,0.894,0.939,36.41,25.52,51.48,35.4,24.76,48.2,0,0,0,0,0,0,0.278,0,0.207,0.25,0.75,0.25,45.9
1325368800000,2012,1,2011,4,31,1.37,0.213,1.15,68028.1,120.4,120.4,91.44,3,2,2.225806451612903,509.7,383,670.1,430.4,310,79.39,73,91,1.834e-15,-5.684e-14,5.684e-14,0.158,0.134,0.191,430.4,310,579.1,990,990,990,965.9,965.3,966.6,24.1,23.4,24.7,0.205,0.158,0.28,0.104,0.0453,0.188,0.0043,0.0018,0.008,0.515,0.355,0.671,0.021,0.014,0.029,23.6,22.75,24.33,0.952,0.942,0.958,0.976,0.97,0.98,0.929,0.914,0.939,42.95,34.83,52.37,41.53,33.79,48.2,0,0,0,0,0,0,0.508,0,0.22,0.16,0.84,0.16,49.7
1328047200000,2012,2,2011,5,29,2.01,0.291,1.71,96498.3,144.6,144.6,138.6,3,3,3,800.4,690.6,833.4,684.3,585.6,116,105,137,0,0,0,0.145,0.127,0.168,684.3,585.6,719.1,990,990,990,967.1,966.7,967.2,22.9,22.8,23.3,0.344,0.286,0.362,0.258,0.192,0.281,0.011,0.0082,0.012,0.852,0.684,0.909,0.037,0.029,0.04,22.05,21.89,22.65,0.957,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,47.16,41.35,49.25,46.22,40.47,48.2,0,0,0,0,0,0,0.77,0,0.3,0.14,0.85,0.15,48
1330552800000,2012,3,2011,6,31,2.71,0.346,2.36,125467,190.1,190.1,168.6,4,3,3.7419354838709675,1011,818.7,1155,882.1,689.7,129,129,129,0,-1.137e-13,1.137e-13,0.129,0.112,0.158,882.1,689.7,1026,990,990,990,967.9,967.2,968.4,22.1,21.6,22.8,0.518,0.35,0.673,0.368,0.262,0.482,0.017,0.011,0.022,1.15,0.865,1.44,0.052,0.038,0.067,20.96,20.17,21.96,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,46.34,39.72,51.87,45.23,38.74,48.2,0,0,0,0,0,0,0.937,0,0.35,0.13,0.87,0.13,46.3
1333231200000,2012,4,2011,7,30,3.17,0.364,2.74,137084,192.8,192.8,190.4,4,4,4,1222,1080,1323,1082,931.5,140.3,125,148,24.89,-1.137e-13,97.55,0.115,0.0945,0.137,1057,931.5,1100,990,990,990,968.6,968.1,968.9,21.4,21.1,21.9,0.74,0.568,0.824,0.559,0.39,0.648,0.026,0.018,0.031,1.59,1.21,1.77,0.074,0.056,0.084,19.81,19.31,20.64,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.96,45.03,50.48,47.6,44.13,48.2,0,0,0,0,0,0,1.06,0,0.43,0.11,0.86,0.14,43.2
1335823200000,2012,5,2011,8,31,2.17,0.394,1.77,98254.4,173.2,173.2,132.1,4,2,3.129032258064516,809.1,621.2,1056,662.1,474.2,147,147,147,0,-5.684e-14,5.684e-14,0.186,0.139,0.237,662.1,474.2,909,990,990,990,967.1,966.4,968.1,22.9,21.9,23.6,0.346,0.23,0.541,0.24,0.123,0.379,0.011,0.0052,0.017,0.815,0.539,1.17,0.036,0.023,0.053,22.05,20.75,23,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.69,35.19,52.14,42.41,34.13,48.2,0,0,0,0,0,0,0.734,0,0.4,0.18,0.82,0.18,45.3
1338501600000,2012,6,2011,9,30,1.3,0.308,0.988,58676.8,102.3,102.3,81.5,3,2,2.033333333333333,500,410.6,611.1,381,291.6,119,119,119,-1.137e-14,-5.684e-14,5.684e-14,0.241,0.195,0.29,381,291.6,492.1,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.19,0.158,0.237,0.0788,0.0366,0.131,0.0033,0.0015,0.0055,0.465,0.334,0.628,0.019,0.014,0.026,23.69,23.06,24.22,0.95,0.939,0.958,0.976,0.97,0.98,0.927,0.911,0.939,41.39,32.51,52.23,40.18,31.54,48.2,0,0,0,0,0,0,0.453,0,0.312,0.24,0.76,0.24,45.1
1341093600000,2012,7,2011,10,31,0.925,0.289,0.636,38774.8,64.45,64.45,52.12,2,1,1.5483870967741935,345.5,295.5,405.4,237.5,187.5,108,108,108,-2.75e-15,-2.842e-14,2.842e-14,0.315,0.266,0.365,237.5,187.5,297.4,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.137,0.12,0.159,0.0194,0.0117,0.0394,0.00078,0.00047,0.0016,0.323,0.249,0.398,0.013,0.01,0.016,24.55,24.23,24.79,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.896,0.94,37.7,25.76,52.39,36.51,24.98,48.2,0,0,0,0,0,0,0.29,0,0.289,0.31,0.69,0.31,41.9
1343772000000,2012,8,2011,11,31,0.666,0.249,0.416,26020.3,45.36,45.36,34.97,1,1,1,248.5,214.8,292.5,155.5,121.8,93,93,93,-1.375e-15,-2.842e-14,2.842e-14,0.377,0.318,0.433,155.5,121.8,199.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.107,0.0948,0.122,0.00897,0.00611,0.0127,0.00035,0.00024,0.00051,0.268,0.208,0.347,0.011,0.0081,0.014,25.06,24.78,25.3,0.94,0.926,0.955,0.973,0.97,0.98,0.915,0.899,0.935,35.93,28.01,46.29,34.97,27.17,45.36,0,0,0,0,0,0,0.194,0,0.25,0.37,0.62,0.38,39.1
1346450400000,2012,9,2011,12,30,0.463,0.187,0.276,17040,31.44,31.44,23.67,1,1,1,178.5,155.2,211.8,106.5,83.24,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.407,0.34,0.464,106.5,83.24,139.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.079,0.099,0.0048,0.00283,0.00764,0.00019,0.00011,0.0003,0.178,0.137,0.238,0.007,0.0054,0.0093,25.37,25.29,25.38,0.923,0.911,0.934,0.968,0.961,0.97,0.893,0.882,0.906,24.45,19.26,32.41,23.67,18.52,31.44,0,0,0,0,0,0,0.131,0,0.187,0.4,0.6,0.4,36.8
1349042400000,2012,10,2012,1,31,0.398,0.139,0.259,15792.2,22.33,22.33,21.23,1,1,1,148.6,140.8,153.6,96.55,88.75,52,52,52,2.292e-15,-1.421e-14,1.421e-14,0.35,0.339,0.369,96.55,88.75,101.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0774,0.082,0.00396,0.00329,0.00439,0.00016,0.00013,0.00017,0.157,0.143,0.166,0.0062,0.0056,0.0065,25.34,25.34,25.36,0.915,0.911,0.923,0.967,0.964,0.97,0.885,0.882,0.889,21.95,20.36,23.03,21.23,19.63,22.33,0,0,0,0,0,0,0.118,0,0.139,0.35,0.65,0.35,39.7
1351720800000,2012,11,2012,2,30,0.411,0.13,0.281,17287.5,30.75,30.75,24.01,1,1,1,158.5,144.8,186.7,108.5,94.85,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.317,0.268,0.345,108.5,94.85,136.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0792,0.094,0.00497,0.00381,0.00737,0.00019,0.00015,0.00029,0.178,0.154,0.228,0.007,0.006,0.0089,25.34,25.34,25.35,0.918,0.912,0.933,0.969,0.966,0.97,0.89,0.883,0.905,24.77,21.6,31.7,24.01,20.87,30.75,0,0,0,0,0,0,0.133,0,0.13,0.32,0.68,0.32,42.1
1354312800000,2012,12,2012,3,31,0.607,0.158,0.449,28116.5,55.72,55.72,37.79,2,1,1.096774193548387,226.8,190.2,313.3,167.8,131.2,59,59,59,0,-2.842e-14,2.842e-14,0.265,0.188,0.31,167.8,131.2,254.3,990,990,990,964.6,964.4,965,25.4,25,25.6,0.106,0.0935,0.137,0.0101,0.00691,0.019,0.0004,0.00027,0.00076,0.27,0.22,0.374,0.011,0.0086,0.015,25.17,24.76,25.36,0.94,0.923,0.958,0.973,0.97,0.98,0.914,0.895,0.939,36.25,25.76,50.68,35.24,24.98,48.2,0,0,0,0,0,0,0.21,0,0.158,0.26,0.74,0.26,46.3
1356991200000,2013,1,2012,4,31,1.98,0.274,1.7,93285.7,192.8,192.8,125.4,4,2,2.935483870967742,740,326.1,1275,637.8,253.1,102.2,73,139,1.485,-5.684e-14,36.14,0.148,0.109,0.224,636.3,253.1,1100,990,990,990,966.8,965,968.8,23.2,21.2,25,0.359,0.138,0.8,0.242,0.0185,0.648,0.011,0.00074,0.031,0.824,0.27,1.75,0.037,0.011,0.082,22.38,19.49,24.7,0.951,0.93,0.958,0.977,0.97,0.98,0.929,0.902,0.939,43.12,28.51,52.18,41.88,27.66,48.2,0,0,0,0,0,0,0.697,0,0.28,0.14,0.86,0.14,47.1
1359669600000,2013,2,2012,5,28,3.32,0.392,2.66,129216,192.8,192.8,192.3,4,4,4,1374,1302,1414,1212,1140,162,162,162,112,39.7,151.8,0.118,0.115,0.124,1100,1100,1100,990,990,990,969.1,968.8,969.2,20.9,20.8,21.2,0.839,0.809,0.856,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.8,0.085,0.083,0.087,19.13,18.99,19.39,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.17,48.78,49.87,48.07,47.81,48.2,0,0,0,0,0,0,1.07,0,0.66,0.12,0.8,0.2,38.9
1362088800000,2013,3,2012,6,31,4.7,0.49,2.95,133786,191.2,191.2,179.8,4,4,4,1754,1417,2486,1571,1234,183,183,183,471,133.9,1203,0.108,0.0736,0.129,1100,1100,1100,990,990,990,970.2,969.2,972.3,19.8,17.7,20.8,0.904,0.853,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.85,1.8,1.87,0.094,0.087,0.11,17.9,15.85,18.98,0.95,0.944,0.952,0.98,0.977,0.98,0.931,0.923,0.933,45.88,40.38,48.76,44.96,39.44,47.79,0,0,0,0,0,0,0.999,0,1.75,0.1,0.63,0.37,28.5
1364767200000,2013,4,2012,7,30,6.21,0.562,2.85,115361,174.6,174.6,160.2,4,4,4,2395,1885,2652,2178,1668,217,217,217,1078,568.3,1335,0.0916,0.0818,0.115,1100,1100,1100,990,990,990,972,970.7,972.7,18,17.3,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.097,0.11,16.08,15.45,17.4,0.945,0.943,0.949,0.977,0.974,0.98,0.924,0.919,0.93,40.98,39.29,44.54,40.06,38.29,43.65,0,0,0,0,0,0,0.89,0,3.36,0.09,0.46,0.54,18.6
1367359200000,2013,5,2012,8,31,3.54,0.514,2.64,129908,192.8,192.8,174.6,4,3,3.838709677419355,1323,899.2,1840,1131,707.2,192,192,192,146.3,-1.137e-13,548.2,0.153,0.104,0.214,984.9,707.2,1100,990,990,990,968.9,967.5,970.6,21.1,19.4,22.5,0.708,0.366,0.926,0.513,0.273,0.648,0.025,0.012,0.033,1.5,0.901,1.87,0.072,0.04,0.097,19.58,17.54,21.6,0.953,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.67,39.45,51.45,45.58,38.46,48.2,0,0,0,0,0,0,0.97,0,0.9,0.15,0.75,0.25,36.7
1370037600000,2013,6,2012,9,30,1.88,0.381,1.5,84735.3,144.6,144.6,117.7,3,2,2.7333333333333334,725.3,583.7,884,578.3,422.7,147,119,161,3.79e-15,-5.684e-14,5.684e-14,0.208,0.135,0.276,578.3,422.7,765,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.291,0.207,0.406,0.19,0.0985,0.309,0.0082,0.0041,0.014,0.71,0.534,0.999,0.031,0.022,0.044,22.49,21.56,23.24,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.78,35.05,52.06,43.43,34,48.2,0,0,0,0,0,0,0.654,0,0.38,0.2,0.8,0.2,45.1
1372629600000,2013,7,2012,10,31,1.27,0.41,0.864,51679.3,94.21,94.21,69.46,2,1,1.8064516129032258,475.6,393.7,575.2,322.5,207.7,153.1,135,186,0,-5.684e-14,5.684e-14,0.331,0.235,0.472,322.5,207.7,440.2,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.171,0.133,0.212,0.0538,0.0134,0.107,0.0022,0.00054,0.0045,0.414,0.261,0.558,0.017,0.011,0.023,23.85,23.25,24.26,0.948,0.925,0.958,0.976,0.97,0.98,0.926,0.897,0.939,40.51,25.96,52.27,39.35,25.19,48.2,0,0,0,0,0,0,0.386,0,0.406,0.32,0.68,0.32,40.7
1375308000000,2013,8,2012,11,31,0.873,0.377,0.496,30692.9,50.21,50.21,41.25,2,1,1.032258064516129,326,275.8,389,185.2,152.8,140.8,115,155,9.168e-16,-2.842e-14,2.842e-14,0.431,0.377,0.504,185.2,152.8,234,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.11,0.14,0.0115,0.00874,0.0156,0.00046,0.00035,0.00063,0.32,0.256,0.405,0.013,0.01,0.016,24.65,24.27,24.92,0.948,0.924,0.959,0.976,0.97,0.98,0.926,0.897,0.94,41.6,25.88,52.31,40.44,25.11,48.2,0,0,0,0,0,0,0.229,0,0.377,0.43,0.57,0.43,35.2
1377986400000,2013,9,2012,12,30,0.592,0.236,0.356,19838.1,41.16,41.16,27.55,1,1,1,228.3,197.1,272.3,137.3,106.1,91,91,91,4.737e-16,-2.842e-14,2.842e-14,0.403,0.334,0.462,137.3,106.1,181.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0995,0.0885,0.115,0.00742,0.00477,0.0112,0.00029,0.00019,0.00044,0.235,0.179,0.313,0.0092,0.007,0.012,25.2,24.9,25.42,0.81,0,0.949,0.842,0,0.98,0.787,0,0.93,28.36,0,42,27.55,0,41.16,0,4,0,0,0.133,0,0.153,0.133,0.236,0.4,0.6,0.4,33.5
1380578400000,2013,10,2013,1,31,0.479,0.196,0.283,17373.9,27.33,27.33,23.35,1,1,1,178.7,169.2,195.2,105.7,96.18,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.409,0.374,0.431,105.7,96.18,122.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0829,0.0921,0.00473,0.00393,0.00613,0.00019,0.00015,0.00024,0.176,0.159,0.206,0.0069,0.0062,0.008,25.38,25.38,25.38,0.916,0.911,0.926,0.969,0.967,0.97,0.888,0.882,0.899,24.09,21.91,28.17,23.35,21.19,27.33,0,0,0,0,0,0,0.13,0,0.196,0.41,0.59,0.41,36.3
1383256800000,2013,11,2013,2,30,0.487,0.159,0.328,20404.5,34.52,34.52,28.34,1,1,1,187.9,170.8,202.5,126.6,103.8,61.33,50,67,0,-1.421e-14,1.421e-14,0.329,0.247,0.392,126.6,103.8,152.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.0845,0.0996,0.00651,0.00458,0.00872,0.00025,0.00018,0.00034,0.212,0.172,0.257,0.0083,0.0067,0.01,25.36,25.33,25.37,0.927,0.913,0.939,0.97,0.97,0.97,0.899,0.886,0.911,29.22,23.6,35.59,28.34,22.89,34.52,0,0,0,0,0,0,0.157,0,0.159,0.33,0.67,0.33,41.9
1385848800000,2013,12,2013,3,31,0.732,0.158,0.574,35513.3,76.26,76.26,47.73,2,1,1.3548387096774193,273.3,202,407.6,214.3,143,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.224,0.145,0.292,214.3,143,348.6,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.123,0.0976,0.17,0.0184,0.00791,0.0635,0.00073,0.00031,0.0026,0.306,0.241,0.412,0.012,0.0094,0.017,24.91,24.15,25.35,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38.06,25.92,52.51,36.94,25.14,48.2,0,0,0,0,0,0,0.265,0,0.158,0.22,0.78,0.22,48.5
1388527200000,2014,1,2013,4,31,2.22,0.299,1.91,103638,192.8,192.8,139.3,4,2,3.193548387096774,828.9,429.2,1326,717.3,356.2,111.6,73,139,4.147,-1.137e-13,86.54,0.138,0.105,0.18,713.2,356.2,1100,990,990,990,967.2,965.5,968.9,22.8,21.1,24.5,0.407,0.175,0.821,0.287,0.0671,0.648,0.013,0.0027,0.031,0.931,0.425,1.77,0.042,0.017,0.084,21.91,19.31,24.04,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.73,35.43,51.98,43.51,34.37,48.2,0,0,0,0,0,0,0.774,0,0.31,0.13,0.86,0.14,46.7
1391205600000,2014,2,2013,5,28,3.6,0.422,2.66,126599,192.8,192.8,188.4,4,4,4,1490,1371,1540,1315,1174,174.5,162,197,215.1,73.85,277.9,0.117,0.105,0.144,1100,1100,1100,990,990,990,969.5,969.1,969.6,20.5,20.4,20.9,0.886,0.839,0.898,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.85,0.089,0.085,0.091,18.72,18.54,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.06,47.6,49.2,47.1,46.65,48.2,0,0,0,0,0,0,1.05,0,0.94,0.12,0.74,0.26,35.2
1393624800000,2014,3,2013,6,31,4.54,0.49,2.95,135118,191,191,181.6,4,4,4,1694,1420,2308,1511,1237,183,183,183,411.4,137,1025,0.111,0.0793,0.129,1100,1100,1100,990,990,990,970.1,969.2,971.8,19.9,18.2,20.8,0.898,0.854,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.85,1.8,1.87,0.093,0.087,0.1,18.07,16.28,18.97,0.951,0.946,0.952,0.98,0.979,0.98,0.932,0.926,0.933,46.33,41.53,48.73,45.4,40.68,47.76,0,0,0,0,0,0,1.01,0,1.59,0.11,0.65,0.35,29.8
1396303200000,2014,4,2013,7,30,6.35,0.562,2.85,114325,161.8,161.8,158.8,4,4,4,2449,2342,2478,2232,2125,217,217,217,1132,1025,1161,0.0886,0.0876,0.0927,1100,1100,1100,990,990,990,972.2,971.9,972.3,17.8,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.87,16.2,0.945,0.944,0.946,0.977,0.977,0.979,0.923,0.923,0.926,40.62,40.43,41.32,39.7,39.5,40.44,0,0,0,0,0,0,0.882,0,3.5,0.089,0.45,0.55,18
1398895200000,2014,5,2013,8,31,5.26,0.739,2.95,128709,190.2,190.2,173,4,4,4,1964,1448,2447,1688,1172,276,276,276,587.7,72.01,1071,0.144,0.113,0.191,1100,1100,1100,990,990,990,970.9,969.3,972.2,19.1,17.8,20.7,0.916,0.847,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.8,1.87,0.098,0.087,0.11,17.25,15.95,18.89,0.949,0.945,0.952,0.98,0.977,0.98,0.929,0.923,0.933,44.15,40.63,48.51,43.25,39.71,47.54,0,0,0,0,0,0,0.961,0,2.31,0.14,0.56,0.44,24.5
1401573600000,2014,6,2013,9,30,2.6,0.46,2.12,112270,192.8,192.8,155.9,4,3,3.5,1002,770.5,1420,825,609.5,177.3,161,210,7.427,0,110,0.179,0.148,0.209,817.6,609.5,1100,990,990,990,967.8,967,969.2,22.2,20.8,23,0.489,0.309,0.858,0.353,0.208,0.648,0.016,0.009,0.031,1.1,0.734,1.81,0.05,0.032,0.087,21.06,18.97,22.28,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.93,0.938,45.79,39.67,52.01,44.65,38.7,48.2,0,0,0,0,0,0,0.866,0,0.48,0.18,0.82,0.18,43.2
1404165600000,2014,7,2013,10,31,1.63,0.498,1.14,65892.6,116.9,116.9,88.57,3,2,2.225806451612903,609.9,490.8,758.7,423.9,304.8,186,186,186,-5.501e-15,-5.684e-14,5.684e-14,0.31,0.245,0.379,423.9,304.8,572.7,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.216,0.167,0.291,0.101,0.0428,0.184,0.0043,0.0018,0.008,0.518,0.358,0.675,0.022,0.015,0.029,23.16,22.39,23.83,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.913,0.939,41.39,33.54,52.54,40.15,32.53,48.2,0,0,0,0,0,0,0.492,0,0.49,0.31,0.7,0.3,40.4
1406844000000,2014,8,2013,11,31,1.07,0.44,0.626,37795,63.96,63.96,50.8,2,1,1.5483870967741935,398.2,330.2,483.4,233.8,175.2,164.4,155,184,0,-2.842e-14,2.842e-14,0.415,0.37,0.469,233.8,175.2,299.4,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.141,0.119,0.166,0.0185,0.0106,0.0403,0.00075,0.00043,0.0017,0.321,0.255,0.404,0.013,0.01,0.016,24.3,23.87,24.64,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.939,36.57,25.79,52.14,35.48,25.02,48.2,0,0,0,0,0,0,0.282,0,0.444,0.41,0.59,0.41,35.3
1409522400000,2014,9,2013,12,30,0.705,0.306,0.399,24801.6,47.19,47.19,34.45,1,1,1,271.9,228.5,326.7,153.9,110.5,118,118,118,-2.368e-15,-2.842e-14,2.842e-14,0.439,0.361,0.516,153.9,110.5,208.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0922,0.127,0.00883,0.00514,0.0135,0.00035,0.0002,0.00054,0.267,0.189,0.365,0.011,0.0074,0.015,24.95,24.6,25.24,0.939,0.919,0.956,0.973,0.97,0.98,0.914,0.891,0.937,35.37,25.14,48.15,34.45,24.38,47.19,0,0,0,0,0,0,0.191,0,0.306,0.43,0.57,0.43,35.2
1412114400000,2014,10,2014,1,31,0.551,0.26,0.291,11400.7,29.06,29.06,15.32,1,1,1,205.6,181.2,227.2,108.6,84.22,97,97,97,1.375e-15,-1.421e-14,1.421e-14,0.474,0.427,0.535,108.6,84.22,130.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0897,0.0811,0.0973,0.00498,0.00291,0.00681,0.0002,0.00011,0.00027,0.184,0.14,0.222,0.0072,0.0055,0.0087,25.35,25.21,25.43,0.536,0,0.931,0.563,0,0.97,0.52,0,0.903,15.8,0,29.95,15.32,0,29.06,0,13,0,0,0.419,0,0.0851,0.419,0.26,0.47,0.53,0.47,20.7
1414792800000,2014,11,2014,2,30,0.511,0.159,0.352,22032.8,34.52,34.52,30.6,1,1,1,197.3,180.9,205.6,136,113.9,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.312,0.247,0.37,136,113.9,152.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0881,0.0996,0.00731,0.00543,0.00872,0.00029,0.00021,0.00034,0.229,0.19,0.257,0.0089,0.0074,0.01,25.36,25.33,25.38,0.932,0.921,0.939,0.97,0.97,0.97,0.904,0.893,0.911,31.55,26.1,35.59,30.6,25.32,34.52,0,0,0,0,0,0,0.17,0,0.159,0.31,0.69,0.31,43.1
1417384800000,2014,12,2014,3,31,0.617,0.158,0.459,28997,46.63,46.63,38.97,1,1,1,230.5,201.2,263,171.5,142.2,59,59,59,9.168e-16,0,2.842e-14,0.257,0.224,0.293,171.5,142.2,204,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.108,0.0974,0.119,0.0103,0.00784,0.0131,0.00041,0.00031,0.00052,0.292,0.24,0.35,0.011,0.0094,0.014,25.13,24.9,25.35,0.945,0.935,0.955,0.975,0.97,0.98,0.922,0.907,0.936,39.96,33.06,47.58,38.97,32.07,46.63,0,0,0,0,0,0,0.217,0,0.158,0.26,0.74,0.26,47
1420063200000,2015,1,2014,4,31,1.11,0.196,0.91,54581.2,117.2,117.2,73.36,3,1,1.935483870967742,412.7,270.4,634,339.7,197.4,73,73,73,-2.75e-15,-5.684e-14,2.842e-14,0.189,0.115,0.27,339.7,197.4,561,990,990,990,965.4,964.8,966.4,24.6,23.6,25.2,0.17,0.119,0.267,0.0634,0.0125,0.176,0.0026,0.0005,0.0075,0.418,0.244,0.638,0.017,0.0097,0.027,24.14,22.93,24.88,0.947,0.923,0.959,0.975,0.97,0.98,0.924,0.896,0.94,40.14,25.94,52.06,38.88,25.16,48.2,0,0,0,0,0,0,0.408,0,0.2,0.18,0.82,0.18,49.2
1422741600000,2015,2,2014,5,28,2.46,0.321,2.13,112009,192.8,192.8,166.7,4,3,3.6785714285714284,1015,662.2,1249,882.4,557.2,132.7,105,162,1.218e-14,0,1.137e-13,0.132,0.115,0.159,882.4,557.2,1087,990,990,990,967.9,966.5,968.7,22.1,21.3,23.5,0.541,0.27,0.773,0.404,0.173,0.619,0.019,0.0074,0.029,1.21,0.636,1.69,0.055,0.027,0.079,20.92,19.63,22.81,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,46.45,39.53,52.02,45.24,38.54,48.2,0,0,0,0,0,0,0.926,0,0.33,0.13,0.87,0.13,45.5
1425160800000,2015,3,2014,6,31,3.38,0.439,2.8,140411,192.8,192.8,188.7,4,4,4,1263,1169,1423,1100,986.2,163.8,129,183,53.45,-1.137e-13,194.1,0.132,0.0906,0.157,1046,986.2,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.734,0.63,0.862,0.529,0.416,0.648,0.025,0.019,0.031,1.55,1.32,1.81,0.073,0.061,0.087,19.72,18.95,20.25,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.21,46.77,50.1,47.18,45.83,48.2,0,0,0,0,0,0,1.05,0,0.58,0.13,0.83,0.17,41.5
1427839200000,2015,4,2014,7,30,3.59,0.384,2.85,137660,192.8,192.8,191.2,4,4,4,1385,1272,1498,1237,1124,148,148,148,137,24.21,250.4,0.107,0.0988,0.116,1100,1100,1100,990,990,990,969.1,968.8,969.5,20.9,20.5,21.2,0.854,0.805,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.86,0.086,0.083,0.09,19.08,18.67,19.49,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.04,47.93,50.13,47.8,46.97,48.2,0,0,0,0,0,0,1.06,0,0.74,0.11,0.79,0.21,38.3
1430431200000,2015,5,2014,8,31,2.99,0.471,2.43,125090,192.8,192.8,168.1,4,3,3.7096774193548385,1117,826,1476,941,679,176,147,192,32.75,-1.137e-13,184.3,0.16,0.13,0.195,908.2,679,1100,990,990,990,968.2,967.2,969.4,21.8,20.6,22.8,0.585,0.346,0.874,0.434,0.255,0.648,0.02,0.011,0.031,1.29,0.848,1.82,0.06,0.037,0.088,20.48,18.77,21.95,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.71,39.25,52.28,45.47,38.25,48.2,0,0,0,0,0,0,0.934,0,0.56,0.16,0.81,0.19,41.8
1433109600000,2015,6,2014,9,30,1.81,0.345,1.47,83894.6,140.9,140.9,116.5,3,2,2.6666666666666665,699.3,576.6,816.9,566.3,415.6,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.195,0.146,0.279,566.3,415.6,697.9,990,990,990,966.7,966.2,967.2,23.3,22.8,23.8,0.282,0.205,0.354,0.182,0.0952,0.267,0.0079,0.004,0.012,0.695,0.523,0.878,0.03,0.022,0.038,22.61,21.95,23.28,0.955,0.95,0.958,0.979,0.973,0.98,0.935,0.924,0.939,45.32,38.4,52.61,44.08,37.35,48.2,0,0,0,0,0,0,0.647,0,0.34,0.19,0.81,0.19,46.4
1435701600000,2015,7,2014,10,31,1.26,0.362,0.894,53520.1,92.92,92.92,71.94,2,2,2,468.9,386.6,568.7,333.9,251.6,135,135,135,-5.501e-15,-5.684e-14,5.684e-14,0.292,0.237,0.349,333.9,251.6,433.7,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.174,0.145,0.209,0.0566,0.0177,0.104,0.0023,0.00072,0.0043,0.399,0.275,0.548,0.016,0.011,0.023,23.89,23.29,24.39,0.945,0.93,0.957,0.974,0.97,0.98,0.92,0.902,0.938,36.92,27.98,47.41,35.97,27.14,46.46,0,0,0,0,0,0,0.4,0,0.366,0.29,0.71,0.29,42.5
1438380000000,2015,8,2014,11,31,0.854,0.308,0.546,33592.4,57.81,57.81,45.15,2,1,1.2580645161290323,318.9,268.7,381.9,203.9,153.7,115,115,115,2.75e-15,-2.842e-14,2.842e-14,0.365,0.301,0.428,203.9,153.7,266.9,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.108,0.148,0.0136,0.00882,0.025,0.00054,0.00035,0.001,0.313,0.25,0.399,0.013,0.01,0.016,24.69,24.4,24.96,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.37,25.89,52.39,38.18,25.11,48.2,0,0,0,0,0,0,0.251,0,0.308,0.36,0.64,0.36,39.3
1441058400000,2015,9,2014,12,30,0.567,0.236,0.331,15127.6,39.38,39.38,21.01,1,1,1,218.7,183.9,265.2,127.6,92.95,91,91,91,4.737e-16,-2.842e-14,2.842e-14,0.421,0.343,0.495,127.6,92.95,174.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0961,0.0839,0.113,0.0066,0.00365,0.0106,0.00026,0.00014,0.00042,0.218,0.155,0.301,0.0085,0.0061,0.012,25.25,24.94,25.42,0.623,0,0.947,0.647,0,0.977,0.605,0,0.925,21.64,0,40.32,21.01,0,39.38,0,10,0,0,0.333,0,0.117,0.333,0.236,0.42,0.58,0.42,26.7
1443650400000,2015,10,2015,1,31,0.444,0.157,0.287,17665,29.18,29.18,23.74,1,1,1,165.9,148.7,182,107.1,89.62,58.77,52,73,0,-1.421e-14,1.421e-14,0.355,0.286,0.449,107.1,89.62,130,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0802,0.092,0.00485,0.00337,0.0068,0.00019,0.00013,0.00027,0.177,0.147,0.217,0.0069,0.0058,0.0085,25.36,25.34,25.38,0.92,0.911,0.93,0.968,0.964,0.97,0.891,0.883,0.903,24.51,20.58,30.08,23.74,19.85,29.18,0,0,0,0,0,0,0.132,0,0.157,0.35,0.65,0.35,39.8
1446328800000,2015,11,2015,2,30,0.449,0.13,0.319,19785.3,32.65,32.65,27.48,1,1,1,173.1,151.1,194.6,123.1,101.1,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.291,0.257,0.331,123.1,101.1,144.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0892,0.0815,0.0968,0.00621,0.00435,0.00804,0.00024,0.00017,0.00031,0.204,0.165,0.243,0.008,0.0065,0.0095,25.34,25.34,25.35,0.925,0.912,0.936,0.97,0.969,0.97,0.898,0.884,0.908,28.33,22.91,33.66,27.48,22.21,32.65,0,0,0,0,0,0,0.153,0,0.13,0.29,0.71,0.29,44.1
1448920800000,2015,12,2015,3,31,0.645,0.158,0.487,30492.3,53.35,53.35,40.98,2,1,1.1290322580645162,240.9,193.5,302.6,181.9,134.5,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.249,0.195,0.305,181.9,134.5,243.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.111,0.0947,0.133,0.0112,0.00718,0.0165,0.00044,0.00028,0.00066,0.29,0.226,0.379,0.011,0.0088,0.015,25.08,24.8,25.36,0.943,0.922,0.958,0.975,0.97,0.98,0.919,0.895,0.939,38.69,25.69,51.32,37.65,24.92,48.2,0,0,0,0,0,0,0.228,0,0.158,0.24,0.76,0.24,47.3
1451599200000,2016,1,2015,4,31,1.29,0.213,1.08,63383.2,111.3,111.3,85.19,3,2,2.2580645161290325,481.8,306.2,625.5,402.4,233.2,79.39,73,91,-1.834e-15,-5.684e-14,5.684e-14,0.17,0.132,0.238,402.4,233.2,534.5,990,990,990,965.8,964.9,966.4,24.2,23.6,25.1,0.194,0.131,0.255,0.0898,0.0156,0.158,0.0037,0.00062,0.0067,0.469,0.247,0.623,0.019,0.0098,0.026,23.77,23,24.82,0.946,0.924,0.958,0.974,0.97,0.98,0.922,0.896,0.939,39.5,26.22,52.62,38.03,25.44,48.2,0,0,0,0,0,0,0.473,0,0.21,0.17,0.84,0.16,49.1
1454277600000,2016,2,2015,5,29,2.14,0.288,1.85,101737,186.2,186.2,146.2,4,3,3.413793103448276,853.5,636.2,1133,738.5,531.2,114.9,105,137,7.84e-15,-1.137e-13,1.137e-13,0.136,0.114,0.165,738.5,531.2,996.3,990,990,990,967.3,966.4,968.3,22.7,21.7,23.6,0.396,0.255,0.627,0.285,0.156,0.421,0.013,0.0066,0.019,0.915,0.593,1.33,0.041,0.025,0.061,21.78,20.35,22.96,0.955,0.949,0.957,0.979,0.971,0.98,0.934,0.922,0.938,43.96,37.85,51.47,42.91,36.77,48.2,0,0,0,0,0,0,0.812,0,0.29,0.13,0.86,0.14,47.5
1456783200000,2016,3,2015,6,31,3.99,0.49,2.91,138766,192.8,192.8,186.5,4,4,4,1489,1158,1913,1306,975.1,183,183,183,217.7,-1.137e-13,630.2,0.126,0.0957,0.158,1088,975.1,1100,990,990,990,969.5,968.4,970.8,20.5,19.2,21.6,0.844,0.614,0.926,0.622,0.411,0.648,0.03,0.019,0.034,1.76,1.3,1.87,0.086,0.06,0.098,18.79,17.31,20.31,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,47.69,44.29,50.01,46.63,43.41,48.2,0,0,0,0,0,0,1.04,0,1.08,0.12,0.73,0.27,34.8
1459461600000,2016,4,2015,7,30,5.04,0.443,2.85,124284,179.6,179.6,172.6,4,4,4,1943,1741,2016,1772,1593,171,148,217,672.4,493.1,767.7,0.088,0.0734,0.112,1100,1100,1100,990,990,990,970.9,970.3,971.1,19.1,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.099,17.21,16.99,17.86,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.03,43.43,45.8,43.15,42.56,44.89,0,0,0,0,0,0,0.959,0,2.19,0.088,0.57,0.43,24.7
1462053600000,2016,5,2015,8,31,3.43,0.514,2.63,130488,192.8,192.8,175.4,4,3,3.838709677419355,1280,903.6,1711,1088,711.6,192,192,192,107.6,-1.137e-13,418.8,0.156,0.112,0.212,980.6,711.6,1100,990,990,990,968.8,967.5,970.2,21.2,19.8,22.5,0.694,0.369,0.921,0.506,0.276,0.648,0.024,0.012,0.033,1.48,0.908,1.87,0.07,0.04,0.094,19.74,17.97,21.58,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.9,39.45,51.45,45.78,38.46,48.2,0,0,0,0,0,0,0.974,0,0.8,0.15,0.77,0.23,38
1464732000000,2016,6,2015,9,30,1.9,0.381,1.52,85672.6,144.6,144.6,119,3,2,2.7666666666666666,732.9,591.4,888.3,585.9,430.4,147,119,161,0,-5.684e-14,5.684e-14,0.206,0.134,0.272,585.9,430.4,769.3,990,990,990,966.8,966.3,967.5,23.2,22.5,23.7,0.295,0.21,0.41,0.194,0.102,0.311,0.0084,0.0043,0.014,0.72,0.539,1.01,0.031,0.023,0.045,22.45,21.54,23.19,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.72,34.96,51.93,43.36,33.92,48.2,0,0,0,0,0,0,0.661,0,0.38,0.2,0.8,0.2,45.1
1467324000000,2016,7,2015,10,31,1.29,0.41,0.879,52507.9,95.71,95.71,70.58,2,1,1.8387096774193548,481.2,398.6,582.9,328.1,212.6,153.1,135,186,3.667e-15,-5.684e-14,5.684e-14,0.327,0.232,0.467,328.1,212.6,447.9,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.173,0.135,0.215,0.0559,0.0138,0.11,0.0023,0.00056,0.0046,0.417,0.261,0.57,0.017,0.011,0.024,23.82,23.21,24.24,0.948,0.925,0.958,0.976,0.97,0.98,0.925,0.897,0.939,40.32,25.93,52.33,39.16,25.16,48.2,0,0,0,0,0,0,0.392,0,0.411,0.32,0.68,0.32,40.7
1470002400000,2016,8,2015,11,31,0.886,0.377,0.509,31493.1,51.3,51.3,42.33,2,1,1.064516129032258,330.9,280.2,393.9,190.1,157.7,140.8,115,155,1.834e-15,-2.842e-14,2.842e-14,0.425,0.371,0.496,190.1,157.7,238.9,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.123,0.112,0.141,0.0119,0.00916,0.0161,0.00048,0.00037,0.00065,0.324,0.256,0.405,0.013,0.01,0.016,24.62,24.27,24.89,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,41.82,25.91,52.25,40.69,25.14,48.2,0,0,0,0,0,0,0.235,0,0.377,0.43,0.57,0.43,35.5
1472680800000,2016,9,2015,12,30,0.602,0.259,0.342,20057.2,35.42,35.42,27.86,1,1,1,232.1,198.7,276.6,132.1,107.7,100,91,118,0,-2.842e-14,2.842e-14,0.431,0.377,0.482,132.1,107.7,158.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0984,0.0891,0.109,0.00698,0.00491,0.00924,0.00027,0.00019,0.00037,0.226,0.182,0.275,0.0089,0.0071,0.011,25.19,24.92,25.42,0.87,0,0.942,0.905,0,0.97,0.843,0,0.914,28.72,0,36.52,27.86,0,35.42,0,2,0,0,0.0667,0,0.155,0.0667,0.26,0.43,0.57,0.43,33.3
1475272800000,2016,10,2016,1,31,0.469,0.196,0.273,16861.8,27.73,27.73,22.66,1,1,1,175.1,154.7,196.8,102.1,81.69,73,73,73,0,-1.421e-14,1.421e-14,0.419,0.371,0.472,102.1,81.69,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.085,0.0778,0.0926,0.00443,0.00269,0.00627,0.00017,0.00011,0.00025,0.17,0.133,0.209,0.0066,0.0052,0.0081,25.38,25.38,25.39,0.922,0.911,0.932,0.967,0.961,0.97,0.891,0.882,0.9,23.42,18.95,28.59,22.66,18.2,27.73,0,0,0,0,0,0,0.126,0,0.196,0.42,0.58,0.42,36
1477951200000,2016,11,2016,2,30,0.478,0.13,0.349,21777.7,34.33,34.33,30.25,1,1,1,184.6,156.6,201.7,134.6,106.6,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.272,0.248,0.319,134.6,106.6,151.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0834,0.0993,0.00719,0.00481,0.00865,0.00028,0.00019,0.00034,0.225,0.175,0.255,0.0088,0.0068,0.01,25.34,25.33,25.35,0.932,0.916,0.939,0.97,0.97,0.97,0.904,0.888,0.911,31.18,24.26,35.4,30.25,23.53,34.33,0,0,0,0,0,0,0.168,0,0.129,0.27,0.73,0.27,45.6
1480543200000,2016,12,2016,3,31,0.605,0.158,0.447,28205.2,48.2,48.2,37.91,1,1,1,226,196.8,272.5,167,137.8,59,59,59,0,-2.842e-14,2.842e-14,0.264,0.216,0.3,167,137.8,213.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.106,0.0958,0.123,0.00995,0.00746,0.0139,0.00039,0.00029,0.00055,0.284,0.232,0.367,0.011,0.0091,0.015,25.16,24.84,25.36,0.944,0.934,0.957,0.974,0.97,0.98,0.92,0.906,0.938,38.9,32,49.8,37.91,31.04,48.2,0,0,0,0,0,0,0.211,0,0.158,0.26,0.74,0.26,46.6
1483221600000,2017,1,2016,4,31,1.26,0.213,1.05,61887.1,114.1,114.1,83.18,3,1,2.193548387096774,470.3,280.5,639.2,390.9,207.5,79.39,73,91,-9.168e-16,-5.684e-14,5.684e-14,0.177,0.135,0.26,390.9,207.5,548.2,990,990,990,965.7,964.8,966.5,24.3,23.5,25.2,0.191,0.122,0.263,0.0862,0.0134,0.167,0.0036,0.00053,0.0071,0.464,0.25,0.619,0.019,0.01,0.026,23.83,22.92,24.82,0.948,0.925,0.959,0.974,0.97,0.98,0.923,0.897,0.94,40.04,26.57,52.43,38.68,25.77,48.2,0,0,0,0,0,0,0.462,0,0.21,0.17,0.83,0.17,49.1
1485900000000,2017,2,2016,5,28,1.96,0.254,1.7,94728.5,183.8,183.8,141,4,3,3.25,809.2,650.4,1077,704.2,545.4,105,105,105,4.06e-15,0,1.137e-13,0.132,0.0975,0.161,704.2,545.4,971.9,990,990,990,967.1,966.5,968.1,22.9,21.9,23.5,0.366,0.263,0.588,0.265,0.165,0.409,0.012,0.007,0.019,0.866,0.616,1.27,0.038,0.026,0.058,22,20.59,22.88,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.54,38.77,51.91,43.45,37.74,48.2,0,0,0,0,0,0,0.783,0,0.26,0.13,0.87,0.13,48.3
1488319200000,2017,3,2016,6,31,5.43,0.49,2.91,126518,192.8,192.8,170.1,4,4,4,2029,1112,3340,1846,928.6,183,183,183,760,-1.137e-13,2057,0.101,0.0548,0.165,1086,928.6,1100,990,990,990,970.9,968.3,974.3,19.1,15.7,21.7,0.871,0.566,0.926,0.622,0.388,0.648,0.033,0.018,0.041,1.79,1.21,1.87,0.095,0.056,0.12,17.28,13.84,20.54,0.948,0.934,0.955,0.977,0.97,0.98,0.926,0.906,0.936,43.51,34.88,49.97,42.51,33.83,48.2,0,0,0,0,0,0,0.945,0,2.52,0.09,0.54,0.46,23.3
1490997600000,2017,4,2016,7,30,8.41,0.697,2.85,99190.7,150.5,150.5,137.8,4,4,4,3244,2746,3457,2975,2451,269,217,295,1875,1351,2140,0.0839,0.0628,0.107,1100,1100,1100,990,990,990,974.1,972.9,974.5,15.9,15.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.07,13.6,15.22,0.935,0.933,0.942,0.97,0.97,0.973,0.908,0.905,0.917,35.49,34.19,38.67,34.44,33.17,37.64,0,0,0,0,0,0,0.765,0,5.56,0.083,0.34,0.66,11.8
1493589600000,2017,5,2016,8,31,5.91,0.739,2.95,123242,182.1,182.1,165.6,4,4,4,2206,1667,2703,1930,1391,276,276,276,830,291.4,1327,0.128,0.102,0.166,1100,1100,1100,990,990,990,971.6,970,972.8,18.4,17.2,20,0.926,0.918,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.87,1.87,0.1,0.093,0.11,16.57,15.33,18.11,0.947,0.942,0.951,0.979,0.974,0.98,0.926,0.918,0.932,42.32,38.96,46.46,41.41,37.94,45.54,0,0,0,0,0,0,0.92,0,2.96,0.13,0.5,0.5,20.9
1496268000000,2017,6,2016,9,30,3.08,0.544,2.37,120074,192.8,192.8,166.8,4,3,3.6666666666666665,1187,847,1631,977.1,637,210,210,210,63.28,0,321,0.185,0.129,0.248,913.8,637,1100,990,990,990,968.5,967.3,969.9,21.5,20.1,22.7,0.622,0.332,0.918,0.447,0.227,0.648,0.021,0.01,0.032,1.34,0.788,1.87,0.063,0.035,0.093,20.19,18.23,21.92,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.63,39.59,51.58,45.53,38.61,48.2,0,0,0,0,0,0,0.926,0,0.71,0.18,0.77,0.23,39
1498860000000,2017,7,2016,10,31,1.85,0.573,1.28,73279.5,130.6,130.6,98.49,3,2,2.3870967741935485,691.2,556.9,833.4,477.5,329.9,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.317,0.223,0.408,477.5,329.9,647.4,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.246,0.18,0.334,0.131,0.0547,0.233,0.0057,0.0023,0.01,0.59,0.4,0.801,0.025,0.017,0.035,22.75,21.97,23.49,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,42.64,35.31,52.14,41.5,34.25,48.2,0,0,0,0,0,0,0.547,0,0.57,0.31,0.69,0.31,39.6
1501538400000,2017,8,2016,11,31,1.21,0.493,0.717,42824.4,77.84,77.84,57.56,2,1,1.6774193548387097,451.5,375.1,548.4,267.5,191.1,184,184,184,9.168e-16,-5.684e-14,5.684e-14,0.413,0.335,0.491,267.5,191.1,364.4,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.155,0.128,0.189,0.0306,0.012,0.071,0.0013,0.00049,0.003,0.354,0.261,0.449,0.015,0.011,0.019,24.02,23.48,24.38,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.38,25.95,52.25,36.23,25.17,48.2,0,0,0,0,0,0,0.32,0,0.493,0.41,0.59,0.41,35.4
1504216800000,2017,9,2016,12,30,0.799,0.358,0.441,27245.9,49.92,49.92,37.84,2,1,1.0333333333333334,308.2,259.7,369.9,170.2,121.7,138,138,138,3.79e-15,-2.842e-14,2.842e-14,0.453,0.373,0.531,170.2,121.7,231.9,990,990,990,965,964.7,965.2,25,24.8,25.3,0.116,0.0993,0.138,0.0102,0.00609,0.0155,0.00041,0.00024,0.00062,0.294,0.212,0.399,0.012,0.0084,0.016,24.76,24.38,25.05,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,38.12,25.73,51.84,37.01,24.96,48.2,0,0,0,0,0,0,0.21,0,0.358,0.45,0.55,0.45,34.1
1506808800000,2017,10,2017,1,31,0.63,0.271,0.359,22252.2,33.42,33.42,29.91,1,1,1,235.3,214.6,257.2,134.1,117.6,101.2,97,110,4.584e-16,-1.421e-14,2.842e-14,0.43,0.394,0.452,134.1,117.6,149.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0994,0.0929,0.105,0.00715,0.00574,0.00844,0.00028,0.00023,0.00033,0.23,0.2,0.257,0.0091,0.0078,0.01,25.16,25.02,25.31,0.932,0.923,0.939,0.97,0.97,0.97,0.904,0.896,0.911,30.83,26.95,34.45,29.91,26.14,33.42,0,0,0,0,0,0,0.166,0,0.271,0.43,0.57,0.43,35.3
1509487200000,2017,11,2017,2,30,0.587,0.219,0.368,22963.8,38.81,38.81,31.89,1,1,1,226.4,213.8,238.1,142.1,120.8,84.33,67,93,4.737e-16,-1.421e-14,1.421e-14,0.373,0.281,0.435,142.1,120.8,171.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0937,0.108,0.00783,0.00601,0.0103,0.00031,0.00024,0.00041,0.242,0.205,0.292,0.0095,0.008,0.012,25.2,25.08,25.31,0.935,0.926,0.945,0.971,0.97,0.976,0.908,0.898,0.922,32.85,27.74,39.79,31.89,26.91,38.81,0,0,0,0,0,0,0.177,0,0.219,0.37,0.63,0.37,39.1
1512079200000,2017,12,2017,3,31,0.74,0.174,0.566,35010,69.98,69.98,47.06,2,1,1.3225806451612903,276.1,226.3,379.5,211.3,149.3,64.81,59,77,0,-2.842e-14,2.842e-14,0.243,0.155,0.34,211.3,149.3,320.5,990,990,990,964.8,964.6,965.3,25.2,24.7,25.4,0.122,0.102,0.16,0.0166,0.00844,0.0503,0.00066,0.00033,0.002,0.308,0.239,0.388,0.012,0.0095,0.015,24.89,24.33,25.19,0.944,0.922,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.78,25.66,52.51,37.58,24.89,48.2,0,0,0,0,0,0,0.261,0,0.174,0.24,0.76,0.24,47.3
1514757600000,2018,1,2017,4,31,1.65,0.256,1.39,80741,128.9,128.9,108.5,3,2,2.6451612903225805,615,395,748.3,519.5,322,95.48,73,120,1.834e-15,-5.684e-14,5.684e-14,0.155,0.131,0.185,519.5,322,628.3,990,990,990,966.3,965.4,966.9,23.7,23.1,24.6,0.252,0.163,0.313,0.155,0.051,0.221,0.0066,0.0021,0.0096,0.615,0.373,0.759,0.026,0.015,0.033,23.05,22.35,24.25,0.953,0.944,0.958,0.978,0.97,0.98,0.932,0.915,0.939,42.43,35.35,52,41.29,34.29,48.2,0,0,0,0,0,0,0.603,0,0.26,0.16,0.84,0.16,48.9
1517436000000,2018,2,2017,5,28,2.44,0.331,2.02,106580,192.8,192.8,158.6,4,3,3.5,1007,756.8,1495,870.3,619.8,137,137,137,33.83,0,258.3,0.143,0.0916,0.181,836.5,619.8,1100,990,990,990,967.8,966.9,969.5,22.2,20.5,23.1,0.511,0.31,0.886,0.38,0.215,0.648,0.017,0.0093,0.032,1.15,0.746,1.83,0.053,0.032,0.089,21.01,18.7,22.33,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.46,39.61,51.49,45.32,38.63,48.2,0,0,0,0,0,0,0.881,0,0.42,0.14,0.83,0.17,43.7
1519855200000,2018,3,2017,6,31,5.28,0.49,2.95,128334,186.9,186.9,172.5,4,4,4,1972,1530,2342,1789,1347,183,183,183,688.9,247.3,1059,0.0944,0.0782,0.12,1100,1100,1100,990,990,990,970.9,969.6,971.9,19.1,18.1,20.4,0.923,0.9,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.85,1.87,0.098,0.091,0.1,17.2,16.2,18.57,0.949,0.946,0.952,0.98,0.979,0.98,0.93,0.926,0.933,44.01,41.32,47.68,43.12,40.44,46.72,0,0,0,0,0,0,0.958,0,2.33,0.093,0.56,0.44,24.3
1522533600000,2018,4,2017,7,30,7.31,0.562,2.85,106955,161,161,148.5,4,4,4,2819,2368,3031,2602,2151,217,217,217,1502,1051,1714,0.0775,0.0716,0.0916,1100,1100,1100,990,990,990,973.1,972,973.6,16.9,16.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.05,14.54,16.14,0.941,0.938,0.945,0.972,0.97,0.978,0.915,0.91,0.925,38.19,36.79,41.15,37.14,35.68,40.26,0,0,0,0,0,0,0.825,0,4.46,0.077,0.39,0.61,14.6
