datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1525125600000,2018,5,2017,8,31,6.74,0.821,2.95,116709,175.9,175.9,156.9,4,4,4,2517,1847,3002,2210,1526,306.5,276,321,1110,426.1,1626,0.126,0.0919,0.174,1100,1100,1100,990,990,990,972.3,970.6,973.5,17.7,16.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.039,1.87,1.87,1.87,0.11,0.097,0.11,15.79,14.61,17.52,0.944,0.939,0.95,0.976,0.97,0.98,0.921,0.91,0.931,40.19,36.98,44.87,39.22,35.87,43.98,0,0,0,0,0,0,0.871,0,3.79,0.12,0.44,0.56,17.3
1527804000000,2018,6,2017,9,30,3.37,0.544,2.51,124307,192.8,192.8,172.6,4,3,3.8,1299,899.2,1802,1089,689.2,210,210,210,120.8,-1.137e-13,492.4,0.17,0.117,0.234,968.6,689.2,1100,990,990,990,968.8,967.5,970.5,21.2,19.5,22.5,0.694,0.362,0.926,0.498,0.261,0.648,0.024,0.012,0.033,1.47,0.876,1.87,0.07,0.039,0.096,19.69,17.66,21.63,0.954,0.95,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.59,39.28,51.2,45.53,38.28,48.2,0,0,0,0,0,0,0.959,0,0.86,0.16,0.74,0.26,36.9
1530396000000,2018,7,2017,10,31,1.94,0.573,1.37,77997.2,139.1,139.1,104.8,3,2,2.5161290322580645,725.2,584,884,511.4,357,213.8,186,227,0,-5.684e-14,5.684e-14,0.302,0.21,0.389,511.4,357,698,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.263,0.19,0.362,0.15,0.0675,0.267,0.0065,0.0028,0.012,0.631,0.441,0.886,0.027,0.019,0.039,22.57,21.68,23.33,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,43.1,34.93,51.62,42.01,33.88,48.2,0,0,0,0,0,0,0.582,0,0.57,0.3,0.71,0.29,40.2
1533074400000,2018,8,2017,11,31,1.27,0.493,0.773,45990.1,83.81,83.81,61.81,2,1,1.8064516129032258,472.5,392.3,576.1,288.5,208.3,184,184,184,3.667e-15,-5.684e-14,5.684e-14,0.395,0.319,0.469,288.5,208.3,392.1,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.162,0.134,0.199,0.0379,0.0135,0.0841,0.0016,0.00055,0.0035,0.366,0.259,0.49,0.015,0.011,0.021,23.91,23.32,24.27,0.944,0.924,0.959,0.973,0.97,0.98,0.918,0.897,0.939,36.65,25.74,51.98,35.53,24.96,48.2,0,0,0,0,0,0,0.343,0,0.497,0.39,0.61,0.39,36.2
1535752800000,2018,9,2017,12,30,0.862,0.358,0.504,31057.2,53.72,53.72,43.14,2,1,1.1333333333333333,332.6,287.3,387.1,194.6,149.3,138,138,138,-1.895e-15,-2.842e-14,2.842e-14,0.418,0.356,0.48,194.6,149.3,249.1,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.125,0.109,0.144,0.0123,0.00844,0.0169,0.00049,0.00034,0.00069,0.321,0.255,0.405,0.013,0.01,0.016,24.61,24.36,24.89,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.897,0.94,40.87,25.98,52.51,39.66,25.2,48.2,0,0,0,0,0,0,0.24,0,0.358,0.42,0.58,0.42,36
1538344800000,2018,10,2018,1,31,0.666,0.295,0.371,22983.1,39.29,39.29,30.89,1,1,1,248.6,217,284.3,138.6,107,110,110,110,-3.226e-21,-2.842e-14,2.842e-14,0.445,0.387,0.507,138.6,107,174.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0913,0.115,0.00753,0.00485,0.0106,0.0003,0.00019,0.00042,0.24,0.183,0.303,0.0095,0.0072,0.012,25.08,24.86,25.31,0.933,0.916,0.947,0.971,0.97,0.977,0.906,0.889,0.925,31.82,24.34,40.23,30.89,23.61,39.29,0,0,0,0,0,0,0.172,0,0.295,0.44,0.56,0.44,34.5
1541023200000,2018,11,2018,2,30,0.59,0.219,0.371,23135.3,38.14,38.14,32.13,1,1,1,227.5,216.2,235.4,143.2,123.2,84.33,67,93,4.737e-16,0,1.421e-14,0.371,0.285,0.43,143.2,123.2,168.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0945,0.107,0.00792,0.00622,0.0101,0.00031,0.00024,0.0004,0.244,0.21,0.287,0.0096,0.0082,0.011,25.19,25.1,25.29,0.936,0.927,0.945,0.971,0.97,0.974,0.908,0.899,0.92,33.1,28.34,39.15,32.13,27.49,38.14,0,0,0,0,0,0,0.179,0,0.219,0.37,0.63,0.37,39.2
1543615200000,2018,12,2018,3,31,0.671,0.174,0.498,31501.9,47.32,47.32,42.34,1,1,1,250.7,237.5,266,185.9,160.5,64.81,59,77,1.834e-15,-2.842e-14,2.842e-14,0.259,0.222,0.324,185.9,160.5,207,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.106,0.12,0.0115,0.0094,0.0133,0.00046,0.00037,0.00053,0.318,0.275,0.355,0.013,0.011,0.014,24.98,24.88,25.1,0.95,0.942,0.956,0.978,0.97,0.98,0.93,0.914,0.937,43.27,37.23,48.28,42.34,36.12,47.32,0,0,0,0,0,0,0.235,0,0.173,0.26,0.74,0.26,46.9
1546293600000,2019,1,2018,4,31,0.86,0.196,0.665,40824.1,78.17,78.17,54.87,2,1,1.5806451612903225,321.2,266.3,430.9,248.2,193.3,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.232,0.169,0.274,248.2,193.3,357.9,990,990,990,965,964.8,965.5,25,24.5,25.2,0.137,0.117,0.175,0.0242,0.0122,0.0679,0.00098,0.00048,0.0028,0.329,0.242,0.427,0.013,0.0097,0.017,24.66,24.03,24.9,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.28,25.75,51.94,37.22,24.98,48.2,0,0,0,0,0,0,0.305,0,0.195,0.23,0.77,0.23,47.5
1548972000000,2019,2,2018,5,28,1.46,0.206,1.25,72795.1,134.7,134.7,108.3,3,2,2.5714285714285716,602,441,740.9,517,356,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.145,0.115,0.193,517,356,655.9,990,990,990,966.3,965.6,966.9,23.7,23.1,24.4,0.248,0.176,0.323,0.153,0.067,0.239,0.0065,0.0027,0.01,0.617,0.425,0.799,0.026,0.017,0.035,23.1,22.34,23.99,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.71,35.73,52.53,42.53,34.66,48.2,0,0,0,0,0,0,0.602,0,0.21,0.14,0.86,0.14,49.9
1551391200000,2019,3,2018,6,31,2,0.287,1.71,97433.4,137.9,137.9,131,3,3,3,745.6,682.7,784.6,638.6,575.7,107,107,107,0,0,0,0.144,0.136,0.157,638.6,575.7,677.6,990,990,990,966.9,966.6,967,23.1,23,23.4,0.318,0.282,0.34,0.228,0.186,0.254,0.0099,0.0079,0.011,0.775,0.669,0.841,0.034,0.029,0.037,22.34,22.12,22.7,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,44.56,40.7,46.9,43.65,39.78,45.96,0,0,0,0,0,0,0.728,0,0.29,0.14,0.85,0.15,48.7
1554069600000,2019,4,2018,7,30,1.81,0.324,1.49,85205.4,122,122,118.3,3,3,3,697.9,663.6,716.1,572.9,538.6,125,125,125,0,0,0,0.179,0.175,0.188,572.9,538.6,591.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.285,0.266,0.295,0.184,0.161,0.196,0.0079,0.0069,0.0084,0.669,0.611,0.7,0.029,0.026,0.03,22.64,22.54,22.83,0.952,0.95,0.954,0.977,0.972,0.979,0.93,0.923,0.934,40.38,38.18,41.53,39.45,37.12,40.67,0,0,0,0,0,0,0.657,0,0.32,0.18,0.82,0.18,47.1
1556661600000,2019,5,2018,8,31,1.52,0.394,1.13,65754.5,105.5,105.5,88.38,3,2,2.161290322580645,567.7,455.5,658.4,420.7,308.5,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.262,0.223,0.323,420.7,308.5,511.4,990,990,990,966.1,965.6,966.5,23.9,23.5,24.4,0.208,0.165,0.251,0.0977,0.0446,0.143,0.0041,0.0018,0.0061,0.514,0.361,0.642,0.022,0.015,0.027,23.34,22.9,23.99,0.952,0.942,0.958,0.976,0.97,0.98,0.929,0.914,0.939,42.86,34.19,52.59,41.4,33.16,48.2,0,0,0,0,0,0,0.491,0,0.39,0.26,0.74,0.26,43.3
1559340000000,2019,6,2018,9,30,0.957,0.308,0.649,39339.9,71,71,54.64,2,1,1.6,369.3,305.1,448.1,250.3,186.1,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.327,0.266,0.39,250.3,186.1,329.1,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.143,0.121,0.171,0.0242,0.0116,0.0543,0.00098,0.00046,0.0022,0.335,0.254,0.404,0.014,0.01,0.016,24.42,23.99,24.75,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.77,26.09,52.76,36.54,25.31,48.2,0,0,0,0,0,0,0.304,0,0.308,0.32,0.68,0.32,41.1
1561932000000,2019,7,2018,10,31,0.683,0.289,0.394,24489.1,43.87,43.87,32.92,1,1,1,255.1,218.9,301.5,147.1,111,108,108,108,-1.375e-15,-2.842e-14,2.842e-14,0.427,0.358,0.493,147.1,111,193.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.105,0.0927,0.122,0.00825,0.00518,0.0122,0.00033,0.0002,0.00049,0.255,0.19,0.338,0.01,0.0075,0.013,25.04,24.75,25.3,0.936,0.919,0.953,0.972,0.97,0.98,0.91,0.891,0.934,33.84,25.29,44.76,32.92,24.53,43.87,0,0,0,0,0,0,0.183,0,0.289,0.42,0.58,0.42,35.9
1564610400000,2019,8,2018,11,31,0.492,0.249,0.243,3719.47,27.43,27.43,4.999,1,1,1,183.7,159.6,215.9,90.72,66.61,93,93,93,-9.168e-16,-1.421e-14,1.421e-14,0.51,0.431,0.583,90.72,66.61,122.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0838,0.0753,0.0952,0.00346,0.00141,0.0062,0.00014,0.000055,0.00024,0.152,0.109,0.21,0.006,0.0043,0.0082,25.4,25.29,25.42,0.178,0,0.927,0.188,0,0.97,0.173,0,0.899,5.154,0,28.27,4.999,0,27.43,0,25,0,0,0.806,0,0.0278,0.806,0.249,0.51,0.49,0.51,7.56
1567288800000,2019,9,2018,12,30,0.344,0.187,0.121,4702.05,19.15,19.15,6.531,1,0,0.7,132.7,115.3,158.3,60.7,43.32,72,72,72,14,-1.421e-14,49.88,0.547,0.455,0.624,46.7,0,86.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0708,0.0801,0.000995,0,0.00308,0.000039,0,0.00012,0.0967,0.0708,0.142,0.0038,0.0028,0.0056,25.4,25.37,25.43,0.367,0,0.94,0.384,0,0.963,0.353,0,0.902,6.8,0,19.89,6.531,0,19.15,9,9,0,0.3,0.3,0,0.0363,0.6,0.223,0.54,0.35,0.65,13.7
1569880800000,2019,10,2019,1,31,0.28,0.139,0.0879,0,0,0,0,1,0,0.5806451612903226,104.7,97.54,113.4,52.66,45.54,52,52,52,19.84,-7.105e-15,49.92,0.498,0.459,0.533,32.82,0,61.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000322,0,0.000969,0.000013,0,0.000038,0.0821,0.0708,0.0972,0.0032,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,13,18,0,0.419,0.581,0,0,1,0.1921,0.5,0.31,0.69,0
1572559200000,2019,11,2019,2,30,0.316,0.13,0.178,8212.09,20.82,20.82,11.41,1,0,0.9333333333333333,121.8,98.91,144.6,71.78,48.91,50,50,50,3.27,-1.421e-14,49.18,0.417,0.346,0.506,68.51,0,94.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0708,0.0791,0.00186,0,0.00379,0.000073,0,0.00015,0.114,0.0708,0.153,0.0045,0.0028,0.006,25.39,25.35,25.43,0.582,0,0.938,0.609,0,0.966,0.56,0,0.901,11.85,0,21.54,11.41,0,20.82,2,9,0,0.0667,0.3,0,0.0634,0.367,0.138,0.41,0.56,0.44,26
1575151200000,2019,12,2019,3,31,0.502,0.158,0.344,21395.1,42.72,42.72,28.76,1,1,1,187.3,144.8,246,128.3,85.85,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.321,0.24,0.407,128.3,85.85,187,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0925,0.0775,0.113,0.00665,0.00305,0.0116,0.00026,0.00012,0.00046,0.215,0.139,0.32,0.0084,0.0054,0.013,25.31,25,25.36,0.929,0.911,0.951,0.97,0.963,0.98,0.901,0.882,0.932,29.61,19.77,43.59,28.76,19.03,42.72,0,0,0,0,0,0,0.16,0,0.158,0.31,0.69,0.31,42.6
1577829600000,2020,1,2019,4,31,0.961,0.196,0.765,46617.4,96.4,96.4,62.66,2,1,1.6774193548387097,358.8,252.9,531.8,285.8,179.9,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.213,0.137,0.289,285.8,179.9,458.8,990,990,990,965.2,964.7,966,24.8,24,25.3,0.15,0.112,0.211,0.0402,0.011,0.116,0.0016,0.00044,0.0048,0.37,0.244,0.579,0.015,0.0097,0.024,24.44,23.43,24.98,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.9,25.94,52.43,38.72,25.16,48.2,0,0,0,0,0,0,0.348,0,0.196,0.2,0.8,0.2,48.5
1580508000000,2020,2,2019,5,29,2.33,0.271,1.97,104635,192.8,192.8,150.3,4,2,3.413793103448276,930.3,551.2,1442,822.2,466.2,108,85,137,34.36,-1.137e-13,204.8,0.121,0.095,0.154,787.9,466.2,1100,990,990,990,967.5,966.1,969.3,22.5,20.7,23.9,0.48,0.215,0.865,0.353,0.119,0.648,0.016,0.005,0.031,1.08,0.514,1.81,0.049,0.022,0.088,21.39,18.89,23.33,0.953,0.945,0.957,0.978,0.97,0.98,0.933,0.916,0.938,44.93,34.93,51.26,43.76,33.88,48.2,0,0,0,0,0,0,0.835,0,0.36,0.12,0.85,0.15,44.9
1583013600000,2020,3,2019,6,31,4.94,0.49,2.95,131445,189.9,189.9,176.7,4,4,4,1845,1451,2398,1662,1268,183,183,183,561.7,168.1,1115,0.102,0.0763,0.126,1100,1100,1100,990,990,990,970.5,969.3,972.1,19.5,17.9,20.7,0.913,0.867,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.86,1.82,1.87,0.096,0.088,0.1,17.6,16.06,18.86,0.95,0.945,0.952,0.98,0.978,0.98,0.93,0.924,0.933,45.08,40.95,48.43,44.17,40.05,47.47,0,0,0,0,0,0,0.982,0,1.99,0.099,0.6,0.4,26.6
1585692000000,2020,4,2019,7,30,7.88,0.63,2.85,102762,158.6,158.6,142.7,4,4,4,3042,2455,3298,2799,2238,243,217,295,1699,1138,1964,0.08,0.0661,0.097,1100,1100,1100,990,990,990,973.6,972.2,974.2,16.4,15.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.52,13.93,15.93,0.938,0.935,0.945,0.971,0.97,0.977,0.911,0.907,0.923,36.74,35.12,40.58,35.68,34.07,39.66,0,0,0,0,0,0,0.793,0,5.03,0.08,0.36,0.64,13
1588284000000,2020,5,2019,8,31,6.02,0.778,2.95,122549,185.8,185.8,164.7,4,4,4,2247,1563,2990,1956,1287,290.5,276,321,856.5,186.5,1569,0.133,0.107,0.177,1100,1100,1100,990,990,990,971.6,969.7,973.5,18.4,16.5,20.3,0.924,0.903,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.85,1.87,0.1,0.091,0.11,16.5,14.64,18.46,0.946,0.939,0.952,0.977,0.97,0.98,0.925,0.911,0.933,42.12,37.06,47.4,41.18,35.95,46.45,0,0,0,0,0,0,0.915,0,3.07,0.13,0.49,0.51,20.4
1590962400000,2020,6,2019,9,30,2.8,0.544,2.18,113339,192.8,192.8,157.4,4,3,3.533333333333333,1079,787.5,1527,869.2,577.5,210,210,210,28.01,-1.137e-13,217.1,0.203,0.138,0.267,841.1,577.5,1100,990,990,990,968.1,967,969.6,21.9,20.4,23,0.537,0.298,0.91,0.384,0.187,0.648,0.018,0.0081,0.032,1.18,0.688,1.86,0.055,0.03,0.091,20.72,18.57,22.26,0.954,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.53,39.18,51.07,44.49,38.17,48.2,0,0,0,0,0,0,0.875,0,0.62,0.19,0.78,0.22,40.5
1593554400000,2020,7,2019,10,31,1.69,0.537,1.15,66548.7,121.2,121.2,89.45,3,2,2.3225806451612905,630.9,504.4,780.5,430.3,277.4,200.5,186,227,5.501e-15,-5.684e-14,5.684e-14,0.327,0.238,0.45,430.3,277.4,594.5,990,990,990,966.4,965.9,967,23.6,23,24.1,0.222,0.162,0.304,0.105,0.0299,0.198,0.0045,0.0012,0.0086,0.52,0.321,0.712,0.022,0.013,0.031,23.07,22.27,23.81,0.95,0.936,0.958,0.974,0.97,0.98,0.925,0.908,0.939,39.88,30.32,51.87,38.72,29.41,48.2,0,0,0,0,0,0,0.497,0,0.54,0.32,0.68,0.32,39.4
1596232800000,2020,8,2019,11,31,1.09,0.465,0.625,37813,66.92,66.92,50.82,2,1,1.4193548387096775,406.9,336.8,497.6,233.2,181.8,173.7,155,184,1.834e-15,-2.842e-14,2.842e-14,0.429,0.37,0.482,233.2,181.8,313.6,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.142,0.121,0.171,0.0195,0.0112,0.047,0.00079,0.00045,0.0019,0.342,0.259,0.406,0.014,0.011,0.017,24.24,23.79,24.6,0.946,0.924,0.958,0.976,0.97,0.98,0.924,0.897,0.939,39.79,25.7,51.71,38.66,24.93,48.2,0,0,0,0,0,0,0.282,0,0.465,0.43,0.57,0.43,34.7
1598911200000,2020,9,2019,12,30,0.723,0.306,0.417,25956.9,48.2,48.2,36.05,1,1,1,278.9,238.9,332.7,160.9,120.9,118,118,118,-1.421e-15,-2.842e-14,2.842e-14,0.427,0.355,0.494,160.9,120.9,214.7,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0959,0.129,0.00942,0.00603,0.014,0.00037,0.00024,0.00056,0.279,0.208,0.375,0.011,0.0082,0.015,24.9,24.56,25.16,0.942,0.926,0.957,0.973,0.97,0.98,0.917,0.898,0.938,37.02,27.63,49.51,36.05,26.8,48.2,0,0,0,0,0,0,0.2,0,0.306,0.42,0.58,0.42,35.9
1601503200000,2020,10,2020,1,31,0.558,0.26,0.298,12372,31.17,31.17,16.63,1,1,1,208.3,182.9,236.4,111.3,85.86,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.468,0.41,0.53,111.3,85.86,139.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0907,0.0817,0.101,0.00521,0.00305,0.0076,0.0002,0.00012,0.0003,0.189,0.143,0.239,0.0074,0.0056,0.0094,25.33,25.14,25.43,0.567,0,0.935,0.595,0,0.97,0.55,0,0.907,17.14,0,32.14,16.63,0,31.17,0,12,0,0,0.387,0,0.0924,0.387,0.26,0.47,0.53,0.47,22.2
1604181600000,2020,11,2020,2,30,0.546,0.174,0.372,23263.9,38.34,38.34,32.31,1,1,1,210.6,182.6,236.2,143.6,115.6,67,67,67,9.474e-16,-1.421e-14,1.421e-14,0.32,0.284,0.367,143.6,115.6,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0986,0.0887,0.108,0.00795,0.00557,0.0101,0.00031,0.00022,0.0004,0.243,0.193,0.289,0.0095,0.0075,0.011,25.27,25.09,25.38,0.935,0.922,0.945,0.971,0.97,0.975,0.908,0.894,0.921,33.29,26.51,39.34,32.31,25.71,38.34,0,0,0,0,0,0,0.18,0,0.174,0.32,0.68,0.32,42.6
1606773600000,2020,12,2020,3,31,0.989,0.206,0.782,47309.8,120.3,120.3,63.59,3,1,1.7096774193548387,369.1,237.8,654,292.1,160.8,77,77,77,-9.168e-16,-2.842e-14,5.684e-14,0.229,0.118,0.324,292.1,160.8,577,990,990,990,965.2,964.6,966.5,24.8,23.5,25.4,0.154,0.106,0.277,0.0479,0.00942,0.186,0.002,0.00037,0.0079,0.38,0.245,0.665,0.015,0.0098,0.028,24.38,22.82,25.1,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.49,26.03,51.99,38.39,25.25,48.2,0,0,0,0,0,0,0.353,0,0.207,0.21,0.79,0.21,47.8
1609452000000,2021,1,2020,4,31,3.04,0.392,2.49,126646,192.8,192.8,170.2,4,3,3.7096774193548385,1134,688.7,1508,987.8,549.7,146.5,139,150,59.41,-1.137e-13,258,0.136,0.0995,0.202,928.4,549.7,1100,990,990,990,968.3,966.7,969.5,21.7,20.5,23.3,0.627,0.272,0.894,0.463,0.168,0.648,0.022,0.0072,0.032,1.36,0.631,1.84,0.064,0.027,0.09,20.36,18.65,22.71,0.954,0.951,0.957,0.98,0.973,0.98,0.935,0.925,0.938,47,38.8,52.3,45.78,37.77,48.2,0,0,0,0,0,0,0.946,0,0.55,0.13,0.82,0.18,41.7
1612130400000,2021,2,2020,5,28,4.49,0.422,2.66,118482,187.3,187.3,176.3,4,4,4,1857,1518,2451,1683,1321,174.5,162,197,582.5,220.5,1189,0.0975,0.0661,0.13,1100,1100,1100,990,990,990,970.6,969.5,972.2,19.4,17.8,20.5,0.917,0.901,0.926,0.648,0.648,0.648,0.033,0.032,0.036,1.87,1.85,1.87,0.096,0.09,0.11,17.57,15.94,18.61,0.95,0.945,0.952,0.98,0.977,0.98,0.93,0.923,0.933,44.99,40.6,47.78,44.08,39.68,46.83,0,0,0,0,0,0,0.98,0,1.83,0.094,0.59,0.41,26.4
1614549600000,2021,3,2020,6,31,6.3,0.587,2.95,120100,164.6,164.6,161.4,4,4,4,2354,2237,2486,2135,2047,219.1,183,239,1035,946.6,1147,0.0929,0.0792,0.105,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.85,16.45,0.945,0.944,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.24,40.38,41.99,40.36,39.44,41.15,0,0,0,0,0,0,0.897,0,3.35,0.093,0.47,0.53,19.1
1617228000000,2021,4,2020,7,30,6.57,0.562,2.85,112622,162.3,162.3,156.4,4,4,4,2534,2323,2671,2317,2106,217,217,217,1217,1006,1354,0.0858,0.0812,0.0934,1100,1100,1100,990,990,990,972.4,971.9,972.7,17.6,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.41,16.25,0.944,0.943,0.946,0.976,0.974,0.979,0.921,0.918,0.926,40.06,39.16,41.44,39.1,38.15,40.57,0,0,0,0,0,0,0.869,0,3.72,0.086,0.43,0.57,17.1
1619820000000,2021,5,2020,8,31,5.21,0.739,2.95,129113,189.8,189.8,173.5,4,4,4,1945,1457,2444,1669,1181,276,276,276,568.9,81.4,1068,0.146,0.113,0.189,1100,1100,1100,990,990,990,970.8,969.3,972.2,19.2,17.8,20.7,0.917,0.851,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.8,1.87,0.098,0.087,0.11,17.3,15.95,18.85,0.949,0.945,0.952,0.98,0.977,0.98,0.93,0.923,0.933,44.28,40.65,48.42,43.38,39.74,47.45,0,0,0,0,0,0,0.964,0,2.26,0.14,0.57,0.43,24.8
1622498400000,2021,6,2020,9,30,2.67,0.544,2.1,110610,192.8,192.8,153.6,4,3,3.466666666666667,1029,792,1429,818.7,582,210,210,210,8.969,-1.137e-13,119.3,0.211,0.147,0.265,809.8,582,1100,990,990,990,967.9,967.1,969.3,22.1,20.7,22.9,0.494,0.301,0.861,0.351,0.19,0.648,0.016,0.0083,0.031,1.1,0.695,1.81,0.05,0.03,0.087,20.97,18.93,22.24,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.38,39.49,51.45,44.29,38.5,48.2,0,0,0,0,0,0,0.853,0,0.57,0.2,0.79,0.21,41.4
1625090400000,2021,7,2020,10,31,1.71,0.537,1.17,67475.1,122,122,90.69,3,2,2.3225806451612905,637.9,512.9,784.6,437.3,285.9,200.5,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.323,0.237,0.443,437.3,285.9,598.6,990,990,990,966.4,965.9,967,23.6,23,24.1,0.225,0.165,0.306,0.109,0.0339,0.201,0.0046,0.0014,0.0087,0.531,0.334,0.719,0.023,0.014,0.031,23.03,22.24,23.76,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.52,31.24,52.49,39.28,30.3,48.2,0,0,0,0,0,0,0.504,0,0.54,0.31,0.68,0.32,39.5
1627768800000,2021,8,2020,11,31,1.11,0.465,0.646,38902.7,68.67,68.67,52.29,2,1,1.4516129032258065,415,343.1,506.1,241.3,188.1,173.7,155,184,0,-2.842e-14,2.842e-14,0.421,0.364,0.472,241.3,188.1,322.1,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.145,0.123,0.174,0.0213,0.0117,0.051,0.00087,0.00047,0.0021,0.35,0.261,0.412,0.014,0.011,0.017,24.19,23.74,24.55,0.947,0.925,0.959,0.975,0.97,0.98,0.924,0.897,0.94,40.31,25.95,52.47,38.94,25.17,48.2,0,0,0,0,0,0,0.29,0,0.464,0.42,0.58,0.42,35
1630447200000,2021,9,2020,12,30,0.73,0.306,0.424,26353.2,48.2,48.2,36.6,1,1,1,281.5,237,338.4,163.5,119,118,118,118,-9.474e-16,-2.842e-14,2.842e-14,0.424,0.349,0.498,163.5,119,220.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0952,0.131,0.00965,0.00587,0.0145,0.00038,0.00023,0.00058,0.284,0.204,0.386,0.011,0.008,0.015,24.89,24.52,25.17,0.942,0.925,0.958,0.974,0.97,0.98,0.918,0.897,0.939,37.63,27.17,50.8,36.6,26.35,48.2,0,0,0,0,0,0,0.203,0,0.306,0.42,0.58,0.42,36.1
1633039200000,2021,10,2021,1,31,0.594,0.26,0.334,20691,32.23,32.23,27.81,1,1,1,221.8,206.9,241.1,124.8,109.9,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.438,0.402,0.469,124.8,109.9,144.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0955,0.0902,0.102,0.00636,0.00509,0.008,0.00025,0.0002,0.00032,0.213,0.186,0.247,0.0084,0.0073,0.0098,25.26,25.11,25.37,0.927,0.918,0.937,0.97,0.97,0.97,0.899,0.89,0.908,28.67,25.1,33.23,27.81,24.35,32.23,0,0,0,0,0,0,0.155,0,0.26,0.44,0.56,0.44,34.8
1635717600000,2021,11,2021,2,30,0.576,0.219,0.358,22275.6,36.59,36.59,30.94,1,1,1,222.3,211.3,229.1,138,118.3,84.33,67,93,4.737e-16,-1.421e-14,1.421e-14,0.38,0.292,0.44,138,118.3,162.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0987,0.0928,0.105,0.00748,0.0058,0.00953,0.00029,0.00023,0.00037,0.235,0.201,0.276,0.0092,0.0079,0.011,25.23,25.15,25.33,0.933,0.924,0.943,0.97,0.97,0.971,0.905,0.896,0.915,31.89,27.15,37.68,30.94,26.33,36.59,0,0,0,0,0,0,0.172,0,0.218,0.38,0.62,0.38,38.7
1638309600000,2021,12,2021,3,31,0.682,0.158,0.524,32695,54.09,54.09,43.94,2,1,1.1290322580645162,254.8,221.7,305.9,195.8,162.7,59,59,59,-2.75e-15,-2.842e-14,2.842e-14,0.234,0.193,0.266,195.8,162.7,246.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.116,0.105,0.134,0.0124,0.00958,0.0167,0.00049,0.00038,0.00067,0.315,0.239,0.39,0.012,0.0095,0.015,24.98,24.77,25.19,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.96,25.69,52.69,40.6,24.92,48.2,0,0,0,0,0,0,0.244,0,0.158,0.23,0.77,0.23,47.9
1640988000000,2022,1,2021,4,31,1.17,0.196,0.979,58877.4,104.2,104.2,79.14,3,2,2.064516129032258,438.6,310.6,569.8,365.6,237.6,73,73,73,-4.584e-15,-5.684e-14,0,0.171,0.128,0.235,365.6,237.6,496.8,990,990,990,965.6,965,966.2,24.4,23.8,25,0.178,0.133,0.23,0.0718,0.0159,0.133,0.003,0.00064,0.0056,0.432,0.252,0.602,0.018,0.01,0.025,24,23.31,24.8,0.947,0.925,0.958,0.975,0.97,0.98,0.924,0.898,0.939,39.53,26.73,51.85,38.46,25.92,48.2,0,0,0,0,0,0,0.44,0,0.191,0.17,0.84,0.16,50.3
1643666400000,2022,2,2021,5,28,1.75,0.237,1.52,85874.4,165,165,127.8,4,3,3.107142857142857,724.7,581,951.6,626.9,496,97.86,85,105,0,0,0,0.136,0.11,0.157,626.9,496,846.6,990,990,990,966.8,966.2,967.7,23.2,22.3,23.8,0.312,0.232,0.473,0.218,0.133,0.349,0.0095,0.0056,0.016,0.745,0.53,1.05,0.032,0.022,0.047,22.46,21.24,23.26,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.25,35.66,51.69,41.16,34.59,48.2,0,0,0,0,0,0,0.71,0,0.23,0.14,0.87,0.13,49.1
1646085600000,2022,3,2021,6,31,3.21,0.346,2.76,139169,192.8,192.8,187.1,4,4,4,1200,973.1,1476,1071,844.1,129,129,129,41.49,-1.137e-13,247.3,0.109,0.0874,0.133,1030,844.1,1100,990,990,990,968.5,967.8,969.4,21.5,20.6,22.2,0.704,0.479,0.884,0.53,0.348,0.648,0.025,0.016,0.031,1.52,1.05,1.83,0.071,0.047,0.089,19.95,18.76,21.15,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.96,41.78,50.48,46.76,40.94,48.2,0,0,0,0,0,0,1.04,0,0.45,0.11,0.86,0.14,43.4
1648764000000,2022,4,2021,7,30,4.74,0.384,2.85,127195,187.9,187.9,176.7,4,4,4,1828,1498,2073,1680,1350,148,148,148,579.5,250.4,825.1,0.0818,0.0714,0.0988,1100,1100,1100,990,990,990,970.5,969.5,971.3,19.5,18.7,20.5,0.923,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.09,0.1,17.59,16.85,18.67,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.07,43.06,47.93,44.16,42.2,46.97,0,0,0,0,0,0,0.981,0,1.89,0.081,0.6,0.4,26.8
1651356000000,2022,5,2021,8,31,4.68,0.667,2.93,132800,192.2,192.2,178.5,4,4,4,1749,1249,2087,1500,972.9,248.9,192,276,407.9,0,795.5,0.149,0.092,0.221,1092,972.9,1100,990,990,990,970.3,968.7,971.3,19.7,18.7,21.3,0.888,0.631,0.926,0.632,0.41,0.648,0.032,0.019,0.035,1.82,1.31,1.87,0.093,0.062,0.1,17.91,16.81,20.01,0.95,0.947,0.955,0.98,0.98,0.98,0.931,0.928,0.936,45.53,42.96,49.02,44.62,42.11,48.04,0,0,0,0,0,0,0.992,0,1.75,0.14,0.63,0.37,28.4
1654034400000,2022,6,2021,9,30,2.32,0.417,1.9,103643,191.1,191.1,143.9,4,3,3.3333333333333335,895,697.2,1206,734,536.2,161,161,161,-3.79e-15,-1.137e-13,0,0.184,0.134,0.231,734,536.2,1045,990,990,990,967.5,966.7,968.5,22.5,21.5,23.3,0.406,0.268,0.711,0.285,0.159,0.524,0.013,0.0068,0.024,0.928,0.611,1.52,0.041,0.026,0.071,21.61,19.93,22.7,0.955,0.95,0.957,0.979,0.971,0.98,0.934,0.922,0.938,44.3,37.78,51.65,43.21,36.7,48.2,0,0,0,0,0,0,0.8,0,0.42,0.18,0.82,0.18,44.7
1656626400000,2022,7,2021,10,31,1.49,0.498,0.988,57950.4,102.6,102.6,77.89,3,2,2.032258064516129,554.8,449.2,686,368.8,263.2,186,186,186,0,-5.684e-14,5.684e-14,0.341,0.271,0.414,368.8,263.2,500,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.192,0.153,0.25,0.0731,0.0232,0.135,0.0031,0.00095,0.0058,0.452,0.296,0.647,0.019,0.012,0.028,23.46,22.75,24.08,0.948,0.933,0.958,0.975,0.97,0.98,0.924,0.905,0.939,39.57,28.99,52.24,38.39,28.12,48.2,0,0,0,0,0,0,0.433,0,0.502,0.33,0.66,0.34,38.9
1659304800000,2022,8,2021,11,31,0.983,0.415,0.568,34560.7,61.98,61.98,46.45,2,1,1.3225806451612903,367.1,307.3,443.4,212.1,152.3,155,155,155,-3.667e-15,-2.842e-14,2.842e-14,0.427,0.35,0.504,212.1,152.3,288.4,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.132,0.111,0.159,0.0155,0.00869,0.0351,0.00063,0.00035,0.0014,0.319,0.259,0.409,0.013,0.011,0.017,24.45,24.07,24.8,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.898,0.939,38.58,26.19,52.75,37.39,25.41,48.2,0,0,0,0,0,0,0.258,0,0.415,0.42,0.58,0.42,35.2
1661983200000,2022,9,2021,12,30,0.652,0.306,0.346,21384.1,41.87,41.87,29.7,1,1,1,251.5,212.7,303.2,133.5,94.66,118,118,118,2.368e-15,-2.842e-14,2.842e-14,0.474,0.389,0.555,133.5,94.66,185.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.1,0.0866,0.119,0.00709,0.0038,0.0115,0.00028,0.00015,0.00046,0.23,0.161,0.322,0.0091,0.0063,0.013,25.09,24.76,25.36,0.93,0.911,0.95,0.971,0.966,0.98,0.903,0.883,0.931,30.58,21.58,42.73,29.7,20.86,41.87,0,0,0,0,0,0,0.165,0,0.306,0.47,0.53,0.47,32.8
1664575200000,2022,10,2022,1,31,0.51,0.196,0.314,19455.4,30.95,30.95,26.15,1,1,1,190.4,177.9,210.8,117.4,104.9,73,73,73,0,-1.421e-14,1.421e-14,0.385,0.346,0.41,117.4,104.9,137.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.086,0.0976,0.00573,0.00467,0.00746,0.00022,0.00018,0.00029,0.197,0.175,0.233,0.0077,0.0068,0.0091,25.37,25.3,25.39,0.922,0.914,0.934,0.97,0.97,0.97,0.895,0.887,0.906,26.96,23.87,31.91,26.15,23.16,30.95,0,0,0,0,0,0,0.145,0,0.196,0.38,0.62,0.38,38.1
1667253600000,2022,11,2022,2,30,0.56,0.174,0.386,24155.9,39.36,39.36,33.55,1,1,1,215.9,180.4,240.3,148.9,113.4,67,67,67,4.737e-16,0,1.421e-14,0.312,0.279,0.371,148.9,113.4,173.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0879,0.109,0.0084,0.00539,0.0105,0.00033,0.00021,0.00041,0.252,0.189,0.296,0.0099,0.0074,0.012,25.23,25.06,25.38,0.937,0.92,0.946,0.971,0.97,0.977,0.91,0.893,0.924,34.55,25.96,40.3,33.55,25.19,39.36,0,0,0,0,0,0,0.186,0,0.174,0.31,0.69,0.31,43.1
1669845600000,2022,12,2022,3,31,0.872,0.206,0.666,40796.6,88.75,88.75,54.83,2,1,1.5483870967741935,325.6,240.6,484.5,248.6,163.6,77,77,77,1.834e-15,-2.842e-14,2.842e-14,0.247,0.159,0.32,248.6,163.6,407.5,990,990,990,965,964.6,965.8,25,24.2,25.4,0.137,0.107,0.193,0.0282,0.00965,0.0913,0.0011,0.00038,0.0038,0.332,0.243,0.502,0.013,0.0097,0.021,24.63,23.72,25.08,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.92,25.81,51.67,36.86,25.03,48.2,0,0,0,0,0,0,0.305,0,0.206,0.24,0.76,0.24,46.8