datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
915400800000,1999,1,1998,4,14,7,0.248,0.0442,0.204,12335.5,87.08,87.08,73.43,2,2,2,409.5,357,471.9,336.5,284,73,73,73,0,0,0,0.18,0.155,0.204,336.5,284,398.9,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.168,0.149,0.19,0.0578,0.0331,0.0873,0.0024,0.0013,0.0036,0.395,0.316,0.489,0.016,0.013,0.02,24.17,23.79,24.5,0.946,0.937,0.955,0.973,0.97,0.98,0.921,0.909,0.936,37.7,31.96,44.43,36.71,31,43.54,0,0,0,0,0,0,0.408,0,0.044,0.18,0.82,0.18,49.7
916005600000,1999,1,1998,4,15,7,0.353,0.0442,0.309,17952.1,124.9,124.9,106.9,3,2,2.5714285714285716,583.2,497.3,672.9,510.2,424.3,73,73,73,1.624e-14,0,5.684e-14,0.126,0.108,0.147,510.2,424.3,599.9,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.24,0.199,0.289,0.146,0.0993,0.202,0.0062,0.0041,0.0086,0.601,0.527,0.703,0.025,0.022,0.03,23.18,22.71,23.64,0.953,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,43.9,36.52,52.32,42.41,35.43,48.2,0,0,0,0,0,0,0.594,0,0.044,0.13,0.88,0.12,50.9
916610400000,1999,1,1998,4,16,7,0.456,0.0604,0.396,22512.7,137.9,137.9,134,3,3,3,754.2,696.1,799.8,654.3,623.1,99.86,73,120,0,0,0,0.131,0.0984,0.158,654.3,623.1,679.8,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.324,0.302,0.342,0.238,0.217,0.255,0.01,0.0093,0.011,0.799,0.742,0.845,0.035,0.032,0.037,22.28,22.06,22.57,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.58,43.93,46.91,44.67,43.05,45.97,0,0,0,0,0,0,0.744,0,0.06,0.13,0.87,0.13,49.4
917215200000,1999,1,1998,4,17,7,0.522,0.0726,0.45,24452.8,156.9,156.9,145.6,4,3,3.142857142857143,863.8,815.1,921.5,743.8,695.1,120,120,120,0,0,0,0.139,0.13,0.147,743.8,695.1,801.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.386,0.351,0.435,0.296,0.265,0.327,0.013,0.012,0.015,0.945,0.871,1.02,0.042,0.038,0.045,21.7,21.44,21.97,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,48.52,40.17,52.21,46.65,39.22,48.2,0,0,0,0,0,0,0.809,0,0.072,0.14,0.86,0.14,46.8
917820000000,1999,2,1998,5,18,7,0.664,0.098,0.566,29404.4,192.8,192.8,175,4,4,4,1098,956.4,1261,936.1,794.4,162,162,162,1.624e-14,0,1.137e-13,0.149,0.129,0.169,936.1,794.4,1099,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.587,0.441,0.79,0.427,0.323,0.645,0.02,0.015,0.03,1.27,0.975,1.73,0.058,0.044,0.082,20.53,19.55,21.3,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,44.83,39.53,50.22,43.76,38.54,48.2,0,0,0,0,0,0,0.972,0,0.098,0.15,0.85,0.15,44.3
918424800000,1999,2,1998,5,19,7,0.864,0.098,0.665,31991.3,192.8,192.8,190.4,4,4,4,1428,1323,1495,1266,1161,162,162,162,166.1,60.55,233.3,0.114,0.108,0.122,1100,1100,1100,990,990,990,969.3,968.9,969.5,20.7,20.5,21.1,0.862,0.818,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.84,0.087,0.084,0.09,18.94,18.69,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,48,49.67,47.61,47.04,48.2,0,0,0,0,0,0,1.06,0,0.199,0.11,0.77,0.23,37
919029600000,1999,2,1998,5,20,7,0.919,0.098,0.665,31466.3,187.8,187.8,187.3,4,4,4,1520,1505,1530,1358,1343,162,162,162,257.8,242.8,268.3,0.107,0.106,0.108,1100,1100,1100,990,990,990,969.5,969.5,969.6,20.5,20.4,20.5,0.894,0.892,0.896,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.84,1.84,0.09,0.09,0.09,18.61,18.57,18.66,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.78,47.69,47.91,46.82,46.73,46.96,0,0,0,0,0,0,1.04,0,0.254,0.11,0.72,0.28,34.2
919634400000,1999,2,1998,5,21,7,0.933,0.098,0.665,31329.4,186.8,186.8,186.5,4,4,4,1543,1534,1553,1381,1372,162,162,162,281.2,271.5,290.8,0.105,0.104,0.106,1100,1100,1100,990,990,990,969.6,969.6,969.7,20.4,20.3,20.4,0.898,0.896,0.899,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.85,0.091,0.09,0.091,18.53,18.5,18.56,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.57,47.49,47.66,46.62,46.54,46.71,0,0,0,0,0,0,1.04,0,0.268,0.11,0.71,0.29,33.6
920239200000,1999,3,1998,6,22,7,0.964,0.145,0.665,31021.7,185.9,185.9,184.7,4,4,4,1594,1556,1634,1355,1317,239,239,239,254.7,217.1,295.3,0.15,0.146,0.154,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.912,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.35,18.22,18.48,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.11,46.75,47.44,46.16,45.82,46.49,0,0,0,0,0,0,1.03,0,0.299,0.15,0.69,0.31,32.2
920844000000,1999,3,1998,6,23,7,0.995,0.125,0.665,30727.2,183.1,183.1,182.9,4,4,4,1646,1641,1651,1439,1405,207,183,239,338.6,305.2,364.5,0.126,0.111,0.145,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.915,0.913,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.093,0.093,18.18,18.16,18.2,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.66,46.61,46.7,45.73,45.68,45.77,0,0,0,0,0,0,1.02,0,0.33,0.13,0.67,0.33,30.9
921448800000,1999,3,1998,6,24,7,1.03,0.111,0.665,30406.1,182.9,182.9,181,4,4,4,1701,1648,1782,1518,1465,183,183,183,418.5,364.5,498.9,0.108,0.103,0.111,1100,1100,1100,990,990,990,970.1,970,970.4,19.9,19.6,20,0.918,0.914,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,18,17.73,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,46.17,45.45,46.65,45.25,44.54,45.71,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
922053600000,1999,3,1998,6,25,7,1.23,0.111,0.665,28618.8,176.6,176.6,170.4,4,4,4,2029,1826,2256,1846,1643,183,183,183,746.3,543.4,972.9,0.0906,0.0811,0.1,1100,1100,1100,990,990,990,971.1,970.5,971.7,18.9,18.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17,16.41,17.59,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.46,41.87,45.06,42.59,41.03,44.15,0,0,0,0,0,0,0.946,0,0.565,0.09,0.54,0.46,23.3
922658400000,1999,3,1998,6,26,7,1.47,0.122,0.665,26735.6,162.6,162.6,159.1,4,4,4,2436,2312,2547,2234,2129,202.4,183,217,1134,1029,1230,0.083,0.0762,0.0888,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.71,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.7,39.98,41.51,39.79,39.02,40.65,0,0,0,0,0,0,0.884,0,0.805,0.083,0.45,0.55,18.2
923263200000,1999,4,1998,7,27,7,1.63,0.131,0.665,25518.5,154.9,154.9,151.9,4,4,4,2697,2590,2786,2480,2373,217,217,217,1380,1273,1469,0.0805,0.0779,0.0838,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.13,15.6,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.92,38.99,38.42,39.7,37.97,37.36,38.72,0,0,0,0,0,0,0.844,0,0.965,0.08,0.41,0.59,15.7
923868000000,1999,4,1998,7,28,7,1.71,0.131,0.665,24941.3,148.9,148.9,148.5,4,4,4,2822,2805,2833,2605,2588,217,217,217,1505,1488,1516,0.0769,0.0766,0.0773,1100,1100,1100,990,990,990,973.1,973,973.1,16.9,16.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.04,15.01,15.08,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.915,0.915,38.18,38.11,38.29,37.12,37.04,37.23,0,0,0,0,0,0,0.825,0,1.045,0.077,0.39,0.61,14.6
924472800000,1999,4,1998,7,29,7,1.64,0.131,0.665,25440.5,154,154,151.4,4,4,4,2714,2621,2794,2497,2404,217,217,217,1397,1304,1477,0.08,0.0777,0.0828,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.11,15.53,0.942,0.941,0.943,0.974,0.973,0.975,0.917,0.916,0.919,38.88,38.37,39.49,37.86,37.31,38.5,0,0,0,0,0,0,0.841,0,0.975,0.08,0.41,0.59,15.5
925077600000,1999,4,1998,7,30,7,1.49,0.141,0.665,26573,161.6,161.6,158.2,4,4,4,2471,2349,2586,2237,2073,233.9,217,276,1137,973.2,1269,0.0949,0.0839,0.117,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.61,16.18,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.925,40.47,39.72,41.27,39.54,38.75,40.39,0,0,0,0,0,0,0.879,0,0.825,0.095,0.45,0.55,17.8
925682400000,1999,5,1998,8,31,7,1.32,0.167,0.665,27894.3,169.7,169.7,166,4,4,4,2180,2037,2315,1904,1761,276,276,276,804.2,661.1,939.4,0.127,0.119,0.135,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.26,16.94,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.36,41.49,43.29,41.51,40.62,42.43,0,0,0,0,0,0,0.922,0,0.655,0.13,0.5,0.5,21.1
926287200000,1999,5,1998,8,32,7,1.13,0.167,0.665,29423.4,179.1,179.1,175.1,4,4,4,1869,1755,1991,1593,1479,276,276,276,493.5,378.7,614.8,0.148,0.139,0.157,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.06,17.82,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.68,43.61,45.69,43.78,42.74,44.78,0,0,0,0,0,0,0.973,0,0.465,0.15,0.59,0.41,26
926892000000,1999,5,1998,8,33,7,0.975,0.167,0.665,30932.3,187.7,187.7,184.1,4,4,4,1611,1514,1718,1335,1238,276,276,276,235.5,138.3,341.5,0.172,0.161,0.182,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.906,0.875,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.089,0.094,18.3,17.94,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.97,46.02,47.88,46.03,45.1,46.92,0,0,0,0,0,0,1.02,0,0.31,0.17,0.68,0.32,31.7
927496800000,1999,5,1998,8,34,7,0.838,0.167,0.647,31629.5,191.9,191.9,188.3,4,4,4,1385,1261,1486,1109,984.5,276,276,276,38.56,0,109.7,0.2,0.186,0.219,1070,984.5,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.79,0.648,0.863,0.585,0.416,0.648,0.028,0.02,0.032,1.67,1.34,1.81,0.08,0.063,0.088,19.22,18.75,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.03,45.96,48.96,47.07,45.04,47.98,0,0,0,0,0,0,1.05,0,0.191,0.2,0.77,0.23,37.7
928101600000,1999,5,1998,8,35,7,0.676,0.107,0.569,29715.4,188.2,188.2,176.9,4,4,4,1119,1033,1217,941.1,871.8,177.4,161,276,0,-1.137e-13,1.137e-13,0.158,0.136,0.227,941.1,871.8,1019,990,990,990,968.3,968,968.6,21.7,21.4,22,0.582,0.512,0.674,0.399,0.361,0.467,0.018,0.016,0.022,1.24,1.11,1.42,0.057,0.05,0.066,20.49,20.11,20.89,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.12,42.62,48.01,44.22,41.77,47.05,0,0,0,0,0,0,0.983,0,0.107,0.16,0.84,0.16,44
928706400000,1999,6,1998,9,36,7,0.576,0.0974,0.478,25585.7,163.5,163.5,152.3,4,3,3.5714285714285716,952.1,901.4,1010,791.1,740.4,161,161,161,0,0,0,0.17,0.159,0.179,791.1,740.4,849,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.438,0.391,0.491,0.322,0.296,0.35,0.014,0.013,0.016,1,0.963,1.07,0.045,0.043,0.048,21.29,21,21.53,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.84,39.29,51.53,43.24,38.28,48.2,0,0,0,0,0,0,0.846,0,0.098,0.17,0.83,0.17,44.4
929311200000,1999,6,1998,9,37,7,0.511,0.0974,0.413,23062.8,144.2,144.2,137.3,3,3,3,844.1,804.8,886.2,683.1,643.8,161,161,161,0,0,0,0.191,0.182,0.2,683.1,643.8,725.2,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.351,0.329,0.377,0.257,0.231,0.285,0.011,0.01,0.013,0.859,0.792,0.932,0.038,0.035,0.041,21.86,21.62,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.69,44.43,49.04,45.76,43.55,48.06,0,0,0,0,0,0,0.763,0,0.098,0.19,0.81,0.19,45.1
929916000000,1999,6,1998,9,38,7,0.468,0.0974,0.37,21001.6,129.2,129.2,125,3,3,3,773.2,744.2,796.6,612.2,583.2,161,161,161,0,0,0,0.208,0.202,0.216,612.2,583.2,635.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.311,0.294,0.324,0.21,0.191,0.226,0.0091,0.0082,0.0098,0.739,0.69,0.778,0.032,0.03,0.034,22.27,22.14,22.43,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.936,42.54,40.76,43.95,41.67,39.85,43.07,0,0,0,0,0,0,0.694,0,0.098,0.21,0.79,0.21,44.9
930520800000,1999,6,1998,9,39,7,0.423,0.106,0.317,17895.5,117.3,117.3,106.5,3,2,2.7142857142857144,699.2,666.8,733,523.9,480.8,175.3,161,186,0,-5.684e-14,5.684e-14,0.251,0.22,0.279,523.9,480.8,572,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.262,0.239,0.288,0.152,0.126,0.183,0.0065,0.0054,0.0079,0.624,0.556,0.671,0.027,0.024,0.029,22.68,22.5,22.8,0.951,0.946,0.956,0.975,0.97,0.98,0.928,0.918,0.937,41.89,35.41,52.39,40.1,34.35,48.2,0,0,0,0,0,0,0.592,0,0.106,0.25,0.75,0.25,42.3
931125600000,1999,7,1998,10,40,7,0.38,0.112,0.268,15664.6,96.4,96.4,93.24,2,2,2,628.9,602,656.7,442.9,416,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.296,0.283,0.309,442.9,416,470.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.219,0.207,0.233,0.108,0.0954,0.121,0.0046,0.004,0.0052,0.568,0.525,0.615,0.024,0.022,0.026,23.02,22.86,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.83,45.17,50.49,46.62,44.27,48.2,0,0,0,0,0,0,0.518,0,0.112,0.29,0.71,0.29,41.2
931730400000,1999,7,1998,10,41,7,0.345,0.112,0.232,13767.1,86.87,86.87,81.95,2,2,2,569.7,547.1,593.6,383.7,361.1,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.327,0.313,0.34,383.7,361.1,407.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.195,0.187,0.204,0.0801,0.0694,0.0914,0.0034,0.0029,0.0039,0.477,0.443,0.513,0.02,0.019,0.022,23.36,23.22,23.5,0.953,0.95,0.955,0.979,0.975,0.98,0.932,0.926,0.936,41.87,39.52,44.32,40.97,38.53,43.44,0,0,0,0,0,0,0.455,0,0.113,0.32,0.67,0.33,39.9
932335200000,1999,7,1998,10,42,7,0.314,0.112,0.201,11911.5,75.42,75.42,70.9,2,2,2,518.7,499.2,539.7,332.7,313.2,186,186,186,0,-5.684e-14,5.684e-14,0.359,0.345,0.373,332.7,313.2,353.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.185,0.056,0.0468,0.0659,0.0023,0.0019,0.0028,0.4,0.371,0.432,0.017,0.015,0.018,23.67,23.54,23.78,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.924,36.52,34.44,38.75,35.45,33.41,37.71,0,0,0,0,0,0,0.394,0,0.113,0.36,0.64,0.36,37.9
932940000000,1999,7,1998,10,43,7,0.287,0.11,0.177,10522,65.52,65.52,62.63,2,2,2,474.5,456.8,492.9,293,276.6,181.6,155,186,0,0,0,0.382,0.339,0.402,293,276.6,306.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.168,0.0373,0.0295,0.0439,0.0015,0.0012,0.0018,0.34,0.316,0.362,0.014,0.013,0.015,23.92,23.82,24,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.28,30.47,33.77,31.32,29.55,32.76,0,0,0,0,0,0,0.348,0,0.11,0.38,0.62,0.38,36.7
933544800000,1999,8,1998,11,44,7,0.261,0.0937,0.167,9983.88,63.27,63.27,59.43,2,2,2,431.5,413.9,449.5,276.5,258.9,155,155,155,0,0,0,0.359,0.345,0.374,276.5,258.9,294.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.148,0.161,0.0295,0.0212,0.038,0.0012,0.00086,0.0016,0.313,0.287,0.34,0.013,0.012,0.014,24.14,24.04,24.25,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,30.63,28.69,32.61,29.71,27.83,31.63,0,0,0,0,0,0,0.33,0,0.094,0.36,0.64,0.36,38.3
934149600000,1999,8,1998,11,45,7,0.238,0.0937,0.144,8599.34,54.66,54.66,51.19,2,1,1.7142857142857142,393.9,379.2,409.3,238.9,224.2,155,155,155,0,-2.842e-14,2.842e-14,0.394,0.379,0.409,238.9,224.2,254.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.136,0.147,0.0163,0.0148,0.019,0.00066,0.0006,0.00077,0.305,0.255,0.404,0.012,0.01,0.016,24.33,24.28,24.4,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.06,25.82,52.19,32.48,25.05,48.2,0,0,0,0,0,0,0.284,0,0.094,0.39,0.61,0.39,36.1
934754400000,1999,8,1998,11,46,7,0.219,0.0937,0.125,7784.76,48.2,48.2,46.34,1,1,1,362.2,349.9,374.5,207.2,194.9,155,155,155,0,-2.842e-14,2.842e-14,0.428,0.414,0.443,207.2,194.9,219.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.135,0.0134,0.0123,0.0144,0.00054,0.0005,0.00058,0.366,0.344,0.388,0.015,0.014,0.016,24.42,24.34,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.43,44.66,50.2,46.34,43.77,48.2,0,0,0,0,0,0,0.257,0,0.094,0.43,0.57,0.43,35.5
935359200000,1999,8,1998,11,47,7,0.202,0.0937,0.109,6758.71,42.84,42.84,40.23,1,1,1,334.7,323.9,345.8,179.7,168.9,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.463,0.448,0.478,179.7,168.9,190.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.124,0.011,0.0101,0.012,0.00044,0.0004,0.00048,0.317,0.297,0.337,0.013,0.012,0.014,24.61,24.53,24.68,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.92,0.933,41.15,38.67,43.72,40.23,37.63,42.84,0,0,0,0,0,0,0.224,0,0.093,0.46,0.54,0.46,33.5
935964000000,1999,8,1998,11,48,7,0.187,0.0778,0.11,6853.82,44.31,44.31,40.8,1,1,1,309.8,298,320.4,181.2,162.9,128.6,118,155,-1.218e-14,-2.842e-14,2.842e-14,0.414,0.376,0.488,181.2,162.9,195.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.115,0.122,0.0112,0.0096,0.0124,0.00045,0.00038,0.0005,0.317,0.287,0.342,0.013,0.011,0.014,24.73,24.69,24.79,0.949,0.944,0.954,0.977,0.97,0.98,0.928,0.915,0.934,41.73,37.28,45.21,40.8,36.16,44.31,0,0,0,0,0,0,0.227,0,0.077,0.42,0.59,0.41,36.7
936568800000,1999,9,1998,12,49,7,0.172,0.0714,0.101,6268.3,39.77,39.77,37.31,1,1,1,284.5,275.3,294.4,166.5,157.3,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.415,0.401,0.429,166.5,157.3,176.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.0099,0.00912,0.0107,0.00039,0.00036,0.00043,0.289,0.273,0.307,0.011,0.011,0.012,24.87,24.82,24.93,0.944,0.942,0.948,0.973,0.97,0.977,0.919,0.913,0.926,38.35,36.2,40.68,37.31,35.11,39.77,0,0,0,0,0,0,0.207,0,0.071,0.42,0.59,0.41,36.4
937173600000,1999,9,1998,12,50,7,0.159,0.0714,0.0879,5440.86,34.43,34.43,32.39,1,1,1,263.3,254.8,272.3,145.3,136.8,118,118,118,0,-2.842e-14,2.842e-14,0.448,0.433,0.463,145.3,136.8,154.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.108,0.0081,0.00738,0.00886,0.00032,0.00029,0.00035,0.251,0.236,0.267,0.01,0.0093,0.011,25,24.94,25.04,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.39,31.36,35.5,32.39,30.42,34.43,0,0,0,0,0,0,0.18,0,0.0711,0.45,0.55,0.45,34.2
937778400000,1999,9,1998,12,51,7,0.148,0.0714,0.0768,4733.86,29.86,29.86,28.18,1,1,1,244.9,237.5,252.3,126.9,119.5,118,118,118,-2.03e-15,-1.421e-14,0,0.482,0.468,0.497,126.9,119.5,134.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.098,0.0954,0.101,0.00654,0.00591,0.00717,0.00026,0.00023,0.00028,0.218,0.205,0.232,0.0086,0.0081,0.0092,25.11,25.06,25.17,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.05,27.3,30.78,28.18,26.48,29.86,0,0,0,0,0,0,0.157,0,0.0712,0.48,0.52,0.48,32
938383200000,1999,9,1998,12,52,7,0.14,0.0659,0.0736,4539.57,29.49,29.49,27.02,1,1,1,230.7,225.2,236.2,121.7,112.4,109,97,118,-2.03e-15,-1.421e-14,0,0.472,0.423,0.512,121.7,112.4,132.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0954,0.0929,0.098,0.00609,0.00531,0.00698,0.00024,0.00021,0.00027,0.208,0.192,0.226,0.0082,0.0076,0.0089,25.21,25.18,25.23,0.926,0.92,0.932,0.97,0.97,0.97,0.898,0.893,0.904,27.86,25.6,30.4,27.02,24.83,29.49,0,0,0,0,0,0,0.15,0,0.0664,0.47,0.53,0.47,32.4
938988000000,1999,10,1999,1,1,7,0.133,0.0587,0.0747,4626.22,28.68,28.68,27.54,1,1,1,220.6,214.6,225.5,123.6,117.6,97,97,97,4.06e-15,0,1.421e-14,0.44,0.43,0.452,123.6,117.6,128.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.0929,0.0968,0.00625,0.00574,0.00667,0.00025,0.00023,0.00026,0.211,0.2,0.219,0.0083,0.0078,0.0086,25.27,25.23,25.31,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.39,26.95,29.57,27.54,26.14,28.68,0,0,0,0,0,0,0.153,0,0.0583,0.44,0.56,0.44,34.8
939592800000,1999,10,1999,1,2,7,0.126,0.0587,0.0669,3559.79,25.69,25.69,21.19,1,1,1,207.6,202.3,212.7,110.6,105.3,97,97,97,0,-1.421e-14,1.421e-14,0.467,0.456,0.48,110.6,105.3,115.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0886,0.0922,0.00515,0.0047,0.00558,0.0002,0.00018,0.00022,0.187,0.178,0.196,0.0073,0.007,0.0077,25.37,25.33,25.41,0.788,0,0.922,0.831,0,0.97,0.764,0,0.894,21.84,0,26.49,21.19,0,25.69,0,1,0,0,0.143,0,0.118,0.143,0.0591,0.47,0.53,0.47,28.3
940197600000,1999,10,1999,1,3,7,0.118,0.0504,0.0678,2569.01,27.46,27.46,15.29,1,1,1,195.3,190,200.4,112,100.1,83.29,73,97,4.06e-15,-1.421e-14,1.421e-14,0.426,0.373,0.492,112,100.1,122.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0867,0.0923,0.00527,0.00426,0.00618,0.00021,0.00017,0.00024,0.189,0.169,0.207,0.0074,0.0066,0.0081,25.4,25.38,25.43,0.528,0,0.927,0.554,0,0.97,0.513,0,0.899,15.76,0,28.31,15.29,0,27.46,0,3,0,0,0.429,0,0.085,0.429,0.0502,0.43,0.57,0.43,21.8
940802400000,1999,10,1999,1,4,7,0.112,0.0442,0.0683,4212.71,25.73,25.73,25.08,1,1,1,185.9,182.6,188.6,112.9,109.6,73,73,73,0,-1.421e-14,1.421e-14,0.393,0.387,0.4,112.9,109.6,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0876,0.0897,0.00535,0.00506,0.00558,0.00021,0.0002,0.00022,0.189,0.183,0.194,0.0074,0.0072,0.0076,25.38,25.38,25.38,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.85,25.02,26.52,25.08,24.27,25.73,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
941407200000,1999,11,1999,2,5,7,0.113,0.0405,0.0724,4489.36,27.52,27.52,26.72,1,1,1,186.7,182.3,190,119.7,115.3,67,67,67,4.06e-15,0,1.421e-14,0.359,0.353,0.368,119.7,115.3,123,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0886,0.0913,0.00593,0.00555,0.0062,0.00023,0.00022,0.00024,0.2,0.192,0.206,0.0078,0.0075,0.0081,25.37,25.37,25.37,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.55,26.44,28.37,26.72,25.65,27.52,0,0,0,0,0,0,0.148,0,0.0406,0.36,0.64,0.36,39.7
942012000000,1999,11,1999,2,6,7,0.119,0.0405,0.0781,4866.86,30.05,30.05,28.97,1,1,1,196.1,189.2,200.6,129.1,122.2,67,67,67,0,0,0,0.342,0.334,0.354,129.1,122.2,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.091,0.095,0.00672,0.00613,0.00711,0.00026,0.00024,0.00028,0.217,0.205,0.225,0.0085,0.008,0.0088,25.37,25.37,25.38,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.87,28.16,30.98,28.97,27.31,30.05,0,0,0,0,0,0,0.161,0,0.0409,0.34,0.66,0.34,40.9
942616800000,1999,11,1999,2,7,7,0.119,0.0391,0.0802,5009.11,32.71,32.71,29.82,1,1,1,197.2,194.9,200.9,132.6,128.7,64.57,50,67,0,0,0,0.327,0.257,0.342,132.6,128.7,144.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0933,0.0969,0.00702,0.00669,0.00807,0.00027,0.00026,0.00032,0.223,0.216,0.243,0.0087,0.0085,0.0095,25.37,25.35,25.38,0.931,0.93,0.936,0.97,0.97,0.97,0.904,0.902,0.908,30.74,29.79,33.73,29.82,28.89,32.71,0,0,0,0,0,0,0.166,0,0.0388,0.33,0.67,0.33,42.1
943221600000,1999,11,1999,2,8,7,0.119,0.0302,0.0885,5551.35,34.58,34.58,33.04,1,1,1,196.3,191.3,202.8,146.3,141.3,50,50,50,0,0,0,0.255,0.247,0.261,146.3,141.3,152.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0956,0.0997,0.00818,0.00776,0.00874,0.00032,0.0003,0.00034,0.246,0.237,0.257,0.0096,0.0093,0.01,25.34,25.33,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.07,32.85,35.65,33.04,31.86,34.58,0,0,0,0,0,0,0.184,0,0.0305,0.25,0.74,0.26,46.7
943826400000,1999,11,1999,2,9,7,0.125,0.0341,0.0913,5728.6,35.83,35.83,34.1,1,1,1,207.3,205.3,208.8,150.9,146.3,56.43,50,59,0,0,0,0.272,0.24,0.287,150.9,146.3,158.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0988,0.102,0.00858,0.00818,0.0092,0.00034,0.00032,0.00036,0.255,0.247,0.267,0.01,0.0097,0.01,25.3,25.28,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.15,34.04,36.94,34.1,33.02,35.83,0,0,0,0,0,0,0.189,0,0.0337,0.27,0.73,0.27,45.8
944431200000,1999,12,1999,3,10,7,0.126,0.0357,0.0904,5669.88,35.08,35.08,33.75,1,1,1,208.5,205,214.3,149.5,146,59,59,59,0,0,0,0.283,0.275,0.288,149.5,146,155.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0987,0.102,0.00846,0.00816,0.00895,0.00033,0.00032,0.00035,0.253,0.246,0.263,0.0099,0.0096,0.01,25.3,25.25,25.32,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.79,33.97,36.16,33.75,32.95,35.08,0,0,0,0,0,0,0.187,0,0.0356,0.28,0.72,0.28,45
945036000000,1999,12,1999,3,11,7,0.132,0.0357,0.0963,6047.13,36.61,36.61,35.99,1,1,1,218.3,214,220.9,159.3,155,59,59,59,0,0,0,0.27,0.267,0.276,159.3,155,161.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00929,0.00893,0.00951,0.00036,0.00035,0.00037,0.27,0.263,0.275,0.011,0.01,0.011,25.22,25.2,25.25,0.942,0.94,0.942,0.97,0.97,0.971,0.914,0.912,0.915,37.09,36.1,37.7,35.99,35.02,36.61,0,0,0,0,0,0,0.2,0,0.0357,0.27,0.73,0.27,45.8
945640800000,1999,12,1999,3,12,7,0.135,0.0357,0.0993,6245.81,37.76,37.76,37.18,1,1,1,223.2,219.8,225.5,164.2,160.8,59,59,59,0,0,0,0.264,0.262,0.268,164.2,160.8,166.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.106,0.0097,0.00942,0.0099,0.00038,0.00037,0.00039,0.279,0.273,0.283,0.011,0.011,0.011,25.18,25.16,25.21,0.943,0.942,0.944,0.972,0.971,0.973,0.917,0.914,0.919,38.24,37.44,38.79,37.18,36.34,37.76,0,0,0,0,0,0,0.207,0,0.0357,0.26,0.74,0.26,46.3
946245600000,1999,12,1999,3,13,7,0.136,0.0381,0.0975,6125.91,37.82,37.82,36.46,1,1,1,224.2,222,225.8,161.2,151.2,63,59,73,0,0,0,0.281,0.261,0.326,161.2,151.2,166.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.106,0.00945,0.0086,0.00993,0.00037,0.00034,0.00039,0.274,0.257,0.284,0.011,0.01,0.011,25.18,25.16,25.2,0.942,0.939,0.944,0.972,0.97,0.974,0.916,0.911,0.919,37.52,35.08,38.85,36.46,34.02,37.82,0,0,0,0,0,0,0.203,0,0.0385,0.28,0.72,0.28,45
946850400000,2000,1,1999,4,14,7,0.148,0.0442,0.104,6544.5,42.53,42.53,38.96,1,1,1,244.9,229.1,259.7,171.9,156.1,73,73,73,0,0,0,0.299,0.281,0.319,171.9,156.1,186.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.104,0.115,0.0104,0.00902,0.0116,0.00041,0.00035,0.00046,0.295,0.266,0.321,0.012,0.01,0.013,25.04,24.94,25.16,0.946,0.941,0.951,0.976,0.97,0.98,0.923,0.912,0.932,39.92,36.23,43.4,38.96,35.14,42.53,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.2
947455200000,2000,1,1999,4,15,7,0.16,0.0442,0.116,7362.17,45.77,45.77,43.82,1,1,1,265.2,260.5,273.6,192.2,187.5,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.275,0.267,0.28,192.2,187.5,200.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.115,0.12,0.0121,0.0117,0.0128,0.00048,0.00046,0.00051,0.331,0.322,0.346,0.013,0.013,0.014,24.91,24.86,24.94,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,44.72,43.6,46.7,43.82,42.73,45.77,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,46
948060000000,2000,1,1999,4,16,7,0.179,0.0442,0.135,8291.73,52.83,52.83,49.36,2,1,1.4285714285714286,296.1,278.3,314.9,223.1,205.3,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.247,0.232,0.262,223.1,205.3,241.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.121,0.134,0.0147,0.0132,0.0163,0.00059,0.00052,0.00065,0.318,0.242,0.385,0.013,0.0096,0.015,24.79,24.73,24.85,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.78,25.72,51.75,38.34,24.95,48.2,0,0,0,0,0,0,0.274,0,0.044,0.25,0.75,0.25,46.3
948664800000,2000,1,1999,4,17,7,0.208,0.0442,0.164,9961.12,64.78,64.78,59.29,2,2,2,344.5,319.6,369.9,271.5,246.6,73,73,73,0,-2.842e-14,2.842e-14,0.212,0.197,0.228,271.5,246.6,296.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.136,0.154,0.0274,0.0167,0.0391,0.0011,0.00067,0.0016,0.298,0.262,0.336,0.012,0.01,0.014,24.58,24.41,24.74,0.934,0.928,0.94,0.97,0.97,0.97,0.906,0.9,0.911,30.56,27.77,33.39,29.65,26.93,32.39,0,0,0,0,0,0,0.329,0,0.044,0.21,0.79,0.21,47.9
949269600000,2000,1,1999,4,18,7,0.244,0.0504,0.194,11725.4,75.99,75.99,69.79,2,2,2,404.2,377.3,434.1,320.9,301.3,83.29,73,85,0,0,0,0.206,0.193,0.22,320.9,301.3,349.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.163,0.156,0.173,0.0505,0.0412,0.0638,0.0021,0.0017,0.0026,0.373,0.343,0.415,0.015,0.014,0.017,24.21,24.03,24.37,0.944,0.941,0.948,0.971,0.97,0.974,0.916,0.912,0.923,35.95,33.8,39.01,34.9,32.79,37.99,0,0,0,0,0,0,0.388,0,0.05,0.21,0.8,0.2,48.1
949874400000,2000,2,1999,5,19,7,0.296,0.0514,0.245,14775.6,96.23,96.23,87.95,2,2,2,489.8,449.2,530.7,404.8,364.2,85,85,85,-8.12e-15,-5.684e-14,0,0.174,0.16,0.189,404.8,364.2,445.7,990,990,990,965.8,965.6,966,24.2,24,24.4,0.193,0.179,0.207,0.0901,0.0709,0.109,0.0037,0.0029,0.0046,0.499,0.438,0.56,0.021,0.018,0.023,23.7,23.45,23.94,0.955,0.95,0.958,0.98,0.977,0.98,0.935,0.929,0.939,44.89,40.63,49.1,43.97,39.71,48.12,0,0,0,0,0,0,0.489,0,0.051,0.17,0.83,0.17,49.9
950479200000,2000,2,1999,5,20,7,0.35,0.0514,0.299,17289.6,109.1,109.1,102.9,3,2,2.7142857142857144,578.7,543,608,493.7,458,85,85,85,-8.12e-15,-5.684e-14,0,0.147,0.14,0.157,493.7,458,523,990,990,990,966.2,966,966.3,23.8,23.7,24,0.231,0.212,0.247,0.133,0.115,0.15,0.0056,0.0048,0.0064,0.558,0.515,0.603,0.023,0.022,0.025,23.24,23.09,23.38,0.95,0.945,0.958,0.973,0.97,0.98,0.924,0.916,0.938,40.46,34.99,51.65,38.9,33.94,48.2,0,0,0,0,0,0,0.572,0,0.051,0.15,0.85,0.15,49.4
951084000000,2000,2,1999,5,21,7,0.382,0.0514,0.331,19161.1,115.5,115.5,114.1,3,3,3,632.3,615.4,639.5,547.3,530.4,85,85,85,0,0,0,0.134,0.133,0.138,547.3,530.4,554.5,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.261,0.251,0.265,0.167,0.155,0.171,0.0071,0.0066,0.0073,0.616,0.588,0.628,0.026,0.025,0.027,22.95,22.91,23.05,0.951,0.949,0.951,0.974,0.972,0.975,0.926,0.922,0.927,39.03,37.94,39.5,38.02,36.86,38.51,0,0,0,0,0,0,0.634,0,0.051,0.13,0.87,0.13,50.2
951688800000,2000,2,1999,5,22,7,0.395,0.0609,0.334,19284.5,116.9,116.9,114.8,3,3,3,653.3,640.9,664.9,552.6,542.6,100.7,85,107,0,0,0,0.154,0.132,0.165,552.6,542.6,561.1,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.268,0.263,0.272,0.17,0.163,0.176,0.0072,0.007,0.0075,0.629,0.613,0.639,0.027,0.026,0.027,22.86,22.8,22.91,0.951,0.95,0.952,0.974,0.973,0.976,0.927,0.924,0.929,39.27,38.58,39.93,38.26,37.53,38.96,0,0,0,0,0,0,0.638,0,0.061,0.15,0.85,0.15,48.8
952293600000,2000,3,1999,6,23,7,0.418,0.0647,0.353,20313.9,126.4,126.4,120.9,3,3,3,690.8,670.1,719.3,583.8,563.1,107,107,107,0,0,0,0.155,0.149,0.16,583.8,563.1,612.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.287,0.275,0.303,0.191,0.177,0.21,0.0082,0.0076,0.009,0.683,0.648,0.731,0.029,0.028,0.031,22.65,22.49,22.77,0.953,0.952,0.955,0.978,0.976,0.98,0.932,0.929,0.936,41.2,39.89,42.99,40.31,38.93,42.13,0,0,0,0,0,0,0.672,0,0.065,0.15,0.84,0.16,48.6
952898400000,2000,3,1999,6,24,7,0.488,0.0647,0.424,23617.2,156.8,156.8,140.6,4,3,3.142857142857143,807.6,736.6,905.8,700.6,629.6,107,107,107,0,0,0,0.133,0.118,0.145,700.6,629.6,798.8,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.357,0.313,0.432,0.268,0.222,0.326,0.012,0.0096,0.014,0.87,0.76,0.976,0.038,0.033,0.043,22,21.51,22.39,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.21,40.16,51.13,44.99,39.21,48.2,0,0,0,0,0,0,0.781,0,0.064,0.13,0.87,0.13,48.4
953503200000,2000,3,1999,6,25,7,0.753,0.0647,0.625,31215,192.8,192.8,185.8,4,4,4,1245,968.3,1514,1138,861.3,107,107,107,105.1,-1.137e-13,307.3,0.0881,0.0707,0.111,1033,861.3,1100,990,990,990,968.7,967.8,969.5,21.3,20.5,22.2,0.731,0.489,0.899,0.548,0.356,0.648,0.026,0.016,0.032,1.56,1.08,1.85,0.074,0.049,0.09,19.77,18.62,21.15,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.59,42.64,50.43,46.45,41.79,48.2,0,0,0,0,0,0,1.03,0,0.128,0.086,0.83,0.17,41.5
954108000000,2000,3,1999,6,26,7,1.09,0.0718,0.665,29803.3,184.9,184.9,177.4,4,4,4,1805,1588,1984,1686,1481,118.7,107,148,586,381.5,735.7,0.0656,0.0568,0.0764,1100,1100,1100,990,990,990,970.5,969.8,971,19.5,19,20.2,0.921,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.092,0.099,17.66,17.08,18.37,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.26,43.68,47.16,44.35,42.8,46.22,0,0,0,0,0,0,0.986,0,0.425,0.066,0.61,0.39,27.3
954712800000,2000,4,1999,7,27,7,1.27,0.0895,0.665,28256.6,170.1,170.1,168.2,4,4,4,2096,2023,2138,1948,1875,148,148,148,848.4,774.8,890.3,0.0706,0.0692,0.0732,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.79,16.69,16.97,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.91,42.63,43.38,42.05,41.78,42.52,0,0,0,0,0,0,0.934,0,0.605,0.07,0.52,0.48,22.2
955317600000,2000,4,1999,7,28,7,1.27,0.0895,0.665,28219.3,169.1,169.1,168,4,4,4,2105,2062,2135,1957,1914,148,148,148,857.1,814.3,886.6,0.0703,0.0693,0.0718,1100,1100,1100,990,990,990,971.4,971.3,971.4,18.6,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.77,16.7,16.88,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.85,42.66,43.13,41.99,41.81,42.27,0,0,0,0,0,0,0.933,0,0.605,0.07,0.52,0.48,22.2
955922400000,2000,4,1999,7,29,7,1.18,0.0895,0.665,28929.7,175.2,175.2,172.2,4,4,4,1957,1868,2037,1809,1720,148,148,148,708.7,619.9,789.1,0.0757,0.0727,0.0792,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.17,16.94,17.45,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.931,43.93,43.29,44.69,43.05,42.43,43.8,0,0,0,0,0,0,0.957,0,0.515,0.076,0.56,0.44,24.5
956527200000,2000,4,1999,7,30,7,1.06,0.0895,0.665,30145,182.6,182.6,179.4,4,4,4,1745,1654,1837,1597,1506,148,148,148,496.9,406.1,588.7,0.0849,0.0806,0.0895,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.924,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.85,17.55,18.15,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.77,44.96,46.57,44.86,44.07,45.64,0,0,0,0,0,0,0.997,0,0.395,0.084,0.63,0.37,28.4
957132000000,2000,5,1999,8,31,7,0.93,0.116,0.665,31367,189.9,189.9,186.7,4,4,4,1537,1451,1624,1345,1259,192,192,192,245.2,159.1,332.5,0.125,0.118,0.132,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.895,0.863,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.093,18.55,18.25,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.63,46.84,48.44,46.68,45.9,47.48,0,0,0,0,0,0,1.04,0,0.265,0.12,0.72,0.28,33.7
957736800000,2000,5,1999,8,32,7,0.79,0.116,0.647,32013.2,192.8,192.8,190.6,4,4,4,1306,1186,1423,1114,994,192,192,192,43.53,0,131.1,0.148,0.135,0.162,1070,994,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.772,0.641,0.852,0.583,0.42,0.648,0.028,0.02,0.031,1.65,1.34,1.8,0.078,0.062,0.087,19.49,18.96,20.18,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.74,46.97,49.87,47.64,46.03,48.2,0,0,0,0,0,0,1.06,0,0.143,0.15,0.82,0.18,40.5
958341600000,2000,5,1999,8,33,7,0.65,0.112,0.538,28381.3,179.9,179.9,168.9,4,4,4,1075,1003,1155,889.2,833.1,185.6,147,192,3.248e-14,-1.137e-13,1.137e-13,0.173,0.147,0.187,889.2,833.1,963.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.529,0.479,0.598,0.369,0.342,0.405,0.017,0.016,0.019,1.14,1.04,1.27,0.052,0.047,0.059,20.72,20.34,21.02,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.11,40.86,45.89,42.23,39.96,44.97,0,0,0,0,0,0,0.939,0,0.112,0.17,0.83,0.17,43.7
958946400000,2000,5,1999,8,34,7,0.563,0.0889,0.474,25291.8,161.3,161.3,150.5,4,3,3.4285714285714284,931.4,884,980.4,784.4,737,147,147,147,0,0,0,0.158,0.15,0.166,784.4,737,833.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.427,0.384,0.472,0.318,0.293,0.342,0.014,0.013,0.015,1,0.951,1.04,0.045,0.042,0.047,21.37,21.14,21.61,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.54,39.88,52.28,44.52,38.91,48.2,0,0,0,0,0,0,0.836,0,0.089,0.16,0.84,0.16,44.9
959551200000,2000,5,1999,8,35,7,0.504,0.0792,0.425,23756.8,144.1,144.1,141.4,3,3,3,833.9,804.8,869.3,702.9,685.8,131,119,147,0,0,0,0.157,0.143,0.175,702.9,685.8,722.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.358,0.348,0.371,0.271,0.259,0.283,0.012,0.011,0.013,0.888,0.858,0.922,0.039,0.037,0.041,21.88,21.7,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.1,47.25,49.03,47.14,46.31,48.04,0,0,0,0,0,0,0.786,0,0.079,0.16,0.84,0.16,47.1
960156000000,2000,6,1999,9,36,7,0.468,0.072,0.396,22447.8,137.6,137.6,133.6,3,3,3,773.9,746.4,796.6,654.9,627.4,119,119,119,0,0,0,0.154,0.149,0.159,654.9,627.4,677.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.33,0.314,0.343,0.238,0.22,0.254,0.01,0.0095,0.011,0.806,0.759,0.844,0.035,0.033,0.037,22.2,22.07,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.45,43.81,46.79,44.54,42.93,45.85,0,0,0,0,0,0,0.742,0,0.072,0.15,0.85,0.15,48
960760800000,2000,6,1999,9,37,7,0.425,0.072,0.353,20255.6,126.7,126.7,120.6,3,3,3,702.7,671.2,734.6,583.7,552.2,119,119,119,0,0,0,0.169,0.162,0.177,583.7,552.2,615.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.289,0.272,0.308,0.191,0.17,0.212,0.0082,0.0073,0.0092,0.685,0.632,0.739,0.029,0.027,0.032,22.6,22.42,22.78,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.1,39.11,43.09,40.19,38.09,42.23,0,0,0,0,0,0,0.67,0,0.072,0.17,0.83,0.17,47.7
961365600000,2000,6,1999,9,38,7,0.384,0.0901,0.294,16888.7,112.4,112.4,100.5,3,2,2.2857142857142856,634.7,608.6,662.2,485.7,447.6,149,119,161,0,-5.684e-14,5.684e-14,0.236,0.18,0.265,485.7,447.6,543.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.237,0.217,0.266,0.13,0.11,0.164,0.0055,0.0047,0.007,0.604,0.572,0.631,0.026,0.024,0.027,22.96,22.83,23.09,0.955,0.949,0.958,0.978,0.972,0.98,0.934,0.922,0.939,46.73,37.91,51.75,44.96,36.83,48.2,0,0,0,0,0,0,0.558,0,0.09,0.23,0.77,0.23,44
961970400000,2000,6,1999,9,39,7,0.349,0.0929,0.256,15200.3,93.51,93.51,90.48,2,2,2,576.6,554.2,600.1,423,407.9,153.6,135,161,0,-5.684e-14,5.684e-14,0.266,0.24,0.283,423,407.9,439.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.207,0.202,0.213,0.0987,0.0916,0.106,0.0041,0.0038,0.0045,0.534,0.512,0.558,0.022,0.021,0.024,23.27,23.14,23.38,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.16,44.58,47.71,45.24,43.69,46.75,0,0,0,0,0,0,0.503,0,0.093,0.27,0.73,0.27,43.6
962575200000,2000,7,1999,10,40,7,0.318,0.0816,0.236,14145.8,88.6,88.6,84.2,2,2,2,525.3,505.2,546.8,390.3,370.2,135,135,135,-1.624e-14,-5.684e-14,5.684e-14,0.257,0.247,0.267,390.3,370.2,411.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.187,0.202,0.0832,0.0738,0.0934,0.0035,0.0031,0.0039,0.483,0.453,0.516,0.02,0.019,0.022,23.55,23.42,23.67,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,42.98,40.88,45.2,42.1,39.98,44.3,0,0,0,0,0,0,0.468,0,0.082,0.26,0.74,0.26,44.5
963180000000,2000,7,1999,10,41,7,0.291,0.0816,0.209,12501.4,78.54,78.54,74.41,2,2,2,480.6,462.9,498.9,345.6,327.9,135,135,135,0,0,0,0.281,0.271,0.292,345.6,327.9,363.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.172,0.185,0.0621,0.0537,0.0708,0.0026,0.0022,0.0029,0.416,0.39,0.444,0.017,0.016,0.018,23.82,23.71,23.93,0.948,0.945,0.95,0.973,0.97,0.976,0.922,0.917,0.928,38.25,36.36,40.21,37.21,35.27,39.27,0,0,0,0,0,0,0.413,0,0.082,0.28,0.72,0.28,43
963784800000,2000,7,1999,10,42,7,0.268,0.0816,0.186,11138.2,69.56,69.56,66.3,2,2,2,442.7,427.6,458.2,307.7,292.6,135,135,135,0,0,0,0.305,0.295,0.316,307.7,292.6,323.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.16,0.17,0.0442,0.0371,0.0516,0.0018,0.0015,0.0021,0.359,0.337,0.383,0.015,0.014,0.016,24.05,23.96,24.14,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.17,32.52,35.86,33.15,31.55,34.78,0,0,0,0,0,0,0.368,0,0.082,0.3,0.69,0.31,41.6
964389600000,2000,7,1999,10,43,7,0.248,0.0816,0.166,9953.62,62.09,62.09,59.25,2,2,2,409.7,397.2,422.9,274.7,262.2,135,135,135,0,0,0,0.33,0.319,0.34,274.7,262.2,287.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.149,0.158,0.0287,0.0228,0.0349,0.0012,0.00093,0.0014,0.31,0.291,0.33,0.013,0.012,0.013,24.25,24.17,24.32,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.54,29.16,32.01,29.62,28.29,31.05,0,0,0,0,0,0,0.329,0,0.082,0.33,0.67,0.33,40.1
964994400000,2000,7,1999,10,44,7,0.229,0.0713,0.158,9493.22,59.1,59.1,56.51,2,2,2,378.9,365.8,393.1,261,250.8,117.9,115,135,0,-2.842e-14,2.842e-14,0.311,0.296,0.343,261,250.8,272.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.142,0.15,0.0222,0.0174,0.0278,0.0009,0.0007,0.0011,0.287,0.271,0.304,0.012,0.011,0.012,24.42,24.35,24.5,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.13,28.01,30.46,28.25,27.17,29.55,0,0,0,0,0,0,0.314,0,0.071,0.31,0.69,0.31,41.5
965599200000,2000,8,1999,11,45,7,0.211,0.0799,0.132,8016.56,53.43,53.43,47.72,2,1,1.5714285714285714,349.6,338.2,361.7,217.5,183.2,132.1,115,155,4.06e-15,-2.842e-14,2.842e-14,0.379,0.318,0.458,217.5,183.2,246.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.122,0.141,0.0142,0.0113,0.0167,0.00057,0.00045,0.00067,0.289,0.253,0.336,0.012,0.01,0.013,24.56,24.53,24.6,0.937,0.924,0.952,0.974,0.97,0.98,0.913,0.897,0.933,33.67,26.14,43.59,32.84,25.35,42.72,0,0,0,0,0,0,0.265,0,0.079,0.38,0.63,0.37,38
966204000000,2000,8,1999,11,46,7,0.196,0.0937,0.103,6352.2,40.24,40.24,37.81,1,1,1,324.7,315.5,334.6,169.7,160.5,155,155,155,8.12e-15,0,2.842e-14,0.477,0.463,0.491,169.7,160.5,179.6,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.12,0.0102,0.00939,0.011,0.00041,0.00038,0.00044,0.299,0.282,0.316,0.012,0.011,0.013,24.68,24.61,24.74,0.946,0.943,0.949,0.974,0.97,0.978,0.921,0.915,0.928,38.83,36.71,41.13,37.81,35.61,40.24,0,0,0,0,0,0,0.21,0,0.093,0.48,0.53,0.47,32.4
966808800000,2000,8,1999,11,47,7,0.184,0.0696,0.114,7163.3,44.71,44.71,42.64,1,1,1,303.4,294.4,312.5,188.4,179.4,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.379,0.368,0.391,188.4,179.4,197.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0118,0.011,0.0125,0.00047,0.00044,0.0005,0.329,0.313,0.345,0.013,0.012,0.014,24.75,24.69,24.81,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.51,41.4,45.62,42.64,40.54,44.71,0,0,0,0,0,0,0.237,0,0.07,0.38,0.62,0.38,38.9
967413600000,2000,8,1999,11,48,7,0.171,0.0703,0.101,6296.73,39.92,39.92,37.48,1,1,1,283.3,272.8,292,167,154.8,116.3,115,118,-8.12e-15,-2.842e-14,2.842e-14,0.411,0.394,0.433,167,154.8,177,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00995,0.00891,0.0108,0.0004,0.00035,0.00043,0.29,0.268,0.308,0.012,0.011,0.012,24.88,24.82,24.94,0.945,0.941,0.948,0.973,0.97,0.978,0.92,0.913,0.927,38.5,35.62,40.83,37.48,34.56,39.92,0,0,0,0,0,0,0.208,0,0.07,0.41,0.59,0.41,36.8
968018400000,2000,9,1999,12,49,7,0.156,0.0714,0.0843,5211.06,33.63,33.63,31.02,1,1,1,257.3,247.4,268.7,139.3,129.4,118,118,118,0,-2.842e-14,2.842e-14,0.459,0.439,0.477,139.3,129.4,150.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0988,0.106,0.00759,0.00675,0.00856,0.0003,0.00027,0.00034,0.241,0.223,0.261,0.0095,0.0088,0.01,25.03,24.96,25.09,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.98,29.63,34.67,31.02,28.74,33.63,0,0,0,0,0,0,0.172,0,0.0717,0.46,0.54,0.46,33.4
968623200000,2000,9,1999,12,50,7,0.143,0.055,0.0878,5462.04,34.39,34.39,32.51,1,1,1,236.1,230.2,244.4,145.1,139.2,91,91,91,0,0,0,0.386,0.372,0.395,145.1,139.2,153.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.00809,0.00758,0.00879,0.00032,0.0003,0.00035,0.249,0.238,0.264,0.0098,0.0094,0.01,25.13,25.07,25.18,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.52,32.11,35.45,32.51,31.15,34.39,0,0,0,0,0,0,0.181,0,0.0552,0.38,0.61,0.39,38.2
969228000000,2000,9,1999,12,51,7,0.134,0.055,0.0793,4921.85,30.96,30.96,29.3,1,1,1,222,214.6,229.3,131,123.6,91,91,91,0,-1.421e-14,1.421e-14,0.41,0.397,0.424,131,123.6,138.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0947,0.0999,0.00689,0.00625,0.00751,0.00027,0.00025,0.0003,0.224,0.21,0.237,0.0088,0.0082,0.0093,25.24,25.19,25.3,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.2,28.44,31.92,29.3,27.59,30.96,0,0,0,0,0,0,0.163,0,0.0547,0.41,0.59,0.41,36.7
969832800000,2000,9,1999,12,52,7,0.124,0.0535,0.071,3801.88,28.52,28.52,22.63,1,1,1,205.8,200.1,212.1,117.4,111,88.43,73,91,6.09e-15,0,1.421e-14,0.429,0.365,0.45,117.4,111,127.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0902,0.0938,0.00573,0.00519,0.00655,0.00022,0.0002,0.00026,0.199,0.188,0.214,0.0078,0.0073,0.0084,25.37,25.32,25.4,0.792,0,0.929,0.831,0,0.97,0.768,0,0.901,23.33,0,29.4,22.63,0,28.52,0,1,0,0,0.143,0,0.126,0.143,0.053,0.43,0.57,0.43,30.7
970437600000,2000,10,2000,1,1,7,0.117,0.0442,0.0724,4488.73,28.07,28.07,26.72,1,1,1,192.7,187.8,198.2,119.7,114.8,73,73,73,-4.06e-15,-1.421e-14,0,0.379,0.368,0.389,119.7,114.8,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0895,0.0931,0.00592,0.00551,0.00639,0.00023,0.00022,0.00025,0.201,0.192,0.211,0.0079,0.0075,0.0082,25.38,25.38,25.39,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.55,26.32,28.93,26.72,25.53,28.07,0,0,0,0,0,0,0.148,0,0.0446,0.38,0.62,0.38,38.4
971042400000,2000,10,2000,1,2,7,0.111,0.0442,0.0666,4101.89,25.2,25.2,24.42,1,1,1,183.2,179.3,186.4,110.2,106.3,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.399,0.392,0.407,110.2,106.3,113.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0865,0.089,0.00511,0.00479,0.00539,0.0002,0.00019,0.00021,0.184,0.177,0.19,0.0072,0.0069,0.0074,25.38,25.38,25.38,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,25.17,24.21,25.98,24.42,23.49,25.2,0,0,0,0,0,0,0.136,0,0.0444,0.4,0.6,0.4,37
971647200000,2000,10,2000,1,3,7,0.105,0.0442,0.061,3729.15,23.16,23.16,22.2,1,1,1,173.8,169.7,177.9,100.8,96.73,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.42,0.41,0.43,100.8,96.73,104.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0831,0.086,0.00432,0.00397,0.00467,0.00017,0.00016,0.00018,0.167,0.16,0.175,0.0066,0.0063,0.0068,25.38,25.38,25.38,0.913,0.911,0.914,0.969,0.967,0.97,0.884,0.883,0.887,22.91,22.02,23.87,22.2,21.3,23.16,0,0,0,0,0,0,0.123,0,0.044,0.42,0.58,0.42,35.5
972252000000,2000,10,2000,1,4,7,0.101,0.0442,0.0568,3484.8,21.02,21.02,20.74,1,1,1,167,166.2,168.4,94,93.18,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.437,0.434,0.439,94,93.18,95.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0818,0.0826,0.00374,0.00367,0.00386,0.00015,0.00014,0.00015,0.155,0.154,0.158,0.0061,0.006,0.0062,25.38,25.38,25.38,0.918,0.916,0.919,0.966,0.966,0.967,0.887,0.886,0.887,21.47,21.3,21.74,20.74,20.58,21.02,0,0,0,0,0,0,0.115,0,0.0442,0.44,0.56,0.44,34.5
972856800000,2000,10,2000,1,5,7,0.102,0.0342,0.0679,4196.93,27.49,27.49,24.98,1,1,1,168.8,164.5,173,112.3,91.54,56.57,50,73,-4.06e-15,-1.421e-14,1.421e-14,0.336,0.289,0.444,112.3,91.54,123,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0812,0.0892,0.00529,0.00353,0.00621,0.00021,0.00014,0.00024,0.186,0.151,0.204,0.0073,0.0059,0.008,25.35,25.34,25.38,0.923,0.918,0.927,0.969,0.965,0.97,0.895,0.887,0.899,25.78,20.97,28.34,24.98,20.24,27.49,0,0,0,0,0,0,0.139,0,0.0341,0.34,0.67,0.33,41.1
973461600000,2000,11,2000,2,6,7,0.109,0.0332,0.0756,4699.73,29.77,29.77,27.97,1,1,1,179.9,173.8,183.1,125,114.8,54.86,50,67,0,-1.421e-14,1.421e-14,0.305,0.274,0.369,125,114.8,132.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0884,0.0926,0.00638,0.0055,0.00702,0.00025,0.00022,0.00027,0.208,0.191,0.221,0.0081,0.0075,0.0086,25.35,25.34,25.37,0.928,0.921,0.931,0.97,0.97,0.97,0.9,0.894,0.904,28.84,26.3,30.7,27.97,25.51,29.77,0,0,0,0,0,0,0.155,0,0.0334,0.3,0.69,0.31,43.1
974066400000,2000,11,2000,2,7,7,0.111,0.0405,0.0709,4387.05,26.64,26.64,26.11,1,1,1,184.2,180.7,186.4,117.2,113.7,67,67,67,-6.09e-15,-1.421e-14,1.421e-14,0.364,0.359,0.371,117.2,113.7,119.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.088,0.09,0.00571,0.00541,0.0059,0.00022,0.00021,0.00023,0.196,0.189,0.2,0.0077,0.0074,0.0078,25.37,25.37,25.37,0.923,0.92,0.924,0.97,0.97,0.97,0.895,0.893,0.897,26.92,26.03,27.47,26.11,25.25,26.64,0,0,0,0,0,0,0.145,0,0.0401,0.36,0.64,0.36,39.5
974671200000,2000,11,2000,2,8,7,0.108,0.0317,0.0759,4716.11,29,29,28.07,1,1,1,177.9,176.6,179.3,125.4,112.3,52.43,50,67,0,-1.421e-14,1.421e-14,0.295,0.279,0.374,125.4,112.3,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0875,0.0914,0.00641,0.0053,0.00674,0.00025,0.00021,0.00026,0.209,0.187,0.215,0.0082,0.0073,0.0084,25.35,25.34,25.37,0.928,0.919,0.93,0.97,0.97,0.97,0.9,0.892,0.902,28.94,25.69,29.89,28.07,24.92,29,0,0,0,0,0,0,0.156,0,0.0321,0.29,0.7,0.3,43.7
975276000000,2000,11,2000,2,9,7,0.118,0.0326,0.0853,5339.18,32.78,32.78,31.78,1,1,1,194.8,185,203.6,141,135,53.86,50,59,0,0,0,0.276,0.256,0.294,141,135,145.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0934,0.0982,0.00773,0.00723,0.00809,0.0003,0.00028,0.00032,0.237,0.225,0.244,0.0093,0.0088,0.0095,25.35,25.33,25.36,0.935,0.932,0.936,0.97,0.97,0.97,0.907,0.904,0.908,32.76,31.3,33.79,31.78,30.36,32.78,0,0,0,0,0,0,0.177,0,0.0327,0.28,0.72,0.28,45.2
975880800000,2000,12,2000,3,10,7,0.128,0.0357,0.0927,5817.58,36.61,36.61,34.63,1,1,1,212.3,206.7,220.9,153.3,147.7,59,59,59,0,0,0,0.278,0.267,0.286,153.3,147.7,161.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0993,0.104,0.00878,0.0083,0.00951,0.00034,0.00032,0.00037,0.26,0.249,0.275,0.01,0.0098,0.011,25.27,25.2,25.31,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.909,0.915,35.69,34.36,37.7,34.63,33.33,36.61,0,0,0,0,0,0,0.192,0,0.0353,0.28,0.72,0.28,45.4
976485600000,2000,12,2000,3,11,7,0.136,0.0357,0.101,6335.2,39.93,39.93,37.71,1,1,1,225.3,221.4,234.3,166.3,162.4,59,59,59,0,0,0,0.262,0.252,0.266,166.3,162.4,175.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.109,0.00989,0.00955,0.0106,0.00039,0.00038,0.00042,0.283,0.276,0.299,0.011,0.011,0.012,25.17,25.1,25.2,0.944,0.943,0.947,0.973,0.971,0.978,0.919,0.916,0.926,38.74,37.83,40.84,37.71,36.74,39.93,0,0,0,0,0,0,0.209,0,0.035,0.26,0.74,0.26,46.6
977090400000,2000,12,2000,3,12,7,0.159,0.0357,0.123,7715.5,50.09,50.09,45.93,2,1,1.1428571428571428,262.5,240,288.1,203.5,181,59,59,59,0,0,0,0.226,0.205,0.246,203.5,181,229.1,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.119,0.111,0.128,0.0131,0.0111,0.0152,0.00052,0.00044,0.00061,0.327,0.24,0.377,0.013,0.0096,0.015,24.93,24.81,25.05,0.949,0.923,0.958,0.979,0.97,0.98,0.929,0.895,0.939,43.52,25.82,51.06,42.35,25.05,48.2,0,0,0,0,0,0,0.255,0,0.036,0.22,0.77,0.23,48.5
