datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
977695200000,2000,12,2000,3,13,7,0.206,0.0357,0.171,10364.9,72.24,72.24,61.7,2,2,2,341,298.3,390.1,282,239.3,59,59,59,0,0,0,0.174,0.151,0.198,282,239.3,331.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.147,0.132,0.164,0.0327,0.0161,0.0553,0.0013,0.00064,0.0022,0.312,0.252,0.385,0.013,0.01,0.016,24.58,24.26,24.86,0.936,0.926,0.945,0.97,0.97,0.97,0.908,0.898,0.917,31.8,27,37.24,30.85,26.19,36.12,0,0,0,0,0,0,0.343,0,0.035,0.17,0.83,0.17,50.3
978300000000,2001,1,2000,4,14,7,0.295,0.0442,0.251,14929.5,105.1,105.1,88.87,3,2,2.142857142857143,487.4,412.3,574.7,414.4,339.3,73,73,73,8.12e-15,0,5.684e-14,0.152,0.127,0.177,414.4,339.3,501.7,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.196,0.169,0.233,0.0946,0.0591,0.136,0.0039,0.0024,0.0057,0.497,0.399,0.594,0.021,0.016,0.025,23.71,23.28,24.15,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.918,0.938,43.22,36.13,51.42,41.93,35.04,48.2,0,0,0,0,0,0,0.494,0,0.044,0.15,0.85,0.15,50.6
978904800000,2001,1,2000,4,15,7,0.413,0.0604,0.352,20276.7,128.8,128.8,120.7,3,3,3,682.2,606.1,747.8,582.3,533.1,99.86,73,120,0,0,0,0.145,0.11,0.175,582.3,533.1,627.8,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.283,0.251,0.312,0.19,0.157,0.22,0.0081,0.0066,0.0095,0.678,0.591,0.758,0.029,0.025,0.033,22.69,22.35,23.08,0.953,0.949,0.955,0.978,0.972,0.98,0.932,0.923,0.936,41.15,38.2,43.82,40.23,37.13,42.95,0,0,0,0,0,0,0.671,0,0.061,0.15,0.85,0.15,49.1
979509600000,2001,1,2000,4,16,7,0.485,0.0742,0.411,23142.9,142.8,142.8,137.8,3,3,3,802.5,763.4,843.1,679.8,643.4,122.7,120,139,0,0,0,0.153,0.145,0.165,679.8,643.4,709.7,990,990,990,967.1,967,967.3,22.9,22.7,23,0.342,0.321,0.36,0.255,0.231,0.275,0.011,0.01,0.012,0.846,0.784,0.896,0.037,0.034,0.039,22.04,21.84,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.86,44.76,48.59,45.92,43.87,47.61,0,0,0,0,0,0,0.765,0,0.074,0.15,0.85,0.15,47.7
980114400000,2001,1,2000,4,17,7,0.536,0.0841,0.452,24270,144.6,144.6,144.5,3,3,3,885.6,857,917,746.6,718,139,139,139,0,0,0,0.157,0.152,0.162,746.6,718,778,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.393,0.368,0.421,0.298,0.281,0.316,0.013,0.012,0.014,0.968,0.914,1.02,0.043,0.04,0.046,21.59,21.41,21.76,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.4,48.86,52.06,48.15,47.88,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,45.3
980719200000,2001,1,2000,4,18,7,0.578,0.092,0.486,26214.2,159.1,159.1,156,4,4,4,955.6,928.4,985.3,803.4,789.4,152.1,139,162,0,0,0,0.159,0.147,0.17,803.4,789.4,823.3,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.447,0.432,0.467,0.328,0.321,0.337,0.015,0.014,0.015,0.989,0.962,1.03,0.044,0.043,0.046,21.29,21.13,21.42,0.953,0.953,0.954,0.976,0.975,0.977,0.93,0.929,0.932,39.97,39.43,40.68,39.01,38.44,39.77,0,0,0,0,0,0,0.867,0,0.092,0.16,0.84,0.16,45.4
981324000000,2001,2,2000,5,19,7,0.643,0.098,0.545,28803.3,182.7,182.7,171.4,4,4,4,1063,997.6,1139,901.5,835.6,162,162,162,3.248e-14,-1.137e-13,1.137e-13,0.153,0.142,0.162,901.5,835.6,976.8,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.539,0.478,0.612,0.375,0.343,0.412,0.017,0.016,0.019,1.16,1.05,1.3,0.053,0.047,0.06,20.74,20.37,21.06,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.933,0.936,43.75,41.16,46.6,42.86,40.28,45.67,0,0,0,0,0,0,0.952,0,0.098,0.15,0.85,0.15,44.8
981928800000,2001,2,2000,5,20,7,0.781,0.098,0.652,32192.5,192.8,192.8,191.6,4,4,4,1292,1175,1411,1130,1013,162,162,162,51.16,0,148.7,0.126,0.115,0.138,1078,1013,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.782,0.664,0.855,0.6,0.452,0.648,0.028,0.021,0.031,1.68,1.4,1.8,0.079,0.065,0.087,19.51,19,20.15,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.16,47.8,50.02,47.91,46.85,48.2,0,0,0,0,0,0,1.06,0,0.129,0.13,0.83,0.17,41.2
982533600000,2001,2,2000,5,21,7,0.938,0.098,0.665,31288.9,190.3,190.3,186.2,4,4,4,1551,1439,1691,1389,1277,162,162,162,289.5,176.6,428.7,0.105,0.0958,0.113,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.894,0.866,0.914,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.86,0.091,0.088,0.094,18.51,18.04,18.9,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.51,46.28,48.54,46.56,45.35,47.57,0,0,0,0,0,0,1.03,0,0.273,0.1,0.71,0.29,33.4
983138400000,2001,2,2000,5,22,7,1.18,0.125,0.665,29016.1,179.2,179.2,172.7,4,4,4,1948,1755,2120,1742,1593,206,162,239,642.2,492.7,781.1,0.105,0.0856,0.122,1100,1100,1100,990,990,990,970.9,970.3,971.4,19.1,18.6,19.7,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.22,16.74,17.83,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.06,42.75,45.71,43.18,41.9,44.79,0,0,0,0,0,0,0.96,0,0.515,0.11,0.56,0.44,24.6
983743200000,2001,3,2000,6,23,7,1.39,0.145,0.665,27337,166.4,166.4,162.7,4,4,4,2306,2167,2428,2067,1928,239,239,239,966.8,828.5,1089,0.104,0.0984,0.11,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,15.99,16.62,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.55,40.75,42.45,40.68,39.84,41.6,0,0,0,0,0,0,0.904,0,0.725,0.1,0.48,0.52,19.7
984348000000,2001,3,2000,6,24,7,1.57,0.145,0.665,26023.8,158.4,158.4,154.9,4,4,4,2589,2463,2711,2350,2224,239,239,239,1250,1124,1372,0.0924,0.0882,0.097,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.31,15.91,0.943,0.942,0.945,0.975,0.974,0.977,0.92,0.917,0.923,39.7,38.91,40.53,38.73,37.88,39.6,0,0,0,0,0,0,0.861,0,0.905,0.092,0.42,0.58,16.6
984952800000,2001,3,2000,6,25,7,1.72,0.145,0.665,24823.5,150.5,150.5,147.8,4,4,4,2847,2746,2937,2608,2507,239,239,239,1508,1407,1598,0.084,0.0814,0.087,1100,1100,1100,990,990,990,973.1,972.9,973.4,16.9,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.76,15.22,0.941,0.94,0.942,0.972,0.97,0.973,0.914,0.912,0.917,38.01,37.41,38.67,36.94,36.3,37.64,0,0,0,0,0,0,0.821,0,1.055,0.084,0.39,0.61,14.4
985557600000,2001,3,2000,6,26,7,1.84,0.143,0.665,23905.7,144.4,144.4,142.3,4,4,4,3047,2966,3120,2812,2727,235.9,217,239,1712,1627,1803,0.0774,0.0695,0.0806,1100,1100,1100,990,990,990,973.6,973.4,973.8,16.4,16.2,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.5,14.32,14.69,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.67,36.19,37.22,35.57,35.1,36.11,0,0,0,0,0,0,0.791,0,1.175,0.078,0.36,0.64,13
986162400000,2001,4,2000,7,27,7,1.94,0.131,0.665,23260.5,139.9,139.9,138.5,4,4,4,3201,3141,3256,2984,2924,217,217,217,1884,1824,1939,0.0678,0.0666,0.0691,1100,1100,1100,990,990,990,974,973.9,974.1,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.14,14.02,14.27,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.68,35.36,36.05,34.61,34.3,34.97,0,0,0,0,0,0,0.769,0,1.275,0.068,0.34,0.66,12
986767200000,2001,4,2000,7,28,7,1.99,0.131,0.665,22942,136.9,136.9,136.6,4,4,4,3285,3269,3294,3068,3052,217,217,217,1968,1952,1977,0.0661,0.0659,0.0664,1100,1100,1100,990,990,990,974.2,974.1,974.2,15.8,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.94,14,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,35.2,35.14,35.29,34.14,34.09,34.23,0,0,0,0,0,0,0.759,0,1.325,0.066,0.33,0.67,11.5
987372000000,2001,4,2000,7,29,7,1.96,0.145,0.665,23119.8,139.1,139.1,137.6,4,4,4,3238,3174,3281,2999,2879,239.3,217,295,1899,1779,1964,0.074,0.0661,0.093,1100,1100,1100,990,990,990,974.1,973.9,974.2,15.9,15.8,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.06,13.97,14.2,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.47,35.22,35.84,34.4,34.16,34.77,0,0,0,0,0,0,0.765,0,1.295,0.074,0.34,0.66,11.8
987976800000,2001,4,2000,7,30,7,1.83,0.178,0.665,23979.7,146,146,142.7,4,4,4,3031,2909,3145,2736,2614,295,295,295,1636,1514,1750,0.0973,0.0938,0.101,1100,1100,1100,990,990,990,973.6,973.3,973.9,16.4,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.26,14.83,0.938,0.937,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.78,36.02,37.6,35.68,34.94,36.5,0,0,0,0,0,0,0.793,0,1.165,0.097,0.36,0.64,13.1
988581600000,2001,4,2000,7,31,7,1.65,0.169,0.665,25345.4,154.4,154.4,150.9,4,4,4,2735,2605,2865,2456,2329,278.7,276,295,1356,1229,1470,0.102,0.0978,0.106,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.94,15.57,0.942,0.941,0.943,0.973,0.971,0.975,0.917,0.914,0.92,38.75,37.89,39.6,37.72,36.81,38.61,0,0,0,0,0,0,0.838,0,0.985,0.1,0.4,0.6,15.4
989186400000,2001,5,2000,8,32,7,1.47,0.167,0.665,26735.3,162.6,162.6,159.1,4,4,4,2437,2312,2563,2161,2036,276,276,276,1061,935.7,1187,0.113,0.108,0.119,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.67,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.7,39.88,41.51,39.78,38.91,40.65,0,0,0,0,0,0,0.884,0,0.805,0.11,0.45,0.55,18.2
989791200000,2001,5,2000,8,33,7,1.27,0.167,0.665,28219.3,172.3,172.3,168,4,4,4,2108,1952,2271,1832,1676,276,276,276,731.5,575.9,894.7,0.131,0.122,0.141,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.77,16.37,17.18,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.85,41.78,43.96,41.99,40.93,43.08,0,0,0,0,0,0,0.933,0,0.605,0.13,0.52,0.48,22.2
990396000000,2001,5,2000,8,34,7,1.08,0.167,0.665,29954,182.4,182.4,178.3,4,4,4,1778,1661,1906,1502,1385,276,276,276,402.2,284.8,530.2,0.156,0.145,0.166,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.74,17.33,18.13,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.48,44.36,46.52,44.57,43.47,45.59,0,0,0,0,0,0,0.991,0,0.415,0.15,0.62,0.38,27.7
991000800000,2001,5,2000,8,35,7,0.921,0.15,0.665,31453.8,190.5,190.5,187.2,4,4,4,1524,1432,1624,1276,1222,247.7,210,276,175.9,122.4,248.5,0.162,0.141,0.182,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.889,0.863,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.6,18.25,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.76,46.84,48.61,46.81,45.9,47.63,0,0,0,0,0,0,1.04,0,0.256,0.16,0.72,0.28,34.2
991605600000,2001,6,2000,9,36,7,0.771,0.127,0.63,31485.8,192.8,192.8,187.4,4,4,4,1274,1153,1405,1064,942.5,210,210,210,21.84,-1.137e-13,94.55,0.166,0.15,0.182,1042,942.5,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.737,0.588,0.851,0.538,0.395,0.648,0.025,0.018,0.031,1.56,1.24,1.8,0.074,0.058,0.086,19.68,19.02,20.38,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.9,44.97,49.76,46.85,44.07,48.2,0,0,0,0,0,0,1.04,0,0.141,0.16,0.82,0.18,40.8
992210400000,2001,6,2000,9,37,7,0.633,0.127,0.506,26582.9,171.9,171.9,158.2,4,3,3.7142857142857144,1047,978,1122,837.2,768,210,210,210,0,-1.137e-13,1.137e-13,0.201,0.187,0.215,837.2,768,912.4,990,990,990,968,967.8,968.3,22,21.7,22.2,0.492,0.428,0.561,0.344,0.311,0.381,0.016,0.014,0.018,1.08,1.02,1.19,0.049,0.046,0.055,20.87,20.52,21.16,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.55,39.9,51.97,43,38.94,48.2,0,0,0,0,0,0,0.879,0,0.127,0.2,0.8,0.2,42
992815200000,2001,6,2000,9,38,7,0.552,0.127,0.425,23336,144.6,144.6,138.9,3,3,3,913.3,867.2,961.1,703.3,657.2,210,210,210,0,0,0,0.23,0.218,0.242,703.3,657.2,751.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.374,0.344,0.413,0.271,0.24,0.303,0.012,0.011,0.014,0.904,0.822,0.996,0.04,0.036,0.045,21.54,21.26,21.81,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.35,44.79,49.94,46.3,43.9,48.2,0,0,0,0,0,0,0.772,0,0.127,0.23,0.77,0.23,42.3
993420000000,2001,6,2000,9,39,7,0.497,0.125,0.372,20909.4,129.3,129.3,124.5,3,3,3,821.7,795,852.9,615.2,593.1,206.6,186,210,0,0,0,0.251,0.234,0.261,615.2,593.1,642.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.319,0.307,0.336,0.212,0.197,0.23,0.0093,0.0086,0.01,0.75,0.714,0.798,0.033,0.031,0.035,22.06,21.89,22.18,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,42.35,41,43.96,41.49,40.1,43.09,0,0,0,0,0,0,0.691,0,0.125,0.25,0.75,0.25,42.1
994024800000,2001,7,2000,10,40,7,0.461,0.112,0.349,19766.7,122.6,122.6,117.7,3,3,3,762.8,731.6,787.5,576.8,545.6,186,186,186,0,0,0,0.244,0.236,0.254,576.8,545.6,601.5,990,990,990,967,966.8,967,23,23,23.2,0.294,0.276,0.308,0.186,0.165,0.203,0.0081,0.0071,0.0088,0.682,0.629,0.723,0.03,0.027,0.032,22.37,22.23,22.54,0.953,0.95,0.954,0.976,0.972,0.98,0.93,0.924,0.935,40.17,38.21,41.7,39.22,37.15,40.85,0,0,0,0,0,0,0.654,0,0.112,0.24,0.76,0.24,42.9
994629600000,2001,7,2000,10,41,7,0.416,0.112,0.304,17117.7,109.1,109.1,101.9,3,2,2.5714285714285716,688.2,658.1,719.9,502.2,472.1,186,186,186,8.12e-15,0,5.684e-14,0.27,0.258,0.283,502.2,472.1,533.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.251,0.234,0.269,0.138,0.122,0.158,0.0059,0.0052,0.0068,0.604,0.556,0.65,0.026,0.024,0.028,22.74,22.61,22.85,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.87,35.39,52.37,40.85,34.33,48.2,0,0,0,0,0,0,0.566,0,0.112,0.27,0.73,0.27,41.1
995234400000,2001,7,2000,10,42,7,0.376,0.12,0.256,15054.6,96.4,96.4,89.61,2,2,2,621.7,596,648.5,424,369,197.7,186,227,0,-5.684e-14,5.684e-14,0.319,0.287,0.381,424,369,462.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.194,0.229,0.0991,0.0732,0.117,0.0042,0.0031,0.005,0.54,0.459,0.601,0.023,0.019,0.026,23.07,22.91,23.26,0.956,0.951,0.958,0.979,0.976,0.98,0.936,0.928,0.939,45.83,40.03,49.73,44.81,39.07,48.2,0,0,0,0,0,0,0.498,0,0.12,0.32,0.68,0.32,40
995839200000,2001,7,2000,10,43,7,0.342,0.137,0.204,11997.6,76.28,76.28,71.41,2,2,2,564.8,542.7,587.5,337.8,315.7,227,227,227,0,-5.684e-14,5.684e-14,0.402,0.386,0.418,337.8,315.7,360.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.183,0.175,0.191,0.0585,0.048,0.0692,0.0025,0.002,0.0029,0.412,0.379,0.446,0.017,0.016,0.019,23.45,23.31,23.58,0.947,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.77,34.44,39.15,35.71,33.4,38.14,0,0,0,0,0,0,0.397,0,0.138,0.4,0.6,0.4,35.1
996444000000,2001,7,2000,10,44,7,0.311,0.119,0.192,11355.5,72.01,72.01,67.59,2,2,2,513.9,491.6,535.9,317.6,302,196.3,184,227,8.12e-15,0,5.684e-14,0.381,0.352,0.429,317.6,302,338.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.169,0.18,0.0489,0.0416,0.0586,0.002,0.0017,0.0024,0.379,0.358,0.409,0.016,0.015,0.017,23.71,23.62,23.82,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,34.84,32.99,37.12,33.8,32,36,0,0,0,0,0,0,0.376,0,0.119,0.38,0.62,0.38,36.5
997048800000,2001,8,2000,11,45,7,0.281,0.111,0.17,10081.7,64.14,64.14,60.01,2,2,2,464.8,445.9,484.2,280.8,261.9,184,184,184,0,0,0,0.396,0.38,0.413,280.8,261.9,300.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.167,0.0315,0.0226,0.0407,0.0013,0.00093,0.0017,0.323,0.295,0.352,0.013,0.012,0.015,23.99,23.87,24.1,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,30.93,28.86,33.06,30.01,28,32.07,0,0,0,0,0,0,0.333,0,0.111,0.4,0.6,0.4,35.9
997653600000,2001,8,2000,11,46,7,0.256,0.111,0.145,8600.51,54.77,54.77,51.19,2,1,1.7142857142857142,424,408.4,440.2,240,224.4,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.434,0.418,0.45,240,224.4,256.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.151,0.0165,0.0148,0.0199,0.00067,0.0006,0.00082,0.31,0.26,0.409,0.013,0.011,0.017,24.18,24.13,24.26,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.01,25.83,52.04,32.48,25.05,48.2,0,0,0,0,0,0,0.284,0,0.111,0.43,0.57,0.43,33.6
998258400000,2001,8,2000,11,47,7,0.235,0.111,0.124,7677.5,48.2,48.2,45.7,1,1,1,389.3,376.4,403.3,205.3,192.4,184,184,184,-4.06e-15,-2.842e-14,0,0.473,0.456,0.489,205.3,192.4,219.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.129,0.138,0.0132,0.0121,0.0144,0.00054,0.00049,0.00059,0.366,0.343,0.391,0.015,0.014,0.016,24.29,24.19,24.37,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,46.72,43.83,49.83,45.7,42.95,48.2,0,0,0,0,0,0,0.254,0,0.111,0.47,0.53,0.47,32.7
998863200000,2001,8,2000,11,48,7,0.221,0.103,0.117,7259.25,48.2,48.2,43.21,1,1,1,365,352.7,374.5,194.1,177.4,170.9,138,184,1.624e-14,0,2.842e-14,0.467,0.386,0.509,194.1,177.4,219.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.128,0.123,0.134,0.0122,0.0108,0.0144,0.00049,0.00044,0.00058,0.345,0.316,0.388,0.014,0.013,0.016,24.43,24.39,24.48,0.953,0.948,0.958,0.979,0.977,0.98,0.933,0.926,0.939,44.31,40.39,50.45,43.21,39.45,48.2,0,0,0,0,0,0,0.24,0,0.104,0.47,0.53,0.47,32.8
999468000000,2001,9,2000,12,49,7,0.202,0.0835,0.118,7408.17,47.16,47.16,44.1,1,1,1,333.8,321.2,347.5,195.8,183.2,138,138,138,1.218e-14,-2.842e-14,2.842e-14,0.414,0.397,0.43,195.8,183.2,209.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0124,0.0113,0.0136,0.0005,0.00045,0.00055,0.345,0.322,0.369,0.014,0.013,0.015,24.59,24.49,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45,42.1,48.12,44.1,41.26,47.16,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.7
1000072800000,2001,9,2000,12,50,7,0.187,0.0835,0.104,6450.11,40.4,40.4,38.39,1,1,1,309.5,302.4,317.7,171.5,164.3,138,138,138,1.218e-14,0,2.842e-14,0.446,0.434,0.456,171.5,164.3,179.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.12,0.0103,0.00972,0.011,0.00041,0.00039,0.00044,0.301,0.288,0.316,0.012,0.011,0.013,24.75,24.7,24.8,0.946,0.944,0.949,0.975,0.971,0.979,0.922,0.917,0.929,39.39,37.73,41.28,38.39,36.64,40.4,0,0,0,0,0,0,0.213,0,0.083,0.45,0.56,0.44,34.5
1000677600000,2001,9,2000,12,51,7,0.178,0.0835,0.0943,5831.31,36.17,36.17,34.71,1,1,1,294,286.8,300.4,156,148.8,138,138,138,0,-2.842e-14,2.842e-14,0.469,0.459,0.481,156,148.8,162.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.109,0.114,0.00901,0.00839,0.00956,0.00036,0.00033,0.00038,0.273,0.261,0.285,0.011,0.01,0.011,24.85,24.81,24.89,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,35.78,34.1,37.28,34.71,33.07,36.17,0,0,0,0,0,0,0.193,0,0.0837,0.47,0.53,0.47,32.8
1001282400000,2001,9,2000,12,52,7,0.167,0.0835,0.084,5177.71,32.51,32.51,30.82,1,1,1,276.9,269.5,284.3,138.9,131.5,138,138,138,0,-2.842e-14,2.842e-14,0.498,0.485,0.512,138.9,131.5,146.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.103,0.108,0.00756,0.00693,0.00819,0.0003,0.00027,0.00033,0.243,0.23,0.256,0.0096,0.0091,0.01,24.95,24.91,24.99,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.77,30.04,33.51,30.82,29.13,32.51,0,0,0,0,0,0,0.171,0,0.083,0.5,0.5,0.5,31
1001887200000,2001,10,2001,1,1,7,0.161,0.0665,0.094,5834.39,35.61,35.61,34.73,1,1,1,265.4,259.4,269.3,155.4,149.4,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.415,0.409,0.424,155.4,149.4,159.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00896,0.00845,0.00929,0.00035,0.00033,0.00037,0.27,0.259,0.277,0.011,0.01,0.011,24.97,24.95,25,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,35.8,34.4,36.71,34.73,33.37,35.61,0,0,0,0,0,0,0.193,0,0.067,0.41,0.58,0.42,36.2
1002492000000,2001,10,2001,1,2,7,0.151,0.0665,0.0844,5226.68,32.8,32.8,31.11,1,1,1,249.6,242.2,257,139.6,132.2,110,110,110,-4.06e-15,-2.842e-14,0,0.441,0.428,0.454,139.6,132.2,147,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00761,0.00699,0.00824,0.0003,0.00028,0.00033,0.241,0.228,0.255,0.0095,0.009,0.01,25.07,25.02,25.12,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.07,30.34,33.82,31.11,29.43,32.8,0,0,0,0,0,0,0.173,0,0.0666,0.44,0.56,0.44,34.6
1003096800000,2001,10,2001,1,3,7,0.144,0.0654,0.0786,4859.57,31.3,31.3,28.93,1,1,1,238.1,235.1,240.8,129.9,125.1,108.1,97,110,0,-1.421e-14,1.421e-14,0.454,0.409,0.468,129.9,125.1,140,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0977,0.101,0.00679,0.00638,0.00765,0.00027,0.00025,0.0003,0.224,0.215,0.24,0.0088,0.0085,0.0095,25.15,25.13,25.17,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,29.82,28.68,32.26,28.93,27.82,31.3,0,0,0,0,0,0,0.161,0,0.0654,0.45,0.55,0.45,33.7
1003701600000,2001,10,2001,1,4,7,0.143,0.0587,0.0839,5206.9,31.36,31.36,30.99,1,1,1,235.7,232.6,237.3,138.7,135.6,97,97,97,0,0,0,0.412,0.409,0.417,138.7,135.6,140.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0993,0.101,0.00754,0.00728,0.00767,0.0003,0.00029,0.0003,0.238,0.232,0.24,0.0094,0.0091,0.0095,25.15,25.14,25.17,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.95,31.24,32.33,30.99,30.3,31.36,0,0,0,0,0,0,0.172,0,0.0591,0.41,0.59,0.41,36.4
1004306400000,2001,10,2001,1,5,7,0.143,0.0573,0.0854,5307.72,31.92,31.92,31.59,1,1,1,235.9,234,239.7,141.2,138.4,94.71,93,97,0,0,0,0.401,0.397,0.412,141.2,138.4,142.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.102,0.00775,0.00751,0.00788,0.00031,0.0003,0.00031,0.242,0.237,0.245,0.0095,0.0093,0.0097,25.14,25.12,25.15,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.57,31.88,32.91,31.59,30.92,31.92,0,0,0,0,0,0,0.176,0,0.0576,0.4,0.6,0.4,37.1
1004911200000,2001,11,2001,2,6,7,0.144,0.0562,0.0878,5457.98,33.18,33.18,32.49,1,1,1,238.1,234,241.1,145.1,141,93,93,93,0,0,0,0.391,0.386,0.397,145.1,141,148.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.103,0.00808,0.00773,0.00834,0.00032,0.0003,0.00033,0.249,0.241,0.254,0.0098,0.0095,0.01,25.12,25.1,25.15,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.49,32.53,34.2,32.49,31.55,33.18,0,0,0,0,0,0,0.18,0,0.0562,0.39,0.61,0.39,37.9
1005516000000,2001,11,2001,2,7,7,0.151,0.0562,0.0944,5876.53,35.96,35.96,34.98,1,1,1,249.1,244.1,253.4,156.1,151.1,93,93,93,0,0,0,0.373,0.367,0.381,156.1,151.1,160.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00902,0.00859,0.00938,0.00036,0.00034,0.00037,0.268,0.259,0.276,0.011,0.01,0.011,25.04,25.01,25.08,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.06,34.91,37.07,34.98,33.86,35.96,0,0,0,0,0,0,0.194,0,0.0566,0.37,0.63,0.37,38.9
1006120800000,2001,11,2001,2,8,7,0.157,0.0562,0.101,6316.29,38.46,38.46,37.6,1,1,1,260,255.3,263.5,167,162.3,93,93,93,-8.12e-15,-2.842e-14,0,0.358,0.353,0.364,167,162.3,170.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.111,0.00995,0.00955,0.0102,0.00039,0.00038,0.00041,0.288,0.28,0.294,0.011,0.011,0.012,24.97,24.95,25,0.944,0.943,0.946,0.973,0.971,0.975,0.919,0.915,0.922,38.64,37.53,39.45,37.6,36.43,38.46,0,0,0,0,0,0,0.209,0,0.056,0.36,0.64,0.36,40.2
1006725600000,2001,11,2001,2,9,7,0.163,0.0581,0.105,6562.78,40.38,40.38,39.06,1,1,1,269.1,267.1,271.2,173,166.1,96.14,93,104,-4.06e-15,-2.842e-14,2.842e-14,0.357,0.343,0.385,173,166.1,178.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.114,0.0105,0.00987,0.0109,0.00041,0.00039,0.00043,0.299,0.287,0.308,0.012,0.011,0.012,24.92,24.91,24.93,0.946,0.944,0.948,0.976,0.972,0.979,0.924,0.918,0.928,40.02,38.34,41.26,39.06,37.29,40.38,0,0,0,0,0,0,0.217,0,0.058,0.36,0.64,0.36,40.3
1007330400000,2001,12,2001,3,10,7,0.165,0.0629,0.102,6402.92,39.33,39.33,38.11,1,1,1,273.4,269.8,278.3,169.4,165.8,104,104,104,4.06e-15,-2.842e-14,2.842e-14,0.381,0.374,0.385,169.4,165.8,174.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.114,0.0101,0.00984,0.0106,0.0004,0.00039,0.00042,0.293,0.287,0.302,0.012,0.011,0.012,24.91,24.88,24.93,0.945,0.944,0.947,0.974,0.972,0.977,0.921,0.918,0.925,39.12,38.28,40.27,38.11,37.22,39.33,0,0,0,0,0,0,0.212,0,0.063,0.38,0.62,0.38,38.8
1007935200000,2001,12,2001,3,11,7,0.17,0.0489,0.121,7631.18,48.17,48.17,45.42,1,1,1,280.4,275.8,288.4,199.5,174,80.86,77,104,-4.06e-15,-2.842e-14,2.842e-14,0.289,0.267,0.374,199.5,174,211.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.114,0.124,0.0127,0.0105,0.0137,0.0005,0.00042,0.00055,0.345,0.301,0.366,0.014,0.012,0.015,24.83,24.78,24.89,0.954,0.947,0.957,0.979,0.976,0.98,0.935,0.924,0.938,46.37,40.2,49.16,45.42,39.26,48.17,0,0,0,0,0,0,0.252,0,0.049,0.29,0.71,0.29,44.9
1008540000000,2001,12,2001,3,12,7,0.176,0.0419,0.134,8247.16,50.59,50.59,49.09,2,1,1.4285714285714286,291.1,288.1,294.7,221.9,213.9,69.29,59,77,-4.06e-15,-2.842e-14,0,0.238,0.203,0.265,221.9,213.9,231.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.127,0.125,0.129,0.0146,0.0139,0.0154,0.00058,0.00055,0.00061,0.317,0.24,0.377,0.013,0.0096,0.015,24.82,24.74,24.91,0.943,0.923,0.958,0.976,0.97,0.98,0.92,0.895,0.939,39.77,25.82,50.6,38.32,25.05,48.2,0,0,0,0,0,0,0.273,0,0.042,0.24,0.76,0.24,46.9
1009144800000,2001,12,2001,3,13,7,0.178,0.0357,0.142,8640.08,53.72,53.72,51.43,2,2,2,294.1,288.4,304.3,235.1,229.4,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.201,0.194,0.205,235.1,229.4,245.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.13,0.128,0.134,0.0157,0.0152,0.0166,0.00063,0.00061,0.00066,0.247,0.241,0.258,0.0098,0.0096,0.01,24.88,24.82,24.91,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,26.51,25.85,27.69,25.71,25.08,26.86,0,0,0,0,0,0,0.286,0,0.036,0.2,0.8,0.2,48.5
1009749600000,2001,12,2001,3,14,7,0.191,0.0429,0.148,9010.6,54.88,54.88,53.63,2,2,2,316.5,309.5,323.1,245.5,237.8,71,59,73,-1.624e-14,-2.842e-14,0,0.224,0.191,0.235,245.5,237.8,250.5,990,990,990,965,964.9,965,25,25,25.1,0.135,0.133,0.137,0.0166,0.016,0.0172,0.00067,0.00064,0.00069,0.26,0.252,0.266,0.01,0.01,0.011,24.76,24.72,24.79,0.928,0.925,0.929,0.97,0.97,0.97,0.9,0.898,0.901,27.65,26.76,28.29,26.82,25.96,27.44,0,0,0,0,0,0,0.298,0,0.043,0.22,0.77,0.23,47.2
1010354400000,2002,1,2001,4,15,7,0.206,0.0442,0.162,9808.32,62.42,62.42,58.38,2,2,2,340.3,324.5,358.9,267.3,251.5,73,73,73,0,0,0,0.215,0.203,0.225,267.3,251.5,285.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.138,0.15,0.0252,0.0177,0.034,0.001,0.00071,0.0014,0.291,0.268,0.319,0.012,0.011,0.013,24.61,24.49,24.71,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,30.09,28.33,32.17,29.19,27.48,31.21,0,0,0,0,0,0,0.324,0,0.044,0.21,0.79,0.21,47.6
1010959200000,2002,1,2001,4,16,7,0.225,0.0442,0.181,10963.7,68.56,68.56,65.26,2,2,2,372.2,363.1,387.7,299.2,290.1,73,73,73,0,0,0,0.196,0.188,0.201,299.2,290.1,314.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.155,0.151,0.16,0.0402,0.0359,0.0475,0.0016,0.0014,0.0019,0.339,0.325,0.362,0.014,0.013,0.015,24.4,24.3,24.46,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,33.64,32.63,35.34,32.63,31.65,34.28,0,0,0,0,0,0,0.363,0,0.044,0.2,0.8,0.2,48.7
1011564000000,2002,1,2001,4,17,7,0.247,0.0442,0.203,12285.2,75.72,75.72,73.13,2,2,2,408.8,395,420.2,335.8,322,73,73,73,0,0,0,0.179,0.174,0.185,335.8,322,347.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.163,0.171,0.0575,0.051,0.0629,0.0023,0.0021,0.0026,0.394,0.373,0.411,0.016,0.015,0.017,24.17,24.1,24.25,0.946,0.944,0.948,0.971,0.97,0.974,0.919,0.915,0.923,37.64,36.14,38.89,36.56,35.06,37.86,0,0,0,0,0,0,0.406,0,0.044,0.18,0.82,0.18,49.7
1012168800000,2002,1,2001,4,18,7,0.263,0.0473,0.215,13048.5,78.98,78.98,77.67,2,2,2,434.2,423.8,447.3,356,350.8,78.14,73,85,0,0,0,0.18,0.169,0.195,356,350.8,362.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.175,0.173,0.178,0.0671,0.0646,0.07,0.0027,0.0026,0.0029,0.425,0.417,0.435,0.017,0.017,0.018,24.02,23.95,24.08,0.949,0.948,0.95,0.976,0.974,0.977,0.926,0.924,0.928,39.81,39.25,40.42,38.83,38.24,39.49,0,0,0,0,0,0,0.431,0,0.048,0.18,0.82,0.18,49.6
1012773600000,2002,2,2001,5,19,7,0.28,0.0514,0.229,13862.7,85.8,85.8,82.52,2,2,2,463.2,450.3,478.7,378.2,365.3,85,85,85,0,0,0,0.184,0.178,0.189,378.2,365.3,393.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.183,0.179,0.189,0.0775,0.0714,0.0848,0.0032,0.0029,0.0035,0.459,0.439,0.482,0.019,0.018,0.02,23.86,23.76,23.93,0.952,0.95,0.954,0.979,0.978,0.98,0.933,0.929,0.935,42.13,40.75,43.78,41.26,39.83,42.9,0,0,0,0,0,0,0.458,0,0.051,0.18,0.82,0.18,49.5
1013378400000,2002,2,2001,5,20,7,0.313,0.0514,0.262,15611.3,96.4,96.4,92.92,2,2,2,518.3,486.1,552.8,433.3,401.1,85,85,85,8.12e-15,0,5.684e-14,0.164,0.154,0.175,433.3,401.1,467.8,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.203,0.192,0.216,0.104,0.0883,0.12,0.0043,0.0036,0.005,0.542,0.493,0.594,0.023,0.02,0.025,23.53,23.32,23.72,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.81,44.56,51.18,46.46,43.66,48.2,0,0,0,0,0,0,0.516,0,0.051,0.16,0.84,0.16,49.9
1013983200000,2002,2,2001,5,21,7,0.359,0.0514,0.307,17748.5,112.2,112.2,105.6,3,2,2.857142857142857,593.3,562.9,623.1,508.3,477.9,85,85,85,-1.624e-14,-5.684e-14,5.684e-14,0.143,0.136,0.151,508.3,477.9,538.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.239,0.221,0.256,0.141,0.125,0.16,0.006,0.0052,0.0068,0.567,0.521,0.611,0.024,0.022,0.026,23.17,23.01,23.29,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.99,35.24,52.1,37.51,34.18,48.2,0,0,0,0,0,0,0.587,0,0.052,0.14,0.86,0.14,49.4
1014588000000,2002,2,2001,5,22,7,0.403,0.0571,0.346,19993.4,122,122,119,3,3,3,667,632.7,695.5,572.6,547.7,94.43,85,107,0,0,0,0.141,0.127,0.158,572.6,547.7,588.5,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.277,0.261,0.289,0.183,0.167,0.194,0.0078,0.0071,0.0083,0.661,0.617,0.691,0.028,0.026,0.03,22.77,22.63,22.95,0.952,0.951,0.954,0.977,0.974,0.979,0.931,0.926,0.934,40.59,39.06,41.51,39.67,38.05,40.65,0,0,0,0,0,0,0.661,0,0.057,0.14,0.86,0.14,49.6
1015192800000,2002,3,2001,6,23,7,0.43,0.0647,0.365,20981.1,127,127,124.9,3,3,3,711,700.8,722.6,604,593.8,107,107,107,0,0,0,0.151,0.148,0.153,604,593.8,615.6,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.298,0.292,0.305,0.204,0.198,0.212,0.0088,0.0085,0.0091,0.717,0.7,0.737,0.031,0.03,0.032,22.54,22.47,22.6,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.48,41.84,43.19,41.63,41,42.33,0,0,0,0,0,0,0.694,0,0.065,0.15,0.85,0.15,48.8
1015797600000,2002,3,2001,6,24,7,0.439,0.0647,0.375,21450.3,128.3,128.3,127.7,3,3,3,726.5,723.4,729.7,619.5,616.4,107,107,107,0,0,0,0.147,0.147,0.148,619.5,616.4,622.7,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.307,0.305,0.309,0.215,0.213,0.217,0.0093,0.0092,0.0094,0.743,0.738,0.749,0.032,0.032,0.032,22.45,22.43,22.47,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.43,43.24,43.62,42.56,42.38,42.75,0,0,0,0,0,0,0.709,0,0.064,0.15,0.85,0.15,48.9
1016402400000,2002,3,2001,6,25,7,0.44,0.0647,0.375,21463.1,128.6,128.6,127.8,3,3,3,727,721.8,731.9,620,614.8,107,107,107,0,0,0,0.147,0.146,0.148,620,614.8,624.9,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.307,0.304,0.31,0.215,0.212,0.218,0.0093,0.0091,0.0094,0.744,0.735,0.752,0.032,0.032,0.032,22.45,22.42,22.48,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.45,43.14,43.76,42.59,42.28,42.88,0,0,0,0,0,0,0.71,0,0.065,0.15,0.85,0.15,48.8
1017007200000,2002,3,2001,6,26,7,0.449,0.0647,0.385,21945.3,131.7,131.7,130.6,3,3,3,743.1,733.3,749.1,636.1,626.3,107,107,107,0,0,0,0.144,0.143,0.146,636.1,626.3,642.1,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.316,0.311,0.32,0.226,0.219,0.23,0.0098,0.0095,0.01,0.771,0.755,0.781,0.033,0.033,0.034,22.36,22.32,22.41,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.43,43.84,44.8,43.54,42.96,43.9,0,0,0,0,0,0,0.726,0,0.064,0.14,0.86,0.14,48.9
1017612000000,2002,4,2001,7,27,7,0.46,0.0756,0.385,21872.4,132.3,132.3,130.2,3,3,3,761.2,751.1,773.3,636.2,626.1,125,125,125,0,0,0,0.164,0.162,0.166,636.2,626.1,648.3,990,990,990,966.9,966.9,967,23.1,23,23.1,0.321,0.315,0.328,0.226,0.219,0.234,0.0098,0.0095,0.01,0.776,0.759,0.796,0.034,0.033,0.035,22.28,22.21,22.34,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.28,43.67,45.01,43.4,42.8,44.1,0,0,0,0,0,0,0.723,0,0.075,0.16,0.84,0.16,47.5
1018216800000,2002,4,2001,7,28,7,0.502,0.0756,0.426,23527.7,144.6,144.6,140,3,3,3,830.1,779.2,897,705.1,654.2,125,125,125,0,0,0,0.151,0.139,0.16,705.1,654.2,772,990,990,990,967.2,967,967.5,22.8,22.5,23,0.364,0.331,0.415,0.271,0.238,0.313,0.012,0.01,0.014,0.894,0.806,1.01,0.039,0.035,0.045,21.88,21.5,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.23,45.36,51.88,46.68,44.45,48.2,0,0,0,0,0,0,0.778,0,0.076,0.15,0.85,0.15,46.9
1018821600000,2002,4,2001,7,29,7,0.578,0.0756,0.502,27133.3,163.7,163.7,161.5,4,4,4,955.2,921.5,968.3,830.2,796.5,125,125,125,0,0,0,0.131,0.129,0.136,830.2,796.5,843.3,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.468,0.437,0.48,0.341,0.325,0.347,0.015,0.014,0.016,1.03,0.973,1.05,0.046,0.043,0.047,21.25,21.17,21.44,0.954,0.953,0.954,0.979,0.976,0.98,0.934,0.93,0.935,41.25,39.91,41.77,40.38,38.95,40.93,0,0,0,0,0,0,0.897,0,0.076,0.13,0.87,0.13,46.9
1019426400000,2002,4,2001,7,30,7,0.573,0.0756,0.497,26892.5,162.5,162.5,160.1,4,4,4,946.6,937.6,961.1,821.6,812.6,125,125,125,0,0,0,0.132,0.13,0.133,821.6,812.6,836.1,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.46,0.452,0.473,0.337,0.332,0.344,0.015,0.015,0.015,1.02,1,1.04,0.046,0.045,0.047,21.3,21.21,21.35,0.954,0.954,0.954,0.978,0.977,0.979,0.933,0.932,0.934,40.92,40.56,41.49,40.02,39.64,40.63,0,0,0,0,0,0,0.889,0,0.076,0.13,0.87,0.13,46.9
1020031200000,2002,4,2001,7,31,7,0.582,0.0851,0.497,26791.4,162.5,162.5,159.5,4,4,4,962,939.9,987.7,821.3,802.3,140.7,125,147,0,0,0,0.146,0.133,0.155,821.3,802.3,840.7,990,990,990,967.7,967.7,967.9,22.3,22.1,22.3,0.46,0.443,0.479,0.336,0.327,0.346,0.015,0.015,0.016,1.02,0.984,1.05,0.046,0.044,0.047,21.24,21.1,21.34,0.954,0.953,0.954,0.978,0.976,0.979,0.932,0.93,0.934,40.78,39.97,41.49,39.87,39.01,40.63,0,0,0,0,0,0,0.886,0,0.085,0.15,0.85,0.15,46
1020636000000,2002,5,2001,8,32,7,0.593,0.0889,0.504,27110.7,164.2,164.2,161.4,4,4,4,980.9,951.6,997.6,833.9,804.6,147,147,147,0,0,0,0.15,0.147,0.154,833.9,804.6,850.6,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.472,0.446,0.488,0.343,0.328,0.351,0.015,0.015,0.016,1.04,0.988,1.07,0.047,0.044,0.048,21.14,21.04,21.31,0.954,0.953,0.954,0.979,0.976,0.98,0.934,0.931,0.935,41.22,40.07,41.88,40.34,39.11,41.04,0,0,0,0,0,0,0.897,0,0.089,0.15,0.85,0.15,45.7
1021240800000,2002,5,2001,8,33,7,0.536,0.0889,0.447,24263.9,153.6,153.6,144.4,4,3,3.142857142857143,885.7,833.4,935.3,738.7,686.4,147,147,147,0,0,0,0.166,0.157,0.176,738.7,686.4,788.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.388,0.35,0.431,0.293,0.26,0.321,0.013,0.011,0.014,0.942,0.861,1.01,0.042,0.038,0.045,21.61,21.4,21.91,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.01,39.4,51.68,46.31,38.41,48.2,0,0,0,0,0,0,0.802,0,0.089,0.17,0.83,0.17,45.3
1021845600000,2002,5,2001,8,34,7,0.469,0.0889,0.38,21523.3,135.5,135.5,128.1,3,3,3,774.9,730.5,816.9,627.9,583.5,147,147,147,0,0,0,0.19,0.18,0.201,627.9,583.5,669.9,990,990,990,967,966.8,967.2,23,22.8,23.2,0.317,0.292,0.341,0.22,0.191,0.248,0.0096,0.0082,0.011,0.762,0.688,0.833,0.033,0.03,0.036,22.24,22,22.49,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.59,40.89,46.09,42.7,39.99,45.17,0,0,0,0,0,0,0.712,0,0.089,0.19,0.81,0.19,45.9
1022450400000,2002,5,2001,8,35,7,0.405,0.0841,0.321,18383.2,116.8,116.8,109.4,3,3,3,669.2,626.9,715,530.2,506.2,139,119,147,-1.624e-14,-5.684e-14,0,0.207,0.186,0.225,530.2,506.2,568,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.261,0.246,0.283,0.155,0.139,0.18,0.0066,0.0059,0.0078,0.597,0.557,0.661,0.025,0.024,0.028,22.83,22.58,23.03,0.949,0.947,0.952,0.972,0.97,0.976,0.922,0.918,0.929,37.54,35.93,39.91,36.47,34.85,38.94,0,0,0,0,0,0,0.608,0,0.084,0.21,0.79,0.21,45.4
1023055200000,2002,6,2001,9,36,7,0.35,0.072,0.278,16172,102.9,102.9,96.26,3,2,2.142857142857143,578.9,545.7,614.1,459.9,426.7,119,119,119,1.624e-14,0,5.684e-14,0.206,0.194,0.218,459.9,426.7,495.1,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.22,0.206,0.239,0.116,0.1,0.133,0.0049,0.0042,0.0056,0.573,0.536,0.626,0.024,0.022,0.026,23.22,23.07,23.41,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.49,35.37,52.15,45.68,34.31,48.2,0,0,0,0,0,0,0.535,0,0.072,0.21,0.79,0.21,46.2
1023660000000,2002,6,2001,9,37,7,0.307,0.072,0.235,14108.4,89.72,89.72,83.98,2,2,2,507.1,480.9,535,388.1,361.9,119,119,119,-1.624e-14,-5.684e-14,0,0.235,0.222,0.247,388.1,361.9,416,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.183,0.202,0.0822,0.0698,0.0954,0.0034,0.0029,0.004,0.479,0.439,0.52,0.02,0.018,0.022,23.64,23.47,23.8,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.928,0.937,42.88,40.12,45.78,41.99,39.17,44.86,0,0,0,0,0,0,0.467,0,0.072,0.23,0.77,0.23,46
1024264800000,2002,6,2001,9,38,7,0.272,0.072,0.2,11984.5,76.42,76.42,71.34,2,2,2,449.3,427.6,472.4,330.3,308.6,119,119,119,0,0,0,0.265,0.252,0.278,330.3,308.6,353.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.164,0.18,0.0549,0.0446,0.0658,0.0023,0.0018,0.0027,0.392,0.359,0.427,0.016,0.015,0.018,23.99,23.85,24.12,0.945,0.942,0.949,0.971,0.97,0.974,0.918,0.914,0.925,36.73,34.37,39.22,35.67,33.34,38.21,0,0,0,0,0,0,0.396,0,0.072,0.26,0.74,0.26,44.1
1024869600000,2002,6,2001,9,39,7,0.243,0.072,0.172,10305.2,65.25,65.25,61.34,2,2,2,402.6,384.6,420.8,283.6,265.6,119,119,119,0,0,0,0.296,0.283,0.309,283.6,265.6,301.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.149,0.161,0.0329,0.0244,0.0414,0.0013,0.00099,0.0017,0.322,0.295,0.349,0.013,0.012,0.014,24.27,24.16,24.38,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.62,29.63,33.63,30.67,28.74,32.62,0,0,0,0,0,0,0.341,0,0.071,0.3,0.71,0.29,42.4
1025474400000,2002,7,2001,10,40,7,0.219,0.0653,0.154,9268.96,58.75,58.75,55.17,2,2,2,362.4,346.6,378.9,254.4,238.7,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.298,0.285,0.312,254.4,238.7,270.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.149,0.0201,0.016,0.0269,0.00081,0.00064,0.0011,0.278,0.257,0.301,0.011,0.01,0.012,24.51,24.4,24.61,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.44,26.66,30.28,27.59,25.86,29.37,0,0,0,0,0,0,0.307,0,0.065,0.3,0.7,0.3,42.3
1026079200000,2002,7,2001,10,41,7,0.198,0.0653,0.133,8122.3,50.57,50.57,48.35,2,1,1.1428571428571428,328.2,315.8,341.4,220.2,207.8,108,108,108,0,-2.842e-14,2.842e-14,0.329,0.316,0.342,220.2,207.8,233.4,990,990,990,965,965,965.1,25,24.9,25,0.131,0.127,0.136,0.0145,0.0134,0.0156,0.00058,0.00054,0.00063,0.363,0.252,0.401,0.015,0.01,0.016,24.6,24.52,24.66,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,46.87,26.07,52.73,44.73,25.29,48.2,0,0,0,0,0,0,0.269,0,0.065,0.33,0.67,0.33,41
1026684000000,2002,7,2001,10,42,7,0.182,0.0653,0.116,7314.44,46.16,46.16,43.54,1,1,1,300.1,289.2,311.6,192.1,181.2,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.36,0.347,0.373,192.1,181.2,203.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.125,0.0121,0.0112,0.0131,0.00048,0.00044,0.00052,0.335,0.316,0.356,0.013,0.013,0.014,24.76,24.69,24.83,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.43,41.87,47.1,43.54,41.03,46.16,0,0,0,0,0,0,0.242,0,0.066,0.36,0.64,0.36,40.2
1027288800000,2002,7,2001,10,43,7,0.168,0.0653,0.102,6387.26,40.15,40.15,38.02,1,1,1,277.1,268.2,285.7,169.1,160.2,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.39,0.378,0.403,169.1,160.2,177.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.0101,0.00936,0.0109,0.0004,0.00037,0.00043,0.294,0.278,0.309,0.012,0.011,0.012,24.9,24.85,24.95,0.945,0.942,0.948,0.974,0.97,0.978,0.921,0.914,0.927,39.03,36.93,41.04,38.02,35.82,40.15,0,0,0,0,0,0,0.211,0,0.066,0.39,0.61,0.39,38
1027893600000,2002,7,2001,10,44,7,0.155,0.0601,0.0946,5883.73,36.63,36.63,35.02,1,1,1,255.8,246.6,265.2,156.4,151.2,99.43,93,108,-4.06e-15,-2.842e-14,2.842e-14,0.388,0.363,0.417,156.4,151.2,163.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.109,0.00904,0.0086,0.00962,0.00036,0.00034,0.00038,0.27,0.262,0.282,0.011,0.01,0.011,25.01,24.97,25.06,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.1,34.82,37.72,35.02,33.78,36.63,0,0,0,0,0,0,0.195,0,0.0604,0.39,0.61,0.39,38
1028498400000,2002,8,2001,11,45,7,0.142,0.0562,0.0857,5330.63,33.74,33.74,31.73,1,1,1,234.8,226.6,243.6,141.8,133.6,93,93,93,0,0,0,0.397,0.382,0.41,141.8,133.6,150.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.105,0.0078,0.00711,0.00855,0.00031,0.00028,0.00034,0.243,0.229,0.259,0.0096,0.009,0.01,25.15,25.08,25.21,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.71,30.79,34.78,31.73,29.87,33.74,0,0,0,0,0,0,0.176,0,0.0563,0.4,0.6,0.4,37.5
1029103200000,2002,8,2001,11,46,7,0.131,0.0562,0.0749,4644.09,29.31,29.31,27.64,1,1,1,216.9,210.5,224.2,123.9,117.5,93,93,93,0,-1.421e-14,1.421e-14,0.429,0.415,0.442,123.9,117.5,131.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0932,0.0981,0.00628,0.00573,0.0069,0.00025,0.00022,0.00027,0.212,0.2,0.225,0.0083,0.0078,0.0088,25.29,25.23,25.34,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.5,26.95,30.22,27.64,26.14,29.31,0,0,0,0,0,0,0.154,0,0.0561,0.43,0.57,0.43,35.5
1029708000000,2002,8,2001,11,47,7,0.123,0.0562,0.0667,2410.75,25.69,25.69,14.35,1,1,1,203.3,197.6,208.6,110.3,104.6,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.458,0.446,0.471,110.3,104.6,115.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0887,0.0926,0.00512,0.00464,0.00557,0.0002,0.00018,0.00022,0.187,0.177,0.197,0.0073,0.0069,0.0077,25.39,25.35,25.42,0.526,0,0.922,0.554,0,0.97,0.51,0,0.894,14.79,0,26.48,14.35,0,25.69,0,3,0,0,0.429,0,0.0797,0.429,0.0563,0.46,0.54,0.46,19.6
1030312800000,2002,8,2001,11,48,7,0.115,0.0544,0.0607,607.294,25.3,25.3,3.615,1,1,1,190.4,185.9,195.7,100.4,94.23,90,72,93,0,-1.421e-14,1.421e-14,0.472,0.387,0.497,100.4,94.23,113.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.085,0.0898,0.00429,0.00376,0.00543,0.00017,0.00015,0.00021,0.169,0.158,0.191,0.0066,0.0062,0.0075,25.41,25.38,25.42,0.131,0,0.92,0.139,0,0.97,0.128,0,0.893,3.727,0,26.09,3.615,0,25.3,0,6,0,0,0.857,0,0.0201,0.857,0.0543,0.47,0.53,0.47,5.28
1030917600000,2002,9,2001,12,49,7,0.106,0.0435,0.0624,3822.71,24.58,24.58,22.75,1,1,1,175.2,168.6,182.9,103.2,96.64,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.411,0.394,0.427,103.2,96.64,110.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0838,0.0888,0.00452,0.00396,0.00517,0.00018,0.00016,0.0002,0.172,0.161,0.186,0.0067,0.0063,0.0073,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.967,0.97,0.886,0.883,0.891,23.48,22,25.34,22.75,21.28,24.58,0,0,0,0,0,0,0.126,0,0.0436,0.41,0.59,0.41,36.1
1031522400000,2002,9,2001,12,50,7,0.0976,0.0435,0.0541,3327.12,20.89,20.89,19.8,1,1,1,161.5,155.8,166.7,89.45,83.79,72,72,72,0,-1.421e-14,1.421e-14,0.446,0.432,0.462,89.45,83.79,94.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0792,0.0831,0.00335,0.00287,0.0038,0.00013,0.00011,0.00015,0.148,0.138,0.157,0.0058,0.0054,0.0062,25.38,25.37,25.38,0.923,0.917,0.929,0.964,0.962,0.966,0.89,0.886,0.894,20.54,19.38,21.61,19.8,18.63,20.89,0,0,0,0,0,0,0.11,0,0.0435,0.45,0.55,0.45,34.1
1032127200000,2002,9,2001,12,51,7,0.0904,0.0435,0.0468,2908.89,18.23,18.23,17.31,1,1,1,149.5,146.2,153.9,77.46,74.22,72,72,72,6.09e-15,0,1.421e-14,0.482,0.468,0.492,77.46,74.22,81.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0758,0.0785,0.00233,0.00206,0.00271,0.000092,0.000081,0.00011,0.126,0.121,0.134,0.005,0.0047,0.0053,25.38,25.37,25.38,0.936,0.932,0.939,0.96,0.96,0.961,0.898,0.895,0.901,18.03,17.29,18.98,17.31,16.6,18.23,0,0,0,0,0,0,0.0962,0,0.0436,0.48,0.52,0.48,32.2
1032732000000,2002,9,2001,12,52,7,0.086,0.0435,0.0425,2578.9,16.34,16.34,15.35,1,1,1,142.2,138.8,145.4,70.23,66.83,72,72,72,0,-1.421e-14,1.421e-14,0.507,0.495,0.519,70.23,66.83,73.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0732,0.0756,0.00172,0.00143,0.00199,0.000067,0.000056,0.000078,0.113,0.107,0.119,0.0044,0.0042,0.0047,25.39,25.38,25.39,0.914,0.896,0.931,0.96,0.96,0.96,0.878,0.86,0.894,15.99,14.9,17.02,15.35,14.31,16.34,0,0,0,0,0,0,0.0853,0,0.0435,0.51,0.49,0.51,30
1033336800000,2002,9,2001,12,53,7,0.0845,0.0332,0.0513,3139.64,19.9,19.9,18.69,1,1,1,139.7,137.2,142.1,84.83,65.47,54.86,52,72,0,-1.421e-14,1.421e-14,0.393,0.366,0.524,84.83,65.47,90.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0728,0.0779,0.00296,0.00131,0.00341,0.00012,0.000052,0.00013,0.137,0.105,0.145,0.0054,0.0041,0.0057,25.36,25.35,25.4,0.918,0.888,0.927,0.963,0.96,0.964,0.884,0.853,0.892,19.4,14.48,20.64,18.69,13.9,19.9,0,0,0,0,0,0,0.104,0,0.0332,0.39,0.61,0.39,37.2
1033941600000,2002,10,2002,1,1,7,0.0815,0.0314,0.0501,3093.82,19.01,19.01,18.42,1,1,1,134.8,131.2,137.7,82.81,79.18,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.386,0.378,0.396,82.81,79.18,85.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0741,0.0764,0.00279,0.00248,0.00304,0.00011,0.000097,0.00012,0.132,0.126,0.138,0.0052,0.0049,0.0054,25.37,25.36,25.37,0.93,0.926,0.935,0.961,0.96,0.962,0.894,0.892,0.897,19.16,18.42,19.75,18.42,17.68,19.01,0,0,0,0,0,0,0.102,0,0.0314,0.39,0.61,0.39,38
1034546400000,2002,10,2002,1,2,7,0.0768,0.0314,0.0453,2812.82,17.41,17.41,16.74,1,1,1,127,124.3,129.8,74.96,72.34,52,52,52,-2.03e-15,-1.421e-14,0,0.41,0.401,0.418,74.96,72.34,77.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0717,0.0736,0.00212,0.0019,0.00236,0.000083,0.000074,0.000093,0.118,0.114,0.123,0.0046,0.0045,0.0048,25.38,25.38,25.39,0.935,0.926,0.94,0.96,0.96,0.96,0.897,0.889,0.902,17.44,16.68,18.14,16.74,16.01,17.41,0,0,0,0,0,0,0.093,0,0.0315,0.41,0.59,0.41,36.6
1035151200000,2002,10,2002,1,3,7,0.0735,0.0314,0.0421,2547.23,15.76,15.76,15.16,1,1,1,121.6,120.2,123.5,69.61,68.24,52,52,52,0,0,0,0.428,0.421,0.432,69.61,68.24,71.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.00167,0.00155,0.00183,0.000065,0.000061,0.000072,0.109,0.107,0.112,0.0043,0.0042,0.0044,25.39,25.39,25.39,0.911,0.904,0.922,0.96,0.96,0.96,0.875,0.867,0.885,15.79,15.36,16.41,15.16,14.74,15.76,0,0,0,0,0,0,0.0842,0,0.0314,0.43,0.57,0.43,34.7
1035756000000,2002,10,2002,1,4,7,0.072,0.0309,0.041,2457.43,15.61,15.61,14.63,1,1,1,119,117,121.1,67.85,64.96,51.14,50,52,0,0,0,0.43,0.413,0.445,67.85,64.96,71.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00152,0.00127,0.00179,0.000059,0.00005,0.00007,0.106,0.102,0.111,0.0042,0.004,0.0044,25.39,25.39,25.4,0.901,0.885,0.919,0.96,0.96,0.96,0.865,0.85,0.882,15.24,14.32,16.26,14.63,13.75,15.61,0,0,0,0,0,0,0.0813,0,0.031,0.43,0.57,0.43,34.1
1036360800000,2002,11,2002,2,5,7,0.0781,0.0302,0.0479,2968.59,18.25,18.25,17.67,1,1,1,129.2,124.1,132,79.19,74.07,50,50,50,2.03e-15,0,1.421e-14,0.387,0.379,0.403,79.19,74.07,82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0719,0.0747,0.00248,0.00205,0.00272,0.000097,0.00008,0.00011,0.126,0.116,0.131,0.0049,0.0046,0.0051,25.37,25.37,25.38,0.934,0.931,0.938,0.96,0.96,0.961,0.897,0.895,0.901,18.4,17.25,18.99,17.67,16.56,18.25,0,0,0,0,0,0,0.0982,0,0.0302,0.39,0.61,0.39,38
1036965600000,2002,11,2002,2,6,7,0.0798,0.0302,0.0495,3061.97,18.42,18.42,18.23,1,1,1,131.9,131.2,132.8,81.88,81.18,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.379,0.376,0.381,81.88,81.18,82.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0744,0.075,0.00271,0.00265,0.00279,0.00011,0.0001,0.00011,0.13,0.129,0.132,0.0051,0.0051,0.0052,25.37,25.37,25.37,0.931,0.93,0.932,0.961,0.96,0.961,0.895,0.894,0.895,18.97,18.83,19.16,18.23,18.08,18.42,0,0,0,0,0,0,0.101,0,0.0303,0.38,0.62,0.38,38.4
1037570400000,2002,11,2002,2,7,7,0.0784,0.0302,0.0482,2986.71,18.19,18.19,17.78,1,1,1,129.7,126.5,131.7,79.65,76.53,50,50,50,-4.06e-15,-1.421e-14,0,0.386,0.38,0.395,79.65,76.53,81.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0728,0.0746,0.00252,0.00226,0.0027,0.000099,0.000088,0.00011,0.126,0.121,0.13,0.005,0.0047,0.0051,25.37,25.37,25.38,0.934,0.931,0.938,0.96,0.96,0.961,0.897,0.895,0.901,18.51,17.87,18.94,17.78,17.16,18.19,0,0,0,0,0,0,0.0988,0,0.0302,0.39,0.61,0.39,38.1
1038175200000,2002,11,2002,2,8,7,0.0806,0.031,0.0496,3065.76,18.7,18.7,18.25,1,1,1,133.3,132.3,134.2,82,74.64,51.29,50,59,0,-1.421e-14,1.421e-14,0.385,0.373,0.441,82,74.64,84.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0735,0.0755,0.00272,0.00209,0.00291,0.00011,0.000082,0.00011,0.131,0.119,0.135,0.0051,0.0047,0.0053,25.37,25.37,25.38,0.931,0.928,0.938,0.961,0.96,0.962,0.895,0.893,0.901,18.99,17.43,19.44,18.25,16.74,18.7,0,0,0,0,0,0,0.101,0,0.031,0.38,0.62,0.38,38
1038780000000,2002,12,2002,3,9,7,0.0842,0.0357,0.0485,2998.89,20.38,20.38,17.85,1,1,1,139.2,132.8,151.4,80.19,73.82,59,59,59,4.06e-15,0,1.421e-14,0.425,0.39,0.444,80.19,73.82,92.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0732,0.0798,0.00257,0.00202,0.0036,0.0001,0.000079,0.00014,0.129,0.117,0.151,0.0051,0.0046,0.0059,25.37,25.35,25.38,0.931,0.919,0.938,0.961,0.96,0.965,0.895,0.887,0.9,18.56,17.16,21.11,17.85,16.48,20.38,0,0,0,0,0,0,0.0992,0,0.0357,0.42,0.58,0.42,35.6
1039384800000,2002,12,2002,3,10,7,0.0966,0.0357,0.0609,3721.99,22.96,22.96,22.15,1,1,1,159.8,155,163.2,100.8,95.97,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.369,0.362,0.381,100.8,95.97,104.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.081,0.0839,0.00432,0.00391,0.0046,0.00017,0.00015,0.00018,0.166,0.157,0.172,0.0065,0.0062,0.0067,25.35,25.35,25.35,0.912,0.911,0.915,0.969,0.967,0.97,0.884,0.882,0.886,22.86,21.83,23.67,22.15,21.11,22.96,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.5
