datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1039989600000,2002,12,2002,3,11,7,0.105,0.0357,0.0696,4296.02,27.12,27.12,25.57,1,1,1,174,164.5,180.4,115,105.5,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.34,0.327,0.359,115,105.5,121.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0844,0.09,0.00553,0.00472,0.00607,0.00022,0.00018,0.00024,0.191,0.174,0.202,0.0075,0.0068,0.0079,25.36,25.35,25.36,0.921,0.915,0.926,0.97,0.97,0.97,0.894,0.887,0.898,26.36,24.01,27.95,25.57,23.29,27.12,0,0,0,0,0,0,0.142,0,0.0354,0.34,0.66,0.34,40.9
1040594400000,2002,12,2002,3,12,7,0.116,0.0357,0.0807,5041.92,32.51,32.51,30.01,1,1,1,192.5,182.3,203.1,133.5,123.3,59,59,59,0,0,0,0.307,0.291,0.324,133.5,123.3,144.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0907,0.098,0.0071,0.00623,0.008,0.00028,0.00024,0.00031,0.224,0.206,0.243,0.0088,0.0081,0.0095,25.36,25.34,25.36,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,30.94,28.44,33.52,30.01,27.58,32.51,0,0,0,0,0,0,0.167,0,0.0353,0.31,0.7,0.3,43.5
1041199200000,2002,12,2002,3,13,7,0.128,0.0417,0.0867,5422.64,33.64,33.64,32.28,1,1,1,212.4,206.7,219.2,143.4,136.4,69,59,73,0,0,0,0.325,0.284,0.349,143.4,136.4,149,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.099,0.0971,0.101,0.00794,0.00734,0.00842,0.00031,0.00029,0.00033,0.243,0.231,0.252,0.0095,0.009,0.0099,25.28,25.24,25.31,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.28,31.59,34.68,32.28,30.64,33.64,0,0,0,0,0,0,0.179,0,0.0413,0.33,0.68,0.32,42.4
1041804000000,2003,1,2002,4,14,7,0.146,0.0442,0.102,6433.9,45.14,45.14,38.3,1,1,1,242.2,222.8,270.9,169.2,149.8,73,73,73,0,-2.842e-14,2.842e-14,0.303,0.269,0.328,169.2,149.8,197.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.109,0.102,0.119,0.0101,0.00848,0.0126,0.0004,0.00033,0.0005,0.29,0.255,0.341,0.011,0.01,0.014,25.07,24.88,25.21,0.945,0.939,0.954,0.974,0.97,0.98,0.92,0.91,0.935,39.3,34.76,46.06,38.3,33.71,45.14,0,0,0,0,0,0,0.213,0,0.044,0.3,0.7,0.3,44.1
1042408800000,2003,1,2002,4,15,7,0.198,0.0442,0.154,9375.34,66.59,66.59,55.81,2,1,1.7142857142857142,327.8,283.2,378.4,254.8,210.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.225,0.193,0.258,254.8,210.2,305.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.139,0.123,0.157,0.0236,0.0136,0.0431,0.00095,0.00054,0.0017,0.319,0.252,0.388,0.013,0.01,0.015,24.64,24.36,24.8,0.94,0.925,0.959,0.973,0.97,0.98,0.915,0.898,0.94,36.12,26.73,52.12,34.77,25.92,48.2,0,0,0,0,0,0,0.31,0,0.044,0.22,0.78,0.22,47.4
1043013600000,2003,1,2002,4,16,7,0.263,0.0442,0.219,13283.4,86.68,86.68,79.07,2,2,2,435.2,393.4,470,362.2,320.4,73,73,73,0,0,0,0.168,0.155,0.186,362.2,320.4,397,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.177,0.162,0.189,0.0699,0.0502,0.0864,0.0029,0.002,0.0036,0.434,0.371,0.486,0.018,0.015,0.02,24.01,23.8,24.26,0.95,0.944,0.955,0.976,0.97,0.98,0.927,0.915,0.936,40.49,35.97,44.22,39.53,34.89,43.34,0,0,0,0,0,0,0.439,0,0.044,0.17,0.83,0.17,50.5
1043618400000,2003,1,2002,4,17,7,0.305,0.0462,0.258,15575.9,94.99,94.99,92.71,2,2,2,503.6,480.6,524.4,427.2,407.6,76.43,73,85,0,0,0,0.152,0.143,0.165,427.2,407.6,439.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.2,0.193,0.205,0.101,0.0914,0.106,0.0042,0.0038,0.0044,0.532,0.502,0.551,0.022,0.021,0.023,23.6,23.49,23.74,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.938,47.3,45.33,48.46,46.36,44.43,47.49,0,0,0,0,0,0,0.515,0,0.047,0.15,0.85,0.15,51.1
1044223200000,2003,2,2002,5,18,7,0.325,0.0514,0.273,16174,96.4,96.4,96.27,2,2,2,536.6,529.6,548.2,451.6,444.6,85,85,85,0,-5.684e-14,5.684e-14,0.158,0.155,0.161,451.6,444.6,463.2,990,990,990,966,966,966.1,24,23.9,24,0.209,0.207,0.213,0.112,0.109,0.118,0.0047,0.0045,0.0049,0.569,0.558,0.586,0.024,0.023,0.024,23.42,23.35,23.46,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.67,48.99,50.75,48.14,48.01,48.2,0,0,0,0,0,0,0.535,0,0.052,0.16,0.84,0.16,49.8
1044828000000,2003,2,2002,5,19,7,0.35,0.0514,0.298,17112.2,109.3,109.3,101.9,3,2,2.5714285714285716,578,553.4,609.1,493,468.4,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.147,0.14,0.154,493,468.4,524.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.23,0.216,0.248,0.133,0.12,0.151,0.0056,0.005,0.0064,0.573,0.524,0.616,0.024,0.022,0.026,23.23,23.09,23.32,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.98,35.37,52.38,40.84,34.31,48.2,0,0,0,0,0,0,0.566,0,0.052,0.15,0.85,0.15,48.9
1045432800000,2003,2,2002,5,20,7,0.393,0.0514,0.341,19746.2,123.7,123.7,117.5,3,3,3,649.3,620.4,679.4,564.3,535.4,85,85,85,0,0,0,0.131,0.125,0.137,564.3,535.4,594.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.271,0.254,0.288,0.178,0.159,0.198,0.0076,0.0067,0.0085,0.645,0.596,0.696,0.027,0.025,0.03,22.86,22.69,23.02,0.952,0.95,0.954,0.976,0.972,0.98,0.929,0.923,0.935,40.13,38.26,42.06,39.18,37.2,41.22,0,0,0,0,0,0,0.653,0,0.052,0.13,0.87,0.13,50.2
1046037600000,2003,2,2002,5,21,7,0.434,0.0552,0.378,21696.4,132.4,132.4,129.1,3,3,3,716.9,686.3,753,625.6,601.3,91.29,85,107,0,0,0,0.127,0.117,0.145,625.6,601.3,646,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.307,0.292,0.322,0.219,0.203,0.233,0.0094,0.0087,0.01,0.75,0.707,0.788,0.032,0.03,0.034,22.48,22.3,22.65,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.93,42.49,45.03,43.05,41.64,44.12,0,0,0,0,0,0,0.717,0,0.056,0.13,0.87,0.13,50
1046642400000,2003,3,2002,6,22,7,0.48,0.0647,0.415,23411.1,144.6,144.6,139.4,3,3,3,793.7,767.5,826,686.8,660.5,107,107,107,0,0,0,0.135,0.13,0.139,686.8,660.5,719,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.33,0.364,0.26,0.242,0.281,0.011,0.011,0.012,0.856,0.812,0.911,0.037,0.035,0.04,22.07,21.89,22.22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.4,45.89,49.22,46.45,44.97,48.2,0,0,0,0,0,0,0.774,0,0.065,0.13,0.86,0.14,48.8
1047247200000,2003,3,2002,6,23,7,0.512,0.0647,0.447,24292.8,144.6,144.6,144.6,3,3,3,846.2,835.3,852.9,739.2,728.3,107,107,107,0,0,0,0.126,0.125,0.128,739.2,728.3,745.9,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.378,0.369,0.384,0.295,0.288,0.299,0.013,0.013,0.013,0.948,0.927,0.961,0.042,0.041,0.042,21.77,21.73,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.33,49.74,50.7,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.4
1047852000000,2003,3,2002,6,24,7,0.512,0.0647,0.448,24292.8,144.6,144.6,144.6,3,3,3,847,845,849,740,738,107,107,107,0,0,0,0.126,0.126,0.127,740,738,742,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.378,0.376,0.38,0.295,0.294,0.297,0.013,0.013,0.013,0.949,0.945,0.953,0.042,0.042,0.042,21.76,21.75,21.78,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.37,50.27,50.48,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.064,0.13,0.88,0.12,47.4
1048456800000,2003,3,2002,6,25,7,0.515,0.0647,0.45,24292.8,144.6,144.6,144.6,3,3,3,851.2,847,859,744.2,740,107,107,107,0,0,0,0.126,0.125,0.126,744.2,740,752,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.382,0.378,0.389,0.298,0.295,0.303,0.013,0.013,0.013,0.957,0.949,0.973,0.042,0.042,0.043,21.74,21.69,21.76,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.6,50.38,51.02,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.2
1049061600000,2003,3,2002,6,26,7,0.534,0.074,0.46,24292.8,144.6,144.6,144.6,3,3,3,883.6,865.1,899.2,761.1,746.4,122.4,107,125,0,0,0,0.138,0.124,0.143,761.1,746.4,774.2,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.404,0.391,0.417,0.307,0.3,0.314,0.014,0.013,0.014,0.994,0.969,1.02,0.044,0.043,0.045,21.57,21.49,21.66,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.34,50.53,52,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.074,0.14,0.86,0.14,45.5
1049666400000,2003,4,2002,7,27,7,0.59,0.0756,0.515,27647,181,181,164.6,4,4,4,976.3,905.8,1082,851.3,780.8,125,125,125,1.624e-14,0,1.137e-13,0.129,0.116,0.138,851.3,780.8,957.2,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.487,0.423,0.584,0.351,0.317,0.402,0.016,0.014,0.018,1.07,0.946,1.25,0.048,0.042,0.057,21.14,20.59,21.53,0.954,0.952,0.956,0.978,0.974,0.98,0.933,0.928,0.936,42.06,39.26,46.17,41.14,38.25,45.25,0,0,0,0,0,0,0.914,0,0.075,0.13,0.87,0.13,46.9
1050271200000,2003,4,2002,7,28,7,0.837,0.0756,0.658,31833.6,192.8,192.8,189.5,4,4,4,1384,1144,1611,1259,1019,125,125,125,171.7,0,386.3,0.0914,0.0776,0.109,1088,1019,1100,990,990,990,969.1,968.4,969.8,20.9,20.2,21.6,0.832,0.665,0.913,0.62,0.466,0.648,0.03,0.022,0.032,1.75,1.42,1.86,0.084,0.065,0.092,19.13,18.29,20.23,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.6,46.95,50.46,47.37,46.02,48.2,0,0,0,0,0,0,1.05,0,0.179,0.09,0.79,0.21,38
1050876000000,2003,4,2002,7,29,7,1.14,0.0895,0.665,29362.4,181.4,181.4,174.8,4,4,4,1881,1687,2026,1733,1539,148,148,148,633.1,439.4,778.4,0.079,0.073,0.0877,1100,1100,1100,990,990,990,970.7,970.1,971.2,19.3,18.8,19.9,0.926,0.922,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.1,17.41,16.96,18.04,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.59,43.36,46.29,43.69,42.49,45.36,0,0,0,0,0,0,0.971,0,0.475,0.079,0.58,0.42,25.8
1051480800000,2003,4,2002,7,30,7,1.23,0.105,0.665,28494.7,170.6,170.6,169.6,4,4,4,2041,2001,2059,1868,1809,173.1,148,192,767.6,709.5,810.7,0.0849,0.0719,0.0959,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.93,16.88,17.02,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.27,43.15,43.52,42.4,42.29,42.65,0,0,0,0,0,0,0.942,0,0.565,0.085,0.54,0.46,23.2
1052085600000,2003,5,2002,8,31,7,1.14,0.116,0.665,29315.2,177.7,177.7,174.5,4,4,4,1888,1796,1977,1696,1604,192,192,192,596.1,503.5,684.6,0.102,0.0971,0.107,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.39,17.1,17.69,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.51,43.74,45.33,43.62,42.86,44.42,0,0,0,0,0,0,0.969,0,0.475,0.1,0.58,0.42,25.7
1052690400000,2003,5,2002,8,32,7,1.01,0.116,0.665,30591.1,185.2,185.2,182.1,4,4,4,1669,1579,1765,1477,1387,192,192,192,376.8,286.7,472.9,0.115,0.109,0.122,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.917,0.91,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.1,17.79,18.4,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.45,45.6,47.24,45.52,44.69,46.29,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1053295200000,2003,5,2002,8,33,7,0.884,0.116,0.665,31824.5,192.8,192.8,189.4,4,4,4,1462,1368,1550,1270,1176,192,192,192,170.4,75.8,257.6,0.131,0.124,0.14,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.869,0.828,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.82,18.5,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.33,47.49,49.26,47.36,46.54,48.2,0,0,0,0,0,0,1.05,0,0.219,0.13,0.75,0.25,36
1053900000000,2003,5,2002,8,34,7,0.724,0.113,0.609,30999.6,192.8,192.8,184.5,4,4,4,1198,1095,1317,1010,933.1,187.6,161,192,3.51,-1.137e-13,24.57,0.157,0.146,0.171,1007,933.1,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.666,0.569,0.807,0.481,0.391,0.648,0.022,0.018,0.031,1.43,1.22,1.75,0.066,0.056,0.083,20.05,19.35,20.58,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.19,44.77,49.75,46.13,43.88,48.2,0,0,0,0,0,0,1.03,0,0.115,0.16,0.84,0.16,42.8
1054504800000,2003,6,2002,9,35,7,0.604,0.0974,0.507,26965,172.3,172.3,160.5,4,3,3.857142857142857,999.2,937.6,1066,838.2,776.6,161,161,161,1.624e-14,0,1.137e-13,0.161,0.151,0.172,838.2,776.6,905.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.481,0.424,0.542,0.345,0.315,0.377,0.016,0.014,0.017,1.06,0.972,1.17,0.048,0.044,0.053,21.06,20.72,21.32,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.13,39.48,51.77,41.85,38.49,48.2,0,0,0,0,0,0,0.892,0,0.097,0.16,0.84,0.16,44.6
1055109600000,2003,6,2002,9,36,7,0.53,0.0974,0.433,23755.8,144.6,144.6,141.4,3,3,3,876.4,833.4,921.5,715.4,672.4,161,161,161,0,0,0,0.184,0.175,0.193,715.4,672.4,760.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.373,0.345,0.41,0.279,0.25,0.307,0.012,0.011,0.014,0.916,0.84,1,0.041,0.037,0.045,21.68,21.41,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.49,46.12,50.93,47.13,45.19,48.2,0,0,0,0,0,0,0.786,0,0.097,0.18,0.82,0.18,44.8
1055714400000,2003,6,2002,9,37,7,0.481,0.0974,0.384,21689.7,133.4,133.4,129.1,3,3,3,796.1,774.4,820.5,635.1,613.4,161,161,161,0,0,0,0.202,0.196,0.208,635.1,613.4,659.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.324,0.311,0.338,0.225,0.211,0.242,0.0098,0.0092,0.011,0.777,0.741,0.818,0.034,0.032,0.036,22.14,22,22.26,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.91,42.62,45.36,43.04,41.76,44.45,0,0,0,0,0,0,0.717,0,0.097,0.2,0.8,0.2,45.1
1056319200000,2003,6,2002,9,38,7,0.443,0.0974,0.345,19670.1,124.1,124.1,117.1,3,3,3,732,698.6,767.5,571,537.6,161,161,161,0,0,0,0.22,0.21,0.23,571,537.6,606.5,990,990,990,966.8,966.7,967,23.2,23,23.3,0.287,0.268,0.308,0.182,0.16,0.206,0.0079,0.0069,0.009,0.669,0.613,0.729,0.029,0.026,0.032,22.5,22.3,22.69,0.952,0.95,0.954,0.976,0.971,0.98,0.929,0.923,0.935,39.99,37.87,42.2,39.03,36.79,41.36,0,0,0,0,0,0,0.65,0,0.098,0.22,0.78,0.22,44.4
1056924000000,2003,6,2002,9,39,7,0.397,0.11,0.287,16383.8,108.2,108.2,97.52,3,2,2.142857142857143,656.8,627.2,687.9,474.3,441.2,182.4,161,186,8.12e-15,-5.684e-14,5.684e-14,0.278,0.234,0.297,474.3,441.2,526.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.235,0.216,0.262,0.124,0.107,0.153,0.0053,0.0045,0.0066,0.604,0.564,0.65,0.026,0.024,0.028,22.87,22.74,23.03,0.956,0.949,0.958,0.979,0.97,0.98,0.935,0.92,0.939,48.17,37.19,52.37,46.18,36.07,48.2,0,0,0,0,0,0,0.542,0,0.11,0.28,0.72,0.28,41.3
1057528800000,2003,7,2002,10,40,7,0.358,0.112,0.246,14544.3,91.62,91.62,86.57,2,2,2,592.2,567.3,617.6,406.2,381.3,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.314,0.301,0.328,406.2,381.3,431.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.194,0.212,0.0907,0.079,0.103,0.0038,0.0033,0.0043,0.511,0.473,0.549,0.022,0.02,0.023,23.23,23.08,23.37,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.17,41.63,46.74,43.29,40.78,45.81,0,0,0,0,0,0,0.481,0,0.112,0.31,0.69,0.31,40.6
1058133600000,2003,7,2002,10,41,7,0.325,0.112,0.213,12608.4,79.79,79.79,75.05,2,2,2,537.9,516.7,559.4,351.9,330.7,186,186,186,-2.436e-14,-5.684e-14,0,0.346,0.333,0.36,351.9,330.7,373.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.177,0.192,0.0651,0.0551,0.0752,0.0027,0.0023,0.0032,0.429,0.397,0.461,0.018,0.017,0.019,23.55,23.42,23.68,0.949,0.946,0.952,0.973,0.97,0.978,0.923,0.917,0.93,38.55,36.31,40.8,37.52,35.22,39.9,0,0,0,0,0,0,0.417,0,0.112,0.34,0.66,0.34,38.8
1058738400000,2003,7,2002,10,42,7,0.298,0.112,0.185,10983.9,69.25,69.25,65.38,2,2,2,492.3,474.3,511,306.3,288.3,186,186,186,0,0,0,0.378,0.364,0.392,306.3,288.3,325,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.175,0.0436,0.0351,0.0524,0.0018,0.0014,0.0022,0.361,0.334,0.389,0.015,0.014,0.016,23.82,23.71,23.93,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.7,31.75,35.7,32.69,30.8,34.63,0,0,0,0,0,0,0.363,0,0.113,0.38,0.62,0.38,36.9
1059343200000,2003,7,2002,10,43,7,0.273,0.104,0.169,10056.4,62.68,62.68,59.86,2,2,2,452.2,434.7,468.6,279.4,267,172.7,155,186,0,0,0,0.382,0.347,0.411,279.4,267,291.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.157,0.154,0.16,0.0309,0.025,0.0367,0.0013,0.001,0.0015,0.319,0.302,0.336,0.013,0.012,0.014,24.05,23.97,24.13,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,30.86,29.41,32.31,29.93,28.53,31.34,0,0,0,0,0,0,0.333,0,0.104,0.38,0.62,0.38,36.8
1059948000000,2003,8,2002,11,44,7,0.249,0.0937,0.156,9288.53,58.76,58.76,55.29,2,2,2,412.3,396.7,428.4,257.3,241.7,155,155,155,-4.06e-15,-2.842e-14,0,0.376,0.362,0.391,257.3,241.7,273.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.142,0.154,0.0211,0.0163,0.028,0.00086,0.00066,0.0011,0.285,0.264,0.309,0.012,0.011,0.013,24.26,24.16,24.35,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.5,26.75,30.29,27.64,25.95,29.38,0,0,0,0,0,0,0.307,0,0.093,0.38,0.63,0.37,37.3
1060552800000,2003,8,2002,11,45,7,0.229,0.0937,0.135,8167.57,50.76,50.76,48.62,2,1,1.2857142857142858,377.9,365.2,391.5,222.9,210.2,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.411,0.396,0.424,222.9,210.2,236.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.141,0.0147,0.0136,0.0159,0.00059,0.00055,0.00064,0.349,0.253,0.402,0.014,0.01,0.016,24.36,24.29,24.41,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.08,25.64,51.86,41.44,24.87,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.7
1061157600000,2003,8,2002,11,46,7,0.211,0.0937,0.118,7328.42,46.27,46.27,43.62,1,1,1,349.3,338.2,361.1,194.3,183.2,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.444,0.429,0.458,194.3,183.2,206.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.122,0.13,0.0123,0.0113,0.0133,0.00049,0.00045,0.00054,0.343,0.323,0.364,0.014,0.013,0.015,24.51,24.43,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.51,41.95,47.21,43.62,41.11,46.27,0,0,0,0,0,0,0.242,0,0.093,0.44,0.56,0.44,34.7
1061762400000,2003,8,2002,11,47,7,0.196,0.0937,0.103,6352.2,40.24,40.24,37.81,1,1,1,324.7,315.5,334.6,169.7,160.5,155,155,155,8.12e-15,0,2.842e-14,0.477,0.463,0.491,169.7,160.5,179.6,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.12,0.0102,0.00939,0.011,0.00041,0.00038,0.00044,0.299,0.282,0.316,0.012,0.011,0.013,24.68,24.61,24.74,0.946,0.943,0.949,0.974,0.97,0.978,0.921,0.915,0.928,38.83,36.71,41.13,37.81,35.61,40.24,0,0,0,0,0,0,0.21,0,0.093,0.48,0.53,0.47,32.4
1062367200000,2003,9,2002,12,48,7,0.181,0.0714,0.109,6861.1,43.75,43.75,40.84,1,1,1,299,286.8,311.4,181,168.8,118,118,118,1.218e-14,0,2.842e-14,0.395,0.379,0.411,181,168.8,193.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.113,0.121,0.0111,0.0101,0.0122,0.00044,0.0004,0.00049,0.315,0.293,0.337,0.013,0.012,0.013,24.79,24.71,24.86,0.949,0.945,0.953,0.978,0.974,0.98,0.928,0.92,0.934,41.75,38.89,44.64,40.84,37.86,43.75,0,0,0,0,0,0,0.227,0,0.072,0.39,0.6,0.4,37.9
1062972000000,2003,9,2002,12,49,7,0.165,0.0714,0.0939,5823.09,36.98,36.98,34.66,1,1,1,273.2,264.1,283.2,155.2,146.1,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.432,0.417,0.447,155.2,146.1,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00895,0.00817,0.00979,0.00035,0.00032,0.00039,0.269,0.253,0.287,0.011,0.01,0.011,24.94,24.88,24.99,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.909,0.917,35.72,33.57,38.06,34.66,32.56,36.98,0,0,0,0,0,0,0.193,0,0.0711,0.43,0.57,0.43,35.3
1063576800000,2003,9,2002,12,50,7,0.153,0.0714,0.0815,5036.66,31.87,31.87,29.98,1,1,1,252.8,245.2,261.1,134.8,127.2,118,118,118,-2.03e-15,-1.421e-14,0,0.467,0.452,0.481,134.8,127.2,143.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0981,0.104,0.00721,0.00656,0.00791,0.00029,0.00026,0.00031,0.232,0.219,0.247,0.0092,0.0086,0.0098,25.06,25.01,25.11,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.91,29.12,32.85,29.98,28.25,31.87,0,0,0,0,0,0,0.167,0,0.0715,0.47,0.53,0.47,32.9
1064181600000,2003,9,2002,12,51,7,0.142,0.0714,0.0711,4369.52,27.69,27.69,26.01,1,1,1,235.5,229.1,242.7,117.5,111.1,118,118,118,4.06e-15,0,1.421e-14,0.501,0.486,0.515,117.5,111.1,124.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0947,0.0924,0.0972,0.00574,0.00519,0.00635,0.00023,0.0002,0.00025,0.202,0.19,0.214,0.0079,0.0075,0.0085,25.19,25.13,25.24,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,26.81,25.27,28.55,26.01,24.51,27.69,0,0,0,0,0,0,0.144,0,0.0709,0.5,0.5,0.5,30.8
1064786400000,2003,9,2002,12,52,7,0.134,0.0623,0.0716,4420.05,28.19,28.19,26.31,1,1,1,221.4,215.7,227.2,118.4,107.2,103,97,118,4.06e-15,-1.421e-14,1.421e-14,0.465,0.434,0.524,118.4,107.2,126.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0937,0.091,0.096,0.00581,0.00487,0.00649,0.00023,0.00019,0.00025,0.202,0.183,0.216,0.0079,0.0072,0.0085,25.27,25.24,25.3,0.924,0.917,0.929,0.97,0.97,0.97,0.896,0.889,0.901,27.12,24.35,29.06,26.31,23.62,28.19,0,0,0,0,0,0,0.146,0,0.0624,0.46,0.53,0.47,33
1065391200000,2003,10,2003,1,1,7,0.127,0.0587,0.0681,4197.94,25.95,25.95,24.99,1,1,1,209.7,205.6,213.8,112.7,108.5,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.463,0.454,0.472,112.7,108.5,116.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.0897,0.0926,0.00533,0.00498,0.00567,0.00021,0.00019,0.00022,0.191,0.184,0.198,0.0075,0.0072,0.0078,25.35,25.32,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.76,24.77,26.75,24.99,24.03,25.95,0,0,0,0,0,0,0.139,0,0.0589,0.46,0.54,0.46,33.1
1065996000000,2003,10,2003,1,2,7,0.123,0.0587,0.0642,1720.71,24.16,24.16,10.24,1,1,1,203.2,200.1,206.1,106.2,103.1,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.478,0.471,0.485,106.2,103.1,109.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0878,0.0899,0.00478,0.00451,0.00502,0.00019,0.00018,0.0002,0.18,0.174,0.185,0.007,0.0068,0.0072,25.4,25.38,25.43,0.393,0,0.917,0.416,0,0.97,0.381,0,0.89,10.56,0,24.9,10.24,0,24.16,0,4,0,0,0.571,0,0.0569,0.571,0.0588,0.48,0.52,0.48,14
1066600800000,2003,10,2003,1,3,7,0.125,0.0587,0.0662,3519.8,24.99,24.99,20.95,1,1,1,206.4,201.2,209.7,109.5,104.2,97,97,97,0,-1.421e-14,1.421e-14,0.47,0.463,0.482,109.5,104.2,112.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0882,0.0912,0.00505,0.00461,0.00533,0.0002,0.00018,0.00021,0.185,0.176,0.191,0.0073,0.0069,0.0075,25.38,25.35,25.42,0.787,0,0.92,0.831,0,0.97,0.763,0,0.892,21.6,0,25.76,20.95,0,24.99,0,1,0,0,0.143,0,0.116,0.143,0.0588,0.47,0.53,0.47,28.2
1067205600000,2003,10,2003,1,4,7,0.117,0.0535,0.0633,1309.44,27.31,27.31,7.794,1,1,1,193.1,188.9,198.7,104.7,94.06,88.43,67,97,-2.03e-15,-1.421e-14,0,0.457,0.354,0.508,104.7,94.06,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0846,0.091,0.00465,0.00375,0.00613,0.00018,0.00015,0.00024,0.176,0.158,0.205,0.0069,0.0062,0.008,25.41,25.37,25.43,0.265,0,0.926,0.277,0,0.97,0.257,0,0.899,8.035,0,28.16,7.794,0,27.31,0,5,0,0,0.714,0,0.0433,0.714,0.0537,0.46,0.54,0.46,11.2
1067810400000,2003,11,2003,2,5,7,0.117,0.0405,0.0761,4739.17,28.7,28.7,28.21,1,1,1,192.9,188.6,194.9,125.9,121.6,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.344,0.355,125.9,121.6,127.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0908,0.093,0.00645,0.00609,0.00662,0.00025,0.00024,0.00026,0.211,0.204,0.215,0.0083,0.008,0.0084,25.37,25.37,25.37,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,29.08,28.02,29.58,28.21,27.18,28.7,0,0,0,0,0,0,0.157,0,0.0409,0.35,0.65,0.35,40.5
1068415200000,2003,11,2003,2,6,7,0.119,0.0405,0.0789,4924.24,30.62,30.62,29.31,1,1,1,197.5,191.3,203.1,130.5,124.3,67,67,67,0,-1.421e-14,1.421e-14,0.339,0.33,0.35,130.5,124.3,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0918,0.0959,0.00684,0.00632,0.00732,0.00027,0.00025,0.00029,0.219,0.208,0.229,0.0086,0.0081,0.009,25.37,25.35,25.38,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.22,28.71,31.56,29.31,27.85,30.62,0,0,0,0,0,0,0.163,0,0.0401,0.34,0.66,0.34,41.4
1069020000000,2003,11,2003,2,7,7,0.124,0.0405,0.0834,5213,31.93,31.93,31.03,1,1,1,204.9,200.6,208.8,137.9,133.6,67,67,67,0,0,0,0.327,0.321,0.334,137.9,133.6,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.095,0.0979,0.00747,0.00711,0.00781,0.00029,0.00028,0.00031,0.233,0.225,0.24,0.0091,0.0088,0.0094,25.34,25.31,25.37,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.99,30.98,32.92,31.03,30.05,31.93,0,0,0,0,0,0,0.172,0,0.0406,0.33,0.67,0.33,42
1069624800000,2003,11,2003,2,8,7,0.13,0.0405,0.0899,5627.22,34.01,34.01,33.5,1,1,1,215.6,212.4,217.9,148.6,145.4,67,67,67,0,0,0,0.311,0.308,0.315,148.6,145.4,150.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0992,0.101,0.00838,0.00811,0.00857,0.00033,0.00032,0.00034,0.252,0.246,0.256,0.0099,0.0096,0.01,25.25,25.24,25.28,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.53,33.76,35.06,33.5,32.75,34.01,0,0,0,0,0,0,0.186,0,0.0401,0.31,0.69,0.31,43.3
1070229600000,2003,12,2003,3,9,7,0.131,0.0357,0.0957,6006.8,36.74,36.74,35.75,1,1,1,217.2,212.7,221.4,158.2,153.7,59,59,59,0,0,0,0.271,0.266,0.277,158.2,153.7,162.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.104,0.0092,0.00881,0.00955,0.00036,0.00035,0.00038,0.268,0.26,0.276,0.011,0.01,0.011,25.23,25.2,25.26,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.916,36.85,35.78,37.83,35.75,34.7,36.74,0,0,0,0,0,0,0.199,0,0.0353,0.27,0.73,0.27,45.9
1070834400000,2003,12,2003,3,10,7,0.136,0.0357,0.0999,6289.05,39.66,39.66,37.43,1,1,1,224.1,214.6,233.2,165.1,155.6,59,59,59,0,0,0,0.263,0.253,0.275,165.1,155.6,174.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.109,0.00979,0.00897,0.0106,0.00038,0.00035,0.00042,0.281,0.264,0.297,0.011,0.01,0.012,25.17,25.1,25.25,0.943,0.94,0.946,0.973,0.97,0.977,0.918,0.912,0.925,38.47,36.23,40.58,37.43,35.14,39.66,0,0,0,0,0,0,0.208,0,0.0361,0.26,0.73,0.27,46.2
1071439200000,2003,12,2003,3,11,7,0.146,0.0357,0.11,6984.52,42.59,42.59,41.57,1,1,1,241.1,236.2,245.5,182.1,177.2,59,59,59,0,0,0,0.245,0.24,0.25,182.1,177.2,186.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0108,0.0116,0.00044,0.00043,0.00046,0.311,0.302,0.319,0.012,0.012,0.013,25.04,25.01,25.08,0.949,0.947,0.95,0.98,0.979,0.98,0.93,0.927,0.931,42.43,41.29,43.46,41.57,40.41,42.59,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1072044000000,2003,12,2003,3,12,7,0.155,0.0357,0.119,7586.58,47.07,47.07,45.16,1,1,1,256.6,247.4,264.9,197.6,188.4,59,59,59,8.12e-15,0,2.842e-14,0.23,0.223,0.238,197.6,188.4,205.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.12,0.0125,0.0118,0.0133,0.0005,0.00046,0.00052,0.339,0.322,0.354,0.013,0.013,0.014,24.94,24.89,24.99,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.08,43.91,48.03,45.16,43.03,47.07,0,0,0,0,0,0,0.251,0,0.036,0.23,0.77,0.23,48.9
1072648800000,2003,12,2003,3,13,7,0.168,0.0405,0.128,8031.03,48.2,48.2,47.8,1,1,1,278.3,266.3,291.4,211.3,204.5,67,59,73,1.624e-14,-2.842e-14,2.842e-14,0.24,0.217,0.263,211.3,204.5,218.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.126,0.0137,0.0131,0.0143,0.00054,0.00052,0.00057,0.364,0.353,0.378,0.014,0.014,0.015,24.82,24.76,24.88,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.22,47.59,50.8,47.8,46.64,48.2,0,0,0,0,0,0,0.266,0,0.04,0.24,0.76,0.24,47.8
1073253600000,2004,1,2003,4,14,7,0.194,0.0442,0.15,9107.87,61.71,61.71,54.21,2,1,1.8571428571428572,321.3,293.9,355.7,248.3,220.9,73,73,73,4.06e-15,0,2.842e-14,0.228,0.205,0.248,248.3,220.9,282.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.127,0.149,0.0201,0.0145,0.0324,0.0008,0.00058,0.0013,0.288,0.24,0.382,0.012,0.0096,0.015,24.7,24.51,24.86,0.933,0.922,0.958,0.971,0.97,0.98,0.907,0.894,0.939,31.73,25.53,51.37,30.55,24.77,48.2,0,0,0,0,0,0,0.301,0,0.044,0.23,0.77,0.23,46.9
1073858400000,2004,1,2003,4,15,7,0.252,0.0442,0.208,12595.4,84.57,84.57,74.97,2,2,2,416.5,371.3,459.9,343.5,298.3,73,73,73,0,0,0,0.176,0.159,0.197,343.5,298.3,386.9,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.17,0.154,0.185,0.0611,0.0398,0.0816,0.0025,0.0016,0.0034,0.406,0.338,0.471,0.017,0.014,0.019,24.12,23.86,24.41,0.947,0.94,0.953,0.974,0.97,0.98,0.922,0.912,0.934,38.47,33.55,43.15,37.49,32.54,42.28,0,0,0,0,0,0,0.417,0,0.044,0.18,0.83,0.17,50
1074463200000,2004,1,2003,4,16,7,0.315,0.0442,0.271,15987.8,102.8,102.8,95.17,3,2,2.142857142857143,521.6,476.5,562.9,448.6,403.5,73,73,73,-8.12e-15,-5.684e-14,5.684e-14,0.14,0.13,0.153,448.6,403.5,489.9,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.208,0.191,0.227,0.111,0.0895,0.13,0.0046,0.0037,0.0055,0.548,0.496,0.604,0.023,0.02,0.025,23.5,23.33,23.76,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.83,35.34,51.95,45.13,34.28,48.2,0,0,0,0,0,0,0.529,0,0.044,0.14,0.86,0.14,50.8
1075068000000,2004,1,2003,4,17,7,0.377,0.0469,0.33,19158.3,122.1,122.1,114,3,3,3,623.9,575.2,677.5,546.3,502.2,77.57,73,105,0,0,0,0.124,0.111,0.155,546.3,502.2,585.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.259,0.234,0.281,0.166,0.136,0.192,0.007,0.0057,0.0082,0.614,0.539,0.678,0.026,0.023,0.029,22.99,22.73,23.27,0.95,0.946,0.953,0.974,0.97,0.979,0.926,0.918,0.934,39.01,36.16,41.56,38.01,35.08,40.7,0,0,0,0,0,0,0.634,0,0.047,0.12,0.88,0.12,50.8
1075672800000,2004,2,2003,5,18,7,0.45,0.0635,0.387,22038.4,139.5,139.5,131.2,3,3,3,744.3,695.3,792,639.3,590.3,105,105,105,0,0,0,0.141,0.133,0.151,639.3,590.3,687,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.317,0.289,0.344,0.228,0.195,0.26,0.0099,0.0084,0.011,0.775,0.692,0.855,0.034,0.03,0.037,22.35,22.08,22.63,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,44.62,41.64,47.45,43.73,40.79,46.5,0,0,0,0,0,0,0.729,0,0.063,0.14,0.86,0.14,49
1076277600000,2004,2,2003,5,19,7,0.538,0.0773,0.461,25014.1,164.2,164.2,148.9,4,3,3.2857142857142856,889.4,809.9,985.3,761.5,704.9,127.9,105,137,0,0,0,0.144,0.127,0.16,761.5,704.9,848.3,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.403,0.354,0.482,0.305,0.272,0.35,0.014,0.012,0.016,0.965,0.885,1.06,0.043,0.039,0.048,21.58,21.1,21.98,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,47.38,40.46,52.08,45.79,39.53,48.2,0,0,0,0,0,0,0.827,0,0.077,0.14,0.86,0.14,46.5
1076882400000,2004,2,2003,5,20,7,0.66,0.0829,0.577,30230,188.9,188.9,179.9,4,4,4,1090,1018,1155,953.5,880.6,137,137,137,-1.624e-14,-1.137e-13,0,0.126,0.119,0.135,953.5,880.6,1018,990,990,990,968.2,968,968.4,21.8,21.6,22,0.583,0.511,0.659,0.405,0.365,0.464,0.019,0.017,0.021,1.25,1.12,1.41,0.057,0.051,0.065,20.56,20.2,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.9,43.15,48.19,44.99,42.29,47.23,0,0,0,0,0,0,1,0,0.083,0.13,0.87,0.13,45.8
1077487200000,2004,2,2003,5,21,7,0.722,0.0829,0.64,32296.4,192.8,192.8,192.2,4,4,4,1195,1169,1220,1058,1032,137,137,137,0,0,0,0.115,0.112,0.117,1058,1032,1083,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.717,0.68,0.754,0.552,0.495,0.61,0.026,0.023,0.028,1.56,1.46,1.66,0.073,0.068,0.078,19.93,19.75,20.11,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.33,48.61,50.05,48.06,47.63,48.2,0,0,0,0,0,0,1.07,0,0.082,0.11,0.89,0.11,44.7
1078092000000,2004,3,2003,6,22,7,0.786,0.111,0.656,32331.9,192.8,192.8,192.5,4,4,4,1299,1234,1389,1116,1051,183,183,183,30.46,0,106.2,0.141,0.132,0.148,1085,1051,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.788,0.725,0.841,0.615,0.539,0.648,0.029,0.025,0.031,1.7,1.55,1.79,0.08,0.073,0.086,19.46,19.08,19.81,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.38,48.75,50,48.11,47.77,48.2,0,0,0,0,0,0,1.07,0,0.13,0.14,0.83,0.17,41.1
1078696800000,2004,3,2003,6,23,7,0.903,0.111,0.665,31636.8,191.4,191.4,188.3,4,4,4,1493,1411,1588,1310,1228,183,183,183,210.1,127.7,305.5,0.123,0.115,0.13,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.882,0.85,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.71,18.37,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.04,47.16,48.82,47.08,46.22,47.85,0,0,0,0,0,0,1.05,0,0.238,0.12,0.74,0.26,35
1079301600000,2004,3,2003,6,24,7,1.09,0.111,0.665,29828.7,183.4,183.4,177.6,4,4,4,1801,1631,2023,1618,1448,183,183,183,518.2,348,739.8,0.102,0.0905,0.112,1100,1100,1100,990,990,990,970.5,969.9,971.2,19.5,18.8,20.1,0.922,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.099,17.68,16.97,18.23,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.29,43.38,46.79,44.39,42.52,45.85,0,0,0,0,0,0,0.986,0,0.425,0.1,0.61,0.39,27.4
1079906400000,2004,3,2003,6,25,7,1.5,0.111,0.665,26505.9,167.2,167.2,157.8,4,4,4,2484,2135,2845,2301,1952,183,183,183,1201,851.6,1562,0.0743,0.0643,0.0857,1100,1100,1100,990,990,990,972.3,971.4,973.1,17.7,16.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.86,14.99,16.7,0.944,0.941,0.947,0.977,0.972,0.98,0.922,0.914,0.928,40.38,38.03,42.66,39.44,36.95,41.81,0,0,0,0,0,0,0.877,0,0.835,0.074,0.44,0.56,17.7
1080511200000,2004,3,2003,6,26,7,2.03,0.122,0.665,22659.6,143.9,143.9,134.9,4,4,4,3364,2986,3653,3162,2803,202.4,183,217,2062,1703,2336,0.0601,0.0556,0.0638,1100,1100,1100,990,990,990,974.3,973.5,974.9,15.7,15.1,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.8,13.18,14.65,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,34.76,33.06,37.08,33.72,32.07,35.97,0,0,0,0,0,0,0.749,0,1.365,0.06,0.33,0.67,11.2
1081116000000,2004,4,2003,7,27,7,2.3,0.138,0.665,20958.1,127,127,124.8,4,4,4,3808,3709,3865,3580,3492,228.1,217,295,2480,2392,2543,0.0599,0.0562,0.0763,1100,1100,1100,990,990,990,975.3,975.1,975.4,14.7,14.6,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.85,12.73,13.06,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.15,31.82,32.74,31.19,30.86,31.76,0,0,0,0,0,0,0.693,0,1.635,0.06,0.29,0.71,9.11
1081720800000,2004,4,2003,7,28,7,2.32,0.178,0.665,20836,125.2,125.2,124,4,4,4,3840,3791,3869,3545,3496,295,295,295,2445,2396,2474,0.0768,0.0762,0.0778,1100,1100,1100,990,990,990,975.3,975.2,975.4,14.7,14.6,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.78,12.72,12.89,0.927,0.927,0.928,0.97,0.97,0.97,0.899,0.899,0.9,31.96,31.79,32.26,31.01,30.84,31.29,0,0,0,0,0,0,0.689,0,1.655,0.077,0.29,0.71,8.98
1082325600000,2004,4,2003,7,29,7,2.22,0.178,0.665,21513.8,130.5,130.5,128.1,4,4,4,3663,3555,3761,3368,3260,295,295,295,2268,2160,2366,0.0806,0.0784,0.083,1100,1100,1100,990,990,990,975,974.7,975.2,15,14.8,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.16,12.95,13.39,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,33,32.44,33.63,32.01,31.46,32.62,0,0,0,0,0,0,0.711,0,1.555,0.08,0.3,0.7,9.69
1082930400000,2004,4,2003,7,30,7,2.04,0.183,0.665,22613,138.3,138.3,134.6,4,4,4,3372,3207,3517,3069,2886,302.4,295,321,1969,1786,2122,0.0898,0.0839,0.1,1100,1100,1100,990,990,990,974.3,974,974.7,15.7,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.47,14.13,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.69,33.85,35.65,33.65,32.84,34.58,0,0,0,0,0,0,0.748,0,1.375,0.09,0.33,0.67,11.1
1083535200000,2004,5,2003,8,31,7,1.78,0.194,0.665,24390.7,150.2,150.2,145.2,4,4,4,2942,2758,3137,2621,2437,321,321,321,1521,1337,1716,0.109,0.102,0.116,1100,1100,1100,990,990,990,973.4,972.9,973.8,16.6,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.75,14.28,15.2,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.38,36.08,38.6,36.3,35,37.56,0,0,0,0,0,0,0.807,0,1.115,0.11,0.37,0.63,13.7
1084140000000,2004,5,2003,8,32,7,1.53,0.194,0.665,26323.2,161.5,161.5,156.7,4,4,4,2525,2353,2699,2204,2032,321,321,321,1104,931.9,1278,0.127,0.119,0.136,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.34,16.17,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.918,0.925,40.12,38.98,41.24,39.17,37.96,40.36,0,0,0,0,0,0,0.87,0,0.865,0.13,0.43,0.57,17.2
1084744800000,2004,5,2003,8,33,7,1.28,0.182,0.665,28194.6,173.1,173.1,167.8,4,4,4,2115,1927,2304,1813,1651,301.7,276,321,712.9,551.2,883.2,0.143,0.135,0.152,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.76,16.29,17.26,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.82,41.56,44.17,41.96,40.7,43.29,0,0,0,0,0,0,0.932,0,0.615,0.14,0.52,0.48,22
1085349600000,2004,5,2003,8,34,7,1.04,0.167,0.665,30246.6,184.7,184.7,180,4,4,4,1728,1592,1875,1452,1316,276,276,276,351.7,215.7,498.8,0.16,0.147,0.173,1100,1100,1100,990,990,990,970.2,969.8,970.7,19.8,19.3,20.2,0.921,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.91,17.43,18.36,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.93,44.63,47.12,45.01,43.74,46.18,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
1085954400000,2004,5,2003,8,35,7,0.866,0.133,0.664,31929.9,192.8,192.8,190.1,4,4,4,1432,1296,1550,1212,1086,219.4,210,276,114.4,0,198,0.153,0.139,0.178,1098,1086,1100,990,990,990,969.3,968.8,969.6,20.7,20.4,21.2,0.859,0.79,0.902,0.643,0.616,0.648,0.031,0.029,0.032,1.8,1.7,1.85,0.087,0.08,0.09,18.93,18.51,19.47,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.55,47.53,49.42,47.51,46.58,48.2,0,0,0,0,0,0,1.06,0,0.202,0.15,0.77,0.23,36.9
1086559200000,2004,6,2003,9,36,7,0.675,0.127,0.548,28622.9,187.7,187.7,170.4,4,4,4,1117,1013,1240,906.8,802.5,210,210,210,3.248e-14,0,1.137e-13,0.189,0.169,0.207,906.8,802.5,1030,990,990,990,968.3,967.9,968.7,21.7,21.3,22.1,0.563,0.46,0.709,0.386,0.327,0.491,0.018,0.015,0.023,1.2,1,1.49,0.055,0.045,0.07,20.54,19.86,21.06,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,43.51,39.49,47.89,42.59,38.5,46.93,0,0,0,0,0,0,0.947,0,0.127,0.19,0.81,0.19,42.4
1087164000000,2004,6,2003,9,37,7,0.556,0.127,0.429,23362.2,144.6,144.6,139.1,3,3,3,919.5,863.1,985.3,709.5,653.1,210,210,210,0,0,0,0.229,0.213,0.243,709.5,653.1,775.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.38,0.341,0.435,0.274,0.237,0.314,0.012,0.01,0.014,0.916,0.815,1.04,0.041,0.036,0.047,21.51,21.12,21.83,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.68,44.56,51.2,46.35,43.66,48.2,0,0,0,0,0,0,0.773,0,0.127,0.23,0.77,0.23,42
1087768800000,2004,6,2003,9,38,7,0.491,0.0974,0.393,22134.4,138.2,138.2,131.8,3,3,3,811.4,777.9,849,650.4,616.9,161,161,161,0,0,0,0.199,0.19,0.207,650.4,616.9,688,990,990,990,967.1,967,967.3,22.9,22.7,23,0.333,0.313,0.354,0.235,0.213,0.261,0.01,0.0093,0.011,0.803,0.747,0.866,0.035,0.032,0.038,22.05,21.84,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.81,42.83,46.99,43.92,41.97,46.05,0,0,0,0,0,0,0.732,0,0.098,0.2,0.8,0.2,45.1
1088373600000,2004,6,2003,9,39,7,0.443,0.106,0.337,19163.7,124.6,124.6,114.1,3,3,3,732.7,696.1,770.5,557.4,510.1,175.3,161,186,0,0,0,0.24,0.209,0.267,557.4,510.1,609.5,990,990,990,966.8,966.7,967,23.2,23,23.3,0.281,0.256,0.309,0.173,0.142,0.208,0.0075,0.0061,0.009,0.648,0.569,0.734,0.028,0.024,0.032,22.52,22.28,22.75,0.951,0.947,0.955,0.974,0.97,0.98,0.927,0.919,0.936,39.02,35.93,42.38,38.02,34.85,41.53,0,0,0,0,0,0,0.634,0,0.106,0.24,0.76,0.24,43.3
1088978400000,2004,7,2003,10,40,7,0.395,0.112,0.282,16200,102.3,102.3,96.43,3,2,2.142857142857143,652.9,623.1,684.3,466.9,437.1,186,186,186,0,-5.684e-14,5.684e-14,0.285,0.272,0.299,466.9,437.1,498.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.231,0.214,0.249,0.119,0.105,0.134,0.0051,0.0045,0.0057,0.592,0.55,0.643,0.025,0.024,0.027,22.9,22.76,23.05,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.56,35.16,51.99,45.78,34.1,48.2,0,0,0,0,0,0,0.536,0,0.113,0.28,0.71,0.29,41
1089583200000,2004,7,2003,10,41,7,0.355,0.112,0.243,14388.9,90.81,90.81,85.65,2,2,2,587.6,562.7,613.5,401.6,376.7,186,186,186,0,-5.684e-14,5.684e-14,0.317,0.303,0.331,401.6,376.7,427.5,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.193,0.211,0.0886,0.0768,0.101,0.0037,0.0032,0.0043,0.504,0.466,0.543,0.021,0.02,0.023,23.25,23.1,23.4,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.937,43.71,41.15,46.33,42.82,40.26,45.4,0,0,0,0,0,0,0.476,0,0.112,0.32,0.68,0.32,40.5
1090188000000,2004,7,2003,10,42,7,0.323,0.112,0.21,12438.3,78.76,78.76,74.04,2,2,2,533.3,512.1,554.7,347.3,326.1,186,186,186,0,-5.684e-14,5.684e-14,0.349,0.335,0.363,347.3,326.1,368.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.175,0.19,0.0629,0.0529,0.073,0.0026,0.0022,0.0031,0.422,0.39,0.454,0.018,0.016,0.019,23.58,23.45,23.71,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.917,0.929,38.06,35.82,40.32,37.02,34.74,39.38,0,0,0,0,0,0,0.411,0,0.113,0.35,0.65,0.35,38.5
1090792800000,2004,7,2003,10,43,7,0.295,0.11,0.185,10994.5,68.29,68.29,65.44,2,2,2,487.9,470.2,506.3,306.4,290,181.6,155,186,0,0,0,0.372,0.33,0.391,306.4,290,320.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.173,0.0436,0.0359,0.0502,0.0018,0.0015,0.0021,0.361,0.336,0.382,0.015,0.014,0.016,23.84,23.74,23.92,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,33.73,31.93,35.2,32.72,30.97,34.15,0,0,0,0,0,0,0.364,0,0.11,0.37,0.63,0.37,37.3
1091397600000,2004,8,2003,11,44,7,0.269,0.0937,0.175,10456.3,66.1,66.1,62.24,2,2,2,444.7,426.8,462.9,289.7,271.8,155,155,155,0,0,0,0.349,0.335,0.363,289.7,271.8,307.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.153,0.166,0.0357,0.0273,0.0443,0.0015,0.0011,0.0018,0.333,0.306,0.36,0.014,0.013,0.015,24.07,23.96,24.17,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.08,30.11,34.07,31.12,29.2,33.05,0,0,0,0,0,0,0.346,0,0.094,0.35,0.65,0.35,38.9
1092002400000,2004,8,2003,11,45,7,0.246,0.0937,0.152,9082.2,57.41,57.41,54.06,2,2,2,406.6,391.5,422.1,251.6,236.5,155,155,155,-8.12e-15,-2.842e-14,0,0.381,0.367,0.396,251.6,236.5,267.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.141,0.151,0.0192,0.0159,0.0251,0.00078,0.00064,0.001,0.277,0.259,0.299,0.011,0.01,0.012,24.29,24.2,24.38,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.87,26.16,29.59,27.03,25.38,28.7,0,0,0,0,0,0,0.3,0,0.094,0.38,0.62,0.38,36.9
1092607200000,2004,8,2003,11,46,7,0.226,0.0937,0.133,8074.59,49.73,49.73,48.06,2,1,1.1428571428571428,374.5,362.2,386.8,219.5,207.2,155,155,155,0,-2.842e-14,2.842e-14,0.414,0.401,0.428,219.5,207.2,231.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.139,0.0144,0.0134,0.0155,0.00058,0.00054,0.00063,0.365,0.253,0.402,0.015,0.01,0.016,24.36,24.29,24.42,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.28,25.64,51.86,44.51,24.87,48.2,0,0,0,0,0,0,0.267,0,0.093,0.41,0.59,0.41,35.7
1093212000000,2004,8,2003,11,47,7,0.21,0.0937,0.116,7262.28,45.6,45.6,43.23,1,1,1,347.5,337.4,358.1,192.5,182.3,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.446,0.433,0.459,192.5,182.3,203.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0112,0.013,0.00049,0.00045,0.00052,0.34,0.321,0.358,0.014,0.013,0.014,24.52,24.45,24.59,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.93,0.936,44.11,41.76,46.54,43.23,40.92,45.6,0,0,0,0,0,0,0.24,0,0.094,0.45,0.55,0.45,34.6
1093816800000,2004,8,2003,11,48,7,0.194,0.0778,0.117,7307.56,47.19,47.19,43.5,1,1,1,321.4,308.6,333.8,192.8,175.2,128.6,118,155,0,-2.842e-14,2.842e-14,0.399,0.361,0.469,192.8,175.2,208.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.119,0.127,0.0121,0.0106,0.0135,0.00049,0.00043,0.00054,0.337,0.309,0.365,0.013,0.012,0.015,24.66,24.6,24.72,0.952,0.947,0.956,0.979,0.976,0.98,0.933,0.925,0.937,44.42,40.12,48.15,43.5,39.17,47.19,0,0,0,0,0,0,0.242,0,0.077,0.4,0.6,0.4,37.7
1094421600000,2004,9,2003,12,49,7,0.177,0.0714,0.106,6606.5,42.19,42.19,39.32,1,1,1,292.7,281.6,304.5,174.7,163.6,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.403,0.387,0.419,174.7,163.6,186.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0106,0.00965,0.0116,0.00042,0.00038,0.00046,0.304,0.284,0.325,0.012,0.011,0.013,24.82,24.75,24.89,0.947,0.944,0.951,0.976,0.971,0.98,0.924,0.916,0.932,40.28,37.67,43.05,39.32,36.58,42.19,0,0,0,0,0,0,0.218,0,0.071,0.4,0.6,0.4,37.3
1095026400000,2004,9,2003,12,50,7,0.163,0.0714,0.0917,5682.35,35.73,35.73,33.82,1,1,1,269.6,261.6,278,151.6,143.6,118,118,118,0,-2.842e-14,2.842e-14,0.438,0.424,0.451,151.6,143.6,160,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00864,0.00796,0.00935,0.00034,0.00032,0.00037,0.263,0.248,0.278,0.01,0.0098,0.011,24.96,24.91,25.01,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.87,32.98,36.84,33.82,31.99,35.73,0,0,0,0,0,0,0.188,0,0.0713,0.44,0.56,0.44,34.9
1095631200000,2004,9,2003,12,51,7,0.152,0.0714,0.0809,4999.19,31.55,31.55,29.76,1,1,1,251.8,244.4,259.7,133.8,126.4,118,118,118,0,0,0,0.469,0.454,0.483,133.8,126.4,141.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0978,0.103,0.00713,0.00649,0.00779,0.00028,0.00026,0.00031,0.231,0.217,0.245,0.0091,0.0086,0.0097,25.06,25.02,25.12,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.68,28.93,32.53,29.76,28.06,31.55,0,0,0,0,0,0,0.165,0,0.0711,0.47,0.53,0.47,32.9
1096236000000,2004,9,2003,12,52,7,0.146,0.0659,0.0798,4933.7,31.92,31.92,29.37,1,1,1,240.9,234.8,245.8,131.9,123.9,109,97,118,2.03e-15,-1.421e-14,1.421e-14,0.452,0.405,0.488,131.9,123.9,142.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.099,0.0969,0.102,0.00696,0.00628,0.00788,0.00027,0.00025,0.00031,0.226,0.213,0.245,0.0089,0.0084,0.0097,25.13,25.11,25.16,0.931,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.28,28.35,32.91,29.37,27.5,31.92,0,0,0,0,0,0,0.163,0,0.0662,0.45,0.55,0.45,33.8
1096840800000,2004,10,2004,1,1,7,0.137,0.0587,0.0781,4839.48,30.24,30.24,28.81,1,1,1,226.1,220.3,232.3,129.1,123.3,97,97,97,-2.03e-15,-1.421e-14,0,0.429,0.417,0.44,129.1,123.3,135.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0949,0.0992,0.00672,0.00623,0.00725,0.00026,0.00024,0.00029,0.22,0.21,0.232,0.0087,0.0082,0.0091,25.22,25.17,25.27,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.7,28.34,31.17,28.81,27.49,30.24,0,0,0,0,0,0,0.16,0,0.0589,0.43,0.57,0.43,35.3
1097445600000,2004,10,2004,1,2,7,0.131,0.0587,0.0728,4504.34,27.36,27.36,26.81,1,1,1,217.4,214.6,219.8,120.4,117.6,97,97,97,1.015e-14,0,1.421e-14,0.446,0.441,0.452,120.4,117.6,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0929,0.0947,0.00599,0.00574,0.00619,0.00023,0.00023,0.00024,0.205,0.2,0.209,0.008,0.0078,0.0082,25.29,25.27,25.31,0.925,0.923,0.927,0.97,0.97,0.97,0.898,0.896,0.899,27.64,26.95,28.21,26.81,26.14,27.36,0,0,0,0,0,0,0.149,0,0.0582,0.45,0.56,0.44,34.4
1098050400000,2004,10,2004,1,3,7,0.125,0.0587,0.0666,3541.36,25.69,25.69,21.08,1,1,1,207.1,201.7,212.7,110.1,104.7,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.468,0.456,0.481,110.1,104.7,115.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0884,0.0922,0.00511,0.00465,0.00558,0.0002,0.00018,0.00022,0.186,0.177,0.196,0.0073,0.0069,0.0077,25.37,25.33,25.41,0.787,0,0.922,0.831,0,0.97,0.764,0,0.894,21.73,0,26.49,21.08,0,25.69,0,1,0,0,0.143,0,0.117,0.143,0.0584,0.47,0.53,0.47,28.3
1098655200000,2004,10,2004,1,4,7,0.121,0.0587,0.062,0,0,0,0,1,1,1,199.5,197.9,201.4,102.5,100.9,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.486,0.482,0.49,102.5,100.9,104.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.087,0.0883,0.00446,0.00433,0.00463,0.00017,0.00017,0.00018,0.173,0.17,0.176,0.0068,0.0066,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.49,0.51,0.49,0
1099260000000,2004,11,2004,2,5,7,0.119,0.0562,0.0623,0,0,0,0,1,1,1,196.1,195.2,197.3,103.1,102.2,93,93,93,0,-1.421e-14,1.421e-14,0.474,0.471,0.477,103.1,102.2,104.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0871,0.0879,0.00451,0.00443,0.00462,0.00018,0.00017,0.00018,0.174,0.172,0.176,0.0068,0.0067,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.47,0.52,0.48,0
1099864800000,2004,11,2004,2,6,7,0.118,0.0473,0.071,2754.87,28.89,28.89,16.4,1,1,1,195.6,194.3,196.8,117.4,103,78.14,67,93,0,-1.421e-14,1.421e-14,0.399,0.342,0.475,117.4,103,128.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0874,0.0933,0.00573,0.0045,0.00669,0.00022,0.00018,0.00026,0.197,0.173,0.216,0.0077,0.0068,0.0085,25.39,25.37,25.42,0.531,0,0.93,0.554,0,0.97,0.515,0,0.902,16.91,0,29.79,16.4,0,28.89,0,3,0,0,0.429,0,0.0911,0.429,0.047,0.4,0.6,0.4,23.3
1100469600000,2004,11,2004,2,7,7,0.121,0.0391,0.0816,5100.38,33.44,33.44,30.36,1,1,1,199.5,195.2,202.5,134.9,128.2,64.57,50,67,0,0,0,0.324,0.253,0.343,134.9,128.2,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0931,0.098,0.00722,0.00664,0.00832,0.00028,0.00026,0.00033,0.227,0.215,0.248,0.0089,0.0084,0.0097,25.37,25.35,25.38,0.932,0.93,0.938,0.97,0.97,0.97,0.904,0.902,0.909,31.3,29.65,34.47,30.36,28.76,33.44,0,0,0,0,0,0,0.169,0,0.0394,0.32,0.67,0.33,42.2
1101074400000,2004,11,2004,2,8,7,0.121,0.0302,0.0911,5726.25,35.14,35.14,34.08,1,1,1,200.7,195.2,205.3,150.7,145.2,50,50,50,0,0,0,0.249,0.244,0.256,150.7,145.2,155.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.099,0.097,0.101,0.00856,0.00809,0.00895,0.00033,0.00032,0.00035,0.253,0.244,0.262,0.0099,0.0095,0.01,25.33,25.31,25.35,0.939,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,35.14,33.79,36.23,34.08,32.78,35.14,0,0,0,0,0,0,0.189,0,0.0299,0.25,0.75,0.25,47.3
1101679200000,2004,11,2004,2,9,7,0.123,0.0341,0.0886,5555.15,34.08,34.08,33.07,1,1,1,202.9,198.2,209.9,146.4,140.5,56.43,50,59,0,0,0,0.278,0.25,0.296,146.4,140.5,150.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0985,0.0968,0.1,0.0082,0.0077,0.00858,0.00032,0.0003,0.00034,0.247,0.237,0.255,0.0096,0.0092,0.01,25.33,25.29,25.36,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.09,32.67,35.14,33.07,31.69,34.08,0,0,0,0,0,0,0.184,0,0.0344,0.28,0.72,0.28,45.2
