datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.68,0.537,1.14,65796.8,119.1,119.1,88.44,3,2,2.2903225806451615,625.6,508.7,770.1,425,281.7,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.329,0.242,0.446,425,281.7,584.1,990,990,990,966.4,965.9,967,23.6,23,24.1,0.219,0.163,0.298,0.102,0.032,0.191,0.0043,0.0013,0.0083,0.515,0.328,0.694,0.022,0.014,0.03,23.09,22.33,23.78,0.95,0.937,0.958,0.974,0.97,0.98,0.925,0.909,0.939,40.06,30.78,51.93,38.87,29.86,48.2,0,0,0,0,0,0,0.491,0,0.54,0.32,0.68,0.32,39.2
996616800000,2001,8,2000,11,31,1.11,0.465,0.641,38663.9,67.69,67.69,51.97,2,1,1.4516129032258065,413.2,344.9,501.3,239.5,189.9,173.7,155,184,-2.75e-15,-2.842e-14,2.842e-14,0.423,0.367,0.474,239.5,189.9,317.3,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.144,0.124,0.173,0.0206,0.0119,0.0488,0.00084,0.00048,0.002,0.347,0.26,0.409,0.014,0.011,0.017,24.2,23.77,24.54,0.947,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.939,40.09,25.79,52.18,38.79,25.01,48.2,0,0,0,0,0,0,0.289,0,0.469,0.42,0.58,0.42,34.8
999295200000,2001,9,2000,12,30,0.741,0.306,0.435,27059,48.2,48.2,37.58,1,1,1,285.9,242.6,341.4,167.9,124.6,118,118,118,2.842e-15,-2.842e-14,2.842e-14,0.417,0.346,0.486,167.9,124.6,223.4,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.112,0.0972,0.132,0.01,0.00634,0.0147,0.0004,0.00025,0.00059,0.292,0.214,0.391,0.012,0.0085,0.016,24.86,24.5,25.13,0.944,0.929,0.959,0.974,0.97,0.98,0.92,0.901,0.94,38.66,28.52,51.46,37.58,27.67,48.2,0,0,0,0,0,0,0.209,0,0.306,0.41,0.59,0.41,36.5
1001887200000,2001,10,2001,1,31,0.602,0.26,0.343,21221,32.52,32.52,28.52,1,1,1,224.9,214.5,242.4,127.9,117.5,97,97,97,-4.584e-16,-1.421e-14,1.421e-14,0.432,0.4,0.452,127.9,117.5,145.4,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.0965,0.0929,0.103,0.00662,0.00574,0.00811,0.00026,0.00022,0.00032,0.218,0.2,0.25,0.0086,0.0078,0.0098,25.23,25.1,25.31,0.929,0.923,0.937,0.97,0.97,0.97,0.901,0.896,0.909,29.4,26.93,33.53,28.52,26.12,32.52,0,0,0,0,0,0,0.158,0,0.259,0.43,0.57,0.43,35.3
1004565600000,2001,11,2001,2,30,0.603,0.241,0.362,22515.3,35.63,35.63,31.27,1,1,1,232.8,214.2,251.9,139.8,121.2,93,93,93,0,-1.421e-14,1.421e-14,0.401,0.369,0.434,139.8,121.2,158.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0938,0.107,0.00763,0.00605,0.00926,0.0003,0.00024,0.00037,0.239,0.206,0.273,0.0094,0.0081,0.011,25.16,25.02,25.31,0.934,0.926,0.942,0.97,0.97,0.97,0.906,0.898,0.914,32.24,27.86,36.73,31.27,27.02,35.63,0,0,0,0,0,0,0.174,0,0.241,0.4,0.6,0.4,37.3
1007157600000,2001,12,2001,3,31,0.676,0.174,0.503,31820.4,46.55,46.55,42.77,1,1,1,252.4,246.5,262.6,187.6,170.3,64.81,59,77,-1.834e-15,-2.842e-14,0,0.257,0.225,0.311,187.6,170.3,203.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.119,0.0117,0.0102,0.0131,0.00046,0.0004,0.00052,0.322,0.292,0.349,0.013,0.012,0.014,24.97,24.9,25.02,0.951,0.945,0.955,0.979,0.975,0.98,0.931,0.922,0.936,43.69,39.51,47.5,42.77,38.52,46.55,0,0,0,0,0,0,0.238,0,0.173,0.26,0.74,0.26,47.1
1009836000000,2002,1,2001,4,31,0.751,0.196,0.555,34499.7,53.72,53.72,46.37,2,1,1.2580645161290323,280.3,253,318.9,207.3,180,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.262,0.229,0.289,207.3,180,245.9,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.112,0.136,0.0134,0.0111,0.0167,0.00053,0.00044,0.00067,0.316,0.242,0.393,0.013,0.0096,0.016,24.86,24.71,24.98,0.946,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,40.83,25.71,52.71,39.67,24.94,48.2,0,0,0,0,0,0,0.258,0,0.196,0.26,0.74,0.26,45.9
1012514400000,2002,2,2001,5,28,0.998,0.206,0.792,47580.4,96.4,96.4,70.8,2,2,2,412.4,321.9,563.9,327.4,236.9,85,85,85,-3.045e-15,-5.684e-14,2.842e-14,0.212,0.151,0.264,327.4,236.9,478.9,990,990,990,965.4,965,966.1,24.6,23.9,25,0.166,0.134,0.222,0.0539,0.0159,0.125,0.0022,0.00064,0.0052,0.383,0.252,0.613,0.016,0.01,0.026,24.17,23.25,24.74,0.942,0.925,0.958,0.974,0.97,0.98,0.917,0.897,0.939,36.49,26.59,52.2,35.4,25.79,48.2,0,0,0,0,0,0,0.393,0,0.206,0.21,0.79,0.21,47.7
1014933600000,2002,3,2001,6,31,1.78,0.287,1.5,86013.9,120.9,120.9,115.6,3,2,2.935483870967742,665.3,577.3,690.5,558.3,470.3,107,107,107,0,-5.684e-14,5.684e-14,0.161,0.155,0.185,558.3,470.3,583.5,990,990,990,966.6,966.2,966.7,23.4,23.3,23.8,0.272,0.222,0.287,0.174,0.121,0.191,0.0074,0.0051,0.0082,0.647,0.538,0.682,0.028,0.023,0.029,22.79,22.66,23.2,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,40.7,35.62,52.51,39.57,34.55,48.2,0,0,0,0,0,0,0.642,0,0.28,0.16,0.84,0.16,48.3
1017612000000,2002,4,2001,7,30,1.84,0.324,1.51,86676.2,129.4,129.4,120.4,3,3,3,709.3,656.1,757,584.3,531.1,125,125,125,0,0,0,0.177,0.165,0.191,584.3,531.1,632,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.292,0.261,0.319,0.191,0.156,0.223,0.0082,0.0066,0.0097,0.688,0.599,0.769,0.03,0.025,0.033,22.57,22.3,22.88,0.953,0.949,0.956,0.977,0.971,0.98,0.931,0.922,0.936,41.07,37.7,44.03,40.13,36.61,43.15,0,0,0,0,0,0,0.669,0,0.33,0.18,0.82,0.18,47.1
1020204000000,2002,5,2001,8,31,1.75,0.394,1.35,78067.8,122.2,122.2,104.9,3,2,2.5806451612903225,652.4,501,741.7,505.4,354,147,147,147,9.168e-15,-5.684e-14,5.684e-14,0.229,0.198,0.293,505.4,354,594.7,990,990,990,966.5,965.9,966.9,23.5,23.1,24.1,0.25,0.181,0.298,0.145,0.0661,0.198,0.0062,0.0027,0.0086,0.605,0.429,0.706,0.026,0.018,0.031,22.89,22.43,23.72,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.34,35.65,52.63,41.17,34.58,48.2,0,0,0,0,0,0,0.583,0,0.4,0.23,0.77,0.23,44.6
1022882400000,2002,6,2001,9,30,1.02,0.308,0.709,42822,80.85,80.85,59.48,2,1,1.7333333333333334,392.5,316.8,492,273.5,197.8,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.308,0.242,0.376,273.5,197.8,373,990,990,990,965.4,965,965.8,24.6,24.2,25,0.151,0.125,0.187,0.0325,0.0126,0.0751,0.0013,0.0005,0.0031,0.349,0.252,0.456,0.014,0.01,0.019,24.3,23.73,24.67,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.939,37.19,25.87,52.34,36.02,25.09,48.2,0,0,0,0,0,0,0.33,0,0.311,0.3,0.7,0.3,42
1025474400000,2002,7,2001,10,31,0.701,0.289,0.411,25614.9,46.38,46.38,34.43,1,1,1,261.5,223,312.6,153.5,115,108,108,108,-1.375e-15,-2.842e-14,2.842e-14,0.417,0.345,0.484,153.5,115,204.6,990,990,990,964.7,964.5,965,25.3,25,25.5,0.108,0.0941,0.126,0.0088,0.00552,0.0131,0.00035,0.00022,0.00053,0.266,0.197,0.358,0.011,0.0077,0.014,25,24.68,25.26,0.939,0.922,0.956,0.973,0.97,0.98,0.914,0.894,0.936,35.37,26.26,47.33,34.43,25.47,46.38,0,0,0,0,0,0,0.191,0,0.29,0.41,0.59,0.41,36.5
1028152800000,2002,8,2001,11,31,0.503,0.249,0.254,4446.16,28.35,28.35,5.976,1,1,1,187.7,163.1,219.9,94.67,70.07,93,93,93,-1.834e-15,-1.421e-14,1.421e-14,0.5,0.423,0.57,94.67,70.07,127,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0852,0.0765,0.0966,0.0038,0.00171,0.00654,0.00015,0.000067,0.00026,0.159,0.115,0.217,0.0062,0.0045,0.0085,25.39,25.26,25.42,0.209,0,0.929,0.219,0,0.97,0.202,0,0.901,6.161,0,29.23,5.976,0,28.35,0,24,0,0,0.774,0,0.0332,0.774,0.249,0.5,0.5,0.5,8.84
1030831200000,2002,9,2001,12,30,0.355,0.187,0.155,5973.49,19.86,19.86,8.297,1,0,0.9,136.8,119.9,161.7,64.83,47.87,72,72,72,4.869,-1.421e-14,49.51,0.531,0.445,0.601,59.96,0,89.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.0813,0.00127,0,0.00338,0.00005,0,0.00013,0.104,0.0708,0.148,0.0041,0.0028,0.0058,25.4,25.37,25.43,0.459,0,0.94,0.48,0,0.964,0.441,0,0.902,8.635,0,20.6,8.297,0,19.86,3,12,0,0.1,0.4,0,0.0461,0.5,0.2,0.53,0.44,0.56,16.8
1033423200000,2002,10,2002,1,31,0.308,0.139,0.169,5623.72,15.56,15.56,7.559,1,1,1,115.1,105.4,122.9,63.05,53.38,52,52,52,-4.584e-16,-7.105e-15,7.105e-15,0.453,0.423,0.493,63.05,53.38,70.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0711,0.00111,0.000287,0.00177,0.000044,0.000011,0.00007,0.0996,0.0857,0.111,0.0039,0.0034,0.0044,25.4,25.39,25.41,0.465,0,0.918,0.495,0,0.96,0.447,0,0.881,7.874,0,16.2,7.559,0,15.56,0,15,0,0,0.484,0,0.042,0.484,0.139,0.45,0.55,0.45,18.3
1036101600000,2002,11,2002,2,30,0.31,0.13,0.181,9756.97,16.79,16.79,13.55,1,1,1,119.6,107.3,124.8,69.64,57.29,50,50,50,2.368e-16,0,7.105e-15,0.418,0.401,0.466,69.64,57.29,74.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0722,0.00167,0.00062,0.00211,0.000065,0.000024,0.000083,0.109,0.0913,0.118,0.0043,0.0036,0.0046,25.39,25.38,25.41,0.797,0,0.939,0.832,0,0.96,0.765,0,0.902,14.12,0,17.49,13.55,0,16.79,0,4,0,0,0.133,0,0.0753,0.133,0.129,0.42,0.58,0.42,31.5
1038693600000,2002,12,2002,3,31,0.408,0.158,0.25,15001,28.03,28.03,20.16,1,1,1,152.4,121.8,184.1,93.41,62.78,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.393,0.32,0.484,93.41,62.78,125.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0803,0.0708,0.0913,0.00369,0.00109,0.00639,0.00014,0.000043,0.00025,0.153,0.0992,0.209,0.006,0.0039,0.0082,25.37,25.35,25.4,0.887,0,0.94,0.935,0,0.97,0.856,0,0.903,20.86,0,28.89,20.16,0,28.03,0,1,0,0,0.0323,0,0.112,0.0323,0.158,0.39,0.61,0.39,36.8
1041372000000,2003,1,2002,4,31,0.629,0.196,0.433,26814,54.52,54.52,36.04,2,1,1.1290322580645162,234.7,184.1,322.5,161.7,111.1,73,73,73,-2.292e-15,-2.842e-14,2.842e-14,0.323,0.226,0.396,161.7,111.1,249.5,990,990,990,964.6,964.4,965,25.4,25,25.6,0.106,0.0882,0.137,0.0095,0.0052,0.017,0.00038,0.0002,0.00068,0.255,0.186,0.392,0.01,0.0073,0.016,25.13,24.71,25.39,0.934,0.919,0.959,0.973,0.97,0.98,0.909,0.891,0.94,33.69,25.41,52.65,32.62,24.65,48.2,0,0,0,0,0,0,0.2,0,0.196,0.31,0.69,0.31,42.6
1044050400000,2003,2,2002,5,28,1.03,0.206,0.826,49473.3,104.3,104.3,73.62,3,2,2.0357142857142856,426.6,327.1,583.9,341.6,242.1,85,85,85,-1.015e-15,-5.684e-14,2.842e-14,0.206,0.146,0.26,341.6,242.1,498.9,990,990,990,965.5,965,966.2,24.5,23.8,25,0.171,0.135,0.233,0.0604,0.0163,0.134,0.0025,0.00065,0.0057,0.4,0.258,0.622,0.016,0.01,0.026,24.09,23.22,24.71,0.944,0.927,0.958,0.974,0.97,0.98,0.919,0.899,0.939,37.34,27.19,52.69,36.19,26.37,48.2,0,0,0,0,0,0,0.409,0,0.204,0.2,0.8,0.2,48
1046469600000,2003,3,2002,6,31,2.06,0.287,1.77,100083,142.8,142.8,134.5,3,3,3,767.6,602.2,814.5,660.6,495.2,107,107,107,1.834e-15,0,5.684e-14,0.14,0.131,0.178,660.6,495.2,707.5,990,990,990,967,966.3,967.2,23,22.8,23.7,0.33,0.236,0.357,0.242,0.133,0.274,0.011,0.0056,0.012,0.812,0.534,0.892,0.035,0.023,0.039,22.22,21.95,23.16,0.956,0.946,0.957,0.979,0.97,0.98,0.935,0.917,0.938,45.8,35.45,48.58,44.84,34.39,47.61,0,0,0,0,0,0,0.747,0,0.29,0.14,0.86,0.14,48.6
1049148000000,2003,4,2002,7,30,2.69,0.324,2.22,115928,192.8,192.8,161,4,3,3.5,1037,776.3,1444,912.1,651.3,125,125,125,54.76,0,218.8,0.128,0.0866,0.161,857.4,651.3,1100,990,990,990,967.9,967,969.3,22.1,20.7,23,0.549,0.33,0.875,0.409,0.236,0.648,0.019,0.01,0.031,1.22,0.801,1.82,0.056,0.035,0.088,20.85,18.87,22.19,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,47.04,40.25,51.39,45.93,39.31,48.2,0,0,0,0,0,0,0.895,0,0.47,0.12,0.83,0.17,43.1
1051740000000,2003,5,2002,8,31,2.85,0.471,2.33,121048,192.8,192.8,162.7,4,3,3.5483870967741935,1063,784.1,1428,887,637.1,176,147,192,18.16,-1.137e-13,136.2,0.169,0.134,0.205,868.9,637.1,1100,990,990,990,968,967,969.3,22,20.7,23,0.54,0.322,0.854,0.4,0.227,0.648,0.018,0.0099,0.031,1.21,0.778,1.8,0.056,0.034,0.087,20.74,18.95,22.19,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,47.26,39.81,51.91,45.95,38.84,48.2,0,0,0,0,0,0,0.904,0,0.52,0.17,0.82,0.18,42.5
1054418400000,2003,6,2002,9,30,1.64,0.345,1.3,74849.8,133.8,133.8,104,3,2,2.566666666666667,632.6,513.4,775.1,499.6,352.4,133,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.217,0.154,0.314,499.6,352.4,656.1,990,990,990,966.4,965.9,967,23.6,23,24.1,0.248,0.182,0.331,0.143,0.0653,0.239,0.0061,0.0027,0.01,0.597,0.428,0.808,0.025,0.018,0.035,22.98,22.19,23.66,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.01,35.16,52.32,40.83,34.1,48.2,0,0,0,0,0,0,0.578,0,0.34,0.21,0.79,0.21,45.6
1057010400000,2003,7,2002,10,31,1.14,0.362,0.775,46360.1,80.11,80.11,62.31,2,1,1.903225806451613,424.4,358.3,506,289.4,223.3,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.321,0.267,0.377,289.4,223.3,371,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.158,0.135,0.187,0.037,0.0147,0.0741,0.0015,0.00059,0.0031,0.348,0.255,0.454,0.014,0.01,0.019,24.15,23.67,24.5,0.941,0.924,0.959,0.972,0.97,0.98,0.914,0.897,0.939,34.71,25.98,52.75,33.49,25.2,48.2,0,0,0,0,0,0,0.346,0,0.365,0.32,0.68,0.32,40.7
1059688800000,2003,8,2002,11,31,0.8,0.308,0.492,30515.2,51.9,51.9,41.02,2,1,1.096774193548387,298.9,255.2,354.8,183.9,140.2,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.388,0.324,0.451,183.9,140.2,239.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.118,0.103,0.138,0.0114,0.00767,0.0161,0.00045,0.0003,0.00065,0.305,0.242,0.395,0.012,0.0096,0.016,24.79,24.5,25.04,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.69,25.63,51.91,38.56,24.86,48.2,0,0,0,0,0,0,0.228,0,0.308,0.38,0.61,0.39,38.1
1062367200000,2003,9,2002,12,30,0.552,0.219,0.333,20062.5,36.3,36.3,27.86,1,1,1,213.1,182.5,252.8,128.4,110.5,84.67,72,91,4.737e-16,-1.421e-14,1.421e-14,0.398,0.36,0.451,128.4,110.5,161.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0959,0.0886,0.108,0.00666,0.00514,0.0095,0.00026,0.0002,0.00038,0.218,0.185,0.279,0.0086,0.0073,0.011,25.28,25.01,25.4,0.898,0,0.943,0.938,0,0.97,0.871,0,0.915,28.73,0,37.4,27.86,0,36.3,0,1,0,0,0.0333,0,0.155,0.0333,0.219,0.4,0.6,0.4,36.3
1064959200000,2003,10,2003,1,31,0.46,0.159,0.301,18583.8,28.96,28.96,24.98,1,1,1,171.7,160.3,181.1,112.3,87.34,59.45,52,73,-2.292e-15,-1.421e-14,1.421e-14,0.347,0.287,0.455,112.3,87.34,129.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0798,0.0917,0.00529,0.00317,0.00673,0.00021,0.00012,0.00026,0.186,0.143,0.215,0.0073,0.0056,0.0084,25.36,25.34,25.38,0.923,0.911,0.93,0.969,0.963,0.97,0.894,0.882,0.902,25.78,20.12,29.85,24.98,19.38,28.96,0,0,0,0,0,0,0.139,0,0.159,0.35,0.65,0.35,40.4
1067637600000,2003,11,2003,2,30,0.457,0.13,0.327,20334,32.82,32.82,28.24,1,1,1,176.2,160.1,195.3,126.2,110.1,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.285,0.256,0.312,126.2,110.1,145.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0846,0.0971,0.00648,0.00511,0.0081,0.00025,0.0002,0.00032,0.21,0.181,0.244,0.0082,0.0071,0.0095,25.34,25.34,25.35,0.928,0.918,0.937,0.97,0.97,0.97,0.9,0.89,0.908,29.12,25.11,33.84,28.24,24.36,32.82,0,0,0,0,0,0,0.157,0,0.13,0.28,0.72,0.28,44.5
1070229600000,2003,12,2003,3,31,0.565,0.158,0.407,25532.8,38.55,38.55,34.32,1,1,1,210.9,189.6,228.7,151.9,130.6,59,59,59,0,0,0,0.281,0.258,0.311,151.9,130.6,169.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0933,0.107,0.00866,0.00685,0.0102,0.00034,0.00027,0.0004,0.257,0.219,0.289,0.01,0.0086,0.011,25.26,25.14,25.36,0.939,0.931,0.945,0.971,0.97,0.975,0.912,0.903,0.921,35.33,30.23,39.53,34.32,29.32,38.55,0,0,0,0,0,0,0.191,0,0.158,0.28,0.72,0.28,45.2
1072908000000,2004,1,2003,4,31,0.827,0.196,0.631,38728.2,78.71,78.71,52.05,2,1,1.4838709677419355,308.7,231.4,433.2,235.7,158.4,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.246,0.169,0.315,235.7,158.4,360.2,990,990,990,965,964.6,965.5,25,24.5,25.4,0.132,0.105,0.176,0.0238,0.00922,0.069,0.00096,0.00036,0.0028,0.322,0.243,0.431,0.013,0.0097,0.018,24.72,24.02,25.14,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.9,25.87,52.41,36.72,25.09,48.2,0,0,0,0,0,0,0.289,0,0.196,0.24,0.76,0.24,46.8
1075586400000,2004,2,2003,5,29,1.72,0.229,1.49,84343.8,162.6,162.6,121.2,4,2,2.793103448275862,684.6,447.2,936.8,593.4,362.2,91.21,85,105,3.92e-15,0,5.684e-14,0.138,0.108,0.19,593.4,362.2,831.8,990,990,990,966.6,965.6,967.6,23.4,22.4,24.4,0.295,0.178,0.459,0.201,0.0699,0.342,0.0087,0.0029,0.015,0.725,0.435,1.02,0.031,0.018,0.046,22.65,21.33,23.95,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.93,35.33,52.09,43.64,34.27,48.2,0,0,0,0,0,0,0.673,0,0.23,0.13,0.87,0.13,49
1078092000000,2004,3,2003,6,31,4.64,0.443,2.85,130250,192.8,192.8,175.1,4,4,4,1732,962.7,2848,1566,833.7,165.6,129,183,502.7,0,1565,0.102,0.0643,0.134,1063,833.7,1100,990,990,990,970.1,967.8,973.1,19.9,16.9,22.2,0.829,0.469,0.926,0.595,0.343,0.648,0.03,0.015,0.038,1.71,1.04,1.87,0.088,0.047,0.11,18.16,14.98,21.21,0.95,0.941,0.956,0.979,0.972,0.98,0.93,0.914,0.936,44.77,38.01,50.27,43.77,36.94,48.2,0,0,0,0,0,0,0.973,0,1.79,0.095,0.61,0.39,28.1
1080770400000,2004,4,2003,7,30,8.16,0.697,2.85,100766,150.6,150.6,140,4,4,4,3149,2745,3342,2880,2450,269,217,295,1780,1350,2021,0.0859,0.065,0.107,1100,1100,1100,990,990,990,973.9,972.9,974.3,16.1,15.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.27,13.84,15.23,0.937,0.934,0.942,0.97,0.97,0.973,0.909,0.906,0.917,36.06,34.86,38.68,34.99,33.82,37.65,0,0,0,0,0,0,0.778,0,5.31,0.085,0.35,0.65,12.3
1083362400000,2004,5,2003,8,31,5.21,0.739,2.93,128858,192.6,192.6,173.2,4,4,4,1945,1265,2694,1669,989.3,276,276,276,574.8,-1.137e-13,1318,0.149,0.102,0.218,1094,989.3,1100,990,990,990,970.8,968.7,972.8,19.2,17.2,21.3,0.896,0.655,0.926,0.636,0.418,0.648,0.033,0.02,0.038,1.83,1.35,1.87,0.096,0.063,0.11,17.38,15.35,19.92,0.949,0.942,0.955,0.979,0.974,0.98,0.929,0.918,0.936,44.22,39.02,49.13,43.3,38,48.15,0,0,0,0,0,0,0.962,0,2.28,0.14,0.56,0.44,24.7
1086040800000,2004,6,2003,9,30,2.28,0.417,1.86,101714,192.2,192.2,141.3,4,3,3.3,879.4,679,1216,718.4,518,161,161,161,-1.137e-14,-1.137e-13,0,0.188,0.132,0.237,718.4,518,1055,990,990,990,967.4,966.6,968.6,22.6,21.4,23.4,0.395,0.257,0.727,0.276,0.147,0.547,0.012,0.0063,0.026,0.905,0.58,1.56,0.04,0.025,0.073,21.7,19.86,22.8,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.86,36.61,51.72,42.77,35.51,48.2,0,0,0,0,0,0,0.785,0,0.42,0.18,0.82,0.18,44.6
1088632800000,2004,7,2003,10,31,1.46,0.498,0.958,56402.8,96.4,96.4,75.81,2,2,2,543.5,445.8,668.4,357.5,259.8,186,186,186,3.667e-15,-5.684e-14,5.684e-14,0.347,0.278,0.417,357.5,259.8,482.4,990,990,990,966,965.6,966.6,24,23.4,24.4,0.187,0.152,0.24,0.0677,0.0216,0.127,0.0028,0.00089,0.0054,0.438,0.291,0.635,0.018,0.012,0.027,23.52,22.79,24.1,0.947,0.932,0.958,0.975,0.97,0.98,0.923,0.904,0.939,39,28.62,51.56,37.91,27.76,48.2,0,0,0,0,0,0,0.421,0,0.502,0.34,0.66,0.34,38.6
1091311200000,2004,8,2003,11,31,0.983,0.415,0.568,34597.6,61.14,61.14,46.5,2,1,1.3225806451612903,367.1,311,439.5,212.1,156,155,155,155,-6.418e-15,-2.842e-14,2.842e-14,0.427,0.353,0.498,212.1,156,284.5,990,990,990,965.2,965,965.6,24.8,24.4,25,0.132,0.112,0.157,0.0152,0.00901,0.0333,0.00062,0.00036,0.0014,0.32,0.256,0.406,0.013,0.01,0.016,24.45,24.1,24.77,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.7,25.93,52.4,37.54,25.16,48.2,0,0,0,0,0,0,0.258,0,0.415,0.42,0.58,0.42,35.2
1093989600000,2004,9,2003,12,30,0.669,0.306,0.363,22479.1,42.73,42.73,31.22,1,1,1,258,223,306.9,140,105,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.461,0.384,0.529,140,105,188.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0902,0.12,0.00765,0.00467,0.0118,0.0003,0.00018,0.00047,0.242,0.179,0.329,0.0096,0.007,0.013,25.04,24.74,25.28,0.933,0.915,0.951,0.972,0.97,0.98,0.907,0.887,0.932,32.12,23.81,43.6,31.22,23.09,42.73,0,0,0,0,0,0,0.173,0,0.306,0.46,0.54,0.46,33.6
1096581600000,2004,10,2004,1,31,0.541,0.237,0.304,16603.5,27.79,27.79,22.32,1,1,1,202.1,187.7,221.6,113.6,100.3,88.48,73,97,-4.584e-16,-1.421e-14,1.421e-14,0.436,0.374,0.492,113.6,100.3,124.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0868,0.0954,0.00541,0.00427,0.00634,0.00021,0.00017,0.00025,0.192,0.169,0.212,0.0075,0.0066,0.0083,25.37,25.26,25.43,0.803,0,0.928,0.845,0,0.97,0.779,0,0.9,23.01,0,28.65,22.32,0,27.79,0,4,0,0,0.129,0,0.124,0.129,0.237,0.44,0.56,0.44,30.7
1099260000000,2004,11,2004,2,30,0.492,0.159,0.333,20730,33.48,33.48,28.79,1,1,1,189.7,185.5,198.1,128.4,118.5,61.33,50,67,9.474e-16,-1.421e-14,1.421e-14,0.324,0.252,0.361,128.4,118.5,148.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0897,0.098,0.00666,0.00582,0.00834,0.00026,0.00023,0.00033,0.215,0.198,0.249,0.0084,0.0077,0.0097,25.36,25.35,25.37,0.929,0.924,0.938,0.97,0.97,0.97,0.901,0.896,0.91,29.68,27.24,34.51,28.79,26.42,33.48,0,0,0,0,0,0,0.16,0,0.159,0.32,0.68,0.32,42.1
1101852000000,2004,12,2004,3,31,0.566,0.158,0.408,25628.5,39.57,39.57,34.45,1,1,1,211.4,192.3,232.8,152.4,133.3,59,59,59,0,0,0,0.28,0.253,0.307,152.4,133.3,173.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0942,0.109,0.00871,0.00708,0.0105,0.00034,0.00028,0.00041,0.258,0.224,0.296,0.01,0.0087,0.012,25.27,25.11,25.36,0.939,0.932,0.946,0.971,0.97,0.977,0.912,0.904,0.925,35.48,30.9,40.49,34.45,29.97,39.57,0,0,0,0,0,0,0.191,0,0.158,0.28,0.72,0.28,45.3
1104530400000,2005,1,2004,4,31,0.787,0.196,0.592,36486.3,64.17,64.17,49.04,2,1,1.4516129032258065,294,234.7,367.1,221,161.7,73,73,73,-3.667e-15,-2.842e-14,0,0.254,0.199,0.311,221,161.7,294.1,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.127,0.106,0.153,0.0178,0.0095,0.0378,0.00071,0.00037,0.0015,0.304,0.244,0.386,0.012,0.0097,0.015,24.81,24.43,25.12,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.896,0.94,36.95,25.96,51.85,35.91,25.18,48.2,0,0,0,0,0,0,0.272,0,0.195,0.25,0.75,0.25,46.4
1107208800000,2005,2,2004,5,28,1.1,0.206,0.891,53781.2,94.15,94.15,80.03,2,2,2,453.4,373.4,520.2,368.4,288.4,85,85,85,-8.12e-15,-5.684e-14,0,0.19,0.163,0.228,368.4,288.4,435.2,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.18,0.152,0.204,0.0729,0.0351,0.104,0.003,0.0014,0.0043,0.444,0.324,0.544,0.018,0.013,0.023,23.92,23.51,24.41,0.95,0.938,0.957,0.976,0.97,0.98,0.926,0.91,0.938,40.99,32.36,48.04,40.02,31.39,47.08,0,0,0,0,0,0,0.445,0,0.209,0.19,0.81,0.19,48.9
1109628000000,2005,3,2004,6,31,1.36,0.287,1.08,64881,94.31,94.31,87.21,2,2,2,509.5,495,545.1,402.5,388,107,107,107,5.501e-15,-5.684e-14,5.684e-14,0.21,0.196,0.216,402.5,388,438.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.195,0.19,0.208,0.089,0.0822,0.106,0.0037,0.0034,0.0044,0.498,0.477,0.552,0.021,0.02,0.023,23.61,23.4,23.7,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.49,42.99,48.12,43.6,42.13,47.15,0,0,0,0,0,0,0.484,0,0.28,0.21,0.79,0.21,47.7
1112306400000,2005,4,2004,7,30,1.77,0.324,1.45,82929.4,129.3,129.3,115.2,3,2,2.8,682.6,553,755.9,557.6,428,125,125,125,3.79e-15,-5.684e-14,5.684e-14,0.185,0.165,0.226,557.6,428,630.9,990,990,990,966.6,966.1,966.9,23.4,23.1,23.9,0.277,0.207,0.318,0.175,0.101,0.222,0.0075,0.0042,0.0096,0.666,0.534,0.767,0.029,0.023,0.033,22.71,22.31,23.37,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,42.7,35.12,52.06,41.57,34.07,48.2,0,0,0,0,0,0,0.64,0,0.32,0.18,0.82,0.18,46.9
1114898400000,2005,5,2004,8,31,1.4,0.394,1.01,59287.5,113.2,113.2,79.69,3,2,2.161290322580645,523.7,387.3,696.8,376.7,240.3,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.29,0.211,0.38,376.7,240.3,549.8,990,990,990,965.9,965.3,966.7,24.1,23.3,24.7,0.193,0.141,0.273,0.0778,0.0162,0.168,0.0033,0.00066,0.0072,0.448,0.262,0.634,0.019,0.011,0.027,23.6,22.68,24.4,0.946,0.926,0.958,0.974,0.97,0.98,0.921,0.899,0.939,38.08,26.64,52.21,36.94,25.84,48.2,0,0,0,0,0,0,0.443,0,0.39,0.28,0.72,0.28,42.3
1117576800000,2005,6,2004,9,30,0.811,0.308,0.502,30929.5,56.7,56.7,42.96,2,1,1.2,312.8,260.4,381,193.8,141.4,119,119,119,-3.79e-15,-2.842e-14,2.842e-14,0.385,0.312,0.457,193.8,141.4,262,990,990,990,965,964.7,965.3,25,24.7,25.3,0.123,0.105,0.147,0.0125,0.00777,0.0227,0.0005,0.00031,0.00092,0.307,0.246,0.401,0.012,0.0097,0.016,24.72,24.41,25.01,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.78,25.99,52.46,37.61,25.21,48.2,0,0,0,0,0,0,0.239,0,0.309,0.38,0.62,0.38,38.1
1120168800000,2005,7,2004,10,31,0.604,0.289,0.315,16932.2,33.38,33.38,22.76,1,1,1,225.5,198.3,257.4,117.5,90.35,108,108,108,9.168e-16,-1.421e-14,2.842e-14,0.482,0.42,0.544,117.5,90.35,149.4,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.095,0.0854,0.106,0.00574,0.00343,0.00845,0.00023,0.00013,0.00033,0.202,0.153,0.259,0.0079,0.006,0.01,25.25,25.01,25.44,0.776,0,0.939,0.813,0,0.97,0.753,0,0.911,23.47,0,34.41,22.76,0,33.38,0,5,0,0,0.161,0,0.126,0.161,0.289,0.48,0.52,0.48,28
1122847200000,2005,8,2004,11,31,0.446,0.249,0.197,0,0,0,0,1,1,1,166.6,144.5,197,73.63,51.48,93,93,93,6.876e-16,-1.421e-14,1.421e-14,0.563,0.472,0.644,73.63,51.48,104,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0778,0.0708,0.0885,0.00201,0.000126,0.00459,0.000079,0.0000049,0.00018,0.122,0.0829,0.176,0.0048,0.0033,0.0069,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.56,0.44,0.56,0
1125525600000,2005,9,2004,12,30,0.303,0.187,0.0519,1050.47,15.45,15.45,1.459,1,0,0.3333333333333333,117,100.7,142.6,45.04,28.73,72,72,72,25,-1.421e-14,49.24,0.622,0.505,0.715,20.03,0,70.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0746,0.000286,0,0.00175,0.000011,0,0.000069,0.0793,0.0708,0.114,0.0031,0.0028,0.0045,25.42,25.39,25.43,0.0901,0,0.916,0.096,0,0.96,0.0865,0,0.879,1.52,0,16.09,1.459,0,15.45,20,7,0,0.667,0.233,0,0.00811,0.9,0.2511,0.62,0.17,0.83,3.47
1128117600000,2005,10,2005,1,31,0.238,0.139,0,0,0,0,0,0,0,0,88.96,81.32,99.91,36.96,29.32,52,52,52,36.96,29.32,47.91,0.587,0.52,0.639,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.238,0.58,0,1,0
1130796000000,2005,11,2005,2,30,0.313,0.13,0.162,9054.66,22.12,22.12,12.58,1,0,0.8,120.6,82.14,150.8,70.63,32.14,50,50,50,8.096,-1.421e-14,48.27,0.426,0.332,0.609,62.53,0,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0708,0.0813,0.00192,0,0.00432,0.000075,0,0.00017,0.114,0.0708,0.164,0.0045,0.0028,0.0064,25.39,25.34,25.43,0.648,0,0.94,0.673,0,0.969,0.623,0,0.903,13.07,0,22.82,12.58,0,22.12,6,3,0,0.2,0.1,0,0.0699,0.3,0.151,0.42,0.52,0.48,28.9
1133388000000,2005,12,2005,3,31,0.447,0.158,0.289,17740.4,28.61,28.61,23.84,1,1,1,166.7,150.2,186.6,107.7,91.22,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.355,0.316,0.393,107.7,91.22,127.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0794,0.0922,0.00491,0.0035,0.0066,0.00019,0.00014,0.00026,0.178,0.149,0.214,0.007,0.0058,0.0084,25.36,25.35,25.36,0.918,0.911,0.929,0.969,0.965,0.97,0.89,0.883,0.902,24.6,20.86,29.49,23.84,20.13,28.61,0,0,0,0,0,0,0.132,0,0.158,0.35,0.65,0.35,39.7
1136066400000,2006,1,2005,4,31,0.701,0.196,0.506,31226.5,66.8,66.8,41.97,2,1,1.2903225806451613,261.9,188.5,379.4,188.9,115.5,73,73,73,0,-2.842e-14,2.842e-14,0.293,0.192,0.387,188.9,115.5,306.4,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.116,0.0897,0.157,0.0143,0.00557,0.0436,0.00057,0.00022,0.0018,0.275,0.194,0.387,0.011,0.0076,0.015,25,24.35,25.39,0.937,0.922,0.959,0.972,0.97,0.98,0.911,0.894,0.94,34.48,26.02,51.98,33.45,25.24,48.2,0,0,0,0,0,0,0.233,0,0.195,0.28,0.72,0.28,44.5
1138744800000,2006,2,2005,5,28,1.32,0.206,1.11,65433.2,144,144,97.37,3,2,2.392857142857143,545.3,388.9,796.1,460.3,303.9,85,85,85,2.03e-15,0,5.684e-14,0.163,0.107,0.219,460.3,303.9,711.1,990,990,990,966,965.3,967.1,24,22.9,24.7,0.223,0.157,0.354,0.123,0.0425,0.276,0.0052,0.0017,0.012,0.547,0.347,0.892,0.023,0.014,0.039,23.41,22.02,24.31,0.951,0.941,0.958,0.976,0.97,0.98,0.929,0.913,0.939,41.85,34.09,51.45,40.77,33.07,48.2,0,0,0,0,0,0,0.541,0,0.21,0.16,0.84,0.16,49.6
1141164000000,2006,3,2005,6,31,3.64,0.443,2.78,135389,192.8,192.8,182,4,3,3.903225806451613,1359,829,1597,1194,700,165.6,129,183,155.6,0,314.1,0.123,0.0996,0.156,1038,700,1100,990,990,990,969,967.2,969.8,21,20.2,22.8,0.782,0.356,0.91,0.575,0.269,0.648,0.028,0.012,0.032,1.65,0.882,1.86,0.079,0.039,0.092,19.33,18.34,21.9,0.953,0.952,0.957,0.98,0.978,0.98,0.934,0.933,0.938,47.8,41.09,52.18,46.65,40.2,48.2,0,0,0,0,0,0,1.01,0,0.86,0.12,0.76,0.24,37.2
1143842400000,2006,4,2005,7,30,3.9,0.384,2.85,135177,192.8,192.8,187.7,4,4,4,1503,1316,1600,1355,1168,148,148,148,254.9,67.53,352.4,0.0987,0.0925,0.113,1100,1100,1100,990,990,990,969.5,968.9,969.8,20.5,20.2,21.1,0.897,0.824,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.77,1.86,0.09,0.084,0.092,18.66,18.33,19.34,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.92,47.04,49.72,46.94,46.1,48.2,0,0,0,0,0,0,1.04,0,1.05,0.098,0.73,0.27,34.7
1146434400000,2006,5,2005,8,31,2.58,0.433,2.15,115360,192.8,192.8,155.1,4,3,3.5161290322580645,964.5,770.4,1283,803,623.4,161.5,147,192,-3.667e-15,-1.137e-13,1.137e-13,0.169,0.144,0.191,803,623.4,1091,990,990,990,967.7,967,968.8,22.3,21.2,23,0.459,0.314,0.783,0.332,0.217,0.628,0.015,0.0094,0.03,1.04,0.755,1.71,0.047,0.033,0.081,21.24,19.5,22.26,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.39,39.37,51.64,44.29,38.37,48.2,0,0,0,0,0,0,0.861,0,0.43,0.17,0.83,0.17,44.7
1149112800000,2006,6,2005,9,30,1.62,0.345,1.27,73516.8,131.6,131.6,102.1,3,2,2.533333333333333,623.1,510.6,762.5,490.1,349.6,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.22,0.156,0.315,490.1,349.6,643.5,990,990,990,966.4,965.9,966.9,23.6,23.1,24.1,0.243,0.182,0.323,0.137,0.064,0.231,0.0058,0.0027,0.01,0.585,0.424,0.786,0.025,0.018,0.034,23.03,22.26,23.68,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,41.93,35.21,52.34,40.7,34.16,48.2,0,0,0,0,0,0,0.567,0,0.35,0.21,0.78,0.22,45.4
1151704800000,2006,7,2005,10,31,1.14,0.362,0.777,46473.1,79.74,79.74,62.46,2,1,1.935483870967742,425,360.5,504.3,290,225.5,135,135,135,0,-2.842e-14,2.842e-14,0.321,0.268,0.374,290,225.5,369.3,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.159,0.136,0.187,0.0371,0.0149,0.0733,0.0015,0.0006,0.003,0.344,0.253,0.452,0.014,0.01,0.019,24.15,23.68,24.51,0.94,0.924,0.959,0.971,0.97,0.98,0.913,0.896,0.94,33.92,25.83,52.47,32.79,25.05,48.2,0,0,0,0,0,0,0.347,0,0.363,0.32,0.68,0.32,40.8
1154383200000,2006,8,2005,11,31,0.812,0.308,0.504,31215.7,52.38,52.38,41.96,2,1,1.096774193548387,303.3,260.7,356.9,188.3,145.7,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.382,0.322,0.441,188.3,145.7,241.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.12,0.105,0.139,0.0118,0.00813,0.0163,0.00047,0.00032,0.00066,0.313,0.25,0.4,0.012,0.01,0.016,24.76,24.48,25,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.7,25.88,52.59,39.48,25.1,48.2,0,0,0,0,0,0,0.233,0,0.308,0.38,0.62,0.38,38.4
1157061600000,2006,9,2005,12,30,0.57,0.236,0.334,16826.3,37.65,37.65,23.37,1,1,1,219.9,191.2,258.2,128.9,100.2,91,91,91,9.474e-16,-1.421e-14,2.842e-14,0.417,0.352,0.476,128.9,100.2,167.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0966,0.0864,0.11,0.00671,0.00427,0.00996,0.00026,0.00017,0.00039,0.22,0.169,0.288,0.0086,0.0066,0.011,25.25,24.98,25.42,0.715,0,0.944,0.744,0,0.973,0.693,0,0.919,24.09,0,38.69,23.37,0,37.65,0,7,0,0,0.233,0,0.13,0.233,0.236,0.41,0.59,0.41,29.5
1159653600000,2006,10,2006,1,31,0.471,0.196,0.276,16939.2,26.1,26.1,22.77,1,1,1,175.9,161.2,190.1,102.9,88.16,73,73,73,2.292e-15,-1.421e-14,1.421e-14,0.416,0.384,0.453,102.9,88.16,117.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.0801,0.0903,0.0045,0.00324,0.00571,0.00018,0.00013,0.00022,0.171,0.145,0.197,0.0067,0.0057,0.0077,25.38,25.38,25.38,0.918,0.911,0.925,0.968,0.964,0.97,0.888,0.882,0.895,23.51,20.28,26.91,22.77,19.55,26.1,0,0,0,0,0,0,0.126,0,0.195,0.42,0.59,0.41,36
1162332000000,2006,11,2006,2,30,0.47,0.144,0.326,20268.4,32.3,32.3,28.15,1,1,1,181.5,163.9,193.2,125.8,111.9,55.67,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.307,0.259,0.374,125.8,111.9,143.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.086,0.0963,0.00644,0.00526,0.00792,0.00025,0.00021,0.00031,0.21,0.186,0.24,0.0082,0.0073,0.0094,25.35,25.34,25.37,0.927,0.919,0.936,0.97,0.97,0.97,0.9,0.892,0.908,29.02,25.6,33.29,28.15,24.83,32.3,0,0,0,0,0,0,0.156,0,0.144,0.31,0.69,0.31,43.1
1164924000000,2006,12,2006,3,31,0.566,0.158,0.408,25593.1,42.95,42.95,34.4,1,1,1,211.1,181.9,247,152.1,122.9,59,59,59,0,0,0,0.282,0.239,0.324,152.1,122.9,188,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0906,0.114,0.00868,0.0062,0.0117,0.00034,0.00024,0.00046,0.257,0.205,0.322,0.01,0.008,0.013,25.25,25,25.36,0.939,0.927,0.951,0.972,0.97,0.98,0.913,0.899,0.932,35.37,28.34,43.83,34.4,27.49,42.95,0,0,0,0,0,0,0.191,0,0.158,0.28,0.72,0.28,45.2
1167602400000,2007,1,2006,4,31,1.18,0.196,0.989,58780.4,132.3,132.3,79.01,3,1,2.064516129032258,442.1,252.2,713.8,369.1,179.2,73,73,73,-4.584e-15,-5.684e-14,0,0.183,0.102,0.289,369.1,179.2,640.8,990,990,990,965.6,964.7,966.8,24.4,23.2,25.3,0.185,0.112,0.312,0.0811,0.011,0.229,0.0034,0.00043,0.0099,0.45,0.241,0.772,0.019,0.0096,0.033,23.98,22.47,24.98,0.947,0.922,0.958,0.976,0.97,0.98,0.924,0.895,0.939,39.86,25.68,52.41,38.73,24.91,48.2,0,0,0,0,0,0,0.439,0,0.191,0.17,0.84,0.16,49.8
1170280800000,2007,2,2006,5,28,3.41,0.321,2.35,113591,192.8,192.8,169,4,3,3.7857142857142856,1408,735.4,2344,1275,630.4,132.7,105,162,303.6,0,1082,0.102,0.0691,0.143,971.4,630.4,1100,990,990,990,969.1,966.8,971.9,20.9,18.1,23.2,0.702,0.311,0.926,0.511,0.222,0.648,0.025,0.0096,0.036,1.49,0.76,1.87,0.073,0.033,0.1,19.38,16.2,22.4,0.952,0.946,0.957,0.98,0.976,0.98,0.933,0.926,0.938,45.75,39.86,50.79,44.72,38.89,48.2,0,0,0,0,0,0,0.939,0,1.06,0.094,0.69,0.31,33.3
1172700000000,2007,3,2006,6,31,7.42,0.64,2.95,111527,160.6,160.6,149.9,4,4,4,2769,2386,3017,2530,2147,239,239,239,1430,1047,1678,0.0868,0.0792,0.1,1100,1100,1100,990,990,990,973,972,973.6,17,16.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.17,14.57,16.1,0.941,0.938,0.945,0.973,0.97,0.978,0.916,0.91,0.925,38.51,36.88,41.03,37.48,35.77,40.14,0,0,0,0,0,0,0.833,0,4.47,0.086,0.4,0.6,15
1175378400000,2007,4,2006,7,30,6.98,0.562,2.85,109468,159.7,159.7,152,4,4,4,2692,2416,3009,2475,2199,217,217,217,1375,1099,1692,0.0809,0.0721,0.0898,1100,1100,1100,990,990,990,972.8,972.1,973.5,17.2,16.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.35,14.59,16.02,0.942,0.939,0.945,0.974,0.97,0.978,0.918,0.91,0.924,39.02,36.93,40.84,38.01,35.82,39.93,0,0,0,0,0,0,0.845,0,4.13,0.081,0.41,0.59,15.7
1177970400000,2007,5,2006,8,31,4.97,0.739,2.94,131031,192,192,176.1,4,4,4,1857,1316,2389,1581,1040,276,276,276,483.2,0,1013,0.154,0.116,0.21,1098,1040,1100,990,990,990,970.6,968.9,972,19.4,18,21.1,0.902,0.729,0.926,0.643,0.512,0.648,0.033,0.024,0.036,1.84,1.53,1.87,0.095,0.072,0.1,17.59,16.09,19.58,0.949,0.945,0.954,0.98,0.978,0.98,0.93,0.925,0.935,44.94,41.01,48.98,44.03,40.11,48,0,0,0,0,0,0,0.978,0,2.03,0.15,0.59,0.41,26.4
1180648800000,2007,6,2006,9,30,2.42,0.417,2,107928,192.8,192.8,149.9,4,3,3.4,933.7,742.8,1271,772.7,581.8,161,161,161,0.3397,-1.137e-13,10.19,0.177,0.127,0.217,772.4,581.8,1100,990,990,990,967.6,966.9,968.8,22.4,21.2,23.1,0.439,0.294,0.797,0.315,0.19,0.648,0.014,0.0082,0.03,1,0.687,1.74,0.045,0.03,0.082,21.4,19.5,22.44,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.28,39.45,51.72,44.15,38.45,48.2,0,0,0,0,0,0,0.833,0,0.42,0.17,0.83,0.17,44.6
1183240800000,2007,7,2006,10,31,1.59,0.498,1.09,63736.5,111.3,111.3,85.67,3,2,2.161290322580645,594.5,486,731,408.5,300,186,186,186,5.501e-15,-5.684e-14,5.684e-14,0.318,0.254,0.383,408.5,300,545,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.208,0.166,0.275,0.0925,0.0406,0.165,0.0039,0.0017,0.0071,0.5,0.351,0.649,0.021,0.015,0.028,23.24,22.55,23.86,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,41.18,33.03,52.31,39.96,32.04,48.2,0,0,0,0,0,0,0.476,0,0.5,0.31,0.69,0.31,40.1
1185919200000,2007,8,2006,11,31,1.07,0.415,0.653,39407.3,69.72,69.72,52.97,2,1,1.5483870967741935,398.7,334.3,480.3,243.7,179.3,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.393,0.323,0.464,243.7,179.3,325.3,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.12,0.172,0.0225,0.011,0.0525,0.00092,0.00044,0.0022,0.335,0.256,0.405,0.014,0.01,0.016,24.28,23.85,24.61,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.85,25.87,52.29,36.68,25.1,48.2,0,0,0,0,0,0,0.294,0,0.417,0.39,0.61,0.39,36.8
1188597600000,2007,9,2006,12,30,0.723,0.306,0.417,25998.9,48.07,48.07,36.11,1,1,1,279.1,239.1,330.7,161.1,121.1,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.427,0.357,0.494,161.1,121.1,212.7,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0959,0.128,0.00944,0.00604,0.0138,0.00038,0.00024,0.00055,0.279,0.208,0.372,0.011,0.0082,0.015,24.9,24.57,25.16,0.942,0.926,0.957,0.974,0.97,0.98,0.917,0.898,0.938,37.06,27.67,49.05,36.11,26.84,48.07,0,0,0,0,0,0,0.201,0,0.306,0.42,0.58,0.42,36
1191189600000,2007,10,2007,1,31,0.582,0.26,0.322,18804.2,31.34,31.34,25.27,1,1,1,217.3,201.1,237.2,120.3,104.1,97,97,97,-4.584e-16,-1.421e-14,1.421e-14,0.447,0.409,0.482,120.3,104.1,140.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0939,0.0881,0.101,0.00598,0.0046,0.00767,0.00023,0.00018,0.0003,0.205,0.176,0.24,0.008,0.0069,0.0095,25.29,25.14,25.42,0.865,0,0.935,0.907,0,0.97,0.839,0,0.907,26.06,0,32.31,25.27,0,31.34,0,2,0,0,0.0645,0,0.14,0.0645,0.26,0.45,0.55,0.45,32.3
1193868000000,2007,11,2007,2,30,0.546,0.219,0.328,20358.4,32.98,32.98,28.28,1,1,1,210.8,206.6,216.9,126.5,114.4,84.33,67,93,2.368e-15,-1.421e-14,1.421e-14,0.4,0.314,0.448,126.5,114.4,146.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0946,0.0914,0.0995,0.0065,0.00547,0.00819,0.00025,0.00021,0.00032,0.214,0.194,0.248,0.0084,0.0076,0.0097,25.32,25.27,25.36,0.928,0.921,0.937,0.97,0.97,0.97,0.9,0.893,0.909,29.15,26.2,34,28.28,25.41,32.98,0,0,0,0,0,0,0.157,0,0.218,0.4,0.6,0.4,37.3
1196460000000,2007,12,2007,3,31,0.662,0.158,0.504,31665.5,50.01,50.01,42.56,2,1,1.032258064516129,247.1,207.4,287.8,188.1,148.4,59,59,59,0,-2.842e-14,2.842e-14,0.241,0.205,0.285,188.1,148.4,228.8,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.114,0.0995,0.128,0.0117,0.00836,0.0152,0.00046,0.00033,0.0006,0.317,0.24,0.387,0.013,0.0095,0.015,25.02,24.78,25.31,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,42.96,25.78,52.37,41.75,25,48.2,0,0,0,0,0,0,0.236,0,0.158,0.24,0.76,0.24,47.8
1199138400000,2008,1,2007,4,31,1.23,0.196,1.03,61108.6,141.9,141.9,82.14,3,1,2.225806451612903,458.7,291.9,769.3,385.7,218.9,73,73,73,1.834e-15,-2.842e-14,5.684e-14,0.176,0.0949,0.25,385.7,218.9,696.3,990,990,990,965.6,964.9,967,24.4,23,25.1,0.193,0.126,0.344,0.0881,0.0144,0.266,0.0037,0.00057,0.012,0.455,0.24,0.866,0.019,0.0096,0.038,23.91,22.16,24.86,0.944,0.922,0.959,0.974,0.97,0.98,0.92,0.894,0.94,37.78,25.52,51.85,36.66,24.76,48.2,0,0,0,0,0,0,0.456,0,0.2,0.16,0.84,0.16,49.7
1201816800000,2008,2,2007,5,29,3.64,0.335,2.48,118683,192.8,192.8,170.5,4,3,3.8275862068965516,1454,782.7,2269,1321,677.7,133.7,105,162,331.4,0,1007,0.0982,0.0714,0.134,989.1,677.7,1100,990,990,990,969.3,967,971.8,20.7,18.2,23,0.722,0.338,0.926,0.524,0.254,0.648,0.026,0.011,0.036,1.53,0.84,1.87,0.076,0.037,0.1,19.18,16.38,22.13,0.952,0.946,0.957,0.98,0.976,0.98,0.933,0.927,0.938,45.8,40.05,52.09,44.68,39.09,48.2,0,0,0,0,0,0,0.947,0,1.16,0.092,0.68,0.32,32.6
1204322400000,2008,3,2007,6,31,6.02,0.587,2.95,122253,170,170,164.3,4,4,4,2246,2025,2337,2027,1842,219.1,183,239,926.8,742.2,997.6,0.0973,0.0816,0.106,1100,1100,1100,990,990,990,971.7,971.2,971.9,18.3,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.43,16.21,16.96,0.946,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,41.94,41.35,43.37,41.08,40.48,42.5,0,0,0,0,0,0,0.913,0,3.07,0.098,0.49,0.51,20.3
1207000800000,2008,4,2007,7,30,4.23,0.443,2.84,131331,192.8,192.8,182.4,4,4,4,1630,1152,2007,1459,1004,171,148,217,365.5,-1.137e-13,690.3,0.105,0.083,0.129,1094,1004,1100,990,990,990,969.9,968.4,971.1,20.1,18.9,21.6,0.885,0.654,0.926,0.635,0.431,0.648,0.032,0.02,0.034,1.82,1.37,1.87,0.091,0.063,0.099,18.27,17.01,20.26,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.6,43.49,50.17,45.6,42.62,48.2,0,0,0,0,0,0,1.01,0,1.39,0.1,0.67,0.33,31
1209592800000,2008,5,2007,8,31,2.38,0.394,1.99,108798,182.9,182.9,146.2,4,3,3.3548387096774195,889.5,729.1,1121,742.5,582.1,147,147,147,0,-1.137e-13,1.137e-13,0.168,0.131,0.202,742.5,582.1,974.5,990,990,990,967.4,966.8,968.3,22.6,21.7,23.2,0.402,0.291,0.601,0.289,0.19,0.411,0.013,0.0082,0.019,0.932,0.685,1.28,0.041,0.03,0.059,21.62,20.44,22.5,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.85,39.37,51.64,43.78,38.37,48.2,0,0,0,0,0,0,0.812,0,0.39,0.17,0.84,0.16,45.7
1212271200000,2008,6,2007,9,30,1.53,0.308,1.22,71015.2,123.6,123.6,98.63,3,2,2.4,588.6,481.9,717.3,469.6,362.9,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.205,0.166,0.247,469.6,362.9,598.3,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.229,0.183,0.298,0.124,0.0703,0.201,0.0052,0.0029,0.0086,0.564,0.441,0.71,0.024,0.018,0.031,23.2,22.52,23.79,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,43.09,35.49,52.62,41.83,34.42,48.2,0,0,0,0,0,0,0.548,0,0.31,0.2,0.8,0.2,46.4
1214863200000,2008,7,2007,10,31,1.08,0.362,0.719,43170.7,73.4,73.4,58.03,2,1,1.7741935483870968,403.4,344.9,476.2,268.4,209.9,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.338,0.284,0.391,268.4,209.9,341.2,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.151,0.13,0.177,0.029,0.0136,0.06,0.0012,0.00055,0.0025,0.337,0.254,0.41,0.014,0.01,0.017,24.25,23.85,24.51,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.69,25.89,52.58,34.44,25.11,48.2,0,0,0,0,0,0,0.322,0,0.361,0.34,0.67,0.33,40
1217541600000,2008,8,2007,11,31,0.778,0.308,0.47,29211.6,48.2,48.2,39.26,1,1,1,290.4,251.7,340.8,175.4,136.7,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.399,0.337,0.457,175.4,136.7,225.8,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.102,0.133,0.0107,0.00737,0.0149,0.00042,0.00029,0.0006,0.305,0.236,0.396,0.012,0.0093,0.016,24.83,24.5,25.06,0.947,0.934,0.959,0.975,0.97,0.98,0.923,0.906,0.94,40.42,31.36,52.03,39.26,30.41,48.2,0,0,0,0,0,0,0.218,0,0.308,0.4,0.6,0.4,37.5
1220220000000,2008,9,2007,12,30,0.544,0.203,0.341,21197,35.35,35.35,29.44,1,1,1,209.9,181.1,248.7,131.5,109.1,78.33,72,91,1.421e-15,-1.421e-14,1.421e-14,0.373,0.331,0.414,131.5,109.1,157.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0965,0.0882,0.107,0.00693,0.00503,0.00915,0.00027,0.0002,0.00036,0.224,0.183,0.271,0.0088,0.0072,0.011,25.29,25.04,25.38,0.93,0.917,0.941,0.97,0.97,0.97,0.902,0.89,0.913,30.35,24.91,36.44,29.44,24.16,35.35,0,0,0,0,0,0,0.164,0,0.203,0.37,0.63,0.37,39
1222812000000,2008,10,2008,1,31,0.446,0.139,0.307,18936.7,28.63,28.63,25.45,1,1,1,166.6,154.6,179.8,114.6,102.6,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.313,0.289,0.336,114.6,102.6,127.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.0823,0.0912,0.00549,0.00447,0.00661,0.00021,0.00018,0.00026,0.189,0.168,0.213,0.0074,0.0066,0.0083,25.34,25.34,25.35,0.921,0.913,0.93,0.97,0.97,0.97,0.893,0.885,0.902,26.24,23.27,29.52,25.45,22.58,28.63,0,0,0,0,0,0,0.141,0,0.139,0.31,0.69,0.31,42.5
1225490400000,2008,11,2008,2,30,0.508,0.144,0.363,22734.7,39.72,39.72,31.58,1,1,1,195.8,154.3,224.1,140.1,104.3,55.67,50,67,0,-1.421e-14,1.421e-14,0.287,0.223,0.346,140.1,104.3,174.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0959,0.0826,0.107,0.00766,0.00462,0.0105,0.0003,0.00018,0.00041,0.235,0.171,0.295,0.0092,0.0067,0.012,25.31,25.16,25.38,0.934,0.914,0.946,0.971,0.97,0.977,0.907,0.887,0.925,32.51,23.69,40.64,31.58,22.98,39.72,0,0,0,0,0,0,0.175,0,0.145,0.28,0.71,0.29,44.8
1228082400000,2008,12,2008,3,31,0.651,0.158,0.493,31168.5,48.2,48.2,41.89,1,1,1,243.1,218.9,275.7,184.1,159.9,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.244,0.214,0.27,184.1,159.9,216.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.112,0.104,0.124,0.0114,0.00934,0.0142,0.00045,0.00037,0.00056,0.315,0.271,0.373,0.012,0.011,0.015,25.04,24.82,25.22,0.949,0.942,0.958,0.977,0.97,0.98,0.927,0.914,0.939,42.91,37.23,50.54,41.89,36.11,48.2,0,0,0,0,0,0,0.233,0,0.158,0.24,0.76,0.24,47.9
1230760800000,2009,1,2008,4,31,0.909,0.196,0.713,43431,72.01,72.01,58.38,2,1,1.8064516129032258,339.3,280.4,404,266.3,207.4,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.218,0.181,0.26,266.3,207.4,331,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.143,0.122,0.166,0.0281,0.0134,0.0552,0.0011,0.00053,0.0022,0.321,0.24,0.387,0.013,0.0096,0.016,24.58,24.2,24.86,0.939,0.922,0.958,0.972,0.97,0.98,0.913,0.894,0.939,34.91,25.52,51.22,33.83,24.76,48.2,0,0,0,0,0,0,0.324,0,0.196,0.22,0.78,0.22,47.8
1233439200000,2009,2,2008,5,28,1.41,0.206,1.2,70251,139.8,139.8,104.5,3,2,2.5357142857142856,582.3,409.7,770.4,497.3,324.7,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.152,0.11,0.207,497.3,324.7,685.4,990,990,990,966.2,965.4,967,23.8,23,24.6,0.24,0.165,0.339,0.144,0.0523,0.259,0.0061,0.0021,0.011,0.591,0.379,0.849,0.025,0.015,0.037,23.21,22.17,24.18,0.952,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.35,35.09,51.4,41.29,34.04,48.2,0,0,0,0,0,0,0.581,0,0.21,0.15,0.85,0.15,49.8
1235858400000,2009,3,2008,6,31,3.14,0.327,2.49,125846,192.8,192.8,169.1,4,3,3.7096774193548385,1173,777.5,1764,1051,670.5,121.9,107,129,122.8,-1.137e-13,534.7,0.11,0.0731,0.14,928.6,670.5,1100,990,990,990,968.4,967,970.3,21.6,19.7,23,0.629,0.336,0.922,0.464,0.249,0.648,0.022,0.011,0.033,1.37,0.829,1.87,0.064,0.036,0.095,20.23,17.79,22.16,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.93,39.69,52.18,45.72,38.71,48.2,0,0,0,0,0,0,0.94,0,0.65,0.1,0.79,0.21,40.1
1238536800000,2009,4,2008,7,30,4.89,0.384,2.85,125699,183.6,183.6,174.6,4,4,4,1887,1623,2036,1739,1475,148,148,148,639.3,375.3,787.9,0.0788,0.0727,0.0912,1100,1100,1100,990,990,990,970.7,969.9,971.2,19.3,18.8,20.1,0.926,0.917,0.926,0.648,0.648,0.648,0.034,0.032,0.034,1.87,1.87,1.87,0.097,0.093,0.1,17.4,16.94,18.25,0.949,0.948,0.952,0.98,0.98,0.98,0.93,0.929,0.933,44.54,43.3,46.84,43.65,42.43,45.91,0,0,0,0,0,0,0.97,0,2.04,0.079,0.58,0.42,25.7
1241128800000,2009,5,2008,8,31,3.12,0.471,2.5,127143,192.8,192.8,170.9,4,3,3.774193548387097,1165,850.3,1594,989.5,703.3,176,147,192,56.67,-1.137e-13,301.9,0.154,0.12,0.189,932.8,703.3,1100,990,990,990,968.4,967.3,969.8,21.6,20.2,22.7,0.62,0.36,0.911,0.456,0.271,0.648,0.021,0.012,0.032,1.35,0.889,1.86,0.063,0.039,0.092,20.26,18.35,21.81,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.63,39.75,52.12,45.43,38.78,48.2,0,0,0,0,0,0,0.949,0,0.62,0.15,0.8,0.2,40.8
1243807200000,2009,6,2008,9,30,1.85,0.345,1.51,85826.2,144.6,144.6,119.2,3,2,2.7,713.9,584.4,840.4,580.9,423.4,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.191,0.142,0.275,580.9,423.4,721.4,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.29,0.208,0.368,0.192,0.0989,0.283,0.0083,0.0042,0.012,0.716,0.535,0.918,0.031,0.022,0.04,22.53,21.82,23.24,0.956,0.946,0.958,0.979,0.97,0.98,0.936,0.918,0.939,45.67,35.27,52.35,44.47,34.21,48.2,0,0,0,0,0,0,0.662,0,0.34,0.19,0.82,0.18,46.4
1246399200000,2009,7,2008,10,31,1.3,0.454,0.85,50556.4,94.67,94.67,67.95,2,1,1.903225806451613,487,409.7,577.6,317.5,223.7,169.5,135,186,9.168e-16,-5.684e-14,5.684e-14,0.356,0.234,0.454,317.5,223.7,442.6,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.171,0.139,0.213,0.05,0.0148,0.108,0.0021,0.0006,0.0045,0.392,0.261,0.562,0.016,0.011,0.024,23.82,23.24,24.24,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.47,25.95,52.36,36.31,25.18,48.2,0,0,0,0,0,0,0.378,0,0.45,0.35,0.65,0.35,38.9
1249077600000,2009,8,2008,11,31,0.893,0.377,0.516,31831.6,53.64,53.64,42.78,2,1,1.096774193548387,333.3,279.8,404.5,192.5,158.5,140.8,115,155,-3.667e-15,-2.842e-14,2.842e-14,0.422,0.371,0.494,192.5,158.5,249.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.124,0.112,0.145,0.0121,0.00922,0.017,0.00049,0.00037,0.00069,0.322,0.259,0.408,0.013,0.011,0.017,24.61,24.26,24.89,0.948,0.925,0.959,0.977,0.97,0.98,0.926,0.898,0.94,41.4,26.21,52.56,40.26,25.43,48.2,0,0,0,0,0,0,0.238,0,0.377,0.42,0.58,0.42,35.6
1251756000000,2009,9,2008,12,30,0.616,0.236,0.38,23679.7,42.21,42.21,32.89,1,1,1,237.5,207.6,276.8,146.5,116.6,91,91,91,9.474e-16,-2.842e-14,2.842e-14,0.386,0.329,0.438,146.5,116.6,185.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0922,0.117,0.00821,0.00566,0.0115,0.00032,0.00022,0.00046,0.251,0.198,0.322,0.0099,0.0077,0.013,25.13,24.87,25.36,0.937,0.923,0.95,0.972,0.97,0.98,0.91,0.895,0.931,33.83,26.76,43.07,32.89,25.96,42.21,0,0,0,0,0,0,0.183,0,0.236,0.38,0.62,0.38,38.4
1254348000000,2009,10,2009,1,31,0.506,0.196,0.31,19200.9,30.06,30.06,25.81,1,1,1,188.9,171.8,206.8,115.9,98.82,73,73,73,2.292e-15,-1.421e-14,1.421e-14,0.388,0.353,0.425,115.9,98.82,133.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0838,0.0962,0.0056,0.00415,0.00712,0.00022,0.00016,0.00028,0.194,0.164,0.226,0.0076,0.0064,0.0089,25.38,25.33,25.39,0.922,0.911,0.932,0.97,0.968,0.97,0.894,0.883,0.904,26.61,22.43,30.99,25.81,21.72,30.06,0,0,0,0,0,0,0.143,0,0.196,0.39,0.61,0.39,37.9
1257026400000,2009,11,2009,2,30,0.534,0.174,0.36,22484.2,36.9,36.9,31.23,1,1,1,205.9,175.9,230.3,138.9,108.9,67,67,67,4.737e-16,0,1.421e-14,0.327,0.291,0.381,138.9,108.9,163.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0969,0.0863,0.106,0.00756,0.00501,0.00963,0.0003,0.0002,0.00038,0.234,0.181,0.278,0.0092,0.0071,0.011,25.3,25.14,25.38,0.934,0.917,0.943,0.97,0.97,0.972,0.906,0.89,0.916,32.19,24.85,37.97,31.23,24.11,36.9,0,0,0,0,0,0,0.173,0,0.174,0.33,0.67,0.33,42.1
