datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.476,0.196,0.281,17365.8,37.6,37.6,23.34,1,1,1,177.9,138.8,239.4,104.9,65.8,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.421,0.305,0.526,104.9,65.8,166.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.086,0.0722,0.108,0.00466,0.00134,0.0099,0.00018,0.000053,0.00039,0.175,0.105,0.285,0.0068,0.0041,0.011,25.34,25.08,25.4,0.925,0.89,0.944,0.966,0.96,0.973,0.893,0.854,0.919,24.14,14.58,38.64,23.34,14,37.6,0,0,0,0,0,0,0.13,0,0.195,0.41,0.59,0.41,36.5
728517600000,1993,2,1992,5,28,0.985,0.206,0.78,46731.4,116.9,116.9,69.54,3,1,1.8214285714285714,407.4,245.2,646.3,322.4,160.2,85,85,85,6.09e-15,-2.842e-14,5.684e-14,0.228,0.132,0.347,322.4,160.2,561.3,990,990,990,965.4,964.7,966.5,24.6,23.5,25.3,0.166,0.107,0.269,0.0596,0.00936,0.176,0.0025,0.00037,0.0075,0.41,0.253,0.64,0.017,0.01,0.027,24.18,22.87,25.05,0.947,0.925,0.959,0.975,0.97,0.98,0.924,0.898,0.94,40.25,26.66,52.71,39.01,25.86,48.2,0,0,0,0,0,0,0.386,0,0.205,0.21,0.79,0.21,47.4
730936800000,1993,3,1992,6,31,2.65,0.307,2.26,119113,192.8,192.8,160.1,4,3,3.5483870967741935,989.5,666.3,1438,874.7,559.3,114.8,107,129,31.41,-1.137e-13,209.2,0.121,0.0897,0.161,843.3,559.3,1100,990,990,990,967.8,966.6,969.3,22.2,20.7,23.4,0.517,0.273,0.868,0.387,0.175,0.648,0.018,0.0074,0.031,1.16,0.642,1.82,0.053,0.027,0.088,21.07,18.9,22.79,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.22,39.33,51.22,45.08,38.33,48.2,0,0,0,0,0,0,0.889,0,0.39,0.12,0.85,0.15,44.9
733615200000,1993,4,1992,7,30,4.34,0.384,2.85,130974,189.6,189.6,181.9,4,4,4,1673,1454,1819,1525,1306,148,148,148,425.1,205.9,571.1,0.089,0.0814,0.102,1100,1100,1100,990,990,990,970,969.3,970.5,20,19.5,20.7,0.917,0.882,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.83,1.87,0.094,0.089,0.096,18.09,17.61,18.83,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.41,45.12,48.37,45.48,44.22,47.41,0,0,0,0,0,0,1.01,0,1.49,0.088,0.66,0.34,30.2
736207200000,1993,5,1992,8,31,3.57,0.514,2.7,132551,192.8,192.8,178.2,4,3,3.903225806451613,1333,942,1714,1141,750,192,192,192,133.1,-1.137e-13,421.7,0.149,0.112,0.204,1008,750,1100,990,990,990,969,967.7,970.2,21,19.8,22.3,0.733,0.403,0.921,0.532,0.302,0.648,0.026,0.014,0.033,1.55,0.985,1.87,0.074,0.044,0.094,19.5,17.96,21.35,0.953,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.85,39.54,51.81,45.71,38.55,48.2,0,0,0,0,0,0,0.99,0,0.87,0.14,0.76,0.24,37.1
738885600000,1993,6,1992,9,30,1.99,0.417,1.58,88472.4,144.6,144.6,122.9,3,2,2.9,768.9,626.6,925.8,607.9,465.6,161,161,161,0,-5.684e-14,5.684e-14,0.212,0.174,0.257,607.9,465.6,764.8,990,990,990,967,966.4,967.6,23,22.4,23.6,0.309,0.227,0.414,0.208,0.119,0.309,0.0091,0.005,0.014,0.744,0.54,1.01,0.032,0.023,0.045,22.28,21.39,22.99,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.83,35.02,51.95,42.57,33.97,48.2,0,0,0,0,0,0,0.683,0,0.41,0.21,0.79,0.21,44.5
741477600000,1993,7,1992,10,31,1.37,0.454,0.919,54182.8,96.4,96.4,72.83,2,2,2,512.8,427.3,617.6,343.3,241.3,169.5,135,186,2.75e-15,-5.684e-14,5.684e-14,0.339,0.219,0.435,343.3,241.3,482.6,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.181,0.145,0.234,0.0612,0.0163,0.127,0.0026,0.00066,0.0054,0.416,0.267,0.629,0.017,0.011,0.027,23.68,23,24.21,0.945,0.927,0.958,0.973,0.97,0.98,0.92,0.899,0.939,37.6,26.55,52.04,36.41,25.75,48.2,0,0,0,0,0,0,0.405,0,0.451,0.33,0.67,0.33,39.5
744156000000,1993,8,1992,11,31,0.952,0.415,0.537,32813.6,57.52,57.52,44.1,2,1,1.2258064516129032,355.6,302.9,422.6,200.6,147.9,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.44,0.367,0.512,200.6,147.9,267.6,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.109,0.152,0.0132,0.00832,0.0253,0.00053,0.00033,0.001,0.316,0.257,0.408,0.013,0.01,0.017,24.51,24.2,24.83,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.939,39.21,26.03,52.58,38.01,25.25,48.2,0,0,0,0,0,0,0.245,0,0.415,0.44,0.56,0.44,34.5
746834400000,1993,9,1992,12,30,0.661,0.306,0.356,21993.9,40.85,40.85,30.55,1,1,1,255.2,227.4,298.8,137.2,109.4,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.466,0.395,0.519,137.2,109.4,180.8,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.102,0.0918,0.117,0.00741,0.00505,0.0111,0.00029,0.0002,0.00044,0.237,0.187,0.315,0.0094,0.0074,0.013,25.06,24.79,25.25,0.932,0.918,0.949,0.971,0.97,0.98,0.905,0.891,0.93,31.45,24.87,41.7,30.55,24.12,40.85,0,0,0,0,0,0,0.17,0,0.305,0.46,0.54,0.46,33.3
749426400000,1993,10,1993,1,31,0.528,0.237,0.291,13169,28.68,28.68,17.7,1,1,1,197.1,174.1,225.5,108.6,93.2,88.48,73,97,-1.834e-15,-1.421e-14,1.421e-14,0.448,0.388,0.51,108.6,93.2,128.5,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0889,0.0843,0.0968,0.00498,0.00367,0.00667,0.00019,0.00014,0.00026,0.183,0.156,0.219,0.0072,0.0061,0.0086,25.37,25.23,25.43,0.653,0,0.93,0.688,0,0.97,0.633,0,0.902,18.25,0,29.56,17.7,0,28.68,0,9,0,0,0.29,0,0.0983,0.29,0.237,0.45,0.55,0.45,24.9
752104800000,1993,11,1993,2,30,0.502,0.159,0.343,21398.6,35.82,35.82,29.72,1,1,1,193.7,173.8,208.3,132.3,106.8,61.33,50,67,0,-1.421e-14,1.421e-14,0.319,0.24,0.386,132.3,106.8,158.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0939,0.0856,0.102,0.007,0.00483,0.0092,0.00027,0.00019,0.00036,0.222,0.177,0.267,0.0087,0.0069,0.01,25.36,25.28,25.38,0.93,0.915,0.941,0.97,0.97,0.97,0.902,0.888,0.913,30.64,24.33,36.93,29.72,23.6,35.82,0,0,0,0,0,0,0.165,0,0.159,0.32,0.68,0.32,42.6
754696800000,1993,12,1993,3,31,0.585,0.158,0.427,26820.2,39.51,39.51,36.05,1,1,1,218.3,200.9,232.6,159.3,141.9,59,59,59,0,0,0,0.271,0.254,0.294,159.3,141.9,173.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0972,0.108,0.00929,0.00781,0.0105,0.00036,0.00031,0.00041,0.27,0.239,0.296,0.011,0.0093,0.012,25.22,25.11,25.36,0.941,0.935,0.946,0.972,0.97,0.977,0.915,0.907,0.924,37.09,32.99,40.44,36.05,32,39.51,0,0,0,0,0,0,0.2,0,0.158,0.27,0.73,0.27,45.8
757375200000,1994,1,1993,4,31,0.787,0.196,0.591,36435.6,73.45,73.45,48.97,2,1,1.4193548387096775,293.7,228.2,410.3,220.7,155.2,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.257,0.178,0.32,220.7,155.2,337.3,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.127,0.104,0.168,0.0198,0.00894,0.0582,0.0008,0.00035,0.0024,0.308,0.241,0.396,0.012,0.0096,0.016,24.8,24.16,25.17,0.942,0.923,0.958,0.973,0.97,0.98,0.917,0.895,0.939,37.21,25.69,51.3,36.17,24.92,48.2,0,0,0,0,0,0,0.272,0,0.196,0.25,0.75,0.25,46.3
760053600000,1994,2,1993,5,28,1.46,0.206,1.26,72940.2,144.6,144.6,108.5,3,2,2.5714285714285716,604.1,422.6,804.6,519.1,337.6,85,85,85,0,-5.684e-14,5.684e-14,0.146,0.106,0.201,519.1,337.6,719.6,990,990,990,966.3,965.5,967.1,23.7,22.9,24.5,0.25,0.169,0.359,0.156,0.0584,0.282,0.0066,0.0024,0.012,0.621,0.398,0.907,0.026,0.016,0.04,23.09,21.97,24.1,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.54,35.17,51.9,42.41,34.11,48.2,0,0,0,0,0,0,0.603,0,0.2,0.14,0.86,0.14,50
762472800000,1994,3,1993,6,31,2.6,0.346,2.25,120929,183.4,183.4,162.5,4,3,3.6774193548387095,970.6,809.7,1103,841.6,680.7,129,129,129,1.467e-14,0,1.137e-13,0.134,0.117,0.159,841.6,680.7,974.1,990,990,990,967.8,967.1,968.2,22.2,21.8,22.9,0.478,0.345,0.598,0.344,0.256,0.41,0.016,0.011,0.019,1.08,0.85,1.28,0.048,0.037,0.059,21.17,20.5,22.01,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.57,39.43,51.74,44.46,38.43,48.2,0,0,0,0,0,0,0.903,0,0.35,0.13,0.87,0.13,46.5
765151200000,1994,4,1993,7,30,1.96,0.324,1.63,91344.5,161.3,161.3,126.9,4,2,2.966666666666667,755.2,576.8,953.7,630.2,451.8,125,125,125,3.79e-15,-5.684e-14,5.684e-14,0.169,0.131,0.217,630.2,451.8,828.7,990,990,990,966.9,966.2,967.7,23.1,22.3,23.8,0.322,0.216,0.467,0.221,0.112,0.34,0.0097,0.0047,0.015,0.774,0.541,1.03,0.034,0.023,0.046,22.31,21.26,23.23,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.55,35.44,52.34,43.11,34.37,48.2,0,0,0,0,0,0,0.705,0,0.33,0.17,0.83,0.17,46.6
767743200000,1994,5,1993,8,31,1.23,0.394,0.833,49751.9,89.85,89.85,66.87,2,1,1.967741935483871,458.1,377,566.2,311.1,230,147,147,147,-2.75e-15,-5.684e-14,5.684e-14,0.326,0.26,0.39,311.1,230,419.2,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.166,0.138,0.204,0.0466,0.0153,0.0969,0.0019,0.00062,0.0041,0.37,0.255,0.527,0.015,0.01,0.022,23.97,23.33,24.44,0.942,0.924,0.958,0.973,0.97,0.98,0.916,0.897,0.939,35.26,25.93,52.52,34.21,25.15,48.2,0,0,0,0,0,0,0.372,0,0.397,0.32,0.68,0.32,40.4
770421600000,1994,6,1993,9,30,0.844,0.308,0.535,32946.4,54.96,54.96,45.76,2,1,1.2333333333333334,325.5,284.5,372.9,206.5,165.5,119,119,119,-4.737e-15,-2.842e-14,2.842e-14,0.368,0.319,0.418,206.5,165.5,253.9,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.113,0.145,0.0134,0.00982,0.0188,0.00054,0.00039,0.00076,0.324,0.251,0.402,0.013,0.01,0.016,24.65,24.46,24.87,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.94,40.86,25.84,52.52,39.63,25.07,48.2,0,0,0,0,0,0,0.254,0,0.309,0.36,0.63,0.37,39
773013600000,1994,7,1993,10,31,0.667,0.289,0.377,23397,39.25,39.25,31.45,1,1,1,248.9,220.3,282.1,140.9,112.3,108,108,108,4.584e-16,-2.842e-14,2.842e-14,0.436,0.383,0.49,140.9,112.3,174.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.103,0.0932,0.115,0.00773,0.00529,0.0105,0.00031,0.00021,0.00042,0.244,0.193,0.303,0.0096,0.0076,0.012,25.08,24.87,25.29,0.934,0.92,0.947,0.971,0.97,0.976,0.907,0.892,0.924,32.39,25.61,40.19,31.45,24.84,39.25,0,0,0,0,0,0,0.175,0,0.29,0.43,0.57,0.43,35.1
775692000000,1994,8,1993,11,31,0.508,0.249,0.259,5004.95,28.12,28.12,6.727,1,1,1,189.8,167,218.9,96.76,73.96,93,93,93,1.834e-15,-1.421e-14,1.421e-14,0.493,0.425,0.557,96.76,73.96,125.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0779,0.0962,0.00397,0.00204,0.00645,0.00016,0.00008,0.00025,0.163,0.122,0.215,0.0064,0.0048,0.0084,25.4,25.27,25.42,0.238,0,0.929,0.25,0,0.97,0.231,0,0.901,6.935,0,28.99,6.727,0,28.12,0,23,0,0,0.742,0,0.0374,0.742,0.249,0.49,0.51,0.49,9.85
778370400000,1994,9,1993,12,30,0.357,0.187,0.154,6451.84,20.66,20.66,8.961,1,0,0.8666666666666667,137.7,119.4,165.6,65.75,47.38,72,72,72,6.481,-1.421e-14,49.84,0.528,0.435,0.603,59.27,0,93.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.0827,0.00135,0,0.00371,0.000053,0,0.00015,0.105,0.0708,0.155,0.0041,0.0028,0.0061,25.4,25.37,25.43,0.489,0,0.94,0.513,0,0.966,0.47,0,0.902,9.322,0,21.38,8.961,0,20.66,4,10,0,0.133,0.333,0,0.0498,0.467,0.203,0.52,0.43,0.57,18.1
780962400000,1994,10,1994,1,31,0.31,0.139,0.171,5940.41,14.23,14.23,7.984,1,1,1,115.7,111.5,118.6,63.66,59.45,52,52,52,-9.168e-16,-7.105e-15,7.105e-15,0.45,0.439,0.467,63.66,59.45,66.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00116,0.000803,0.00141,0.000046,0.000032,0.000055,0.1,0.0944,0.105,0.0039,0.0037,0.0041,25.4,25.4,25.41,0.514,0,0.894,0.557,0,0.96,0.493,0,0.858,8.317,0,14.82,7.984,0,14.23,0,13,0,0,0.419,0,0.0444,0.419,0.139,0.45,0.55,0.45,19.2
783640800000,1994,11,1994,2,30,0.299,0.13,0.169,8071.78,17.53,17.53,11.21,1,1,1,115.2,112,128.4,65.2,62,50,50,50,-2.368e-16,-7.105e-15,7.105e-15,0.434,0.389,0.446,65.2,62,78.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0734,0.00129,0.00102,0.00241,0.000051,0.00004,0.000095,0.103,0.098,0.124,0.004,0.0038,0.0049,25.4,25.38,25.4,0.711,0,0.936,0.768,0,0.96,0.683,0,0.898,11.68,0,18.26,11.21,0,17.53,0,6,0,0,0.2,0,0.0623,0.2,0.13,0.43,0.57,0.43,27
786232800000,1994,12,1994,3,31,0.383,0.158,0.225,13904.3,22.29,22.29,18.69,1,1,1,143.1,133.6,160.4,84.14,74.6,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.413,0.368,0.442,84.14,74.6,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0735,0.083,0.0029,0.00209,0.00437,0.00011,0.000082,0.00017,0.136,0.119,0.167,0.0053,0.0047,0.0065,25.37,25.35,25.38,0.929,0.912,0.938,0.962,0.96,0.969,0.893,0.884,0.901,19.42,17.42,22.99,18.69,16.72,22.29,0,0,0,0,0,0,0.104,0,0.158,0.41,0.59,0.41,36.3
788911200000,1995,1,1994,4,31,0.431,0.196,0.235,14499,21.07,21.07,19.49,1,1,1,160.9,147,168.6,87.91,74,73,73,73,2.75e-15,-1.421e-14,1.421e-14,0.454,0.433,0.497,87.91,74,95.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0751,0.0827,0.00322,0.00204,0.00388,0.00013,0.00008,0.00015,0.144,0.119,0.158,0.0057,0.0047,0.0062,25.38,25.38,25.38,0.925,0.916,0.939,0.964,0.96,0.967,0.891,0.885,0.901,20.22,17.22,21.79,19.49,16.53,21.07,0,0,0,0,0,0,0.108,0,0.196,0.45,0.55,0.45,33.6
791589600000,1995,2,1994,5,28,0.472,0.206,0.267,6629.89,33.81,33.81,9.866,1,1,1,195.2,168.1,235.6,110.2,83.06,85,85,85,5.075e-16,-1.421e-14,1.421e-14,0.439,0.361,0.506,110.2,83.06,150.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0889,0.0793,0.103,0.00512,0.00281,0.00855,0.0002,0.00011,0.00034,0.185,0.137,0.257,0.0073,0.0054,0.01,25.36,25.13,25.41,0.333,0,0.939,0.346,0,0.97,0.322,0,0.911,10.18,0,34.85,9.866,0,33.81,0,18,0,0,0.643,0,0.0548,0.643,0.205,0.44,0.57,0.43,14
794008800000,1995,3,1994,6,31,0.859,0.287,0.573,34959.6,57.85,57.85,46.99,2,1,1.4838709677419355,320.8,239.7,373.7,213.8,132.7,107,107,107,-5.501e-15,-2.842e-14,2.842e-14,0.341,0.286,0.446,213.8,132.7,266.7,990,990,990,965,964.6,965.3,25,24.7,25.4,0.129,0.1,0.147,0.0155,0.00703,0.0249,0.00062,0.00028,0.001,0.292,0.229,0.393,0.012,0.009,0.016,24.69,24.44,25.13,0.938,0.923,0.959,0.973,0.97,0.98,0.913,0.896,0.94,34.65,25.81,51.91,33.6,25.03,48.2,0,0,0,0,0,0,0.261,0,0.286,0.33,0.67,0.33,40.7
796687200000,1995,4,1994,7,30,0.828,0.324,0.504,31254.6,53.1,53.1,43.41,2,1,1.1,319.5,275.8,370.7,194.5,150.8,125,125,125,-1.895e-15,-2.842e-14,2.842e-14,0.393,0.337,0.453,194.5,150.8,245.7,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.109,0.143,0.0123,0.00857,0.0166,0.00049,0.00034,0.00067,0.326,0.254,0.402,0.013,0.01,0.016,24.67,24.43,24.93,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,41.95,26,52.34,40.82,25.22,48.2,0,0,0,0,0,0,0.241,0,0.324,0.39,0.61,0.39,37.7
799279200000,1995,5,1994,8,31,0.6,0.394,0.184,9059.22,27.66,27.66,12.18,1,0,0.8064516129032258,224.1,185.8,272.2,77.07,38.83,147,147,147,8.424,-1.421e-14,48.4,0.665,0.54,0.791,68.64,0,125.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0834,0.0708,0.101,0.00241,0,0.0064,0.000095,0,0.00025,0.132,0.0708,0.219,0.0052,0.0028,0.0087,25.31,24.99,25.52,0.534,0,0.933,0.561,0,0.97,0.516,0,0.901,12.6,0,28.52,12.18,0,27.66,6,7,0,0.194,0.226,0,0.0676,0.419,0.416,0.66,0.31,0.69,15.1
801957600000,1995,6,1994,9,30,0.423,0.308,0.0496,0,0,0,0,1,0,0.3333333333333333,163.2,147,183.9,44.2,28,119,119,119,25.05,-1.421e-14,49.6,0.733,0.647,0.81,19.15,0,64.91,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0723,0.0708,0.0779,0.000211,0,0.00127,0.0000083,0,0.00005,0.0792,0.0708,0.109,0.0031,0.0028,0.0043,25.45,25.43,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,10,0,0.667,0.333,0,0,1,0.3734,0.73,0.12,0.88,0
804549600000,1995,7,1994,10,31,0.348,0.289,0,0,0,0,0,0,0,0,129.9,117.2,145.1,21.85,9.2,108,108,108,21.85,9.2,37.09,0.835,0.744,0.922,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.348,0.83,0,1,0
807228000000,1995,8,1994,11,31,0.27,0.248,0,0,0,0,0,0,0,0,100.9,90.67,116.4,8.2,0,92.68,90.67,93,8.2,0,23.38,0.923,0.799,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.27,0.92,0,1,0
809906400000,1995,9,1994,12,30,0.185,0.177,0,0,0,0,0,0,0,0,71.54,60.93,89.31,3.201,0,68.34,60.93,72,3.201,0,17.31,0.962,0.806,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.185,0.96,0,1,0
812498400000,1995,10,1995,1,31,0.151,0.139,0,0,0,0,0,0,0,0,56.49,52.25,62.44,4.488,0.25,52,52,52,4.488,0.25,10.44,0.922,0.833,0.995,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.151,0.92,0,1,0
815176800000,1995,11,1995,2,30,0.191,0.13,0,0,0,0,0,0,0,0,73.87,63.51,91.77,23.87,13.51,50,50,50,23.87,13.51,41.77,0.688,0.545,0.787,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.191,0.68,0,1,0
817768800000,1995,12,1995,3,31,0.29,0.158,0.0722,0,0,0,0,1,0,0.5161290322580645,108.3,94.23,113.6,49.35,35.23,59,59,59,22.4,-7.105e-15,49.72,0.545,0.519,0.626,26.95,0,54.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000971,0,0.000394,0.0000038,0,0.000015,0.0776,0.0708,0.0875,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,15,16,0,0.484,0.516,0,0,1,0.2178,0.54,0.25,0.75,0
820447200000,1996,1,1995,4,31,0.367,0.196,0.138,7278.08,24.27,24.27,9.782,1,0,0.6774193548387096,136.9,104.9,182.6,63.94,31.89,73,73,73,12.41,-1.421e-14,46.38,0.546,0.4,0.696,51.52,0,109.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0744,0.0708,0.0876,0.0015,0,0.00506,0.000059,0,0.0002,0.107,0.0708,0.183,0.0042,0.0028,0.0072,25.4,25.38,25.43,0.507,0,0.94,0.528,0,0.97,0.488,0,0.902,10.16,0,25.02,9.782,0,24.27,10,4,0,0.323,0.129,0,0.0543,0.452,0.229,0.53,0.38,0.62,19.8
823125600000,1996,2,1995,5,29,0.599,0.213,0.386,22989.3,48.02,48.02,33.03,1,1,1,239.1,188.8,296,154.1,103.8,85,85,85,-1.96e-15,-2.842e-14,2.842e-14,0.36,0.287,0.45,154.1,103.8,211,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.104,0.0866,0.124,0.00885,0.00458,0.0137,0.00035,0.00018,0.00054,0.264,0.174,0.366,0.01,0.0068,0.015,25.11,24.75,25.41,0.876,0,0.957,0.906,0,0.98,0.852,0,0.938,33.94,0,49,33.03,0,48.02,0,2,0,0,0.069,0,0.184,0.069,0.213,0.36,0.64,0.36,38.4
825631200000,1996,3,1995,6,31,1.12,0.287,0.829,50079.8,91.39,91.39,67.31,2,1,1.8387096774193548,416.6,305.1,530.4,309.6,198.1,107,107,107,-2.75e-15,-5.684e-14,2.842e-14,0.264,0.202,0.351,309.6,198.1,423.4,990,990,990,965.5,964.9,966,24.5,24,25.1,0.162,0.123,0.203,0.0479,0.0126,0.0988,0.002,0.0005,0.0041,0.385,0.253,0.53,0.016,0.01,0.022,24.15,23.48,24.73,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,38.51,26.25,51.91,37.46,25.46,48.2,0,0,0,0,0,0,0.374,0,0.291,0.26,0.74,0.26,44.7
828309600000,1996,4,1995,7,30,1.26,0.324,0.937,56210.4,88.63,88.63,78.07,2,2,2,486.5,398,536.1,361.5,273,125,125,125,-3.79e-15,-5.684e-14,5.684e-14,0.259,0.233,0.314,361.5,273,411.1,990,990,990,965.8,965.4,966,24.2,24,24.6,0.184,0.152,0.201,0.0696,0.0279,0.093,0.0029,0.0011,0.0039,0.44,0.307,0.514,0.018,0.012,0.021,23.77,23.47,24.3,0.949,0.935,0.956,0.976,0.97,0.98,0.926,0.907,0.937,39.98,30.41,45.22,39.04,29.5,44.32,0,0,0,0,0,0,0.434,0,0.323,0.26,0.74,0.26,44.6
830901600000,1996,5,1995,8,31,0.839,0.394,0.445,27344.5,52.42,52.42,36.75,2,1,1.096774193548387,313.2,253.9,390.6,166.2,106.9,147,147,147,-1.834e-15,-2.842e-14,2.842e-14,0.477,0.376,0.579,166.2,106.9,243.6,990,990,990,965,964.7,965.4,25,24.6,25.3,0.115,0.0941,0.142,0.00988,0.00484,0.0165,0.0004,0.00019,0.00067,0.276,0.186,0.397,0.011,0.0073,0.016,24.75,24.34,25.1,0.939,0.917,0.959,0.973,0.97,0.98,0.914,0.89,0.94,35.3,24.14,51.57,34.28,23.42,48.2,0,0,0,0,0,0,0.204,0,0.394,0.47,0.53,0.47,32.6
833580000000,1996,6,1995,9,30,0.568,0.308,0.26,11637.1,29.31,29.31,16.16,1,1,1,219.3,193.8,250.9,100.3,74.76,119,119,119,4.737e-16,-1.421e-14,1.421e-14,0.546,0.474,0.614,100.3,74.76,131.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0903,0.0813,0.101,0.00427,0.0021,0.00696,0.00017,0.000082,0.00028,0.172,0.127,0.229,0.0068,0.005,0.0091,25.31,25.07,25.46,0.614,0,0.932,0.646,0,0.97,0.595,0,0.904,16.68,0,30.21,16.16,0,29.31,0,10,0,0,0.333,0,0.0898,0.333,0.308,0.54,0.46,0.54,20.5
836172000000,1996,7,1995,10,31,0.459,0.289,0.157,0,0,0,0,1,0,0.9032258064516129,171.2,155.8,192.4,63.25,47.75,108,108,108,4.7,-1.421e-14,49.39,0.633,0.561,0.693,58.55,0,84.39,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0759,0.0708,0.0833,0.00114,0,0.00292,0.000045,0,0.00011,0.104,0.0708,0.143,0.0041,0.0028,0.0056,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,28,0,0.0968,0.903,0,0,1,0.302,0.63,0.34,0.66,0
838850400000,1996,8,1995,11,31,0.342,0.249,0.024,0,0,0,0,1,0,0.16129032258064516,127.8,111.2,153.8,34.75,18.18,93,93,93,25.81,-1.421e-14,49.08,0.735,0.605,0.836,8.948,0,60.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0732,0.0000751,0,0.000921,0.0000029,0,0.000036,0.0738,0.0708,0.0988,0.0029,0.0028,0.0039,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,5,0,0.839,0.161,0,0,1,0.318,0.73,0.07,0.93,0
841528800000,1996,9,1995,12,30,0.23,0.187,0,0,0,0,0,0,0,0,88.88,75.09,109.3,16.88,3.09,72,72,72,16.88,3.09,37.27,0.82,0.659,0.959,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.23,0.81,0,1,0
844120800000,1996,10,1996,1,31,0.193,0.139,0,0,0,0,0,0,0,0,72.14,69.89,74.27,20.14,17.89,52,52,52,20.14,17.89,22.27,0.721,0.7,0.744,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.193,0.72,0,1,0
846799200000,1996,11,1996,2,30,0.242,0.13,0.0597,1317.89,14.18,14.18,1.83,1,0,0.4,93.42,73.45,116.4,43.42,23.45,50,50,50,20.4,-7.105e-15,49.42,0.546,0.43,0.681,23.01,0,66.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000256,0,0.00139,0.00001,0,0.000055,0.0791,0.0708,0.104,0.0031,0.0028,0.0041,25.42,25.4,25.43,0.118,0,0.893,0.128,0,0.96,0.113,0,0.858,1.907,0,14.77,1.83,0,14.18,18,8,0,0.6,0.267,0,0.0102,0.867,0.1823,0.54,0.25,0.75,5.45
849391200000,1996,12,1996,3,31,0.348,0.158,0.19,8716.09,20.77,20.77,11.72,1,1,1,130.1,114.5,153.3,71.08,55.46,59,59,59,-1.834e-15,-1.421e-14,1.421e-14,0.457,0.385,0.515,71.08,55.46,94.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0708,0.0805,0.00179,0.000464,0.00376,0.00007,0.000018,0.00015,0.113,0.0887,0.154,0.0044,0.0035,0.006,25.39,25.35,25.41,0.646,0,0.937,0.682,0,0.966,0.621,0,0.9,12.18,0,21.49,11.72,0,20.77,0,9,0,0,0.29,0,0.0651,0.29,0.158,0.45,0.55,0.45,25
852069600000,1997,1,1996,4,31,0.499,0.196,0.303,18825.4,40.45,40.45,25.3,1,1,1,186.2,151.7,250.9,113.2,78.65,73,73,73,2.292e-15,-1.421e-14,1.421e-14,0.401,0.291,0.481,113.2,78.65,177.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0889,0.0767,0.112,0.00537,0.00244,0.0109,0.00021,0.000095,0.00043,0.19,0.128,0.305,0.0074,0.005,0.012,25.32,24.99,25.39,0.929,0.911,0.948,0.967,0.96,0.979,0.899,0.883,0.928,26.13,18.31,41.32,25.3,17.58,40.45,0,0,0,0,0,0,0.141,0,0.196,0.39,0.61,0.39,37.7
854748000000,1997,2,1996,5,28,1.07,0.206,0.86,51426.9,108.2,108.2,76.53,3,1,1.9642857142857142,440.6,263.8,604.2,355.6,178.8,85,85,85,-5.075e-15,-5.684e-14,2.842e-14,0.204,0.141,0.322,355.6,178.8,519.2,990,990,990,965.6,964.8,966.3,24.4,23.7,25.2,0.177,0.113,0.245,0.0702,0.0109,0.148,0.0029,0.00043,0.0062,0.436,0.249,0.613,0.018,0.0099,0.026,23.99,23.11,24.94,0.948,0.924,0.958,0.976,0.97,0.98,0.925,0.897,0.939,40.78,26.25,52.2,39.56,25.47,48.2,0,0,0,0,0,0,0.425,0,0.21,0.19,0.8,0.2,48.1
857167200000,1997,3,1996,6,31,1.77,0.287,1.49,85583.4,121.3,121.3,115,3,3,3,661.6,620.3,692.2,554.6,513.3,107,107,107,0,0,0,0.162,0.155,0.172,554.6,513.3,585.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.27,0.247,0.288,0.171,0.144,0.192,0.0073,0.0061,0.0082,0.634,0.564,0.685,0.027,0.024,0.029,22.82,22.65,23.05,0.951,0.948,0.953,0.975,0.97,0.979,0.927,0.919,0.933,39.34,36.66,41.3,38.34,35.56,40.43,0,0,0,0,0,0,0.639,0,0.28,0.16,0.84,0.16,48.4
859845600000,1997,4,1996,7,30,2.2,0.324,1.88,103336,167.4,167.4,143.5,4,3,3.466666666666667,848.5,652.3,992.3,723.5,527.3,125,125,125,0,0,0,0.15,0.126,0.192,723.5,527.3,867.3,990,990,990,967.3,966.5,967.9,22.7,22.1,23.5,0.389,0.259,0.502,0.277,0.153,0.359,0.012,0.0065,0.016,0.89,0.592,1.1,0.039,0.025,0.05,21.82,21.03,22.9,0.954,0.949,0.957,0.978,0.971,0.98,0.933,0.921,0.938,42.58,37.46,51.3,41.55,36.35,48.2,0,0,0,0,0,0,0.797,0,0.32,0.15,0.85,0.15,47
862437600000,1997,5,1996,8,31,1.81,0.394,1.42,81276.5,144.6,144.6,109.2,3,2,2.5806451612903225,676.6,503.6,892.4,529.6,356.6,147,147,147,5.501e-15,-5.684e-14,5.684e-14,0.224,0.165,0.292,529.6,356.6,745.4,990,990,990,966.6,965.9,967.5,23.4,22.5,24.1,0.265,0.182,0.391,0.162,0.0673,0.299,0.007,0.0028,0.013,0.647,0.433,0.968,0.028,0.018,0.043,22.76,21.56,23.7,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.67,34.91,51.51,42.56,33.86,48.2,0,0,0,0,0,0,0.607,0,0.39,0.22,0.78,0.22,44.9
865116000000,1997,6,1996,9,30,1.04,0.308,0.735,44189.4,81.54,81.54,61.37,2,1,1.8333333333333333,402.5,331.3,495.1,283.5,212.3,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.3,0.24,0.359,283.5,212.3,376.1,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.155,0.13,0.188,0.0353,0.0138,0.0765,0.0014,0.00055,0.0032,0.349,0.252,0.461,0.014,0.01,0.019,24.25,23.71,24.59,0.942,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,35.92,25.94,52.58,34.7,25.16,48.2,0,0,0,0,0,0,0.341,0,0.305,0.3,0.71,0.29,42.5
867708000000,1997,7,1996,10,31,0.765,0.289,0.476,29718.4,48.2,48.2,39.94,1,1,1,285.6,250.6,327.7,177.6,142.6,108,108,108,3.667e-15,-2.842e-14,2.842e-14,0.381,0.33,0.431,177.6,142.6,219.7,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.104,0.131,0.0108,0.00787,0.0144,0.00043,0.00031,0.00058,0.309,0.247,0.385,0.012,0.0098,0.015,24.84,24.58,25.05,0.947,0.936,0.958,0.976,0.97,0.98,0.924,0.908,0.939,41,32.8,50.75,39.94,31.82,48.2,0,0,0,0,0,0,0.222,0,0.289,0.38,0.62,0.38,38.8
870386400000,1997,8,1996,11,31,0.559,0.249,0.31,12501.4,34.65,34.65,16.8,1,1,1,208.9,181.4,247.6,115.9,88.45,93,93,93,-4.584e-16,-1.421e-14,1.421e-14,0.449,0.376,0.513,115.9,88.45,154.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0927,0.083,0.106,0.0056,0.00327,0.00889,0.00022,0.00013,0.00035,0.197,0.148,0.266,0.0077,0.0058,0.011,25.32,25.05,25.42,0.54,0,0.941,0.563,0,0.97,0.523,0,0.912,17.32,0,35.72,16.8,0,34.65,0,13,0,0,0.419,0,0.0933,0.419,0.249,0.45,0.55,0.45,22.4
873064800000,1997,9,1996,12,30,0.402,0.187,0.215,13159.2,23.78,23.78,18.28,1,1,1,154.9,135,179.5,82.94,62.97,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.468,0.401,0.533,82.94,62.97,107.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0789,0.0719,0.0876,0.0028,0.0011,0.00489,0.00011,0.000043,0.00019,0.136,0.1,0.18,0.0053,0.0039,0.007,25.38,25.37,25.4,0.918,0.874,0.94,0.963,0.96,0.97,0.884,0.839,0.902,18.97,13.71,24.52,18.28,13.16,23.78,0,0,0,0,0,0,0.102,0,0.187,0.47,0.53,0.47,32.7
875656800000,1997,10,1997,1,31,0.341,0.139,0.202,12433.4,18.39,18.39,16.71,1,1,1,127.4,118.6,134.7,75.4,66.56,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.409,0.386,0.439,75.4,66.56,82.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0753,0.00216,0.00141,0.00278,0.000085,0.000055,0.00011,0.119,0.105,0.132,0.0047,0.0041,0.0052,25.38,25.37,25.4,0.927,0.894,0.94,0.96,0.96,0.961,0.89,0.858,0.902,17.41,14.82,19.14,16.71,14.23,18.39,0,0,0,0,0,0,0.0928,0,0.139,0.41,0.59,0.41,36.5
878335200000,1997,11,1997,2,30,0.348,0.13,0.218,13438.7,20.7,20.7,18.66,1,1,1,134.2,121.3,144,84.23,71.3,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.373,0.347,0.412,84.23,71.3,93.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0709,0.0789,0.00291,0.00181,0.00374,0.00011,0.000071,0.00015,0.135,0.111,0.152,0.0053,0.0044,0.006,25.37,25.35,25.39,0.926,0.917,0.939,0.963,0.96,0.966,0.891,0.884,0.902,19.39,16.34,21.42,18.66,15.69,20.7,0,0,0,0,0,0,0.104,0,0.13,0.37,0.63,0.37,38.6
880927200000,1997,12,1997,3,31,0.392,0.158,0.234,14371.9,21.72,21.72,19.32,1,1,1,146.2,136.3,157.9,87.22,77.34,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.404,0.374,0.433,87.22,77.34,98.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0745,0.0821,0.00316,0.00232,0.00416,0.00012,0.000091,0.00016,0.141,0.124,0.162,0.0055,0.0049,0.0064,25.36,25.35,25.38,0.925,0.912,0.937,0.963,0.96,0.968,0.891,0.883,0.9,20.05,18.04,22.43,19.32,17.31,21.72,0,0,0,0,0,0,0.107,0,0.158,0.4,0.6,0.4,36.7
883605600000,1998,1,1997,4,31,0.564,0.196,0.369,23007.5,47.62,47.62,30.92,1,1,1,210.6,157.1,281.8,137.6,84.12,73,73,73,4.584e-16,-1.421e-14,2.842e-14,0.356,0.259,0.465,137.6,84.12,208.8,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0975,0.0786,0.123,0.00745,0.0029,0.0135,0.00029,0.00011,0.00054,0.233,0.138,0.361,0.0092,0.0054,0.014,25.23,24.81,25.39,0.932,0.911,0.956,0.971,0.962,0.98,0.906,0.883,0.937,31.8,19.45,48.59,30.92,18.71,47.62,0,0,0,0,0,0,0.172,0,0.195,0.35,0.65,0.35,40.8
886284000000,1998,2,1997,5,28,1.01,0.206,0.8,48436.1,96.4,96.4,72.08,2,1,1.7857142857142858,415.8,286.4,533.4,330.8,201.4,85,85,85,-1.015e-15,-5.684e-14,5.684e-14,0.215,0.159,0.297,330.8,201.4,448.4,990,990,990,965.5,964.8,966,24.5,24,25.2,0.167,0.121,0.208,0.0584,0.0129,0.111,0.0024,0.00051,0.0046,0.422,0.253,0.564,0.017,0.01,0.024,24.12,23.44,24.81,0.95,0.926,0.959,0.977,0.97,0.98,0.928,0.898,0.94,42.28,26.72,52.71,41.12,25.92,48.2,0,0,0,0,0,0,0.4,0,0.21,0.2,0.79,0.21,48
888703200000,1998,3,1997,6,31,1.65,0.287,1.36,79093.1,132.8,132.8,106.3,3,2,2.4838709677419355,614.4,533.6,755.1,507.4,426.6,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.177,0.142,0.201,507.4,426.6,648.1,990,990,990,966.3,966,966.9,23.7,23.1,24,0.245,0.204,0.323,0.146,0.1,0.234,0.0062,0.0042,0.01,0.613,0.535,0.791,0.026,0.022,0.034,23.04,22.29,23.46,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.7,35.8,52.66,43.49,34.73,48.2,0,0,0,0,0,0,0.591,0,0.29,0.17,0.82,0.18,47.9
891381600000,1998,4,1997,7,30,2.23,0.324,1.9,104245,157.3,157.3,144.8,4,3,3.2666666666666666,859.8,766.9,930.4,734.8,641.9,125,125,125,0,0,0,0.146,0.134,0.163,734.8,641.9,805.4,990,990,990,967.3,967,967.6,22.7,22.4,23,0.387,0.324,0.445,0.289,0.23,0.329,0.013,0.01,0.015,0.925,0.785,1.02,0.041,0.034,0.046,21.74,21.39,22.25,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.3,39.52,52.21,44.8,38.54,48.2,0,0,0,0,0,0,0.804,0,0.33,0.15,0.85,0.15,46.7
893973600000,1998,5,1997,8,31,1.6,0.394,1.21,70275.4,129.2,129.2,94.46,3,2,2.3548387096774195,598.3,448.6,780.3,451.3,301.6,147,147,147,0,-5.684e-14,5.684e-14,0.253,0.188,0.328,451.3,301.6,633.3,990,990,990,966.3,965.6,967,23.7,23,24.4,0.226,0.163,0.32,0.117,0.0414,0.224,0.005,0.0017,0.0098,0.544,0.35,0.772,0.023,0.014,0.034,23.19,22.21,24.03,0.951,0.941,0.958,0.976,0.97,0.98,0.929,0.913,0.939,41.48,33.45,52.46,40.31,32.44,48.2,0,0,0,0,0,0,0.525,0,0.39,0.25,0.76,0.24,43.9
896652000000,1998,6,1997,9,30,0.946,0.308,0.637,38708.3,69.56,69.56,53.76,2,1,1.6,364.9,304.8,441.2,245.9,185.8,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.33,0.27,0.39,245.9,185.8,322.2,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.142,0.121,0.169,0.0227,0.0115,0.0511,0.00092,0.00046,0.0021,0.328,0.25,0.398,0.013,0.01,0.016,24.45,24.03,24.75,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.18,25.69,52.13,36.04,24.92,48.2,0,0,0,0,0,0,0.299,0,0.309,0.33,0.67,0.33,40.9
899244000000,1998,7,1997,10,31,0.703,0.289,0.413,25738.6,43.92,43.92,34.59,1,1,1,262.3,230.1,301.8,154.3,122.1,108,108,108,-3.226e-21,-2.842e-14,2.842e-14,0.414,0.358,0.469,154.3,122.1,193.8,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.108,0.0966,0.122,0.00887,0.00613,0.0122,0.00035,0.00024,0.00049,0.268,0.21,0.338,0.011,0.0083,0.013,24.99,24.75,25.21,0.94,0.927,0.953,0.973,0.97,0.98,0.914,0.899,0.934,35.55,27.98,44.82,34.59,27.14,43.92,0,0,0,0,0,0,0.192,0,0.29,0.41,0.59,0.41,36.6
901922400000,1998,8,1997,11,31,0.531,0.249,0.282,7818.43,29.98,29.98,10.51,1,1,1,198.3,175.2,227.1,105.3,82.16,93,93,93,1.834e-15,-1.421e-14,1.421e-14,0.472,0.409,0.531,105.3,82.16,134.1,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0889,0.0808,0.0991,0.0047,0.00273,0.00715,0.00018,0.00011,0.00028,0.178,0.137,0.23,0.007,0.0054,0.009,25.37,25.21,25.42,0.358,0,0.932,0.375,0,0.97,0.348,0,0.904,10.83,0,30.91,10.51,0,29.98,0,19,0,0,0.613,0,0.0584,0.613,0.249,0.47,0.53,0.47,14.7
904600800000,1998,9,1997,12,30,0.379,0.187,0.193,9256.68,22.4,22.4,12.86,1,1,1,146.3,129.8,173.8,74.32,57.77,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.496,0.414,0.555,74.32,57.77,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0708,0.0856,0.00207,0.00066,0.0044,0.000081,0.000026,0.00017,0.121,0.092,0.17,0.0047,0.0036,0.0067,25.39,25.37,25.41,0.672,0,0.939,0.706,0,0.97,0.647,0,0.902,13.36,0,23.1,12.86,0,22.4,0,8,0,0,0.267,0,0.0714,0.267,0.186,0.49,0.51,0.49,24.4
907192800000,1998,10,1998,1,31,0.306,0.139,0.166,4734.24,17.03,17.03,6.363,1,1,1,114.2,104.6,127.9,62.16,52.62,52,52,52,-2.292e-16,-7.105e-15,7.105e-15,0.457,0.407,0.497,62.16,52.62,75.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0729,0.00103,0.000223,0.0022,0.000041,0.0000087,0.000086,0.0985,0.0846,0.12,0.0039,0.0033,0.0047,25.4,25.38,25.42,0.382,0,0.94,0.403,0,0.96,0.366,0,0.902,6.628,0,17.74,6.363,0,17.03,0,18,0,0,0.581,0,0.0354,0.581,0.14,0.45,0.54,0.46,15.5
909871200000,1998,11,1998,2,30,0.319,0.13,0.19,9873.88,18.63,18.63,13.71,1,1,1,123.2,104.6,133.9,73.17,54.62,50,50,50,2.842e-15,-7.105e-15,1.421e-14,0.409,0.373,0.478,73.17,54.62,83.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0754,0.00197,0.000393,0.00288,0.000077,0.000015,0.00011,0.116,0.0875,0.134,0.0046,0.0034,0.0053,25.38,25.37,25.41,0.742,0,0.94,0.768,0,0.962,0.712,0,0.903,14.28,0,19.38,13.71,0,18.63,0,6,0,0,0.2,0,0.0762,0.2,0.129,0.41,0.6,0.4,31
912463200000,1998,12,1998,3,31,0.444,0.158,0.286,17631.3,32.5,32.5,23.7,1,1,1,165.8,135.2,203.1,106.8,76.24,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.36,0.291,0.436,106.8,76.24,144.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0741,0.098,0.00482,0.00223,0.008,0.00019,0.000087,0.00031,0.176,0.122,0.243,0.0069,0.0048,0.0095,25.36,25.34,25.38,0.921,0.911,0.939,0.968,0.96,0.97,0.892,0.882,0.908,24.47,17.81,33.51,23.7,17.1,32.5,0,0,0,0,0,0,0.132,0,0.158,0.36,0.64,0.36,39.7
915141600000,1999,1,1998,4,31,0.8,0.196,0.604,37101.2,75.15,75.15,49.87,2,1,1.4838709677419355,298.7,208.3,417.7,225.7,135.3,73,73,73,-3.667e-15,-2.842e-14,0,0.256,0.175,0.351,225.7,135.3,344.7,990,990,990,964.9,964.4,965.5,25.1,24.5,25.6,0.129,0.0967,0.171,0.0218,0.00725,0.0617,0.00087,0.00028,0.0025,0.305,0.229,0.407,0.012,0.009,0.017,24.79,24.11,25.32,0.941,0.923,0.959,0.972,0.97,0.98,0.915,0.895,0.94,35.99,25.84,51.86,34.92,25.07,48.2,0,0,0,0,0,0,0.277,0,0.196,0.24,0.75,0.25,46.4
917820000000,1999,2,1998,5,28,1.71,0.219,1.49,84108.5,153.4,153.4,125.2,4,2,2.8214285714285716,706.6,433.8,883.8,615.9,348.8,90.71,85,105,-2.03e-15,-5.684e-14,5.684e-14,0.133,0.105,0.196,615.9,348.8,778.8,990,990,990,966.7,965.6,967.4,23.3,22.6,24.4,0.305,0.173,0.411,0.216,0.0637,0.316,0.0094,0.0026,0.014,0.757,0.415,0.997,0.033,0.017,0.044,22.53,21.61,24.03,0.955,0.945,0.957,0.978,0.97,0.98,0.934,0.917,0.938,45.73,35.15,51.9,44.37,34.09,48.2,0,0,0,0,0,0,0.695,0,0.22,0.13,0.87,0.13,49.2
920239200000,1999,3,1998,6,31,3.08,0.346,2.55,130566,192.8,192.8,175.5,4,3,3.935483870967742,1150,894.5,1624,1021,765.5,129,129,129,67.41,0,395,0.116,0.0794,0.144,953.2,765.5,1100,990,990,990,968.4,967.5,969.9,21.6,20.1,22.5,0.628,0.407,0.911,0.458,0.31,0.648,0.021,0.014,0.032,1.35,0.964,1.86,0.063,0.043,0.092,20.29,18.26,21.52,0.954,0.952,0.956,0.98,0.975,0.98,0.935,0.929,0.937,45.82,39.71,52.09,44.65,38.73,48.2,0,0,0,0,0,0,0.975,0,0.53,0.11,0.83,0.17,42.4
922917600000,1999,4,1998,7,30,4.72,0.384,2.85,127279,184,184,176.8,4,4,4,1822,1611,1955,1674,1463,148,148,148,574,362.9,706.9,0.0815,0.0757,0.0919,1100,1100,1100,990,990,990,970.5,969.8,971,19.5,19,20.2,0.925,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.092,0.098,17.6,17.17,18.29,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.1,43.93,46.95,44.19,43.05,46.01,0,0,0,0,0,0,0.982,0,1.87,0.081,0.6,0.4,27
925509600000,1999,5,1998,8,31,3.07,0.471,2.46,125880,192.8,192.8,169.2,4,3,3.7419354838709675,1146,823.9,1582,969.9,676.9,176,147,192,50.31,-1.137e-13,289.5,0.157,0.121,0.192,919.6,676.9,1100,990,990,990,968.3,967.2,969.7,21.7,20.3,22.8,0.605,0.345,0.91,0.445,0.253,0.648,0.021,0.011,0.032,1.32,0.845,1.86,0.062,0.037,0.092,20.35,18.39,21.96,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.55,39.68,52.03,45.36,38.7,48.2,0,0,0,0,0,0,0.94,0,0.61,0.15,0.8,0.2,41
928188000000,1999,6,1998,9,30,1.72,0.345,1.38,79514.6,140,140,110.4,3,2,2.6666666666666665,664.6,533.6,811.4,531.6,372.6,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.207,0.147,0.302,531.6,372.6,692.4,990,990,990,966.6,966,967.1,23.4,22.9,24,0.264,0.19,0.351,0.162,0.0749,0.264,0.007,0.0031,0.012,0.639,0.459,0.869,0.027,0.019,0.038,22.81,21.99,23.54,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,42.6,35.44,48.31,41.66,34.37,47.34,0,0,0,0,0,0,0.614,0,0.34,0.2,0.8,0.2,46.2
930780000000,1999,7,1998,10,31,1.18,0.362,0.816,48839,84.46,84.46,65.64,2,2,2,439.5,367.7,526.3,304.5,232.7,135,135,135,-9.168e-16,-5.684e-14,2.842e-14,0.311,0.257,0.367,304.5,232.7,391.3,990,990,990,965.6,965.2,966,24.4,24,24.8,0.164,0.138,0.194,0.0433,0.0155,0.0837,0.0018,0.00063,0.0035,0.355,0.254,0.485,0.015,0.01,0.02,24.07,23.55,24.51,0.94,0.924,0.954,0.972,0.97,0.98,0.913,0.896,0.935,33.76,25.83,43.09,32.82,25.06,42.23,0,0,0,0,0,0,0.365,0,0.364,0.31,0.69,0.31,41.4
933458400000,1999,8,1998,11,31,0.818,0.308,0.51,31494,53.61,53.61,42.33,2,1,1.1290322580645162,305.3,260.2,362.5,190.3,145.2,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.38,0.317,0.442,190.3,145.2,247.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.105,0.141,0.0119,0.00809,0.0168,0.00048,0.00032,0.00068,0.311,0.251,0.4,0.012,0.01,0.016,24.75,24.48,25.01,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.2,25.98,52.55,38.98,25.2,48.2,0,0,0,0,0,0,0.235,0,0.308,0.38,0.62,0.38,38.5
936136800000,1999,9,1998,12,30,0.571,0.236,0.335,16872.9,37.53,37.53,23.43,1,1,1,220.4,191.8,257.7,129.4,100.8,91,91,91,9.474e-16,-1.421e-14,1.421e-14,0.416,0.353,0.474,129.4,100.8,166.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0967,0.0866,0.11,0.00675,0.00432,0.00992,0.00027,0.00017,0.00039,0.221,0.17,0.287,0.0087,0.0066,0.011,25.25,24.98,25.42,0.715,0,0.944,0.744,0,0.973,0.694,0,0.919,24.15,0,38.58,23.43,0,37.53,0,7,0,0,0.233,0,0.13,0.233,0.236,0.41,0.59,0.41,29.5
938728800000,1999,10,1999,1,31,0.459,0.196,0.264,16233.9,26.18,26.18,21.82,1,1,1,171.5,153.8,190.5,98.49,80.84,73,73,73,1.375e-15,-1.421e-14,1.421e-14,0.428,0.383,0.475,98.49,80.84,117.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0775,0.0904,0.00412,0.00262,0.00574,0.00016,0.0001,0.00022,0.163,0.132,0.197,0.0064,0.0052,0.0077,25.38,25.38,25.38,0.921,0.911,0.933,0.967,0.96,0.97,0.89,0.882,0.896,22.56,18.77,26.99,21.82,18.03,26.18,0,0,0,0,0,0,0.121,0,0.195,0.43,0.58,0.42,35.4
941407200000,1999,11,1999,2,30,0.418,0.13,0.288,17714.5,27.22,27.22,24.6,1,1,1,161.1,153.6,171.9,111.1,103.6,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.311,0.291,0.326,111.1,103.6,121.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0823,0.0888,0.00519,0.00455,0.00611,0.0002,0.00018,0.00024,0.183,0.169,0.202,0.0072,0.0066,0.0079,25.34,25.34,25.34,0.919,0.913,0.926,0.97,0.97,0.97,0.891,0.886,0.898,25.36,23.51,28.06,24.6,22.8,27.22,0,0,0,0,0,0,0.137,0,0.13,0.31,0.69,0.31,42.4
943999200000,1999,12,1999,3,31,0.478,0.158,0.32,19828.2,28.62,28.62,26.65,1,1,1,178.5,167.8,186.7,119.5,108.8,59,59,59,0,-1.421e-14,1.421e-14,0.331,0.316,0.352,119.5,108.8,127.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0856,0.0922,0.00591,0.005,0.0066,0.00023,0.0002,0.00026,0.199,0.18,0.214,0.0078,0.007,0.0084,25.36,25.36,25.36,0.924,0.917,0.93,0.97,0.97,0.97,0.897,0.889,0.902,27.48,24.8,29.51,26.65,24.06,28.62,0,0,0,0,0,0,0.148,0,0.158,0.33,0.67,0.33,41.5
946677600000,2000,1,1999,4,31,0.573,0.196,0.378,23588.5,42.21,42.21,31.7,1,1,1,214,177.3,258.3,141,104.3,73,73,73,1.375e-15,-1.421e-14,2.842e-14,0.345,0.283,0.412,141,104.3,185.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0987,0.0858,0.114,0.00773,0.00462,0.0115,0.0003,0.00018,0.00046,0.239,0.174,0.318,0.0094,0.0068,0.013,25.25,24.95,25.39,0.934,0.914,0.95,0.971,0.97,0.98,0.907,0.886,0.931,32.62,23.73,43.07,31.7,23.02,42.21,0,0,0,0,0,0,0.176,0,0.195,0.34,0.66,0.34,41.2
949356000000,2000,2,1999,5,29,0.886,0.213,0.673,41031,77.48,77.48,58.95,2,1,1.6896551724137931,353.8,263.5,440.7,268.8,178.5,85,85,85,-5.88e-15,-2.842e-14,2.842e-14,0.247,0.193,0.323,268.8,178.5,355.7,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.145,0.113,0.176,0.0325,0.0109,0.0669,0.0013,0.00043,0.0027,0.343,0.245,0.425,0.014,0.0098,0.017,24.49,23.99,24.94,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.51,25.88,51.69,36.42,25.1,48.2,0,0,0,0,0,0,0.328,0,0.213,0.24,0.76,0.24,46.3
951861600000,2000,3,1999,6,31,2.07,0.287,1.68,91243.6,192.8,192.8,122.6,4,2,2.806451612903226,771.8,446.4,1546,664.8,339.4,107,107,107,37.29,-5.684e-14,339,0.163,0.0692,0.24,627.5,339.4,1100,990,990,990,966.9,965.6,969.6,23.1,20.4,24.4,0.375,0.173,0.904,0.248,0.0592,0.648,0.011,0.0024,0.032,0.855,0.404,1.85,0.038,0.017,0.091,22.25,18.52,23.99,0.953,0.947,0.958,0.978,0.97,0.98,0.932,0.919,0.939,44.47,36.31,52.41,43.28,35.23,48.2,0,0,0,0,0,0,0.681,0,0.39,0.14,0.81,0.19,44.1
954540000000,2000,4,1999,7,30,4.18,0.384,2.85,132478,192.8,192.8,184,4,4,4,1613,1358,1741,1465,1210,148,148,148,365.4,110.3,492.7,0.0922,0.085,0.109,1100,1100,1100,990,990,990,969.9,969,970.3,20.1,19.7,21,0.91,0.842,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.79,1.87,0.092,0.085,0.095,18.29,17.86,19.18,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,46.94,45.81,49.3,46,44.89,48.2,0,0,0,0,0,0,1.02,0,1.33,0.092,0.68,0.32,31.7
957132000000,2000,5,1999,8,31,2.56,0.433,2.12,113927,192.8,192.8,153.1,4,3,3.4838709677419355,954.5,745.3,1313,793,598.3,161.5,147,192,0.6839,-1.137e-13,21.2,0.171,0.146,0.197,792.3,598.3,1100,990,990,990,967.7,966.9,968.9,22.3,21.1,23.1,0.454,0.3,0.806,0.329,0.201,0.648,0.015,0.0087,0.031,1.03,0.712,1.75,0.046,0.031,0.083,21.3,19.36,22.41,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.19,39.29,51.55,44.09,38.29,48.2,0,0,0,0,0,0,0.851,0,0.44,0.17,0.83,0.17,44.5
959810400000,2000,6,1999,9,30,1.56,0.308,1.25,72767.3,126.5,126.5,101.1,3,2,2.433333333333333,601.4,494.3,733.5,482.4,375.3,119,119,119,-4.207e-31,-5.684e-14,5.684e-14,0.201,0.162,0.241,482.4,375.3,614.5,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.235,0.187,0.307,0.131,0.0761,0.211,0.0056,0.0031,0.0091,0.581,0.459,0.738,0.025,0.019,0.032,23.13,22.43,23.72,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.56,35.46,52.68,42.27,34.39,48.2,0,0,0,0,0,0,0.561,0,0.31,0.2,0.8,0.2,46.6
962402400000,2000,7,1999,10,31,1.11,0.362,0.744,44572.2,76.19,76.19,59.91,2,1,1.8387096774193548,412.9,350.7,488.5,277.9,215.7,135,135,135,-1.834e-15,-2.842e-14,2.842e-14,0.33,0.276,0.385,277.9,215.7,353.5,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.154,0.132,0.181,0.0324,0.0141,0.0659,0.0013,0.00057,0.0027,0.341,0.254,0.428,0.014,0.01,0.018,24.21,23.77,24.5,0.941,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.11,25.93,52.65,33.84,25.15,48.2,0,0,0,0,0,0,0.333,0,0.366,0.33,0.67,0.33,40.2
965080800000,2000,8,1999,11,31,0.8,0.308,0.492,30526.9,50.21,50.21,41.03,2,1,1.032258064516129,298.7,259.7,347.2,183.7,144.7,115,115,115,-2.75e-15,-2.842e-14,2.842e-14,0.388,0.331,0.443,183.7,144.7,232.2,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.105,0.135,0.0114,0.00805,0.0155,0.00045,0.00032,0.00062,0.315,0.25,0.401,0.013,0.0099,0.016,24.78,24.48,25.01,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.46,25.88,52.61,40.22,25.11,48.2,0,0,0,0,0,0,0.228,0,0.308,0.38,0.61,0.39,38.2
967759200000,2000,9,1999,12,30,0.557,0.236,0.321,14486.3,37.26,37.26,20.12,1,1,1,214.9,184.2,256.6,123.9,93.19,91,91,91,-2.368e-15,-2.842e-14,1.421e-14,0.427,0.355,0.494,123.9,93.19,165.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0948,0.0839,0.11,0.00628,0.00367,0.00983,0.00025,0.00014,0.00039,0.211,0.156,0.285,0.0083,0.0061,0.011,25.28,24.99,25.42,0.621,0,0.944,0.647,0,0.972,0.603,0,0.918,20.74,0,38.32,20.12,0,37.26,0,10,0,0,0.333,0,0.112,0.333,0.236,0.42,0.58,0.42,26
970351200000,2000,10,2000,1,31,0.442,0.139,0.303,18667.3,29.23,29.23,25.09,1,1,1,165.1,152.2,182.3,113.1,100.2,52,52,52,0,-1.421e-14,1.421e-14,0.316,0.285,0.342,113.1,100.2,130.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0815,0.0921,0.00536,0.00427,0.00682,0.00021,0.00017,0.00027,0.187,0.164,0.217,0.0073,0.0064,0.0085,25.34,25.34,25.35,0.92,0.911,0.931,0.97,0.969,0.97,0.892,0.883,0.903,25.87,22.69,30.13,25.09,21.98,29.23,0,0,0,0,0,0,0.139,0,0.139,0.31,0.69,0.31,42.2
973029600000,2000,11,2000,2,30,0.418,0.13,0.288,17724.3,27.89,27.89,24.62,1,1,1,161.1,153,174.6,111.1,103,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.311,0.286,0.327,111.1,103,124.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0821,0.0897,0.0052,0.00451,0.00634,0.0002,0.00018,0.00025,0.183,0.168,0.207,0.0072,0.0066,0.0081,25.34,25.34,25.34,0.919,0.913,0.928,0.97,0.97,0.97,0.891,0.886,0.9,25.38,23.37,28.75,24.62,22.67,27.89,0,0,0,0,0,0,0.137,0,0.13,0.31,0.69,0.31,42.4
975621600000,2000,12,2000,3,31,0.564,0.158,0.406,25476.5,45.88,45.88,34.24,1,1,1,210.4,179.8,259.7,151.4,120.8,59,59,59,-3.226e-21,-1.421e-14,2.842e-14,0.283,0.227,0.328,151.4,120.8,200.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0898,0.118,0.00862,0.00602,0.0128,0.00034,0.00024,0.00051,0.256,0.201,0.344,0.01,0.0079,0.014,25.25,24.92,25.36,0.938,0.925,0.955,0.972,0.97,0.98,0.912,0.898,0.936,35.2,27.81,46.82,34.24,26.97,45.88,0,0,0,0,0,0,0.19,0,0.158,0.28,0.72,0.28,45.2
978300000000,2001,1,2000,4,31,0.986,0.196,0.791,48117.3,86.67,86.67,64.67,2,1,1.8387096774193548,368.2,267.6,469.9,295.2,194.6,73,73,73,0,-2.842e-14,2.842e-14,0.203,0.155,0.273,295.2,194.6,396.9,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.153,0.118,0.189,0.0413,0.0123,0.0864,0.0017,0.00049,0.0036,0.359,0.247,0.486,0.015,0.0098,0.02,24.4,23.8,24.89,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.16,26.22,51.74,36.11,25.43,48.2,0,0,0,0,0,0,0.359,0,0.195,0.2,0.8,0.2,48.8
980978400000,2001,2,2000,5,28,1.77,0.219,1.55,85734.7,192.8,192.8,127.6,4,2,2.892857142857143,733.5,478.4,1292,642.8,393.4,90.71,85,105,3.24,-1.137e-13,87.43,0.132,0.0812,0.178,639.6,393.4,1100,990,990,990,966.8,965.8,968.8,23.2,21.2,24.2,0.342,0.189,0.804,0.237,0.0847,0.648,0.01,0.0035,0.031,0.816,0.482,1.75,0.036,0.02,0.083,22.38,19.43,23.77,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.66,35.44,52.34,44.24,34.38,48.2,0,0,0,0,0,0,0.709,0,0.22,0.12,0.88,0.12,48.4
983397600000,2001,3,2000,6,31,4.99,0.49,2.95,130892,192.8,192.8,175.9,4,4,4,1865,1374,2267,1682,1191,183,183,183,581.8,90.5,983.5,0.101,0.0807,0.133,1100,1100,1100,990,990,990,970.6,969.1,971.7,19.4,18.3,20.9,0.913,0.835,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.78,1.87,0.096,0.085,0.1,17.53,16.38,19.14,0.949,0.946,0.953,0.98,0.98,0.98,0.93,0.927,0.934,44.88,41.8,49.19,43.98,40.96,48.2,0,0,0,0,0,0,0.977,0,2.04,0.098,0.59,0.41,26.2
986076000000,2001,4,2000,7,30,6.02,0.562,2.85,116865,168.2,168.2,162.3,4,4,4,2321,2098,2401,2104,1881,217,217,217,1004,780.9,1084,0.0936,0.0904,0.103,1100,1100,1100,990,990,990,971.9,971.3,972.1,18.1,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.06,16.79,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.45,40.93,42.9,40.58,40.03,42.04,0,0,0,0,0,0,0.902,0,3.17,0.093,0.47,0.53,19.4
988668000000,2001,5,2000,8,31,4.15,0.514,2.86,134951,192.8,192.8,181.4,4,4,4,1551,1069,2058,1359,876.7,192,192,192,290.7,-1.137e-13,766.2,0.128,0.0933,0.18,1068,876.7,1100,990,990,990,969.7,968.1,971.2,20.3,18.8,21.9,0.833,0.519,0.926,0.597,0.363,0.648,0.03,0.017,0.035,1.72,1.12,1.87,0.085,0.051,0.1,18.63,16.89,20.76,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.31,42.6,49.92,45.35,41.75,48.2,0,0,0,0,0,0,1.01,0,1.29,0.12,0.69,0.31,32.5
991346400000,2001,6,2000,9,30,2.19,0.417,1.77,97859.3,169,169,135.9,4,3,3.2,844,692,1045,683,531,161,161,161,0,0,0,0.193,0.154,0.233,683,531,884.3,990,990,990,967.3,966.7,968,22.7,22,23.3,0.361,0.265,0.523,0.254,0.156,0.367,0.011,0.0067,0.017,0.845,0.602,1.13,0.037,0.026,0.052,21.88,20.83,22.73,0.955,0.949,0.957,0.978,0.971,0.98,0.934,0.921,0.938,43.73,37.45,51.75,42.62,36.35,48.2,0,0,0,0,0,0,0.755,0,0.42,0.19,0.81,0.19,44.7
993938400000,2001,7,2000,10,31,1.5,0.498,1,58776.7,101.8,101.8,79,3,2,2.032258064516129,559.7,461.4,681.8,373.7,275.4,186,186,186,-4.072e-31,-5.684e-14,5.684e-14,0.337,0.273,0.403,373.7,275.4,495.8,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.193,0.157,0.248,0.0754,0.029,0.133,0.0032,0.0012,0.0057,0.46,0.315,0.64,0.019,0.013,0.027,23.43,22.77,24.01,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,40.1,30.34,51.86,38.95,29.43,48.2,0,0,0,0,0,0,0.439,0,0.5,0.33,0.67,0.33,39.2
