datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1525125600000,2018,5,2017,8,31,5.2,0.739,2.95,129132,189.7,189.7,173.6,4,4,4,1942,1460,2319,1666,1184,276,276,276,566.4,84.13,942.7,0.145,0.119,0.189,1100,1100,1100,990,990,990,970.8,969.4,971.9,19.2,18.1,20.6,0.917,0.853,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.8,1.87,0.098,0.087,0.1,17.3,16.26,18.84,0.949,0.946,0.952,0.98,0.979,0.98,0.93,0.926,0.933,44.28,41.47,48.4,43.39,40.6,47.43,0,0,0,0,0,0,0.964,0,2.25,0.14,0.57,0.43,24.8
1527804000000,2018,6,2017,9,30,2.66,0.544,2.09,110175,192.8,192.8,153,4,3,3.466666666666667,1024,790.2,1432,814.5,580.2,210,210,210,9.124,-1.137e-13,122,0.212,0.147,0.266,805.4,580.2,1100,990,990,990,967.9,967.1,969.3,22.1,20.7,22.9,0.49,0.3,0.863,0.348,0.189,0.648,0.016,0.0082,0.031,1.09,0.692,1.81,0.05,0.03,0.087,20.99,18.92,22.25,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.16,39.16,51.06,44.11,38.15,48.2,0,0,0,0,0,0,0.85,0,0.57,0.2,0.79,0.21,41.4
1530396000000,2018,7,2017,10,31,1.72,0.537,1.18,67818.3,121.7,121.7,91.15,3,2,2.3225806451612905,640.4,518.6,783,439.9,291.6,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.322,0.238,0.438,439.9,291.6,597,990,990,990,966.5,965.9,967,23.5,23,24.1,0.226,0.167,0.305,0.11,0.0366,0.2,0.0047,0.0015,0.0087,0.535,0.343,0.716,0.023,0.014,0.031,23.01,22.25,23.72,0.951,0.939,0.958,0.975,0.97,0.98,0.927,0.911,0.939,40.77,31.86,52.61,39.5,30.9,48.2,0,0,0,0,0,0,0.506,0,0.54,0.31,0.69,0.31,39.4
1533074400000,2018,8,2017,11,31,1.14,0.493,0.646,38832.9,69.74,69.74,52.19,2,1,1.5161290322580645,425.2,356.4,511.2,241.2,172.4,184,184,184,2.75e-15,-2.842e-14,2.842e-14,0.438,0.36,0.516,241.2,172.4,327.2,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.146,0.121,0.176,0.0224,0.0104,0.0534,0.00092,0.00042,0.0022,0.339,0.262,0.413,0.014,0.011,0.017,24.15,23.71,24.51,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.94,26.04,52.41,36.8,25.26,48.2,0,0,0,0,0,0,0.29,0,0.494,0.43,0.57,0.43,34.1
1535752800000,2018,9,2017,12,30,0.774,0.323,0.45,28094.6,48.2,48.2,39.02,1,1,1,298.4,255.3,352.9,173.8,137.3,124.7,118,138,1.895e-15,-2.842e-14,2.842e-14,0.419,0.38,0.462,173.8,137.3,214.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.116,0.102,0.132,0.0105,0.00742,0.014,0.00042,0.00029,0.00056,0.303,0.237,0.379,0.012,0.0094,0.015,24.79,24.46,25.04,0.946,0.934,0.957,0.976,0.97,0.98,0.923,0.906,0.938,39.98,31.49,49.34,39.02,30.54,48.2,0,0,0,0,0,0,0.217,0,0.324,0.42,0.58,0.42,36.3
1538344800000,2018,10,2018,1,31,0.601,0.26,0.341,18933.9,34.9,34.9,25.45,1,1,1,224.4,197.6,252.8,127.4,100.6,97,97,97,0,-1.421e-14,1.421e-14,0.434,0.384,0.491,127.4,100.6,155.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0964,0.0869,0.106,0.00658,0.0043,0.00899,0.00026,0.00017,0.00036,0.217,0.17,0.268,0.0085,0.0066,0.011,25.24,25.02,25.43,0.81,0,0.941,0.845,0,0.97,0.786,0,0.913,26.24,0,35.98,25.45,0,34.9,0,4,0,0,0.129,0,0.141,0.129,0.26,0.43,0.57,0.43,31.5
1541023200000,2018,11,2018,2,30,0.527,0.181,0.345,18720.9,36.34,36.34,26,1,1,1,203.1,196.8,210.4,133.1,103.8,70,50,93,9.474e-16,-1.421e-14,1.421e-14,0.345,0.238,0.473,133.1,103.8,160.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0877,0.102,0.00707,0.00457,0.00939,0.00028,0.00018,0.00037,0.225,0.175,0.271,0.0088,0.0068,0.011,25.35,25.27,25.42,0.777,0,0.942,0.808,0,0.971,0.754,0,0.914,26.8,0,37.44,26,0,36.34,0,5,0,0,0.167,0,0.144,0.167,0.182,0.34,0.65,0.35,35.5
1543615200000,2018,12,2018,3,31,0.594,0.158,0.436,27392.5,39.17,39.17,36.82,1,1,1,221.6,211.5,231.2,162.6,152.5,59,59,59,0,0,0,0.266,0.255,0.279,162.6,152.5,172.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.108,0.00958,0.00872,0.0104,0.00038,0.00034,0.00041,0.276,0.258,0.293,0.011,0.01,0.012,25.19,25.12,25.27,0.943,0.939,0.946,0.972,0.97,0.976,0.916,0.911,0.923,37.88,35.51,40.12,36.82,34.45,39.17,0,0,0,0,0,0,0.205,0,0.158,0.27,0.73,0.27,46.1
1546293600000,2019,1,2018,4,31,0.664,0.196,0.469,29497.9,48.2,48.2,39.65,1,1,1,248,230.1,288.4,175,157.1,73,73,73,4.584e-15,0,2.842e-14,0.295,0.253,0.317,175,157.1,215.4,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.111,0.104,0.125,0.0106,0.00911,0.0141,0.00042,0.00036,0.00056,0.3,0.268,0.372,0.012,0.011,0.015,25.02,24.77,25.15,0.947,0.941,0.958,0.976,0.97,0.98,0.924,0.913,0.938,40.66,36.47,50.1,39.65,35.38,48.2,0,0,0,0,0,0,0.22,0,0.195,0.3,0.71,0.29,44.4
1548972000000,2019,2,2018,5,28,0.939,0.206,0.733,44426,87.82,87.82,66.11,2,1,1.8571428571428572,388.1,292.5,488.5,303.1,207.5,85,85,85,2.03e-15,-2.842e-14,2.842e-14,0.225,0.174,0.291,303.1,207.5,403.5,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.157,0.123,0.192,0.0443,0.0134,0.0895,0.0018,0.00053,0.0037,0.369,0.248,0.497,0.015,0.0099,0.021,24.3,23.7,24.77,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,37.62,26.22,52.48,36.48,25.44,48.2,0,0,0,0,0,0,0.367,0,0.206,0.22,0.78,0.22,47.3
1551391200000,2019,3,2018,6,31,1.45,0.287,1.17,69167.2,96.4,96.4,92.97,2,2,2,543.1,495.9,575.2,436.1,388.9,107,107,107,-7.335e-15,-5.684e-14,5.684e-14,0.197,0.186,0.216,436.1,388.9,468.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.208,0.19,0.221,0.105,0.0826,0.12,0.0044,0.0034,0.005,0.549,0.478,0.6,0.023,0.02,0.025,23.41,23.21,23.69,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.934,0.939,47.87,43.08,50.99,46.48,42.22,48.2,0,0,0,0,0,0,0.516,0,0.28,0.2,0.81,0.19,47.7
1554069600000,2019,4,2018,7,30,1.38,0.324,1.06,63549.1,91.07,91.07,88.26,2,2,2,534.3,518.1,548.4,409.3,393.1,125,125,125,-5.684e-15,-5.684e-14,5.684e-14,0.234,0.228,0.241,409.3,393.1,423.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.195,0.205,0.0922,0.0845,0.0988,0.0038,0.0035,0.0041,0.511,0.487,0.533,0.021,0.02,0.022,23.48,23.4,23.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.03,43.36,46.47,44.13,42.5,45.54,0,0,0,0,0,0,0.49,0,0.32,0.23,0.77,0.23,46.1
1556661600000,2019,5,2018,8,31,1.22,0.394,0.824,49244.6,79.44,79.44,66.19,2,1,1.935483870967742,454.8,368.2,515.9,307.8,221.2,147,147,147,-1.834e-15,-2.842e-14,0,0.327,0.285,0.399,307.8,221.2,368.9,990,990,990,965.6,965.2,965.9,24.4,24.1,24.8,0.165,0.134,0.187,0.0453,0.0146,0.0731,0.0019,0.00059,0.003,0.37,0.254,0.451,0.015,0.01,0.019,23.98,23.63,24.44,0.943,0.924,0.958,0.972,0.97,0.98,0.917,0.896,0.939,35.75,25.84,51.9,34.65,25.06,48.2,0,0,0,0,0,0,0.368,0,0.396,0.32,0.68,0.32,40.4
1559340000000,2019,6,2018,9,30,0.779,0.308,0.471,29082,52.68,52.68,40.39,2,1,1.1,300.6,250.6,362.5,181.6,131.6,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.401,0.328,0.475,181.6,131.6,243.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.101,0.141,0.0112,0.00694,0.0164,0.00045,0.00027,0.00066,0.302,0.229,0.402,0.012,0.009,0.016,24.78,24.46,25.07,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.99,26.03,52.52,37.81,25.25,48.2,0,0,0,0,0,0,0.224,0,0.308,0.4,0.6,0.4,37.3
1561932000000,2019,7,2018,10,31,0.565,0.289,0.275,10647.3,31.25,31.25,14.31,1,1,1,210.8,182,248.2,102.8,74,108,108,108,9.168e-16,-1.421e-14,1.421e-14,0.517,0.435,0.593,102.8,74,140.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0898,0.0796,0.103,0.00449,0.00204,0.00766,0.00018,0.00008,0.0003,0.176,0.124,0.242,0.0069,0.0049,0.0096,25.33,25.07,25.44,0.506,0,0.935,0.532,0,0.97,0.491,0,0.907,14.76,0,32.22,14.31,0,31.25,0,14,0,0,0.452,0,0.0795,0.452,0.29,0.51,0.49,0.51,18.8
1564610400000,2019,8,2018,11,31,0.412,0.249,0.128,0,0,0,0,1,0,0.7096774193548387,153.7,134.7,180.6,60.7,41.7,93,93,93,13.09,-1.421e-14,49.35,0.61,0.515,0.69,47.61,0,87.63,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0742,0.0708,0.0827,0.00103,0,0.0032,0.00004,0,0.00013,0.0987,0.0708,0.147,0.0039,0.0028,0.0057,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9,22,0,0.29,0.71,0,0,1,0.284,0.6,0.31,0.69,0
1567288800000,2019,9,2018,12,30,0.288,0.187,0.0287,0,0,0,0,1,0,0.2,111,96.41,132.8,38.99,24.41,72,72,72,27.9,-7.105e-15,48.75,0.654,0.542,0.747,11.09,0,60.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0711,0.0000926,0,0.000916,0.0000036,0,0.000036,0.0744,0.0708,0.0966,0.0029,0.0028,0.0038,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24,6,0,0.8,0.2,0,0,1,0.2593,0.65,0.1,0.9,0
1569880800000,2019,10,2019,1,31,0.236,0.139,0,0,0,0,0,0,0,0,88.11,81.92,95.59,36.11,29.92,52,52,52,36.11,29.92,43.59,0.592,0.544,0.635,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.236,0.59,0,1,0
1572559200000,2019,11,2019,2,30,0.26,0.13,0.0753,1732.97,14.76,14.76,2.407,1,0,0.4666666666666667,100.1,82.2,118.3,50.14,32.2,50,50,50,21.09,-7.105e-15,49.42,0.507,0.423,0.608,29.05,0,68.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000486,0,0.00155,0.000019,0,0.000061,0.0837,0.0708,0.107,0.0033,0.0028,0.0042,25.42,25.39,25.43,0.15,0,0.904,0.16,0,0.96,0.144,0,0.868,2.507,0,15.37,2.407,0,14.76,16,9,0,0.533,0.3,0,0.0134,0.833,0.1847,0.5,0.29,0.71,6.67
1575151200000,2019,12,2019,3,31,0.378,0.158,0.22,12911.4,22.69,22.69,17.35,1,1,1,141.1,117.7,162,82.13,58.74,59,59,59,-2.292e-16,-1.421e-14,1.421e-14,0.42,0.364,0.501,82.13,58.74,103,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0708,0.0835,0.00273,0.000743,0.00451,0.00011,0.000029,0.00018,0.132,0.0934,0.17,0.0052,0.0037,0.0066,25.37,25.35,25.41,0.867,0,0.939,0.9,0,0.97,0.834,0,0.901,18.03,0,23.39,17.35,0,22.69,0,2,0,0,0.0645,0,0.0964,0.0645,0.158,0.42,0.58,0.42,34.2
1577829600000,2020,1,2019,4,31,0.568,0.196,0.372,23224.5,46.07,46.07,31.22,1,1,1,211.9,166.1,275,138.9,93.14,73,73,73,3.209e-15,-1.421e-14,2.842e-14,0.351,0.265,0.439,138.9,93.14,202,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.098,0.0818,0.12,0.00756,0.00367,0.0129,0.0003,0.00014,0.00051,0.236,0.154,0.348,0.0093,0.006,0.014,25.24,24.85,25.39,0.932,0.912,0.955,0.971,0.966,0.98,0.906,0.884,0.936,32.11,21.3,47.01,31.22,20.57,46.07,0,0,0,0,0,0,0.173,0,0.196,0.35,0.65,0.35,40.9
1580508000000,2020,2,2019,5,29,1.28,0.213,1.07,62144.1,155,155,89.29,4,1,2.2413793103448274,512.2,285.6,869,427.2,200.6,85,85,85,1.96e-15,0,2.842e-14,0.188,0.0978,0.298,427.2,200.6,784,990,990,990,965.9,964.8,967.4,24.1,22.6,25.2,0.216,0.121,0.41,0.113,0.0128,0.318,0.0048,0.00051,0.014,0.526,0.251,0.981,0.022,0.01,0.043,23.61,21.69,24.81,0.949,0.925,0.959,0.976,0.97,0.98,0.926,0.897,0.94,41.17,26.5,52.65,39.81,25.71,48.2,0,0,0,0,0,0,0.496,0,0.21,0.17,0.84,0.16,48.6
1583013600000,2020,3,2019,6,31,3.63,0.397,2.74,133803,192.8,192.8,179.8,4,3,3.935483870967742,1355,888,1823,1207,759,148.2,129,183,182.6,0,539.5,0.112,0.0849,0.145,1024,759,1100,990,990,990,969,967.5,970.5,21,19.5,22.5,0.756,0.401,0.926,0.551,0.306,0.648,0.027,0.014,0.033,1.59,0.976,1.87,0.077,0.044,0.096,19.39,17.6,21.56,0.953,0.95,0.957,0.98,0.976,0.98,0.934,0.93,0.937,46.93,39.99,52.2,45.74,39.03,48.2,0,0,0,0,0,0,0.999,0,0.89,0.11,0.75,0.25,36.9
1585692000000,2020,4,2019,7,30,6.16,0.503,2.85,115754,175,175,160.8,4,4,4,2376,1874,2578,2182,1726,194,148,217,1082,626.4,1261,0.0812,0.063,0.0911,1100,1100,1100,990,990,990,972,970.7,972.5,18,17.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.097,0.11,16.12,15.63,17.43,0.945,0.944,0.949,0.978,0.976,0.98,0.924,0.92,0.93,41.11,39.78,44.63,40.19,38.8,43.74,0,0,0,0,0,0,0.893,0,3.31,0.082,0.46,0.54,18.8
1588284000000,2020,5,2019,8,31,4.71,0.739,2.9,131629,192.1,192.1,176.9,4,4,4,1758,1177,2367,1482,901.2,276,276,276,400.7,0,991.5,0.164,0.117,0.234,1081,901.2,1100,990,990,990,970.3,968.5,972,19.7,18,21.5,0.868,0.554,0.926,0.616,0.375,0.648,0.031,0.017,0.036,1.78,1.18,1.87,0.091,0.055,0.1,17.95,16.14,20.37,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,45.14,41.15,49,44.23,40.26,48.02,0,0,0,0,0,0,0.983,0,1.81,0.16,0.62,0.38,27.9
1590962400000,2020,6,2019,9,30,2.24,0.417,1.82,99982,183.2,183.2,138.9,4,3,3.2666666666666666,863.8,678.3,1141,702.8,517.3,161,161,161,-3.79e-15,-1.137e-13,1.137e-13,0.191,0.141,0.237,702.8,517.3,980.2,990,990,990,967.3,966.6,968.3,22.7,21.7,23.4,0.379,0.257,0.617,0.264,0.147,0.413,0.012,0.0063,0.019,0.875,0.579,1.3,0.039,0.025,0.06,21.78,20.35,22.81,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,43.66,36.56,51.75,42.54,35.47,48.2,0,0,0,0,0,0,0.771,0,0.42,0.19,0.81,0.19,44.6
1593554400000,2020,7,2019,10,31,1.45,0.498,0.948,55845.3,96.4,96.4,75.06,2,2,2,539.9,436.8,667.6,353.9,250.8,186,186,186,-4.584e-15,-5.684e-14,5.684e-14,0.35,0.279,0.426,353.9,250.8,481.6,990,990,990,966,965.6,966.6,24,23.4,24.4,0.186,0.148,0.239,0.066,0.0174,0.126,0.0028,0.00071,0.0054,0.433,0.278,0.633,0.018,0.011,0.027,23.54,22.8,24.16,0.947,0.93,0.958,0.974,0.97,0.98,0.923,0.902,0.939,38.61,27.64,51.49,37.53,26.81,48.2,0,0,0,0,0,0,0.417,0,0.502,0.34,0.65,0.35,38.5
1596232800000,2020,8,2019,11,31,0.953,0.415,0.538,32815.6,59.34,59.34,44.11,2,1,1.2580645161290323,355.9,297.1,431.1,200.9,142.1,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.441,0.36,0.522,200.9,142.1,276.1,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.107,0.155,0.0137,0.00783,0.0293,0.00055,0.00031,0.0012,0.311,0.249,0.407,0.013,0.0099,0.016,24.51,24.15,24.86,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.19,26.03,52.46,37.03,25.25,48.2,0,0,0,0,0,0,0.245,0,0.415,0.44,0.56,0.44,34.4
1598911200000,2020,9,2019,12,30,0.631,0.283,0.348,21554.5,39.42,39.42,29.94,1,1,1,243.3,206.3,293,134.3,110.2,109,91,118,-4.737e-16,-2.842e-14,2.842e-14,0.448,0.403,0.517,134.3,110.2,175,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0999,0.0918,0.115,0.00717,0.00512,0.0106,0.00028,0.0002,0.00042,0.231,0.188,0.304,0.0091,0.0074,0.012,25.13,24.82,25.37,0.932,0.919,0.947,0.97,0.97,0.977,0.904,0.891,0.925,30.84,25.06,40.35,29.94,24.31,39.42,0,0,0,0,0,0,0.166,0,0.283,0.45,0.55,0.45,34.2
1601503200000,2020,10,2020,1,31,0.487,0.196,0.292,17982.7,29.51,29.51,24.17,1,1,1,181.9,162.9,204.4,108.9,89.86,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.403,0.357,0.448,108.9,89.86,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0874,0.0807,0.0953,0.00501,0.00339,0.00692,0.0002,0.00013,0.00027,0.182,0.148,0.222,0.0071,0.0058,0.0087,25.38,25.35,25.39,0.92,0.911,0.931,0.969,0.964,0.97,0.891,0.883,0.903,24.94,20.63,30.42,24.17,19.9,29.51,0,0,0,0,0,0,0.134,0,0.195,0.4,0.6,0.4,36.9
1604181600000,2020,11,2020,2,30,0.479,0.13,0.35,21829.8,35.39,35.39,30.32,1,1,1,184.9,162.6,206.3,134.9,112.6,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.272,0.242,0.308,134.9,112.6,156.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0855,0.101,0.00722,0.00532,0.00904,0.00028,0.00021,0.00035,0.225,0.185,0.264,0.0088,0.0073,0.01,25.34,25.3,25.35,0.932,0.92,0.94,0.97,0.97,0.97,0.904,0.892,0.912,31.26,25.73,36.48,30.32,24.96,35.39,0,0,0,0,0,0,0.168,0,0.129,0.27,0.73,0.27,45.6
1606773600000,2020,12,2020,3,31,0.677,0.158,0.519,32400,58.02,58.02,43.55,2,1,1.1935483870967742,252.7,204.7,323.9,193.7,145.7,59,59,59,2.75e-15,-2.842e-14,2.842e-14,0.237,0.182,0.288,193.7,145.7,264.9,990,990,990,964.7,964.4,965,25.3,25,25.6,0.116,0.0986,0.141,0.0125,0.00813,0.024,0.0005,0.00032,0.00096,0.3,0.241,0.383,0.012,0.0096,0.015,25.01,24.69,25.33,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.39,25.88,51.81,38.3,25.1,48.2,0,0,0,0,0,0,0.242,0,0.158,0.23,0.77,0.23,47.9
1609452000000,2021,1,2020,4,31,1.31,0.196,1.12,66218.2,128.5,128.5,89,3,2,2.2903225806451615,489.8,331.8,692.2,416.8,258.8,73,73,73,5.501e-15,0,5.684e-14,0.156,0.105,0.22,416.8,258.8,619.2,990,990,990,965.8,965.1,966.7,24.2,23.3,24.9,0.201,0.14,0.3,0.0988,0.0212,0.215,0.0041,0.00085,0.0092,0.488,0.279,0.736,0.02,0.011,0.032,23.72,22.6,24.66,0.949,0.931,0.958,0.975,0.97,0.98,0.925,0.903,0.939,40.02,29.15,51.82,38.91,28.27,48.2,0,0,0,0,0,0,0.494,0,0.19,0.15,0.85,0.15,50.5
1612130400000,2021,2,2020,5,28,2.42,0.304,2.01,106198,192.8,192.8,158,4,3,3.4642857142857144,998.7,702.4,1511,873.1,597.4,125.6,105,137,40.26,0,273.7,0.131,0.0907,0.167,832.9,597.4,1100,990,990,990,967.8,966.7,969.5,22.2,20.5,23.3,0.512,0.293,0.889,0.382,0.2,0.648,0.018,0.0086,0.032,1.15,0.704,1.84,0.053,0.03,0.09,21.05,18.64,22.59,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.68,39.98,51.25,45.58,39.02,48.2,0,0,0,0,0,0,0.878,0,0.41,0.13,0.83,0.17,43.9
1614549600000,2021,3,2020,6,31,3.86,0.439,2.95,141426,192.8,192.8,190.1,4,4,4,1442,1349,1540,1278,1209,163.8,129,183,178.2,108.8,256.5,0.113,0.0901,0.131,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.866,0.831,0.902,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.85,0.088,0.085,0.091,18.89,18.54,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.52,47.59,49.41,47.52,46.64,48.2,0,0,0,0,0,0,1.06,0,0.91,0.11,0.76,0.24,36.6
1617228000000,2021,4,2020,7,30,4.24,0.384,2.85,131897,190.1,190.1,183.2,4,4,4,1636,1441,1758,1488,1293,148,148,148,388.2,193.4,509.6,0.0908,0.0842,0.103,1100,1100,1100,990,990,990,969.9,969.3,970.3,20.1,19.7,20.7,0.916,0.876,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.82,1.87,0.093,0.088,0.095,18.21,17.81,18.88,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.73,45.66,48.49,45.8,44.75,47.52,0,0,0,0,0,0,1.02,0,1.39,0.091,0.67,0.33,31.1
1619820000000,2021,5,2020,8,31,3.51,0.514,2.79,138281,192.8,192.8,185.9,4,4,4,1310,1071,1588,1118,879.3,192,192,192,77.3,-1.137e-13,296.1,0.149,0.121,0.179,1041,879.3,1100,990,990,990,968.9,968.1,969.8,21.1,20.2,21.9,0.747,0.521,0.911,0.542,0.365,0.648,0.026,0.017,0.032,1.58,1.12,1.86,0.075,0.051,0.092,19.54,18.37,20.75,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.47,42.71,49.92,46.47,41.85,48.2,0,0,0,0,0,0,1.03,0,0.72,0.15,0.79,0.21,39.4
1622498400000,2021,6,2020,9,30,2.17,0.417,1.75,96716.8,170.2,170.2,134.3,4,3,3.2333333333333334,836.3,654,1053,675.3,492.9,161,161,161,0,-5.684e-14,5.684e-14,0.196,0.153,0.246,675.3,492.9,892,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.358,0.243,0.53,0.248,0.132,0.371,0.011,0.0056,0.017,0.83,0.539,1.14,0.037,0.023,0.052,21.93,20.79,22.95,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.73,34.96,51.51,41.63,33.91,48.2,0,0,0,0,0,0,0.746,0,0.42,0.19,0.81,0.19,44.6
1625090400000,2021,7,2020,10,31,1.38,0.498,0.882,52221.9,96.4,96.4,70.19,2,1,1.967741935483871,515.4,415.8,642.7,329.4,229.8,186,186,186,0,-5.684e-14,5.684e-14,0.367,0.289,0.447,329.4,229.8,456.7,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.176,0.141,0.225,0.0551,0.0153,0.115,0.0023,0.00062,0.0049,0.401,0.26,0.591,0.017,0.011,0.025,23.68,22.94,24.25,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,36.9,25.84,52.05,35.87,25.06,48.2,0,0,0,0,0,0,0.39,0,0.498,0.36,0.64,0.36,37.8
1627768800000,2021,8,2020,11,31,0.902,0.415,0.487,29829.8,54.71,54.71,40.09,2,1,1.1290322580645162,336.9,281,409.5,181.9,126,155,155,155,-1.375e-15,-2.842e-14,2.842e-14,0.466,0.379,0.552,181.9,126,254.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.102,0.147,0.0113,0.00646,0.0191,0.00045,0.00026,0.00078,0.299,0.221,0.407,0.012,0.0088,0.017,24.61,24.27,24.96,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.85,26.13,52.52,36.69,25.34,48.2,0,0,0,0,0,0,0.223,0,0.415,0.46,0.54,0.46,33.1
1630447200000,2021,9,2020,12,30,0.595,0.259,0.336,17932.7,35.48,35.48,24.91,1,1,1,229.5,194,276.9,129.5,103,100,91,118,9.474e-16,-2.842e-14,2.842e-14,0.436,0.38,0.487,129.5,103,158.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0975,0.0874,0.109,0.00675,0.00451,0.00925,0.00027,0.00018,0.00037,0.221,0.174,0.275,0.0087,0.0068,0.011,25.21,24.92,25.42,0.776,0,0.942,0.808,0,0.97,0.753,0,0.914,25.68,0,36.57,24.91,0,35.48,0,5,0,0,0.167,0,0.138,0.167,0.259,0.44,0.56,0.44,30.1
1633039200000,2021,10,2021,1,31,0.493,0.196,0.298,18353.4,28.25,28.25,24.67,1,1,1,184.2,171.1,198.9,111.2,98.06,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.397,0.367,0.427,111.2,98.06,126,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0836,0.0934,0.0052,0.00409,0.00646,0.0002,0.00016,0.00025,0.186,0.163,0.212,0.0073,0.0064,0.0083,25.38,25.38,25.39,0.919,0.911,0.929,0.97,0.968,0.97,0.891,0.882,0.901,25.44,22.28,29.12,24.67,21.57,28.25,0,0,0,0,0,0,0.137,0,0.195,0.4,0.6,0.4,37.2
1635717600000,2021,11,2021,2,30,0.48,0.159,0.321,19953,31.66,31.66,27.71,1,1,1,185.2,177.6,194,123.9,110.6,61.33,50,67,1.895e-15,-1.421e-14,1.421e-14,0.331,0.262,0.377,123.9,110.6,140.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0869,0.0953,0.00628,0.00515,0.00769,0.00025,0.0002,0.0003,0.207,0.184,0.235,0.0081,0.0072,0.0092,25.36,25.34,25.37,0.927,0.918,0.935,0.97,0.97,0.97,0.899,0.891,0.907,28.57,25.28,32.64,27.71,24.52,31.66,0,0,0,0,0,0,0.154,0,0.159,0.33,0.67,0.33,41.6
1638309600000,2021,12,2021,3,31,0.528,0.158,0.37,23104,36.46,36.46,31.05,1,1,1,197.1,174.9,220.3,138.1,115.9,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.301,0.268,0.337,138.1,115.9,161.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0959,0.0881,0.104,0.00749,0.0056,0.00946,0.00029,0.00022,0.00037,0.232,0.193,0.274,0.0091,0.0075,0.011,25.32,25.2,25.36,0.933,0.922,0.942,0.97,0.97,0.971,0.905,0.894,0.915,32.01,26.57,37.56,31.05,25.77,36.46,0,0,0,0,0,0,0.173,0,0.158,0.3,0.7,0.3,43.8
1640988000000,2022,1,2021,4,31,0.708,0.196,0.512,32124,52.76,52.76,43.18,2,1,1.096774193548387,264.2,222.2,314.6,191.2,149.2,73,73,73,-5.501e-15,-2.842e-14,2.842e-14,0.278,0.232,0.329,191.2,149.2,241.6,990,990,990,964.7,964.5,965,25.3,25,25.5,0.116,0.102,0.134,0.012,0.00843,0.0163,0.00048,0.00033,0.00065,0.314,0.243,0.384,0.012,0.0097,0.015,24.94,24.73,25.21,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,41.72,25.81,51.68,40.69,25.04,48.2,0,0,0,0,0,0,0.24,0,0.196,0.28,0.72,0.28,45.4
1643666400000,2022,2,2021,5,28,1.02,0.206,0.819,49159.6,106.1,106.1,73.15,3,2,2.0714285714285716,423.6,321.4,593,338.6,236.4,85,85,85,-7.105e-15,-5.684e-14,0,0.207,0.143,0.264,338.6,236.4,508,990,990,990,965.5,965,966.3,24.5,23.7,25,0.17,0.133,0.239,0.0592,0.0158,0.14,0.0024,0.00063,0.0059,0.392,0.251,0.594,0.016,0.01,0.025,24.11,23.18,24.74,0.943,0.925,0.958,0.973,0.97,0.98,0.917,0.897,0.939,36.38,26.54,51.2,35.34,25.74,48.2,0,0,0,0,0,0,0.406,0,0.201,0.2,0.8,0.2,48.2
1646085600000,2022,3,2021,6,31,2.2,0.287,1.92,105853,184.9,184.9,142.3,4,3,3.2580645161290325,823,609.7,1087,716,502.7,107,107,107,-1.834e-15,-1.137e-13,1.137e-13,0.133,0.0984,0.176,716,502.7,980.1,990,990,990,967.2,966.3,968.2,22.8,21.8,23.7,0.376,0.241,0.598,0.273,0.137,0.413,0.012,0.0058,0.019,0.888,0.546,1.28,0.039,0.023,0.059,21.92,20.54,23.12,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.02,35.95,52.1,43.77,34.87,48.2,0,0,0,0,0,0,0.79,0,0.28,0.13,0.87,0.13,48.1
1648764000000,2022,4,2021,7,30,3.63,0.364,2.82,136289,192.8,192.8,189.3,4,4,4,1400,1111,1595,1259,986.2,140.3,125,148,170.1,0,346.6,0.101,0.0928,0.112,1089,986.2,1100,990,990,990,969.2,968.2,969.8,20.8,20.2,21.8,0.844,0.617,0.915,0.624,0.416,0.648,0.03,0.019,0.032,1.77,1.31,1.86,0.085,0.06,0.092,19.07,18.35,20.44,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.49,47.09,50.59,47.32,46.15,48.2,0,0,0,0,0,0,1.05,0,0.81,0.1,0.78,0.22,37.5
1651356000000,2022,5,2021,8,31,3.56,0.514,2.69,132151,192.8,192.8,177.6,4,3,3.870967741935484,1330,907.8,1611,1138,715.8,192,192,192,134,-1.137e-13,318.9,0.15,0.119,0.212,1004,715.8,1100,990,990,990,968.9,967.5,969.8,21.1,20.2,22.5,0.735,0.372,0.913,0.534,0.279,0.648,0.026,0.012,0.032,1.55,0.915,1.86,0.074,0.041,0.092,19.51,18.3,21.55,0.953,0.952,0.957,0.98,0.975,0.98,0.934,0.929,0.938,47.05,39.54,51.56,45.95,38.55,48.2,0,0,0,0,0,0,0.987,0,0.87,0.14,0.76,0.24,37.1
1654034400000,2022,6,2021,9,30,1.83,0.381,1.45,83041.3,144.5,144.5,115.3,3,2,2.6666666666666665,707.3,552,888,560.3,391,147,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.212,0.156,0.292,560.3,391,727,990,990,990,966.7,966.1,967.5,23.3,22.5,23.9,0.281,0.196,0.379,0.18,0.0835,0.287,0.0078,0.0035,0.013,0.688,0.486,0.935,0.03,0.02,0.041,22.59,21.61,23.43,0.955,0.949,0.958,0.979,0.971,0.98,0.935,0.922,0.939,44.56,37.66,51.25,43.52,36.57,48.2,0,0,0,0,0,0,0.641,0,0.38,0.21,0.79,0.21,45.4
1656626400000,2022,7,2021,10,31,1.18,0.362,0.823,49275.1,87.94,87.94,66.23,2,1,1.967741935483871,442.3,362.5,543.5,307.3,227.5,135,135,135,0,-5.684e-14,2.842e-14,0.31,0.248,0.372,307.3,227.5,408.5,990,990,990,965.6,965.2,966,24.4,24,24.8,0.165,0.137,0.201,0.045,0.0151,0.0918,0.0019,0.00061,0.0038,0.365,0.252,0.511,0.015,0.01,0.021,24.05,23.44,24.51,0.941,0.924,0.958,0.973,0.97,0.98,0.915,0.896,0.939,34.92,25.71,52.14,33.89,24.94,48.2,0,0,0,0,0,0,0.368,0,0.357,0.31,0.7,0.3,41.8
1659304800000,2022,8,2021,11,31,0.797,0.308,0.489,30255.5,52.45,52.45,40.67,2,1,1.096774193548387,297.6,250.6,357.3,182.6,135.6,115,115,115,-2.75e-15,-2.842e-14,2.842e-14,0.391,0.322,0.459,182.6,135.6,242.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.118,0.101,0.139,0.0113,0.00728,0.0163,0.00045,0.00029,0.00066,0.303,0.234,0.398,0.012,0.0093,0.016,24.79,24.49,25.06,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.34,25.91,52.32,38.18,25.14,48.2,0,0,0,0,0,0,0.226,0,0.308,0.39,0.61,0.39,38
1661983200000,2022,9,2021,12,30,0.531,0.203,0.328,20325,35.24,35.24,28.23,1,1,1,204.7,172.4,248.2,126.4,100.4,78.33,72,91,0,-1.421e-14,1.421e-14,0.383,0.337,0.42,126.4,100.4,157.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0947,0.0851,0.107,0.00649,0.00429,0.00911,0.00025,0.00017,0.00036,0.214,0.167,0.27,0.0084,0.0066,0.011,25.3,25.04,25.38,0.927,0.911,0.941,0.97,0.969,0.97,0.899,0.883,0.913,29.1,22.77,36.33,28.23,22.06,35.24,0,0,0,0,0,0,0.157,0,0.203,0.38,0.62,0.38,38.3
1664575200000,2022,10,2022,1,31,0.415,0.139,0.276,16908.2,26.4,26.4,22.73,1,1,1,155.1,146.4,170.5,103.1,94.45,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.336,0.305,0.355,103.1,94.45,118.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0795,0.0879,0.00451,0.00378,0.00582,0.00018,0.00015,0.00023,0.169,0.153,0.196,0.0066,0.006,0.0077,25.34,25.34,25.35,0.916,0.911,0.924,0.969,0.966,0.97,0.887,0.882,0.896,23.46,21.52,27.22,22.73,20.79,26.4,0,0,0,0,0,0,0.126,0,0.139,0.33,0.67,0.33,40.7
1667253600000,2022,11,2022,2,30,0.463,0.13,0.333,20747.4,32.44,32.44,28.82,1,1,1,178.6,148.9,193.8,128.6,98.91,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.282,0.258,0.336,128.6,98.91,143.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0807,0.0965,0.00668,0.00416,0.00797,0.00026,0.00016,0.00031,0.214,0.161,0.241,0.0084,0.0063,0.0094,25.34,25.34,25.35,0.929,0.911,0.936,0.97,0.968,0.97,0.901,0.883,0.908,29.71,22.42,33.45,28.82,21.7,32.44,0,0,0,0,0,0,0.16,0,0.13,0.28,0.72,0.28,44.8
1669845600000,2022,12,2022,3,31,0.575,0.158,0.417,26230,44.04,44.04,35.26,1,1,1,214.7,180.1,251.7,155.7,121.1,59,59,59,9.168e-16,0,1.421e-14,0.278,0.234,0.328,155.7,121.1,192.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.102,0.0899,0.115,0.00899,0.00604,0.0121,0.00035,0.00024,0.00048,0.264,0.202,0.33,0.01,0.0079,0.013,25.22,24.96,25.36,0.94,0.926,0.952,0.973,0.97,0.98,0.915,0.898,0.933,36.2,27.88,44.94,35.26,27.04,44.04,0,0,0,0,0,0,0.196,0,0.158,0.27,0.73,0.27,45.6