datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0365,0.0189,0.0176,1049.71,15.16,15.16,14.58,1,1,1,140.7,138.8,142.6,67.71,65.8,73,73,73,9.474e-15,0,1.421e-14,0.519,0.512,0.526,67.71,65.8,69.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0722,0.0735,0.00151,0.00134,0.00167,0.000059,0.000053,0.000065,0.108,0.105,0.112,0.0042,0.0041,0.0044,25.39,25.39,25.4,0.9,0.89,0.911,0.96,0.96,0.96,0.864,0.854,0.875,15.19,14.58,15.79,14.58,14,15.16,0,0,0,0,0,0,0.081,0,0.0189,0.52,0.48,0.52,28.8
726098400000,1993,1,1992,4,14,7,0.0929,0.0442,0.0487,3016.6,19.16,19.16,17.96,1,1,1,153.6,146.7,159.3,80.56,73.73,73,73,73,0,-1.421e-14,1.421e-14,0.476,0.458,0.498,80.56,73.73,86.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.075,0.0794,0.0026,0.00202,0.00309,0.0001,0.000079,0.00012,0.131,0.119,0.142,0.0051,0.0047,0.0055,25.38,25.38,25.38,0.932,0.927,0.937,0.961,0.96,0.963,0.896,0.892,0.9,18.69,17.13,19.9,17.96,16.44,19.16,0,0,0,0,0,0,0.0998,0,0.0442,0.48,0.52,0.48,32.5
726703200000,1993,1,1992,4,15,7,0.0998,0.0442,0.0556,3416.22,21.23,21.23,20.33,1,1,1,165,160.7,169.4,92.01,87.67,73,73,73,-6.09e-15,-1.421e-14,0,0.443,0.431,0.454,92.01,87.67,96.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0799,0.083,0.00357,0.0032,0.00395,0.00014,0.00013,0.00015,0.152,0.144,0.16,0.0059,0.0056,0.0062,25.38,25.38,25.38,0.92,0.915,0.925,0.965,0.963,0.967,0.888,0.885,0.891,21.06,20.18,21.95,20.33,19.45,21.23,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.2
727308000000,1993,1,1992,4,16,7,0.112,0.0442,0.0674,4159.66,28.57,28.57,24.76,1,1,1,184.5,169.7,200.3,111.5,96.7,73,73,73,0,-1.421e-14,1.421e-14,0.397,0.364,0.43,111.5,96.7,127.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0831,0.0939,0.00523,0.00397,0.00657,0.0002,0.00016,0.00026,0.187,0.16,0.215,0.0073,0.0063,0.0084,25.38,25.38,25.38,0.92,0.911,0.929,0.969,0.967,0.97,0.892,0.883,0.901,25.54,22.01,29.45,24.76,21.29,28.57,0,0,0,0,0,0,0.138,0,0.0446,0.39,0.6,0.4,37.1
727912800000,1993,1,1992,4,17,7,0.136,0.0442,0.0915,5723.61,37.6,37.6,34.07,1,1,1,224.3,207.7,239.4,151.3,134.7,73,73,73,0,0,0,0.326,0.305,0.351,151.3,134.7,166.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0965,0.108,0.00861,0.0072,0.0099,0.00034,0.00028,0.00039,0.258,0.228,0.285,0.01,0.0089,0.011,25.2,25.08,25.33,0.939,0.932,0.944,0.971,0.97,0.973,0.911,0.904,0.919,35.1,31.19,38.64,34.07,30.26,37.6,0,0,0,0,0,0,0.189,0,0.0445,0.33,0.67,0.33,42.1
728517600000,1993,2,1992,5,18,7,0.161,0.0514,0.11,6909.9,46.79,46.79,41.13,1,1,1,266.5,245.2,290.6,181.5,160.2,85,85,85,0,-2.842e-14,2.842e-14,0.32,0.293,0.347,181.5,160.2,205.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.107,0.123,0.0112,0.00936,0.0132,0.00044,0.00037,0.00053,0.313,0.275,0.356,0.012,0.011,0.014,24.92,24.78,25.05,0.949,0.942,0.956,0.977,0.97,0.98,0.927,0.914,0.937,42.08,37.08,47.75,41.13,35.97,46.79,0,0,0,0,0,0,0.229,0,0.051,0.32,0.68,0.32,42.9
729122400000,1993,2,1992,5,19,7,0.203,0.0514,0.152,9172.21,63.27,63.27,54.6,2,1,1.7142857142857142,335.8,301.2,375.6,250.8,216.2,85,85,85,0,-2.842e-14,2.842e-14,0.254,0.226,0.282,250.8,216.2,290.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.139,0.126,0.153,0.0213,0.0141,0.0362,0.00086,0.00056,0.0015,0.314,0.253,0.395,0.013,0.01,0.016,24.61,24.39,24.73,0.939,0.925,0.959,0.973,0.97,0.98,0.914,0.898,0.94,35.74,26.66,52.71,34.18,25.86,48.2,0,0,0,0,0,0,0.303,0,0.051,0.25,0.75,0.25,45.2
729727200000,1993,2,1992,5,20,7,0.27,0.0514,0.218,13189.6,90.23,90.23,78.51,2,2,2,445.8,391.2,500.6,360.8,306.2,85,85,85,0,0,0,0.192,0.17,0.217,360.8,306.2,415.6,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.177,0.158,0.197,0.0693,0.0435,0.0951,0.0028,0.0018,0.0039,0.433,0.351,0.515,0.018,0.014,0.021,23.96,23.63,24.29,0.949,0.941,0.956,0.976,0.97,0.98,0.926,0.913,0.937,40.22,34.33,46.04,39.25,33.3,45.12,0,0,0,0,0,0,0.436,0,0.052,0.19,0.81,0.19,48.9
730332000000,1993,2,1992,5,21,7,0.352,0.0514,0.3,17459.7,116.9,116.9,103.9,3,2,2.5714285714285716,581.4,518.9,646.3,496.4,433.9,85,85,85,2.436e-14,0,5.684e-14,0.147,0.132,0.164,496.4,433.9,561.3,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.233,0.203,0.269,0.137,0.104,0.176,0.0057,0.0043,0.0075,0.579,0.53,0.64,0.024,0.022,0.027,23.21,22.87,23.52,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.96,35.66,51.78,41.47,34.59,48.2,0,0,0,0,0,0,0.577,0,0.052,0.15,0.85,0.15,49.6
730936800000,1993,3,1992,6,22,7,0.436,0.0647,0.371,21241.5,135.4,135.4,126.4,3,3,3,720.8,666.3,770.2,613.8,559.3,107,107,107,0,0,0,0.149,0.139,0.161,613.8,559.3,663.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.304,0.273,0.332,0.211,0.175,0.244,0.0091,0.0074,0.011,0.734,0.642,0.817,0.032,0.027,0.035,22.48,22.2,22.79,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.05,39.65,46.05,42.15,38.67,45.13,0,0,0,0,0,0,0.702,0,0.065,0.15,0.85,0.15,48.7
731541600000,1993,3,1992,6,23,7,0.495,0.0647,0.43,23857.8,144.6,144.6,142,3,3,3,818,781.7,862.8,711,674.7,107,107,107,0,0,0,0.131,0.124,0.137,711,674.7,755.8,990,990,990,967.2,967,967.4,22.8,22.6,23,0.36,0.338,0.393,0.276,0.252,0.305,0.012,0.011,0.013,0.899,0.836,0.979,0.039,0.036,0.043,21.93,21.67,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.77,46.73,51.22,47.34,45.8,48.2,0,0,0,0,0,0,0.789,0,0.065,0.13,0.87,0.13,48.2
732146400000,1993,3,1992,6,24,7,0.59,0.0666,0.523,28106.7,179.1,179.1,167.3,4,4,4,975.2,885.9,1074,865,778.9,110.1,107,129,1.624e-14,0,1.137e-13,0.113,0.103,0.121,865,778.9,944.9,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.493,0.414,0.571,0.358,0.316,0.396,0.016,0.014,0.018,1.09,0.935,1.23,0.049,0.041,0.056,21.13,20.64,21.62,0.955,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.73,39.33,45.69,41.83,38.33,44.77,0,0,0,0,0,0,0.929,0,0.067,0.11,0.89,0.11,47.6
732751200000,1993,3,1992,6,25,7,0.761,0.078,0.649,32165,192.8,192.8,191.5,4,4,4,1258,1119,1392,1129,990.3,129,129,129,56.08,-1.137e-13,162.8,0.103,0.0927,0.115,1073,990.3,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.765,0.62,0.849,0.59,0.418,0.648,0.028,0.019,0.031,1.65,1.31,1.8,0.078,0.061,0.086,19.64,19.07,20.41,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.26,47.36,50.3,47.86,46.41,48.2,0,0,0,0,0,0,1.06,0,0.112,0.1,0.85,0.15,42.3
733356000000,1993,3,1992,6,26,7,0.876,0.0846,0.665,31892.2,191.5,191.5,189.8,4,4,4,1449,1407,1482,1309,1278,139.9,129,148,208.7,178.2,234.2,0.0964,0.0897,0.102,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.878,0.855,0.901,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.8,1.85,0.088,0.087,0.09,18.86,18.72,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.43,48.08,48.84,47.46,47.12,47.86,0,0,0,0,0,0,1.05,0,0.211,0.097,0.76,0.24,36.4
733960800000,1993,4,1992,7,27,7,0.936,0.0895,0.665,31284.9,187.9,187.9,186.2,4,4,4,1547,1498,1601,1399,1350,148,148,148,299,250,353.1,0.0957,0.0924,0.0988,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.911,0.907,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.09,0.092,18.5,18.33,18.67,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.51,47.04,47.93,46.55,46.09,46.97,0,0,0,0,0,0,1.03,0,0.271,0.096,0.71,0.29,33.4
734565600000,1993,4,1992,7,28,7,1.04,0.0895,0.665,30323.9,183.4,183.4,180.5,4,4,4,1714,1631,1785,1566,1483,148,148,148,466.1,382.6,536.8,0.0864,0.0829,0.0908,1100,1100,1100,990,990,990,970.2,969.9,970.4,19.8,19.6,20.1,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.096,17.95,17.72,18.23,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.05,45.42,46.78,45.12,44.51,45.84,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.2
735170400000,1993,4,1992,7,29,7,1.1,0.0895,0.665,29759.4,177.5,177.5,177.1,4,4,4,1811,1802,1819,1663,1654,148,148,148,563.2,553.9,571.1,0.0817,0.0814,0.0821,1100,1100,1100,990,990,990,970.5,970.5,970.5,19.5,19.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.64,17.61,17.67,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.19,45.12,45.27,44.28,44.22,44.37,0,0,0,0,0,0,0.984,0,0.435,0.081,0.6,0.4,27.1
735775200000,1993,4,1992,7,30,7,1.06,0.0971,0.665,30136.9,181.1,181.1,179.4,4,4,4,1747,1697,1792,1586,1505,160.6,148,192,486,405,543.7,0.0921,0.0826,0.113,1100,1100,1100,990,990,990,970.3,970.1,970.4,19.7,19.6,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.85,17.7,18.01,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.76,45.36,46.21,44.85,44.45,45.29,0,0,0,0,0,0,0.997,0,0.395,0.092,0.63,0.37,28.4
736380000000,1993,5,1992,8,31,7,0.97,0.116,0.665,30961.6,186.6,186.6,184.3,4,4,4,1605,1536,1674,1413,1344,192,192,192,312.6,244.3,381.6,0.12,0.115,0.125,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.912,0.905,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.091,0.093,18.32,18.09,18.55,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.01,46.41,47.61,46.07,45.49,46.66,0,0,0,0,0,0,1.02,0,0.305,0.12,0.69,0.31,31.9
736984800000,1993,5,1992,8,32,7,0.875,0.116,0.665,31930.8,192.8,192.8,190.1,4,4,4,1446,1370,1514,1254,1178,192,192,192,154.2,78.45,221.9,0.133,0.127,0.14,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.862,0.83,0.894,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.087,0.085,0.09,18.88,18.63,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.49,47.83,49.23,47.52,46.87,48.2,0,0,0,0,0,0,1.06,0,0.21,0.13,0.76,0.24,36.5
737589600000,1993,5,1992,8,33,7,0.733,0.116,0.614,31139.7,192.8,192.8,185.4,4,4,4,1212,1114,1325,1020,921.9,192,192,192,4.736,0,33.15,0.159,0.145,0.172,1016,921.9,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.68,0.56,0.811,0.494,0.385,0.648,0.023,0.018,0.031,1.45,1.2,1.76,0.068,0.055,0.083,19.98,19.32,20.54,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.43,44.35,49.69,46.34,43.46,48.2,0,0,0,0,0,0,1.03,0,0.119,0.16,0.84,0.16,42.5
738194400000,1993,5,1992,8,34,7,0.615,0.116,0.499,26367.8,169.4,169.4,157,4,3,3.7142857142857144,1018,958.5,1084,825.7,766.5,192,192,192,-1.624e-14,-1.137e-13,0,0.189,0.177,0.2,825.7,766.5,892.5,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.472,0.418,0.533,0.339,0.31,0.371,0.015,0.014,0.017,1.06,0.988,1.15,0.048,0.045,0.053,21,20.69,21.25,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.23,39.54,51.81,42.68,38.55,48.2,0,0,0,0,0,0,0.872,0,0.116,0.19,0.81,0.19,42.9
738799200000,1993,5,1992,8,35,7,0.542,0.1,0.442,24032.9,144.6,144.6,143.1,3,3,3,895.9,854.7,942,730.5,693.7,165.4,161,192,0,0,0,0.185,0.174,0.204,730.5,693.7,764.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.385,0.357,0.414,0.289,0.264,0.309,0.013,0.012,0.014,0.944,0.876,1.01,0.042,0.039,0.045,21.57,21.35,21.81,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.27,47.31,51.15,47.68,46.36,48.2,0,0,0,0,0,0,0.795,0,0.1,0.18,0.82,0.18,44.3
739404000000,1993,6,1992,9,36,7,0.494,0.0974,0.397,22309.5,137.5,137.5,132.8,3,3,3,817.4,791.8,844.8,656.4,630.8,161,161,161,0,0,0,0.197,0.191,0.203,656.4,630.8,683.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.336,0.321,0.351,0.239,0.222,0.258,0.01,0.0097,0.011,0.813,0.77,0.859,0.036,0.034,0.038,22.02,21.86,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.17,43.66,46.76,44.26,42.79,45.82,0,0,0,0,0,0,0.738,0,0.097,0.2,0.8,0.2,45.2
740008800000,1993,6,1992,9,37,7,0.459,0.0974,0.362,20560.3,127.1,127.1,122.4,3,3,3,759.2,727.8,784.4,598.2,566.8,161,161,161,0,0,0,0.212,0.205,0.221,598.2,566.8,623.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.285,0.317,0.201,0.18,0.217,0.0087,0.0077,0.0095,0.715,0.662,0.758,0.031,0.029,0.033,22.35,22.2,22.53,0.954,0.952,0.955,0.979,0.975,0.98,0.934,0.928,0.936,41.68,39.73,43.22,40.79,38.75,42.36,0,0,0,0,0,0,0.68,0,0.097,0.21,0.79,0.21,44.8
740613600000,1993,6,1992,9,38,7,0.414,0.0974,0.317,18099.3,113.9,113.9,107.7,3,3,3,684.9,654.8,716,523.9,493.8,161,161,161,-8.12e-15,-5.684e-14,0,0.235,0.225,0.246,523.9,493.8,555,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.261,0.243,0.278,0.151,0.132,0.172,0.0065,0.0056,0.0074,0.59,0.54,0.642,0.025,0.023,0.028,22.77,22.59,22.94,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.926,36.98,35.02,38.98,35.91,33.97,37.96,0,0,0,0,0,0,0.599,0,0.097,0.24,0.77,0.23,43.7
741218400000,1993,6,1992,9,39,7,0.374,0.0884,0.286,16195.2,96.4,96.4,96.4,2,2,2,618.4,592.7,645.2,472.2,457.7,146.1,135,161,8.12e-15,-5.684e-14,5.684e-14,0.236,0.219,0.257,472.2,457.7,484.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.23,0.22,0.238,0.122,0.115,0.128,0.0052,0.0048,0.0054,0.613,0.587,0.635,0.026,0.025,0.027,23.01,22.88,23.15,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,50.98,49.75,52.04,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.088,0.24,0.76,0.24,43.3
741823200000,1993,7,1992,10,40,7,0.34,0.0861,0.254,15106,95.97,95.97,89.92,2,2,2,562,539.9,584.2,419.7,353.9,142.3,135,186,0,-5.684e-14,5.684e-14,0.254,0.231,0.344,419.7,353.9,449.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.185,0.215,0.0971,0.0661,0.111,0.0041,0.0028,0.0047,0.528,0.432,0.572,0.022,0.018,0.024,23.34,23.2,23.54,0.956,0.949,0.958,0.979,0.973,0.98,0.936,0.924,0.939,45.91,38.77,48.96,44.96,37.74,47.98,0,0,0,0,0,0,0.5,0,0.086,0.25,0.75,0.25,44.4
742428000000,1993,7,1992,10,41,7,0.311,0.112,0.198,11748.1,73.95,73.95,69.93,2,2,2,514.1,495.4,533.1,328.2,309.4,186,186,186,8.12e-15,0,5.684e-14,0.362,0.349,0.375,328.2,309.4,347.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.182,0.0539,0.045,0.0628,0.0022,0.0019,0.0026,0.394,0.365,0.422,0.016,0.015,0.018,23.69,23.58,23.81,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,36.03,34.03,38.05,34.96,33.01,36.98,0,0,0,0,0,0,0.388,0,0.113,0.36,0.64,0.36,37.8
743032800000,1993,7,1992,10,42,7,0.286,0.112,0.173,10284.5,64.71,64.71,61.22,2,2,2,472.5,456.8,489.1,286.5,270.8,186,186,186,0,0,0,0.394,0.38,0.407,286.5,270.8,303.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.155,0.167,0.0343,0.0268,0.042,0.0014,0.0011,0.0017,0.331,0.308,0.356,0.014,0.013,0.015,23.94,23.84,24.04,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.56,29.83,33.36,30.61,28.94,32.36,0,0,0,0,0,0,0.34,0,0.113,0.39,0.6,0.4,36
743637600000,1993,7,1992,10,43,7,0.264,0.11,0.154,9170.41,57.52,57.52,54.59,2,2,2,436.8,422.6,451.6,255.2,241.3,181.6,155,186,4.06e-15,-2.842e-14,2.842e-14,0.416,0.367,0.435,255.2,241.3,267.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.145,0.154,0.0202,0.0163,0.0253,0.00083,0.00066,0.001,0.285,0.267,0.3,0.012,0.011,0.012,24.15,24.07,24.21,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.14,26.55,29.65,27.29,25.75,28.76,0,0,0,0,0,0,0.303,0,0.11,0.42,0.58,0.42,34.7
744242400000,1993,8,1992,11,44,7,0.242,0.0937,0.149,8837.25,56.17,56.17,52.6,2,1,1.8571428571428572,400.8,385.7,416.3,245.8,230.7,155,155,155,-8.12e-15,-2.842e-14,0,0.387,0.372,0.402,245.8,230.7,261.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.138,0.149,0.0176,0.0154,0.0224,0.00072,0.00062,0.00091,0.292,0.257,0.408,0.012,0.01,0.017,24.31,24.24,24.39,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,31.08,26.03,52.58,29.74,25.25,48.2,0,0,0,0,0,0,0.292,0,0.093,0.39,0.62,0.38,36.5
744847200000,1993,8,1992,11,45,7,0.223,0.0937,0.129,7931.21,48.2,48.2,47.21,1,1,1,368.2,355.9,381.1,213.2,200.9,155,155,155,0,-2.842e-14,2.842e-14,0.421,0.407,0.436,213.2,200.9,226.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.137,0.0139,0.0128,0.015,0.00056,0.00052,0.00061,0.377,0.355,0.399,0.015,0.014,0.016,24.38,24.3,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.79,46.04,51.63,47.21,45.12,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.58,0.42,35.6
745452000000,1993,8,1992,11,46,7,0.206,0.0937,0.112,6995.79,44.2,44.2,41.64,1,1,1,340.7,329.9,351.8,185.7,174.9,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.455,0.441,0.47,185.7,174.9,196.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.119,0.127,0.0115,0.0106,0.0125,0.00046,0.00043,0.0005,0.327,0.308,0.347,0.013,0.012,0.014,24.57,24.49,24.64,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.925,0.935,42.53,40.05,45.1,41.64,39.09,44.2,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,34
746056800000,1993,8,1992,11,47,7,0.192,0.0937,0.0985,6079.19,38.22,38.22,36.19,1,1,1,317.8,308.9,326.4,162.8,153.9,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.488,0.475,0.502,162.8,153.9,171.4,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.118,0.00959,0.00883,0.0103,0.00038,0.00035,0.00041,0.286,0.27,0.302,0.011,0.011,0.012,24.72,24.67,24.79,0.944,0.941,0.946,0.971,0.97,0.974,0.916,0.913,0.922,37.25,35.19,39.23,36.19,34.13,38.22,0,0,0,0,0,0,0.201,0,0.0935,0.49,0.51,0.49,31.7
746661600000,1993,8,1992,11,48,7,0.178,0.0778,0.101,6262.75,40.85,40.85,37.28,1,1,1,294.9,283.4,305.9,166.3,147.9,128.6,118,155,4.06e-15,0,2.842e-14,0.435,0.395,0.512,166.3,147.9,180.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.117,0.00989,0.00832,0.0111,0.00039,0.00033,0.00044,0.29,0.26,0.315,0.012,0.01,0.013,24.83,24.79,24.88,0.944,0.939,0.949,0.974,0.97,0.98,0.92,0.91,0.93,38.26,33.79,41.7,37.28,32.78,40.85,0,0,0,0,0,0,0.207,0,0.077,0.44,0.57,0.43,35.2
747266400000,1993,9,1992,12,49,7,0.163,0.0714,0.0921,5709.55,36.17,36.17,33.99,1,1,1,270.3,261.3,279.9,152.3,143.3,118,118,118,-8.12e-15,-2.842e-14,0,0.437,0.422,0.452,152.3,143.3,161.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.0087,0.00793,0.00951,0.00034,0.00031,0.00038,0.264,0.248,0.281,0.01,0.0098,0.011,24.95,24.9,25.01,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,35.04,32.91,37.28,33.99,31.92,36.17,0,0,0,0,0,0,0.189,0,0.0709,0.44,0.57,0.43,35
747871200000,1993,9,1992,12,50,7,0.151,0.0714,0.0799,4930.54,31.23,31.23,29.35,1,1,1,250,242.4,258.3,132,124.4,118,118,118,2.03e-15,-1.421e-14,2.842e-14,0.472,0.457,0.487,132,124.4,140.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0998,0.0971,0.103,0.00697,0.00633,0.00767,0.00028,0.00025,0.0003,0.228,0.214,0.242,0.009,0.0084,0.0096,25.08,25.02,25.13,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.26,28.47,32.2,29.35,27.62,31.23,0,0,0,0,0,0,0.163,0,0.0711,0.47,0.53,0.47,32.7
748476000000,1993,9,1992,12,51,7,0.142,0.0714,0.0706,4337.56,27.04,27.04,25.82,1,1,1,234.7,231.2,240,116.7,113.2,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.503,0.492,0.51,116.7,113.2,122,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0944,0.0931,0.0962,0.00567,0.00537,0.00612,0.00022,0.00021,0.00024,0.2,0.194,0.21,0.0079,0.0076,0.0083,25.19,25.15,25.22,0.923,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,26.62,25.78,27.88,25.82,25.01,27.04,0,0,0,0,0,0,0.143,0,0.0714,0.5,0.5,0.5,30.5
749080800000,1993,9,1992,12,52,7,0.137,0.0659,0.0708,4361.22,28.68,28.68,25.96,1,1,1,226.1,220,230.4,117.1,109.4,109,97,118,0,-1.421e-14,1.421e-14,0.482,0.43,0.519,117.1,109.4,128.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0937,0.0918,0.0968,0.0057,0.00505,0.00667,0.00022,0.0002,0.00026,0.2,0.187,0.219,0.0079,0.0074,0.0086,25.24,25.23,25.27,0.923,0.918,0.93,0.97,0.97,0.97,0.895,0.891,0.902,26.76,24.87,29.56,25.96,24.12,28.68,0,0,0,0,0,0,0.144,0,0.0662,0.48,0.52,0.48,31.8
749685600000,1993,10,1993,1,1,7,0.128,0.0587,0.0694,4282.77,26.84,26.84,25.49,1,1,1,211.8,206.1,217.6,114.8,109.1,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.458,0.446,0.471,114.8,109.1,120.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0899,0.094,0.00551,0.00502,0.006,0.00022,0.0002,0.00024,0.195,0.185,0.205,0.0076,0.0072,0.008,25.33,25.29,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,26.28,24.89,27.67,25.49,24.15,26.84,0,0,0,0,0,0,0.142,0,0.0586,0.46,0.54,0.46,33.5
750290400000,1993,10,1993,1,2,7,0.12,0.0587,0.0617,568.779,23.7,23.7,3.386,1,1,1,199,195.4,204.2,102,98.4,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.488,0.475,0.496,102,98.4,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0861,0.0892,0.00442,0.00411,0.00486,0.00017,0.00016,0.00019,0.172,0.166,0.181,0.0067,0.0065,0.0071,25.42,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.888,3.49,0,24.43,3.386,0,23.7,0,6,0,0,0.857,0,0.0188,0.857,0.0583,0.49,0.51,0.49,4.74
750895200000,1993,10,1993,1,3,7,0.114,0.0504,0.0635,2396.05,25.65,25.65,14.26,1,1,1,188.3,182.6,194,105,93.2,83.29,73,97,0,-1.421e-14,1.421e-14,0.442,0.388,0.51,105,93.2,115.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0843,0.0896,0.00468,0.00367,0.00555,0.00018,0.00014,0.00022,0.176,0.156,0.193,0.0069,0.0061,0.0076,25.4,25.38,25.42,0.525,0,0.921,0.554,0,0.97,0.51,0,0.894,14.7,0,26.45,14.26,0,25.65,0,3,0,0,0.429,0,0.0792,0.429,0.0505,0.44,0.56,0.44,21
751500000000,1993,10,1993,1,4,7,0.108,0.0442,0.0637,3903.32,24.2,24.2,23.23,1,1,1,178.3,174.1,182.3,105.3,101.1,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.41,0.401,0.419,105.3,101.1,109.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0846,0.0875,0.0047,0.00434,0.00504,0.00018,0.00017,0.0002,0.175,0.168,0.183,0.0069,0.0066,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.969,0.97,0.887,0.883,0.89,23.95,22.93,24.95,23.23,22.22,24.2,0,0,0,0,0,0,0.129,0,0.0443,0.41,0.59,0.41,36.1
752104800000,1993,11,1993,2,5,7,0.108,0.0405,0.0676,4168.73,27.44,27.44,24.81,1,1,1,178.8,173.8,189.7,111.8,106.8,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.353,0.386,111.8,106.8,122.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0874,0.0856,0.0912,0.00526,0.00483,0.00618,0.00021,0.00019,0.00024,0.186,0.177,0.205,0.0073,0.0069,0.008,25.37,25.37,25.37,0.919,0.915,0.927,0.97,0.97,0.97,0.892,0.888,0.899,25.58,24.33,28.29,24.81,23.6,27.44,0,0,0,0,0,0,0.138,0,0.0404,0.38,0.63,0.37,38.6
752709600000,1993,11,1993,2,6,7,0.116,0.0405,0.0759,4727.5,28.43,28.43,28.14,1,1,1,192.5,189.9,193.8,125.5,122.9,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.348,0.346,0.353,125.5,122.9,126.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0913,0.0926,0.00642,0.0062,0.00652,0.00025,0.00024,0.00025,0.211,0.206,0.213,0.0082,0.0081,0.0083,25.37,25.37,25.37,0.929,0.927,0.929,0.97,0.97,0.97,0.901,0.899,0.901,29.01,28.36,29.31,28.14,27.51,28.43,0,0,0,0,0,0,0.156,0,0.0401,0.35,0.65,0.35,40.8
753314400000,1993,11,1993,2,7,7,0.12,0.0391,0.0809,5052.87,33.16,33.16,30.08,1,1,1,198.3,192.9,202,133.7,125.9,64.57,50,67,0,0,0,0.326,0.254,0.347,133.7,125.9,146.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0923,0.0976,0.00712,0.00645,0.00823,0.00028,0.00025,0.00032,0.225,0.211,0.246,0.0088,0.0083,0.0096,25.37,25.35,25.38,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,31.01,29.11,34.19,30.08,28.24,33.16,0,0,0,0,0,0,0.167,0,0.0391,0.33,0.67,0.33,42.1
753919200000,1993,11,1993,2,8,7,0.122,0.0302,0.0914,5743.5,35.76,35.76,34.19,1,1,1,201.1,195.4,208,151.1,145.4,50,50,50,0,0,0,0.249,0.24,0.256,151.1,145.4,158,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0991,0.0971,0.102,0.0086,0.00811,0.00918,0.00034,0.00032,0.00036,0.254,0.244,0.266,0.0099,0.0095,0.01,25.33,25.29,25.35,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.24,33.85,36.87,34.19,32.84,35.76,0,0,0,0,0,0,0.19,0,0.0306,0.25,0.75,0.25,47.1
754524000000,1993,11,1993,2,9,7,0.124,0.0341,0.0901,5653.2,35.82,35.82,33.65,1,1,1,205.4,200.9,209.3,149,141.9,56.43,50,59,0,0,0,0.275,0.24,0.294,149,141.9,158.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0972,0.102,0.00841,0.00781,0.0092,0.00033,0.00031,0.00036,0.251,0.239,0.267,0.0098,0.0093,0.01,25.32,25.28,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.69,32.99,36.93,33.65,32,35.82,0,0,0,0,0,0,0.187,0,0.0339,0.27,0.73,0.27,45.6
755128800000,1993,12,1993,3,10,7,0.131,0.0357,0.0949,5955.08,37.48,37.48,35.45,1,1,1,215.8,209.6,224.4,156.8,150.6,59,59,59,0,0,0,0.273,0.263,0.281,156.8,150.6,165.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.106,0.00908,0.00855,0.00981,0.00036,0.00033,0.00039,0.266,0.255,0.281,0.01,0.01,0.011,25.24,25.17,25.29,0.941,0.939,0.944,0.971,0.97,0.973,0.913,0.911,0.918,36.52,35.07,38.52,35.45,34.01,37.48,0,0,0,0,0,0,0.197,0,0.0361,0.27,0.72,0.28,45.5
755733600000,1993,12,1993,3,11,7,0.133,0.0357,0.0976,6136.55,38.22,38.22,36.53,1,1,1,220.4,212.6,227.4,161.4,153.6,59,59,59,0,0,0,0.268,0.259,0.277,161.4,153.6,168.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.107,0.00947,0.00881,0.0101,0.00037,0.00035,0.0004,0.274,0.26,0.286,0.011,0.01,0.011,25.2,25.15,25.26,0.942,0.94,0.945,0.972,0.97,0.974,0.916,0.912,0.92,37.59,35.77,39.23,36.53,34.7,38.22,0,0,0,0,0,0,0.203,0,0.0354,0.27,0.73,0.27,46.1
756338400000,1993,12,1993,3,12,7,0.133,0.0357,0.097,6096.96,38.29,38.29,36.29,1,1,1,219.4,214,227.7,160.4,155,59,59,59,0,0,0,0.269,0.259,0.276,160.4,155,168.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00939,0.00892,0.0101,0.00037,0.00035,0.0004,0.272,0.263,0.287,0.011,0.01,0.011,25.21,25.15,25.25,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,37.36,36.09,39.29,36.29,35.01,38.29,0,0,0,0,0,0,0.202,0,0.036,0.27,0.73,0.27,45.8
756943200000,1993,12,1993,3,13,7,0.139,0.0381,0.101,6378.02,39.51,39.51,37.96,1,1,1,230.4,227.9,232.6,167.4,156.6,63,59,73,0,0,0,0.274,0.254,0.318,167.4,156.6,173.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.104,0.108,0.00998,0.00906,0.0105,0.00039,0.00036,0.00041,0.285,0.267,0.296,0.011,0.011,0.012,25.13,25.11,25.16,0.944,0.941,0.946,0.974,0.97,0.977,0.92,0.913,0.924,38.96,36.34,40.44,37.96,35.25,39.51,0,0,0,0,0,0,0.211,0,0.038,0.27,0.73,0.27,45.9
757548000000,1994,1,1993,4,14,7,0.143,0.0442,0.0993,6231.29,39.16,39.16,37.09,1,1,1,237.2,228.2,245.7,164.2,155.2,73,73,73,0,0,0,0.308,0.297,0.32,164.2,155.2,172.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.11,0.00971,0.00894,0.0104,0.00038,0.00035,0.00041,0.281,0.265,0.296,0.011,0.01,0.012,25.1,25.03,25.17,0.943,0.94,0.946,0.973,0.97,0.976,0.918,0.912,0.924,38.13,36.02,40.11,37.09,34.94,39.16,0,0,0,0,0,0,0.206,0,0.0437,0.31,0.69,0.31,43.6
758152800000,1994,1,1993,4,15,7,0.157,0.0442,0.113,7152.23,46.69,46.69,42.57,1,1,1,260,245.4,277.7,187,172.4,73,73,73,-8.12e-15,-2.842e-14,0,0.281,0.263,0.297,187,172.4,204.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.121,0.0116,0.0104,0.0131,0.00046,0.00041,0.00052,0.322,0.296,0.353,0.013,0.012,0.014,24.94,24.84,25.03,0.951,0.946,0.956,0.979,0.976,0.98,0.931,0.923,0.936,43.48,40.04,47.64,42.57,39.09,46.69,0,0,0,0,0,0,0.237,0,0.044,0.28,0.72,0.28,45.6
758757600000,1994,1,1993,4,16,7,0.188,0.0442,0.143,8741.8,56.96,56.96,52.03,2,1,1.7142857142857142,310,285.1,333.8,237,212.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.236,0.219,0.256,237,212.1,260.8,990,990,990,965,964.8,965.1,25,24.9,25.2,0.133,0.124,0.141,0.0168,0.0138,0.0221,0.00067,0.00055,0.00089,0.294,0.241,0.382,0.012,0.0096,0.015,24.75,24.65,24.85,0.936,0.923,0.958,0.973,0.97,0.98,0.911,0.895,0.939,34.1,25.69,51.3,32.9,24.92,48.2,0,0,0,0,0,0,0.289,0,0.045,0.24,0.76,0.24,46.5
759362400000,1994,1,1993,4,17,7,0.223,0.0442,0.179,10853.8,70.98,70.98,64.61,2,2,2,369.2,338.9,399.1,296.2,265.9,73,73,73,0,0,0,0.198,0.183,0.215,296.2,265.9,326.1,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.143,0.164,0.0388,0.0245,0.0529,0.0016,0.00098,0.0022,0.335,0.289,0.38,0.014,0.012,0.015,24.42,24.22,24.62,0.939,0.933,0.944,0.97,0.97,0.97,0.911,0.905,0.916,33.3,29.94,36.59,32.3,29.04,35.49,0,0,0,0,0,0,0.359,0,0.044,0.2,0.8,0.2,48.7
759967200000,1994,1,1993,4,18,7,0.27,0.0504,0.22,13307.6,87.27,87.27,79.21,2,2,2,446.9,410.3,485.8,363.6,337.3,83.29,73,85,0,0,0,0.187,0.175,0.201,363.6,337.3,400.8,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.178,0.168,0.191,0.0706,0.0582,0.0882,0.0029,0.0024,0.0036,0.437,0.396,0.493,0.018,0.016,0.02,23.95,23.72,24.16,0.95,0.946,0.955,0.976,0.971,0.98,0.927,0.919,0.936,40.57,37.76,44.52,39.61,36.67,43.63,0,0,0,0,0,0,0.44,0,0.05,0.19,0.81,0.19,49.3
760572000000,1994,2,1993,5,19,7,0.324,0.0514,0.272,16037.8,102.3,102.3,95.46,3,2,2.142857142857143,535.2,499.7,573.6,450.2,414.7,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.159,0.148,0.17,450.2,414.7,488.6,990,990,990,966,965.8,966.2,24,23.8,24.2,0.21,0.196,0.227,0.111,0.0948,0.13,0.0046,0.0039,0.0054,0.552,0.514,0.607,0.023,0.021,0.025,23.44,23.27,23.64,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.89,35.17,51.9,45.29,34.11,48.2,0,0,0,0,0,0,0.53,0,0.052,0.16,0.84,0.16,49.5
761176800000,1994,2,1993,5,20,7,0.379,0.0514,0.328,18997.4,122.5,122.5,113.1,3,3,3,627.4,585.3,673.4,542.4,500.3,85,85,85,8.12e-15,0,5.684e-14,0.136,0.126,0.145,542.4,500.3,588.4,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.258,0.234,0.284,0.163,0.135,0.194,0.0069,0.0057,0.0083,0.608,0.537,0.685,0.026,0.023,0.029,22.98,22.72,23.23,0.95,0.946,0.954,0.974,0.97,0.98,0.925,0.918,0.934,38.7,35.95,41.67,37.69,34.87,40.82,0,0,0,0,0,0,0.628,0,0.051,0.14,0.87,0.13,50.1
761781600000,1994,2,1993,5,21,7,0.454,0.0514,0.402,22889.8,144.1,144.1,136.2,3,3,3,750.5,692.8,796.4,665.5,607.8,85,85,85,0,0,0,0.113,0.107,0.123,665.5,607.8,711.4,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.328,0.295,0.354,0.246,0.207,0.276,0.011,0.0089,0.012,0.816,0.718,0.893,0.035,0.031,0.039,22.28,22.02,22.61,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.34,42.89,49.01,45.42,42.03,48.03,0,0,0,0,0,0,0.757,0,0.052,0.11,0.89,0.11,50.4
762386400000,1994,2,1993,5,22,7,0.499,0.0742,0.425,23782.8,144.6,144.6,141.6,3,3,3,825.9,804.6,848.7,703.2,680.7,122.7,85,129,0,0,0,0.149,0.106,0.159,703.2,680.7,719.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.357,0.345,0.367,0.271,0.256,0.282,0.012,0.011,0.012,0.886,0.85,0.915,0.039,0.037,0.04,21.91,21.79,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.19,46.87,49.47,47.19,45.94,48.2,0,0,0,0,0,0,0.786,0,0.074,0.15,0.85,0.15,47.7
762991200000,1994,3,1993,6,23,7,0.544,0.078,0.466,25150,159.3,159.3,149.7,4,3,3.4285714285714284,900.3,858.7,946.6,771.3,729.7,129,129,129,0,0,0,0.143,0.136,0.15,771.3,729.7,817.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.412,0.374,0.455,0.311,0.288,0.335,0.014,0.013,0.015,0.974,0.934,1.01,0.043,0.041,0.045,21.52,21.31,21.73,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.1,39.43,51.74,44.31,38.43,48.2,0,0,0,0,0,0,0.832,0,0.078,0.14,0.86,0.14,46.2
763596000000,1994,3,1993,6,24,7,0.629,0.078,0.551,29206.4,183,183,173.8,4,4,4,1040,968,1100,910.5,839,129,129,129,3.248e-14,0,1.137e-13,0.124,0.117,0.133,910.5,839,971.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.54,0.474,0.595,0.38,0.345,0.409,0.017,0.016,0.019,1.17,1.04,1.28,0.053,0.047,0.059,20.81,20.51,21.18,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.936,44.35,41.58,46.68,43.46,40.72,45.75,0,0,0,0,0,0,0.966,0,0.078,0.12,0.88,0.12,46.4
764200800000,1994,3,1993,6,25,7,0.652,0.078,0.574,30200.5,183.4,183.4,179.8,4,4,4,1079,1040,1103,949.6,911.1,129,129,129,3.248e-14,0,1.137e-13,0.12,0.117,0.124,949.6,911.1,974.1,990,990,990,968.1,968,968.2,21.9,21.8,22,0.575,0.54,0.598,0.399,0.38,0.41,0.018,0.017,0.019,1.24,1.17,1.28,0.057,0.053,0.059,20.62,20.5,20.8,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.86,44.4,46.78,44.94,43.52,45.84,0,0,0,0,0,0,0.999,0,0.078,0.12,0.88,0.12,46.3
764805600000,1994,3,1993,6,26,7,0.587,0.077,0.51,27472.1,171.3,171.3,163.5,4,4,4,971,921.3,1022,843.7,796.3,127.3,125,129,0,0,0,0.131,0.126,0.136,843.7,796.3,893.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.479,0.437,0.524,0.347,0.324,0.371,0.016,0.014,0.017,1.05,0.973,1.14,0.047,0.043,0.052,21.17,20.89,21.44,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.77,39.9,43.71,40.88,38.93,42.84,0,0,0,0,0,0,0.908,0,0.077,0.13,0.87,0.13,46.8
765410400000,1994,4,1993,7,27,7,0.521,0.0756,0.446,24138,144.6,144.6,143.7,3,3,3,861.7,820.3,905.5,736.7,695.3,125,125,125,0,0,0,0.145,0.138,0.152,736.7,695.3,780.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.385,0.355,0.423,0.292,0.265,0.317,0.013,0.012,0.014,0.95,0.875,1.03,0.042,0.038,0.046,21.7,21.45,21.94,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.99,47.73,52.33,47.89,46.77,48.2,0,0,0,0,0,0,0.798,0,0.075,0.15,0.86,0.14,46.3
766015200000,1994,4,1993,7,28,7,0.468,0.0756,0.393,22253.1,138.3,138.3,132.5,3,3,3,774.3,735.2,808,649.3,610.2,125,125,125,0,0,0,0.162,0.155,0.17,649.3,610.2,683,990,990,990,967,966.8,967.1,23,22.9,23.2,0.328,0.306,0.348,0.235,0.209,0.257,0.01,0.009,0.011,0.798,0.732,0.855,0.035,0.032,0.037,22.2,22.01,22.43,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.05,42.71,47.03,44.15,41.86,46.09,0,0,0,0,0,0,0.736,0,0.075,0.16,0.84,0.16,47.5
766620000000,1994,4,1993,7,29,7,0.412,0.0756,0.336,19285.5,122.9,122.9,114.8,3,3,3,680.5,645.2,720.7,555.5,520.2,125,125,125,0,0,0,0.184,0.173,0.194,555.5,520.2,595.7,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.275,0.255,0.298,0.172,0.148,0.199,0.0074,0.0063,0.0086,0.64,0.58,0.707,0.027,0.025,0.03,22.74,22.51,22.94,0.951,0.948,0.954,0.974,0.97,0.98,0.927,0.92,0.935,39.26,36.99,41.82,38.26,35.88,40.98,0,0,0,0,0,0,0.638,0,0.076,0.18,0.82,0.18,46.8
767224800000,1994,4,1993,7,30,7,0.362,0.0775,0.285,16412.4,105.3,105.3,97.69,3,2,2.2857142857142856,599,566.2,632.9,470.9,419.2,128.1,125,147,8.12e-15,-5.684e-14,5.684e-14,0.215,0.198,0.26,470.9,419.2,507.9,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.228,0.204,0.248,0.121,0.0969,0.14,0.0051,0.0041,0.006,0.578,0.527,0.633,0.024,0.022,0.027,23.13,23.01,23.33,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.81,35.44,52.34,43.88,34.37,48.2,0,0,0,0,0,0,0.543,0,0.077,0.21,0.79,0.21,45.3
767829600000,1994,5,1993,8,31,7,0.321,0.0889,0.232,13849.2,88.07,88.07,82.44,2,2,2,530,504.7,557.2,383,357.7,147,147,147,0,-5.684e-14,5.684e-14,0.278,0.264,0.291,383,357.7,410.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.183,0.201,0.0798,0.0678,0.0926,0.0033,0.0028,0.0039,0.472,0.434,0.513,0.02,0.018,0.021,23.54,23.38,23.69,0.953,0.95,0.956,0.979,0.975,0.98,0.932,0.926,0.936,42.12,39.46,44.93,41.22,38.47,44.03,0,0,0,0,0,0,0.458,0,0.089,0.28,0.72,0.28,43.1
768434400000,1994,5,1993,8,32,7,0.288,0.0889,0.199,11889.5,75.4,75.4,70.77,2,2,2,476.5,456.8,497.8,329.5,309.8,147,147,147,0,0,0,0.309,0.295,0.322,329.5,309.8,350.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.173,0.166,0.18,0.0545,0.0452,0.0646,0.0022,0.0019,0.0027,0.392,0.363,0.424,0.016,0.015,0.018,23.86,23.74,23.98,0.945,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.45,34.33,38.73,35.39,33.3,37.7,0,0,0,0,0,0,0.393,0,0.089,0.31,0.69,0.31,41.3
769039200000,1994,5,1993,8,33,7,0.263,0.0889,0.174,10389.2,65.29,65.29,61.84,2,2,2,434.4,418.8,450.5,287.4,271.8,147,147,147,0,0,0,0.339,0.326,0.351,287.4,271.8,303.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.158,0.152,0.163,0.0346,0.0273,0.0423,0.0014,0.0011,0.0017,0.329,0.306,0.353,0.013,0.012,0.014,24.12,24.02,24.21,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.88,30.15,33.65,30.92,29.25,32.64,0,0,0,0,0,0,0.344,0,0.089,0.34,0.66,0.34,39.5
769644000000,1994,5,1993,8,34,7,0.241,0.0889,0.152,9103.43,57.38,57.38,54.19,2,2,2,398.8,384.6,413.6,251.8,237.6,147,147,147,0,-2.842e-14,2.842e-14,0.369,0.355,0.382,251.8,237.6,266.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.14,0.15,0.0191,0.0159,0.0248,0.00078,0.00065,0.001,0.277,0.259,0.298,0.011,0.01,0.012,24.33,24.24,24.42,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.93,26.33,29.58,27.09,25.54,28.69,0,0,0,0,0,0,0.301,0,0.089,0.37,0.63,0.37,37.8
770248800000,1994,5,1993,8,35,7,0.223,0.0768,0.146,8760.29,54.96,54.96,52.14,2,1,1.8571428571428572,369.2,358.1,381.1,242.2,230,127,119,147,-1.218e-14,-2.842e-14,0,0.344,0.319,0.39,242.2,230,253.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.138,0.145,0.0166,0.0153,0.0188,0.00067,0.00062,0.00076,0.286,0.255,0.406,0.012,0.01,0.016,24.47,24.31,24.55,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.897,0.939,30.83,25.93,52.52,29.52,25.15,48.2,0,0,0,0,0,0,0.29,0,0.077,0.34,0.65,0.35,39.3
770853600000,1994,6,1993,9,36,7,0.208,0.072,0.136,8209.24,50.92,50.92,48.86,2,1,1.2857142857142858,344.3,334.9,354.5,225.3,215.8,119,119,119,8.12e-15,0,2.842e-14,0.346,0.336,0.355,225.3,215.8,235.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.131,0.138,0.0149,0.0141,0.0158,0.0006,0.00057,0.00064,0.351,0.251,0.402,0.014,0.01,0.016,24.53,24.46,24.59,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.94,25.84,52.52,41.65,25.07,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.65,0.35,39.5
771458400000,1994,6,1993,9,37,7,0.195,0.072,0.123,7742.75,48.09,48.09,46.09,1,1,1,322.8,313.8,331.8,203.8,194.8,119,119,119,-1.218e-14,-2.842e-14,0,0.369,0.359,0.379,203.8,194.8,212.8,990,990,990,965,965,965.1,25,24.9,25,0.127,0.124,0.13,0.0131,0.0123,0.0138,0.00052,0.00049,0.00055,0.358,0.341,0.374,0.014,0.014,0.015,24.63,24.57,24.69,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.03,44.96,49.07,46.09,44.06,48.09,0,0,0,0,0,0,0.256,0,0.072,0.37,0.63,0.37,39.7
772063200000,1994,6,1993,9,38,7,0.183,0.072,0.111,6953.17,43.37,43.37,41.39,1,1,1,302.2,294.4,310.8,183.2,175.4,119,119,119,-1.218e-14,-2.842e-14,2.842e-14,0.394,0.383,0.404,183.2,175.4,191.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0113,0.0107,0.0121,0.00045,0.00042,0.00048,0.321,0.307,0.336,0.013,0.012,0.013,24.77,24.71,24.82,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.925,0.933,42.26,40.43,44.26,41.39,39.5,43.37,0,0,0,0,0,0,0.23,0,0.072,0.39,0.61,0.39,38
772668000000,1994,6,1993,9,39,7,0.172,0.0691,0.103,6426.75,39.25,39.25,38.25,1,1,1,284.5,277.2,291.9,170.3,165.5,114.3,108,119,4.06e-15,-2.842e-14,2.842e-14,0.402,0.383,0.418,170.3,165.5,174.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.113,0.116,0.0102,0.00982,0.0105,0.00041,0.00039,0.00042,0.297,0.289,0.303,0.012,0.011,0.012,24.86,24.83,24.9,0.946,0.944,0.947,0.974,0.972,0.976,0.921,0.918,0.924,39.26,38.12,40.19,38.25,37.06,39.25,0,0,0,0,0,0,0.213,0,0.069,0.4,0.6,0.4,37.4
773272800000,1994,7,1993,10,40,7,0.162,0.0653,0.0964,5989.81,37.41,37.41,35.65,1,1,1,267.3,259.9,274.7,159.3,151.9,108,108,108,0,-2.842e-14,2.842e-14,0.404,0.393,0.415,159.3,151.9,166.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.112,0.00929,0.00866,0.00992,0.00037,0.00034,0.00039,0.277,0.263,0.29,0.011,0.01,0.012,24.95,24.91,25,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.919,36.73,35,38.46,35.65,33.95,37.41,0,0,0,0,0,0,0.198,0,0.0656,0.4,0.6,0.4,37
773877600000,1994,7,1993,10,41,7,0.152,0.0653,0.0869,5385.01,33.39,33.39,32.05,1,1,1,251.7,246,257.5,143.7,138,108,108,108,4.06e-15,0,2.842e-14,0.429,0.419,0.439,143.7,138,149.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00796,0.00748,0.00845,0.00031,0.0003,0.00033,0.249,0.238,0.259,0.0098,0.0094,0.01,25.05,25.01,25.09,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.04,31.71,34.42,32.05,30.76,33.39,0,0,0,0,0,0,0.178,0,0.0651,0.43,0.57,0.43,35.4
774482400000,1994,7,1993,10,42,7,0.144,0.0653,0.0788,4875.41,30.32,30.32,29.02,1,1,1,238.3,232.6,244.1,130.3,124.6,108,108,108,0,0,0,0.453,0.442,0.464,130.3,124.6,136.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0995,0.0975,0.102,0.00683,0.00634,0.00732,0.00027,0.00025,0.00029,0.225,0.215,0.235,0.0089,0.0084,0.0093,25.15,25.1,25.19,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.92,28.57,31.26,29.02,27.72,30.32,0,0,0,0,0,0,0.161,0,0.0652,0.45,0.55,0.45,33.9
775087200000,1994,7,1993,10,43,7,0.136,0.0653,0.0709,4365.1,27.27,27.27,25.98,1,1,1,225.2,220.3,230.7,117.2,112.3,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.48,0.468,0.49,117.2,112.3,122.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0949,0.0932,0.0968,0.00571,0.00529,0.00618,0.00022,0.00021,0.00024,0.201,0.193,0.211,0.0079,0.0076,0.0083,25.25,25.2,25.29,0.923,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,26.79,25.61,28.11,25.98,24.84,27.27,0,0,0,0,0,0,0.144,0,0.0651,0.48,0.52,0.48,32.1
775692000000,1994,8,1993,11,44,7,0.128,0.0562,0.0715,4420.95,28.12,28.12,26.32,1,1,1,211.2,204.7,218.9,118.2,111.7,93,93,93,0,-1.421e-14,1.421e-14,0.441,0.425,0.454,118.2,111.7,125.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0912,0.0962,0.0058,0.00524,0.00645,0.00023,0.00021,0.00025,0.201,0.19,0.215,0.0079,0.0074,0.0084,25.33,25.27,25.38,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.901,27.13,25.55,28.99,26.32,24.78,28.12,0,0,0,0,0,0,0.146,0,0.0565,0.44,0.56,0.44,34.5
776296800000,1994,8,1993,11,45,7,0.119,0.0562,0.0629,584.002,24.33,24.33,3.476,1,1,1,197,191.3,202.8,104,98.3,93,93,93,0,-1.421e-14,1.421e-14,0.472,0.459,0.486,104,98.3,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0865,0.0905,0.00459,0.00411,0.00508,0.00018,0.00016,0.0002,0.176,0.166,0.186,0.0069,0.0065,0.0073,25.41,25.4,25.42,0.131,0,0.917,0.139,0,0.97,0.127,0,0.89,3.584,0,25.09,3.476,0,24.33,0,6,0,0,0.857,0,0.0193,0.857,0.0561,0.47,0.53,0.47,4.91
776901600000,1994,8,1993,11,46,7,0.112,0.0562,0.0555,0,0,0,0,1,1,1,184.8,180.6,189.4,91.81,87.63,93,93,93,2.03e-15,0,1.421e-14,0.503,0.491,0.515,91.81,87.63,96.38,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0842,0.0827,0.0858,0.00355,0.0032,0.00394,0.00014,0.00013,0.00015,0.154,0.147,0.162,0.006,0.0057,0.0063,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.5,0.5,0.5,0
777506400000,1994,8,1993,11,47,7,0.106,0.0562,0.0497,0,0,0,0,1,1,1,175.2,171.1,179.3,82.16,78.06,93,93,93,4.06e-15,0,1.421e-14,0.531,0.519,0.544,82.16,78.06,86.27,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0808,0.0793,0.0822,0.00273,0.00239,0.00308,0.00011,0.000093,0.00012,0.137,0.13,0.144,0.0054,0.0051,0.0056,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.53,0.47,0.53,0
778111200000,1994,8,1993,11,48,7,0.0993,0.049,0.0504,1896.74,20.66,20.66,11.29,1,1,1,164.3,157.1,169.7,83.27,73.96,81,72,93,4.06e-15,-1.421e-14,1.421e-14,0.492,0.435,0.557,83.27,73.96,93.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0779,0.0827,0.00283,0.00204,0.00371,0.00011,0.00008,0.00015,0.138,0.122,0.155,0.0054,0.0048,0.0061,25.39,25.37,25.41,0.528,0,0.928,0.551,0,0.966,0.509,0,0.893,11.71,0,21.38,11.29,0,20.66,0,3,0,0,0.429,0,0.0627,0.429,0.0489,0.49,0.51,0.49,19.1
778716000000,1994,9,1993,12,49,7,0.09,0.0435,0.0465,2875.98,18.4,18.4,17.12,1,1,1,148.8,143.2,154.7,76.84,71.17,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.484,0.466,0.503,76.84,71.17,82.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0748,0.0788,0.00228,0.0018,0.00278,0.000089,0.000071,0.00011,0.125,0.115,0.136,0.0049,0.0045,0.0053,25.38,25.37,25.38,0.932,0.919,0.94,0.96,0.96,0.961,0.895,0.883,0.902,17.83,16.29,19.14,17.12,15.64,18.4,0,0,0,0,0,0,0.0951,0,0.0435,0.48,0.52,0.48,32
779320800000,1994,9,1993,12,50,7,0.0824,0.0435,0.0389,1679.12,15.05,15.05,9.995,1,1,1,136.3,132,141.3,64.3,59.96,72,72,72,-1.015e-15,-1.421e-14,1.421e-14,0.529,0.51,0.546,64.3,59.96,69.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0741,0.00122,0.000847,0.00164,0.000048,0.000033,0.000064,0.103,0.0951,0.112,0.004,0.0037,0.0044,25.4,25.39,25.4,0.635,0,0.909,0.686,0,0.96,0.61,0,0.873,10.41,0,15.67,9.995,0,15.05,0,2,0,0,0.286,0,0.0555,0.286,0.0435,0.53,0.47,0.53,20.4
779925600000,1994,9,1993,12,51,7,0.0766,0.0435,0.0331,0,0,0,0,1,1,1,126.6,123.5,130.6,54.65,51.49,72,72,72,-3.045e-15,-7.105e-15,7.105e-15,0.569,0.551,0.583,54.65,51.49,58.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000395,0.000127,0.00073,0.000016,0.000005,0.000029,0.0875,0.083,0.0932,0.0034,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
780530400000,1994,9,1993,12,52,7,0.0727,0.0401,0.0159,681.147,14.23,14.23,4.054,1,0,0.42857142857142855,120.3,118.3,122.7,53.99,47.38,66.29,52,72,27.78,0,49.84,0.551,0.439,0.603,26.22,0,66.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000407,0,0.00141,0.000016,0,0.000055,0.082,0.0708,0.105,0.0032,0.0028,0.0041,25.42,25.4,25.43,0.255,0,0.894,0.274,0,0.96,0.245,0,0.858,4.223,0,14.82,4.054,0,14.23,4,1,0,0.571,0.143,0,0.0225,0.714,0.0568,0.55,0.22,0.78,9.37
781135200000,1994,10,1994,1,1,7,0.0709,0.0314,0.0394,2322.22,14.07,14.07,13.82,1,1,1,117.2,116.4,118,65.2,64.38,52,52,52,0,0,0,0.444,0.441,0.447,65.2,64.38,66.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00129,0.00122,0.00136,0.000051,0.000048,0.000053,0.103,0.101,0.104,0.004,0.004,0.0041,25.4,25.4,25.4,0.887,0.882,0.891,0.96,0.96,0.96,0.851,0.847,0.856,14.4,14.15,14.65,13.82,13.58,14.07,0,0,0,0,0,0,0.0768,0,0.0315,0.44,0.56,0.44,32.8
781740000000,1994,10,1994,1,2,7,0.0698,0.0314,0.0384,1286.1,13.5,13.5,7.655,1,1,1,115.4,114.7,116.1,63.44,62.74,52,52,52,0,-7.105e-15,7.105e-15,0.45,0.448,0.453,63.44,62.74,64.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00114,0.00108,0.0012,0.000045,0.000042,0.000047,0.1,0.0991,0.101,0.0039,0.0039,0.004,25.4,25.4,25.4,0.502,0,0.881,0.549,0,0.96,0.482,0,0.845,7.974,0,14.06,7.655,0,13.5,0,3,0,0,0.429,0,0.0425,0.429,0.0314,0.45,0.55,0.45,18.4
782344800000,1994,10,1994,1,3,7,0.0702,0.0314,0.0388,1323.1,14.07,14.07,7.876,1,1,1,116.1,114.5,118,64.1,62.46,52,52,52,-2.03e-15,-7.105e-15,0,0.448,0.441,0.454,64.1,62.46,66.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0012,0.00106,0.00136,0.000047,0.000042,0.000053,0.101,0.0987,0.104,0.004,0.0039,0.0041,25.4,25.4,25.4,0.506,0,0.891,0.549,0,0.96,0.486,0,0.856,8.204,0,14.65,7.876,0,14.07,0,3,0,0,0.429,0,0.0438,0.429,0.0314,0.45,0.55,0.45,18.8
782949600000,1994,10,1994,1,4,7,0.0686,0.0314,0.0372,327.829,13.66,13.66,1.951,1,1,1,113.5,111.5,116.7,61.48,59.45,52,52,52,-2.03e-15,-7.105e-15,0,0.458,0.446,0.467,61.48,59.45,64.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000976,0.000803,0.00125,0.000038,0.000032,0.000049,0.0973,0.0944,0.102,0.0038,0.0037,0.004,25.4,25.4,25.41,0.126,0,0.884,0.137,0,0.96,0.121,0,0.848,2.033,0,14.23,1.951,0,13.66,0,6,0,0,0.857,0,0.0108,0.857,0.0314,0.46,0.54,0.46,4.78
783554400000,1994,10,1994,1,5,7,0.0689,0.0304,0.0385,1941.49,13.77,13.77,11.56,1,1,1,113.9,113.1,115,63.63,61.09,50.29,50,52,1.015e-15,0,7.105e-15,0.442,0.435,0.46,63.63,61.09,65.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00116,0.000943,0.00128,0.000045,0.000037,0.00005,0.1,0.0967,0.102,0.0039,0.0038,0.004,25.4,25.4,25.4,0.754,0,0.886,0.823,0,0.96,0.724,0,0.85,12.04,0,14.34,11.56,0,13.77,0,1,0,0,0.143,0,0.0642,0.143,0.0304,0.44,0.56,0.44,28.2
784159200000,1994,11,1994,2,6,7,0.0692,0.0302,0.039,2283.56,13.85,13.85,13.59,1,1,1,114.4,113.4,115.3,64.42,63.37,50,50,50,1.015e-15,0,7.105e-15,0.437,0.434,0.441,64.42,63.37,65.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00123,0.00114,0.0013,0.000048,0.000045,0.000051,0.102,0.1,0.103,0.004,0.0039,0.004,25.4,25.4,25.4,0.882,0.876,0.887,0.96,0.96,0.96,0.847,0.841,0.852,14.16,13.83,14.42,13.59,13.28,13.85,0,0,0,0,0,0,0.0755,0,0.0302,0.44,0.56,0.44,33
784764000000,1994,11,1994,2,7,7,0.0682,0.0302,0.038,324.555,13.52,13.52,1.932,1,1,1,112.8,112,114.2,62.82,62,50,50,50,-3.045e-15,-7.105e-15,0,0.443,0.438,0.446,62.82,62,64.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00109,0.00102,0.00121,0.000043,0.00004,0.000047,0.0992,0.098,0.101,0.0039,0.0038,0.004,25.4,25.4,25.4,0.126,0,0.881,0.137,0,0.96,0.121,0,0.846,2.012,0,14.09,1.932,0,13.52,0,6,0,0,0.857,0,0.0107,0.857,0.0302,0.44,0.56,0.44,4.76
785368800000,1994,11,1994,2,8,7,0.0699,0.0302,0.0397,2342.3,14.42,14.42,13.94,1,1,1,115.6,114.5,117.2,65.6,64.46,50,50,50,0,0,0,0.433,0.427,0.437,65.6,64.46,67.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00133,0.00123,0.00146,0.000052,0.000048,0.000057,0.103,0.102,0.106,0.004,0.004,0.0041,25.4,25.39,25.4,0.889,0.883,0.898,0.96,0.96,0.96,0.853,0.847,0.862,14.52,14.17,15.03,13.94,13.6,14.42,0,0,0,0,0,0,0.0775,0,0.0302,0.43,0.57,0.43,33.5
785973600000,1994,11,1994,2,9,7,0.0802,0.0334,0.0468,2893.55,18.47,18.47,17.22,1,1,1,132.6,120.2,142.1,77.44,70.2,55.14,50,59,4.06e-15,0,1.421e-14,0.416,0.389,0.442,77.44,70.2,83.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.0765,0.00233,0.00172,0.00281,0.000091,0.000067,0.00011,0.123,0.11,0.134,0.0048,0.0043,0.0053,25.38,25.37,25.39,0.93,0.914,0.938,0.96,0.96,0.961,0.893,0.878,0.901,17.93,15.98,19.21,17.22,15.34,18.47,0,0,0,0,0,0,0.0957,0,0.0334,0.42,0.58,0.42,36.1
786578400000,1994,12,1994,3,10,7,0.0851,0.0357,0.0494,3057.03,18.63,18.63,18.2,1,1,1,140.8,138.3,142.9,81.75,79.25,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.419,0.413,0.427,81.75,79.25,83.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0751,0.0768,0.0027,0.00249,0.00288,0.00011,0.000098,0.00011,0.132,0.127,0.135,0.0052,0.005,0.0053,25.37,25.36,25.37,0.931,0.928,0.934,0.961,0.96,0.962,0.895,0.893,0.897,18.94,18.43,19.38,18.2,17.69,18.63,0,0,0,0,0,0,0.101,0,0.0357,0.42,0.58,0.42,35.9
