datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1166997600000,2006,12,2006,3,13,7,0.125,0.0357,0.0896,5615.4,35.5,35.5,33.43,1,1,1,207.1,199.8,216.2,148.1,140.8,59,59,59,0,0,0,0.285,0.273,0.295,148.1,140.8,157.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0969,0.103,0.00834,0.00772,0.00911,0.00033,0.0003,0.00036,0.25,0.237,0.266,0.0098,0.0093,0.01,25.31,25.24,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,34.46,32.73,36.6,33.43,31.75,35.5,0,0,0,0,0,0,0.186,0,0.0354,0.29,0.72,0.28,44.9
1167602400000,2007,1,2006,4,14,7,0.142,0.0442,0.098,6148.45,41,41,36.6,1,1,1,235,220.3,253.1,162,147.3,73,73,73,0,0,0,0.311,0.288,0.331,162,147.3,180.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.113,0.00952,0.00827,0.0111,0.00038,0.00032,0.00044,0.277,0.251,0.309,0.011,0.0098,0.012,25.11,24.98,25.23,0.943,0.938,0.948,0.973,0.97,0.98,0.917,0.909,0.929,37.61,34.16,41.84,36.6,33.14,41,0,0,0,0,0,0,0.203,0,0.044,0.31,0.69,0.31,43.3
1168207200000,2007,1,2006,4,15,7,0.168,0.0442,0.124,7754.83,48.2,48.2,46.16,1,1,1,277.2,259.9,294.9,204.2,186.9,73,73,73,8.12e-15,0,2.842e-14,0.264,0.248,0.281,204.2,186.9,221.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.127,0.0131,0.0116,0.0146,0.00052,0.00046,0.00058,0.352,0.321,0.384,0.014,0.013,0.015,24.84,24.74,24.94,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.52,43.46,51.61,46.16,42.59,48.2,0,0,0,0,0,0,0.256,0,0.044,0.26,0.74,0.26,46.2
1168812000000,2007,1,2006,4,16,7,0.206,0.0442,0.162,9812.05,66.7,66.7,58.41,2,2,2,340.6,305.6,378.9,267.6,232.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.215,0.193,0.239,267.6,232.6,305.9,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.143,0.131,0.157,0.0267,0.0155,0.0434,0.0011,0.00062,0.0018,0.293,0.246,0.349,0.012,0.0098,0.014,24.6,24.36,24.83,0.933,0.924,0.941,0.97,0.97,0.97,0.905,0.896,0.913,30.11,26.16,34.38,29.2,25.37,33.35,0,0,0,0,0,0,0.324,0,0.044,0.21,0.79,0.21,47.6
1169416800000,2007,1,2006,4,17,7,0.262,0.0442,0.217,13181.3,87.01,87.01,78.46,2,2,2,432.5,392.8,471.6,359.5,319.8,73,73,73,0,0,0,0.169,0.155,0.186,359.5,319.8,398.6,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.176,0.162,0.19,0.0687,0.05,0.0871,0.0028,0.002,0.0036,0.43,0.37,0.488,0.018,0.015,0.02,24.02,23.79,24.27,0.949,0.943,0.955,0.976,0.97,0.98,0.926,0.915,0.936,40.2,35.9,44.39,39.23,34.82,43.51,0,0,0,0,0,0,0.436,0,0.045,0.17,0.83,0.17,50.3
1170021600000,2007,1,2006,4,18,7,0.321,0.0483,0.272,16092.7,103,103,95.79,3,2,2.142857142857143,530.1,485.5,576.8,450.2,412.5,79.86,73,85,8.12e-15,-5.684e-14,5.684e-14,0.15,0.142,0.16,450.2,412.5,491.8,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.195,0.229,0.112,0.0937,0.131,0.0046,0.0039,0.0055,0.552,0.509,0.602,0.023,0.021,0.025,23.46,23.28,23.71,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.94,35.38,51.6,45.44,34.32,48.2,0,0,0,0,0,0,0.532,0,0.049,0.15,0.85,0.15,50.1
1170626400000,2007,2,2006,5,19,7,0.418,0.0531,0.365,20961.3,138,138,124.8,3,3,3,691.9,601.7,783,604,516.7,87.86,85,105,0,0,0,0.127,0.112,0.141,604,516.7,678,990,990,990,966.7,966.3,967,23.3,23,23.7,0.294,0.243,0.339,0.204,0.146,0.254,0.0088,0.0062,0.011,0.712,0.565,0.84,0.031,0.024,0.037,22.62,22.13,23.13,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.919,0.938,42.54,37.03,46.94,41.59,35.92,46,0,0,0,0,0,0,0.693,0,0.053,0.13,0.87,0.13,50.1
1171231200000,2007,2,2006,5,20,7,0.573,0.0635,0.509,27421.6,188.2,188.2,163.2,4,3,3.7142857142857144,947.3,813.1,1109,842.3,708.1,105,105,105,-1.624e-14,-1.137e-13,0,0.112,0.0947,0.129,842.3,708.1,1004,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.472,0.356,0.626,0.346,0.274,0.431,0.016,0.012,0.02,1.07,0.891,1.34,0.048,0.039,0.061,21.26,20.42,21.96,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.37,39.52,50.6,44.23,38.53,48.2,0,0,0,0,0,0,0.907,0,0.064,0.11,0.89,0.11,47.9
1171836000000,2007,2,2006,5,21,7,0.83,0.0881,0.663,32061.2,192.8,192.8,190.8,4,4,4,1373,1177,1533,1227,1072,145.7,105,162,130.9,0,271.1,0.106,0.0841,0.122,1096,1072,1100,990,990,990,969.1,968.5,969.6,20.9,20.4,21.5,0.833,0.727,0.896,0.639,0.585,0.648,0.031,0.027,0.032,1.77,1.61,1.84,0.085,0.075,0.09,19.15,18.56,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.04,47.66,50.39,47.71,46.71,48.2,0,0,0,0,0,0,1.06,0,0.167,0.11,0.8,0.2,38.6
1172440800000,2007,2,2006,5,22,7,1.01,0.125,0.665,30611.9,185.4,185.4,182.2,4,4,4,1666,1575,1734,1460,1413,206,162,239,359.9,313.1,394.9,0.123,0.0984,0.143,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.915,0.903,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.12,17.89,18.42,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.48,45.87,47.29,45.55,44.96,46.34,0,0,0,0,0,0,1.01,0,0.345,0.12,0.66,0.34,30.3
1173045600000,2007,3,2006,6,23,7,1.08,0.14,0.665,29898,179.2,179.2,178,4,4,4,1787,1751,1833,1556,1512,231,183,239,456.4,411.8,549.8,0.13,0.0998,0.137,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.71,17.57,17.83,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.4,45,45.72,44.49,44.1,44.81,0,0,0,0,0,0,0.989,0,0.415,0.13,0.62,0.38,27.7
1173650400000,2007,3,2006,6,24,7,1.15,0.111,0.665,29215.3,175.8,175.8,173.9,4,4,4,1905,1850,1969,1722,1667,183,183,183,622.4,567.1,686,0.0961,0.0929,0.0989,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.33,17.13,17.51,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.36,43.8,44.85,43.48,42.93,43.95,0,0,0,0,0,0,0.966,0,0.485,0.097,0.58,0.42,25.4
1174255200000,2007,3,2006,6,25,7,1.24,0.111,0.665,28467,170.9,170.9,169.4,4,4,4,2048,1994,2101,1865,1811,183,183,183,764.5,710.9,818.5,0.0894,0.0871,0.0918,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.91,16.78,17.05,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.23,42.87,43.59,42.36,42.02,42.72,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,23
1174860000000,2007,3,2006,6,26,7,1.31,0.114,0.665,27941.1,167.6,167.6,166.3,4,4,4,2170,2120,2207,1982,1937,187.9,183,217,882.3,836.6,920.7,0.0865,0.083,0.0983,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.53,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.43,42.19,42.76,41.58,41.34,41.9,0,0,0,0,0,0,0.924,0,0.645,0.087,0.51,0.49,21.3
1175464800000,2007,4,2006,7,27,7,1.31,0.131,0.665,27925.5,167.5,167.5,166.2,4,4,4,2174,2123,2211,1957,1906,217,217,217,856.9,806.2,894,0.0997,0.0981,0.102,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.52,16.73,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.4,42.16,42.73,41.56,41.32,41.88,0,0,0,0,0,0,0.923,0,0.645,0.1,0.51,0.49,21.3
1176069600000,2007,4,2006,7,28,7,1.25,0.101,0.665,28411,169.8,169.8,169.1,4,4,4,2060,2033,2105,1893,1870,167.7,148,217,792.6,770,821,0.0812,0.0715,0.104,1100,1100,1100,990,990,990,971.2,971.2,971.4,18.8,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.88,16.77,16.95,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.14,42.85,43.32,42.28,41.99,42.45,0,0,0,0,0,0,0.94,0,0.585,0.081,0.53,0.47,22.7
1176674400000,2007,4,2006,7,29,7,1.24,0.0895,0.665,28452.8,169.9,169.9,169.4,4,4,4,2051,2030,2080,1903,1882,148,148,148,802.5,781.5,831.8,0.0722,0.0712,0.0729,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.9,16.83,16.95,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.2,43.01,43.34,42.34,42.15,42.47,0,0,0,0,0,0,0.941,0,0.575,0.072,0.54,0.46,22.9
1177279200000,2007,4,2006,7,30,7,1.26,0.0895,0.665,28305.5,169.1,169.1,168.5,4,4,4,2085,2062,2098,1937,1914,148,148,148,837,813.8,849.9,0.071,0.0705,0.0718,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.82,16.79,16.88,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.98,42.9,43.13,42.12,42.04,42.27,0,0,0,0,0,0,0.936,0,0.595,0.071,0.53,0.47,22.5
1177884000000,2007,4,2006,7,31,7,1.2,0.112,0.665,28746.8,173,173,171.1,4,4,4,1989,1930,2044,1804,1738,185.7,148,192,703.7,638.3,795.9,0.0935,0.0724,0.0995,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.07,16.92,17.25,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.65,43.25,44.14,42.78,42.38,43.26,0,0,0,0,0,0,0.951,0,0.535,0.093,0.55,0.45,24
1178488800000,2007,5,2006,8,32,7,1.1,0.116,0.665,29719.4,180.1,180.1,176.9,4,4,4,1818,1727,1906,1626,1535,192,192,192,526.5,435.2,613.7,0.106,0.101,0.111,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.61,17.33,17.91,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,44.36,45.94,44.23,43.47,45.02,0,0,0,0,0,0,0.983,0,0.435,0.11,0.6,0.4,27
1179093600000,2007,5,2006,8,33,7,0.973,0.116,0.665,30943.3,187.2,187.2,184.2,4,4,4,1608,1520,1697,1416,1328,192,192,192,316.1,228.3,405,0.119,0.113,0.126,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.911,0.899,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.31,18.01,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.99,46.21,47.76,46.05,45.29,46.81,0,0,0,0,0,0,1.02,0,0.308,0.12,0.68,0.32,31.8
1179698400000,2007,5,2006,8,34,7,0.844,0.116,0.664,32118.9,192.8,192.8,191.2,4,4,4,1396,1278,1492,1204,1086,192,192,192,105.8,0,199.7,0.138,0.129,0.15,1098,1086,1100,990,990,990,969.1,968.8,969.5,20.9,20.5,21.2,0.838,0.776,0.88,0.643,0.616,0.648,0.031,0.029,0.032,1.78,1.69,1.83,0.085,0.08,0.089,19.07,18.71,19.54,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.91,48.06,49.7,47.8,47.09,48.2,0,0,0,0,0,0,1.06,0,0.18,0.14,0.79,0.21,38.1
1180303200000,2007,5,2006,8,35,7,0.686,0.108,0.578,30046.1,189.8,189.8,178.8,4,4,4,1134,1048,1234,955.8,886.9,178.7,161,192,0,-1.137e-13,1.137e-13,0.157,0.146,0.17,955.8,886.9,1042,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.599,0.525,0.712,0.413,0.368,0.518,0.019,0.017,0.024,1.28,1.14,1.52,0.059,0.052,0.071,20.4,19.85,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.62,43.22,48.41,44.71,42.36,47.44,0,0,0,0,0,0,0.994,0,0.108,0.16,0.84,0.16,43.8
1180908000000,2007,6,2006,9,36,7,0.583,0.0974,0.485,25796.7,165.8,165.8,153.6,4,3,3.5714285714285716,963.3,910,1025,802.3,749,161,161,161,-1.624e-14,-1.137e-13,0,0.167,0.157,0.177,802.3,749,863.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.448,0.399,0.504,0.327,0.301,0.357,0.015,0.013,0.016,1.02,0.98,1.1,0.046,0.044,0.05,21.23,20.93,21.48,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.34,39.66,51.99,43.55,38.68,48.2,0,0,0,0,0,0,0.853,0,0.098,0.17,0.83,0.17,44.2
1181512800000,2007,6,2006,9,37,7,0.515,0.0974,0.418,23266.3,144.6,144.6,138.5,3,3,3,852.2,814.9,894.5,691.2,653.9,161,161,161,0,0,0,0.189,0.18,0.198,691.2,653.9,733.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.356,0.334,0.385,0.263,0.238,0.291,0.012,0.01,0.013,0.873,0.809,0.949,0.038,0.035,0.042,21.82,21.57,22.03,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.15,45.03,49.49,46.16,44.13,48.2,0,0,0,0,0,0,0.769,0,0.097,0.19,0.81,0.19,45.2
1182117600000,2007,6,2006,9,38,7,0.474,0.0974,0.377,21322.1,130.9,130.9,126.9,3,3,3,783.6,761.1,806.3,622.6,600.1,161,161,161,0,0,0,0.206,0.2,0.212,622.6,600.1,645.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.304,0.33,0.217,0.202,0.232,0.0094,0.0088,0.01,0.756,0.718,0.794,0.033,0.031,0.035,22.21,22.08,22.34,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.17,41.82,44.52,42.31,40.98,43.63,0,0,0,0,0,0,0.705,0,0.097,0.21,0.8,0.2,45
1182722400000,2007,6,2006,9,39,7,0.432,0.0995,0.333,18952.1,120.4,120.4,112.8,3,3,3,714.3,681.6,748.3,549.8,495.6,164.6,161,186,8.12e-15,0,5.684e-14,0.231,0.215,0.273,549.8,495.6,587.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.276,0.247,0.297,0.168,0.133,0.193,0.0072,0.0057,0.0084,0.634,0.546,0.697,0.027,0.023,0.03,22.61,22.41,22.83,0.95,0.946,0.953,0.974,0.97,0.978,0.926,0.917,0.933,38.61,34.98,41.02,37.6,33.93,40.12,0,0,0,0,0,0,0.627,0,0.099,0.23,0.77,0.23,43.9
1183327200000,2007,7,2006,10,40,7,0.388,0.112,0.276,15928.3,96.4,96.4,94.81,2,2,2,642.2,614,670.9,456.2,428,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.29,0.277,0.303,456.2,428,484.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.225,0.211,0.241,0.114,0.101,0.128,0.0049,0.0043,0.0055,0.59,0.543,0.639,0.025,0.023,0.027,22.94,22.78,23.1,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.11,46.38,51.79,47.41,45.45,48.2,0,0,0,0,0,0,0.527,0,0.112,0.29,0.71,0.29,41.1
1183932000000,2007,7,2006,10,41,7,0.352,0.112,0.239,14180.9,89.35,89.35,84.41,2,2,2,581.5,558.5,606.1,395.5,372.5,186,186,186,-1.624e-14,-5.684e-14,0,0.32,0.307,0.333,395.5,372.5,420.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.208,0.0857,0.0748,0.0973,0.0036,0.0031,0.0041,0.495,0.46,0.532,0.021,0.019,0.022,23.29,23.14,23.43,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.09,40.71,45.58,42.21,39.8,44.67,0,0,0,0,0,0,0.469,0,0.113,0.32,0.68,0.32,40.3
1184536800000,2007,7,2006,10,42,7,0.321,0.112,0.208,12323.9,77.96,77.96,73.36,2,2,2,530.2,510.7,551.1,344.2,324.7,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.351,0.337,0.364,344.2,324.7,365.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.189,0.0614,0.0522,0.0713,0.0026,0.0022,0.003,0.418,0.388,0.449,0.017,0.016,0.019,23.6,23.47,23.71,0.948,0.945,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.73,35.67,39.94,36.68,34.6,38.98,0,0,0,0,0,0,0.408,0,0.113,0.35,0.65,0.35,38.4
1185141600000,2007,7,2006,10,43,7,0.294,0.112,0.182,10771.2,67.89,67.89,64.11,2,2,2,486.3,468.8,504.4,300.3,282.8,186,186,186,0,0,0,0.383,0.369,0.397,300.3,282.8,318.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.172,0.0407,0.0325,0.0493,0.0017,0.0013,0.002,0.352,0.326,0.379,0.015,0.013,0.016,23.86,23.75,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.05,31.15,34.99,32.06,30.22,33.94,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.6
1185746400000,2007,7,2006,10,44,7,0.27,0.0991,0.171,10193.1,63.96,63.96,60.67,2,2,2,446.6,428.6,464.2,282.8,273,163.9,155,186,0,0,0,0.367,0.342,0.405,282.8,273,297.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.154,0.162,0.0325,0.0279,0.0395,0.0013,0.0011,0.0016,0.324,0.309,0.345,0.013,0.013,0.014,24.07,23.99,24.16,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,31.27,30.07,32.97,30.34,29.17,31.98,0,0,0,0,0,0,0.337,0,0.099,0.37,0.63,0.37,37.8
1186351200000,2007,8,2006,11,45,7,0.247,0.0937,0.153,9128,57.58,57.58,54.33,2,2,2,407.9,392.8,422.9,252.9,237.8,155,155,155,8.12e-15,0,2.842e-14,0.38,0.367,0.395,252.9,237.8,267.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.141,0.152,0.0196,0.016,0.0254,0.0008,0.00065,0.001,0.279,0.26,0.3,0.011,0.011,0.012,24.29,24.2,24.38,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.01,26.31,29.68,27.17,25.52,28.79,0,0,0,0,0,0,0.302,0,0.094,0.38,0.62,0.38,37
1186956000000,2007,8,2006,11,46,7,0.227,0.0937,0.133,8089.92,50.02,50.02,48.15,2,1,1.1428571428571428,375.3,363,388.2,220.3,208,155,155,155,0,-2.842e-14,2.842e-14,0.413,0.399,0.427,220.3,208,233.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.139,0.0145,0.0134,0.0156,0.00059,0.00054,0.00063,0.367,0.255,0.404,0.015,0.01,0.016,24.36,24.28,24.42,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.44,25.79,52.13,44.58,25.01,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.6
1187560800000,2007,8,2006,11,47,7,0.21,0.0937,0.116,7255.86,45.78,45.78,43.19,1,1,1,347.4,336.5,358.9,192.4,181.5,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.446,0.432,0.461,192.4,181.5,203.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0112,0.0131,0.00049,0.00045,0.00053,0.339,0.32,0.36,0.014,0.013,0.015,24.52,24.45,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.93,0.936,44.07,41.56,46.71,43.19,40.71,45.78,0,0,0,0,0,0,0.24,0,0.094,0.45,0.55,0.45,34.6
1188165600000,2007,8,2006,11,48,7,0.196,0.0874,0.108,6733.63,44.99,44.99,40.08,1,1,1,323.3,312.2,332.9,178.9,165.9,144.4,118,155,1.624e-14,0,2.842e-14,0.446,0.372,0.483,178.9,165.9,198.8,990,990,990,965,965,965.1,25,24.9,25,0.119,0.116,0.123,0.011,0.00985,0.0126,0.00044,0.00039,0.00051,0.314,0.292,0.347,0.013,0.012,0.014,24.67,24.62,24.7,0.948,0.945,0.954,0.976,0.972,0.98,0.926,0.918,0.935,41.05,37.96,45.91,40.08,36.89,44.99,0,0,0,0,0,0,0.223,0,0.088,0.45,0.55,0.45,34.4
1188770400000,2007,9,2006,12,49,7,0.179,0.0714,0.108,6771.89,43.11,43.11,40.31,1,1,1,296.8,285.6,308.6,178.8,167.6,118,118,118,0,-2.842e-14,2.842e-14,0.398,0.382,0.413,178.8,167.6,190.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0109,0.01,0.012,0.00044,0.0004,0.00048,0.311,0.291,0.332,0.012,0.012,0.013,24.8,24.72,24.87,0.948,0.945,0.952,0.978,0.973,0.98,0.927,0.919,0.933,41.23,38.62,43.99,40.31,37.58,43.11,0,0,0,0,0,0,0.224,0,0.071,0.4,0.6,0.4,37.8
1189375200000,2007,9,2006,12,50,7,0.165,0.0714,0.0941,5833.18,36.7,36.7,34.72,1,1,1,273.5,264.6,282.1,155.5,146.6,118,118,118,-1.218e-14,-2.842e-14,2.842e-14,0.432,0.418,0.446,155.5,146.6,164.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00897,0.00821,0.0097,0.00036,0.00033,0.00039,0.269,0.254,0.285,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.79,33.69,37.79,34.72,32.68,36.7,0,0,0,0,0,0,0.193,0,0.0709,0.43,0.57,0.43,35.4
1189980000000,2007,9,2006,12,51,7,0.153,0.0714,0.0821,5071.26,31.98,31.98,30.19,1,1,1,253.7,246.3,261.6,135.7,128.3,118,118,118,4.06e-15,0,2.842e-14,0.465,0.451,0.479,135.7,128.3,143.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0984,0.104,0.00729,0.00665,0.00795,0.00029,0.00026,0.00031,0.234,0.221,0.248,0.0093,0.0087,0.0098,25.05,25.01,25.1,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,31.12,29.37,32.97,30.19,28.49,31.98,0,0,0,0,0,0,0.168,0,0.0709,0.47,0.54,0.46,33.1
1190584800000,2007,9,2006,12,52,7,0.144,0.0714,0.0723,4447.31,27.93,27.93,26.47,1,1,1,237.5,231.8,243.8,119.5,113.8,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.497,0.484,0.509,119.5,113.8,125.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0954,0.0933,0.0976,0.00591,0.00542,0.00644,0.00023,0.00021,0.00025,0.205,0.195,0.216,0.0081,0.0077,0.0085,25.17,25.12,25.21,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.29,25.92,28.79,26.47,25.14,27.93,0,0,0,0,0,0,0.147,0,0.0717,0.5,0.5,0.5,30.9
1191189600000,2007,10,2007,1,1,7,0.138,0.0587,0.079,4896.53,29.79,29.79,29.15,1,1,1,227.5,222.7,230.4,130.5,125.7,97,97,97,2.03e-15,0,1.421e-14,0.426,0.421,0.435,130.5,125.7,133.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0958,0.0985,0.00685,0.00644,0.00709,0.00027,0.00025,0.00028,0.223,0.214,0.228,0.0088,0.0084,0.009,25.21,25.19,25.25,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.05,28.92,30.72,29.15,28.05,29.79,0,0,0,0,0,0,0.162,0,0.059,0.43,0.57,0.43,35.5
1191794400000,2007,10,2007,1,2,7,0.131,0.0587,0.0718,4439.8,27.61,27.61,26.43,1,1,1,215.8,210.4,220.8,118.8,113.4,97,97,97,6.09e-15,0,1.421e-14,0.45,0.439,0.461,118.8,113.4,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0914,0.0951,0.00585,0.00539,0.00628,0.00023,0.00021,0.00025,0.202,0.192,0.211,0.0079,0.0075,0.0083,25.3,25.26,25.34,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.24,25.95,28.46,26.43,25.17,27.61,0,0,0,0,0,0,0.147,0,0.0592,0.45,0.55,0.45,33.9
1192399200000,2007,10,2007,1,3,7,0.123,0.0587,0.0643,1747.79,24.72,24.72,10.4,1,1,1,203.3,198.7,208.5,106.3,101.7,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.477,0.465,0.488,106.3,101.7,111.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0873,0.0908,0.00478,0.00439,0.00523,0.00019,0.00017,0.0002,0.18,0.171,0.189,0.007,0.0067,0.0074,25.4,25.36,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.73,0,25.49,10.4,0,24.72,0,4,0,0,0.571,0,0.0578,0.571,0.0587,0.48,0.52,0.48,14.2
1193004000000,2007,10,2007,1,4,7,0.119,0.0587,0.0606,0,0,0,0,1,1,1,197.2,194.8,200.3,100.2,97.85,97,97,97,-6.09e-15,-1.421e-14,0,0.492,0.484,0.498,100.2,97.85,103.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0859,0.0879,0.00427,0.00407,0.00453,0.00017,0.00016,0.00018,0.169,0.165,0.174,0.0066,0.0064,0.0068,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.49,0.51,0.49,0
1193608800000,2007,10,2007,1,5,7,0.122,0.0483,0.074,3475.74,30.61,30.61,20.69,1,1,1,202.2,199.8,204.4,122.4,105,79.86,67,97,0,-1.421e-14,1.421e-14,0.395,0.33,0.48,122.4,105,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0885,0.0959,0.00615,0.00467,0.00732,0.00024,0.00018,0.00029,0.206,0.177,0.229,0.0081,0.0069,0.009,25.38,25.35,25.41,0.664,0,0.933,0.693,0,0.97,0.644,0,0.905,21.33,0,31.56,20.69,0,30.61,0,2,0,0,0.286,0,0.115,0.286,0.048,0.4,0.61,0.39,28.5
1194213600000,2007,11,2007,2,6,7,0.122,0.0405,0.0814,5087.79,31.24,31.24,30.28,1,1,1,201.7,198.4,205.8,134.7,131.4,67,67,67,0,0,0,0.333,0.326,0.338,134.7,131.4,138.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0943,0.0969,0.0072,0.00692,0.00755,0.00028,0.00027,0.0003,0.227,0.221,0.234,0.0089,0.0086,0.0092,25.36,25.33,25.38,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.22,30.45,32.2,30.28,29.53,31.24,0,0,0,0,0,0,0.168,0,0.0406,0.33,0.67,0.33,41.7
1194818400000,2007,11,2007,2,7,7,0.119,0.0405,0.0785,4895.95,29.4,29.4,29.14,1,1,1,196.8,195.7,197.9,129.8,128.7,67,67,67,0,0,0,0.34,0.339,0.342,129.8,128.7,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0933,0.0941,0.00678,0.00669,0.00687,0.00026,0.00026,0.00027,0.218,0.216,0.22,0.0085,0.0084,0.0086,25.38,25.38,25.38,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,30.04,29.78,30.31,29.14,28.88,29.4,0,0,0,0,0,0,0.162,0,0.0405,0.34,0.66,0.34,41.1
1195423200000,2007,11,2007,2,8,7,0.118,0.0332,0.085,5326.93,33.43,33.43,31.71,1,1,1,195.5,194,197.9,140.6,127,54.86,50,67,0,0,0,0.281,0.253,0.345,140.6,127,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0927,0.098,0.0077,0.00655,0.00832,0.0003,0.00026,0.00032,0.236,0.213,0.248,0.0092,0.0083,0.0097,25.35,25.35,25.37,0.935,0.929,0.938,0.97,0.97,0.97,0.907,0.901,0.909,32.69,29.37,34.46,31.71,28.49,33.43,0,0,0,0,0,0,0.176,0,0.033,0.28,0.72,0.28,45.1
1196028000000,2007,11,2007,2,9,7,0.118,0.0318,0.0864,5415.63,33.49,33.49,32.24,1,1,1,195.4,192.1,198.1,142.9,133.9,52.57,50,59,0,0,0,0.269,0.252,0.306,142.9,133.9,148.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0944,0.098,0.00789,0.00713,0.00834,0.00031,0.00028,0.00033,0.24,0.225,0.249,0.0094,0.0088,0.0097,25.35,25.35,25.36,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,33.23,31.05,34.53,32.24,30.12,33.49,0,0,0,0,0,0,0.179,0,0.0316,0.27,0.73,0.27,45.9
1196632800000,2007,12,2007,3,10,7,0.127,0.0357,0.0912,5719.45,35.44,35.44,34.04,1,1,1,209.8,202.8,215.9,150.8,143.8,59,59,59,0,0,0,0.281,0.273,0.291,150.8,143.8,156.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0979,0.103,0.00857,0.00797,0.00909,0.00034,0.00031,0.00036,0.255,0.242,0.266,0.01,0.0095,0.01,25.29,25.24,25.34,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.1,33.44,36.54,34.04,32.44,35.44,0,0,0,0,0,0,0.189,0,0.0358,0.28,0.72,0.28,45
1197237600000,2007,12,2007,3,11,7,0.137,0.0357,0.102,6398.84,39.65,39.65,38.09,1,1,1,226.8,219.5,233.1,167.8,160.5,59,59,59,0,0,0,0.26,0.253,0.269,167.8,160.5,174.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.109,0.01,0.00939,0.0106,0.00039,0.00037,0.00042,0.286,0.272,0.297,0.011,0.011,0.012,25.15,25.1,25.21,0.944,0.942,0.946,0.974,0.97,0.977,0.92,0.914,0.925,39.1,37.37,40.57,38.09,36.26,39.65,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.7
1197842400000,2007,12,2007,3,12,7,0.146,0.0357,0.11,6967.92,43.21,43.21,41.48,1,1,1,240.7,233.4,248.2,181.7,174.4,59,59,59,0,0,0,0.245,0.238,0.253,181.7,174.4,189.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.114,0.0112,0.0106,0.0118,0.00044,0.00042,0.00047,0.31,0.297,0.324,0.012,0.012,0.013,25.05,24.99,25.1,0.949,0.946,0.951,0.979,0.977,0.98,0.929,0.925,0.932,42.35,40.64,44.1,41.48,39.72,43.21,0,0,0,0,0,0,0.23,0,0.036,0.24,0.75,0.25,47.7
1198447200000,2007,12,2007,3,13,7,0.154,0.0357,0.118,7518.41,46.31,46.31,44.75,1,1,1,254.8,250.6,261.6,195.8,191.6,59,59,59,-4.06e-15,-2.842e-14,0,0.232,0.226,0.235,195.8,191.6,202.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.115,0.119,0.0124,0.012,0.013,0.00049,0.00048,0.00051,0.336,0.328,0.348,0.013,0.013,0.014,24.95,24.91,24.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.67,44.67,47.26,44.75,43.78,46.31,0,0,0,0,0,0,0.249,0,0.036,0.23,0.77,0.23,48.8
1199052000000,2007,12,2007,3,14,7,0.166,0.0429,0.123,7780.38,48.18,48.18,46.31,1,1,1,274,264.6,284.3,203,194.6,71,59,73,-1.624e-14,-2.842e-14,2.842e-14,0.259,0.223,0.273,203,194.6,211.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.118,0.124,0.013,0.0123,0.0137,0.00052,0.00049,0.00054,0.35,0.335,0.365,0.014,0.013,0.015,24.85,24.8,24.89,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.26,45.27,49.16,46.31,44.37,48.18,0,0,0,0,0,0,0.257,0,0.043,0.26,0.74,0.26,46.9
1199656800000,2008,1,2007,4,15,7,0.182,0.0442,0.137,8374.06,52.88,52.88,49.85,2,1,1.5714285714285714,300.2,287.8,315.2,227.2,214.8,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.244,0.232,0.254,227.2,214.8,242.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.134,0.0151,0.014,0.0163,0.0006,0.00056,0.00065,0.303,0.24,0.383,0.012,0.0096,0.015,24.79,24.74,24.86,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.894,0.939,36.78,25.53,51.49,35.25,24.76,48.2,0,0,0,0,0,0,0.277,0,0.045,0.24,0.75,0.25,46
1200261600000,2008,1,2007,4,16,7,0.219,0.0442,0.175,10610.1,72.63,72.63,63.16,2,2,2,362.5,325.3,406.8,289.5,252.3,73,73,73,-4.06e-15,-2.842e-14,0,0.202,0.179,0.224,289.5,252.3,333.8,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.138,0.167,0.0356,0.0181,0.0565,0.0014,0.00072,0.0023,0.325,0.269,0.391,0.013,0.011,0.016,24.46,24.18,24.7,0.937,0.93,0.946,0.97,0.97,0.97,0.909,0.902,0.918,32.55,28.41,37.42,31.58,27.56,36.32,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.4
1200866400000,2008,1,2007,4,17,7,0.29,0.0442,0.246,14756.1,96.4,96.4,87.83,2,2,2,480.2,424,540.5,407.2,351,73,73,73,-8.12e-15,-5.684e-14,0,0.153,0.135,0.172,407.2,351,467.5,990,990,990,965.8,965.5,966,24.2,24,24.5,0.193,0.173,0.214,0.0912,0.0647,0.12,0.0038,0.0026,0.005,0.501,0.417,0.592,0.021,0.017,0.025,23.74,23.38,24.08,0.954,0.948,0.958,0.979,0.975,0.98,0.934,0.924,0.939,45.19,39.3,51.27,43.92,38.3,48.2,0,0,0,0,0,0,0.488,0,0.044,0.15,0.85,0.15,50.9
1201471200000,2008,1,2007,4,18,7,0.371,0.0524,0.319,18455.4,116.6,116.6,109.9,3,3,3,613.4,559.9,667.1,526.7,486.9,86.71,73,105,-8.12e-15,-5.684e-14,0,0.14,0.119,0.166,526.7,486.9,562.1,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.25,0.225,0.273,0.153,0.129,0.176,0.0065,0.0054,0.0075,0.582,0.515,0.645,0.025,0.022,0.028,23.07,22.79,23.37,0.949,0.945,0.952,0.972,0.97,0.976,0.922,0.916,0.928,37.67,35.14,39.84,36.62,34.08,38.88,0,0,0,0,0,0,0.61,0,0.052,0.14,0.86,0.14,49.7
1202076000000,2008,2,2007,5,19,7,0.447,0.0635,0.384,21875.3,140.5,140.5,130.2,3,3,3,739.1,686.5,798,634.1,581.5,105,105,105,0,0,0,0.142,0.132,0.153,634.1,581.5,693,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.314,0.284,0.347,0.225,0.189,0.264,0.0097,0.0081,0.012,0.766,0.677,0.865,0.033,0.029,0.038,22.38,22.04,22.68,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.3,41.08,47.79,43.4,40.19,46.83,0,0,0,0,0,0,0.723,0,0.063,0.14,0.86,0.14,48.9
1202680800000,2008,2,2007,5,20,7,0.592,0.0635,0.528,28080.9,192.8,192.8,167.1,4,3,3.7142857142857144,978.8,827.6,1158,873.8,722.6,105,105,105,-1.624e-14,-1.137e-13,0,0.109,0.0907,0.127,873.8,722.6,1053,990,990,990,967.8,967.2,968.4,22.2,21.6,22.8,0.504,0.364,0.698,0.374,0.284,0.542,0.017,0.012,0.025,1.14,0.915,1.53,0.051,0.04,0.071,21.08,20.07,21.87,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.61,40.61,51.68,45.23,39.69,48.2,0,0,0,0,0,0,0.929,0,0.064,0.11,0.89,0.11,47.4
1203285600000,2008,2,2007,5,21,7,0.852,0.0832,0.665,31968.6,192.8,192.8,190.3,4,4,4,1410,1228,1540,1272,1123,137.6,105,162,172,23.3,277.5,0.0968,0.0756,0.113,1100,1100,1100,990,990,990,969.2,968.6,969.6,20.8,20.4,21.4,0.852,0.777,0.897,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.73,1.85,0.087,0.081,0.091,19.01,18.54,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.83,47.6,50.58,47.57,46.65,48.2,0,0,0,0,0,0,1.06,0,0.187,0.098,0.78,0.22,37.5
1203890400000,2008,2,2007,5,22,7,0.984,0.111,0.665,30839.7,185.6,185.6,183.6,4,4,4,1627,1569,1674,1443,1407,184,162,239,343,306.6,385.1,0.113,0.0984,0.144,1100,1100,1100,990,990,990,969.9,969.7,970,20.1,20,20.3,0.91,0.902,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.091,0.094,18.25,18.09,18.44,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.83,46.41,47.35,45.89,45.48,46.4,0,0,0,0,0,0,1.02,0,0.319,0.11,0.68,0.32,31.3
1204495200000,2008,3,2007,6,23,7,1.02,0.145,0.665,30503.9,181.8,181.8,181.6,4,4,4,1684,1677,1690,1445,1438,239,239,239,345.1,338,351.3,0.142,0.141,0.143,1100,1100,1100,990,990,990,970.1,970.1,970.1,19.9,19.9,19.9,0.92,0.919,0.92,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.094,18.05,18.03,18.08,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.32,46.27,46.38,45.39,45.34,45.45,0,0,0,0,0,0,1.01,0,0.355,0.14,0.65,0.35,29.9
1205100000000,2008,3,2007,6,24,7,1.01,0.116,0.665,30625.8,182.6,182.6,182.3,4,4,4,1664,1654,1674,1473,1435,191,183,239,372.7,334.6,387.3,0.115,0.11,0.143,1100,1100,1100,990,990,990,970,970,970,20,20,20,0.915,0.914,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.093,0.094,18.12,18.09,18.16,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.5,46.41,46.59,45.57,45.48,45.66,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1205704800000,2008,3,2007,6,25,7,0.989,0.111,0.665,30791.4,184.1,184.1,183.3,4,4,4,1635,1611,1650,1452,1428,183,183,183,351.9,327.9,367.4,0.112,0.111,0.114,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.913,0.911,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.22,18.17,18.3,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.76,46.62,46.96,45.82,45.69,46.02,0,0,0,0,0,0,1.02,0,0.324,0.11,0.67,0.33,31.1
1206309600000,2008,3,2007,6,26,7,0.951,0.111,0.665,31148.7,186.2,186.2,185.4,4,4,4,1573,1549,1601,1390,1366,183,183,183,289.8,266.2,318.1,0.116,0.114,0.118,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.907,0.903,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.091,0.092,18.43,18.33,18.51,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.3,47.05,47.51,46.35,46.11,46.56,0,0,0,0,0,0,1.03,0,0.286,0.12,0.7,0.3,32.8
1206914400000,2008,3,2007,6,27,7,0.925,0.0925,0.665,31390.2,187.6,187.6,186.8,4,4,4,1529,1508,1546,1376,1360,153,148,183,276,259.5,294.7,0.1,0.0959,0.118,1100,1100,1100,990,990,990,969.6,969.5,969.6,20.4,20.4,20.5,0.908,0.903,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.091,0.091,18.57,18.52,18.64,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.66,47.54,47.85,46.71,46.59,46.89,0,0,0,0,0,0,1.04,0,0.26,0.1,0.72,0.28,33.9
1207519200000,2008,4,2007,7,28,7,0.883,0.0895,0.665,31808,191,191,189.3,4,4,4,1461,1417,1498,1313,1269,148,148,148,212.7,168.5,250,0.101,0.0988,0.104,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.888,0.866,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.087,0.09,18.81,18.67,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.3,47.93,48.73,47.33,46.97,47.76,0,0,0,0,0,0,1.05,0,0.218,0.1,0.75,0.25,36
1208124000000,2008,4,2007,7,29,7,0.786,0.0895,0.66,32346,192.8,192.8,192.5,4,4,4,1300,1200,1401,1152,1052,148,148,148,61.02,0,153.1,0.114,0.106,0.123,1091,1052,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.807,0.725,0.859,0.627,0.539,0.648,0.03,0.025,0.031,1.73,1.55,1.81,0.082,0.072,0.087,19.42,19.03,19.92,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.52,48.88,50.22,48.13,47.9,48.2,0,0,0,0,0,0,1.07,0,0.126,0.11,0.84,0.16,41.2
1208728800000,2008,4,2007,7,30,7,0.66,0.0895,0.571,29906.7,188.7,188.7,178,4,4,4,1091,1020,1169,943.4,871.8,148,148,148,1.624e-14,-1.137e-13,1.137e-13,0.136,0.127,0.145,943.4,871.8,1021,990,990,990,968.2,968,968.4,21.8,21.6,22,0.585,0.513,0.679,0.401,0.361,0.47,0.018,0.016,0.022,1.25,1.11,1.43,0.057,0.05,0.066,20.57,20.14,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.41,42.7,48.14,44.5,41.85,47.18,0,0,0,0,0,0,0.989,0,0.089,0.14,0.87,0.13,45.3
1209333600000,2008,4,2007,7,31,7,0.575,0.0892,0.486,25953.2,163.9,163.9,154.5,4,3,3.7142857142857144,951.1,912.2,997.3,803.7,765.2,147.4,147,148,0,0,0,0.155,0.148,0.161,803.7,765.2,849.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.447,0.409,0.493,0.328,0.309,0.35,0.015,0.014,0.016,1.01,0.959,1.07,0.045,0.043,0.048,21.28,21.04,21.45,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.7,39.39,51.91,42.06,38.39,48.2,0,0,0,0,0,0,0.858,0,0.089,0.16,0.85,0.15,45.1
1209938400000,2008,5,2007,8,32,7,0.526,0.0889,0.437,24007,144.6,144.6,142.9,3,3,3,869.5,838.9,901.1,722.5,691.9,147,147,147,0,0,0,0.169,0.163,0.175,722.5,691.9,754.1,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.374,0.353,0.399,0.283,0.263,0.304,0.013,0.012,0.014,0.925,0.87,0.984,0.041,0.038,0.044,21.7,21.51,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.02,47.34,50.73,47.63,46.4,48.2,0,0,0,0,0,0,0.794,0,0.089,0.17,0.83,0.17,45.6
1210543200000,2008,5,2007,8,33,7,0.486,0.0889,0.397,22383,137.6,137.6,133.2,3,3,3,803.8,780.3,829.4,656.8,633.3,147,147,147,0,0,0,0.183,0.177,0.188,656.8,633.3,682.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.333,0.32,0.348,0.24,0.224,0.257,0.01,0.0098,0.011,0.811,0.772,0.854,0.035,0.034,0.038,22.07,21.93,22.21,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.32,43.93,46.81,44.41,43.05,45.88,0,0,0,0,0,0,0.74,0,0.089,0.18,0.82,0.18,46.1
1211148000000,2008,5,2007,8,34,7,0.455,0.0889,0.366,20825,128.1,128.1,124,3,3,3,751.6,728.3,774.2,604.6,581.3,147,147,147,0,0,0,0.196,0.19,0.202,604.6,581.3,627.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.304,0.29,0.316,0.205,0.189,0.22,0.0089,0.0082,0.0096,0.723,0.684,0.761,0.031,0.029,0.033,22.37,22.24,22.5,0.954,0.953,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.19,40.75,43.57,41.32,39.84,42.69,0,0,0,0,0,0,0.689,0,0.089,0.2,0.8,0.2,45.8
1211752800000,2008,5,2007,8,35,7,0.422,0.0865,0.336,19213.7,118.4,118.4,114.4,3,3,3,698.3,670.6,722.6,555.3,533.8,143,119,147,0,0,0,0.205,0.177,0.216,555.3,533.8,575.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.275,0.263,0.287,0.172,0.158,0.185,0.0074,0.0067,0.008,0.64,0.604,0.674,0.027,0.026,0.029,22.67,22.54,22.79,0.951,0.949,0.953,0.974,0.971,0.977,0.926,0.922,0.93,39.13,37.73,40.39,38.12,36.64,39.46,0,0,0,0,0,0,0.635,0,0.086,0.2,0.8,0.2,45.5
1212357600000,2008,6,2007,9,36,7,0.383,0.072,0.311,17806.6,112.3,112.3,106,3,2,2.857142857142857,633.4,605.8,661.6,514.4,486.8,119,119,119,8.12e-15,0,5.684e-14,0.188,0.18,0.196,514.4,486.8,542.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.234,0.266,0.145,0.129,0.163,0.0062,0.0054,0.007,0.585,0.538,0.634,0.025,0.023,0.027,22.98,22.84,23.1,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.18,35.42,52.57,37.63,34.36,48.2,0,0,0,0,0,0,0.589,0,0.072,0.19,0.81,0.19,46.5
1212962400000,2008,6,2007,9,37,7,0.351,0.072,0.279,16127.4,96.4,96.4,96,2,2,2,580.1,557.4,597.9,461.1,438.4,119,119,119,0,-5.684e-14,5.684e-14,0.205,0.199,0.213,461.1,438.4,478.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.21,0.23,0.117,0.106,0.125,0.0049,0.0044,0.0053,0.591,0.554,0.621,0.025,0.023,0.026,23.2,23.09,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.2,48.04,51.85,48,47.08,48.2,0,0,0,0,0,0,0.533,0,0.072,0.21,0.79,0.21,45.9
1213567200000,2008,6,2007,9,38,7,0.318,0.072,0.246,14774.8,92.48,92.48,87.95,2,2,2,526.3,504.1,549,407.3,385.1,119,119,119,1.624e-14,0,5.684e-14,0.226,0.217,0.236,407.3,385.1,429.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.191,0.207,0.0912,0.0808,0.102,0.0038,0.0033,0.0043,0.507,0.474,0.541,0.021,0.02,0.023,23.52,23.39,23.66,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.87,42.58,47.18,43.97,41.73,46.24,0,0,0,0,0,0,0.489,0,0.072,0.23,0.77,0.23,46.5
1214172000000,2008,6,2007,9,39,7,0.29,0.072,0.218,13086.2,82.04,82.04,77.89,2,2,2,479,460.6,497.3,360,341.6,119,119,119,0,0,0,0.248,0.239,0.258,360,341.6,378.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.176,0.188,0.0689,0.0602,0.0775,0.0028,0.0025,0.0032,0.436,0.409,0.464,0.018,0.017,0.019,23.81,23.7,23.92,0.95,0.947,0.952,0.976,0.972,0.98,0.927,0.92,0.933,39.91,37.95,41.85,38.95,36.87,41.02,0,0,0,0,0,0,0.433,0,0.072,0.25,0.75,0.25,45.1
1214776800000,2008,6,2007,9,40,7,0.265,0.0663,0.199,11942.6,73.81,73.81,71.09,2,2,2,438.4,422.6,454.9,328.8,314.6,109.6,108,119,0,0,0,0.25,0.24,0.262,328.8,314.6,341.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.17,0.165,0.174,0.0542,0.0475,0.06,0.0022,0.0019,0.0025,0.388,0.367,0.407,0.016,0.015,0.017,24.04,23.95,24.13,0.945,0.943,0.947,0.97,0.97,0.972,0.917,0.915,0.92,36.63,35.1,37.98,35.54,34.05,36.9,0,0,0,0,0,0,0.395,0,0.066,0.25,0.75,0.25,45.1
1215381600000,2008,7,2007,10,41,7,0.244,0.0723,0.172,10305.1,67,67,61.34,2,2,2,403.2,390.1,417.4,283.6,255.1,119.6,108,135,-4.06e-15,-2.842e-14,0,0.297,0.259,0.346,283.6,255.1,309.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.155,0.146,0.163,0.0329,0.0194,0.0451,0.0013,0.00079,0.0018,0.322,0.28,0.359,0.013,0.011,0.015,24.27,24.16,24.37,0.937,0.931,0.942,0.97,0.97,0.97,0.909,0.903,0.914,31.62,28.37,34.54,30.67,27.52,33.5,0,0,0,0,0,0,0.341,0,0.072,0.3,0.7,0.3,42.2
1215986400000,2008,7,2007,10,42,7,0.226,0.0816,0.144,8630.39,54.16,54.16,51.37,2,1,1.8571428571428572,373.8,361.9,386,238.8,226.9,135,135,135,0,-2.842e-14,2.842e-14,0.361,0.35,0.373,238.8,226.9,251,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.136,0.145,0.0161,0.015,0.0175,0.00065,0.00061,0.00071,0.282,0.251,0.4,0.011,0.01,0.016,24.45,24.39,24.52,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.36,25.59,52.03,29.13,24.82,48.2,0,0,0,0,0,0,0.285,0,0.082,0.36,0.64,0.36,38.2
1216591200000,2008,7,2007,10,43,7,0.211,0.0816,0.129,7970.68,48.2,48.2,47.44,1,1,1,348.1,338.7,358.4,213.1,203.7,135,135,135,-4.06e-15,-2.842e-14,0,0.388,0.377,0.399,213.1,203.7,223.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.128,0.135,0.0139,0.0131,0.0147,0.00056,0.00052,0.00059,0.376,0.359,0.394,0.015,0.014,0.016,24.48,24.41,24.55,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.97,46.85,51.27,47.44,45.91,48.2,0,0,0,0,0,0,0.264,0,0.082,0.39,0.61,0.39,37.8
1217196000000,2008,7,2007,10,44,7,0.197,0.0765,0.121,7567.2,46.96,46.96,45.04,1,1,1,325.9,314.9,335.7,199.4,191.7,126.4,115,135,8.12e-15,-2.842e-14,2.842e-14,0.388,0.357,0.413,199.4,191.7,207.6,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.127,0.0127,0.012,0.0134,0.00051,0.00048,0.00054,0.35,0.337,0.363,0.014,0.014,0.015,24.62,24.57,24.68,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.96,44.08,47.92,45.04,43.2,46.96,0,0,0,0,0,0,0.25,0,0.076,0.39,0.61,0.39,38.4
1217800800000,2008,8,2007,11,45,7,0.182,0.0696,0.112,7047.92,44.32,44.32,41.95,1,1,1,300.5,291.1,310.8,185.5,176.1,115,115,115,8.12e-15,0,2.842e-14,0.383,0.37,0.395,185.5,176.1,195.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0115,0.0107,0.0124,0.00046,0.00043,0.00049,0.323,0.307,0.342,0.013,0.012,0.014,24.77,24.7,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.83,40.63,45.23,41.95,39.71,44.32,0,0,0,0,0,0,0.233,0,0.07,0.38,0.62,0.38,38.7
1218405600000,2008,8,2007,11,46,7,0.169,0.0562,0.113,7099.93,44.34,44.34,42.26,1,1,1,279.1,270.6,288.1,186.1,177.6,93,93,93,-1.624e-14,-2.842e-14,0,0.333,0.323,0.344,186.1,177.6,195.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.121,0.0116,0.0108,0.0123,0.00046,0.00043,0.00049,0.323,0.308,0.339,0.013,0.012,0.013,24.86,24.81,24.91,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.14,41.12,45.24,42.26,40.23,44.34,0,0,0,0,0,0,0.235,0,0.056,0.33,0.67,0.33,42
1219010400000,2008,8,2007,11,47,7,0.158,0.0562,0.102,6352.42,39.61,39.61,37.81,1,1,1,260.9,254.5,268.1,167.9,161.5,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.357,0.347,0.365,167.9,161.5,175.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.01,0.00947,0.0106,0.0004,0.00037,0.00042,0.29,0.279,0.303,0.011,0.011,0.012,24.97,24.92,25,0.945,0.943,0.947,0.974,0.97,0.977,0.92,0.915,0.925,38.84,37.32,40.54,37.81,36.21,39.61,0,0,0,0,0,0,0.21,0,0.056,0.36,0.65,0.35,40.2
1219615200000,2008,8,2007,11,48,7,0.149,0.0562,0.093,5790.45,35.77,35.77,34.47,1,1,1,246.8,241.1,252.6,153.8,148.1,93,93,93,0,0,0,0.377,0.368,0.386,153.8,148.1,159.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.108,0.00882,0.00834,0.00931,0.00035,0.00033,0.00037,0.265,0.255,0.275,0.01,0.01,0.011,25.06,25.01,25.1,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.53,34.19,36.87,34.47,33.17,35.77,0,0,0,0,0,0,0.191,0,0.056,0.38,0.62,0.38,38.9
1220220000000,2008,9,2007,12,49,7,0.138,0.0435,0.0944,5905.61,37.52,37.52,35.15,1,1,1,228,218.9,238.1,156,146.9,72,72,72,0,0,0,0.316,0.302,0.329,156,146.9,166.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.101,0.108,0.00901,0.00824,0.00987,0.00035,0.00032,0.00039,0.267,0.251,0.285,0.01,0.0098,0.011,25.17,25.09,25.24,0.941,0.937,0.944,0.971,0.97,0.973,0.913,0.909,0.918,36.22,34.08,38.56,35.15,33.06,37.52,0,0,0,0,0,0,0.195,0,0.0436,0.32,0.68,0.32,42.8
1220824800000,2008,9,2007,12,50,7,0.126,0.0435,0.0824,5142.53,32.37,32.37,30.61,1,1,1,208.2,201.7,215.9,136.2,129.7,72,72,72,0,0,0,0.346,0.333,0.357,136.2,129.7,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0954,0.1,0.00733,0.00677,0.00798,0.00029,0.00026,0.00031,0.231,0.22,0.245,0.0091,0.0086,0.0096,25.32,25.26,25.37,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.56,30.02,33.37,30.61,29.12,32.37,0,0,0,0,0,0,0.17,0,0.0436,0.35,0.65,0.35,40.8
1221429600000,2008,9,2007,12,51,7,0.117,0.0435,0.0738,4584.9,28.68,28.68,27.29,1,1,1,194,188.3,199.8,122,116.3,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.371,0.36,0.382,122,116.3,127.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0907,0.0947,0.00612,0.00563,0.00661,0.00024,0.00022,0.00026,0.206,0.196,0.216,0.0081,0.0077,0.0085,25.38,25.38,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,28.14,26.69,29.56,27.29,25.89,28.68,0,0,0,0,0,0,0.152,0,0.0432,0.37,0.63,0.37,39.2
1222034400000,2008,9,2007,12,52,7,0.11,0.0435,0.066,4058.61,25.43,25.43,24.16,1,1,1,181.1,176.5,186.4,109.1,104.5,72,72,72,6.09e-15,0,1.421e-14,0.398,0.386,0.408,109.1,104.5,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0865,0.09,0.00502,0.00464,0.00547,0.0002,0.00018,0.00021,0.183,0.175,0.192,0.0072,0.0068,0.0075,25.38,25.38,25.38,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,24.91,23.77,26.22,24.16,23.06,25.43,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
1222639200000,2008,9,2007,12,53,7,0.103,0.0349,0.0686,4227.49,26.87,26.87,25.16,1,1,1,171.1,167,175.2,113.3,101.8,57.71,52,72,4.06e-15,-1.421e-14,1.421e-14,0.337,0.302,0.414,113.3,101.8,120.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.0856,0.0886,0.00538,0.0044,0.00599,0.00021,0.00017,0.00023,0.188,0.17,0.2,0.0074,0.0067,0.0078,25.35,25.34,25.38,0.92,0.912,0.925,0.97,0.97,0.97,0.893,0.884,0.897,25.94,23.1,27.7,25.16,22.4,26.87,0,0,0,0,0,0,0.14,0,0.0344,0.34,0.67,0.33,41
1223244000000,2008,10,2008,1,1,7,0.0981,0.0314,0.0666,4097.62,25.21,25.21,24.39,1,1,1,162.2,159.6,165.6,110.2,107.6,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.321,0.314,0.326,110.2,107.6,113.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0841,0.0862,0.00512,0.00489,0.00541,0.0002,0.00019,0.00021,0.181,0.177,0.187,0.0071,0.0069,0.0073,25.34,25.34,25.34,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.893,25.14,24.5,25.99,24.39,23.76,25.21,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.8
1223848800000,2008,10,2008,1,2,7,0.0949,0.0314,0.0634,3882.4,23.57,23.57,23.11,1,1,1,156.8,154.9,158.8,104.8,102.9,52,52,52,0,-1.421e-14,1.421e-14,0.332,0.328,0.336,104.8,102.9,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0824,0.0838,0.00466,0.0045,0.00482,0.00018,0.00018,0.00019,0.172,0.168,0.175,0.0067,0.0066,0.0069,25.34,25.34,25.34,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,23.82,23.35,24.3,23.11,22.65,23.57,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
1224453600000,2008,10,2008,1,3,7,0.0951,0.0314,0.0637,3899.75,23.83,23.83,23.21,1,1,1,157.3,154.7,159.8,105.3,102.7,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.331,0.325,0.336,105.3,102.7,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0824,0.0842,0.0047,0.00448,0.00492,0.00018,0.00018,0.00019,0.173,0.168,0.177,0.0068,0.0066,0.0069,25.34,25.34,25.34,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.885,0.889,23.93,23.29,24.56,23.21,22.59,23.83,0,0,0,0,0,0,0.129,0,0.0314,0.33,0.67,0.33,41
1225058400000,2008,10,2008,1,4,7,0.0908,0.0311,0.0597,3642.03,22.52,22.52,21.68,1,1,1,150.1,147.6,154.4,98.7,95.82,51.43,50,52,2.03e-15,0,1.421e-14,0.343,0.336,0.352,98.7,95.82,102.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0799,0.0823,0.00414,0.00389,0.00445,0.00016,0.00015,0.00017,0.161,0.156,0.167,0.0063,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.885,22.39,21.79,23.22,21.68,21.07,22.52,0,0,0,0,0,0,0.12,0,0.0311,0.34,0.66,0.34,40.1
1225663200000,2008,11,2008,2,5,7,0.0996,0.0302,0.0693,4277.04,27.28,27.28,25.46,1,1,1,164.6,154.1,172.2,114.6,104.1,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.304,0.29,0.324,114.6,104.1,122.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0825,0.0889,0.00549,0.0046,0.00613,0.00022,0.00018,0.00024,0.189,0.17,0.202,0.0074,0.0067,0.0079,25.34,25.34,25.34,0.921,0.914,0.926,0.97,0.97,0.97,0.894,0.886,0.899,26.25,23.64,28.13,25.46,22.93,27.28,0,0,0,0,0,0,0.141,0,0.0303,0.3,0.7,0.3,42.9
1226268000000,2008,11,2008,2,6,7,0.107,0.0302,0.0769,4782.61,29.38,29.38,28.47,1,1,1,177.1,172.4,180.9,127.1,122.4,50,50,50,4.06e-15,0,1.421e-14,0.282,0.276,0.29,127.1,122.4,130.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.089,0.092,0.00655,0.00616,0.00688,0.00026,0.00024,0.00027,0.211,0.203,0.218,0.0083,0.0079,0.0085,25.34,25.34,25.34,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.35,28.2,30.29,28.47,27.35,29.38,0,0,0,0,0,0,0.158,0,0.0301,0.28,0.72,0.28,44.7
1226872800000,2008,11,2008,2,7,7,0.112,0.0302,0.0818,5112.3,33.03,33.03,30.43,1,1,1,185.3,174.3,196.2,135.3,124.3,50,50,50,0,0,0,0.27,0.255,0.287,135.3,124.3,146.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0896,0.0974,0.00725,0.00632,0.00818,0.00028,0.00025,0.00032,0.226,0.206,0.245,0.0088,0.0081,0.0096,25.34,25.34,25.35,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,31.37,28.68,34.05,30.43,27.82,33.03,0,0,0,0,0,0,0.169,0,0.0302,0.27,0.73,0.27,45.6
1227477600000,2008,11,2008,2,8,7,0.121,0.0302,0.0908,5704.52,34.76,34.76,33.96,1,1,1,200.1,196.5,203.6,150.1,146.5,50,50,50,0,0,0,0.25,0.246,0.254,150.1,146.5,153.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0987,0.0975,0.1,0.00851,0.0082,0.00881,0.00033,0.00032,0.00034,0.252,0.246,0.259,0.0099,0.0096,0.01,25.34,25.32,25.35,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.911,35.01,34.12,35.84,33.96,33.1,34.76,0,0,0,0,0,0,0.189,0,0.0302,0.25,0.75,0.25,47.1
1228082400000,2008,12,2008,3,9,7,0.122,0.0357,0.0863,5405.77,33.01,33.01,32.18,1,1,1,201.6,197.9,205.2,142.6,138.9,59,59,59,0,0,0,0.293,0.287,0.298,142.6,138.9,146.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0962,0.0988,0.00788,0.00755,0.00818,0.00031,0.0003,0.00032,0.24,0.234,0.247,0.0094,0.0091,0.0097,25.35,25.32,25.36,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.17,32.26,34.03,32.18,31.29,33.01,0,0,0,0,0,0,0.179,0,0.0357,0.29,0.71,0.29,44.3
1228687200000,2008,12,2008,3,10,7,0.123,0.0357,0.0878,5503.63,34.26,34.26,32.76,1,1,1,204.2,198.1,210.7,145.2,139.1,59,59,59,0,0,0,0.289,0.28,0.298,145.2,139.1,151.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0963,0.101,0.00809,0.00758,0.00865,0.00032,0.0003,0.00034,0.245,0.234,0.257,0.0096,0.0091,0.01,25.33,25.28,25.36,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.77,32.32,35.32,32.76,31.35,34.26,0,0,0,0,0,0,0.182,0,0.0352,0.29,0.71,0.29,44.7
