datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1291586400000,2010,12,2010,3,10,7,0.139,0.0357,0.103,6496.55,39.79,39.79,38.67,1,1,1,229.2,220.6,233.7,170.2,161.6,59,59,59,0,0,0,0.258,0.252,0.268,170.2,161.6,174.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.0102,0.00948,0.0106,0.0004,0.00037,0.00042,0.29,0.274,0.298,0.011,0.011,0.012,25.14,25.1,25.2,0.945,0.942,0.947,0.975,0.971,0.978,0.922,0.915,0.925,39.65,37.63,40.7,38.67,36.53,39.79,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
1292191200000,2010,12,2010,3,11,7,0.145,0.0357,0.109,6910.07,41.77,41.77,41.13,1,1,1,239.1,236.1,241.9,180.1,177.1,59,59,59,0,0,0,0.247,0.244,0.25,180.1,177.1,182.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.112,0.0111,0.0108,0.0113,0.00044,0.00043,0.00045,0.308,0.302,0.312,0.012,0.012,0.012,25.06,25.04,25.08,0.948,0.947,0.949,0.98,0.979,0.98,0.929,0.927,0.93,41.98,41.28,42.62,41.13,40.4,41.77,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
1292796000000,2010,12,2010,3,12,7,0.153,0.0357,0.118,7473,46.69,46.69,44.48,1,1,1,253.6,243.5,263.2,194.6,184.5,59,59,59,0,-2.842e-14,2.842e-14,0.233,0.224,0.242,194.6,184.5,204.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.119,0.0123,0.0114,0.0131,0.00049,0.00045,0.00052,0.333,0.315,0.351,0.013,0.012,0.014,24.95,24.9,25.02,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.39,43.01,47.64,44.48,42.15,46.69,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1293400800000,2010,12,2010,3,13,7,0.177,0.0381,0.139,8461.14,52.94,52.94,50.36,2,1,1.5714285714285714,292.2,268.9,315.4,229.2,209.9,63,59,73,4.06e-15,-2.842e-14,2.842e-14,0.215,0.196,0.237,229.2,209.9,242.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.121,0.135,0.0152,0.0136,0.0164,0.00061,0.00054,0.00065,0.304,0.245,0.388,0.012,0.0097,0.015,24.82,24.77,24.89,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.05,26.29,52.5,35.5,25.5,48.2,0,0,0,0,0,0,0.28,0,0.038,0.22,0.79,0.21,47.8
1294005600000,2011,1,2010,4,14,7,0.208,0.0442,0.164,9943.39,65.25,65.25,59.19,2,2,2,344,322.8,372,271,249.8,73,73,73,0,0,0,0.213,0.196,0.226,271,249.8,299,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.137,0.154,0.0269,0.017,0.0401,0.0011,0.00068,0.0016,0.297,0.265,0.339,0.012,0.011,0.014,24.58,24.4,24.72,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,30.51,28.14,33.63,29.59,27.29,32.62,0,0,0,0,0,0,0.329,0,0.044,0.21,0.79,0.21,47.8
1294610400000,2011,1,2010,4,15,7,0.257,0.0442,0.213,12884,85.59,85.59,76.69,2,2,2,424.4,384.3,464.7,351.4,311.3,73,73,73,0,0,0,0.173,0.157,0.19,351.4,311.3,391.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.159,0.187,0.0649,0.046,0.0839,0.0027,0.0019,0.0035,0.417,0.357,0.478,0.017,0.014,0.02,24.07,23.83,24.32,0.948,0.942,0.954,0.975,0.97,0.98,0.924,0.914,0.935,39.32,34.98,43.67,38.35,33.93,42.8,0,0,0,0,0,0,0.426,0,0.044,0.17,0.83,0.17,50.1
1295215200000,2011,1,2010,4,16,7,0.319,0.0442,0.275,16195,104.4,104.4,96.4,3,2,2.2857142857142856,527,479.8,571.1,454,406.8,73,73,73,0,-5.684e-14,5.684e-14,0.139,0.128,0.152,454,406.8,498.1,990,990,990,966,965.8,966.2,24,23.8,24.2,0.211,0.193,0.231,0.113,0.091,0.134,0.0047,0.0038,0.0056,0.541,0.501,0.598,0.023,0.021,0.025,23.49,23.3,23.74,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,44.76,34.99,51.62,43.29,33.94,48.2,0,0,0,0,0,0,0.536,0,0.044,0.14,0.86,0.14,50.8
1295820000000,2011,1,2010,4,17,7,0.383,0.0442,0.338,19620.1,127.9,127.9,116.8,3,3,3,632.7,583.4,689,559.7,510.4,73,73,73,-8.12e-15,-5.684e-14,0,0.116,0.106,0.125,559.7,510.4,616,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.266,0.238,0.298,0.175,0.142,0.212,0.0074,0.006,0.0091,0.635,0.552,0.73,0.027,0.023,0.031,22.94,22.61,23.22,0.951,0.947,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.9,36.7,43.49,38.93,35.6,42.62,0,0,0,0,0,0,0.649,0,0.045,0.12,0.88,0.12,51.2
1296424800000,2011,1,2010,4,18,7,0.485,0.0607,0.424,23628.3,156.1,156.1,140.6,4,3,3.142857142857143,801.4,714.9,898.9,701,638.1,100.4,73,105,0,0,0,0.125,0.102,0.141,701,638.1,793.9,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.355,0.313,0.425,0.268,0.227,0.323,0.012,0.0098,0.014,0.868,0.773,0.98,0.038,0.033,0.043,22.03,21.55,22.47,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.3,39.97,51.35,45.02,39.01,48.2,0,0,0,0,0,0,0.781,0,0.061,0.13,0.87,0.13,48.7
1297029600000,2011,2,2010,5,19,7,0.666,0.0783,0.588,30532.6,192.8,192.8,181.7,4,4,4,1102,942,1254,972.4,837,129.4,105,162,0,-1.137e-13,1.137e-13,0.116,0.095,0.14,972.4,837,1092,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.613,0.464,0.781,0.444,0.344,0.631,0.02,0.015,0.03,1.33,1.03,1.71,0.061,0.046,0.08,20.46,19.59,21.3,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.49,41.71,50.05,45.44,40.86,48.2,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,45.8
1297634400000,2011,2,2010,5,20,7,0.839,0.098,0.665,32197.8,192.8,192.8,191.7,4,4,4,1388,1298,1438,1226,1136,162,162,162,125.9,36.35,176.2,0.117,0.113,0.125,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.845,0.808,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.81,0.086,0.083,0.088,19.08,18.9,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,49.04,48.55,49.91,47.91,47.58,48.2,0,0,0,0,0,0,1.06,0,0.174,0.12,0.79,0.21,38.4
1298239200000,2011,2,2010,5,21,7,0.884,0.098,0.665,31823.9,190,190,189.4,4,4,4,1461,1448,1470,1299,1286,162,162,162,199.5,185.6,207.6,0.111,0.11,0.112,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.876,0.87,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.82,1.83,0.088,0.088,0.089,18.82,18.79,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.32,48.25,48.46,47.36,47.28,47.49,0,0,0,0,0,0,1.05,0,0.219,0.11,0.75,0.25,36
1298844000000,2011,2,2010,5,22,7,0.895,0.109,0.665,31713.7,189.1,189.1,188.8,4,4,4,1480,1470,1495,1300,1290,180,162,183,199.9,189.7,211.8,0.121,0.11,0.124,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.88,0.876,0.887,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.83,0.089,0.089,0.089,18.75,18.7,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.16,48.01,48.25,47.19,47.05,47.28,0,0,0,0,0,0,1.05,0,0.23,0.12,0.74,0.26,35.4
1299448800000,2011,3,2010,6,23,7,0.915,0.111,0.665,31506.4,188.1,188.1,187.5,4,4,4,1512,1498,1524,1329,1315,183,183,183,229.1,215,240.5,0.121,0.12,0.122,1100,1100,1100,990,990,990,969.5,969.5,969.6,20.5,20.4,20.5,0.896,0.889,0.899,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.84,1.85,0.09,0.09,0.09,18.63,18.59,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.84,47.74,47.98,46.88,46.78,47.02,0,0,0,0,0,0,1.04,0,0.25,0.12,0.73,0.27,34.4
1300053600000,2011,3,2010,6,24,7,0.935,0.111,0.665,31307.8,187,187,186.4,4,4,4,1546,1527,1572,1363,1344,183,183,183,262.5,243.7,288.8,0.118,0.116,0.12,1100,1100,1100,990,990,990,969.6,969.6,969.7,20.4,20.3,20.4,0.903,0.9,0.907,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.09,0.091,18.52,18.43,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.54,47.31,47.71,46.59,46.36,46.75,0,0,0,0,0,0,1.04,0,0.27,0.12,0.71,0.29,33.5
1300658400000,2011,3,2010,6,25,7,0.974,0.111,0.665,30928.3,185.1,185.1,184.1,4,4,4,1611,1582,1641,1428,1399,183,183,183,328,298.5,357.5,0.114,0.112,0.116,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.911,0.908,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.3,18.2,18.4,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.96,46.71,47.22,46.02,45.77,46.27,0,0,0,0,0,0,1.02,0,0.309,0.11,0.68,0.32,31.8
1301263200000,2011,3,2010,6,26,7,1.04,0.102,0.665,30274.2,182.5,182.5,180.2,4,4,4,1724,1657,1812,1556,1474,168,148,183,455.7,374,564.2,0.0977,0.0817,0.11,1100,1100,1100,990,990,990,970.2,970,970.5,19.8,19.5,20,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.92,17.63,18.15,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.97,45.18,46.56,45.05,44.28,45.63,0,0,0,0,0,0,1,0,0.375,0.098,0.64,0.36,29.1
1301868000000,2011,4,2010,7,27,7,1.22,0.0895,0.665,28675.5,175.6,175.6,170.7,4,4,4,2012,1857,2156,1864,1709,148,148,148,764.1,609,908,0.0737,0.0686,0.0797,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.03,16.65,17.49,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.54,42.52,44.79,42.67,41.67,43.89,0,0,0,0,0,0,0.948,0,0.555,0.073,0.55,0.45,23.5
1302472800000,2011,4,2010,7,28,7,1.35,0.0895,0.665,27641.8,165.8,165.8,164.5,4,4,4,2240,2189,2267,2092,2041,148,148,148,992.1,941,1019,0.0661,0.0653,0.0676,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.38,16.57,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.97,41.8,42.31,41.13,40.96,41.46,0,0,0,0,0,0,0.914,0,0.685,0.066,0.49,0.51,20.5
1303077600000,2011,4,2010,7,29,7,1.32,0.0895,0.665,27873.6,167.8,167.8,165.9,4,4,4,2186,2112,2252,2038,1964,148,148,148,938,864.4,1004,0.0677,0.0657,0.0701,1100,1100,1100,990,990,990,971.5,971.4,971.7,18.5,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.42,16.75,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.33,41.9,42.8,41.48,41.06,41.95,0,0,0,0,0,0,0.922,0,0.655,0.068,0.5,0.5,21.1
1303682400000,2011,4,2010,7,30,7,1.2,0.0933,0.665,28794.2,174.5,174.5,171.4,4,4,4,1984,1888,2080,1829,1696,154.3,148,192,729.3,596.3,831.8,0.0781,0.0712,0.102,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.83,17.39,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.72,43.01,44.51,42.85,42.15,43.62,0,0,0,0,0,0,0.952,0,0.535,0.078,0.55,0.45,24
1304287200000,2011,5,2010,8,31,7,1.06,0.116,0.665,30066.5,182.2,182.2,179,4,4,4,1759,1667,1857,1567,1475,192,192,192,467,375,565,0.109,0.103,0.115,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.81,17.49,18.11,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.65,44.79,46.47,44.74,43.89,45.54,0,0,0,0,0,0,0.994,0,0.395,0.11,0.63,0.37,28.4
1304892000000,2011,5,2010,8,32,7,0.938,0.116,0.665,31285.8,189.2,189.2,186.2,4,4,4,1551,1470,1637,1359,1278,192,192,192,258.5,177.6,345.2,0.124,0.117,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.899,0.871,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.5,18.21,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.51,46.73,48.27,46.56,45.8,47.3,0,0,0,0,0,0,1.03,0,0.273,0.12,0.71,0.29,33.4
1305496800000,2011,5,2010,8,33,7,0.815,0.116,0.658,32186.9,192.8,192.8,191.6,4,4,4,1347,1231,1441,1155,1039,192,192,192,67.21,0,149.4,0.143,0.133,0.156,1088,1039,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.807,0.708,0.859,0.621,0.511,0.648,0.03,0.024,0.031,1.73,1.51,1.81,0.082,0.07,0.087,19.28,18.9,19.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.01,48.33,49.79,47.9,47.36,48.2,0,0,0,0,0,0,1.06,0,0.157,0.14,0.81,0.19,39.5
1306101600000,2011,5,2010,8,34,7,0.669,0.116,0.553,28976,185.2,185.2,172.5,4,4,4,1106,1027,1194,914.5,835.4,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.174,0.161,0.187,914.5,835.4,1002,990,990,990,968.2,968,968.5,21.8,21.5,22,0.557,0.481,0.653,0.382,0.343,0.428,0.018,0.016,0.02,1.19,1.05,1.36,0.055,0.048,0.063,20.58,20.13,20.97,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.01,40.95,47.24,43.12,40.06,46.3,0,0,0,0,0,0,0.958,0,0.116,0.17,0.83,0.17,43.3
1306706400000,2011,5,2010,8,35,7,0.573,0.103,0.47,24826.7,156.3,156.3,147.8,4,3,3.2857142857142856,947.1,896.7,1005,777.2,735.7,169.9,161,192,0,0,0,0.179,0.168,0.195,777.2,735.7,812.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.426,0.387,0.46,0.315,0.292,0.332,0.014,0.013,0.015,1,0.953,1.05,0.045,0.042,0.047,21.31,21.08,21.56,0.956,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,47.92,39.76,52.19,45.55,38.79,48.2,0,0,0,0,0,0,0.821,0,0.103,0.18,0.82,0.18,43.3
1307311200000,2011,6,2010,9,36,7,0.508,0.0974,0.411,22948.4,143.5,143.5,136.6,3,3,3,840,801.3,881.6,679,640.3,161,161,161,0,0,0,0.192,0.183,0.201,679,640.3,720.6,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.349,0.327,0.373,0.255,0.229,0.282,0.011,0.01,0.013,0.852,0.786,0.922,0.037,0.034,0.041,21.89,21.65,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.46,44.22,48.8,45.53,43.34,47.82,0,0,0,0,0,0,0.759,0,0.097,0.19,0.81,0.19,45.2
1307916000000,2011,6,2010,9,37,7,0.462,0.0974,0.364,20686.9,128.1,128.1,123.1,3,3,3,763.3,731.1,790.2,602.3,570.1,161,161,161,0,0,0,0.211,0.204,0.22,602.3,570.1,629.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.305,0.287,0.32,0.203,0.182,0.221,0.0088,0.0078,0.0096,0.722,0.668,0.767,0.031,0.029,0.033,22.32,22.17,22.51,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.93,39.94,43.57,41.05,38.97,42.7,0,0,0,0,0,0,0.684,0,0.098,0.21,0.79,0.21,44.8
1308520800000,2011,6,2010,9,38,7,0.415,0.0974,0.318,18146,114.6,114.6,108,3,3,3,686.3,654.2,719.3,525.3,493.2,161,161,161,0,0,0,0.235,0.224,0.246,525.3,493.2,558.3,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.261,0.243,0.28,0.152,0.132,0.174,0.0065,0.0056,0.0075,0.592,0.539,0.648,0.025,0.023,0.028,22.76,22.57,22.94,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.927,37.07,34.98,39.19,36,33.93,38.19,0,0,0,0,0,0,0.6,0,0.097,0.23,0.77,0.23,43.7
1309125600000,2011,6,2010,9,39,7,0.373,0.0906,0.282,16195.2,96.4,96.4,96.4,2,2,2,616.3,588.9,644.1,466.5,453.9,149.9,135,161,8.12e-15,-5.684e-14,5.684e-14,0.243,0.222,0.261,466.5,453.9,483.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.227,0.218,0.237,0.119,0.113,0.127,0.005,0.0048,0.0054,0.603,0.58,0.633,0.026,0.024,0.027,23.03,22.89,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.42,49.25,51.85,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.091,0.24,0.76,0.24,43.4
1309730400000,2011,7,2010,10,40,7,0.336,0.0816,0.255,15193.2,95.33,95.33,90.44,2,2,2,556.1,532.8,581,421.1,397.8,135,135,135,1.624e-14,-5.684e-14,5.684e-14,0.243,0.232,0.253,421.1,397.8,445.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.197,0.214,0.0978,0.0868,0.109,0.0041,0.0036,0.0046,0.53,0.495,0.567,0.022,0.021,0.024,23.37,23.22,23.51,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.14,43.78,48.64,45.22,42.9,47.66,0,0,0,0,0,0,0.502,0,0.081,0.24,0.76,0.24,45.2
1310335200000,2011,7,2010,10,41,7,0.305,0.112,0.192,11399.3,72.25,72.25,67.85,2,2,2,504.2,484.4,525.4,318.2,298.4,186,186,186,0,-5.684e-14,5.684e-14,0.369,0.354,0.384,318.2,298.4,339.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.165,0.18,0.0492,0.0399,0.0592,0.002,0.0016,0.0025,0.379,0.349,0.411,0.016,0.014,0.017,23.75,23.62,23.87,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.912,0.919,34.98,32.86,37.24,33.93,31.87,36.12,0,0,0,0,0,0,0.377,0,0.113,0.37,0.63,0.37,37.4
1310940000000,2011,7,2010,10,42,7,0.278,0.112,0.166,9826.94,62.41,62.41,58.49,2,2,2,459.7,442,478.1,273.7,256,186,186,186,0,0,0,0.405,0.389,0.421,273.7,256,292.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.156,0.15,0.163,0.0282,0.0199,0.0369,0.0012,0.00081,0.0015,0.312,0.285,0.34,0.013,0.012,0.014,24.02,23.91,24.13,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.15,28.21,32.17,29.25,27.36,31.2,0,0,0,0,0,0,0.325,0,0.112,0.4,0.6,0.4,35.3
1311544800000,2011,7,2010,10,43,7,0.255,0.112,0.143,8464.51,53.73,53.73,50.38,2,1,1.5714285714285714,421.8,406.2,437.4,235.8,220.2,186,186,186,8.12e-15,0,2.842e-14,0.441,0.425,0.458,235.8,220.2,251.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.149,0.0159,0.0145,0.0177,0.00065,0.00059,0.00072,0.326,0.261,0.41,0.013,0.011,0.017,24.18,24.11,24.24,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.24,25.93,52.21,35.52,25.15,48.2,0,0,0,0,0,0,0.28,0,0.112,0.44,0.56,0.44,33.2
1312149600000,2011,8,2010,11,44,7,0.233,0.0937,0.139,8341.28,52.98,52.98,49.65,2,1,1.4285714285714286,385,369.3,401.6,230,214.3,155,155,155,0,-2.842e-14,2.842e-14,0.403,0.386,0.42,230,214.3,246.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.133,0.144,0.0153,0.014,0.0167,0.00062,0.00056,0.00068,0.337,0.256,0.406,0.014,0.01,0.016,24.34,24.27,24.4,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.4,25.94,52.41,38.59,25.16,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.8
1312754400000,2011,8,2010,11,45,7,0.213,0.0937,0.119,7407.63,47.04,47.04,44.09,1,1,1,351.4,338.9,364.7,196.4,183.9,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.441,0.425,0.457,196.4,183.9,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0124,0.0114,0.0136,0.0005,0.00046,0.00055,0.346,0.324,0.37,0.014,0.013,0.015,24.5,24.41,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.99,42.13,48,44.09,41.29,47.04,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1313359200000,2011,8,2010,11,46,7,0.196,0.0937,0.102,6300.26,40.3,40.3,37.5,1,1,1,323.3,312.4,334.9,168.3,157.4,155,155,155,0,-2.842e-14,2.842e-14,0.48,0.463,0.496,168.3,157.4,179.8,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.121,0.0101,0.00913,0.011,0.0004,0.00036,0.00044,0.296,0.277,0.317,0.012,0.011,0.013,24.69,24.61,24.76,0.945,0.942,0.949,0.973,0.97,0.979,0.92,0.914,0.929,38.52,36.01,41.19,37.5,34.93,40.3,0,0,0,0,0,0,0.208,0,0.094,0.48,0.52,0.48,32.1
1313964000000,2011,8,2010,11,47,7,0.181,0.0937,0.0876,5387.71,34.13,34.13,32.07,1,1,1,299.8,290.8,308.9,144.8,135.8,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.517,0.502,0.533,144.8,135.8,153.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.105,0.111,0.00806,0.0073,0.00883,0.00032,0.00029,0.00035,0.254,0.238,0.27,0.01,0.0095,0.011,24.84,24.79,24.9,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.06,30.96,35.19,32.07,30.03,34.13,0,0,0,0,0,0,0.178,0,0.0934,0.52,0.48,0.52,29.8
1314568800000,2011,8,2010,11,48,7,0.168,0.081,0.0867,5350.49,35.66,35.66,31.85,1,1,1,277.2,265.4,287.8,143.3,126.8,133.9,118,155,-4.06e-15,-2.842e-14,0,0.482,0.425,0.55,143.3,126.8,159.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.105,0.102,0.11,0.00793,0.00653,0.00932,0.00031,0.00026,0.00037,0.249,0.222,0.277,0.0099,0.0088,0.011,24.94,24.91,24.98,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,32.83,28.85,36.77,31.85,27.98,35.66,0,0,0,0,0,0,0.177,0,0.0813,0.48,0.52,0.48,31.8
1315173600000,2011,9,2010,12,49,7,0.152,0.069,0.0825,5102.38,33.64,33.64,30.37,1,1,1,250.6,241.1,261.3,136.4,126.1,114.1,91,118,0,0,0,0.455,0.377,0.483,136.4,126.1,150.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0977,0.104,0.00735,0.00647,0.00851,0.00029,0.00026,0.00034,0.235,0.217,0.258,0.0093,0.0086,0.01,25.07,25.01,25.12,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,31.31,28.86,34.68,30.37,27.99,33.64,0,0,0,0,0,0,0.169,0,0.0695,0.45,0.54,0.46,33.6
1315778400000,2011,9,2010,12,50,7,0.139,0.055,0.0835,5192.91,32.95,32.95,30.91,1,1,1,229.1,220.6,238.1,138.1,129.6,91,91,91,0,0,0,0.397,0.382,0.413,138.1,129.6,147.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0968,0.103,0.00749,0.00676,0.00825,0.00029,0.00027,0.00033,0.236,0.221,0.252,0.0093,0.0087,0.0099,25.19,25.12,25.26,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.87,29.86,33.97,30.91,28.96,32.95,0,0,0,0,0,0,0.172,0,0.0555,0.4,0.6,0.4,37.4
1316383200000,2011,9,2010,12,51,7,0.128,0.055,0.0726,4497.05,28.4,28.4,26.77,1,1,1,211.1,205,218.1,120.1,114,91,91,91,0,-1.421e-14,1.421e-14,0.431,0.417,0.444,120.1,114,127.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0934,0.0913,0.0959,0.00596,0.00544,0.00655,0.00023,0.00021,0.00026,0.204,0.193,0.217,0.008,0.0076,0.0085,25.33,25.27,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.902,27.6,26.11,29.28,26.77,25.33,28.4,0,0,0,0,0,0,0.149,0,0.0554,0.43,0.57,0.43,35.1
1316988000000,2011,9,2010,12,52,7,0.12,0.0519,0.0679,1913.34,27.92,27.92,11.39,1,1,1,198.2,193.5,203.1,112.3,104.4,85.86,73,91,-2.03e-15,-1.421e-14,1.421e-14,0.433,0.369,0.466,112.3,104.4,124.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0879,0.0929,0.0053,0.00462,0.00634,0.00021,0.00018,0.00025,0.19,0.176,0.21,0.0074,0.0069,0.0082,25.4,25.38,25.42,0.396,0,0.928,0.416,0,0.97,0.384,0,0.9,11.74,0,28.79,11.39,0,27.92,0,4,0,0,0.571,0,0.0633,0.571,0.0521,0.43,0.57,0.43,15.9
1317592800000,2011,10,2011,1,1,7,0.118,0.0442,0.0736,4574.96,28.51,28.51,27.23,1,1,1,194.8,189.1,200.1,121.8,116.1,73,73,73,8.121e-15,0,1.421e-14,0.375,0.365,0.386,121.8,116.1,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0899,0.0938,0.0061,0.00562,0.00655,0.00024,0.00022,0.00026,0.205,0.195,0.214,0.008,0.0076,0.0084,25.38,25.38,25.39,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,28.07,26.65,29.39,27.23,25.85,28.51,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.8
1318197600000,2011,10,2011,1,2,7,0.11,0.0442,0.0656,4032.9,25.39,25.39,24.01,1,1,1,181.5,175.7,187.2,108.5,102.7,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.402,0.39,0.415,108.5,102.7,114.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0852,0.0892,0.00497,0.00448,0.00546,0.00019,0.00018,0.00021,0.181,0.171,0.191,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.917,0.913,0.921,0.97,0.97,0.97,0.889,0.885,0.893,24.75,23.33,26.17,24.01,22.63,25.39,0,0,0,0,0,0,0.133,0,0.0444,0.4,0.6,0.4,36.7
1318802400000,2011,10,2011,1,3,7,0.106,0.0442,0.0617,3772.12,22.89,22.89,22.45,1,1,1,175,173,176.8,102,99.98,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.417,0.413,0.422,102,99.98,103.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0849,0.0842,0.0856,0.00442,0.00425,0.00457,0.00017,0.00017,0.00018,0.17,0.166,0.173,0.0066,0.0065,0.0068,25.38,25.38,25.38,0.912,0.911,0.913,0.97,0.969,0.97,0.884,0.882,0.886,23.16,22.66,23.6,22.45,21.95,22.89,0,0,0,0,0,0,0.125,0,0.0443,0.42,0.58,0.42,35.6
1319407200000,2011,10,2011,1,4,7,0.101,0.0442,0.0571,3497.83,21.84,21.84,20.82,1,1,1,167.4,162.6,172.4,94.39,89.59,73,73,73,0,-1.421e-14,1.421e-14,0.436,0.423,0.449,94.39,89.59,99.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0806,0.084,0.00377,0.00337,0.0042,0.00015,0.00013,0.00016,0.156,0.147,0.165,0.0061,0.0058,0.0065,25.38,25.38,25.38,0.917,0.911,0.923,0.966,0.964,0.968,0.886,0.883,0.89,21.54,20.58,22.55,20.82,19.84,21.84,0,0,0,0,0,0,0.116,0,0.0439,0.44,0.57,0.43,34.6
1320012000000,2011,10,2011,1,5,7,0.0978,0.0322,0.0656,4037.52,25.29,25.29,24.03,1,1,1,161.7,160.4,163.9,108.4,87.67,53.29,50,73,-4.06e-15,-1.421e-14,1.421e-14,0.33,0.305,0.454,108.4,87.67,114,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0799,0.086,0.00497,0.0032,0.00544,0.00019,0.00013,0.00021,0.178,0.144,0.188,0.007,0.0056,0.0074,25.35,25.34,25.38,0.92,0.918,0.925,0.969,0.963,0.97,0.892,0.891,0.893,24.8,20.18,26.07,24.03,19.45,25.29,0,0,0,0,0,0,0.134,0,0.0322,0.33,0.67,0.33,41.3
1320616800000,2011,11,2011,2,6,7,0.101,0.0302,0.0705,4353.8,26.35,26.35,25.92,1,1,1,166.5,164.5,168.3,116.5,114.5,50,50,50,0,-1.421e-14,1.421e-14,0.3,0.297,0.304,116.5,114.5,118.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0862,0.0875,0.00566,0.00548,0.00581,0.00022,0.00021,0.00023,0.192,0.189,0.196,0.0075,0.0074,0.0077,25.34,25.34,25.34,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.72,26.21,27.17,25.92,25.42,26.35,0,0,0,0,0,0,0.144,0,0.0305,0.3,0.7,0.3,43.1
1321221600000,2011,11,2011,2,7,7,0.104,0.0302,0.0742,4607.33,28.34,28.34,27.42,1,1,1,172.7,168.9,176.5,122.7,118.9,50,50,50,-4.06e-15,-1.421e-14,0,0.29,0.283,0.296,122.7,118.9,126.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0877,0.0904,0.00618,0.00585,0.00651,0.00024,0.00023,0.00025,0.203,0.197,0.21,0.008,0.0077,0.0082,25.34,25.34,25.34,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.27,27.3,29.22,27.42,26.49,28.34,0,0,0,0,0,0,0.152,0,0.0298,0.29,0.71,0.29,44.3
1321826400000,2011,11,2011,2,8,7,0.107,0.0302,0.0771,4801.2,30.87,30.87,28.58,1,1,1,177.5,173,187.2,127.5,123,50,50,50,-2.03e-15,-1.421e-14,0,0.282,0.267,0.289,127.5,123,137.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0892,0.0942,0.00659,0.0062,0.00741,0.00026,0.00024,0.00029,0.212,0.204,0.229,0.0083,0.008,0.009,25.34,25.34,25.35,0.929,0.927,0.933,0.97,0.97,0.97,0.901,0.899,0.905,29.46,28.33,31.83,28.58,27.48,30.87,0,0,0,0,0,0,0.159,0,0.0299,0.28,0.72,0.28,44.9
1322431200000,2011,11,2011,2,9,7,0.118,0.0334,0.0847,5305.13,32.77,32.77,31.58,1,1,1,195.2,190.8,198.9,140.1,135.8,55.14,50,59,0,0,0,0.282,0.256,0.303,140.1,135.8,145.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0951,0.097,0.00766,0.0073,0.00809,0.0003,0.00029,0.00032,0.235,0.228,0.243,0.0092,0.0089,0.0095,25.36,25.35,25.36,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.55,31.52,33.78,31.58,30.57,32.77,0,0,0,0,0,0,0.175,0,0.0333,0.28,0.72,0.28,45
1323036000000,2011,12,2011,3,10,7,0.127,0.0357,0.0917,5753.68,36,36,34.25,1,1,1,210.7,204.2,218.4,151.7,145.2,59,59,59,0,0,0,0.28,0.27,0.289,151.7,145.2,159.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0984,0.103,0.00864,0.00809,0.0093,0.00034,0.00032,0.00036,0.257,0.245,0.27,0.01,0.0096,0.011,25.28,25.22,25.33,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.908,0.913,35.31,33.77,37.11,34.25,32.76,36,0,0,0,0,0,0,0.19,0,0.0353,0.28,0.72,0.28,45.3
1323640800000,2011,12,2011,3,11,7,0.138,0.0357,0.103,6488.34,39.72,39.72,38.62,1,1,1,229,221.4,233.4,170,162.4,59,59,59,0,0,0,0.258,0.253,0.267,170,162.4,174.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.0102,0.00955,0.0106,0.0004,0.00038,0.00042,0.289,0.276,0.297,0.011,0.011,0.012,25.14,25.1,25.2,0.945,0.943,0.946,0.975,0.971,0.977,0.922,0.916,0.925,39.6,37.82,40.64,38.62,36.74,39.72,0,0,0,0,0,0,0.215,0,0.035,0.26,0.75,0.25,47
1324245600000,2011,12,2011,3,12,7,0.144,0.0357,0.109,6899.67,41.58,41.58,41.07,1,1,1,238.9,235.9,241.1,179.9,176.9,59,59,59,0,0,0,0.247,0.245,0.25,179.9,176.9,182.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.111,0.11,0.111,0.011,0.0108,0.0112,0.00044,0.00042,0.00044,0.307,0.302,0.311,0.012,0.012,0.012,25.06,25.04,25.08,0.948,0.947,0.949,0.98,0.979,0.98,0.929,0.927,0.93,41.92,41.21,42.43,41.07,40.33,41.58,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.9
1324850400000,2011,12,2011,3,13,7,0.144,0.0369,0.107,6782.54,41.52,41.52,40.37,1,1,1,238.1,233.9,241.6,177.1,168.6,61,59,73,0,0,0,0.256,0.245,0.302,177.1,168.6,181.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.108,0.111,0.0108,0.0101,0.0112,0.00043,0.0004,0.00044,0.302,0.289,0.31,0.012,0.011,0.012,25.07,25.04,25.1,0.947,0.945,0.949,0.979,0.974,0.98,0.927,0.92,0.93,41.26,39.15,42.37,40.37,38.14,41.52,0,0,0,0,0,0,0.224,0,0.037,0.26,0.74,0.26,47.1
1325455200000,2012,1,2011,4,14,7,0.147,0.0442,0.103,6475.9,39.43,39.43,38.55,1,1,1,243.3,241.1,246.8,170.3,168.1,73,73,73,0,0,0,0.3,0.296,0.303,170.3,168.1,173.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.108,0.11,0.0102,0.01,0.0105,0.0004,0.0004,0.00042,0.292,0.288,0.298,0.012,0.011,0.012,25.05,25.02,25.07,0.945,0.945,0.946,0.975,0.974,0.977,0.922,0.92,0.924,39.53,39.02,40.36,38.55,38.01,39.43,0,0,0,0,0,0,0.214,0,0.044,0.3,0.7,0.3,44.1
1326060000000,2012,1,2011,4,15,7,0.155,0.0442,0.111,7002.63,43.92,43.92,41.68,1,1,1,256.1,248.7,265.7,183.1,175.7,73,73,73,8.12e-15,0,2.842e-14,0.285,0.275,0.294,183.1,175.7,192.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.117,0.0113,0.0107,0.0121,0.00045,0.00042,0.00048,0.315,0.301,0.332,0.012,0.012,0.013,24.96,24.91,25.01,0.949,0.947,0.952,0.979,0.978,0.98,0.93,0.926,0.933,42.55,40.81,44.82,41.68,39.9,43.92,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
1326664800000,2012,1,2011,4,16,7,0.169,0.0442,0.125,7884.78,48.2,48.2,46.93,1,1,1,279.1,269.8,285.6,206.1,196.8,73,73,73,-1.218e-14,-2.842e-14,0,0.262,0.256,0.271,206.1,196.8,212.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.118,0.124,0.0133,0.0125,0.0138,0.00053,0.00049,0.00055,0.356,0.339,0.367,0.014,0.013,0.015,24.83,24.79,24.88,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.96,45.79,49.47,46.93,44.88,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.7
1327269600000,2012,1,2011,4,17,7,0.182,0.0442,0.138,8413.98,54.41,54.41,50.08,2,1,1.4285714285714286,301.6,288.6,322,228.6,215.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.242,0.227,0.253,228.6,215.6,249,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.125,0.137,0.0152,0.0141,0.0169,0.00061,0.00056,0.00068,0.326,0.247,0.391,0.013,0.0098,0.016,24.76,24.71,24.82,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,40.77,26.22,52.48,38.81,25.43,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,46.2
1327874400000,2012,1,2011,4,18,7,0.211,0.0493,0.161,9771.05,62.27,62.27,58.16,2,2,2,348.3,328.3,370.9,266.8,255.3,81.57,73,85,4.06e-15,0,2.842e-14,0.234,0.22,0.249,266.8,255.3,285.9,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.139,0.151,0.0249,0.0195,0.034,0.001,0.00078,0.0014,0.291,0.273,0.32,0.012,0.011,0.013,24.57,24.42,24.69,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.98,28.75,32.1,29.08,27.88,31.13,0,0,0,0,0,0,0.323,0,0.05,0.23,0.76,0.24,46.3
1328479200000,2012,2,2011,5,19,7,0.244,0.0514,0.193,11635.2,73.09,73.09,69.26,2,2,2,403.7,380.5,421.5,318.7,295.5,85,85,85,0,0,0,0.211,0.202,0.223,318.7,295.5,336.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.154,0.169,0.0494,0.0385,0.0578,0.002,0.0016,0.0024,0.37,0.335,0.396,0.015,0.014,0.016,24.22,24.11,24.36,0.943,0.939,0.946,0.97,0.97,0.971,0.915,0.911,0.919,35.69,33.16,37.64,34.63,32.17,36.55,0,0,0,0,0,0,0.385,0,0.051,0.21,0.79,0.21,47.7
1329084000000,2012,2,2011,5,20,7,0.265,0.0514,0.214,12914,79.54,79.54,76.87,2,2,2,438,425.6,449.7,353,340.6,85,85,85,0,0,0,0.194,0.189,0.2,353,340.6,364.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.175,0.17,0.179,0.0656,0.0598,0.0711,0.0027,0.0024,0.0029,0.421,0.402,0.439,0.017,0.016,0.018,24.01,23.94,24.08,0.949,0.947,0.95,0.975,0.972,0.977,0.925,0.92,0.929,39.43,38.09,40.68,38.43,37.02,39.77,0,0,0,0,0,0,0.427,0,0.051,0.19,0.81,0.19,48.7
1329688800000,2012,2,2011,5,21,7,0.273,0.0514,0.222,13436.9,80.35,80.35,79.98,2,2,2,451.6,449.4,453.3,366.6,364.4,85,85,85,0,0,0,0.188,0.188,0.189,366.6,364.4,368.3,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.179,0.179,0.18,0.0721,0.071,0.0728,0.003,0.0029,0.003,0.441,0.438,0.444,0.018,0.018,0.018,23.93,23.92,23.94,0.951,0.95,0.951,0.978,0.977,0.978,0.93,0.929,0.93,40.89,40.65,41.06,39.99,39.74,40.17,0,0,0,0,0,0,0.444,0,0.051,0.19,0.81,0.19,49.2
1330293600000,2012,2,2011,5,22,7,0.287,0.059,0.228,13788.3,84.72,84.72,82.07,2,2,2,474.7,456.3,497.3,377.1,365.4,97.57,85,107,0,0,0,0.205,0.182,0.227,377.1,365.4,390.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.185,0.181,0.191,0.077,0.0715,0.0832,0.0032,0.0029,0.0034,0.459,0.443,0.48,0.019,0.018,0.02,23.81,23.68,23.9,0.952,0.95,0.954,0.979,0.977,0.98,0.932,0.929,0.935,41.9,40.58,43.22,41.04,39.66,42.36,0,0,0,0,0,0,0.456,0,0.059,0.21,0.79,0.21,48
1330898400000,2012,3,2011,6,23,7,0.33,0.0647,0.265,15601.2,96.4,96.4,92.86,2,2,2,545.3,505.2,586.7,438.3,398.2,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.197,0.182,0.212,438.3,398.2,479.7,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.209,0.194,0.228,0.106,0.087,0.125,0.0044,0.0036,0.0053,0.553,0.492,0.619,0.023,0.02,0.026,23.39,23.14,23.63,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.07,44.06,52.04,46.43,43.18,48.2,0,0,0,0,0,0,0.516,0,0.065,0.2,0.8,0.2,47.3
1331503200000,2012,3,2011,6,24,7,0.382,0.0647,0.317,18286.7,116.1,116.1,108.8,3,3,3,630.8,595.7,666.8,523.8,488.7,107,107,107,0,-5.684e-14,5.684e-14,0.17,0.16,0.18,523.8,488.7,559.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.253,0.233,0.273,0.151,0.13,0.175,0.0064,0.0055,0.0075,0.582,0.525,0.642,0.025,0.022,0.027,22.99,22.79,23.19,0.948,0.945,0.951,0.972,0.97,0.975,0.922,0.917,0.928,37.34,35.02,39.68,36.28,33.97,38.7,0,0,0,0,0,0,0.605,0,0.065,0.17,0.83,0.17,47.9
1332108000000,2012,3,2011,6,25,7,0.416,0.0647,0.351,20224.6,123.1,123.1,120.4,3,3,3,687.8,672,701,580.8,565,107,107,107,0,0,0,0.156,0.153,0.159,580.8,565,594,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.285,0.276,0.292,0.189,0.178,0.198,0.0081,0.0076,0.0085,0.678,0.651,0.7,0.029,0.028,0.03,22.67,22.6,22.76,0.953,0.952,0.954,0.978,0.976,0.98,0.932,0.929,0.935,41.02,40.01,41.86,40.13,39.06,41.02,0,0,0,0,0,0,0.669,0,0.065,0.16,0.84,0.16,48.6
1332712800000,2012,3,2011,6,26,7,0.437,0.0663,0.37,21227.5,129,129,126.4,3,3,3,722.1,704,739.5,612.5,597,109.6,107,125,0,0,0,0.152,0.146,0.169,612.5,597,626.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.304,0.294,0.311,0.21,0.2,0.22,0.0091,0.0086,0.0095,0.732,0.705,0.755,0.032,0.03,0.033,22.48,22.4,22.58,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.98,42.05,43.87,42.12,41.2,42.99,0,0,0,0,0,0,0.702,0,0.067,0.15,0.85,0.15,48.6
1333317600000,2012,4,2011,7,27,7,0.455,0.0756,0.379,21583.3,130.7,130.7,128.5,3,3,3,751.5,742,763.9,626.5,617,125,125,125,0,0,0,0.166,0.164,0.168,626.5,617,638.9,990,990,990,966.9,966.9,967,23.1,23,23.1,0.316,0.31,0.323,0.219,0.213,0.228,0.0095,0.0092,0.0099,0.759,0.743,0.78,0.033,0.032,0.034,22.33,22.26,22.39,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.7,43.12,44.44,42.82,42.26,43.55,0,0,0,0,0,0,0.714,0,0.076,0.17,0.83,0.17,47.4
1333922400000,2012,4,2011,7,28,7,0.474,0.0756,0.399,22538.8,137.7,137.7,134.2,3,3,3,783.9,770.2,804.6,658.9,645.2,125,125,125,0,0,0,0.159,0.155,0.162,658.9,645.2,679.6,990,990,990,967,967,967.1,23,22.9,23,0.334,0.326,0.346,0.241,0.232,0.255,0.011,0.01,0.011,0.814,0.791,0.849,0.035,0.034,0.037,22.15,22.03,22.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.63,44.82,46.84,44.72,43.92,45.91,0,0,0,0,0,0,0.745,0,0.075,0.16,0.84,0.16,47.6
1334527200000,2012,4,2011,7,29,7,0.496,0.0756,0.421,23580.5,141.2,141.2,140.4,3,3,3,820.5,813.1,825.7,695.5,688.1,125,125,125,0,0,0,0.152,0.151,0.154,695.5,688.1,700.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.355,0.351,0.358,0.266,0.261,0.269,0.012,0.011,0.012,0.876,0.863,0.885,0.038,0.038,0.039,21.94,21.91,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.74,47.33,48.03,46.79,46.38,47.07,0,0,0,0,0,0,0.78,0,0.075,0.15,0.85,0.15,47.5
1335132000000,2012,4,2011,7,30,7,0.475,0.0756,0.4,22598.1,138.9,138.9,134.5,3,3,3,786,757.6,811.4,661,632.6,125,125,125,0,0,0,0.159,0.154,0.165,661,632.6,686.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.335,0.319,0.35,0.243,0.224,0.26,0.011,0.0097,0.011,0.818,0.77,0.86,0.036,0.033,0.038,22.14,21.99,22.3,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.75,44.07,47.23,44.84,43.18,46.28,0,0,0,0,0,0,0.747,0,0.075,0.16,0.84,0.16,47.6
1335736800000,2012,4,2011,7,31,7,0.423,0.087,0.336,19212.6,126.9,126.9,114.4,3,3,3,699.5,657.2,742.5,555.6,510.2,143.9,125,147,0,0,0,0.206,0.168,0.224,555.6,510.2,617.5,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.276,0.25,0.31,0.172,0.142,0.214,0.0074,0.006,0.0092,0.64,0.564,0.744,0.027,0.024,0.032,22.66,22.39,22.91,0.951,0.947,0.955,0.974,0.97,0.98,0.926,0.919,0.936,39.13,36.19,43.16,38.12,35.11,42.29,0,0,0,0,0,0,0.635,0,0.087,0.21,0.79,0.21,45.4
1336341600000,2012,5,2011,8,32,7,0.366,0.0889,0.277,16060.5,102.6,102.6,95.6,3,2,2.142857142857143,604.6,567.8,643.3,457.6,420.8,147,147,147,1.624e-14,-5.684e-14,5.684e-14,0.244,0.229,0.259,457.6,420.8,496.3,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.221,0.205,0.242,0.115,0.0976,0.133,0.0049,0.0041,0.0057,0.572,0.529,0.629,0.024,0.022,0.027,23.11,22.95,23.32,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.01,35.27,51.91,45.36,34.22,48.2,0,0,0,0,0,0,0.531,0,0.089,0.24,0.76,0.24,43.9
1336946400000,2012,5,2011,8,33,7,0.317,0.0889,0.229,13659.2,87.85,87.85,81.3,2,2,2,524.9,495.4,556.1,377.9,348.4,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.28,0.264,0.297,377.9,348.4,409.1,990,990,990,966,965.8,966.1,24,23.9,24.2,0.19,0.179,0.201,0.0773,0.0634,0.0921,0.0032,0.0026,0.0039,0.465,0.42,0.511,0.019,0.017,0.021,23.57,23.39,23.75,0.952,0.948,0.955,0.978,0.973,0.98,0.931,0.922,0.936,41.57,38.47,44.82,40.65,37.42,43.92,0,0,0,0,0,0,0.452,0,0.088,0.28,0.72,0.28,43.1
1337551200000,2012,5,2011,8,34,7,0.279,0.0889,0.19,11359.9,72.69,72.69,67.62,2,2,2,461.7,438.8,485.8,314.7,291.8,147,147,147,0,0,0,0.319,0.303,0.335,314.7,291.8,338.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.167,0.159,0.176,0.0475,0.0367,0.0589,0.002,0.0015,0.0024,0.37,0.335,0.406,0.015,0.014,0.017,23.95,23.81,24.09,0.943,0.939,0.947,0.97,0.97,0.971,0.915,0.911,0.919,34.85,32.36,37.45,33.81,31.39,36.34,0,0,0,0,0,0,0.376,0,0.089,0.32,0.68,0.32,40.7
1338156000000,2012,5,2011,8,35,7,0.249,0.0816,0.167,10022.2,61.89,61.89,59.66,2,2,2,411.6,393.1,431.4,276.6,264.4,135,119,147,0,0,0,0.327,0.294,0.357,276.6,264.4,286.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.153,0.15,0.157,0.0295,0.0238,0.0341,0.0012,0.00097,0.0014,0.312,0.294,0.326,0.013,0.012,0.013,24.24,24.13,24.33,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,30.75,29.34,31.9,29.83,28.46,30.94,0,0,0,0,0,0,0.331,0,0.082,0.33,0.67,0.33,40.2
1338760800000,2012,6,2011,9,36,7,0.225,0.072,0.153,9209.08,58.07,58.07,54.82,2,2,2,372.3,357.3,387.4,253.3,238.3,119,119,119,0,-2.842e-14,2.842e-14,0.32,0.307,0.333,253.3,238.3,268.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.139,0.15,0.0197,0.016,0.0257,0.0008,0.00064,0.001,0.278,0.258,0.299,0.011,0.01,0.012,24.46,24.36,24.56,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.26,26.56,29.93,27.41,25.76,29.03,0,0,0,0,0,0,0.305,0,0.072,0.32,0.68,0.32,40.9
1339365600000,2012,6,2011,9,37,7,0.205,0.072,0.134,8122.92,50.5,50.5,48.35,2,1,1.1428571428571428,339.8,327.5,352.6,220.8,208.5,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.35,0.337,0.363,220.8,208.5,233.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.137,0.0145,0.0135,0.0156,0.00058,0.00054,0.00063,0.365,0.253,0.403,0.015,0.01,0.016,24.54,24.46,24.6,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,46.89,26.03,52.64,44.74,25.25,48.2,0,0,0,0,0,0,0.269,0,0.071,0.35,0.65,0.35,39.6
1339970400000,2012,6,2011,9,38,7,0.189,0.072,0.117,7341.54,46.22,46.22,43.7,1,1,1,312.2,301.5,323.4,193.2,182.5,119,119,119,0,-2.842e-14,2.842e-14,0.381,0.368,0.395,193.2,182.5,204.4,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0122,0.0113,0.0131,0.00049,0.00045,0.00053,0.339,0.319,0.359,0.014,0.013,0.014,24.7,24.62,24.77,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.936,44.59,42.09,47.16,43.7,41.25,46.22,0,0,0,0,0,0,0.243,0,0.072,0.38,0.62,0.38,38.8
1340575200000,2012,6,2011,9,39,7,0.175,0.071,0.104,6520.62,40.66,40.66,38.81,1,1,1,290,281,299,172.6,165,117.4,108,119,-1.218e-14,-2.842e-14,0,0.405,0.384,0.419,172.6,165,180,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.118,0.0104,0.00977,0.0111,0.00041,0.00039,0.00044,0.302,0.288,0.315,0.012,0.011,0.013,24.84,24.79,24.88,0.946,0.944,0.949,0.976,0.972,0.979,0.923,0.917,0.929,39.78,38,41.52,38.81,36.92,40.66,0,0,0,0,0,0,0.216,0,0.071,0.41,0.59,0.41,37.3
1341180000000,2012,7,2011,10,40,7,0.163,0.0653,0.0974,6059.42,38.23,38.23,36.07,1,1,1,269,260.5,278,161,152.5,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.402,0.389,0.415,161,152.5,170,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.114,0.00944,0.00871,0.0102,0.00037,0.00034,0.0004,0.28,0.264,0.296,0.011,0.01,0.012,24.94,24.89,24.99,0.943,0.94,0.945,0.971,0.97,0.974,0.916,0.912,0.921,37.13,35.13,39.23,36.07,34.08,38.23,0,0,0,0,0,0,0.2,0,0.0656,0.4,0.6,0.4,37.2
1341784800000,2012,7,2011,10,41,7,0.152,0.0653,0.0863,5346.14,33.52,33.52,31.82,1,1,1,250.6,243.3,258,142.6,135.3,108,108,108,-4.06e-15,-2.842e-14,0,0.431,0.419,0.444,142.6,135.3,150,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00787,0.00725,0.0085,0.00031,0.00029,0.00034,0.247,0.234,0.26,0.0098,0.0092,0.01,25.05,25.01,25.11,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.81,31.07,34.56,31.82,30.14,33.52,0,0,0,0,0,0,0.177,0,0.0657,0.43,0.57,0.43,35.2
1342389600000,2012,7,2011,10,42,7,0.142,0.0653,0.0771,4767.61,29.58,29.58,28.38,1,1,1,235.5,229.8,240.8,127.5,121.8,108,108,108,2.03e-15,0,1.421e-14,0.459,0.449,0.47,127.5,121.8,132.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0965,0.1,0.00659,0.00611,0.00704,0.00026,0.00024,0.00028,0.22,0.21,0.229,0.0087,0.0082,0.009,25.17,25.13,25.21,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.26,27.91,30.49,28.38,27.08,29.58,0,0,0,0,0,0,0.158,0,0.0649,0.46,0.54,0.46,33.6
1342994400000,2012,7,2011,10,43,7,0.134,0.0653,0.0691,4248.72,26.63,26.63,25.29,1,1,1,222.2,216.4,227.9,114.2,108.5,108,108,108,0,-1.421e-14,1.421e-14,0.486,0.474,0.499,114.2,108.5,119.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0938,0.0918,0.0959,0.00546,0.00497,0.00594,0.00021,0.00019,0.00023,0.196,0.186,0.206,0.0077,0.0073,0.0081,25.27,25.23,25.32,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,26.07,24.69,27.45,25.29,23.95,26.63,0,0,0,0,0,0,0.141,0,0.0649,0.49,0.52,0.48,31.7
1343599200000,2012,7,2011,10,44,7,0.125,0.0588,0.0666,2952.82,26.2,26.2,17.58,1,1,1,207.5,199.8,214.5,110.2,104.6,97.29,93,108,0,-1.421e-14,1.421e-14,0.469,0.441,0.508,110.2,104.6,117.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0894,0.0933,0.00512,0.00464,0.00576,0.0002,0.00018,0.00023,0.188,0.179,0.2,0.0073,0.007,0.0079,25.37,25.33,25.42,0.656,0,0.923,0.693,0,0.97,0.636,0,0.896,18.12,0,27.01,17.58,0,26.2,0,2,0,0,0.286,0,0.0976,0.286,0.0584,0.47,0.53,0.47,23.6
1344204000000,2012,8,2011,11,45,7,0.116,0.0562,0.0596,0,0,0,0,1,1,1,191.5,185.8,197.3,98.49,92.83,93,93,93,6.09e-15,0,1.421e-14,0.486,0.471,0.5,98.49,92.83,104.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0845,0.0886,0.00412,0.00364,0.00462,0.00016,0.00014,0.00018,0.166,0.156,0.177,0.0065,0.0061,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.51,0.49,0
1344808800000,2012,8,2011,11,46,7,0.108,0.0562,0.0517,0,0,0,0,1,1,1,178.4,173.5,183.9,85.41,80.52,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.522,0.506,0.536,85.41,80.52,90.91,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0819,0.0802,0.0839,0.00301,0.00259,0.00348,0.00012,0.0001,0.00014,0.143,0.134,0.153,0.0056,0.0052,0.006,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.52,0.48,0.52,0
1345413600000,2012,8,2011,11,47,7,0.102,0.0562,0.0454,0,0,0,0,1,1,1,168.1,163.9,172.2,75.06,70.95,93,93,93,-6.09e-15,-1.421e-14,0,0.554,0.54,0.567,75.06,70.95,79.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0768,0.0797,0.00213,0.00178,0.00248,0.000083,0.00007,0.000097,0.124,0.117,0.132,0.0049,0.0046,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.55,0.45,0.55,0
1346018400000,2012,8,2011,11,48,7,0.0957,0.0526,0.0431,878.965,18.63,18.63,5.232,1,1,1,158.3,152.7,162.6,71.25,64.12,87,72,93,4.06e-15,0,1.421e-14,0.549,0.462,0.592,71.25,64.12,83.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0744,0.0792,0.00181,0.0012,0.00287,0.000071,0.000047,0.00011,0.117,0.105,0.138,0.0046,0.0041,0.0054,25.4,25.37,25.41,0.266,0,0.933,0.275,0,0.962,0.256,0,0.896,5.444,0,19.37,5.232,0,18.63,0,5,0,0,0.714,0,0.0291,0.714,0.0526,0.55,0.45,0.55,9.18
1346623200000,2012,9,2011,12,49,7,0.0871,0.0435,0.0435,2660.71,17.49,17.49,15.84,1,1,1,144,138.3,150.3,71.99,66.25,72,72,72,6.09e-15,0,1.421e-14,0.5,0.479,0.521,71.99,66.25,78.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.073,0.0773,0.00187,0.00138,0.0024,0.000073,0.000054,0.000094,0.117,0.106,0.128,0.0046,0.0042,0.005,25.38,25.37,25.39,0.92,0.892,0.939,0.96,0.96,0.96,0.883,0.857,0.901,16.5,14.72,18.22,15.84,14.13,17.49,0,0,0,0,0,0,0.088,0,0.0436,0.5,0.5,0.5,30.5
1347228000000,2012,9,2011,12,50,7,0.0795,0.0435,0.0359,325.56,13.56,13.56,1.938,1,1,1,131.4,127,136.3,59.38,55.04,72,72,72,-3.045e-15,-1.421e-14,7.105e-15,0.548,0.528,0.567,59.38,55.04,64.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0724,0.000797,0.000428,0.00122,0.000031,0.000017,0.000048,0.0946,0.0881,0.103,0.0037,0.0035,0.004,25.41,25.4,25.41,0.126,0,0.882,0.137,0,0.96,0.121,0,0.846,2.019,0,14.13,1.938,0,13.56,0,6,0,0,0.857,0,0.0108,0.857,0.0436,0.55,0.45,0.55,4.1
1347832800000,2012,9,2011,12,51,7,0.0735,0.0435,0.0136,0,0,0,0,1,0,0.42857142857142855,121.6,117.5,125.7,49.57,45.47,72,72,72,27.15,0,49.57,0.593,0.573,0.613,22.42,0,53.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000084,0,0.000312,0.0000033,0,0.000012,0.0765,0.0708,0.0861,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0599,0.59,0.19,0.81,0
1348437600000,2012,9,2011,12,52,7,0.0694,0.0435,0,0,0,0,0,0,0,0,114.8,112.8,117.2,42.81,40.82,72,72,72,42.81,40.82,45.2,0.627,0.614,0.638,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0694,0.63,0,1,0
1349042400000,2012,10,2012,1,1,7,0.0666,0.0314,0.0351,0,0,0,0,1,1,1,110.1,107.6,112.5,58.09,55.63,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.472,0.462,0.483,58.09,55.63,60.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000688,0.000479,0.000897,0.000027,0.000019,0.000035,0.0924,0.0889,0.096,0.0036,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
1349647200000,2012,10,2012,1,2,7,0.0662,0.0314,0.0348,0,0,0,0,1,1,1,109.5,106.8,113.9,57.5,54.81,52,52,52,-2.03e-15,-7.105e-15,0,0.475,0.457,0.487,57.5,54.81,61.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000638,0.000409,0.00101,0.000025,0.000016,0.00004,0.0916,0.0877,0.0979,0.0036,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1350252000000,2012,10,2012,1,3,7,0.067,0.0314,0.0355,0,0,0,0,1,1,1,110.7,109.5,112.5,58.71,57.54,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.47,0.462,0.475,58.71,57.54,60.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00074,0.000641,0.000897,0.000029,0.000025,0.000035,0.0933,0.0916,0.096,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
1350856800000,2012,10,2012,1,4,7,0.068,0.0314,0.0366,0,0,0,0,1,1,1,112.5,110.6,114.2,60.47,58.63,52,52,52,2.03e-15,-7.105e-15,7.105e-15,0.462,0.455,0.47,60.47,58.63,62.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00089,0.000734,0.00104,0.000035,0.000029,0.000041,0.0958,0.0932,0.0983,0.0038,0.0037,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.46,0.54,0.46,0
1351461600000,2012,10,2012,1,5,7,0.0667,0.0308,0.0359,0,0,0,0,1,1,1,110.2,107.6,112.5,59.39,55.63,50.86,50,52,-2.03e-15,-7.105e-15,7.105e-15,0.461,0.444,0.483,59.39,55.63,62.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000798,0.000479,0.00107,0.000031,0.000019,0.000042,0.0943,0.0889,0.0988,0.0037,0.0035,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0308,0.46,0.54,0.46,0
1352066400000,2012,11,2012,2,6,7,0.0685,0.0302,0.0383,698.318,14.76,14.76,4.157,1,1,1,113.3,110.9,118.3,63.33,60.91,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.442,0.423,0.451,63.33,60.91,68.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00113,0.000927,0.00155,0.000044,0.000036,0.000061,0.1,0.0965,0.107,0.0039,0.0038,0.0042,25.4,25.39,25.4,0.257,0,0.904,0.274,0,0.96,0.247,0,0.868,4.33,0,15.37,4.157,0,14.76,0,5,0,0,0.714,0,0.0231,0.714,0.0302,0.44,0.56,0.44,10.2
1352671200000,2012,11,2012,2,7,7,0.071,0.0302,0.0408,2435.56,15.34,15.34,14.5,1,1,1,117.4,116.1,120.2,67.43,66.1,50,50,50,0,0,0,0.426,0.416,0.431,67.43,66.1,70.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00148,0.00137,0.00172,0.000058,0.000054,0.000067,0.106,0.104,0.11,0.0042,0.0041,0.0043,25.39,25.39,25.4,0.899,0.892,0.914,0.96,0.96,0.96,0.863,0.856,0.878,15.1,14.68,15.98,14.5,14.09,15.34,0,0,0,0,0,0,0.0805,0,0.0302,0.43,0.57,0.43,34.3
1353276000000,2012,11,2012,2,8,7,0.073,0.0302,0.0428,2602,17.26,17.26,15.49,1,1,1,120.8,118.6,127,70.75,68.56,50,50,50,0,0,0,0.415,0.394,0.422,70.75,68.56,77.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.073,0.00176,0.00158,0.0023,0.000069,0.000062,0.00009,0.111,0.107,0.122,0.0044,0.0042,0.0048,25.39,25.38,25.39,0.915,0.905,0.938,0.96,0.96,0.96,0.879,0.869,0.9,16.13,15.46,17.98,15.49,14.84,17.26,0,0,0,0,0,0,0.086,0,0.0302,0.41,0.59,0.41,35.6
1353880800000,2012,11,2012,2,9,7,0.0854,0.0318,0.0536,3295.22,20.98,20.98,19.61,1,1,1,141.3,131.1,150.3,88.69,81.14,52.57,50,59,0,-1.421e-14,1.421e-14,0.372,0.344,0.395,88.69,81.14,95.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0744,0.0794,0.00329,0.00265,0.00386,0.00013,0.0001,0.00015,0.143,0.129,0.155,0.0056,0.0051,0.0061,25.36,25.35,25.37,0.923,0.916,0.932,0.964,0.96,0.967,0.89,0.885,0.895,20.35,18.82,21.7,19.61,18.07,20.98,0,0,0,0,0,0,0.109,0,0.0318,0.37,0.63,0.37,38.6
