datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1540159200000,2018,10,2018,1,4,7,0.126,0.0587,0.0678,3610.92,26.2,26.2,21.49,1,1,1,209.1,203.3,214.8,112.1,106.3,97,97,97,6.09e-15,0,1.421e-14,0.464,0.452,0.477,112.1,106.3,117.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0889,0.093,0.00528,0.00479,0.00576,0.00021,0.00019,0.00023,0.19,0.18,0.2,0.0074,0.007,0.0079,25.36,25.31,25.4,0.789,0,0.924,0.831,0,0.97,0.765,0,0.896,22.16,0,27.01,21.49,0,26.2,0,1,0,0,0.143,0,0.119,0.143,0.0582,0.47,0.54,0.46,28.7
1540764000000,2018,10,2018,1,5,7,0.12,0.0573,0.0629,0,0,0,0,1,1,1,198.6,196.8,201.4,103.9,100.6,94.71,93,97,2.03e-15,-1.421e-14,1.421e-14,0.477,0.466,0.491,103.9,100.6,106.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0869,0.0887,0.00458,0.0043,0.00483,0.00018,0.00017,0.00019,0.175,0.17,0.18,0.0068,0.0066,0.007,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0571,0.48,0.52,0.48,0
1541368800000,2018,11,2018,2,6,7,0.124,0.054,0.0696,3719.39,30.8,30.8,22.14,1,1,1,204.3,201.7,206.6,115,108.7,89.29,67,93,2.03e-15,-1.421e-14,1.421e-14,0.437,0.329,0.461,115,108.7,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0894,0.0962,0.00553,0.00499,0.00738,0.00022,0.00019,0.00029,0.195,0.184,0.231,0.0076,0.0072,0.009,25.38,25.35,25.41,0.79,0,0.933,0.831,0,0.97,0.766,0,0.905,22.82,0,31.75,22.14,0,30.8,0,1,0,0,0.143,0,0.123,0.143,0.0544,0.44,0.56,0.44,30
1541973600000,2018,11,2018,2,7,7,0.123,0.0405,0.0824,5147.02,31.05,31.05,30.64,1,1,1,203.2,200.9,205,136.2,133.9,67,67,67,0,0,0,0.33,0.327,0.334,136.2,133.9,138,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0951,0.0966,0.00732,0.00713,0.00748,0.00029,0.00028,0.00029,0.23,0.225,0.233,0.009,0.0088,0.0091,25.35,25.34,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.58,31.04,32.01,30.64,30.11,31.05,0,0,0,0,0,0,0.17,0,0.0406,0.33,0.67,0.33,41.8
1542578400000,2018,11,2018,2,8,7,0.122,0.0332,0.0884,5550.75,34.83,34.83,33.04,1,1,1,201.1,199.5,203.9,146.2,133.9,54.86,50,67,0,0,0,0.273,0.245,0.334,146.2,133.9,153.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.098,0.0951,0.1,0.00818,0.00713,0.00883,0.00032,0.00028,0.00035,0.246,0.225,0.259,0.0096,0.0088,0.01,25.35,25.32,25.37,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.911,34.06,31.04,35.9,33.04,30.11,34.83,0,0,0,0,0,0,0.184,0,0.0336,0.27,0.72,0.28,45.5
1543183200000,2018,11,2018,2,9,7,0.127,0.0318,0.095,5967.72,36.34,36.34,35.52,1,1,1,209.6,205.8,213.4,157,152.5,52.57,50,59,0,0,0,0.251,0.238,0.279,157,152.5,160.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.102,0.0091,0.00872,0.00939,0.00036,0.00034,0.00037,0.265,0.258,0.271,0.01,0.01,0.011,25.28,25.26,25.3,0.941,0.939,0.942,0.97,0.97,0.971,0.913,0.911,0.914,36.62,35.51,37.44,35.52,34.45,36.34,0,0,0,0,0,0,0.197,0,0.032,0.25,0.75,0.25,47
1543788000000,2018,12,2018,3,10,7,0.135,0.0357,0.0995,6262.43,38.9,38.9,37.28,1,1,1,223.5,215.4,230.1,164.5,156.4,59,59,59,0,0,0,0.264,0.256,0.274,164.5,156.4,171.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00973,0.00904,0.0103,0.00038,0.00035,0.00041,0.28,0.265,0.291,0.011,0.01,0.011,25.18,25.13,25.24,0.943,0.941,0.945,0.973,0.97,0.976,0.917,0.912,0.922,38.32,36.41,39.87,37.28,35.32,38.9,0,0,0,0,0,0,0.207,0,0.0355,0.26,0.74,0.26,46.4
1544392800000,2018,12,2018,3,11,7,0.135,0.0357,0.0995,6258.99,38.56,38.56,37.26,1,1,1,223.5,219.5,228.8,164.5,160.5,59,59,59,0,0,0,0.264,0.258,0.269,164.5,160.5,169.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.107,0.00973,0.00939,0.0102,0.00038,0.00037,0.0004,0.28,0.272,0.289,0.011,0.011,0.011,25.18,25.14,25.21,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.921,38.31,37.37,39.55,37.26,36.26,38.56,0,0,0,0,0,0,0.207,0,0.0355,0.26,0.74,0.26,46.4
1544997600000,2018,12,2018,3,12,7,0.132,0.0357,0.0961,6033.86,36.33,36.33,35.92,1,1,1,218,215.9,219.7,159,156.9,59,59,59,0,0,0,0.271,0.268,0.273,159,156.9,160.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.103,0.104,0.00926,0.00909,0.00941,0.00036,0.00036,0.00037,0.27,0.266,0.273,0.011,0.01,0.011,25.22,25.21,25.24,0.941,0.941,0.942,0.97,0.97,0.971,0.913,0.913,0.914,37.02,36.54,37.44,35.92,35.44,36.33,0,0,0,0,0,0,0.2,0,0.0359,0.27,0.73,0.27,45.7
1545602400000,2018,12,2018,3,13,7,0.135,0.0357,0.0991,6233.15,38.56,38.56,37.1,1,1,1,222.9,218.6,228.8,163.9,159.6,59,59,59,0,0,0,0.265,0.258,0.27,163.9,159.6,169.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.107,0.00968,0.00932,0.0102,0.00038,0.00037,0.0004,0.278,0.271,0.289,0.011,0.011,0.011,25.18,25.14,25.22,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.913,0.921,38.17,37.18,39.55,37.1,36.06,38.56,0,0,0,0,0,0,0.206,0,0.0359,0.26,0.73,0.27,46.2
1546207200000,2018,12,2018,3,14,7,0.141,0.0429,0.0982,6152.72,39.17,39.17,36.62,1,1,1,233.3,230.1,237.2,162.3,157.1,71,59,73,0,0,0,0.304,0.255,0.317,162.3,157.1,172.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00954,0.00911,0.0104,0.00038,0.00036,0.00041,0.277,0.268,0.293,0.011,0.011,0.012,25.12,25.1,25.15,0.943,0.941,0.946,0.972,0.97,0.976,0.916,0.913,0.923,37.7,36.47,40.12,36.62,35.38,39.17,0,0,0,0,0,0,0.203,0,0.0428,0.3,0.7,0.3,43.6
1546812000000,2019,1,2018,4,15,7,0.145,0.0442,0.1,6300.97,38.34,38.34,37.51,1,1,1,239,236.4,242.4,166,163.4,73,73,73,0,0,0,0.306,0.301,0.309,166,163.4,169.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.109,0.00986,0.00964,0.0102,0.00039,0.00038,0.0004,0.284,0.279,0.29,0.011,0.011,0.011,25.08,25.06,25.1,0.944,0.943,0.945,0.973,0.972,0.975,0.918,0.916,0.921,38.55,37.94,39.34,37.51,36.86,38.34,0,0,0,0,0,0,0.208,0,0.045,0.3,0.69,0.31,43.5
1547416800000,2019,1,2018,4,16,7,0.148,0.0442,0.104,6529.34,39.29,39.29,38.87,1,1,1,244.5,243.3,246.3,171.5,170.3,73,73,73,0,0,0,0.298,0.296,0.3,171.5,170.3,173.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.109,0.11,0.0103,0.0102,0.0105,0.00041,0.0004,0.00041,0.294,0.292,0.297,0.012,0.012,0.012,25.04,25.03,25.05,0.946,0.945,0.946,0.976,0.975,0.977,0.923,0.922,0.924,39.83,39.53,40.24,38.87,38.55,39.29,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.1
1548021600000,2019,1,2018,4,17,7,0.154,0.0442,0.11,6968.34,43.22,43.22,41.48,1,1,1,255.2,248.4,262.7,182.2,175.4,73,73,73,8.12e-15,0,2.842e-14,0.286,0.278,0.294,182.2,175.4,189.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.111,0.116,0.0112,0.0107,0.0119,0.00044,0.00042,0.00047,0.313,0.301,0.326,0.012,0.012,0.013,24.97,24.92,25.01,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.34,40.75,44.11,41.48,39.84,43.22,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.2
1548626400000,2019,1,2018,4,18,7,0.174,0.0473,0.127,7933.6,48.2,48.2,47.22,1,1,1,287.4,268.4,305.1,209.3,195.4,78.14,73,85,1.624e-14,0,2.842e-14,0.272,0.253,0.291,209.3,195.4,220.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.118,0.128,0.0135,0.0124,0.0145,0.00054,0.00049,0.00058,0.362,0.337,0.382,0.014,0.013,0.015,24.79,24.69,24.89,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.65,45.47,51.07,47.22,44.56,48.2,0,0,0,0,0,0,0.262,0,0.047,0.27,0.73,0.27,45.6
1549231200000,2019,2,2018,5,19,7,0.2,0.0514,0.148,8945.61,57.42,57.42,53.25,2,1,1.8571428571428572,330.1,311.3,348.5,245.1,226.3,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.258,0.244,0.273,245.1,226.3,263.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.137,0.13,0.143,0.0176,0.015,0.0234,0.00071,0.0006,0.00094,0.284,0.248,0.393,0.011,0.0099,0.016,24.67,24.57,24.76,0.933,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.39,26.22,52.48,30.07,25.44,48.2,0,0,0,0,0,0,0.296,0,0.052,0.26,0.74,0.26,44.7
1549836000000,2019,2,2018,5,20,7,0.23,0.0514,0.179,10800,68.86,68.86,64.29,2,2,2,380.4,355.9,401.8,295.4,270.9,85,85,85,0,0,0,0.224,0.212,0.239,295.4,270.9,316.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.146,0.162,0.0384,0.0269,0.0485,0.0016,0.0011,0.002,0.335,0.298,0.367,0.014,0.012,0.015,24.36,24.22,24.52,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,33.14,30.42,35.49,32.14,29.51,34.43,0,0,0,0,0,0,0.357,0,0.051,0.22,0.78,0.22,47
1550440800000,2019,2,2018,5,21,7,0.266,0.0514,0.214,12973.2,83.06,83.06,77.22,2,2,2,439.6,412.5,465.6,354.6,327.5,85,85,85,0,0,0,0.194,0.183,0.206,354.6,327.5,380.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.166,0.184,0.0664,0.0536,0.0786,0.0027,0.0022,0.0032,0.423,0.383,0.462,0.017,0.016,0.019,24,23.84,24.16,0.949,0.945,0.952,0.975,0.97,0.98,0.925,0.916,0.933,39.59,36.66,42.38,38.61,35.56,41.53,0,0,0,0,0,0,0.429,0,0.052,0.19,0.8,0.2,48.8
1551045600000,2019,2,2018,5,22,7,0.296,0.0571,0.239,14440.9,87.82,87.82,85.96,2,2,2,489.7,471.3,509.6,395.3,386.3,94.43,85,107,0,0,0,0.192,0.174,0.216,395.3,386.3,403.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.191,0.186,0.195,0.0856,0.0813,0.0895,0.0035,0.0033,0.0037,0.486,0.471,0.499,0.02,0.019,0.021,23.71,23.61,23.81,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.86,42.99,44.8,42.98,42.13,43.91,0,0,0,0,0,0,0.478,0,0.057,0.19,0.81,0.19,48.8
1551650400000,2019,3,2018,6,23,7,0.328,0.0647,0.263,15694,96.4,96.4,93.42,2,2,2,542.2,516.4,562.9,435.2,409.4,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.197,0.19,0.207,435.2,409.4,455.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.198,0.214,0.104,0.0922,0.114,0.0044,0.0038,0.0048,0.547,0.509,0.578,0.023,0.021,0.024,23.41,23.29,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.81,45.21,49.86,46.71,44.31,48.2,0,0,0,0,0,0,0.519,0,0.065,0.2,0.8,0.2,47.8
1552255200000,2019,3,2018,6,24,7,0.346,0.0647,0.281,16195.2,96.4,96.4,96.4,2,2,2,571.3,567.5,575.2,464.3,460.6,107,107,107,-1.624e-14,-5.684e-14,5.684e-14,0.187,0.186,0.189,464.3,460.6,468.2,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.219,0.217,0.221,0.118,0.116,0.12,0.005,0.0049,0.005,0.593,0.586,0.6,0.025,0.025,0.025,23.24,23.21,23.26,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.64,50.29,50.99,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,46.8
1552860000000,2019,3,2018,6,25,7,0.335,0.0647,0.27,15998,96.4,96.4,95.23,2,2,2,553.5,536.6,568.4,446.5,429.6,107,107,107,-1.624e-14,-5.684e-14,0,0.193,0.188,0.199,446.5,429.6,461.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.205,0.217,0.11,0.102,0.117,0.0046,0.0042,0.0049,0.565,0.539,0.588,0.024,0.022,0.025,23.34,23.25,23.45,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.94,47.27,50.36,47.61,46.32,48.2,0,0,0,0,0,0,0.529,0,0.065,0.19,0.81,0.19,47.8
1553464800000,2019,3,2018,6,26,7,0.316,0.0647,0.251,15099.3,91.72,91.72,89.88,2,2,2,522.7,517.2,532,415.7,410.2,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.205,0.201,0.207,415.7,410.2,425,990,990,990,966,965.9,966,24,24,24.1,0.2,0.198,0.203,0.0952,0.0926,0.0996,0.004,0.0038,0.0041,0.518,0.51,0.532,0.022,0.021,0.022,23.53,23.47,23.56,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.86,45.3,46.8,44.94,44.39,45.86,0,0,0,0,0,0,0.499,0,0.065,0.2,0.79,0.21,47.8
1554069600000,2019,4,2018,7,27,7,0.315,0.0756,0.24,14394.8,87.54,87.54,85.68,2,2,2,521.5,518.1,530.6,396.5,393.1,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.24,0.236,0.241,396.5,393.1,405.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.196,0.195,0.199,0.0861,0.0845,0.0905,0.0036,0.0035,0.0038,0.492,0.487,0.506,0.02,0.02,0.021,23.56,23.51,23.58,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,43.72,43.36,44.66,42.84,42.5,43.77,0,0,0,0,0,0,0.476,0,0.075,0.24,0.76,0.24,45.7
1554674400000,2019,4,2018,7,28,7,0.327,0.0756,0.252,15057.1,90.42,90.42,89.63,2,2,2,541.1,534.2,545.1,416.1,409.2,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.231,0.229,0.234,416.1,409.2,420.1,990,990,990,966,966,966.1,24,23.9,24,0.203,0.2,0.204,0.0954,0.0921,0.0973,0.004,0.0038,0.0041,0.522,0.511,0.528,0.022,0.021,0.022,23.44,23.42,23.48,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.73,45.03,46.14,44.81,44.13,45.21,0,0,0,0,0,0,0.498,0,0.075,0.23,0.77,0.23,46
1555279200000,2019,4,2018,7,29,7,0.329,0.0756,0.254,15170.4,91.07,91.07,90.3,2,2,2,544.5,540.5,548.4,419.5,415.5,125,125,125,8.12e-15,-5.684e-14,5.684e-14,0.23,0.228,0.231,419.5,415.5,423.4,990,990,990,966.1,966,966.1,23.9,23.9,24,0.204,0.203,0.205,0.097,0.0951,0.0988,0.0041,0.004,0.0041,0.527,0.521,0.533,0.022,0.022,0.022,23.42,23.4,23.45,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.07,45.66,46.47,45.15,44.75,45.54,0,0,0,0,0,0,0.502,0,0.075,0.23,0.77,0.23,46.1
1555884000000,2019,4,2018,7,30,7,0.323,0.0756,0.247,14824.4,89.72,89.72,88.24,2,2,2,534.1,524.9,541.6,409.1,399.9,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.234,0.231,0.238,409.1,399.9,416.6,990,990,990,966,966,966,24,24,24,0.2,0.197,0.203,0.0921,0.0877,0.0956,0.0038,0.0037,0.004,0.511,0.497,0.522,0.021,0.021,0.022,23.49,23.44,23.54,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.02,44.08,45.77,44.12,43.2,44.86,0,0,0,0,0,0,0.49,0,0.076,0.23,0.76,0.24,45.9
1556488800000,2019,4,2018,7,31,7,0.311,0.0851,0.226,13506.2,85.78,85.78,80.39,2,2,2,513.7,507.1,521.9,373,360.1,140.7,125,147,0,0,0,0.274,0.24,0.29,373,360.1,396.9,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.188,0.183,0.196,0.0751,0.069,0.0863,0.0031,0.0029,0.0036,0.457,0.438,0.493,0.019,0.018,0.02,23.63,23.56,23.68,0.951,0.95,0.955,0.977,0.975,0.98,0.93,0.926,0.935,41.13,39.72,43.76,40.2,38.74,42.89,0,0,0,0,0,0,0.447,0,0.085,0.27,0.73,0.27,43.4
1557093600000,2019,5,2018,8,32,7,0.3,0.0889,0.211,12616.1,77.05,77.05,75.1,2,2,2,496.5,485,505.2,349.5,338,147,147,147,0,0,0,0.296,0.291,0.303,349.5,338,358.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.18,0.176,0.183,0.064,0.0585,0.0681,0.0026,0.0024,0.0028,0.422,0.405,0.435,0.017,0.017,0.018,23.74,23.69,23.81,0.948,0.947,0.95,0.973,0.97,0.975,0.923,0.919,0.926,38.59,37.36,39.51,37.55,36.25,38.53,0,0,0,0,0,0,0.417,0,0.089,0.3,0.7,0.3,42.1
1557698400000,2019,5,2018,8,33,7,0.28,0.0889,0.191,11404,71.51,71.51,67.88,2,2,2,462.9,444.8,480.3,315.9,297.8,147,147,147,0,0,0,0.318,0.306,0.331,315.9,297.8,333.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.161,0.174,0.0481,0.0395,0.0563,0.002,0.0016,0.0023,0.372,0.344,0.398,0.015,0.014,0.016,23.95,23.84,24.05,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.99,33.03,36.86,33.94,32.04,35.75,0,0,0,0,0,0,0.377,0,0.089,0.32,0.68,0.32,40.7
1558303200000,2019,5,2018,8,34,7,0.253,0.0889,0.164,9798.37,62.49,62.49,58.32,2,2,2,418,399.1,437.4,271,252.1,147,147,147,0,0,0,0.352,0.336,0.368,271,252.1,290.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.145,0.159,0.0269,0.018,0.0361,0.0011,0.00073,0.0015,0.304,0.276,0.333,0.012,0.011,0.014,24.21,24.1,24.33,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.06,27.98,32.21,29.16,27.14,31.24,0,0,0,0,0,0,0.324,0,0.089,0.35,0.65,0.35,38.7
1558908000000,2019,5,2018,8,35,7,0.227,0.0841,0.142,8526.05,52.9,52.9,50.75,2,1,1.7142857142857142,374.6,357.8,392.8,235.6,221.2,139,119,147,-4.06e-15,-2.842e-14,2.842e-14,0.371,0.328,0.399,235.6,221.2,245.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.139,0.134,0.143,0.0158,0.0146,0.0166,0.00064,0.00059,0.00068,0.3,0.254,0.4,0.012,0.01,0.016,24.43,24.33,24.55,0.936,0.924,0.958,0.973,0.97,0.98,0.91,0.896,0.939,33.71,25.84,51.9,32.26,25.06,48.2,0,0,0,0,0,0,0.282,0,0.085,0.37,0.63,0.37,37.6
1559512800000,2019,6,2018,9,36,7,0.204,0.072,0.132,8079.27,50.5,50.5,48.09,2,1,1.1428571428571428,337.5,323.1,352.6,218.5,204.1,119,119,119,0,-2.842e-14,2.842e-14,0.353,0.337,0.368,218.5,204.1,233.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.132,0.127,0.137,0.0143,0.0131,0.0156,0.00058,0.00052,0.00063,0.361,0.253,0.402,0.015,0.01,0.016,24.55,24.46,24.63,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.38,26.03,52.52,44.48,25.25,48.2,0,0,0,0,0,0,0.267,0,0.072,0.35,0.65,0.35,39.6
1560117600000,2019,6,2018,9,37,7,0.186,0.072,0.114,7146.84,45.37,45.37,42.54,1,1,1,307.2,294.9,319.5,188.2,175.9,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.387,0.372,0.403,188.2,175.9,200.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.126,0.0118,0.0107,0.0128,0.00047,0.00043,0.00051,0.33,0.308,0.352,0.013,0.012,0.014,24.73,24.65,24.81,0.951,0.947,0.955,0.98,0.977,0.98,0.932,0.926,0.936,43.43,40.56,46.29,42.54,39.63,45.37,0,0,0,0,0,0,0.236,0,0.072,0.39,0.61,0.39,38.4
1560722400000,2019,6,2018,9,38,7,0.17,0.072,0.098,6092.11,38.75,38.75,36.26,1,1,1,281.1,271.7,291.4,162.1,152.7,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.423,0.408,0.438,162.1,152.7,172.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.116,0.00953,0.00873,0.0104,0.00038,0.00035,0.00041,0.283,0.266,0.301,0.011,0.011,0.012,24.89,24.83,24.95,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.923,37.32,35.12,39.73,36.26,34.07,38.75,0,0,0,0,0,0,0.201,0,0.072,0.42,0.58,0.42,35.8
1561327200000,2019,6,2018,9,39,7,0.157,0.072,0.0851,5260.07,33.38,33.38,31.31,1,1,1,259.7,250.6,268.7,140.7,131.6,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.459,0.443,0.475,140.7,131.6,149.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.101,0.108,0.00771,0.00694,0.00847,0.00031,0.00027,0.00034,0.245,0.229,0.261,0.0097,0.009,0.01,25.02,24.96,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.28,30.15,34.42,31.31,29.24,33.38,0,0,0,0,0,0,0.174,0,0.0719,0.46,0.54,0.46,33.5
1561932000000,2019,7,2018,10,40,7,0.145,0.0653,0.0793,4906.34,31.25,31.25,29.2,1,1,1,239.1,230.1,248.2,131.1,122.1,108,108,108,0,0,0,0.452,0.435,0.469,131.1,122.1,140.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0998,0.0966,0.103,0.0069,0.00613,0.00766,0.00027,0.00024,0.0003,0.226,0.21,0.242,0.0089,0.0083,0.0096,25.14,25.07,25.21,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.11,27.98,32.22,29.2,27.14,31.25,0,0,0,0,0,0,0.162,0,0.0657,0.45,0.55,0.45,33.8
1562536800000,2019,7,2018,10,41,7,0.133,0.0653,0.0676,4152.4,26.44,26.44,24.72,1,1,1,219.7,212.3,227.1,111.7,104.3,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.492,0.476,0.509,111.7,104.3,119.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.093,0.0904,0.0956,0.00525,0.00462,0.00588,0.00021,0.00018,0.00023,0.192,0.178,0.205,0.0075,0.007,0.008,25.29,25.23,25.35,0.919,0.914,0.925,0.97,0.97,0.97,0.892,0.887,0.897,25.48,23.71,27.26,24.72,23,26.44,0,0,0,0,0,0,0.137,0,0.0654,0.49,0.51,0.49,31.2
1563141600000,2019,7,2018,10,42,7,0.124,0.0653,0.0584,1588.54,22.42,22.42,9.456,1,1,1,204.6,198.9,209.9,96.62,90.95,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.528,0.515,0.543,96.62,90.95,101.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0876,0.0856,0.0895,0.00396,0.00348,0.00441,0.00015,0.00014,0.00017,0.165,0.154,0.174,0.0064,0.006,0.0068,25.41,25.37,25.44,0.391,0,0.912,0.415,0,0.97,0.379,0,0.884,9.758,0,23.12,9.456,0,22.42,0,4,0,0,0.571,0,0.0525,0.571,0.0656,0.53,0.47,0.53,12.8
1563746400000,2019,7,2018,10,43,7,0.116,0.0653,0.0504,0,0,0,0,1,1,1,191.4,186.1,197,83.38,78.1,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.564,0.548,0.58,83.38,78.1,89.04,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.083,0.0811,0.085,0.00284,0.00239,0.00332,0.00011,0.000093,0.00013,0.141,0.131,0.151,0.0055,0.0051,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.56,0.43,0.57,0
1564351200000,2019,7,2018,10,44,7,0.109,0.0601,0.0484,0,0,0,0,1,1,1,179.5,172.7,184.7,80.03,74,99.43,93,108,0,-1.421e-14,1.421e-14,0.554,0.515,0.593,80.03,74,87.63,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0808,0.0796,0.0827,0.00255,0.00204,0.0032,0.0001,0.00008,0.00013,0.134,0.124,0.147,0.0052,0.0049,0.0057,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0606,0.55,0.44,0.56,0
1564956000000,2019,8,2018,11,45,7,0.1,0.0562,0.0439,0,0,0,0,1,1,1,165.6,159.8,171.3,72.59,66.85,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.562,0.543,0.582,72.59,66.85,78.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0754,0.0794,0.00192,0.00143,0.00241,0.000075,0.000056,0.000094,0.12,0.11,0.13,0.0047,0.0043,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.56,0.44,0.56,0
1565560800000,2019,8,2018,11,46,7,0.0928,0.0562,0.0365,0,0,0,0,1,1,1,153.4,149.2,157.9,60.37,56.19,93,93,93,-2.03e-15,-1.421e-14,7.105e-15,0.607,0.589,0.623,60.37,56.19,64.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0716,0.0747,0.000881,0.000526,0.00127,0.000035,0.000021,0.00005,0.098,0.0905,0.106,0.0038,0.0035,0.0042,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.61,0.39,0.61,0
1566165600000,2019,8,2018,11,47,7,0.0869,0.0562,0.0182,0,0,0,0,1,0,0.5714285714285714,143.7,139.6,147.8,50.72,46.62,93,93,93,20.57,-1.421e-14,49.35,0.647,0.629,0.666,30.15,0,54.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.000135,0,0.00041,0.0000053,0,0.000016,0.0789,0.0708,0.088,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0687,0.65,0.21,0.79,0
1566770400000,2019,8,2018,11,48,7,0.0823,0.0544,0.00525,0,0,0,0,1,0,0.14285714285714285,136.1,132.8,138.3,46.1,41.7,90,72,93,37.42,0,45.25,0.661,0.542,0.69,8.683,0,60.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.000131,0,0.000916,0.0000051,0,0.000036,0.0745,0.0708,0.0966,0.0029,0.0028,0.0038,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07705,0.66,0.064,0.94,0
1567375200000,2019,9,2018,12,49,7,0.0753,0.0435,0.0235,0,0,0,0,1,0,0.7142857142857143,124.5,118.8,129.8,52.5,46.84,72,72,72,13.66,-7.105e-15,48.75,0.579,0.555,0.606,38.84,0,57.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000266,0,0.00066,0.00001,0,0.000026,0.0825,0.0708,0.092,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0518,0.58,0.31,0.69,0
1567980000000,2019,9,2018,12,50,7,0.0686,0.0435,0,0,0,0,0,0,0,0,113.4,109.3,117.5,41.37,37.27,72,72,72,41.37,37.27,45.47,0.636,0.613,0.659,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0686,0.63,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0637,0.0435,0,0,0,0,0,0,0,0,105.4,103,107.9,33.36,30.98,72,72,72,33.36,30.98,35.9,0.684,0.667,0.699,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0637,0.68,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0603,0.0435,0,0,0,0,0,0,0,0,99.7,97.24,102.2,27.7,25.24,72,72,72,27.7,25.24,30.16,0.722,0.705,0.74,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0603,0.72,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0565,0.0332,0,0,0,0,0,0,0,0,93.49,90.95,96.41,38.63,24.41,54.86,52,72,38.63,24.41,43.59,0.586,0.544,0.747,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0565,0.59,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0553,0.0314,0,0,0,0,0,0,0,0,91.49,89.31,93.41,39.49,37.31,52,52,52,39.49,37.31,41.41,0.568,0.557,0.582,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0553,0.57,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0535,0.0314,0,0,0,0,0,0,0,0,88.49,84.38,92.59,36.49,32.38,52,52,52,36.49,32.38,40.59,0.588,0.562,0.616,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0535,0.59,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0501,0.0314,0,0,0,0,0,0,0,0,82.82,81.92,84.11,30.82,29.92,52,52,52,30.82,29.92,32.11,0.628,0.618,0.635,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0501,0.63,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0503,0.0309,0,0,0,0,0,0,0,0,83.17,82.2,83.84,32.03,31.02,51.14,50,52,32.03,31.02,33.29,0.615,0.6,0.626,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0503,0.61,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0525,0.0302,0,0,0,0,0,0,0,0,86.89,83.56,91.77,36.89,33.56,50,50,50,36.89,33.56,41.77,0.576,0.545,0.598,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0525,0.58,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0585,0.0302,0.00444,0,0,0,0,1,0,0.14285714285714285,96.77,92.04,101.3,46.77,42.04,50,50,50,39.43,0,49.42,0.517,0.493,0.543,7.334,0,51.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000163,0,0.000114,6.4e-7,0,0.0000045,0.0725,0.0708,0.0827,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05406,0.52,0.076,0.92,0
1574028000000,2019,11,2019,2,7,7,0.0667,0.0302,0.0365,0,0,0,0,1,1,1,110.3,103.8,112.8,60.32,53.8,50,50,50,0,-7.105e-15,7.105e-15,0.453,0.443,0.482,60.32,53.8,62.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000877,0.000323,0.00109,0.000034,0.000013,0.000043,0.0956,0.0863,0.0992,0.0038,0.0034,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.45,0.55,0.45,0
1574632800000,2019,11,2019,2,8,7,0.0705,0.031,0.0395,1732.97,14.76,14.76,10.32,1,1,1,116.5,111.7,118.3,65.25,58.74,51.29,50,59,0,-7.105e-15,7.105e-15,0.44,0.423,0.501,65.25,58.74,68.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0013,0.000743,0.00155,0.000051,0.000029,0.000061,0.103,0.0934,0.107,0.004,0.0037,0.0042,25.4,25.39,25.41,0.642,0,0.904,0.686,0,0.96,0.616,0,0.868,10.75,0,15.37,10.32,0,14.76,0,2,0,0,0.286,0,0.0573,0.286,0.031,0.44,0.56,0.44,24.6
1575237600000,2019,12,2019,3,9,7,0.0807,0.0357,0.045,2440.21,18.69,18.69,14.53,1,1,1,133.4,120.2,143.2,74.45,61.2,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.444,0.412,0.491,74.45,61.2,84.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0708,0.0769,0.00208,0.000952,0.0029,0.000081,0.000037,0.00011,0.119,0.0969,0.136,0.0047,0.0038,0.0053,25.38,25.36,25.4,0.792,0,0.939,0.823,0,0.962,0.761,0,0.901,15.12,0,19.43,14.53,0,18.69,0,1,0,0,0.143,0,0.0807,0.143,0.0357,0.44,0.56,0.44,30.2
1575842400000,2019,12,2019,3,10,7,0.0842,0.0357,0.0485,3004.23,18.63,18.63,17.88,1,1,1,139.2,137.2,142.9,80.19,78.16,59,59,59,0,-1.421e-14,1.421e-14,0.424,0.413,0.43,80.19,78.16,83.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0748,0.0768,0.00257,0.00239,0.00288,0.0001,0.000094,0.00011,0.129,0.125,0.135,0.0051,0.0049,0.0053,25.37,25.36,25.37,0.933,0.928,0.936,0.96,0.96,0.962,0.896,0.893,0.899,18.62,18.2,19.38,17.88,17.48,18.63,0,0,0,0,0,0,0.0993,0,0.0357,0.42,0.58,0.42,35.7
1576447200000,2019,12,2019,3,11,7,0.086,0.0357,0.0504,3109.19,19.25,19.25,18.51,1,1,1,142.3,139.9,145.9,83.28,80.89,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.415,0.404,0.422,83.28,80.89,86.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0757,0.0779,0.00283,0.00263,0.00314,0.00011,0.0001,0.00012,0.134,0.13,0.141,0.0053,0.0051,0.0055,25.37,25.36,25.37,0.929,0.925,0.932,0.961,0.96,0.963,0.893,0.891,0.895,19.25,18.76,19.99,18.51,18.02,19.25,0,0,0,0,0,0,0.103,0,0.0356,0.42,0.59,0.41,36.2
1577052000000,2019,12,2019,3,12,7,0.089,0.0357,0.0534,3279.96,21.78,21.78,19.52,1,1,1,147.2,141.3,158.2,88.24,82.26,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.401,0.373,0.418,88.24,82.26,99.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0762,0.0822,0.00325,0.00274,0.00418,0.00013,0.00011,0.00016,0.143,0.133,0.163,0.0056,0.0052,0.0064,25.36,25.35,25.37,0.924,0.912,0.931,0.964,0.961,0.968,0.89,0.883,0.894,20.26,19.04,22.49,19.52,18.3,21.78,0,0,0,0,0,0,0.108,0,0.0356,0.4,0.6,0.4,36.9
1577656800000,2019,12,2019,3,13,7,0.103,0.0417,0.0612,3745.42,23.74,23.74,22.29,1,1,1,170.2,160.1,180.4,101.2,93.14,69,59,73,0,-1.421e-14,1.421e-14,0.405,0.364,0.439,101.2,93.14,107.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0818,0.0868,0.00435,0.00367,0.00488,0.00017,0.00014,0.00019,0.168,0.154,0.179,0.0066,0.006,0.007,25.37,25.35,25.38,0.914,0.912,0.919,0.969,0.966,0.97,0.886,0.884,0.888,23.01,21.3,24.47,22.29,20.57,23.74,0,0,0,0,0,0,0.124,0,0.0418,0.4,0.59,0.41,36.4
1578261600000,2020,1,2019,4,14,7,0.115,0.0442,0.0706,4369.49,27.92,27.92,26.01,1,1,1,189.7,182.3,197.6,116.7,109.3,73,73,73,2.03e-15,0,1.421e-14,0.385,0.369,0.401,116.7,109.3,124.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0875,0.0929,0.00567,0.00504,0.00634,0.00022,0.0002,0.00025,0.196,0.183,0.21,0.0077,0.0071,0.0082,25.38,25.38,25.39,0.923,0.917,0.928,0.97,0.97,0.97,0.895,0.89,0.9,26.81,24.95,28.79,26.01,24.2,27.92,0,0,0,0,0,0,0.144,0,0.0444,0.38,0.61,0.39,38
1578866400000,2020,1,2019,4,15,7,0.126,0.0442,0.082,5118.11,32.14,32.14,30.46,1,1,1,208.6,200.1,215.9,135.6,127,73,73,73,2.03e-15,0,1.421e-14,0.35,0.338,0.365,135.6,127,142.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.0938,0.0994,0.00728,0.00655,0.0079,0.00028,0.00026,0.00031,0.23,0.214,0.243,0.009,0.0084,0.0095,25.32,25.26,25.39,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.41,29.39,33.13,30.46,28.51,32.14,0,0,0,0,0,0,0.169,0,0.044,0.35,0.65,0.35,40.6
1579471200000,2020,1,2019,4,16,7,0.14,0.0442,0.0957,5991.23,38.21,38.21,35.66,1,1,1,231.2,218.9,241.9,158.2,145.9,73,73,73,0,0,0,0.316,0.302,0.333,158.2,145.9,168.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.1,0.109,0.0092,0.00815,0.0101,0.00036,0.00032,0.0004,0.27,0.248,0.289,0.011,0.0097,0.011,25.14,25.06,25.24,0.941,0.937,0.945,0.971,0.97,0.974,0.914,0.909,0.921,36.72,33.84,39.21,35.66,32.83,38.21,0,0,0,0,0,0,0.198,0,0.0443,0.32,0.68,0.32,42.8
1580076000000,2020,1,2019,4,17,7,0.162,0.0462,0.116,7325.43,47.96,47.96,43.6,1,1,1,268,247.1,295.8,191.5,174.1,76.43,73,85,8.12e-15,0,2.842e-14,0.285,0.265,0.298,191.5,174.1,210.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.11,0.124,0.012,0.0105,0.0137,0.00048,0.00042,0.00054,0.33,0.298,0.365,0.013,0.012,0.015,24.9,24.75,25.02,0.952,0.946,0.957,0.979,0.977,0.98,0.932,0.925,0.938,44.52,40.43,48.94,43.6,39.49,47.96,0,0,0,0,0,0,0.242,0,0.046,0.29,0.72,0.28,45.2
1580680800000,2020,2,2019,5,18,7,0.2,0.0514,0.149,8988.54,60.14,60.14,53.5,2,1,1.7142857142857142,331.1,303.7,361.1,246.1,218.7,85,85,85,8.12e-15,0,2.842e-14,0.258,0.235,0.28,246.1,218.7,276.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.137,0.127,0.147,0.0192,0.0143,0.0293,0.00077,0.00057,0.0012,0.308,0.251,0.394,0.012,0.01,0.016,24.64,24.49,24.74,0.938,0.925,0.959,0.973,0.97,0.98,0.913,0.897,0.94,35.25,26.5,52.65,33.64,25.71,48.2,0,0,0,0,0,0,0.297,0,0.051,0.26,0.74,0.26,44.9
1581285600000,2020,2,2019,5,19,7,0.252,0.0514,0.201,12144.4,84.94,84.94,72.29,2,2,2,417.1,375.1,474.6,332.1,290.1,85,85,85,0,0,0,0.205,0.179,0.227,332.1,290.1,389.6,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.167,0.152,0.187,0.0558,0.0359,0.0829,0.0023,0.0015,0.0034,0.39,0.327,0.476,0.016,0.013,0.02,24.14,23.79,24.4,0.945,0.938,0.954,0.973,0.97,0.98,0.92,0.91,0.935,37.14,32.55,43.34,36.14,31.58,42.47,0,0,0,0,0,0,0.402,0,0.051,0.2,0.8,0.2,48.2
1581890400000,2020,2,2019,5,20,7,0.362,0.0514,0.311,18056.3,127.7,127.7,107.5,3,2,2.5714285714285716,598.4,498.9,701.8,513.4,413.9,85,85,85,0,0,0,0.144,0.121,0.17,513.4,413.9,616.8,990,990,990,966.3,965.8,966.7,23.7,23.3,24.2,0.244,0.196,0.3,0.149,0.0944,0.213,0.0063,0.0039,0.0091,0.609,0.512,0.733,0.026,0.021,0.031,23.11,22.56,23.64,0.954,0.948,0.958,0.978,0.97,0.98,0.932,0.919,0.939,43.89,36.83,51.95,42.53,35.73,48.2,0,0,0,0,0,0,0.597,0,0.051,0.14,0.86,0.14,49.9
1582495200000,2020,2,2019,5,21,7,0.495,0.0552,0.44,24177.8,155,155,143.9,4,3,3.142857142857143,819.2,738.7,888,727.9,653.7,91.29,85,129,0,0,0,0.111,0.0978,0.145,727.9,653.7,784,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.369,0.321,0.41,0.286,0.238,0.318,0.013,0.01,0.014,0.912,0.796,0.99,0.04,0.034,0.044,21.91,21.56,22.35,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.93,39.72,51.76,46.13,38.74,48.2,0,0,0,0,0,0,0.8,0,0.055,0.11,0.89,0.11,48.8
1583100000000,2020,3,2019,6,22,7,0.594,0.078,0.516,27500.2,177.5,177.5,163.7,4,3,3.857142857142857,982.2,907.8,1063,853.2,778.8,129,129,129,1.624e-14,0,1.137e-13,0.132,0.121,0.142,853.2,778.8,934.4,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.487,0.419,0.562,0.352,0.316,0.391,0.016,0.014,0.018,1.08,0.976,1.21,0.049,0.044,0.055,21.1,20.69,21.45,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.98,39.99,52.2,42.64,39.03,48.2,0,0,0,0,0,0,0.909,0,0.078,0.13,0.87,0.13,46.3
1583704800000,2020,3,2019,6,23,7,0.741,0.078,0.641,32032.6,192.8,192.8,190.7,4,4,4,1224,1098,1367,1095,968.8,129,129,129,35.82,0,138.4,0.106,0.0943,0.118,1060,968.8,1100,990,990,990,968.6,968.2,969.1,21.4,20.9,21.8,0.737,0.593,0.839,0.565,0.408,0.648,0.026,0.019,0.031,1.59,1.27,1.79,0.075,0.058,0.085,19.8,19.16,20.52,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.04,46.58,50.27,47.67,45.65,48.2,0,0,0,0,0,0,1.06,0,0.1,0.11,0.87,0.13,43.2
1584309600000,2020,3,2019,6,24,7,0.902,0.0874,0.665,31633.7,191.5,191.5,188.3,4,4,4,1492,1407,1565,1348,1278,144.4,129,183,247.6,178.2,291.3,0.0966,0.0849,0.119,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.887,0.855,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.85,0.089,0.087,0.091,18.71,18.45,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.36,48.84,47.07,46.42,47.86,0,0,0,0,0,0,1.05,0,0.237,0.097,0.74,0.26,35.1
1584914400000,2020,3,2019,6,25,7,1,0.111,0.665,30645.1,184.9,184.9,182.4,4,4,4,1660,1588,1741,1477,1405,183,183,183,377.2,305.1,457.7,0.11,0.105,0.115,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.915,0.909,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.14,17.87,18.37,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,45.82,47.16,45.6,44.91,46.22,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.6
1585519200000,2020,3,2019,6,26,7,1.17,0.0956,0.665,29058.4,178.3,178.3,173,4,4,4,1939,1778,2116,1781,1595,158,148,183,681,495,868,0.0821,0.0699,0.103,1100,1100,1100,990,990,990,970.9,970.4,971.4,19.1,18.6,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.24,16.75,17.75,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.12,42.78,45.49,43.24,41.92,44.58,0,0,0,0,0,0,0.961,0,0.505,0.082,0.57,0.43,24.8
1586124000000,2020,4,2019,7,27,7,1.4,0.101,0.665,27333.9,166.1,166.1,162.7,4,4,4,2307,2178,2409,2139,2030,167.7,148,217,1039,930,1101,0.0725,0.063,0.0911,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.04,16.6,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.54,40.88,42.38,40.68,39.98,41.53,0,0,0,0,0,0,0.904,0,0.735,0.072,0.48,0.52,19.5
1586728800000,2020,4,2019,7,28,7,1.51,0.131,0.665,26482.7,159.2,159.2,157.6,4,4,4,2491,2436,2543,2274,2219,217,217,217,1174,1119,1226,0.0871,0.0853,0.0891,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.84,15.72,15.97,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.35,40,40.71,39.41,39.05,39.79,0,0,0,0,0,0,0.876,0,0.845,0.087,0.44,0.56,17.5
1587333600000,2020,4,2019,7,29,7,1.55,0.131,0.665,26161.5,156.7,156.7,155.7,4,4,4,2559,2524,2578,2342,2307,217,217,217,1242,1207,1261,0.0848,0.0842,0.086,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.68,15.63,15.76,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.92,0.922,39.9,39.78,40.13,38.93,38.8,39.18,0,0,0,0,0,0,0.865,0,0.885,0.085,0.43,0.57,16.9
1587938400000,2020,4,2019,7,30,7,1.45,0.147,0.665,26902.8,162.9,162.9,160.1,4,4,4,2401,2300,2497,2158,2024,242.3,217,276,1058,924,1180,0.101,0.0869,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.83,16.3,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.93,40.31,41.59,40.03,39.37,40.73,0,0,0,0,0,0,0.89,0,0.785,0.1,0.46,0.54,18.6
1588543200000,2020,5,2019,8,31,7,1.28,0.167,0.665,28142.2,171.2,171.2,167.5,4,4,4,2124,1983,2267,1848,1707,276,276,276,748,607.2,890.5,0.13,0.122,0.139,1100,1100,1100,990,990,990,971.4,971,971.7,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.73,16.38,17.08,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.73,41.8,43.68,41.88,40.96,42.81,0,0,0,0,0,0,0.931,0,0.615,0.13,0.52,0.48,22
1589148000000,2020,5,2019,8,32,7,1.09,0.167,0.665,29777.8,181.4,181.4,177.2,4,4,4,1809,1690,1937,1533,1414,276,276,276,432.5,314.3,561.3,0.153,0.142,0.163,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.65,17.23,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.22,44.08,46.27,44.31,43.2,45.34,0,0,0,0,0,0,0.985,0,0.425,0.15,0.61,0.39,27.3
1589752800000,2020,5,2019,8,33,7,0.937,0.167,0.665,31311,190,190,186.4,4,4,4,1549,1454,1654,1273,1178,276,276,276,173.3,77.86,277.7,0.179,0.167,0.19,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.889,0.85,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.52,18.15,18.87,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.54,46.58,48.46,46.59,45.65,47.49,0,0,0,0,0,0,1.04,0,0.272,0.18,0.71,0.29,33.4
1590357600000,2020,5,2019,8,34,7,0.788,0.167,0.615,30734.2,192.1,192.1,182.9,4,4,4,1304,1177,1426,1028,901.2,276,276,276,10.26,0,49.8,0.213,0.194,0.234,1017,901.2,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.706,0.554,0.838,0.508,0.375,0.648,0.024,0.017,0.031,1.49,1.18,1.79,0.071,0.055,0.086,19.65,18.97,20.37,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.67,42.96,49,45.74,42.1,48.02,0,0,0,0,0,0,1.02,0,0.173,0.21,0.78,0.22,39
1590962400000,2020,6,2019,9,35,7,0.639,0.0974,0.542,28637.2,183.2,183.2,170.5,4,4,4,1056,980.1,1141,895.3,819.1,161,161,161,-1.624e-14,-1.137e-13,1.137e-13,0.153,0.141,0.164,895.3,819.1,980.2,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.534,0.463,0.617,0.372,0.335,0.413,0.017,0.015,0.019,1.15,1.02,1.3,0.053,0.046,0.06,20.77,20.35,21.16,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.51,40.52,46.73,42.61,39.6,45.8,0,0,0,0,0,0,0.947,0,0.097,0.15,0.85,0.15,44.8
1591567200000,2020,6,2019,9,36,7,0.549,0.0974,0.451,24375.8,154.7,154.7,145.1,4,3,3.142857142857143,907,860.8,958.5,746,699.8,161,161,161,0,0,0,0.178,0.168,0.187,746,699.8,797.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.398,0.361,0.444,0.297,0.268,0.325,0.013,0.012,0.015,0.959,0.886,1.03,0.043,0.039,0.046,21.51,21.29,21.77,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.25,39.66,51.75,46.52,38.68,48.2,0,0,0,0,0,0,0.806,0,0.098,0.18,0.82,0.18,44.4
1592172000000,2020,6,2019,9,37,7,0.49,0.0974,0.392,22080,137.8,137.8,131.4,3,3,3,809.6,776.5,846.7,648.6,615.5,161,161,161,0,0,0,0.199,0.19,0.207,648.6,615.5,685.7,990,990,990,967.1,967,967.3,22.9,22.7,23,0.331,0.313,0.353,0.234,0.212,0.259,0.01,0.0092,0.011,0.8,0.744,0.863,0.035,0.032,0.038,22.06,21.85,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.7,42.75,46.87,43.81,41.89,45.93,0,0,0,0,0,0,0.73,0,0.098,0.2,0.8,0.2,45.1
1592776800000,2020,6,2019,9,38,7,0.444,0.0974,0.347,19733.2,124.5,124.5,117.5,3,3,3,734,699.1,770.2,573,538.1,161,161,161,0,0,0,0.22,0.209,0.23,573,538.1,609.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.288,0.269,0.309,0.184,0.16,0.208,0.0079,0.0069,0.009,0.673,0.614,0.734,0.029,0.026,0.032,22.49,22.29,22.69,0.952,0.95,0.955,0.976,0.972,0.98,0.929,0.923,0.935,40.11,37.9,42.36,39.15,36.83,41.52,0,0,0,0,0,0,0.653,0,0.097,0.22,0.78,0.22,44.4
1593381600000,2020,6,2019,9,39,7,0.398,0.108,0.289,16626.1,108.4,108.4,98.96,3,2,2.2857142857142856,657.4,627.2,689,478.5,441.2,178.9,161,186,-1.624e-14,-5.684e-14,5.684e-14,0.273,0.234,0.297,478.5,441.2,528,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.237,0.216,0.263,0.126,0.107,0.154,0.0054,0.0045,0.0066,0.595,0.564,0.633,0.025,0.024,0.027,22.88,22.75,23.03,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.939,45.95,36.56,51.49,44.37,35.47,48.2,0,0,0,0,0,0,0.55,0,0.109,0.27,0.73,0.27,41.8
1593986400000,2020,7,2019,10,40,7,0.357,0.112,0.245,14481.4,91.61,91.61,86.2,2,2,2,590.4,564.5,617.6,404.4,378.5,186,186,186,0,-5.684e-14,5.684e-14,0.315,0.301,0.329,404.4,378.5,431.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.203,0.193,0.212,0.0899,0.0777,0.103,0.0038,0.0033,0.0043,0.508,0.469,0.549,0.021,0.02,0.023,23.24,23.08,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.99,41.34,46.74,43.1,40.47,45.81,0,0,0,0,0,0,0.479,0,0.112,0.31,0.69,0.31,40.6
1594591200000,2020,7,2019,10,41,7,0.323,0.112,0.21,12441.7,79.06,79.06,74.06,2,2,2,533.4,511.2,556.1,347.4,325.2,186,186,186,0,-5.684e-14,5.684e-14,0.349,0.334,0.364,347.4,325.2,370.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.175,0.19,0.063,0.0525,0.0737,0.0026,0.0022,0.0031,0.422,0.389,0.456,0.018,0.016,0.019,23.58,23.44,23.71,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.916,0.929,38.07,35.72,40.46,37.03,34.65,39.53,0,0,0,0,0,0,0.411,0,0.113,0.35,0.65,0.35,38.5
1595196000000,2020,7,2019,10,42,7,0.293,0.112,0.181,10724,67.89,67.89,63.83,2,2,2,485,466.1,504.4,299,280.1,186,186,186,0,0,0,0.384,0.369,0.399,299,280.1,318.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0401,0.0312,0.0493,0.0017,0.0013,0.002,0.35,0.322,0.379,0.014,0.013,0.016,23.87,23.75,23.98,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.9,30.85,34.99,31.92,29.93,33.94,0,0,0,0,0,0,0.355,0,0.112,0.38,0.62,0.38,36.6
1595800800000,2020,7,2019,10,43,7,0.268,0.107,0.161,9546.51,59.34,59.34,56.82,2,2,2,442.6,425.4,459.8,265.4,250.8,177.1,155,186,-4.06e-15,-2.842e-14,0,0.4,0.36,0.426,265.4,250.8,276.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.157,0.0243,0.0174,0.0293,0.001,0.00071,0.0012,0.299,0.278,0.313,0.012,0.011,0.013,24.11,24.02,24.18,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.907,29.29,27.64,30.59,28.41,26.81,29.67,0,0,0,0,0,0,0.316,0,0.107,0.4,0.6,0.4,35.6
1596405600000,2020,8,2019,11,44,7,0.243,0.0937,0.149,8862.42,56.76,56.76,52.75,2,1,1.8571428571428572,401.4,385.2,419.1,246.4,230.2,155,155,155,4.06e-15,0,2.842e-14,0.386,0.37,0.402,246.4,230.2,264.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.138,0.15,0.018,0.0153,0.0236,0.00073,0.00062,0.00096,0.293,0.257,0.407,0.012,0.01,0.016,24.3,24.22,24.39,0.933,0.925,0.958,0.971,0.97,0.98,0.907,0.897,0.939,31.14,26.03,52.46,29.82,25.25,48.2,0,0,0,0,0,0,0.293,0,0.094,0.39,0.61,0.39,36.5
1597010400000,2020,8,2019,11,45,7,0.221,0.0937,0.127,7842.12,48.2,48.2,46.68,1,1,1,365.2,351,380,210.2,196,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.425,0.408,0.442,210.2,196,225,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.136,0.0136,0.0124,0.0149,0.00055,0.0005,0.0006,0.371,0.346,0.398,0.015,0.014,0.016,24.4,24.3,24.5,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.1,44.91,51.41,46.68,44.01,48.2,0,0,0,0,0,0,0.259,0,0.094,0.42,0.57,0.43,35.5
1597615200000,2020,8,2019,11,46,7,0.203,0.0937,0.109,6777.91,43.21,43.21,40.34,1,1,1,335.2,323.4,347.4,180.2,168.4,155,155,155,0,-2.842e-14,2.842e-14,0.463,0.446,0.479,180.2,168.4,192.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.116,0.125,0.0111,0.0101,0.0121,0.00044,0.0004,0.00049,0.318,0.296,0.339,0.013,0.012,0.014,24.61,24.52,24.69,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.92,0.934,41.27,38.53,44.09,40.34,37.49,43.21,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33.4
1598220000000,2020,8,2019,11,47,7,0.187,0.0937,0.0935,5759.29,36.62,36.62,34.28,1,1,1,309.5,300.1,319.8,154.5,145.1,155,155,155,-8.12e-15,-2.842e-14,0,0.501,0.485,0.516,154.5,145.1,164.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.112,0.108,0.115,0.00889,0.00809,0.00976,0.00035,0.00032,0.00039,0.272,0.255,0.29,0.011,0.01,0.012,24.78,24.71,24.84,0.941,0.937,0.944,0.97,0.97,0.971,0.913,0.909,0.917,35.34,33.15,37.71,34.28,32.15,36.62,0,0,0,0,0,0,0.19,0,0.0935,0.5,0.5,0.5,30.8
1598824800000,2020,8,2019,11,48,7,0.172,0.0746,0.0974,6051.29,39.42,39.42,36.02,1,1,1,284.3,272,297.1,161.1,142.1,123.3,118,155,0,-2.842e-14,2.842e-14,0.433,0.403,0.522,161.1,142.1,175,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.115,0.00944,0.00783,0.0106,0.00038,0.00031,0.00042,0.28,0.249,0.304,0.011,0.0099,0.012,24.88,24.82,24.95,0.943,0.936,0.947,0.972,0.97,0.977,0.916,0.908,0.925,37.05,32.44,40.35,36.02,31.47,39.42,0,0,0,0,0,0,0.2,0,0.0746,0.43,0.57,0.43,35.2
1599429600000,2020,9,2019,12,49,7,0.156,0.0714,0.0841,5202.13,33.43,33.43,30.97,1,1,1,257.1,247.6,267.9,139.1,129.6,118,118,118,-4.06e-15,-2.842e-14,0,0.459,0.441,0.477,139.1,129.6,149.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0989,0.106,0.00757,0.00677,0.00849,0.0003,0.00027,0.00034,0.24,0.223,0.259,0.0095,0.0088,0.01,25.03,24.97,25.09,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.92,29.69,34.47,30.97,28.8,33.43,0,0,0,0,0,0,0.172,0,0.0719,0.46,0.54,0.46,33.3
1600034400000,2020,9,2019,12,50,7,0.143,0.0714,0.0714,4390.64,28.12,28.12,26.13,1,1,1,236.1,228.2,244.6,118.1,110.2,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.5,0.482,0.517,118.1,110.2,126.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0948,0.0921,0.0979,0.00579,0.00512,0.00651,0.00023,0.0002,0.00026,0.203,0.188,0.218,0.008,0.0074,0.0086,25.18,25.11,25.24,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.902,26.94,25.06,28.99,26.13,24.31,28.12,0,0,0,0,0,0,0.145,0,0.0716,0.5,0.5,0.5,30.7
1600639200000,2020,9,2019,12,51,7,0.132,0.055,0.0771,4786.54,30.14,30.14,28.49,1,1,1,218.5,212.1,225.8,127.5,121.1,91,91,91,0,-1.421e-14,1.421e-14,0.417,0.403,0.429,127.5,121.1,134.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.0938,0.0986,0.00659,0.00604,0.0072,0.00026,0.00024,0.00028,0.217,0.206,0.23,0.0085,0.0081,0.009,25.27,25.22,25.32,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.37,27.84,31.07,28.49,27,30.14,0,0,0,0,0,0,0.158,0,0.0549,0.42,0.58,0.42,36.3
1601244000000,2020,9,2019,12,52,7,0.124,0.0488,0.0748,4648.68,29.51,29.51,27.67,1,1,1,204.4,198.7,210.2,123.7,115.3,80.71,73,91,0,0,0,0.394,0.357,0.441,123.7,115.3,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0918,0.0953,0.00627,0.00555,0.00692,0.00024,0.00022,0.00027,0.209,0.196,0.222,0.0082,0.0076,0.0087,25.36,25.34,25.39,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.53,26.44,30.42,27.67,25.65,29.51,0,0,0,0,0,0,0.154,0,0.0492,0.39,0.6,0.4,37.5
1601848800000,2020,10,2020,1,1,7,0.116,0.0442,0.0719,4453.61,27.72,27.72,26.51,1,1,1,191.8,187.5,196.8,118.8,114.5,73,73,73,0,-1.421e-14,1.421e-14,0.381,0.371,0.389,118.8,114.5,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0893,0.0926,0.00585,0.00548,0.00627,0.00023,0.00021,0.00025,0.2,0.192,0.208,0.0078,0.0075,0.0081,25.38,25.38,25.39,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.33,26.24,28.58,26.51,25.45,27.72,0,0,0,0,0,0,0.147,0,0.0441,0.38,0.62,0.38,38.4
1602453600000,2020,10,2020,1,2,7,0.111,0.0442,0.0664,4089.37,25.12,25.12,24.34,1,1,1,182.9,179.5,186.1,109.9,106.5,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.399,0.392,0.407,109.9,106.5,113.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0865,0.0889,0.00509,0.00481,0.00536,0.0002,0.00019,0.00021,0.184,0.178,0.189,0.0072,0.007,0.0074,25.38,25.38,25.38,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,25.09,24.27,25.9,24.34,23.54,25.12,0,0,0,0,0,0,0.135,0,0.0446,0.4,0.6,0.4,36.8
1603058400000,2020,10,2020,1,3,7,0.105,0.0442,0.0608,3720.54,23.22,23.22,22.15,1,1,1,173.6,169.4,178.2,100.6,96.42,73,73,73,-8.121e-15,-1.421e-14,1.421e-14,0.421,0.41,0.431,100.6,96.42,105.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.083,0.0861,0.0043,0.00395,0.00469,0.00017,0.00015,0.00018,0.167,0.16,0.175,0.0065,0.0062,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.887,22.86,21.95,23.93,22.15,21.23,23.22,0,0,0,0,0,0,0.123,0,0.0442,0.42,0.58,0.42,35.4
