datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1603663200000,2020,10,2020,1,4,7,0.1,0.0422,0.0578,3548.81,24.96,24.96,21.12,1,1,1,165.3,162.6,168.1,95.57,89.86,69.71,50,73,4.06e-15,0,1.421e-14,0.422,0.308,0.448,95.57,89.86,112.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0807,0.0855,0.00387,0.00339,0.00532,0.00015,0.00013,0.00021,0.158,0.148,0.185,0.0062,0.0058,0.0073,25.37,25.34,25.38,0.919,0.916,0.923,0.966,0.964,0.97,0.888,0.886,0.892,21.86,20.63,25.73,21.12,19.9,24.96,0,0,0,0,0,0,0.117,0,0.0422,0.42,0.58,0.42,35.5
1604268000000,2020,11,2020,2,5,7,0.102,0.0302,0.0715,4425.83,27.62,27.62,26.34,1,1,1,168.3,163.4,173.5,118.3,113.4,50,50,50,0,-1.421e-14,1.421e-14,0.297,0.288,0.306,118.3,113.4,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0858,0.0894,0.0058,0.00539,0.00625,0.00023,0.00021,0.00024,0.196,0.187,0.205,0.0077,0.0073,0.008,25.34,25.34,25.34,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.893,0.9,27.16,25.94,28.47,26.34,25.16,27.62,0,0,0,0,0,0,0.146,0,0.0305,0.3,0.7,0.3,43.4
1604872800000,2020,11,2020,2,6,7,0.108,0.0302,0.0774,4815.85,30.61,30.61,28.67,1,1,1,177.9,170.5,186.1,127.9,120.5,50,50,50,4.06e-15,0,1.421e-14,0.281,0.269,0.293,127.9,120.5,136.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0883,0.0938,0.00662,0.00599,0.00732,0.00026,0.00023,0.00029,0.213,0.199,0.227,0.0083,0.0078,0.0089,25.34,25.34,25.34,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.55,27.72,31.56,28.67,26.88,30.61,0,0,0,0,0,0,0.159,0,0.0306,0.28,0.72,0.28,44.6
1605477600000,2020,11,2020,2,7,7,0.116,0.0302,0.086,5387.51,32.84,32.84,32.07,1,1,1,192.2,186.4,195.4,142.2,136.4,50,50,50,0,0,0,0.26,0.256,0.268,142.2,136.4,145.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0939,0.0971,0.00784,0.00734,0.00811,0.00031,0.00029,0.00032,0.238,0.228,0.244,0.0093,0.0089,0.0095,25.35,25.34,25.35,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.908,33.06,31.63,33.85,32.07,30.68,32.84,0,0,0,0,0,0,0.178,0,0.03,0.26,0.74,0.26,46.4
1606082400000,2020,11,2020,2,8,7,0.122,0.0302,0.0917,5762.78,35.39,35.39,34.3,1,1,1,201.6,197.6,206.3,151.6,147.6,50,50,50,0,0,0,0.248,0.242,0.253,151.6,147.6,156.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0993,0.0979,0.101,0.00864,0.0083,0.00904,0.00034,0.00032,0.00035,0.255,0.248,0.264,0.01,0.0097,0.01,25.33,25.3,25.35,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.36,34.39,36.48,34.3,33.36,35.39,0,0,0,0,0,0,0.191,0,0.0303,0.25,0.75,0.25,47.2
1606687200000,2020,11,2020,2,9,7,0.128,0.0349,0.0933,5854.47,36.33,36.33,34.85,1,1,1,212,204.4,219.7,154.2,145.7,57.71,50,59,0,0,0,0.272,0.245,0.288,154.2,145.7,160.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0986,0.104,0.00886,0.00813,0.00941,0.00035,0.00032,0.00037,0.261,0.246,0.273,0.01,0.0096,0.011,25.27,25.21,25.33,0.94,0.937,0.942,0.97,0.97,0.971,0.912,0.909,0.914,35.92,33.9,37.44,34.85,32.88,36.33,0,0,0,0,0,0,0.194,0,0.0347,0.27,0.73,0.27,45.7
1607292000000,2020,12,2020,3,10,7,0.139,0.0357,0.104,6548.69,40.33,40.33,38.98,1,1,1,230.4,223.8,235.9,171.4,164.8,59,59,59,0,0,0,0.256,0.25,0.264,171.4,164.8,176.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0103,0.00976,0.0108,0.00041,0.00038,0.00042,0.292,0.28,0.302,0.011,0.011,0.012,25.13,25.08,25.18,0.945,0.943,0.947,0.976,0.973,0.979,0.923,0.917,0.927,39.94,38.4,41.21,38.98,37.34,40.33,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.1
1607896800000,2020,12,2020,3,11,7,0.151,0.0357,0.115,7323.2,45.75,45.75,43.59,1,1,1,249.8,240,259.1,190.8,181,59,59,59,0,0,0,0.236,0.228,0.246,190.8,181,200.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.115,0.111,0.118,0.012,0.0111,0.0128,0.00047,0.00044,0.00051,0.327,0.309,0.343,0.013,0.012,0.014,24.98,24.92,25.05,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.48,42.17,46.69,43.59,41.33,45.75,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.5
1608501600000,2020,12,2020,3,12,7,0.167,0.0357,0.132,8150.85,51.75,51.75,48.52,2,1,1.2857142857142858,276.8,260.5,295.5,217.8,201.5,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.214,0.2,0.227,217.8,201.5,236.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.118,0.131,0.0143,0.0129,0.0159,0.00057,0.00051,0.00063,0.33,0.241,0.383,0.013,0.0096,0.015,24.86,24.79,24.91,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.78,25.88,51.81,41.23,25.1,48.2,0,0,0,0,0,0,0.27,0,0.035,0.21,0.79,0.21,48.8
1609106400000,2020,12,2020,3,13,7,0.197,0.0393,0.158,9576.59,60.7,60.7,57,2,2,2,325.6,305.1,351,260.6,246.1,65,59,73,4.06e-15,0,2.842e-14,0.199,0.182,0.22,260.6,246.1,278,990,990,990,965,964.9,965.2,25,24.8,25.1,0.14,0.134,0.147,0.0222,0.0167,0.0302,0.00089,0.00066,0.0012,0.28,0.259,0.307,0.011,0.01,0.012,24.69,24.54,24.82,0.931,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.38,27.78,31.29,28.5,26.95,30.35,0,0,0,0,0,0,0.317,0,0.039,0.2,0.8,0.2,48.6
1609711200000,2021,1,2020,4,14,7,0.235,0.0442,0.19,11528.6,74.71,74.71,68.62,2,2,2,387.9,361.6,415.8,314.9,288.6,73,73,73,0,0,0,0.189,0.176,0.202,314.9,288.6,342.8,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.16,0.151,0.17,0.0476,0.0352,0.0608,0.0019,0.0014,0.0025,0.363,0.323,0.405,0.015,0.013,0.016,24.3,24.12,24.47,0.942,0.938,0.947,0.97,0.97,0.973,0.915,0.91,0.921,35.36,32.48,38.41,34.31,31.5,37.35,0,0,0,0,0,0,0.381,0,0.045,0.19,0.81,0.19,49.1
1610316000000,2021,1,2020,4,15,7,0.277,0.0442,0.233,14111.6,89.73,89.73,84,2,2,2,457.7,426.4,485,384.7,353.4,73,73,73,0,0,0,0.16,0.151,0.171,384.7,353.4,412,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.185,0.174,0.194,0.0806,0.0658,0.0934,0.0033,0.0027,0.0039,0.467,0.421,0.508,0.019,0.017,0.021,23.87,23.71,24.06,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,42.9,39.56,45.78,42,38.58,44.86,0,0,0,0,0,0,0.467,0,0.044,0.16,0.84,0.16,50.9
1610920800000,2021,1,2020,4,16,7,0.323,0.0442,0.279,16377.5,105,105,97.48,3,2,2.2857142857142856,533.7,496.7,573.8,460.7,423.7,73,73,73,2.436e-14,0,5.684e-14,0.137,0.127,0.147,460.7,423.7,500.8,990,990,990,966,965.8,966.2,24,23.8,24.2,0.213,0.198,0.233,0.116,0.099,0.136,0.0049,0.0041,0.0057,0.552,0.512,0.602,0.023,0.021,0.025,23.45,23.28,23.64,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,45.42,34.99,51.82,43.82,33.94,48.2,0,0,0,0,0,0,0.542,0,0.044,0.14,0.86,0.14,50.7
1611525600000,2021,1,2020,4,17,7,0.389,0.0442,0.345,19985.5,128.5,128.5,119,3,3,3,643.5,592.2,692.2,570.5,519.2,73,73,73,0,0,0,0.114,0.105,0.123,570.5,519.2,619.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.272,0.243,0.3,0.182,0.148,0.215,0.0077,0.0062,0.0092,0.654,0.567,0.736,0.028,0.024,0.032,22.87,22.6,23.17,0.952,0.948,0.955,0.976,0.97,0.98,0.93,0.92,0.936,40.6,37.28,43.69,39.65,36.17,42.82,0,0,0,0,0,0,0.661,0,0.044,0.11,0.89,0.11,51.4
1612130400000,2021,2,2020,5,18,7,0.447,0.0635,0.384,21892.1,136.3,136.3,130.3,3,3,3,739.1,702.4,773.1,634.1,597.4,105,105,105,0,0,0,0.142,0.136,0.149,634.1,597.4,668.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.314,0.293,0.333,0.225,0.2,0.247,0.0097,0.0086,0.011,0.766,0.704,0.823,0.033,0.03,0.036,22.38,22.18,22.59,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.32,42.09,46.37,43.44,41.24,45.44,0,0,0,0,0,0,0.724,0,0.063,0.14,0.86,0.14,49
1612735200000,2021,2,2020,5,19,7,0.496,0.0746,0.422,23602.9,144.6,144.6,140.5,3,3,3,820.8,781.7,871.1,697.6,676.7,123.3,105,137,0,0,0,0.15,0.131,0.167,697.6,676.7,734.1,990,990,990,967.2,967,967.4,22.8,22.6,23,0.353,0.338,0.377,0.267,0.253,0.291,0.012,0.011,0.013,0.876,0.838,0.942,0.038,0.036,0.042,21.94,21.67,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.87,46.85,49.77,46.83,45.91,48.2,0,0,0,0,0,0,0.781,0,0.074,0.15,0.85,0.15,47.6
1613340000000,2021,2,2020,5,20,7,0.627,0.0829,0.544,28639.2,192.8,192.8,170.5,4,3,3.857142857142857,1037,898.9,1194,899.8,761.9,137,137,137,3.248e-14,0,1.137e-13,0.133,0.115,0.152,899.8,761.9,1057,990,990,990,968,967.5,968.5,22,21.5,22.5,0.537,0.403,0.716,0.389,0.308,0.551,0.018,0.014,0.026,1.18,0.977,1.56,0.054,0.044,0.073,20.82,19.93,21.51,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,45.58,39.98,51.25,44.34,39.02,48.2,0,0,0,0,0,0,0.947,0,0.083,0.13,0.87,0.13,45.7
1613944800000,2021,2,2020,5,21,7,0.846,0.0829,0.665,32063.4,192.8,192.8,190.9,4,4,4,1398,1249,1511,1261,1112,137,137,137,161,11.51,273.7,0.0985,0.0907,0.11,1100,1100,1100,990,990,990,969.2,968.7,969.5,20.8,20.5,21.3,0.846,0.784,0.889,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.73,1.84,0.086,0.081,0.09,19.05,18.64,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.95,47.87,50.39,47.71,46.91,48.2,0,0,0,0,0,0,1.06,0,0.181,0.098,0.79,0.21,37.9
1614549600000,2021,3,2020,6,22,7,0.925,0.111,0.665,31399.3,187.5,187.5,186.9,4,4,4,1530,1514,1540,1347,1331,183,183,183,246.9,230.9,256.5,0.12,0.119,0.121,1100,1100,1100,990,990,990,969.6,969.5,969.6,20.4,20.4,20.5,0.9,0.898,0.902,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.09,0.091,18.57,18.54,18.62,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,47.59,47.82,46.73,46.64,46.86,0,0,0,0,0,0,1.04,0,0.26,0.12,0.72,0.28,33.9
1615154400000,2021,3,2020,6,23,7,0.893,0.111,0.665,31739.1,190,190,188.9,4,4,4,1476,1448,1504,1293,1265,183,183,183,192.9,164.6,221.4,0.124,0.122,0.126,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.878,0.866,0.894,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.84,0.089,0.088,0.09,18.77,18.66,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.19,47.91,48.47,47.23,46.95,47.5,0,0,0,0,0,0,1.05,0,0.228,0.12,0.74,0.26,35.5
1615759200000,2021,3,2020,6,24,7,0.852,0.106,0.665,32160.1,192.6,192.6,191.4,4,4,4,1410,1377,1438,1234,1209,175.3,129,183,134.2,108.8,155.2,0.124,0.0937,0.131,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.851,0.842,0.862,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.086,0.086,0.087,19.01,18.91,19.12,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.83,48.56,49.14,47.86,47.59,48.16,0,0,0,0,0,0,1.06,0,0.187,0.12,0.78,0.22,37.7
1616364000000,2021,3,2020,6,25,7,0.825,0.078,0.665,32368.3,192.8,192.8,192.7,4,4,4,1364,1349,1392,1235,1220,129,129,129,134.5,120.2,162.8,0.0946,0.0927,0.0956,1100,1100,1100,990,990,990,969,969,969.1,21,20.9,21,0.837,0.831,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.8,0.085,0.085,0.086,19.17,19.07,19.22,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.27,48.99,49.41,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.16,0.095,0.81,0.19,39.2
1616968800000,2021,3,2020,6,26,7,0.872,0.0846,0.665,31938.2,191.7,191.7,190.1,4,4,4,1441,1401,1482,1302,1272,139.9,129,148,201.6,172.1,234.2,0.097,0.0901,0.103,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.875,0.853,0.901,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.85,0.088,0.086,0.09,18.88,18.72,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.5,48.08,48.9,47.53,47.12,47.92,0,0,0,0,0,0,1.06,0,0.207,0.097,0.76,0.24,36.6
1617573600000,2021,4,2020,7,27,7,0.941,0.0895,0.665,31237,187.9,187.9,185.9,4,4,4,1555,1498,1621,1407,1350,148,148,148,307.4,250,372.7,0.0952,0.0913,0.0988,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.912,0.907,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.09,0.093,18.48,18.26,18.67,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.43,46.86,47.93,46.48,45.93,46.97,0,0,0,0,0,0,1.03,0,0.276,0.095,0.71,0.29,33.2
1618178400000,2021,4,2020,7,28,7,1.03,0.0895,0.665,30386.7,182.9,182.9,180.9,4,4,4,1703,1644,1751,1555,1496,148,148,148,455.4,395.8,502.8,0.0869,0.0845,0.09,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,17.99,17.83,18.18,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.14,45.72,46.66,45.22,44.81,45.73,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1618783200000,2021,4,2020,7,29,7,1.05,0.0895,0.665,30165.9,180.8,180.8,179.6,4,4,4,1741,1707,1758,1593,1559,148,148,148,493.2,459,509.6,0.085,0.0842,0.0867,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.86,17.81,17.97,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.81,45.66,46.11,44.89,44.75,45.19,0,0,0,0,0,0,0.998,0,0.385,0.085,0.63,0.37,28.7
1619388000000,2021,4,2020,7,30,7,0.985,0.0971,0.665,30815.1,185.4,185.4,183.4,4,4,4,1629,1572,1690,1469,1380,160.6,148,192,368.8,279.8,442.3,0.0988,0.0876,0.122,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.917,0.91,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.23,18.03,18.43,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.79,46.26,47.3,45.86,45.33,46.35,0,0,0,0,0,0,1.02,0,0.32,0.099,0.68,0.32,31.3
1619992800000,2021,5,2020,8,31,7,0.903,0.116,0.665,31634.1,190.5,190.5,188.3,4,4,4,1493,1435,1549,1301,1243,192,192,192,201.2,143.1,257.2,0.129,0.124,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.883,0.857,0.907,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.091,18.71,18.5,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.04,47.5,48.6,47.07,46.55,47.63,0,0,0,0,0,0,1.05,0,0.238,0.13,0.74,0.26,35
1620597600000,2021,5,2020,8,32,7,0.815,0.116,0.663,32315.4,192.8,192.8,192.4,4,4,4,1347,1269,1420,1155,1077,192,192,192,58.83,0,127.6,0.143,0.135,0.151,1096,1077,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.816,0.763,0.85,0.64,0.596,0.648,0.03,0.028,0.031,1.76,1.65,1.8,0.084,0.078,0.087,19.25,18.98,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.32,48.75,49.92,48.09,47.77,48.2,0,0,0,0,0,0,1.07,0,0.152,0.14,0.81,0.19,39.7
1621202400000,2021,5,2020,8,33,7,0.735,0.116,0.619,31536.5,191.4,191.4,187.7,4,4,4,1216,1197,1249,1024,1005,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.158,0.154,0.16,1024,1005,1057,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.685,0.657,0.733,0.477,0.434,0.55,0.022,0.02,0.026,1.45,1.37,1.57,0.068,0.064,0.074,19.97,19.74,20.11,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.89,47.33,48.82,46.93,46.38,47.84,0,0,0,0,0,0,1.04,0,0.116,0.16,0.84,0.16,42.9
1621807200000,2021,5,2020,8,34,7,0.691,0.116,0.575,29890.9,184.5,184.5,177.9,4,4,4,1142,1090,1188,950.3,897.8,192,192,192,3.248e-14,0,1.137e-13,0.168,0.162,0.176,950.3,897.8,996.5,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.59,0.538,0.645,0.399,0.374,0.421,0.018,0.017,0.02,1.25,1.16,1.35,0.058,0.053,0.063,20.4,20.16,20.66,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.39,43.43,47.06,44.48,42.57,46.12,0,0,0,0,0,0,0.988,0,0.116,0.17,0.83,0.17,43.3
1622412000000,2021,5,2020,8,35,7,0.616,0.1,0.516,27507.4,170.2,170.2,163.7,4,4,4,1018,965.6,1071,852.3,804.6,165.4,161,192,0,0,0,0.163,0.153,0.179,852.3,804.6,892,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.494,0.45,0.53,0.352,0.328,0.371,0.016,0.015,0.017,1.08,0.993,1.14,0.049,0.045,0.052,20.97,20.75,21.24,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.82,39.95,43.43,40.93,38.99,42.56,0,0,0,0,0,0,0.91,0,0.1,0.16,0.84,0.16,44.7
1623016800000,2021,6,2020,9,36,7,0.545,0.0974,0.448,24293.2,153.1,153.1,144.6,4,3,3.142857142857143,901.9,856.7,949,740.9,695.7,161,161,161,0,0,0,0.179,0.17,0.188,740.9,695.7,788,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.393,0.358,0.435,0.294,0.266,0.32,0.013,0.012,0.014,0.95,0.88,1.02,0.042,0.039,0.046,21.54,21.34,21.79,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,48,39.27,51.51,46.38,38.27,48.2,0,0,0,0,0,0,0.803,0,0.097,0.18,0.82,0.18,44.6
1623621600000,2021,6,2020,9,37,7,0.488,0.0974,0.39,21985.2,137.1,137.1,130.9,3,3,3,806.3,774.2,842.8,645.3,613.2,161,161,161,0,0,0,0.2,0.191,0.208,645.3,613.2,681.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.33,0.311,0.35,0.232,0.211,0.256,0.01,0.0092,0.011,0.795,0.74,0.856,0.035,0.032,0.038,22.08,21.87,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.51,42.61,46.65,43.62,41.76,45.71,0,0,0,0,0,0,0.727,0,0.098,0.2,0.8,0.2,45.1
1624226400000,2021,6,2020,9,38,7,0.439,0.0974,0.342,19466.6,123.7,123.7,115.9,3,3,3,726,688.7,765.2,565,527.7,161,161,161,0,0,0,0.222,0.21,0.234,565,527.7,604.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.284,0.263,0.306,0.178,0.153,0.205,0.0077,0.0066,0.0089,0.659,0.596,0.725,0.028,0.026,0.031,22.54,22.31,22.75,0.952,0.949,0.954,0.975,0.97,0.98,0.928,0.921,0.935,39.6,37.24,42.07,38.62,36.12,41.22,0,0,0,0,0,0,0.644,0,0.097,0.22,0.78,0.22,44.3
1624831200000,2021,6,2020,9,39,7,0.389,0.106,0.283,16453.5,106.1,106.1,97.94,3,2,2.4285714285714284,643.5,611.3,676.9,468.2,425.3,175.3,161,186,0,-5.684e-14,5.684e-14,0.273,0.238,0.304,468.2,425.3,515.9,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.231,0.21,0.256,0.121,0.0997,0.146,0.0051,0.0042,0.0062,0.562,0.539,0.591,0.024,0.023,0.025,22.96,22.82,23.12,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.55,34.96,49.2,41.55,33.91,48.2,0,0,0,0,0,0,0.544,0,0.106,0.27,0.73,0.27,42.3
1625436000000,2021,7,2020,10,40,7,0.347,0.112,0.235,13907.2,88.37,88.37,82.78,2,2,2,573.8,547.6,601.2,387.8,361.6,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.324,0.309,0.34,387.8,361.6,415.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.188,0.206,0.082,0.0697,0.095,0.0034,0.0029,0.004,0.483,0.444,0.524,0.02,0.019,0.022,23.33,23.17,23.49,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.926,0.937,42.29,39.57,45.09,41.39,38.59,44.19,0,0,0,0,0,0,0.46,0,0.112,0.32,0.68,0.32,40.1
1626040800000,2021,7,2020,10,41,7,0.312,0.112,0.2,11814.4,75.29,75.29,70.32,2,2,2,515.9,493.7,539.1,329.9,307.7,186,186,186,8.12e-15,0,5.684e-14,0.361,0.345,0.377,329.9,307.7,353.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.168,0.185,0.0547,0.0442,0.0657,0.0023,0.0018,0.0027,0.396,0.363,0.431,0.016,0.015,0.018,23.68,23.54,23.82,0.945,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.924,36.22,33.86,38.68,35.16,32.84,37.65,0,0,0,0,0,0,0.391,0,0.112,0.36,0.64,0.36,37.9
1626645600000,2021,7,2020,10,42,7,0.282,0.112,0.17,10083.7,64.15,64.15,60.02,2,2,2,466.9,448.1,486.3,280.9,262.1,186,186,186,0,0,0,0.399,0.382,0.415,280.9,262.1,300.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.152,0.166,0.0316,0.0227,0.0408,0.0013,0.00093,0.0017,0.323,0.294,0.352,0.013,0.012,0.015,23.98,23.86,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,30.94,28.87,33.07,30.01,28,32.07,0,0,0,0,0,0,0.333,0,0.112,0.4,0.6,0.4,35.8
1627250400000,2021,7,2020,10,43,7,0.258,0.11,0.148,8758.55,54.78,54.78,52.13,2,1,1.8571428571428572,426,409.5,442.3,244.5,229.8,181.6,155,186,0,-2.842e-14,2.842e-14,0.426,0.379,0.447,244.5,229.8,256.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.141,0.15,0.0172,0.0153,0.02,0.0007,0.00062,0.00082,0.293,0.26,0.409,0.012,0.011,0.017,24.19,24.12,24.28,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.938,30.76,25.84,52.05,29.51,25.06,48.2,0,0,0,0,0,0,0.29,0,0.11,0.43,0.57,0.43,33.9
1627855200000,2021,8,2020,11,44,7,0.233,0.0937,0.14,8376.05,53.47,53.47,49.86,2,1,1.4285714285714286,386.1,369.9,403.8,231.1,214.8,155,155,155,8.12e-15,0,2.842e-14,0.402,0.384,0.419,231.1,214.8,248.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.139,0.133,0.145,0.0154,0.014,0.0169,0.00062,0.00057,0.00069,0.338,0.258,0.407,0.014,0.01,0.017,24.33,24.27,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.55,26.13,52.52,38.7,25.34,48.2,0,0,0,0,0,0,0.277,0,0.093,0.4,0.6,0.4,35.9
1628460000000,2021,8,2020,11,45,7,0.212,0.0937,0.118,7353.9,47.04,47.04,43.77,1,1,1,350,336.8,364.7,195,181.8,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.443,0.425,0.46,195,181.8,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.121,0.131,0.0123,0.0112,0.0136,0.0005,0.00045,0.00055,0.344,0.32,0.37,0.014,0.013,0.015,24.51,24.41,24.6,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.67,41.63,48,43.77,40.78,47.04,0,0,0,0,0,0,0.243,0,0.094,0.44,0.56,0.44,34.7
1629064800000,2021,8,2020,11,46,7,0.194,0.0937,0.1,6191.8,39.76,39.76,36.86,1,1,1,320.6,309.1,332.7,165.6,154.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.484,0.466,0.501,165.6,154.2,177.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.116,0.111,0.12,0.00983,0.00885,0.0109,0.00039,0.00035,0.00044,0.291,0.271,0.313,0.012,0.011,0.013,24.71,24.62,24.78,0.944,0.941,0.948,0.973,0.97,0.977,0.918,0.913,0.927,37.89,35.25,40.68,36.86,34.19,39.76,0,0,0,0,0,0,0.205,0,0.094,0.48,0.52,0.48,31.9
1629669600000,2021,8,2020,11,47,7,0.179,0.0937,0.0853,5244.49,33.4,33.4,31.22,1,1,1,296,287,305.6,141,132,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.524,0.507,0.54,141,132,150.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.104,0.11,0.00774,0.00697,0.00855,0.00031,0.00028,0.00034,0.247,0.231,0.265,0.0099,0.0092,0.011,24.87,24.81,24.92,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.18,30.06,34.43,31.22,29.16,33.4,0,0,0,0,0,0,0.173,0,0.0937,0.52,0.48,0.52,29.3
1630274400000,2021,8,2020,11,48,7,0.165,0.0778,0.0871,5380.9,35.48,35.48,32.03,1,1,1,272.5,260.5,284,144,126,128.6,118,155,2.03e-15,-2.842e-14,2.842e-14,0.471,0.426,0.552,144,126,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.109,0.00799,0.00646,0.00925,0.00032,0.00026,0.00037,0.25,0.221,0.275,0.0099,0.0088,0.011,24.96,24.92,25.01,0.937,0.929,0.942,0.97,0.97,0.97,0.908,0.901,0.914,33.02,28.66,36.57,32.03,27.8,35.48,0,0,0,0,0,0,0.178,0,0.0779,0.47,0.53,0.47,32.6
1630879200000,2021,9,2020,12,49,7,0.149,0.0667,0.0821,5083.71,33.33,33.33,30.26,1,1,1,246.1,236.7,256.4,135.8,124.2,110.3,91,118,2.03e-15,0,1.421e-14,0.447,0.38,0.487,135.8,124.2,148.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.097,0.104,0.00729,0.0063,0.00839,0.00029,0.00025,0.00033,0.234,0.213,0.255,0.0092,0.0084,0.01,25.09,25.04,25.13,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.91,31.2,28.41,34.36,30.26,27.55,33.33,0,0,0,0,0,0,0.168,0,0.0669,0.45,0.55,0.45,34.1
1631484000000,2021,9,2020,12,50,7,0.136,0.055,0.0811,5040.26,31.95,31.95,30,1,1,1,225.1,217.3,233.7,134.1,126.3,91,91,91,2.03e-15,0,1.421e-14,0.405,0.389,0.419,134.1,126.3,142.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0956,0.101,0.00715,0.00648,0.00788,0.00028,0.00025,0.00031,0.229,0.215,0.244,0.009,0.0084,0.0096,25.22,25.15,25.28,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.93,29.09,32.94,30,28.21,31.95,0,0,0,0,0,0,0.167,0,0.0549,0.4,0.6,0.4,37.1
1632088800000,2021,9,2020,12,51,7,0.126,0.055,0.0707,3778.42,27.64,27.64,22.49,1,1,1,207.8,201.7,214.8,116.8,110.7,91,91,91,-2.03e-15,-1.421e-14,0,0.438,0.424,0.451,116.8,110.7,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0901,0.0948,0.00568,0.00516,0.00627,0.00022,0.0002,0.00025,0.198,0.187,0.211,0.0078,0.0073,0.0083,25.35,25.3,25.4,0.791,0,0.928,0.831,0,0.97,0.768,0,0.9,23.19,0,28.5,22.49,0,27.64,0,1,0,0,0.143,0,0.125,0.143,0.0553,0.44,0.56,0.44,30
1632693600000,2021,9,2020,12,52,7,0.119,0.0504,0.0683,1967.06,28.06,28.06,11.71,1,1,1,196.1,192.1,199.8,112.9,103,83.29,73,91,2.03e-15,-1.421e-14,1.421e-14,0.424,0.368,0.469,112.9,103,125.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0874,0.0931,0.00534,0.00451,0.00639,0.00021,0.00018,0.00025,0.19,0.174,0.211,0.0074,0.0068,0.0082,25.4,25.38,25.42,0.397,0,0.928,0.416,0,0.97,0.385,0,0.901,12.07,0,28.92,11.71,0,28.06,0,4,0,0,0.571,0,0.065,0.571,0.0507,0.42,0.57,0.43,16.5
1633298400000,2021,10,2021,1,1,7,0.118,0.0442,0.0742,4613.78,28.25,28.25,27.46,1,1,1,195.7,190.8,198.9,122.7,117.8,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.373,0.367,0.383,122.7,117.8,126,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0905,0.0934,0.00618,0.00576,0.00646,0.00024,0.00023,0.00025,0.207,0.198,0.212,0.0081,0.0077,0.0083,25.38,25.38,25.39,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.31,27.06,29.12,27.46,26.25,28.25,0,0,0,0,0,0,0.153,0,0.0438,0.37,0.63,0.37,39.1
1633903200000,2021,10,2021,1,2,7,0.111,0.0442,0.0666,4099.15,25.79,25.79,24.4,1,1,1,183.1,177.3,188.8,110.1,104.3,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.399,0.387,0.412,110.1,104.3,115.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0858,0.0898,0.00511,0.00462,0.0056,0.0002,0.00018,0.00022,0.184,0.174,0.194,0.0072,0.0068,0.0076,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.886,0.894,25.15,23.73,26.58,24.4,23.02,25.79,0,0,0,0,0,0,0.136,0,0.0444,0.4,0.6,0.4,36.9
1634508000000,2021,10,2021,1,3,7,0.106,0.0442,0.0614,3751.05,23.48,23.48,22.33,1,1,1,174.5,171.1,179.3,101.5,98.06,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.418,0.407,0.427,101.5,98.06,106.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0836,0.0864,0.00437,0.00409,0.00478,0.00017,0.00016,0.00019,0.169,0.163,0.177,0.0066,0.0064,0.0069,25.38,25.38,25.38,0.912,0.911,0.915,0.969,0.968,0.97,0.884,0.882,0.888,23.04,22.28,24.21,22.33,21.57,23.48,0,0,0,0,0,0,0.124,0,0.0446,0.42,0.58,0.42,35.4
1635112800000,2021,10,2021,1,4,7,0.108,0.0442,0.0639,3922.38,23.74,23.74,23.35,1,1,1,178.7,177.3,180.4,105.7,104.3,73,73,73,0,-1.421e-14,1.421e-14,0.409,0.405,0.412,105.7,104.3,107.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.0858,0.0868,0.00474,0.00462,0.00488,0.00019,0.00018,0.00019,0.176,0.174,0.179,0.0069,0.0068,0.007,25.38,25.38,25.38,0.915,0.914,0.916,0.97,0.97,0.97,0.887,0.886,0.888,24.07,23.73,24.47,23.35,23.02,23.74,0,0,0,0,0,0,0.13,0,0.0441,0.41,0.59,0.41,36.3
1635717600000,2021,11,2021,2,5,7,0.112,0.0405,0.0716,4435.68,27.84,27.84,26.4,1,1,1,185.4,177.6,191.3,118.4,110.6,67,67,67,4.06e-15,-1.421e-14,1.421e-14,0.362,0.35,0.377,118.4,110.6,124.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0869,0.0918,0.00581,0.00515,0.00632,0.00023,0.0002,0.00025,0.198,0.184,0.208,0.0077,0.0072,0.0081,25.37,25.37,25.37,0.924,0.918,0.928,0.97,0.97,0.97,0.896,0.891,0.9,27.22,25.28,28.7,26.4,24.52,27.84,0,0,0,0,0,0,0.147,0,0.0404,0.36,0.64,0.36,39.6
1636322400000,2021,11,2021,2,6,7,0.111,0.0405,0.0702,4341.34,27.77,27.77,25.84,1,1,1,183.1,178.7,191,116.1,111.7,67,67,67,2.03e-15,0,1.421e-14,0.366,0.351,0.375,116.1,111.7,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0873,0.0917,0.00562,0.00525,0.00629,0.00022,0.00021,0.00025,0.194,0.186,0.208,0.0076,0.0073,0.0081,25.37,25.37,25.37,0.922,0.919,0.928,0.97,0.97,0.97,0.894,0.891,0.9,26.64,25.55,28.63,25.84,24.78,27.77,0,0,0,0,0,0,0.144,0,0.0408,0.36,0.63,0.37,39.1
1636927200000,2021,11,2021,2,7,7,0.114,0.0391,0.0754,4691.45,31.33,31.33,27.93,1,1,1,189.3,186.1,194,124.7,119.1,64.57,50,67,2.03e-15,-1.421e-14,1.421e-14,0.341,0.264,0.36,124.7,119.1,139.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0899,0.0949,0.00635,0.00587,0.00757,0.00025,0.00023,0.0003,0.209,0.199,0.233,0.0082,0.0078,0.0091,25.37,25.35,25.37,0.928,0.924,0.934,0.97,0.97,0.97,0.9,0.897,0.906,28.79,27.39,32.3,27.93,26.57,31.33,0,0,0,0,0,0,0.155,0,0.0386,0.34,0.66,0.34,41.2
1637532000000,2021,11,2021,2,8,7,0.112,0.0302,0.0816,5094.65,31.66,31.66,30.33,1,1,1,184.9,180.4,190.5,134.9,130.4,50,50,50,0,0,0,0.27,0.262,0.277,134.9,130.4,140.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0918,0.0953,0.00722,0.00683,0.00769,0.00028,0.00027,0.0003,0.225,0.217,0.235,0.0088,0.0085,0.0092,25.34,25.34,25.35,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.26,30.15,32.64,30.33,29.25,31.66,0,0,0,0,0,0,0.168,0,0.0304,0.27,0.73,0.27,45.5
1638136800000,2021,11,2021,2,9,7,0.107,0.0341,0.0728,4508.37,29.25,29.25,26.84,1,1,1,176.7,174.9,180.4,120.3,115.9,56.43,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.319,0.277,0.337,120.3,115.9,130.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0881,0.0918,0.00598,0.0056,0.00683,0.00023,0.00022,0.00027,0.2,0.193,0.217,0.0078,0.0075,0.0085,25.35,25.34,25.36,0.925,0.922,0.931,0.97,0.97,0.97,0.897,0.894,0.903,27.67,26.57,30.15,26.84,25.77,29.25,0,0,0,0,0,0,0.149,0,0.0342,0.32,0.68,0.32,42.1
1638741600000,2021,12,2021,3,10,7,0.112,0.0357,0.0759,4721.68,29.01,29.01,28.11,1,1,1,184.5,176.8,188.3,125.5,117.8,59,59,59,-2.03e-15,-1.421e-14,0,0.32,0.313,0.334,125.5,117.8,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0888,0.0928,0.00642,0.00576,0.00674,0.00025,0.00023,0.00026,0.21,0.196,0.217,0.0082,0.0077,0.0085,25.36,25.36,25.36,0.928,0.923,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.97,27.05,29.91,28.11,26.24,29.01,0,0,0,0,0,0,0.156,0,0.0361,0.32,0.68,0.32,42.2
1639346400000,2021,12,2021,3,11,7,0.118,0.0357,0.0827,5172.53,32.82,32.82,30.79,1,1,1,195.8,190.2,204.4,136.8,131.2,59,59,59,0,0,0,0.302,0.289,0.31,136.8,131.2,145.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0935,0.0985,0.00738,0.0069,0.00811,0.00029,0.00027,0.00032,0.23,0.22,0.245,0.009,0.0086,0.0096,25.35,25.33,25.36,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,31.74,30.38,33.83,30.79,29.47,32.82,0,0,0,0,0,0,0.171,0,0.0353,0.3,0.7,0.3,43.8
1639951200000,2021,12,2021,3,12,7,0.128,0.0357,0.0927,5816.8,35.38,35.38,34.62,1,1,1,212.3,205.8,215.6,153.3,146.8,59,59,59,0,0,0,0.278,0.274,0.287,153.3,146.8,156.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.099,0.102,0.00878,0.00823,0.00906,0.00034,0.00032,0.00036,0.26,0.248,0.265,0.01,0.0097,0.01,25.27,25.24,25.32,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,35.69,34.16,36.47,34.62,33.13,35.38,0,0,0,0,0,0,0.192,0,0.0353,0.28,0.72,0.28,45.4
1640556000000,2021,12,2021,3,13,7,0.132,0.0381,0.094,5893.87,36.46,36.46,35.08,1,1,1,218.4,214,223.6,155.4,149.2,63,59,73,0,0,0,0.288,0.268,0.329,155.4,149.2,161.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00896,0.00843,0.00946,0.00035,0.00033,0.00037,0.264,0.254,0.274,0.01,0.01,0.011,25.23,25.2,25.25,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.91,0.915,36.16,34.62,37.56,35.08,33.58,36.46,0,0,0,0,0,0,0.195,0,0.038,0.29,0.71,0.29,44.7
1641160800000,2022,1,2021,4,14,7,0.145,0.0442,0.101,6357.62,41.19,41.19,37.84,1,1,1,240.3,227.1,253.9,167.3,154.1,73,73,73,0,0,0,0.304,0.288,0.321,167.3,154.1,180.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.103,0.113,0.00997,0.00885,0.0111,0.00039,0.00035,0.00044,0.286,0.263,0.311,0.011,0.01,0.012,25.07,24.97,25.17,0.944,0.94,0.949,0.974,0.97,0.98,0.92,0.912,0.93,38.84,35.77,42.03,37.84,34.7,41.19,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.8
1641765600000,2022,1,2021,4,15,7,0.16,0.0442,0.116,7331.99,44.68,44.68,43.64,1,1,1,264.5,257.5,268.9,191.5,184.5,73,73,73,4.06e-15,0,2.842e-14,0.276,0.271,0.284,191.5,184.5,195.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.114,0.118,0.012,0.0114,0.0124,0.00048,0.00045,0.00049,0.33,0.317,0.338,0.013,0.013,0.013,24.91,24.89,24.95,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,44.53,42.88,45.6,43.64,42.02,44.68,0,0,0,0,0,0,0.242,0,0.044,0.28,0.72,0.28,45.8
1642370400000,2022,1,2021,4,16,7,0.162,0.0442,0.118,7470.59,45.51,45.51,44.47,1,1,1,268,261.6,272.5,195,188.6,73,73,73,-1.218e-14,-2.842e-14,0,0.272,0.268,0.279,195,188.6,199.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.119,0.0123,0.0118,0.0127,0.00049,0.00047,0.0005,0.336,0.324,0.344,0.013,0.013,0.014,24.89,24.87,24.93,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.935,45.38,43.85,46.44,44.47,42.97,45.51,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,46.1
1642975200000,2022,1,2021,4,17,7,0.175,0.0442,0.13,8078.32,51.48,51.48,48.09,2,1,1.2857142857142858,288.7,272.8,308.9,215.7,199.8,73,73,73,-1.624e-14,-2.842e-14,0,0.253,0.236,0.268,215.7,199.8,235.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.119,0.132,0.0141,0.0127,0.0158,0.00056,0.00051,0.00063,0.328,0.243,0.384,0.013,0.0097,0.015,24.82,24.73,24.86,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.19,25.81,51.68,40.83,25.04,48.2,0,0,0,0,0,0,0.267,0,0.045,0.25,0.74,0.26,46.2
1643580000000,2022,1,2021,4,18,7,0.202,0.0504,0.152,9203.87,58.72,58.72,54.78,2,2,2,334.7,314.6,354.5,251.4,236.4,83.29,73,85,-4.06e-15,-2.842e-14,0,0.249,0.232,0.264,251.4,236.4,269.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.133,0.145,0.0193,0.0158,0.0262,0.00078,0.00063,0.0011,0.27,0.251,0.296,0.011,0.01,0.012,24.66,24.53,24.77,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,28.24,26.54,30.27,27.39,25.74,29.36,0,0,0,0,0,0,0.304,0,0.05,0.25,0.75,0.25,45.6
1644184800000,2022,2,2021,5,19,7,0.228,0.0514,0.176,10649.8,66.66,66.66,63.39,2,2,2,376.2,360.8,391.4,291.2,275.8,85,85,85,0,0,0,0.226,0.217,0.236,291.2,275.8,306.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.147,0.158,0.0364,0.0292,0.0436,0.0015,0.0012,0.0018,0.328,0.305,0.351,0.013,0.012,0.014,24.39,24.29,24.49,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.68,30.97,34.36,31.7,30.04,33.33,0,0,0,0,0,0,0.352,0,0.052,0.23,0.77,0.23,46.7
1644789600000,2022,2,2021,5,20,7,0.257,0.0514,0.206,12455.6,80.91,80.91,74.14,2,2,2,425.7,397.7,455.7,340.7,312.7,85,85,85,0,0,0,0.2,0.187,0.214,340.7,312.7,370.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.17,0.16,0.181,0.0598,0.0466,0.074,0.0024,0.0019,0.003,0.403,0.361,0.448,0.016,0.015,0.018,24.08,23.9,24.25,0.947,0.942,0.951,0.973,0.97,0.979,0.921,0.914,0.931,38.09,35.05,41.33,37.07,34,40.45,0,0,0,0,0,0,0.412,0,0.051,0.2,0.8,0.2,48.5
1645394400000,2022,2,2021,5,21,7,0.313,0.0514,0.262,15570.5,102.3,102.3,92.68,3,2,2.142857142857143,518.1,468,573.6,433.1,383,85,85,85,-2.436e-14,-5.684e-14,0,0.165,0.148,0.182,433.1,383,488.6,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.204,0.185,0.227,0.103,0.0798,0.13,0.0043,0.0033,0.0054,0.526,0.466,0.594,0.022,0.019,0.025,23.54,23.3,23.83,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.17,35.17,51.2,43.9,34.11,48.2,0,0,0,0,0,0,0.515,0,0.051,0.16,0.84,0.16,49.7
1645999200000,2022,2,2021,5,22,7,0.389,0.0628,0.326,18825.7,121.6,121.6,112.1,3,3,3,643.3,593,693.6,539.5,502.7,103.9,85,107,-8.12e-15,-5.684e-14,0,0.161,0.143,0.176,539.5,502.7,586.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.261,0.239,0.288,0.161,0.137,0.193,0.0069,0.0058,0.0083,0.607,0.546,0.688,0.026,0.023,0.029,22.92,22.64,23.18,0.95,0.946,0.953,0.973,0.97,0.979,0.924,0.918,0.933,38.38,35.95,41.39,37.35,34.87,40.52,0,0,0,0,0,0,0.623,0,0.063,0.16,0.84,0.16,48.4
1646604000000,2022,3,2021,6,23,7,0.459,0.0647,0.395,22428.8,139.8,139.8,133.5,3,3,3,759.7,711.4,796.4,652.7,604.4,107,107,107,0,0,0,0.141,0.134,0.15,652.7,604.4,689.4,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.326,0.298,0.347,0.237,0.205,0.262,0.01,0.0088,0.011,0.799,0.718,0.861,0.035,0.031,0.038,22.26,22.05,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.41,42.5,47.57,44.5,41.65,46.62,0,0,0,0,0,0,0.742,0,0.064,0.14,0.86,0.14,48.9
1647208800000,2022,3,2021,6,24,7,0.5,0.0647,0.435,24130.9,144.6,144.6,143.6,3,3,3,826.4,804.6,848.7,719.4,697.6,107,107,107,0,0,0,0.13,0.126,0.133,719.4,697.6,741.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.364,0.351,0.38,0.282,0.267,0.296,0.012,0.012,0.013,0.912,0.875,0.952,0.04,0.038,0.042,21.88,21.75,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.24,48.03,50.47,47.88,47.07,48.2,0,0,0,0,0,0,0.798,0,0.065,0.13,0.87,0.13,48.3
1647813600000,2022,3,2021,6,25,7,0.547,0.0647,0.482,25905.1,167.5,167.5,154.2,4,3,3.5714285714285716,904.5,854.7,970.4,797.5,747.7,107,107,107,0,0,0,0.118,0.11,0.125,797.5,747.7,863.4,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.431,0.385,0.491,0.325,0.3,0.357,0.014,0.013,0.016,1,0.958,1.08,0.045,0.043,0.049,21.48,21.14,21.72,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.6,39.87,52.1,43.71,38.9,48.2,0,0,0,0,0,0,0.857,0,0.065,0.12,0.88,0.12,47.4
1648418400000,2022,3,2021,6,26,7,0.654,0.0694,0.585,30662.5,191.2,191.2,182.5,4,4,4,1082,997.3,1160,967.4,890.3,114.7,107,125,1.624e-14,-1.137e-13,1.137e-13,0.106,0.0984,0.112,967.4,890.3,1035,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.598,0.516,0.689,0.419,0.37,0.503,0.019,0.017,0.023,1.28,1.13,1.48,0.059,0.051,0.068,20.56,20.12,20.98,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.56,43.76,48.79,45.63,42.88,47.81,0,0,0,0,0,0,1.01,0,0.069,0.11,0.89,0.11,46.9
1649023200000,2022,4,2021,7,27,7,0.756,0.0756,0.66,32390.4,192.8,192.8,192.8,4,4,4,1249,1186,1325,1124,1061,125,125,125,32.8,0,100.2,0.1,0.0943,0.105,1092,1061,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.785,0.726,0.826,0.629,0.559,0.648,0.03,0.026,0.031,1.71,1.58,1.77,0.08,0.073,0.084,19.6,19.3,19.94,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.05,49.51,50.59,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.096,0.1,0.87,0.13,42.8
1649628000000,2022,4,2021,7,28,7,0.858,0.0895,0.665,32065.1,192.8,192.8,190.9,4,4,4,1419,1358,1463,1271,1210,148,148,148,171.3,110.3,215.3,0.104,0.101,0.109,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.867,0.842,0.887,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.79,1.83,0.087,0.085,0.089,18.96,18.8,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.71,48.28,49.3,47.72,47.31,48.2,0,0,0,0,0,0,1.06,0,0.193,0.1,0.78,0.22,37.4
1650232800000,2022,4,2021,7,29,7,0.908,0.0895,0.665,31551.4,188.9,188.9,187.8,4,4,4,1501,1473,1530,1353,1325,148,148,148,253.2,224.7,281.9,0.0985,0.0967,0.1,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.905,0.894,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.09,0.089,0.091,18.66,18.56,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.65,48.18,46.95,46.7,47.22,0,0,0,0,0,0,1.04,0,0.243,0.099,0.73,0.27,34.7
1650837600000,2022,4,2021,7,30,7,0.95,0.0933,0.665,31151.5,186.5,186.5,185.4,4,4,4,1570,1540,1604,1416,1392,154.3,148,192,316.2,291.5,346.6,0.0982,0.0928,0.12,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.912,0.91,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.43,18.32,18.53,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.3,47.02,47.57,46.36,46.08,46.62,0,0,0,0,0,0,1.03,0,0.285,0.098,0.7,0.3,32.8
1651442400000,2022,5,2021,8,31,7,0.968,0.116,0.665,30984,185.1,185.1,184.4,4,4,4,1601,1582,1611,1409,1390,192,192,192,308.6,289.5,318.9,0.12,0.119,0.121,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.912,0.91,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.33,18.3,18.39,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.05,46.96,47.21,46.11,46.02,46.27,0,0,0,0,0,0,1.02,0,0.303,0.12,0.69,0.31,32
1652047200000,2022,5,2021,8,32,7,0.909,0.116,0.665,31574.5,190.6,190.6,187.9,4,4,4,1503,1432,1565,1311,1240,192,192,192,210.8,140,273.3,0.128,0.123,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.887,0.855,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.091,18.67,18.45,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.36,48.63,46.99,46.41,47.66,0,0,0,0,0,0,1.04,0,0.244,0.13,0.73,0.27,34.7
1652652000000,2022,5,2021,8,33,7,0.769,0.116,0.636,31709.3,192.8,192.8,188.7,4,4,4,1272,1147,1404,1080,954.7,192,192,192,29.39,-1.137e-13,112.2,0.152,0.137,0.167,1051,954.7,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.738,0.59,0.844,0.551,0.401,0.648,0.026,0.019,0.031,1.58,1.26,1.79,0.074,0.058,0.086,19.67,19.03,20.38,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.28,45.57,49.79,47.19,44.66,48.2,0,0,0,0,0,0,1.05,0,0.133,0.15,0.83,0.17,41.2
1653256800000,2022,5,2021,8,34,7,0.619,0.116,0.503,26585.7,173.5,173.5,158.2,4,3,3.7142857142857144,1024,949,1111,831.9,757,192,192,192,-1.624e-14,-1.137e-13,0,0.188,0.173,0.202,831.9,757,919.2,990,990,990,968,967.7,968.2,22,21.8,22.3,0.478,0.409,0.558,0.342,0.305,0.384,0.016,0.014,0.018,1.07,0.988,1.19,0.048,0.045,0.055,20.97,20.56,21.31,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,44.45,39.54,51.56,43,38.55,48.2,0,0,0,0,0,0,0.879,0,0.116,0.19,0.81,0.19,42.9
1653861600000,2022,5,2021,8,35,7,0.528,0.103,0.426,23588.2,144.6,144.6,140.4,3,3,3,873.7,827.6,928.1,703.9,666.6,169.9,161,192,0,0,0,0.194,0.181,0.212,703.9,666.6,736.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.365,0.342,0.39,0.271,0.246,0.293,0.012,0.011,0.013,0.895,0.83,0.957,0.04,0.036,0.043,21.71,21.43,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.78,45.77,49.34,46.8,44.86,48.2,0,0,0,0,0,0,0.78,0,0.102,0.2,0.81,0.19,44.7
1654466400000,2022,6,2021,9,36,7,0.473,0.0901,0.383,21689,132.4,132.4,129.1,3,3,3,782.4,749.4,814.9,633.4,612.1,149,119,161,0,0,0,0.19,0.156,0.208,633.4,612.1,653.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.311,0.334,0.224,0.21,0.238,0.0098,0.0091,0.01,0.773,0.739,0.809,0.034,0.032,0.035,22.2,22.03,22.34,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.91,42.54,45.03,43.03,41.69,44.13,0,0,0,0,0,0,0.717,0,0.09,0.19,0.81,0.19,45.9
1655071200000,2022,6,2021,9,37,7,0.422,0.072,0.35,20061.8,126.8,126.8,119.4,3,3,3,697,660.5,735.4,578,541.5,119,119,119,0,0,0,0.171,0.162,0.18,578,541.5,616.4,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.286,0.266,0.308,0.187,0.163,0.213,0.008,0.0069,0.0092,0.676,0.614,0.741,0.029,0.026,0.032,22.64,22.42,22.84,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.74,38.42,43.14,39.81,37.37,42.28,0,0,0,0,0,0,0.663,0,0.072,0.17,0.83,0.17,47.5
1655676000000,2022,6,2021,9,38,7,0.373,0.0937,0.28,16268.4,109.7,109.7,96.84,3,2,2.142857142857143,617.6,588.1,648.8,462.6,427.1,155,119,161,-2.436e-14,-5.684e-14,0,0.252,0.183,0.274,462.6,427.1,529.8,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.226,0.209,0.259,0.118,0.101,0.155,0.005,0.0042,0.0066,0.582,0.54,0.622,0.025,0.023,0.026,23.05,22.91,23.21,0.956,0.949,0.958,0.979,0.971,0.98,0.936,0.922,0.939,47.27,37.66,51.25,45.81,36.57,48.2,0,0,0,0,0,0,0.538,0,0.093,0.25,0.75,0.25,43.6
1656280800000,2022,6,2021,9,39,7,0.334,0.0906,0.243,14517.3,89.27,89.27,86.41,2,2,2,552,526.5,578.5,402.2,391,149.9,135,161,0,-5.684e-14,5.684e-14,0.271,0.248,0.292,402.2,391,417.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.195,0.205,0.0888,0.0835,0.0961,0.0037,0.0035,0.004,0.502,0.485,0.526,0.021,0.02,0.022,23.41,23.27,23.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.09,42.84,45.54,43.21,41.98,44.63,0,0,0,0,0,0,0.48,0,0.091,0.27,0.73,0.27,43.5
1656885600000,2022,7,2021,10,40,7,0.3,0.0816,0.218,13077.1,82.77,82.77,77.84,2,2,2,495.9,474.3,518.1,360.9,339.3,135,135,135,-8.12e-15,-5.684e-14,0,0.273,0.261,0.285,360.9,339.3,383.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.176,0.192,0.0693,0.0592,0.0798,0.0029,0.0024,0.0033,0.439,0.407,0.472,0.018,0.017,0.02,23.73,23.6,23.86,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.919,0.934,39.89,37.59,42.23,38.92,36.49,41.38,0,0,0,0,0,0,0.432,0,0.082,0.27,0.73,0.27,43.6
1657490400000,2022,7,2021,10,41,7,0.272,0.0816,0.19,11365.9,71.49,71.49,67.65,2,2,2,449.2,430.8,467.5,314.2,295.8,135,135,135,0,0,0,0.301,0.289,0.313,314.2,295.8,332.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.161,0.174,0.0473,0.0386,0.0559,0.0019,0.0016,0.0023,0.369,0.342,0.397,0.015,0.014,0.016,24.01,23.9,24.12,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.87,32.88,36.85,33.83,31.9,35.75,0,0,0,0,0,0,0.376,0,0.082,0.3,0.7,0.3,41.8
1658095200000,2022,7,2021,10,42,7,0.248,0.0816,0.166,9944.01,62.56,62.56,59.19,2,2,2,409.4,393.9,425.1,274.4,258.9,135,135,135,0,0,0,0.33,0.318,0.343,274.4,258.9,290.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.148,0.159,0.0285,0.0212,0.0359,0.0012,0.00086,0.0015,0.309,0.286,0.333,0.013,0.012,0.014,24.25,24.15,24.34,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,30.51,28.79,32.25,29.6,27.93,31.28,0,0,0,0,0,0,0.329,0,0.082,0.33,0.67,0.33,40.1
1658700000000,2022,7,2021,10,43,7,0.227,0.0816,0.145,8679.25,54.75,54.75,51.66,2,1,1.8571428571428572,375.2,362.5,388.7,240.2,227.5,135,135,135,8.12e-15,-2.842e-14,2.842e-14,0.36,0.347,0.372,240.2,227.5,253.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.146,0.0164,0.0151,0.0188,0.00066,0.00061,0.00076,0.284,0.252,0.401,0.011,0.01,0.016,24.44,24.38,24.51,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.53,25.71,52.14,29.27,24.94,48.2,0,0,0,0,0,0,0.287,0,0.082,0.36,0.64,0.36,38.2
1659304800000,2022,8,2021,11,44,7,0.207,0.0696,0.138,8326.87,52.45,52.45,49.56,2,1,1.4285714285714286,342.6,328.3,357.3,227.6,213.3,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.336,0.322,0.35,227.6,213.3,242.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.129,0.139,0.0151,0.0139,0.0163,0.00061,0.00056,0.00066,0.33,0.25,0.398,0.013,0.01,0.016,24.56,24.49,24.61,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.37,25.91,52.32,38.55,25.14,48.2,0,0,0,0,0,0,0.275,0,0.069,0.34,0.67,0.33,40.2
1659909600000,2022,8,2021,11,45,7,0.189,0.0696,0.119,7509.88,47.45,47.45,44.7,1,1,1,312.5,300.7,324.7,197.5,185.7,115,115,115,0,-2.842e-14,2.842e-14,0.368,0.354,0.382,197.5,185.7,209.7,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.128,0.0125,0.0115,0.0136,0.0005,0.00046,0.00054,0.345,0.324,0.367,0.014,0.013,0.015,24.69,24.61,24.77,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.61,42.87,48.42,44.7,42.01,47.45,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
1660514400000,2022,8,2021,11,46,7,0.174,0.0696,0.104,6522.16,41.2,41.2,38.82,1,1,1,287.5,278.5,297.1,172.5,163.5,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.4,0.387,0.413,172.5,163.5,182.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.118,0.0104,0.00965,0.0112,0.00041,0.00038,0.00045,0.3,0.284,0.317,0.012,0.011,0.013,24.85,24.79,24.9,0.946,0.943,0.949,0.976,0.971,0.98,0.923,0.916,0.93,39.79,37.68,42.04,38.82,36.58,41.2,0,0,0,0,0,0,0.216,0,0.07,0.4,0.6,0.4,37.5
1661119200000,2022,8,2021,11,47,7,0.161,0.0696,0.0917,5683.26,35.86,35.86,33.83,1,1,1,266.6,258,275.5,151.6,143,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.432,0.417,0.446,151.6,143,160.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00863,0.00791,0.00939,0.00034,0.00031,0.00037,0.263,0.247,0.279,0.01,0.0098,0.011,24.97,24.92,25.02,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.88,32.86,36.97,33.83,31.87,35.86,0,0,0,0,0,0,0.188,0,0.0693,0.43,0.57,0.43,35.3
1661724000000,2022,8,2021,11,48,7,0.149,0.0613,0.088,5462.98,35.24,35.24,32.52,1,1,1,246.8,235.9,255.6,145.5,135.6,101.3,91,115,0,0,0,0.41,0.367,0.459,145.5,135.6,157.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.107,0.00812,0.00728,0.00911,0.00032,0.00029,0.00036,0.25,0.234,0.27,0.0099,0.0093,0.011,25.07,25.03,25.14,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.52,31.11,36.33,32.52,30.18,35.24,0,0,0,0,0,0,0.181,0,0.061,0.41,0.59,0.41,36.7
1662328800000,2022,9,2021,12,49,7,0.135,0.0534,0.0813,5056.27,31.87,31.87,30.1,1,1,1,222.7,213.7,232.3,134.5,125.7,88.29,72,91,-2.03e-15,-1.421e-14,0,0.396,0.337,0.42,134.5,125.7,141.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0954,0.101,0.00718,0.00644,0.0078,0.00028,0.00025,0.00031,0.23,0.214,0.242,0.009,0.0084,0.0095,25.23,25.16,25.29,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.03,28.96,32.86,30.1,28.09,31.87,0,0,0,0,0,0,0.167,0,0.0537,0.4,0.6,0.4,37.5
1662933600000,2022,9,2021,12,50,7,0.123,0.0435,0.0791,4935.09,31.18,31.18,29.38,1,1,1,202.9,195.4,210.7,130.9,123.4,72,72,72,2.03e-15,0,1.421e-14,0.355,0.342,0.368,130.9,123.4,138.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0958,0.0932,0.0986,0.00687,0.00624,0.00754,0.00027,0.00024,0.0003,0.222,0.209,0.236,0.0087,0.0081,0.0092,25.35,25.3,25.38,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.28,28.48,32.15,29.38,27.63,31.18,0,0,0,0,0,0,0.163,0,0.0439,0.35,0.64,0.36,40.1
1663538400000,2022,9,2021,12,51,7,0.113,0.0435,0.07,4324.93,27.03,27.03,25.74,1,1,1,187.7,182,192.9,115.7,110,72,72,72,4.06e-15,0,1.421e-14,0.384,0.373,0.396,115.7,110,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0885,0.0923,0.00558,0.0051,0.00603,0.00022,0.0002,0.00024,0.195,0.185,0.204,0.0076,0.0072,0.008,25.38,25.38,25.38,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.54,25.13,27.86,25.74,24.37,27.03,0,0,0,0,0,0,0.143,0,0.043,0.38,0.62,0.38,38.3
1664143200000,2022,9,2021,12,52,7,0.105,0.0401,0.0654,4018.36,26.4,26.4,23.92,1,1,1,174.4,169.2,180.1,108.1,100.4,66.29,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.379,0.305,0.418,108.1,100.4,118.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0851,0.0879,0.00494,0.00429,0.00582,0.00019,0.00017,0.00023,0.18,0.167,0.196,0.0071,0.0066,0.0077,25.37,25.34,25.38,0.916,0.911,0.924,0.97,0.969,0.97,0.889,0.883,0.896,24.66,22.77,27.22,23.92,22.06,26.4,0,0,0,0,0,0,0.133,0,0.0396,0.38,0.62,0.38,38.3
1664748000000,2022,10,2022,1,1,7,0.099,0.0314,0.0675,4157.68,25.74,25.74,24.75,1,1,1,163.7,159.6,167.8,111.7,107.6,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.318,0.31,0.326,111.7,107.6,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0841,0.087,0.00524,0.00489,0.00559,0.00021,0.00019,0.00022,0.184,0.177,0.191,0.0072,0.0069,0.0075,25.34,25.34,25.34,0.919,0.916,0.922,0.97,0.97,0.97,0.892,0.889,0.894,25.51,24.5,26.53,24.75,23.76,25.74,0,0,0,0,0,0,0.137,0,0.0315,0.32,0.68,0.32,42
1665352800000,2022,10,2022,1,2,7,0.0942,0.0314,0.0628,3841.18,23.7,23.7,22.86,1,1,1,155.8,152.2,159.3,103.8,100.2,52,52,52,0,-1.421e-14,1.421e-14,0.334,0.326,0.342,103.8,100.2,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0815,0.084,0.00458,0.00427,0.00487,0.00018,0.00017,0.00019,0.17,0.164,0.176,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.889,23.58,22.69,24.43,22.86,21.98,23.7,0,0,0,0,0,0,0.127,0,0.0314,0.33,0.67,0.33,40.8
1665957600000,2022,10,2022,1,3,7,0.0904,0.0314,0.0589,3596.41,21.91,21.91,21.41,1,1,1,149.5,147,151.9,97.46,95,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.348,0.342,0.354,97.46,95,99.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0796,0.0814,0.00403,0.00383,0.00424,0.00016,0.00015,0.00017,0.159,0.154,0.163,0.0062,0.006,0.0064,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.967,0.969,0.884,0.882,0.885,22.12,21.63,22.62,21.41,20.9,21.91,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.8
1666562400000,2022,10,2022,1,4,7,0.0894,0.0314,0.0579,3538.53,21.18,21.18,21.06,1,1,1,147.8,146.4,148.4,95.78,94.45,52,52,52,0,-1.421e-14,1.421e-14,0.352,0.35,0.355,95.78,94.45,96.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0795,0.0801,0.00389,0.00378,0.00394,0.00015,0.00015,0.00015,0.156,0.153,0.157,0.0061,0.006,0.0061,25.34,25.34,25.35,0.915,0.914,0.916,0.967,0.966,0.967,0.885,0.884,0.886,21.78,21.52,21.9,21.06,20.79,21.18,0,0,0,0,0,0,0.117,0,0.0315,0.35,0.65,0.35,39.6
1667167200000,2022,10,2022,1,5,7,0.0938,0.0304,0.0634,3885.02,25.42,25.42,23.13,1,1,1,155.2,148.9,164.5,104.9,97.74,50.29,50,52,4.06e-15,0,1.421e-14,0.325,0.304,0.347,104.9,97.74,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0806,0.0862,0.00466,0.00406,0.00548,0.00018,0.00016,0.00021,0.172,0.159,0.189,0.0067,0.0062,0.0074,25.34,25.34,25.34,0.915,0.911,0.921,0.969,0.968,0.97,0.887,0.883,0.893,23.86,22.18,26.21,23.13,21.46,25.42,0,0,0,0,0,0,0.128,0,0.0304,0.32,0.68,0.32,41.4
1667772000000,2022,11,2022,2,6,7,0.108,0.0302,0.0778,4847.35,31.27,31.27,28.85,1,1,1,178.7,170.8,188.8,128.7,120.8,50,50,50,0,-1.421e-14,1.421e-14,0.28,0.265,0.293,128.7,120.8,138.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0884,0.0948,0.00669,0.00602,0.00755,0.00026,0.00024,0.0003,0.214,0.2,0.232,0.0084,0.0078,0.0091,25.34,25.34,25.35,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.75,27.78,32.23,28.85,26.95,31.27,0,0,0,0,0,0,0.16,0,0.0302,0.28,0.72,0.28,44.9
1668376800000,2022,11,2022,2,7,7,0.113,0.0302,0.0831,5193.49,32.44,32.44,30.91,1,1,1,187.4,178.7,193.8,137.4,128.7,50,50,50,0,0,0,0.267,0.258,0.28,137.4,128.7,143.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0912,0.0965,0.00743,0.00669,0.00797,0.00029,0.00026,0.00031,0.23,0.214,0.241,0.009,0.0084,0.0094,25.35,25.34,25.35,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.87,29.75,33.45,30.91,28.86,32.44,0,0,0,0,0,0,0.172,0,0.0299,0.27,0.74,0.26,46
1668981600000,2022,11,2022,2,8,7,0.111,0.0302,0.0811,5063.72,32.18,32.18,30.14,1,1,1,184.1,176.8,192.7,134.1,126.8,50,50,50,0,0,0,0.272,0.26,0.283,134.1,126.8,142.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0905,0.0961,0.00715,0.00653,0.00788,0.00028,0.00026,0.00031,0.224,0.211,0.239,0.0088,0.0082,0.0093,25.34,25.34,25.35,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.07,29.29,33.17,30.14,28.41,32.18,0,0,0,0,0,0,0.167,0,0.0299,0.27,0.73,0.27,45.6
1669586400000,2022,11,2022,2,9,7,0.113,0.0334,0.0794,4954.79,31.98,31.98,29.49,1,1,1,186.5,180.9,191.8,131.3,121.9,55.14,50,59,2.03e-15,0,1.421e-14,0.296,0.261,0.326,131.3,121.9,141.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0902,0.0958,0.00691,0.00611,0.00781,0.00027,0.00024,0.00031,0.22,0.203,0.238,0.0086,0.008,0.0093,25.35,25.35,25.36,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,30.4,28.08,32.97,29.49,27.24,31.98,0,0,0,0,0,0,0.164,0,0.0336,0.3,0.7,0.3,43.8
1670191200000,2022,12,2022,3,10,7,0.116,0.0357,0.0806,5033.17,33.01,33.01,29.96,1,1,1,192.3,180.1,205.2,133.3,121.1,59,59,59,2.03e-15,0,1.421e-14,0.307,0.287,0.328,133.3,121.1,146.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0899,0.0988,0.00708,0.00604,0.00818,0.00028,0.00024,0.00032,0.224,0.202,0.247,0.0087,0.0079,0.0097,25.35,25.32,25.36,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.898,0.909,30.89,27.88,34.03,29.96,27.04,33.01,0,0,0,0,0,0,0.166,0,0.0354,0.31,0.69,0.31,43.4
1670796000000,2022,12,2022,3,11,7,0.13,0.0357,0.0946,5935.99,36.74,36.74,35.33,1,1,1,215.4,209.3,221.4,156.4,150.3,59,59,59,0,0,0,0.274,0.267,0.282,156.4,150.3,162.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.104,0.00904,0.00853,0.00955,0.00035,0.00033,0.00038,0.265,0.254,0.276,0.01,0.01,0.011,25.24,25.2,25.29,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.91,0.916,36.42,35,37.82,35.33,33.95,36.74,0,0,0,0,0,0,0.196,0,0.0354,0.27,0.73,0.27,45.7
1671400800000,2022,12,2022,3,12,7,0.14,0.0357,0.104,6571.82,40.88,40.88,39.12,1,1,1,231,225.5,238.1,172,166.5,59,59,59,0,0,0,0.256,0.248,0.262,172,166.5,179.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.11,0.0104,0.0099,0.011,0.00041,0.00039,0.00043,0.293,0.283,0.306,0.012,0.011,0.012,25.12,25.07,25.16,0.946,0.944,0.948,0.976,0.973,0.98,0.923,0.919,0.929,40.07,38.78,41.73,39.12,37.75,40.88,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
1672005600000,2022,12,2022,3,13,6,0.125,0.0306,0.0947,6007.19,44.04,44.04,41.72,1,1,1,241.7,237.8,251.7,182.7,178.8,59,59,59,0,0,0,0.244,0.234,0.248,182.7,178.8,192.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.11,0.115,0.0113,0.0109,0.0121,0.00044,0.00043,0.00048,0.312,0.305,0.33,0.012,0.012,0.013,25.04,24.96,25.07,0.949,0.948,0.952,0.98,0.98,0.98,0.93,0.929,0.933,42.57,41.66,44.94,41.72,40.81,44.04,0,0,0,0,0,0,0.232,0,0.0303,0.24,0.76,0.24,48.1