datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1262296800000,2010,1,2009,4,31,1.16,0.196,0.963,57622.6,120.2,120.2,77.45,3,2,2.161290322580645,432.4,317.6,649,359.4,244.6,73,73,73,-9.168e-16,-5.684e-14,2.842e-14,0.177,0.112,0.23,359.4,244.6,576,990,990,990,965.5,965,966.5,24.5,23.5,25,0.178,0.135,0.275,0.0699,0.0165,0.186,0.0029,0.00066,0.0079,0.414,0.259,0.663,0.017,0.01,0.028,24.05,22.84,24.75,0.944,0.928,0.958,0.973,0.97,0.98,0.918,0.9,0.939,36.74,27.53,50.96,35.72,26.71,48.2,0,0,0,0,0,0,0.43,0,0.197,0.17,0.83,0.17,49.7
1264975200000,2010,2,2009,5,28,2.48,0.304,2.05,107024,192.8,192.8,159.3,4,3,3.5,1025,666.8,1561,899.8,561.8,125.6,105,137,52.95,0,324.5,0.128,0.0877,0.162,846.8,561.8,1100,990,990,990,967.9,966.6,969.7,22.1,20.3,23.4,0.531,0.272,0.897,0.395,0.176,0.648,0.018,0.0075,0.032,1.19,0.644,1.84,0.055,0.027,0.091,20.92,18.47,22.79,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.928,0.938,46.63,39.82,52.04,45.45,38.85,48.2,0,0,0,0,0,0,0.885,0,0.43,0.12,0.83,0.17,43.2
1267394400000,2010,3,2009,6,31,5.92,0.539,2.95,123285,184.5,184.5,165.7,4,4,4,2209,1597,2523,2008,1358,201.1,183,239,907.7,258.2,1240,0.095,0.0725,0.15,1100,1100,1100,990,990,990,971.5,969.8,972.4,18.5,17.6,20.2,0.925,0.913,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.58,15.76,18.34,0.947,0.944,0.952,0.978,0.976,0.98,0.926,0.922,0.933,42.34,40.14,47.07,41.43,39.18,46.13,0,0,0,0,0,0,0.921,0,2.97,0.091,0.5,0.5,20.8
1270072800000,2010,4,2009,7,30,6.46,0.562,2.85,113429,159,159,157.5,4,4,4,2494,2442,2538,2277,2225,217,217,217,1177,1125,1221,0.087,0.0855,0.0888,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.73,15.96,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.924,40.32,40.03,40.66,39.39,39.08,39.75,0,0,0,0,0,0,0.875,0,3.61,0.087,0.44,0.56,17.6
1272664800000,2010,5,2009,8,31,5.22,0.739,2.95,129074,191.1,191.1,173.5,4,4,4,1950,1422,2446,1674,1146,276,276,276,574.2,46.12,1070,0.146,0.113,0.194,1100,1100,1100,990,990,990,970.8,969.2,972.2,19.2,17.8,20.8,0.914,0.837,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.78,1.87,0.097,0.086,0.11,17.3,15.95,18.98,0.949,0.945,0.952,0.98,0.977,0.98,0.929,0.923,0.933,44.27,40.64,48.76,43.37,39.72,47.79,0,0,0,0,0,0,0.964,0,2.27,0.14,0.57,0.43,24.7
1275343200000,2010,6,2009,9,30,2.59,0.46,2.12,112418,192.8,192.8,156.1,4,3,3.5,999.1,784.2,1394,821.7,623.2,177.3,161,210,4.1,-1.137e-13,84.35,0.179,0.151,0.205,817.6,623.2,1100,990,990,990,967.8,967,969.1,22.2,20.9,23,0.485,0.317,0.847,0.35,0.217,0.648,0.016,0.0095,0.031,1.09,0.757,1.79,0.05,0.033,0.086,21.08,19.06,22.21,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.94,39.84,52.21,44.75,38.87,48.2,0,0,0,0,0,0,0.867,0,0.47,0.18,0.82,0.18,43.4
1277935200000,2010,7,2009,10,31,1.7,0.537,1.16,66882.1,120.6,120.6,89.9,3,2,2.3225806451612905,633.3,510.9,777.5,432.7,283.9,200.5,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.325,0.239,0.444,432.7,283.9,591.5,990,990,990,966.4,965.9,967,23.6,23,24.1,0.223,0.164,0.302,0.106,0.033,0.196,0.0045,0.0014,0.0085,0.524,0.331,0.707,0.022,0.014,0.031,23.05,22.28,23.77,0.95,0.938,0.958,0.974,0.97,0.98,0.926,0.909,0.939,40.13,31.02,51.96,38.94,30.09,48.2,0,0,0,0,0,0,0.499,0,0.54,0.32,0.68,0.32,39.3
1280613600000,2010,8,2009,11,31,1.12,0.465,0.652,39172.8,68.15,68.15,52.65,2,1,1.5161290322580645,417,347.6,503.5,243.2,192.7,173.7,155,184,1.834e-15,-2.842e-14,2.842e-14,0.419,0.365,0.468,243.2,192.7,319.5,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.145,0.125,0.173,0.0214,0.0121,0.0498,0.00087,0.00049,0.0021,0.343,0.255,0.407,0.014,0.01,0.017,24.19,23.75,24.52,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.98,25.69,52.12,37.68,24.92,48.2,0,0,0,0,0,0,0.293,0,0.468,0.42,0.58,0.42,35
1283292000000,2010,9,2009,12,30,0.742,0.306,0.436,27071,48.2,48.2,37.6,1,1,1,286.2,242.1,343,168.2,124.1,118,118,118,3.316e-15,-2.842e-14,2.842e-14,0.417,0.344,0.487,168.2,124.1,225,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.097,0.133,0.01,0.0063,0.0149,0.0004,0.00025,0.0006,0.292,0.213,0.394,0.012,0.0084,0.016,24.86,24.49,25.13,0.944,0.928,0.959,0.974,0.97,0.98,0.92,0.9,0.94,38.72,28.39,51.83,37.6,27.54,48.2,0,0,0,0,0,0,0.209,0,0.306,0.41,0.59,0.41,36.5
1285884000000,2010,10,2010,1,31,0.581,0.26,0.321,18173.6,31.9,31.9,24.43,1,1,1,216.8,198.6,239.7,119.8,101.6,97,97,97,0,-1.421e-14,1.421e-14,0.449,0.405,0.488,119.8,101.6,142.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0937,0.0873,0.102,0.00593,0.00439,0.00788,0.00023,0.00017,0.00031,0.204,0.171,0.245,0.008,0.0067,0.0096,25.29,25.12,25.43,0.836,0,0.936,0.876,0,0.97,0.81,0,0.908,25.18,0,32.89,24.43,0,31.9,0,3,0,0,0.0968,0,0.136,0.0968,0.26,0.45,0.55,0.45,31.3
1288562400000,2010,11,2010,2,30,0.555,0.219,0.337,19800.8,37.31,37.31,27.5,1,1,1,214.3,197.3,232,129.9,104.3,84.33,67,93,0,-1.421e-14,1.421e-14,0.395,0.289,0.471,129.9,104.3,165,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0959,0.0879,0.106,0.00679,0.00461,0.00977,0.00027,0.00018,0.00038,0.221,0.176,0.281,0.0086,0.0069,0.011,25.29,25.13,25.42,0.868,0,0.944,0.905,0,0.972,0.842,0,0.918,28.35,0,38.36,27.5,0,37.31,0,2,0,0,0.0667,0,0.153,0.0667,0.218,0.39,0.61,0.39,35.7
1291154400000,2010,12,2010,3,31,0.79,0.158,0.632,38910.5,77.06,77.06,52.3,2,1,1.4193548387096775,294.9,235.5,411.1,235.9,176.5,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.205,0.144,0.25,235.9,176.5,352.1,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.13,0.109,0.171,0.0212,0.0108,0.0652,0.00085,0.00042,0.0027,0.333,0.241,0.417,0.013,0.0096,0.017,24.77,24.13,25.09,0.946,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.86,25.87,52.67,39.44,25.1,48.2,0,0,0,0,0,0,0.291,0,0.158,0.2,0.8,0.2,49.3
1293832800000,2011,1,2010,4,31,1.92,0.299,1.62,91147.5,174.9,174.9,122.5,4,2,2.870967741935484,717,426.1,1058,605.4,353.1,111.6,73,139,-3.667e-15,-5.684e-14,5.684e-14,0.157,0.125,0.198,605.4,353.1,918.7,990,990,990,966.7,965.5,968.1,23.3,21.9,24.5,0.311,0.174,0.55,0.207,0.0657,0.384,0.0091,0.0027,0.018,0.744,0.42,1.19,0.032,0.017,0.054,22.51,20.73,24.06,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.2,35.08,52.5,42.93,34.03,48.2,0,0,0,0,0,0,0.681,0,0.3,0.16,0.84,0.16,47.5
1296511200000,2011,2,2010,5,28,3.91,0.392,2.63,122383,192.8,192.8,182.1,4,4,4,1615,1103,1856,1453,940.6,162,162,162,365,0,594.4,0.103,0.0873,0.147,1088,940.6,1100,990,990,990,969.9,968.2,970.6,20.1,19.4,21.8,0.873,0.575,0.926,0.626,0.394,0.648,0.031,0.018,0.033,1.8,1.23,1.87,0.09,0.056,0.097,18.35,17.49,20.55,0.952,0.95,0.955,0.98,0.98,0.98,0.932,0.931,0.936,46.52,44.79,50.25,45.53,43.9,48.2,0,0,0,0,0,0,1.01,0,1.28,0.1,0.67,0.33,31.3
1298930400000,2011,3,2010,6,31,4.99,0.539,2.95,130464,176.4,176.4,175.4,4,4,4,1863,1832,1968,1662,1593,201.1,183,239,562,493.2,685.4,0.108,0.093,0.13,1100,1100,1100,990,990,990,970.7,970.6,971,19.3,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.47,17.13,17.57,0.95,0.948,0.95,0.98,0.98,0.98,0.931,0.929,0.931,44.73,43.81,45,43.84,42.93,44.1,0,0,0,0,0,0,0.974,0,2.04,0.11,0.59,0.41,26.1
1301608800000,2011,4,2010,7,30,5.95,0.562,2.85,117317,170.6,170.6,162.9,4,4,4,2296,2000,2446,2079,1783,217,217,217,979,683.3,1129,0.0949,0.0887,0.108,1100,1100,1100,990,990,990,971.8,971.1,972.2,18.2,17.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.31,15.95,17.02,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.61,40.64,43.53,40.73,39.72,42.66,0,0,0,0,0,0,0.905,0,3.1,0.094,0.48,0.52,19.7
1304200800000,2011,5,2010,8,31,4.17,0.514,2.86,134908,192.8,192.8,181.3,4,4,4,1557,1068,2079,1365,876.2,192,192,192,296,0,787.1,0.128,0.0923,0.18,1069,876.2,1100,990,990,990,969.7,968.1,971.3,20.3,18.7,21.9,0.834,0.518,0.926,0.598,0.363,0.648,0.03,0.017,0.035,1.72,1.12,1.87,0.085,0.051,0.1,18.6,16.83,20.77,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.29,42.59,49.96,45.33,41.73,48.2,0,0,0,0,0,0,1.01,0,1.31,0.12,0.69,0.31,32.4
1306879200000,2011,6,2010,9,30,2.15,0.417,1.73,95967.2,169,169,133.3,4,3,3.1666666666666665,830.1,668.4,1045,669.1,507.4,161,161,161,0,0,0,0.197,0.154,0.241,669.1,507.4,883.8,990,990,990,967.2,966.6,968,22.8,22,23.4,0.352,0.251,0.523,0.245,0.14,0.367,0.011,0.006,0.017,0.825,0.562,1.13,0.036,0.024,0.051,21.96,20.83,22.86,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.35,35.91,52.09,42.18,34.84,48.2,0,0,0,0,0,0,0.74,0,0.42,0.19,0.8,0.2,44.6
1309471200000,2011,7,2010,10,31,1.44,0.498,0.946,55849.7,96.4,96.4,75.07,2,2,2,539.2,441.7,658.3,353.2,255.7,186,186,186,2.75e-15,-5.684e-14,5.684e-14,0.35,0.283,0.421,353.2,255.7,472.3,990,990,990,966,965.6,966.5,24,23.5,24.4,0.185,0.15,0.234,0.0657,0.0197,0.122,0.0028,0.00081,0.0052,0.432,0.285,0.617,0.018,0.012,0.026,23.55,22.85,24.13,0.947,0.931,0.958,0.974,0.97,0.98,0.923,0.903,0.939,38.56,28.17,50.63,37.53,27.33,48.2,0,0,0,0,0,0,0.417,0,0.494,0.35,0.66,0.34,38.8
1312149600000,2011,8,2010,11,31,0.97,0.415,0.554,33777.4,60.26,60.26,45.4,2,1,1.2903225806451613,362,304.2,435.4,207,149.2,155,155,155,0,-2.842e-14,2.842e-14,0.433,0.356,0.51,207,149.2,280.4,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.13,0.11,0.156,0.0145,0.00843,0.0314,0.00059,0.00034,0.0013,0.316,0.257,0.407,0.013,0.01,0.017,24.48,24.12,24.82,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.54,26.06,52.51,37.38,25.28,48.2,0,0,0,0,0,0,0.252,0,0.416,0.43,0.57,0.43,34.8
1314828000000,2011,9,2010,12,30,0.648,0.306,0.342,21143.6,41.17,41.17,29.37,1,1,1,250,212.8,300.1,132,94.85,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.477,0.393,0.554,132,94.85,182.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0998,0.0867,0.117,0.00697,0.00381,0.0112,0.00028,0.00015,0.00045,0.228,0.161,0.317,0.009,0.0063,0.013,25.09,24.78,25.36,0.93,0.912,0.949,0.971,0.966,0.98,0.902,0.883,0.93,30.24,21.62,42.01,29.37,20.89,41.17,0,0,0,0,0,0,0.163,0,0.306,0.47,0.53,0.47,32.6
1317420000000,2011,10,2011,1,31,0.524,0.216,0.308,13898.9,32.38,32.38,18.68,1,1,1,195.7,175.4,216.9,114.9,91.79,80.74,73,97,-9.168e-16,-1.421e-14,1.421e-14,0.414,0.336,0.514,114.9,91.79,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0838,0.0997,0.00552,0.00355,0.00799,0.00022,0.00014,0.00031,0.193,0.154,0.245,0.0076,0.006,0.0096,25.37,25.25,25.43,0.627,0,0.936,0.657,0,0.97,0.608,0,0.908,19.26,0,33.38,18.68,0,32.38,0,10,0,0,0.323,0,0.104,0.323,0.216,0.41,0.59,0.41,26.5
1320098400000,2011,11,2011,2,30,0.502,0.159,0.343,21429.5,40.27,40.27,29.76,1,1,1,193.8,174.6,226.3,132.5,107.6,61.33,50,67,9.474e-16,-1.421e-14,1.421e-14,0.32,0.221,0.384,132.5,107.6,176.3,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0939,0.0858,0.108,0.00701,0.00489,0.0107,0.00027,0.00019,0.00042,0.222,0.178,0.299,0.0087,0.007,0.012,25.34,25.14,25.38,0.93,0.916,0.947,0.971,0.97,0.979,0.903,0.889,0.927,30.65,24.52,41.15,29.76,23.78,40.27,0,0,0,0,0,0,0.165,0,0.159,0.32,0.68,0.32,42.7
1322690400000,2011,12,2011,3,31,0.746,0.158,0.588,36306.8,58.73,58.73,48.8,2,1,1.4838709677419355,278.5,226.5,327.1,219.5,167.5,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.215,0.18,0.26,219.5,167.5,268.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.125,0.106,0.142,0.0153,0.00999,0.0256,0.00061,0.00039,0.001,0.297,0.238,0.386,0.012,0.0095,0.015,24.89,24.67,25.16,0.94,0.922,0.959,0.975,0.97,0.98,0.916,0.894,0.94,36.64,25.59,52.24,35.57,24.82,48.2,0,0,0,0,0,0,0.271,0,0.158,0.21,0.79,0.21,48.7
1325368800000,2012,1,2011,4,31,1.06,0.196,0.861,52175.2,92.9,92.9,70.13,2,2,2,394.5,330.1,500.8,321.5,257.1,73,73,73,0,0,0,0.188,0.146,0.221,321.5,257.1,427.8,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.162,0.14,0.2,0.0507,0.0204,0.101,0.0021,0.00082,0.0042,0.373,0.276,0.532,0.015,0.011,0.022,24.26,23.61,24.67,0.943,0.931,0.957,0.973,0.97,0.98,0.917,0.903,0.938,36.03,28.96,47.4,35.06,28.09,46.45,0,0,0,0,0,0,0.39,0,0.199,0.18,0.81,0.19,49.2
1328047200000,2012,2,2011,5,29,1.56,0.213,1.35,78240.2,119.4,119.4,112.4,3,2,2.8620689655172415,623.5,515.8,658.3,538.5,430.8,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.137,0.129,0.165,538.5,430.8,573.3,990,990,990,966.4,965.9,966.5,23.6,23.5,24.1,0.256,0.202,0.276,0.162,0.102,0.184,0.0069,0.0043,0.0078,0.617,0.517,0.66,0.026,0.022,0.028,22.99,22.81,23.54,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,40.78,35.07,51.62,39.67,34.02,48.2,0,0,0,0,0,0,0.625,0,0.21,0.14,0.87,0.13,50.2
1330552800000,2012,3,2011,6,31,2.07,0.287,1.79,99947.9,144.6,144.6,134.3,3,3,3,774.2,646.8,870.7,667.2,539.8,107,107,107,0,0,0,0.139,0.123,0.165,667.2,539.8,763.7,990,990,990,967,966.5,967.4,23,22.6,23.5,0.335,0.262,0.4,0.247,0.162,0.309,0.011,0.0069,0.014,0.824,0.609,0.992,0.036,0.026,0.044,22.18,21.63,22.9,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.924,0.938,46.13,38.39,51.64,44.78,37.34,48.2,0,0,0,0,0,0,0.746,0,0.28,0.14,0.86,0.14,48.3
1333231200000,2012,4,2011,7,30,2.4,0.324,2.08,111392,167,167,154.7,4,3,3.6,926.8,854.3,989.4,801.8,729.3,125,125,125,0,0,0,0.135,0.126,0.146,801.8,729.3,864.4,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.442,0.376,0.499,0.327,0.288,0.357,0.015,0.013,0.016,1.02,0.935,1.09,0.045,0.041,0.049,21.38,21.05,21.75,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.23,39.51,52.31,43.5,38.52,48.2,0,0,0,0,0,0,0.86,0,0.32,0.14,0.87,0.13,46.4
1335823200000,2012,5,2011,8,31,1.75,0.394,1.36,78413,139.4,139.4,105.4,3,2,2.5161290322580645,655.2,493.4,840.5,508.2,346.4,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.23,0.175,0.298,508.2,346.4,693.5,990,990,990,966.5,965.8,967.3,23.5,22.7,24.2,0.253,0.179,0.354,0.149,0.0625,0.264,0.0064,0.0026,0.012,0.618,0.417,0.873,0.026,0.017,0.038,22.87,21.87,23.76,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.3,35.4,52.18,42.17,34.34,48.2,0,0,0,0,0,0,0.586,0,0.39,0.23,0.78,0.22,44.8
1338501600000,2012,6,2011,9,30,1.04,0.308,0.729,43848.8,79.37,79.37,60.9,2,1,1.8333333333333333,400.4,332.6,485.5,281.4,213.6,119,119,119,0,-2.842e-14,2.842e-14,0.301,0.245,0.358,281.4,213.6,366.5,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.154,0.13,0.184,0.0342,0.0139,0.072,0.0014,0.00056,0.003,0.346,0.253,0.446,0.014,0.01,0.018,24.26,23.77,24.58,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.72,26.02,52.74,34.47,25.24,48.2,0,0,0,0,0,0,0.338,0,0.311,0.3,0.7,0.3,42.2
1341093600000,2012,7,2011,10,31,0.765,0.289,0.476,29710.3,48.2,48.2,39.93,1,1,1,285.7,249.8,329.1,177.7,141.8,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.381,0.328,0.432,177.7,141.8,221.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.104,0.132,0.0109,0.0078,0.0145,0.00043,0.00031,0.00058,0.309,0.245,0.387,0.012,0.0097,0.016,24.84,24.57,25.06,0.947,0.936,0.958,0.976,0.97,0.98,0.924,0.908,0.939,41.01,32.59,51.05,39.93,31.62,48.2,0,0,0,0,0,0,0.222,0,0.289,0.38,0.62,0.38,38.8
1343772000000,2012,8,2011,11,31,0.565,0.249,0.316,13221.7,34.45,34.45,17.77,1,1,1,210.9,183.9,246.8,117.9,90.86,93,93,93,0,-1.421e-14,1.421e-14,0.444,0.377,0.506,117.9,90.86,153.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0934,0.0838,0.106,0.00577,0.00347,0.00882,0.00023,0.00014,0.00035,0.201,0.152,0.265,0.0079,0.006,0.01,25.31,25.05,25.42,0.57,0,0.94,0.595,0,0.97,0.553,0,0.912,18.32,0,35.52,17.77,0,34.45,0,12,0,0,0.387,0,0.0987,0.387,0.249,0.44,0.56,0.44,23.4
1346450400000,2012,9,2011,12,30,0.395,0.187,0.209,11766.8,24.23,24.23,16.34,1,1,1,152.5,133.6,181.4,80.5,61.55,72,72,72,0,-1.421e-14,1.421e-14,0.476,0.397,0.539,80.5,61.55,109.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0781,0.0714,0.0883,0.00259,0.000982,0.00505,0.0001,0.000038,0.0002,0.132,0.0979,0.183,0.0052,0.0038,0.0072,25.38,25.37,25.4,0.825,0,0.939,0.867,0,0.97,0.794,0,0.902,16.96,0,24.98,16.34,0,24.23,0,3,0,0,0.1,0,0.0908,0.1,0.186,0.47,0.53,0.47,29.8
1349042400000,2012,10,2012,1,31,0.349,0.139,0.21,13016.8,18.38,18.38,17.5,1,1,1,130.3,125.1,134.7,78.31,73.07,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.399,0.386,0.416,78.31,73.07,82.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0719,0.0753,0.00241,0.00196,0.00278,0.000094,0.000077,0.00011,0.124,0.115,0.132,0.0049,0.0045,0.0052,25.38,25.37,25.38,0.935,0.93,0.94,0.96,0.96,0.961,0.898,0.893,0.903,18.22,16.92,19.13,17.5,16.24,18.38,0,0,0,0,0,0,0.0972,0,0.139,0.4,0.6,0.4,37.3
1351720800000,2012,11,2012,2,30,0.371,0.13,0.242,14869.5,27.14,27.14,20.65,1,1,1,143.3,128.6,171.6,93.31,78.63,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.351,0.291,0.389,93.31,78.63,121.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0735,0.0887,0.00368,0.00243,0.00608,0.00014,0.000095,0.00024,0.151,0.125,0.201,0.0059,0.0049,0.0079,25.35,25.34,25.38,0.923,0.911,0.935,0.965,0.96,0.97,0.89,0.883,0.898,21.39,18.31,27.98,20.65,17.57,27.14,0,0,0,0,0,0,0.115,0,0.129,0.35,0.65,0.35,40.1
1354312800000,2012,12,2012,3,31,0.545,0.158,0.387,24273.5,46.3,46.3,32.63,1,1,1,203.6,175.1,261.5,144.6,116.1,59,59,59,-4.584e-16,-2.842e-14,1.421e-14,0.293,0.226,0.337,144.6,116.1,202.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0982,0.0882,0.119,0.00805,0.00562,0.013,0.00032,0.00022,0.00051,0.244,0.193,0.348,0.0096,0.0076,0.014,25.28,24.91,25.36,0.935,0.922,0.955,0.972,0.97,0.98,0.909,0.895,0.936,33.56,26.63,47.25,32.63,25.83,46.3,0,0,0,0,0,0,0.181,0,0.158,0.29,0.71,0.29,44.5
1356991200000,2013,1,2012,4,31,1.31,0.196,1.11,65486.6,144.6,144.6,88.02,3,1,2.225806451612903,488,267.8,793,415,194.8,73,73,73,2.75e-15,0,2.842e-14,0.168,0.0921,0.273,415,194.8,720,990,990,990,965.8,964.8,967.1,24.2,22.9,25.2,0.206,0.118,0.357,0.105,0.0123,0.282,0.0045,0.00049,0.012,0.503,0.243,0.906,0.021,0.0097,0.04,23.73,22.02,24.89,0.948,0.923,0.958,0.976,0.97,0.98,0.925,0.895,0.939,40.62,25.84,51.06,39.55,25.06,48.2,0,0,0,0,0,0,0.489,0,0.2,0.15,0.85,0.15,50
1359669600000,2013,2,2012,5,28,2.27,0.331,1.94,104849,166.3,166.3,156,4,3,3.7857142857142856,939,811.1,999.3,802,674.1,137,137,137,0,0,0,0.146,0.137,0.169,802,674.1,862.3,990,990,990,967.7,967.1,967.9,22.3,22.1,22.9,0.441,0.341,0.495,0.326,0.251,0.356,0.015,0.011,0.016,0.997,0.838,1.08,0.045,0.037,0.049,21.35,21.02,22.02,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,42.68,39.68,52.27,41.55,38.7,48.2,0,0,0,0,0,0,0.867,0,0.33,0.15,0.85,0.15,46.2
1362088800000,2013,3,2012,6,31,3.4,0.346,2.73,136382,192.8,192.8,183.3,4,4,4,1271,1007,1805,1142,877.8,129,129,129,123.2,-1.137e-13,575.7,0.105,0.0715,0.128,1019,877.8,1100,990,990,990,968.8,967.9,970.5,21.2,19.5,22.1,0.711,0.51,0.925,0.513,0.364,0.648,0.024,0.016,0.033,1.5,1.11,1.87,0.071,0.05,0.096,19.74,17.66,20.97,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,46.86,43.09,50.54,45.83,42.23,48.2,0,0,0,0,0,0,1.02,0,0.67,0.1,0.8,0.2,40.1
1364767200000,2013,4,2012,7,30,4.43,0.384,2.85,130034,192.8,192.8,180.6,4,4,4,1710,1304,1930,1562,1156,148,148,148,461.7,55.72,681.6,0.0879,0.0767,0.114,1100,1100,1100,990,990,990,970.2,968.9,970.9,19.8,19.1,21.1,0.911,0.819,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.77,1.87,0.094,0.084,0.098,17.98,17.25,19.38,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,46.1,44.15,49.83,45.15,43.27,48.2,0,0,0,0,0,0,1,0,1.58,0.087,0.64,0.36,29.4
1367359200000,2013,5,2012,8,31,2.45,0.433,2.02,109223,192.6,192.6,146.8,4,3,3.3870967741935485,914.1,702.6,1260,752.6,555.6,161.5,147,192,1.1e-14,0,1.137e-13,0.178,0.152,0.209,752.6,555.6,1068,990,990,990,967.5,966.7,968.7,22.5,21.3,23.3,0.418,0.276,0.749,0.298,0.172,0.575,0.013,0.0074,0.027,0.958,0.64,1.62,0.043,0.027,0.076,21.52,19.67,22.65,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.61,39.12,52.12,43.46,38.11,48.2,0,0,0,0,0,0,0.816,0,0.43,0.18,0.82,0.18,44.6
1370037600000,2013,6,2012,9,30,1.46,0.308,1.15,67620,118.4,118.4,93.92,3,2,2.3,563.8,459.2,691.4,444.8,340.2,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.214,0.172,0.259,444.8,340.2,572.4,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.218,0.175,0.283,0.111,0.0596,0.183,0.0047,0.0024,0.0079,0.535,0.407,0.666,0.022,0.017,0.029,23.34,22.67,23.93,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.69,35.23,52.32,41.45,34.18,48.2,0,0,0,0,0,0,0.522,0,0.31,0.21,0.79,0.21,46.3
1372629600000,2013,7,2012,10,31,1.03,0.362,0.667,40340.6,68.57,68.57,54.22,2,1,1.6129032258064515,384.2,326.6,453.5,249.2,191.6,135,135,135,2.036e-31,-2.842e-14,2.842e-14,0.355,0.298,0.413,249.2,191.6,318.5,990,990,990,965.3,965,965.6,24.7,24.4,25,0.144,0.124,0.169,0.0231,0.012,0.0493,0.00094,0.00048,0.002,0.333,0.255,0.406,0.013,0.01,0.016,24.35,23.98,24.63,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.94,37.33,26.01,52.69,36.11,25.23,48.2,0,0,0,0,0,0,0.301,0,0.363,0.35,0.65,0.35,39.2
1375308000000,2013,8,2012,11,31,0.729,0.268,0.461,28899.2,46.95,46.95,38.84,1,1,1,272.3,233.9,322.5,172.2,140.9,100.1,93,115,1.834e-15,-2.842e-14,2.842e-14,0.368,0.327,0.4,172.2,140.9,207.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.101,0.127,0.0104,0.00773,0.0134,0.00041,0.0003,0.00054,0.299,0.242,0.363,0.012,0.0095,0.015,24.91,24.62,25.15,0.946,0.935,0.956,0.975,0.97,0.98,0.923,0.907,0.937,39.81,32.51,47.91,38.84,31.53,46.95,0,0,0,0,0,0,0.216,0,0.268,0.37,0.63,0.37,39.6
1377986400000,2013,9,2012,12,30,0.502,0.187,0.315,19550.6,35.79,35.79,27.15,1,1,1,193.7,168.3,230.9,121.7,96.28,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.375,0.312,0.428,121.7,96.28,158.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0926,0.0836,0.106,0.0061,0.00393,0.00926,0.00024,0.00015,0.00036,0.206,0.16,0.272,0.008,0.0063,0.011,25.34,25.14,25.38,0.925,0.911,0.942,0.97,0.967,0.97,0.897,0.883,0.913,28,21.92,36.89,27.15,21.2,35.79,0,0,0,0,0,0,0.151,0,0.187,0.37,0.63,0.37,38.9
1380578400000,2013,10,2013,1,31,0.415,0.139,0.276,16887.3,25.39,25.39,22.7,1,1,1,155.1,147.5,166.4,103.1,95.5,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.336,0.313,0.353,103.1,95.5,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0798,0.0865,0.00451,0.00387,0.00547,0.00018,0.00015,0.00021,0.169,0.155,0.189,0.0066,0.0061,0.0074,25.34,25.34,25.34,0.914,0.911,0.921,0.969,0.967,0.97,0.886,0.883,0.893,23.42,21.73,26.18,22.7,21.01,25.39,0,0,0,0,0,0,0.126,0,0.139,0.33,0.67,0.33,40.7
1383256800000,2013,11,2013,2,30,0.438,0.13,0.309,19112.6,30.15,30.15,26.55,1,1,1,169.1,151.3,184.1,119.1,101.3,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.296,0.272,0.33,119.1,101.3,134.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0815,0.0931,0.00588,0.00436,0.00715,0.00023,0.00017,0.00028,0.197,0.165,0.224,0.0077,0.0065,0.0088,25.34,25.34,25.34,0.924,0.912,0.932,0.97,0.969,0.97,0.896,0.884,0.904,27.37,22.96,31.08,26.55,22.26,30.15,0,0,0,0,0,0,0.147,0,0.129,0.3,0.71,0.29,43.6
1385848800000,2013,12,2013,3,31,0.642,0.158,0.484,30167.3,57.12,57.12,40.55,2,1,1.1290322580645162,239.5,183.6,319.8,180.5,124.6,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.252,0.185,0.321,180.5,124.6,260.8,990,990,990,964.6,964.4,965,25.4,25,25.6,0.111,0.0911,0.139,0.0112,0.00634,0.0221,0.00044,0.00025,0.00088,0.287,0.208,0.386,0.011,0.0081,0.015,25.08,24.72,25.36,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,38.23,26.03,52.24,37.08,25.25,48.2,0,0,0,0,0,0,0.225,0,0.158,0.25,0.75,0.25,47
1388527200000,2014,1,2013,4,31,1.44,0.213,1.23,71785.5,144.6,144.6,96.49,3,2,2.4193548387096775,537,332.6,814.6,457.6,259.6,79.39,73,91,0,0,0,0.155,0.112,0.219,457.6,259.6,723.6,990,990,990,966,965.1,967.2,24,22.8,24.9,0.223,0.141,0.362,0.123,0.0215,0.284,0.0052,0.00086,0.012,0.541,0.28,0.915,0.023,0.011,0.04,23.47,21.93,24.66,0.949,0.931,0.958,0.975,0.97,0.98,0.926,0.903,0.939,40.74,29.23,51.84,39.64,28.36,48.2,0,0,0,0,0,0,0.536,0,0.21,0.15,0.85,0.15,49.9
1391205600000,2014,2,2013,5,28,2.46,0.37,2.09,111493,174.7,174.7,165.9,4,3,3.892857142857143,1019,842.4,1084,865.4,705.4,153.1,137,162,0,-1.137e-13,1.137e-13,0.15,0.133,0.163,865.4,705.4,922,990,990,990,967.9,967.3,968.2,22.1,21.8,22.7,0.503,0.359,0.557,0.357,0.272,0.385,0.016,0.012,0.018,1.1,0.891,1.2,0.05,0.039,0.055,20.95,20.64,21.84,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,43.76,39.87,51.57,42.76,38.9,48.2,0,0,0,0,0,0,0.922,0,0.37,0.15,0.85,0.15,45.3
1393624800000,2014,3,2013,6,31,3.27,0.346,2.66,134112,192.8,192.8,180.3,4,4,4,1220,965.2,1666,1091,836.2,129,129,129,96.73,-1.137e-13,437.4,0.109,0.0774,0.134,994.1,836.2,1100,990,990,990,968.6,967.8,970,21.4,20,22.2,0.686,0.472,0.914,0.506,0.344,0.648,0.024,0.015,0.032,1.46,1.04,1.86,0.069,0.047,0.093,19.95,18.12,21.2,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.932,0.936,46.12,41.47,50.38,45.06,40.6,48.2,0,0,0,0,0,0,1,0,0.61,0.11,0.81,0.19,41
1396303200000,2014,4,2013,7,30,4.58,0.384,2.85,128664,181.1,181.1,178.7,4,4,4,1766,1696,1808,1618,1548,148,148,148,518,448.4,560.1,0.0838,0.0819,0.0872,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.78,17.65,18.01,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.59,45.22,46.21,44.67,44.31,45.28,0,0,0,0,0,0,0.993,0,1.73,0.084,0.62,0.38,28.1
1398895200000,2014,5,2013,8,31,3.73,0.514,2.76,134312,192.8,192.8,180.5,4,3,3.967741935483871,1392,972.4,1750,1200,780.4,192,192,192,167.8,0,458.2,0.143,0.11,0.197,1032,780.4,1100,990,990,990,969.1,967.8,970.3,20.9,19.7,22.2,0.771,0.431,0.924,0.558,0.317,0.648,0.027,0.014,0.033,1.61,0.991,1.87,0.078,0.045,0.095,19.24,17.84,21.18,0.953,0.951,0.956,0.98,0.975,0.98,0.934,0.929,0.937,46.58,39.62,51.66,45.52,38.63,48.2,0,0,0,0,0,0,1,0,0.97,0.14,0.74,0.26,36
1401573600000,2014,6,2013,9,30,1.98,0.417,1.56,87572.3,153.4,153.4,121.6,4,2,2.8666666666666667,763.3,605.5,950.9,602.3,444.5,161,161,161,1.895e-15,0,5.684e-14,0.215,0.169,0.266,602.3,444.5,789.9,990,990,990,967,966.3,967.7,23,22.3,23.7,0.307,0.215,0.437,0.204,0.109,0.321,0.0089,0.0046,0.014,0.739,0.538,1.02,0.032,0.023,0.046,22.31,21.33,23.11,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.09,34.92,51.77,42.78,33.87,48.2,0,0,0,0,0,0,0.676,0,0.42,0.21,0.79,0.21,44.2
1404165600000,2014,7,2013,10,31,1.31,0.454,0.858,50966.2,96.4,96.4,68.5,2,1,1.8709677419354838,489.8,402.3,596.5,320.2,216.3,169.5,135,186,-4.584e-15,-5.684e-14,5.684e-14,0.356,0.226,0.462,320.2,216.3,461.5,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.172,0.136,0.222,0.0518,0.0141,0.117,0.0022,0.00057,0.0049,0.402,0.261,0.593,0.017,0.011,0.025,23.79,23.12,24.24,0.946,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.53,25.96,52.25,37.36,25.18,48.2,0,0,0,0,0,0,0.381,0,0.452,0.35,0.65,0.35,38.9
1406844000000,2014,8,2013,11,31,0.885,0.377,0.507,31335.6,52.12,52.12,42.12,2,1,1.064516129032258,330.2,277.4,397.7,189.4,156.6,140.8,115,155,1.834e-15,-2.842e-14,2.842e-14,0.426,0.373,0.497,189.4,156.6,242.7,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.123,0.111,0.143,0.0119,0.00906,0.0164,0.00048,0.00036,0.00067,0.322,0.258,0.408,0.013,0.01,0.017,24.62,24.26,24.91,0.948,0.925,0.959,0.977,0.97,0.98,0.926,0.897,0.939,41.64,26.15,52.56,40.46,25.37,48.2,0,0,0,0,0,0,0.234,0,0.378,0.43,0.57,0.43,35.4
1409522400000,2014,9,2013,12,30,0.596,0.236,0.36,20112.9,41.39,41.39,27.93,1,1,1,229.9,195.9,273.3,138.9,104.9,91,91,91,-9.474e-16,-2.842e-14,2.842e-14,0.4,0.333,0.465,138.9,104.9,182.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0881,0.115,0.00756,0.00467,0.0112,0.0003,0.00018,0.00045,0.238,0.177,0.315,0.0094,0.0069,0.013,25.19,24.89,25.42,0.81,0,0.949,0.842,0,0.98,0.787,0,0.93,28.75,0,42.24,27.93,0,41.39,0,4,0,0,0.133,0,0.155,0.133,0.236,0.4,0.6,0.4,33.7
1412114400000,2014,10,2014,1,31,0.476,0.196,0.281,17273,27.04,27.04,23.22,1,1,1,177.8,158.4,194,104.8,85.43,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.412,0.376,0.461,104.8,85.43,121,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0791,0.0916,0.00465,0.00301,0.00603,0.00018,0.00012,0.00024,0.174,0.14,0.203,0.0068,0.0055,0.008,25.38,25.38,25.38,0.919,0.911,0.928,0.968,0.962,0.97,0.89,0.882,0.898,23.97,19.72,27.88,23.22,18.98,27.04,0,0,0,0,0,0,0.129,0,0.195,0.41,0.59,0.41,36.3
1414792800000,2014,11,2014,2,30,0.455,0.13,0.326,20246.2,29.95,29.95,28.12,1,1,1,175.7,158.2,183.3,125.7,108.2,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.285,0.273,0.316,125.7,108.2,133.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0839,0.0928,0.00643,0.00494,0.00708,0.00025,0.00019,0.00028,0.209,0.177,0.222,0.0082,0.007,0.0087,25.34,25.34,25.34,0.928,0.917,0.932,0.97,0.97,0.97,0.9,0.889,0.904,28.99,24.64,30.88,28.12,23.9,29.95,0,0,0,0,0,0,0.156,0,0.129,0.29,0.72,0.28,44.5
1417384800000,2014,12,2014,3,31,0.552,0.158,0.394,24667.8,38.14,38.14,33.16,1,1,1,206,180.6,227.1,147,121.6,59,59,59,0,-1.421e-14,1.421e-14,0.288,0.26,0.327,147,121.6,168.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.099,0.0901,0.106,0.00824,0.00608,0.01,0.00032,0.00024,0.00039,0.248,0.203,0.286,0.0097,0.0079,0.011,25.29,25.15,25.36,0.937,0.926,0.944,0.971,0.97,0.974,0.909,0.898,0.92,34.16,28,39.15,33.16,27.16,38.14,0,0,0,0,0,0,0.184,0,0.158,0.29,0.71,0.29,44.7
1420063200000,2015,1,2014,4,31,0.828,0.196,0.632,38907.6,82.03,82.03,52.3,2,1,1.4838709677419355,309.1,231.7,447.7,236.1,158.7,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.245,0.163,0.315,236.1,158.7,374.7,990,990,990,965,964.6,965.6,25,24.4,25.4,0.132,0.105,0.181,0.0241,0.00924,0.0759,0.00097,0.00036,0.0031,0.322,0.241,0.453,0.013,0.0096,0.019,24.72,23.93,25.14,0.943,0.922,0.958,0.974,0.97,0.98,0.919,0.895,0.939,37.95,25.65,51.22,36.92,24.88,48.2,0,0,0,0,0,0,0.291,0,0.196,0.24,0.76,0.24,47
1422741600000,2015,2,2014,5,28,1.76,0.219,1.54,86284.3,157.1,157.1,128.4,4,2,2.9642857142857144,728.5,467.1,905.1,637.8,382.1,90.71,85,105,-4.06e-15,-5.684e-14,0,0.128,0.101,0.182,637.8,382.1,800.1,990,990,990,966.8,965.7,967.5,23.2,22.5,24.3,0.32,0.185,0.43,0.228,0.0794,0.326,0.0099,0.0033,0.015,0.782,0.465,1.01,0.034,0.019,0.045,22.41,21.51,23.83,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.938,45.31,36.05,52.32,43.75,34.97,48.2,0,0,0,0,0,0,0.713,0,0.22,0.12,0.88,0.12,49
1425160800000,2015,3,2014,6,31,2.54,0.325,2.21,116541,181.4,181.4,156.6,4,3,3.4516129032258065,946.7,889.8,1063,825.5,760.8,121.2,107,129,-3.667e-15,-1.137e-13,1.137e-13,0.129,0.101,0.145,825.5,760.8,955.9,990,990,990,967.7,967.5,968.1,22.3,21.9,22.5,0.46,0.403,0.576,0.339,0.307,0.402,0.015,0.014,0.018,1.07,0.947,1.24,0.048,0.042,0.057,21.26,20.66,21.55,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.928,0.937,48.17,39.31,52.3,45.77,38.31,48.2,0,0,0,0,0,0,0.87,0,0.33,0.13,0.87,0.13,45.9
1427839200000,2015,4,2014,7,30,2.69,0.344,2.35,124475,188.9,188.9,172.9,4,4,4,1039,958,1141,906.4,819.6,132.7,125,148,1.516e-14,-1.137e-13,1.137e-13,0.128,0.11,0.153,906.4,819.6,1016,990,990,990,968,967.7,968.3,22,21.7,22.3,0.544,0.466,0.66,0.381,0.336,0.458,0.017,0.015,0.021,1.17,1.02,1.4,0.053,0.046,0.065,20.81,20.26,21.23,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,44.12,40.64,48.2,43.22,39.72,47.23,0,0,0,0,0,0,0.96,0,0.34,0.13,0.87,0.13,46.3
1430431200000,2015,5,2014,8,31,2.33,0.394,1.93,105881,180.9,180.9,142.3,4,3,3.3225806451612905,868.1,678.5,1108,721.1,531.5,147,147,147,0,-1.137e-13,1.137e-13,0.173,0.133,0.217,721.1,531.5,961,990,990,990,967.4,966.6,968.2,22.6,21.8,23.4,0.389,0.262,0.589,0.275,0.156,0.404,0.012,0.0067,0.019,0.898,0.6,1.26,0.04,0.026,0.058,21.74,20.5,22.79,0.955,0.949,0.957,0.979,0.971,0.98,0.934,0.922,0.938,44.03,37.58,51.88,42.9,36.49,48.2,0,0,0,0,0,0,0.791,0,0.4,0.17,0.83,0.17,45.4
1433109600000,2015,6,2014,9,30,1.54,0.308,1.23,71375.7,114.2,114.2,99.13,3,2,2.466666666666667,592.3,503,670.6,473.3,384,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.202,0.177,0.237,473.3,384,551.6,990,990,990,966.3,965.9,966.6,23.7,23.4,24.1,0.229,0.19,0.271,0.124,0.0802,0.169,0.0052,0.0033,0.0072,0.561,0.472,0.631,0.024,0.02,0.027,23.18,22.79,23.66,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.57,34.92,52.29,41.23,33.87,48.2,0,0,0,0,0,0,0.551,0,0.31,0.2,0.8,0.2,46.3
1435701600000,2015,7,2014,10,31,1.1,0.362,0.736,44260.7,77.9,77.9,59.49,2,1,1.7741935483870968,409.9,338.6,496.1,274.9,203.6,135,135,135,0,-2.842e-14,2.842e-14,0.334,0.272,0.399,274.9,203.6,361.1,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.153,0.128,0.184,0.0323,0.0131,0.0695,0.0013,0.00052,0.0029,0.347,0.253,0.44,0.014,0.01,0.018,24.22,23.73,24.55,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.3,25.73,52.3,35.12,24.96,48.2,0,0,0,0,0,0,0.331,0,0.364,0.33,0.67,0.33,40.2
1438380000000,2015,8,2014,11,31,0.748,0.287,0.461,28736.7,48.2,48.2,38.62,1,1,1,279.2,235.5,335.1,172,142.5,107.2,93,115,9.168e-16,-2.842e-14,2.842e-14,0.385,0.343,0.435,172,142.5,220.1,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.114,0.102,0.131,0.0104,0.00787,0.0145,0.00041,0.00031,0.00058,0.299,0.245,0.385,0.012,0.0096,0.015,24.88,24.54,25.14,0.946,0.936,0.958,0.974,0.97,0.98,0.921,0.908,0.939,39.69,32.89,50.75,38.62,31.9,48.2,0,0,0,0,0,0,0.215,0,0.287,0.38,0.62,0.38,38.4
1441058400000,2015,9,2014,12,30,0.496,0.187,0.31,19190.1,36.3,36.3,26.65,1,1,1,191.5,161.2,233.1,119.5,89.17,72,72,72,-1.895e-15,-1.421e-14,1.421e-14,0.38,0.309,0.447,119.5,89.17,161.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0918,0.0811,0.106,0.00591,0.00333,0.00944,0.00023,0.00013,0.00037,0.202,0.147,0.276,0.0079,0.0058,0.011,25.34,25.13,25.38,0.925,0.911,0.942,0.969,0.964,0.97,0.896,0.882,0.914,27.5,20.49,37.4,26.65,19.75,36.3,0,0,0,0,0,0,0.148,0,0.186,0.38,0.63,0.37,38.7
1443650400000,2015,10,2015,1,31,0.392,0.139,0.252,15476.4,23.82,23.82,20.8,1,1,1,146.2,131.9,159.8,94.19,79.91,52,52,52,2.292e-15,-1.421e-14,1.421e-14,0.357,0.325,0.394,94.19,79.91,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0743,0.0842,0.00376,0.00254,0.00491,0.00015,0.0001,0.00019,0.153,0.127,0.177,0.006,0.005,0.0069,25.35,25.34,25.37,0.92,0.911,0.934,0.966,0.96,0.97,0.889,0.882,0.896,21.53,18.57,24.55,20.8,17.82,23.82,0,0,0,0,0,0,0.116,0,0.14,0.35,0.64,0.36,39.5
1446328800000,2015,11,2015,2,30,0.408,0.13,0.278,17145.7,28.91,28.91,23.81,1,1,1,157.4,134.9,178.9,107.4,84.92,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.32,0.279,0.371,107.4,84.92,128.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0757,0.0913,0.00488,0.00297,0.00671,0.00019,0.00012,0.00026,0.176,0.136,0.215,0.0069,0.0053,0.0084,25.34,25.34,25.36,0.921,0.912,0.93,0.968,0.962,0.97,0.892,0.883,0.902,24.59,19.59,29.81,23.81,18.85,28.91,0,0,0,0,0,0,0.132,0,0.13,0.32,0.68,0.32,42
1448920800000,2015,12,2015,3,31,0.584,0.158,0.426,26827.3,45.49,45.49,36.06,1,1,1,218.1,178.4,258,159.1,119.4,59,59,59,0,-2.842e-14,2.842e-14,0.274,0.229,0.331,159.1,119.4,199,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0893,0.117,0.00928,0.0059,0.0127,0.00036,0.00023,0.0005,0.27,0.199,0.341,0.011,0.0078,0.014,25.2,24.93,25.36,0.941,0.924,0.954,0.974,0.97,0.98,0.916,0.897,0.935,37.02,27.45,46.42,36.06,26.63,45.49,0,0,0,0,0,0,0.2,0,0.158,0.27,0.73,0.27,45.9
1451599200000,2016,1,2015,4,31,0.945,0.196,0.75,45734,81.97,81.97,61.47,2,1,1.7419354838709677,352.9,258.2,447.5,279.9,185.2,73,73,73,0,-2.842e-14,2.842e-14,0.213,0.163,0.283,279.9,185.2,374.5,990,990,990,965.2,964.7,965.6,24.8,24.4,25.3,0.148,0.114,0.181,0.0364,0.0115,0.0757,0.0015,0.00045,0.0031,0.351,0.242,0.452,0.014,0.0096,0.019,24.48,23.93,24.95,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.71,25.74,51.66,36.65,24.97,48.2,0,0,0,0,0,0,0.342,0,0.195,0.21,0.79,0.21,48.4
1454277600000,2016,2,2015,5,29,1.58,0.213,1.37,79092.3,144.6,144.6,113.6,3,2,2.6206896551724137,632.5,455.4,827.2,547.5,370.4,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.139,0.103,0.187,547.5,370.4,742.2,990,990,990,966.4,965.6,967.2,23.6,22.8,24.4,0.264,0.181,0.372,0.172,0.0738,0.297,0.0074,0.003,0.013,0.662,0.447,0.945,0.028,0.018,0.041,22.93,21.85,23.9,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.9,35.36,52.32,43.63,34.3,48.2,0,0,0,0,0,0,0.631,0,0.21,0.13,0.87,0.13,50.1
1456783200000,2016,3,2015,6,31,3.04,0.346,2.55,130373,192.8,192.8,175.2,4,3,3.870967741935484,1135,844.4,1475,1006,715.4,129,129,129,54.87,-1.137e-13,246.3,0.117,0.0874,0.153,951.1,715.4,1100,990,990,990,968.3,967.3,969.4,21.7,20.6,22.7,0.626,0.365,0.884,0.466,0.279,0.648,0.022,0.012,0.031,1.36,0.908,1.83,0.063,0.04,0.089,20.33,18.76,21.81,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.57,39.69,51.83,45.36,38.71,48.2,0,0,0,0,0,0,0.974,0,0.49,0.11,0.84,0.16,42.9
1459461600000,2016,4,2015,7,30,3.78,0.384,2.85,136170,192.8,192.8,189.1,4,4,4,1457,1251,1513,1309,1103,148,148,148,208.7,2.87,265.3,0.102,0.0978,0.118,1100,1100,1100,990,990,990,969.3,968.7,969.5,20.7,20.5,21.3,0.887,0.796,0.908,0.648,0.648,0.648,0.031,0.03,0.032,1.83,1.74,1.86,0.089,0.082,0.091,18.82,18.62,19.57,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.34,47.8,50.34,47.28,46.84,48.2,0,0,0,0,0,0,1.05,0,0.93,0.1,0.75,0.25,36
1462053600000,2016,5,2015,8,31,2.49,0.433,2.06,111511,188.7,188.7,149.9,4,3,3.4516129032258065,931.1,730.5,1225,769.6,583.5,161.5,147,192,-1.467e-14,-1.137e-13,1.137e-13,0.175,0.149,0.201,769.6,583.5,1033,990,990,990,967.6,966.8,968.6,22.4,21.4,23.2,0.429,0.292,0.698,0.306,0.191,0.497,0.014,0.0082,0.023,0.978,0.687,1.48,0.044,0.03,0.069,21.43,19.91,22.49,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.72,39.56,51.88,43.61,38.58,48.2,0,0,0,0,0,0,0.833,0,0.43,0.17,0.83,0.17,44.8
1464732000000,2016,6,2015,9,30,1.51,0.308,1.2,70125.4,123.8,123.8,97.4,3,2,2.3666666666666667,581.9,471.8,718.7,462.9,352.8,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.208,0.166,0.252,462.9,352.8,599.7,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.226,0.179,0.299,0.121,0.0655,0.202,0.0051,0.0027,0.0087,0.557,0.426,0.713,0.023,0.018,0.031,23.24,22.51,23.85,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.04,35.38,52.47,41.8,34.32,48.2,0,0,0,0,0,0,0.541,0,0.31,0.2,0.79,0.21,46.4
1467324000000,2016,7,2015,10,31,1.05,0.362,0.693,41786.7,71.08,71.08,56.16,2,1,1.7096774193548387,393.8,333.2,465.5,258.8,198.2,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.346,0.29,0.405,258.8,198.2,330.5,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.148,0.126,0.173,0.026,0.0126,0.055,0.0011,0.00051,0.0023,0.332,0.252,0.401,0.013,0.01,0.016,24.31,23.91,24.59,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.939,36.07,25.67,52.08,34.92,24.9,48.2,0,0,0,0,0,0,0.312,0,0.357,0.34,0.66,0.34,39.8
1470002400000,2016,8,2015,11,31,0.749,0.268,0.481,30142.9,48.2,48.2,40.51,1,1,1,279.5,240.5,329.6,179.4,147.5,100.1,93,115,1.834e-15,-2.842e-14,2.842e-14,0.359,0.319,0.39,179.4,147.5,214.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.116,0.104,0.129,0.011,0.00828,0.014,0.00044,0.00033,0.00056,0.311,0.254,0.375,0.012,0.01,0.015,24.87,24.58,25.1,0.948,0.938,0.957,0.976,0.97,0.98,0.926,0.91,0.938,41.48,34.05,49.52,40.51,33.03,48.2,0,0,0,0,0,0,0.225,0,0.268,0.36,0.64,0.36,40.2
1472680800000,2016,9,2015,12,30,0.518,0.187,0.331,20588,37.37,37.37,28.59,1,1,1,199.9,171.6,237.5,127.9,99.56,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.364,0.303,0.42,127.9,99.56,165.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0948,0.0848,0.108,0.00662,0.00421,0.00981,0.00026,0.00016,0.00039,0.217,0.166,0.284,0.0085,0.0065,0.011,25.32,25.09,25.38,0.927,0.911,0.944,0.97,0.969,0.973,0.9,0.882,0.918,29.48,22.58,38.42,28.59,21.87,37.37,0,0,0,0,0,0,0.159,0,0.187,0.36,0.64,0.36,39.7
1475272800000,2016,10,2016,1,31,0.409,0.139,0.269,16545.6,26.52,26.52,22.24,1,1,1,152.5,135.2,171,100.5,83.19,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.343,0.304,0.385,100.5,83.19,119,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0755,0.0881,0.0043,0.00282,0.00587,0.00017,0.00011,0.00023,0.164,0.133,0.197,0.0064,0.0052,0.0077,25.35,25.34,25.37,0.92,0.911,0.929,0.967,0.961,0.97,0.89,0.882,0.897,22.99,19.24,27.34,22.24,18.49,26.52,0,0,0,0,0,0,0.124,0,0.14,0.34,0.66,0.34,40.5
1477951200000,2016,11,2016,2,30,0.431,0.13,0.302,18671.8,30.08,30.08,25.93,1,1,1,166.4,137.1,183.9,116.4,87.11,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.303,0.272,0.365,116.4,87.11,133.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0765,0.093,0.00564,0.00315,0.00713,0.00022,0.00012,0.00028,0.192,0.14,0.223,0.0075,0.0055,0.0087,25.34,25.34,25.36,0.924,0.913,0.932,0.969,0.963,0.97,0.896,0.885,0.904,26.75,20.03,31.01,25.93,19.29,30.08,0,0,0,0,0,0,0.144,0,0.129,0.3,0.7,0.3,43.3
1480543200000,2016,12,2016,3,31,0.545,0.158,0.387,24243.1,40.11,40.11,32.58,1,1,1,203.5,178.9,235,144.5,119.9,59,59,59,1.375e-15,0,1.421e-14,0.293,0.251,0.33,144.5,119.9,176,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0982,0.0895,0.109,0.00803,0.00594,0.0107,0.00031,0.00023,0.00042,0.244,0.2,0.3,0.0096,0.0078,0.012,25.28,25.09,25.36,0.936,0.925,0.947,0.971,0.97,0.978,0.909,0.897,0.926,33.54,27.59,41.01,32.58,26.76,40.11,0,0,0,0,0,0,0.181,0,0.158,0.29,0.71,0.29,44.5
1483221600000,2017,1,2016,4,31,0.911,0.196,0.715,43753.7,80.72,80.72,58.81,2,1,1.6451612903225807,340.1,241.3,442,267,168.3,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.223,0.165,0.303,267,168.3,369,990,990,990,965.1,964.6,965.6,24.9,24.4,25.4,0.143,0.108,0.179,0.0331,0.0101,0.0732,0.0013,0.0004,0.003,0.346,0.242,0.444,0.014,0.0097,0.018,24.55,23.97,25.06,0.945,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.26,25.77,51.73,37.2,25,48.2,0,0,0,0,0,0,0.327,0,0.196,0.22,0.78,0.22,48
1485900000000,2017,2,2016,5,28,1.41,0.206,1.21,70392,140.2,140.2,104.8,3,2,2.4642857142857144,583.3,451.6,772.9,498.3,366.6,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.149,0.11,0.188,498.3,366.6,687.9,990,990,990,966.2,965.6,967,23.8,23,24.4,0.238,0.179,0.341,0.142,0.072,0.261,0.006,0.003,0.011,0.597,0.441,0.853,0.025,0.018,0.037,23.19,22.15,23.93,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.32,35.22,52.07,43.06,34.16,48.2,0,0,0,0,0,0,0.582,0,0.2,0.15,0.86,0.14,49.9
1488319200000,2017,3,2016,6,31,4.01,0.378,2.68,127445,192.8,192.8,171.3,4,3,3.870967741935484,1498,787,2484,1357,680,141.1,107,183,357.6,-1.137e-13,1201,0.0997,0.0737,0.136,999.4,680,1100,990,990,990,969.4,967,972.3,20.6,17.7,23,0.734,0.341,0.926,0.532,0.255,0.648,0.026,0.011,0.037,1.55,0.845,1.87,0.077,0.037,0.11,19.05,15.86,22.11,0.952,0.944,0.957,0.979,0.975,0.98,0.932,0.923,0.938,45.41,39.4,50.88,44.35,38.4,48.2,0,0,0,0,0,0,0.952,0,1.33,0.094,0.67,0.33,31.8
1490997600000,2017,4,2016,7,30,6.19,0.562,2.85,115521,171.5,171.5,160.4,4,4,4,2386,1975,2565,2169,1758,217,217,217,1069,658.5,1248,0.0916,0.0846,0.11,1100,1100,1100,990,990,990,972,971,972.5,18,17.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.09,15.66,17.1,0.945,0.944,0.948,0.978,0.976,0.98,0.924,0.921,0.929,41.02,39.86,43.75,40.11,38.89,42.87,0,0,0,0,0,0,0.891,0,3.34,0.091,0.46,0.54,18.7
1493589600000,2017,5,2016,8,31,4.32,0.514,2.94,136642,192.8,192.8,183.7,4,4,4,1615,1239,1944,1423,1047,192,192,192,324.8,0,651.7,0.121,0.0988,0.155,1098,1047,1100,990,990,990,969.9,968.7,970.9,20.1,19.1,21.3,0.89,0.719,0.926,0.643,0.529,0.648,0.032,0.025,0.034,1.83,1.54,1.87,0.091,0.072,0.098,18.31,17.21,19.81,0.951,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,46.89,44.03,49.76,45.91,43.15,48.2,0,0,0,0,0,0,1.02,0,1.38,0.12,0.68,0.32,31.6
1496268000000,2017,6,2016,9,30,2.41,0.417,1.99,107910,191.3,191.3,149.9,4,3,3.4,930.5,762.5,1208,769.5,601.5,161,161,161,1.137e-14,0,1.137e-13,0.176,0.133,0.211,769.5,601.5,1047,990,990,990,967.6,966.9,968.6,22.4,21.4,23.1,0.431,0.305,0.714,0.307,0.203,0.528,0.014,0.0088,0.025,0.985,0.721,1.53,0.044,0.031,0.071,21.42,19.92,22.33,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.34,39.64,51.97,44.22,38.66,48.2,0,0,0,0,0,0,0.833,0,0.42,0.17,0.83,0.17,44.8
1498860000000,2017,7,2016,10,31,1.63,0.498,1.14,66038.1,115.4,115.4,88.76,3,2,2.225806451612903,610.3,497.5,751.3,424.3,311.5,186,186,186,7.335e-15,-5.684e-14,5.684e-14,0.309,0.248,0.374,424.3,311.5,565.3,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.215,0.17,0.287,0.101,0.046,0.179,0.0043,0.0019,0.0077,0.518,0.369,0.662,0.022,0.015,0.029,23.15,22.43,23.79,0.951,0.943,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.5,34.26,52.16,40.29,33.23,48.2,0,0,0,0,0,0,0.493,0,0.49,0.31,0.7,0.3,40.5
1501538400000,2017,8,2016,11,31,1.1,0.44,0.656,39456.1,65.71,65.71,53.03,2,1,1.6451612903225807,409.3,344.1,491.8,245,189.1,164.4,155,184,-1.834e-15,-2.842e-14,2.842e-14,0.403,0.36,0.45,245,189.1,307.8,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.145,0.124,0.169,0.021,0.0118,0.0443,0.00086,0.00048,0.0018,0.323,0.254,0.403,0.013,0.01,0.016,24.24,23.82,24.55,0.941,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,35.79,25.66,52.01,34.69,24.89,48.2,0,0,0,0,0,0,0.295,0,0.444,0.4,0.6,0.4,35.9
1504216800000,2017,9,2016,12,30,0.741,0.306,0.435,27039,48.2,48.2,37.55,1,1,1,285.7,243.5,340.5,167.7,125.5,118,118,118,3.79e-15,-2.842e-14,2.842e-14,0.417,0.347,0.485,167.7,125.5,222.5,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.112,0.0975,0.132,0.01,0.00641,0.0147,0.0004,0.00025,0.00059,0.291,0.216,0.389,0.012,0.0085,0.016,24.86,24.51,25.12,0.944,0.929,0.959,0.974,0.97,0.98,0.92,0.901,0.939,38.62,28.72,51.27,37.55,27.86,48.2,0,0,0,0,0,0,0.209,0,0.306,0.41,0.59,0.41,36.5
1506808800000,2017,10,2017,1,31,0.597,0.26,0.337,20881.6,32.46,32.46,28.07,1,1,1,223,204.9,242.1,126,107.9,97,97,97,0,-1.421e-14,1.421e-14,0.436,0.401,0.473,126,107.9,145.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0959,0.0895,0.103,0.00646,0.00492,0.00808,0.00025,0.00019,0.00032,0.215,0.183,0.249,0.0084,0.0071,0.0098,25.25,25.1,25.39,0.927,0.916,0.937,0.97,0.97,0.97,0.9,0.889,0.909,28.93,24.62,33.47,28.07,23.88,32.46,0,0,0,0,0,0,0.156,0,0.26,0.44,0.56,0.44,35
1509487200000,2017,11,2017,2,30,0.564,0.196,0.368,22960.1,36.56,36.56,31.89,1,1,1,217.6,204.7,229,141.9,111.7,75.67,67,93,4.737e-16,-1.421e-14,1.421e-14,0.349,0.293,0.454,141.9,111.7,162,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.099,0.0905,0.105,0.00782,0.00524,0.00952,0.00031,0.0002,0.00037,0.241,0.189,0.276,0.0095,0.0074,0.011,25.25,25.15,25.38,0.934,0.919,0.943,0.97,0.97,0.971,0.906,0.891,0.915,32.87,25.54,37.66,31.89,24.77,36.56,0,0,0,0,0,0,0.177,0,0.196,0.35,0.65,0.35,40.7
1512079200000,2017,12,2017,3,31,0.686,0.158,0.528,33010.7,56.23,56.23,44.37,2,1,1.1935483870967742,256,217.8,315.7,197,158.8,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.233,0.187,0.271,197,158.8,256.7,990,990,990,964.7,964.5,965,25.3,25,25.5,0.117,0.103,0.138,0.0126,0.00925,0.0201,0.0005,0.00036,0.00081,0.306,0.238,0.382,0.012,0.0095,0.015,24.99,24.75,25.22,0.945,0.922,0.959,0.976,0.97,0.98,0.923,0.894,0.94,40.28,25.56,51.67,39.24,24.79,48.2,0,0,0,0,0,0,0.246,0,0.158,0.23,0.77,0.23,48.1
1514757600000,2018,1,2017,4,31,1.15,0.196,0.957,57927.1,95.4,95.4,77.86,2,2,2,430.2,323.6,513.4,357.2,250.6,73,73,73,-9.168e-16,-2.842e-14,0,0.173,0.142,0.226,357.2,250.6,440.4,990,990,990,965.5,965,965.9,24.5,24.1,25,0.175,0.137,0.204,0.0676,0.0173,0.107,0.0028,0.00069,0.0044,0.426,0.266,0.551,0.017,0.011,0.023,24.04,23.54,24.72,0.948,0.929,0.958,0.976,0.97,0.98,0.925,0.902,0.939,39.88,28.23,48.68,38.93,27.38,47.7,0,0,0,0,0,0,0.433,0,0.193,0.17,0.83,0.17,50.4
1517436000000,2018,2,2017,5,28,1.72,0.206,1.52,85492,185.7,185.7,127.2,4,2,3,711.3,520.2,1066,626.3,435.2,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.125,0.0798,0.163,626.3,435.2,980.5,990,990,990,966.7,965.9,968.1,23.3,21.9,24.1,0.316,0.204,0.59,0.216,0.104,0.414,0.0094,0.0043,0.019,0.758,0.516,1.28,0.033,0.022,0.058,22.51,20.62,23.51,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.01,35.03,51.82,42.8,33.98,48.2,0,0,0,0,0,0,0.707,0,0.2,0.12,0.88,0.12,49.7
1519855200000,2018,3,2017,6,31,3.9,0.49,2.91,139376,192.8,192.8,187.3,4,4,4,1455,1111,1670,1272,927.7,183,183,183,186.2,0,386.7,0.127,0.11,0.165,1086,927.7,1100,990,990,990,969.3,968.2,970,20.7,20,21.8,0.846,0.565,0.915,0.621,0.388,0.648,0.03,0.018,0.032,1.76,1.21,1.86,0.086,0.056,0.093,18.89,18.1,20.54,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.87,44.63,49.95,46.83,43.74,48.2,0,0,0,0,0,0,1.04,0,0.99,0.13,0.75,0.25,35.7
1522533600000,2018,4,2017,7,30,5.3,0.384,2.85,122455,181.5,181.5,170.1,4,4,4,2045,1686,2214,1897,1538,148,148,148,797.4,438.3,966,0.073,0.0668,0.0878,1100,1100,1100,990,990,990,971.2,970.1,971.6,18.8,18.4,19.9,0.926,0.922,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.1,0.094,0.1,16.97,16.51,18.04,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.39,42.14,46.29,42.52,41.3,45.37,0,0,0,0,0,0,0.945,0,2.45,0.072,0.54,0.46,23.1
1525125600000,2018,5,2017,8,31,4.87,0.667,2.95,131943,192.6,192.6,177.3,4,4,4,1818,1385,2185,1569,1109,248.9,192,276,469.4,9.15,892.6,0.142,0.0879,0.199,1100,1100,1100,990,990,990,970.5,969.1,971.5,19.5,18.5,20.9,0.909,0.821,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.77,1.87,0.095,0.085,0.1,17.66,16.58,19.12,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.928,0.934,45.24,42.33,49.12,44.34,41.49,48.14,0,0,0,0,0,0,0.985,0,1.92,0.14,0.61,0.39,27.1
