datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0437,0.0189,0.0248,1518.51,21.66,21.66,21.09,1,1,1,168.7,166.1,171.5,95.71,93.07,73,73,73,-4.737e-15,-1.421e-14,0,0.433,0.426,0.44,95.71,93.07,98.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0818,0.0837,0.00389,0.00366,0.00413,0.00015,0.00014,0.00016,0.158,0.154,0.163,0.0062,0.006,0.0064,25.38,25.38,25.38,0.916,0.912,0.919,0.967,0.966,0.968,0.885,0.883,0.887,21.81,21.28,22.38,21.09,20.55,21.66,0,0,0,0,0,0,0.117,0,0.0189,0.43,0.57,0.43,34.7
726098400000,1993,1,1992,4,14,7,0.113,0.0442,0.0689,4255.5,27.64,27.64,25.33,1,1,1,186.9,176.7,196.4,113.9,103.7,73,73,73,0,-1.421e-14,1.421e-14,0.391,0.372,0.413,113.9,103.7,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0856,0.0925,0.00543,0.00457,0.00624,0.00021,0.00018,0.00024,0.191,0.173,0.208,0.0075,0.0068,0.0081,25.38,25.38,25.38,0.921,0.913,0.927,0.97,0.97,0.97,0.893,0.886,0.899,26.11,23.58,28.49,25.33,22.87,27.64,0,0,0,0,0,0,0.141,0,0.0441,0.39,0.61,0.39,37.7
726703200000,1993,1,1992,4,15,7,0.126,0.0442,0.0821,5121.4,32.87,32.87,30.48,1,1,1,208.7,198.9,219.1,135.7,125.9,73,73,73,0,-1.421e-14,1.421e-14,0.35,0.333,0.367,135.7,125.9,146.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.0934,0.101,0.00728,0.00645,0.00817,0.00029,0.00025,0.00032,0.23,0.212,0.248,0.009,0.0083,0.0097,25.32,25.24,25.39,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.43,29.11,33.89,30.48,28.24,32.87,0,0,0,0,0,0,0.169,0,0.0439,0.35,0.65,0.35,40.6
727308000000,1993,1,1992,4,16,7,0.146,0.0442,0.102,6411.85,43.34,43.34,38.17,1,1,1,241.5,221.6,263.1,168.5,148.6,73,73,73,0,0,0,0.303,0.277,0.329,168.5,148.6,190.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.108,0.101,0.116,0.0101,0.00838,0.0119,0.0004,0.00033,0.00047,0.289,0.253,0.327,0.011,0.0099,0.013,25.07,24.92,25.22,0.945,0.938,0.952,0.975,0.97,0.98,0.921,0.91,0.933,39.14,34.47,44.22,38.17,33.44,43.34,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.9
727912800000,1993,1,1992,4,17,7,0.178,0.0442,0.133,8208.75,52.68,52.68,48.86,2,1,1.4285714285714286,293.6,271.1,314.3,220.6,198.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.249,0.232,0.269,220.6,198.1,241.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.119,0.134,0.0145,0.0126,0.0163,0.00058,0.0005,0.00065,0.314,0.24,0.384,0.012,0.0096,0.015,24.81,24.74,24.87,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.939,39.26,25.58,51.6,37.91,24.82,48.2,0,0,0,0,0,0,0.271,0,0.045,0.25,0.75,0.25,46.1
728517600000,1993,2,1992,5,18,7,0.212,0.0514,0.161,9725.32,65.2,65.2,57.89,2,2,2,350.8,322.2,384.6,265.8,237.2,85,85,85,-8.12e-15,-2.842e-14,0,0.243,0.221,0.264,265.8,237.2,299.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.144,0.134,0.156,0.0254,0.0159,0.0404,0.001,0.00064,0.0016,0.291,0.252,0.341,0.012,0.01,0.014,24.56,24.34,24.74,0.933,0.925,0.94,0.97,0.97,0.97,0.905,0.897,0.912,29.84,26.62,33.61,28.94,25.82,32.6,0,0,0,0,0,0,0.322,0,0.051,0.24,0.76,0.24,45.9
729122400000,1993,2,1992,5,19,7,0.271,0.0514,0.219,13245.6,90.27,90.27,78.84,2,2,2,447.3,399,500.8,362.3,314,85,85,85,0,0,0,0.191,0.17,0.213,362.3,314,415.8,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.178,0.161,0.197,0.07,0.0472,0.0952,0.0029,0.0019,0.0039,0.435,0.363,0.515,0.018,0.015,0.021,23.95,23.63,24.24,0.95,0.943,0.956,0.976,0.97,0.98,0.926,0.914,0.937,40.39,35.19,46.06,39.42,34.13,45.14,0,0,0,0,0,0,0.438,0,0.052,0.19,0.81,0.19,48.9
729727200000,1993,2,1992,5,20,7,0.355,0.0514,0.303,17583.9,117.7,117.7,104.7,3,2,2.5714285714285716,586.4,520.7,649.8,501.4,435.7,85,85,85,0,-5.684e-14,5.684e-14,0.146,0.131,0.163,501.4,435.7,564.8,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.236,0.204,0.271,0.139,0.105,0.178,0.0059,0.0044,0.0076,0.588,0.54,0.646,0.025,0.023,0.027,23.18,22.86,23.51,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,43.33,36.07,52.3,41.72,34.99,48.2,0,0,0,0,0,0,0.581,0,0.052,0.14,0.85,0.15,49.5
730332000000,1993,2,1992,5,21,7,0.441,0.0514,0.389,22241.3,141.6,141.6,132.4,3,3,3,728.6,668.6,781.3,643.6,583.6,85,85,85,0,0,0,0.117,0.109,0.127,643.6,583.6,696.3,990,990,990,966.8,966.6,967,23.2,23,23.4,0.316,0.282,0.346,0.231,0.191,0.266,0.01,0.0081,0.012,0.779,0.678,0.868,0.034,0.029,0.038,22.41,22.11,22.75,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,45.04,41.37,48.16,44.13,40.5,47.2,0,0,0,0,0,0,0.735,0,0.052,0.12,0.88,0.12,50.4
730936800000,1993,3,1992,6,22,7,0.506,0.078,0.428,23724.2,144.6,144.6,141.2,3,3,3,837.1,794.5,881.1,708.1,665.5,129,129,129,0,0,0,0.154,0.146,0.162,708.1,665.5,752.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.363,0.337,0.395,0.274,0.246,0.303,0.012,0.011,0.013,0.898,0.824,0.978,0.039,0.036,0.043,21.85,21.6,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.39,45.99,50.8,47.07,45.07,48.2,0,0,0,0,0,0,0.785,0,0.078,0.15,0.85,0.15,46.9
731541600000,1993,3,1992,6,23,7,0.56,0.078,0.482,25852.7,161.6,161.6,153.9,4,3,3.7142857142857144,925.6,891.8,960.2,796.6,762.8,129,129,129,0,0,0,0.139,0.134,0.145,796.6,762.8,831.2,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.435,0.405,0.467,0.325,0.308,0.341,0.014,0.014,0.015,0.995,0.951,1.03,0.044,0.042,0.046,21.4,21.23,21.54,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.57,39.4,51.94,41.91,38.41,48.2,0,0,0,0,0,0,0.855,0,0.078,0.14,0.86,0.14,46.2
732146400000,1993,3,1992,6,24,7,0.634,0.078,0.556,29427.8,187.4,187.4,175.2,4,4,4,1049,977.1,1132,919.6,848.1,129,129,129,3.248e-14,0,1.137e-13,0.123,0.114,0.132,919.6,848.1,1003,990,990,990,968,967.8,968.3,22,21.7,22.2,0.55,0.483,0.639,0.385,0.349,0.43,0.018,0.016,0.02,1.19,1.06,1.35,0.054,0.048,0.062,20.76,20.33,21.13,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.69,41.93,47.8,43.79,41.09,46.84,0,0,0,0,0,0,0.973,0,0.078,0.12,0.88,0.12,46.4
732751200000,1993,3,1992,6,25,7,0.786,0.078,0.659,32327,192.8,192.8,192.4,4,4,4,1300,1174,1410,1171,1045,129,129,129,80.57,0,180.6,0.0996,0.0915,0.11,1090,1045,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.8,0.7,0.856,0.626,0.524,0.648,0.03,0.024,0.031,1.72,1.51,1.8,0.082,0.07,0.087,19.43,19,20.04,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.52,48.82,50.28,48.11,47.84,48.2,0,0,0,0,0,0,1.07,0,0.127,0.099,0.84,0.16,41.1
733356000000,1993,3,1992,6,26,7,0.887,0.0846,0.665,31774.7,190.8,190.8,189.1,4,4,4,1467,1425,1500,1327,1296,139.9,129,148,226.8,196,252.4,0.0953,0.0886,0.101,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.888,0.863,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.087,0.09,18.79,18.66,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.25,47.91,48.67,47.28,46.95,47.69,0,0,0,0,0,0,1.05,0,0.222,0.095,0.75,0.25,35.8
733960800000,1993,4,1992,7,27,7,0.946,0.0895,0.665,31184,187.3,187.3,185.6,4,4,4,1565,1516,1613,1417,1368,148,148,148,316.7,268.3,365.4,0.0946,0.0917,0.0976,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.912,0.909,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.45,18.28,18.61,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.35,46.93,47.77,46.4,45.99,46.82,0,0,0,0,0,0,1.03,0,0.281,0.095,0.7,0.3,33
734565600000,1993,4,1992,7,28,7,1.03,0.0895,0.665,30385.2,183.2,183.2,180.9,4,4,4,1704,1636,1764,1556,1488,148,148,148,455.5,388.4,515.6,0.0869,0.0839,0.0904,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,17.99,17.79,18.21,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.14,45.61,46.73,45.22,44.7,45.79,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
735170400000,1993,4,1992,7,29,7,1.07,0.0895,0.665,29990.3,179.1,179.1,178.5,4,4,4,1771,1753,1781,1623,1605,148,148,148,523.3,505.4,532.6,0.0835,0.0831,0.0844,1100,1100,1100,990,990,990,970.4,970.3,970.4,19.6,19.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.76,17.73,17.82,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.54,45.46,45.7,44.63,44.55,44.78,0,0,0,0,0,0,0.992,0,0.405,0.084,0.62,0.38,28
735775200000,1993,4,1992,7,30,7,1.02,0.0971,0.665,30454.6,183.2,183.2,181.3,4,4,4,1692,1636,1743,1531,1444,160.6,148,192,431.4,344.4,495.2,0.0951,0.0849,0.117,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.921,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.03,17.86,18.21,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.24,45.79,46.74,45.32,44.87,45.8,0,0,0,0,0,0,1.01,0,0.355,0.095,0.65,0.35,29.9
736380000000,1993,5,1992,8,31,7,0.935,0.116,0.665,31313.2,188.9,188.9,186.4,4,4,4,1545,1478,1613,1353,1286,192,192,192,253.4,186.2,321.4,0.124,0.119,0.13,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.9,0.875,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.089,0.092,18.52,18.29,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.55,46.94,48.18,46.6,46,47.22,0,0,0,0,0,0,1.04,0,0.27,0.12,0.71,0.29,33.5
736984800000,1993,5,1992,8,32,7,0.83,0.116,0.663,32212.3,192.8,192.8,191.7,4,4,4,1372,1262,1456,1180,1070,192,192,192,84.04,0,164.2,0.14,0.132,0.152,1096,1070,1100,990,990,990,969.1,968.7,969.3,20.9,20.7,21.3,0.826,0.753,0.866,0.638,0.581,0.648,0.031,0.027,0.031,1.76,1.63,1.81,0.084,0.077,0.088,19.16,18.84,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.06,48.4,49.91,47.93,47.43,48.2,0,0,0,0,0,0,1.07,0,0.167,0.14,0.8,0.2,38.8
737589600000,1993,5,1992,8,33,7,0.688,0.116,0.572,29743.1,188.7,188.7,177,4,4,4,1138,1060,1225,945.8,868.2,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.169,0.157,0.181,945.8,868.2,1033,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.59,0.511,0.698,0.405,0.359,0.497,0.019,0.016,0.023,1.26,1.11,1.48,0.058,0.05,0.069,20.41,19.91,20.81,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.16,42.27,48.14,44.26,41.42,47.18,0,0,0,0,0,0,0.984,0,0.116,0.17,0.83,0.17,43.2
738194400000,1993,5,1992,8,34,7,0.593,0.116,0.477,25275,161.9,161.9,150.4,4,3,3.4285714285714284,980.8,929.8,1037,788.8,737.8,192,192,192,1.624e-14,0,1.137e-13,0.196,0.185,0.206,788.8,737.8,844.9,990,990,990,967.8,967.6,968,22.2,22,22.4,0.438,0.392,0.49,0.32,0.294,0.348,0.014,0.013,0.016,1.01,0.96,1.07,0.046,0.043,0.048,21.17,20.92,21.42,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.34,39.71,52.03,44.5,38.73,48.2,0,0,0,0,0,0,0.836,0,0.116,0.2,0.8,0.2,42.6
738799200000,1993,5,1992,8,35,7,0.528,0.0783,0.45,24246.3,144.6,144.6,144.3,3,3,3,872.7,838.5,913.9,743.3,719.5,129.4,119,192,0,0,0,0.148,0.132,0.21,743.3,719.5,779.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.388,0.367,0.419,0.296,0.282,0.316,0.013,0.012,0.014,0.96,0.914,1.02,0.042,0.04,0.045,21.65,21.48,21.83,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.32,48.58,52.33,48.11,47.61,48.2,0,0,0,0,0,0,0.802,0,0.078,0.15,0.85,0.15,45.9
739404000000,1993,6,1992,9,36,7,0.486,0.0829,0.403,22689.6,142.9,142.9,135.1,3,3,3,803.4,780,829,666.4,619,137,119,161,0,0,0,0.171,0.144,0.206,666.4,619,710,990,990,990,967.1,967,967.2,22.9,22.8,23,0.339,0.315,0.361,0.246,0.214,0.275,0.011,0.0093,0.012,0.827,0.75,0.898,0.036,0.033,0.039,22.06,21.89,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.94,42.96,48.61,45.02,42.1,47.63,0,0,0,0,0,0,0.75,0,0.083,0.17,0.83,0.17,46.7
740008800000,1993,6,1992,9,37,7,0.45,0.0974,0.352,20049.8,125.2,125.2,119.3,3,3,3,743.5,710.8,774,582.5,549.8,161,161,161,0,0,0,0.217,0.208,0.227,582.5,549.8,613,990,990,990,966.9,966.7,967,23.1,23,23.3,0.294,0.275,0.311,0.19,0.168,0.21,0.0082,0.0072,0.0091,0.689,0.633,0.74,0.03,0.027,0.032,22.44,22.26,22.62,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.71,38.65,42.59,39.78,37.61,41.74,0,0,0,0,0,0,0.663,0,0.098,0.22,0.78,0.22,44.6
740613600000,1993,6,1992,9,38,7,0.405,0.0974,0.308,17429,110.7,110.7,103.7,3,2,2.7142857142857144,670,641,700.1,509,480,161,161,161,0,-5.684e-14,5.684e-14,0.241,0.23,0.251,509,480,539.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.252,0.236,0.269,0.142,0.126,0.161,0.0061,0.0053,0.0069,0.597,0.548,0.644,0.025,0.023,0.027,22.82,22.68,22.91,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,41.03,35.37,52.45,39.17,34.31,48.2,0,0,0,0,0,0,0.576,0,0.097,0.24,0.76,0.24,43
741218400000,1993,6,1992,9,39,7,0.367,0.0884,0.279,16183.2,96.4,96.4,96.33,2,2,2,607.4,583.9,632,461.3,448.9,146.1,135,161,8.12e-15,0,5.684e-14,0.24,0.222,0.262,461.3,448.9,472.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.215,0.231,0.117,0.111,0.122,0.0049,0.0047,0.0051,0.594,0.572,0.612,0.025,0.024,0.026,23.08,22.96,23.2,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.98,48.93,51.08,48.16,47.95,48.2,0,0,0,0,0,0,0.535,0,0.088,0.24,0.76,0.24,44.1
741823200000,1993,7,1992,10,40,7,0.336,0.0861,0.25,14864.5,94.46,94.46,88.48,2,2,2,554.8,533.9,576.5,412.5,347.9,142.3,135,186,-8.12e-15,-5.684e-14,0,0.257,0.234,0.348,412.5,347.9,441.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.183,0.212,0.0937,0.0632,0.107,0.0039,0.0026,0.0045,0.517,0.423,0.56,0.022,0.018,0.024,23.39,23.25,23.57,0.955,0.948,0.958,0.979,0.972,0.98,0.935,0.922,0.938,45.19,38.13,48.19,44.24,37.06,47.23,0,0,0,0,0,0,0.492,0,0.086,0.26,0.74,0.26,44.2
742428000000,1993,7,1992,10,41,7,0.308,0.112,0.196,11583.1,72.84,72.84,68.95,2,2,2,509.5,491.5,528.1,323.5,305.5,186,186,186,8.12e-15,0,5.684e-14,0.365,0.352,0.378,323.5,305.5,342.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.168,0.181,0.0517,0.0432,0.0605,0.0021,0.0018,0.0025,0.387,0.36,0.415,0.016,0.015,0.017,23.72,23.61,23.83,0.945,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.92,35.54,33.61,37.52,34.47,32.61,36.42,0,0,0,0,0,0,0.383,0,0.112,0.36,0.64,0.36,37.6
743032800000,1993,7,1992,10,42,7,0.284,0.112,0.172,10195.9,64.02,64.02,60.69,2,2,2,470.1,454.6,485.7,284.1,268.6,186,186,186,0,0,0,0.396,0.383,0.409,284.1,268.6,299.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.155,0.166,0.0331,0.0258,0.0405,0.0014,0.0011,0.0017,0.327,0.304,0.351,0.013,0.012,0.014,23.96,23.86,24.05,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.28,29.58,33,30.34,28.7,32.01,0,0,0,0,0,0,0.337,0,0.112,0.39,0.61,0.39,35.9
743637600000,1993,7,1992,10,43,7,0.263,0.11,0.153,9102.76,57.15,57.15,54.18,2,2,2,434.9,420.9,449.4,253.4,239.6,181.6,155,186,-4.06e-15,-2.842e-14,0,0.417,0.368,0.437,253.4,239.6,265.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.153,0.0195,0.0161,0.0245,0.0008,0.00066,0.001,0.282,0.265,0.297,0.012,0.011,0.012,24.16,24.08,24.22,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,27.93,26.36,29.46,27.09,25.57,28.58,0,0,0,0,0,0,0.301,0,0.11,0.42,0.58,0.42,34.6
744242400000,1993,8,1992,11,44,7,0.242,0.0937,0.148,8800.77,55.81,55.81,52.39,2,1,1.8571428571428572,399.6,384.6,414.6,244.6,229.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.388,0.374,0.403,244.6,229.6,259.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.149,0.0173,0.0153,0.0215,0.00071,0.00062,0.00088,0.29,0.256,0.406,0.012,0.01,0.016,24.31,24.25,24.4,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.93,25.9,52.34,29.64,25.13,48.2,0,0,0,0,0,0,0.291,0,0.094,0.39,0.61,0.39,36.4
744847200000,1993,8,1992,11,45,7,0.222,0.0937,0.129,7918.26,48.2,48.2,47.13,1,1,1,367.5,355.3,379.9,212.5,200.3,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.422,0.408,0.436,212.5,200.3,224.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.136,0.0138,0.0128,0.0149,0.00056,0.00051,0.0006,0.375,0.353,0.397,0.015,0.014,0.016,24.39,24.3,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.63,45.9,51.39,47.13,44.98,48.2,0,0,0,0,0,0,0.262,0,0.093,0.42,0.58,0.42,35.7
745452000000,1993,8,1992,11,46,7,0.206,0.0937,0.112,6971.58,44.06,44.06,41.5,1,1,1,340.1,329.3,351.2,185.1,174.3,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.456,0.441,0.471,185.1,174.3,196.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.119,0.126,0.0115,0.0106,0.0124,0.00046,0.00042,0.0005,0.326,0.307,0.346,0.013,0.012,0.014,24.57,24.5,24.65,0.95,0.947,0.954,0.979,0.976,0.98,0.93,0.924,0.935,42.39,39.91,44.96,41.5,38.94,44.06,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,33.8
746056800000,1993,8,1992,11,47,7,0.192,0.0937,0.0985,6079.71,38.34,38.34,36.19,1,1,1,317.8,308.8,326.9,162.8,153.8,155,155,155,0,-2.842e-14,2.842e-14,0.488,0.474,0.502,162.8,153.8,171.8,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.118,0.00959,0.00882,0.0104,0.00038,0.00035,0.00041,0.286,0.27,0.303,0.011,0.011,0.012,24.72,24.66,24.79,0.944,0.941,0.946,0.971,0.97,0.975,0.917,0.912,0.922,37.25,35.17,39.34,36.19,34.12,38.34,0,0,0,0,0,0,0.201,0,0.0935,0.49,0.51,0.49,31.7
746661600000,1993,8,1992,11,48,7,0.178,0.0778,0.101,6266.49,40.83,40.83,37.3,1,1,1,295,283.9,305.8,166.4,147.8,128.6,118,155,4.06e-15,-2.842e-14,2.842e-14,0.435,0.395,0.512,166.4,147.8,180.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.117,0.00989,0.00831,0.0111,0.00039,0.00033,0.00044,0.29,0.26,0.314,0.012,0.01,0.013,24.83,24.79,24.88,0.944,0.939,0.949,0.974,0.97,0.98,0.92,0.91,0.93,38.28,33.77,41.68,37.3,32.76,40.83,0,0,0,0,0,0,0.207,0,0.077,0.44,0.57,0.43,35.2
747266400000,1993,9,1992,12,49,7,0.164,0.0714,0.0927,5746.06,36.28,36.28,34.2,1,1,1,271.3,262.3,280.4,153.3,144.3,118,118,118,0,-2.842e-14,2.842e-14,0.435,0.421,0.45,153.3,144.3,162.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00878,0.00802,0.00955,0.00035,0.00032,0.00038,0.265,0.249,0.282,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.26,33.15,37.39,34.2,32.16,36.28,0,0,0,0,0,0,0.19,0,0.0713,0.44,0.57,0.43,35
747871200000,1993,9,1992,12,50,7,0.152,0.0714,0.0807,4984.92,31.47,31.47,29.67,1,1,1,251.5,244,259.3,133.5,126,118,118,118,0,0,0,0.469,0.455,0.484,133.5,126,141.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0976,0.103,0.00709,0.00646,0.00776,0.00028,0.00025,0.00031,0.23,0.217,0.244,0.0091,0.0086,0.0097,25.07,25.02,25.12,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.59,28.84,32.44,29.67,27.98,31.47,0,0,0,0,0,0,0.165,0,0.0713,0.47,0.53,0.47,32.8
748476000000,1993,9,1992,12,51,7,0.143,0.0714,0.0719,4420.29,27.41,27.41,26.31,1,1,1,236.8,233.9,241.5,118.8,115.9,118,118,118,0,-1.421e-14,1.421e-14,0.499,0.489,0.505,118.8,115.9,123.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0951,0.0941,0.0968,0.00585,0.0056,0.00625,0.00023,0.00022,0.00025,0.204,0.199,0.212,0.008,0.0078,0.0084,25.18,25.14,25.2,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.12,26.42,28.26,26.31,25.63,27.41,0,0,0,0,0,0,0.146,0,0.0711,0.5,0.5,0.5,30.9
749080800000,1993,9,1992,12,52,7,0.139,0.0659,0.0727,4485.69,29.41,29.41,26.7,1,1,1,229.3,223.2,233.6,120.3,112.6,109,97,118,0,-1.421e-14,1.421e-14,0.475,0.424,0.512,120.3,112.6,131.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0949,0.0929,0.0979,0.00597,0.00532,0.00694,0.00023,0.00021,0.00027,0.206,0.193,0.225,0.0081,0.0076,0.0089,25.22,25.2,25.25,0.925,0.92,0.931,0.97,0.97,0.97,0.897,0.893,0.903,27.53,25.64,30.31,26.7,24.87,29.41,0,0,0,0,0,0,0.148,0,0.0663,0.47,0.52,0.48,32.3
749685600000,1993,10,1993,1,1,7,0.13,0.0587,0.0714,4409.4,27.59,27.59,26.25,1,1,1,215,209.3,220.8,118,112.3,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.451,0.439,0.463,118,112.3,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0931,0.091,0.0951,0.00578,0.00529,0.00627,0.00023,0.00021,0.00025,0.201,0.19,0.211,0.0079,0.0075,0.0083,25.31,25.26,25.35,0.924,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.06,25.67,28.45,26.25,24.9,27.59,0,0,0,0,0,0,0.146,0,0.0586,0.45,0.55,0.45,33.9
750290400000,1993,10,1993,1,2,7,0.122,0.0587,0.0636,1728.18,24.45,24.45,10.29,1,1,1,202.2,198.6,207.4,105.2,101.6,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.48,0.468,0.488,105.2,101.6,110.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0873,0.0904,0.00469,0.00439,0.00513,0.00018,0.00017,0.0002,0.178,0.171,0.187,0.0069,0.0067,0.0073,25.41,25.37,25.43,0.393,0,0.918,0.416,0,0.97,0.381,0,0.89,10.6,0,25.21,10.29,0,24.45,0,4,0,0,0.571,0,0.0571,0.571,0.0584,0.48,0.52,0.48,14.2
750895200000,1993,10,1993,1,3,7,0.116,0.0504,0.0655,2470.73,26.43,26.43,14.71,1,1,1,191.5,185.8,197.3,108.2,96.42,83.29,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.434,0.381,0.501,108.2,96.42,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0854,0.0908,0.00495,0.00395,0.00582,0.00019,0.00015,0.00023,0.182,0.162,0.199,0.0071,0.0063,0.0078,25.4,25.38,25.43,0.527,0,0.924,0.554,0,0.97,0.511,0,0.896,15.16,0,27.25,14.71,0,26.43,0,3,0,0,0.429,0,0.0817,0.429,0.0505,0.43,0.56,0.44,21.3
751500000000,1993,10,1993,1,4,7,0.11,0.0442,0.0656,4033.1,24.97,24.97,24.01,1,1,1,181.5,177.3,185.5,108.5,104.3,73,73,73,0,-1.421e-14,1.421e-14,0.402,0.394,0.412,108.5,104.3,112.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0857,0.0886,0.00497,0.00461,0.00531,0.00019,0.00018,0.00021,0.181,0.174,0.188,0.0071,0.0068,0.0074,25.38,25.38,25.38,0.917,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.892,24.75,23.71,25.75,24.01,23,24.97,0,0,0,0,0,0,0.133,0,0.0444,0.4,0.6,0.4,36.7
752104800000,1993,11,1993,2,5,7,0.111,0.0405,0.0701,4333.7,28.87,28.87,25.8,1,1,1,182.9,177,195.6,115.9,110,67,67,67,0,-1.421e-14,1.421e-14,0.367,0.343,0.379,115.9,110,128.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0867,0.0933,0.0056,0.0051,0.00668,0.00022,0.0002,0.00026,0.193,0.183,0.216,0.0076,0.0072,0.0084,25.37,25.37,25.38,0.922,0.918,0.93,0.97,0.97,0.97,0.894,0.89,0.902,26.59,25.12,29.76,25.8,24.37,28.87,0,0,0,0,0,0,0.143,0,0.0409,0.36,0.63,0.37,39
752709600000,1993,11,1993,2,6,7,0.121,0.0405,0.0805,5029.41,30.34,30.34,29.94,1,1,1,200.1,198.1,201.9,133.1,131.1,67,67,67,0,0,0,0.335,0.332,0.338,133.1,131.1,134.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0941,0.0955,0.00707,0.00689,0.00722,0.00028,0.00027,0.00028,0.224,0.22,0.227,0.0088,0.0086,0.0089,25.37,25.36,25.38,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.86,30.36,31.28,29.94,29.45,30.34,0,0,0,0,0,0,0.166,0,0.0405,0.33,0.67,0.33,41.6
753314400000,1993,11,1993,2,7,7,0.127,0.0405,0.0863,5395.7,33.11,33.11,32.12,1,1,1,209.6,201.1,213.9,142.6,134.1,67,67,67,0,0,0,0.32,0.313,0.333,142.6,134.1,146.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0952,0.0997,0.00787,0.00715,0.00824,0.00031,0.00028,0.00032,0.241,0.226,0.249,0.0094,0.0088,0.0098,25.3,25.27,25.37,0.936,0.932,0.937,0.97,0.97,0.97,0.908,0.904,0.909,33.11,31.09,34.13,32.12,30.16,33.11,0,0,0,0,0,0,0.178,0,0.0407,0.32,0.68,0.32,42.5
753919200000,1993,11,1993,2,8,7,0.13,0.0405,0.0896,5610.8,35.1,35.1,33.4,1,1,1,215.2,209.6,222.7,148.2,142.6,67,67,67,0,0,0,0.312,0.301,0.32,148.2,142.6,155.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0982,0.103,0.00835,0.00787,0.00898,0.00033,0.00031,0.00035,0.251,0.241,0.264,0.0098,0.0094,0.01,25.26,25.2,25.3,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.907,0.912,34.43,33.09,36.18,33.4,32.1,35.1,0,0,0,0,0,0,0.186,0,0.0404,0.31,0.69,0.31,43.2
754524000000,1993,11,1993,2,9,7,0.134,0.0371,0.0974,6115.29,38.07,38.07,36.4,1,1,1,222.3,217.8,226.8,161,154.6,61.29,59,67,0,0,0,0.276,0.26,0.302,161,154.6,167.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00943,0.00889,0.01,0.00037,0.00035,0.00039,0.273,0.263,0.285,0.011,0.01,0.011,25.19,25.15,25.22,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.912,0.92,37.48,35.93,39.08,36.4,34.85,38.07,0,0,0,0,0,0,0.202,0,0.0366,0.28,0.73,0.27,45.6
755128800000,1993,12,1993,3,10,7,0.144,0.0357,0.108,6853.56,43.51,43.51,40.8,1,1,1,237.9,228.7,249.5,178.9,169.7,59,59,59,0,0,0,0.248,0.237,0.258,178.9,169.7,190.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.114,0.011,0.0102,0.0119,0.00043,0.0004,0.00047,0.305,0.289,0.326,0.012,0.011,0.013,25.07,24.98,25.14,0.948,0.945,0.952,0.978,0.975,0.98,0.927,0.921,0.933,41.7,39.53,44.4,40.8,38.54,43.51,0,0,0,0,0,0,0.227,0,0.036,0.25,0.75,0.25,47.6
755733600000,1993,12,1993,3,11,7,0.151,0.0357,0.115,7286.63,44.4,44.4,43.37,1,1,1,248.8,244.3,253.3,189.8,185.3,59,59,59,0,0,0,0.237,0.233,0.242,189.8,185.3,194.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.116,0.0119,0.0115,0.0123,0.00047,0.00045,0.00049,0.325,0.317,0.333,0.013,0.013,0.013,24.98,24.95,25.02,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,44.26,43.18,45.31,43.37,42.32,44.4,0,0,0,0,0,0,0.241,0,0.036,0.24,0.76,0.24,48.3
756338400000,1993,12,1993,3,12,7,0.154,0.0357,0.118,7518.37,47.29,47.29,44.75,1,1,1,254.8,246.7,265.9,195.8,187.7,59,59,59,-4.06e-15,-2.842e-14,0,0.232,0.222,0.239,195.8,187.7,206.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.12,0.0124,0.0117,0.0133,0.00049,0.00046,0.00053,0.336,0.321,0.355,0.013,0.013,0.014,24.95,24.88,25,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.67,43.76,48.26,44.75,42.89,47.29,0,0,0,0,0,0,0.249,0,0.036,0.23,0.77,0.23,48.8
756943200000,1993,12,1993,3,13,7,0.166,0.0381,0.128,8017.54,48.2,48.2,47.72,1,1,1,274.5,268.3,278.7,211.5,203.8,63,59,73,0,-2.842e-14,2.842e-14,0.23,0.214,0.264,211.5,203.8,217.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.121,0.124,0.0137,0.0131,0.0142,0.00054,0.00052,0.00056,0.364,0.352,0.374,0.014,0.014,0.015,24.84,24.82,24.87,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.29,47.44,50.66,47.72,46.49,48.2,0,0,0,0,0,0,0.265,0,0.038,0.23,0.77,0.23,48.3
757548000000,1994,1,1993,4,14,7,0.178,0.0442,0.133,8189.97,51.64,51.64,48.75,2,1,1.2857142857142858,293.6,277.9,309.6,220.6,204.9,73,73,73,0,-2.842e-14,2.842e-14,0.249,0.236,0.263,220.6,204.9,236.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.121,0.132,0.0145,0.0132,0.0159,0.00058,0.00052,0.00063,0.336,0.247,0.393,0.013,0.0098,0.016,24.79,24.71,24.83,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,43.25,26.21,52.7,41.43,25.42,48.2,0,0,0,0,0,0,0.271,0,0.045,0.25,0.75,0.25,46
758152800000,1994,1,1993,4,15,7,0.206,0.0442,0.162,9840.75,65.65,65.65,58.58,2,2,2,341.3,313.7,373.9,268.3,240.7,73,73,73,4.06e-15,0,2.842e-14,0.215,0.195,0.233,268.3,240.7,300.9,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.134,0.155,0.0263,0.0162,0.041,0.0011,0.00065,0.0017,0.293,0.255,0.342,0.012,0.01,0.014,24.6,24.39,24.78,0.933,0.926,0.94,0.97,0.97,0.97,0.905,0.899,0.912,30.19,27.09,33.84,29.29,26.28,32.82,0,0,0,0,0,0,0.325,0,0.044,0.21,0.79,0.21,47.8
758757600000,1994,1,1993,4,16,7,0.262,0.0442,0.217,13178.6,88.33,88.33,78.44,2,2,2,432.5,387.8,478.1,359.5,314.8,73,73,73,0,0,0,0.17,0.153,0.188,359.5,314.8,405.1,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.176,0.16,0.192,0.0687,0.0476,0.0902,0.0028,0.0019,0.0037,0.43,0.363,0.498,0.018,0.015,0.021,24.03,23.75,24.3,0.949,0.943,0.955,0.976,0.97,0.98,0.926,0.914,0.936,40.19,35.36,45.07,39.22,34.3,44.17,0,0,0,0,0,0,0.436,0,0.045,0.17,0.83,0.17,50.3
759362400000,1994,1,1993,4,17,7,0.33,0.0442,0.286,16735.8,109.5,109.5,99.62,3,2,2.4285714285714284,545.6,490.9,597,472.6,417.9,73,73,73,-8.12e-15,-5.684e-14,5.684e-14,0.134,0.122,0.149,472.6,417.9,524,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.22,0.196,0.246,0.123,0.0963,0.151,0.0051,0.004,0.0064,0.555,0.517,0.604,0.023,0.021,0.025,23.39,23.14,23.67,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.76,35.5,51.96,42.21,34.43,48.2,0,0,0,0,0,0,0.553,0,0.044,0.13,0.87,0.13,50.7
759967200000,1994,1,1993,4,18,7,0.403,0.0607,0.342,19711,126.7,126.7,117.3,3,3,3,665.8,614.2,718.7,565.4,527.6,100.4,73,105,0,0,0,0.151,0.119,0.166,565.4,527.6,613.7,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.274,0.253,0.302,0.179,0.153,0.211,0.0076,0.0065,0.0091,0.649,0.586,0.732,0.028,0.025,0.031,22.79,22.49,23.04,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.921,0.936,40.07,37.62,43.09,39.11,36.52,42.23,0,0,0,0,0,0,0.652,0,0.061,0.15,0.85,0.15,48.9
760572000000,1994,2,1993,5,19,7,0.466,0.0635,0.402,22806.7,141.2,141.2,135.8,3,3,3,770.2,735.4,802.5,665.2,630.4,105,105,105,0,0,0,0.136,0.131,0.143,665.2,630.4,697.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.331,0.311,0.35,0.245,0.222,0.267,0.011,0.0096,0.012,0.818,0.76,0.873,0.036,0.033,0.038,22.2,22.02,22.4,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.17,44.11,48.04,45.25,43.22,47.08,0,0,0,0,0,0,0.754,0,0.064,0.14,0.86,0.14,48.9
761176800000,1994,2,1993,5,20,7,0.518,0.0635,0.454,24758.8,156.7,156.7,147.4,4,3,3.2857142857142856,855.8,814.5,902.8,750.8,709.5,105,105,105,0,0,0,0.123,0.116,0.129,750.8,709.5,797.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.387,0.356,0.428,0.3,0.275,0.325,0.013,0.012,0.014,0.942,0.893,0.989,0.042,0.039,0.044,21.73,21.52,21.95,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.18,39.32,51.65,45.43,38.32,48.2,0,0,0,0,0,0,0.819,0,0.064,0.12,0.88,0.12,47.8
761781600000,1994,2,1993,5,21,7,0.599,0.0635,0.536,28698.4,179.8,179.8,170.8,4,4,4,990.5,923,1050,885.5,818,105,105,105,1.624e-14,0,1.137e-13,0.106,0.1,0.114,885.5,818,944.8,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.509,0.447,0.563,0.368,0.335,0.396,0.017,0.015,0.018,1.12,1,1.22,0.05,0.045,0.056,21.03,20.72,21.41,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.59,40.95,45.87,42.71,40.05,44.96,0,0,0,0,0,0,0.949,0,0.063,0.11,0.89,0.11,47.9
762386400000,1994,2,1993,5,22,7,0.64,0.104,0.536,28390.7,180.2,180.2,169,4,4,4,1058,1052,1063,886.1,872,171.9,105,183,1.624e-14,-1.137e-13,1.137e-13,0.162,0.0998,0.173,886.1,872,947.4,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.525,0.514,0.565,0.368,0.361,0.398,0.017,0.016,0.018,1.13,1.11,1.22,0.052,0.051,0.056,20.78,20.71,20.81,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.11,42.48,45.97,42.25,41.63,45.05,0,0,0,0,0,0,0.939,0,0.104,0.16,0.84,0.16,44.4
762991200000,1994,3,1993,6,23,7,0.66,0.0967,0.563,29592.3,186.3,186.3,176.1,4,4,4,1092,1065,1124,931.7,882.4,159.9,129,183,4.872e-14,-1.137e-13,1.137e-13,0.147,0.115,0.172,931.7,882.4,995.1,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.567,0.524,0.627,0.39,0.366,0.421,0.018,0.017,0.019,1.21,1.13,1.33,0.056,0.052,0.061,20.6,20.38,20.76,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.93,42.89,47.53,44.04,42.03,46.57,0,0,0,0,0,0,0.979,0,0.097,0.15,0.85,0.15,44.8
763596000000,1994,3,1993,6,24,7,0.726,0.078,0.645,32215.1,192.8,192.8,191.8,4,4,4,1201,1138,1251,1072,1009,129,129,129,4.956,0,21.69,0.107,0.103,0.113,1067,1009,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.734,0.647,0.79,0.573,0.443,0.648,0.027,0.02,0.03,1.6,1.37,1.74,0.075,0.063,0.082,19.87,19.57,20.3,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.59,47.96,50.53,47.94,47,48.2,0,0,0,0,0,0,1.07,0,0.081,0.11,0.89,0.11,44.4
764200800000,1994,3,1993,6,25,7,0.736,0.078,0.654,32360.8,192.8,192.8,192.6,4,4,4,1217,1168,1254,1088,1039,129,129,129,6.816,0,24.6,0.106,0.103,0.11,1081,1039,1100,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.756,0.691,0.791,0.606,0.511,0.648,0.028,0.024,0.03,1.66,1.49,1.74,0.077,0.069,0.082,19.76,19.56,20.08,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.99,48.87,50.5,48.16,47.89,48.2,0,0,0,0,0,0,1.07,0,0.082,0.11,0.89,0.11,44
764805600000,1994,3,1993,6,26,7,0.658,0.0829,0.575,30152.5,189.3,189.3,179.5,4,4,4,1088,1032,1149,950.6,883.8,137.1,129,148,-1.624e-14,-1.137e-13,1.137e-13,0.127,0.112,0.143,950.6,883.8,1020,990,990,990,968.2,968,968.4,21.8,21.6,22,0.585,0.524,0.663,0.404,0.367,0.467,0.019,0.017,0.022,1.25,1.13,1.41,0.057,0.051,0.065,20.57,20.22,20.87,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.79,43.19,48.29,44.87,42.32,47.33,0,0,0,0,0,0,0.997,0,0.083,0.13,0.87,0.13,45.8
765410400000,1994,4,1993,7,27,7,0.58,0.0895,0.49,26189.6,166.5,166.5,155.9,4,3,3.7142857142857144,958.6,905,1014,810.6,757,148,148,148,0,0,0,0.155,0.146,0.164,810.6,757,866.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.457,0.408,0.508,0.331,0.305,0.358,0.015,0.014,0.016,1.03,0.967,1.1,0.046,0.043,0.05,21.24,20.95,21.48,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,43.94,39.4,51.68,42.42,38.4,48.2,0,0,0,0,0,0,0.866,0,0.09,0.15,0.84,0.16,45.2
766015200000,1994,4,1993,7,28,7,0.512,0.0756,0.437,23980.2,144.6,144.6,142.7,3,3,3,847.3,807.5,889.7,722.3,682.5,125,125,125,0,0,0,0.148,0.141,0.155,722.3,682.5,764.7,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.374,0.347,0.408,0.283,0.257,0.309,0.012,0.011,0.014,0.924,0.854,1,0.041,0.037,0.044,21.79,21.54,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.21,47.01,51.5,47.58,46.07,48.2,0,0,0,0,0,0,0.793,0,0.075,0.15,0.85,0.15,46.8
766620000000,1994,4,1993,7,29,7,0.463,0.0756,0.388,22020.5,136.3,136.3,131.1,3,3,3,766.3,733.2,796,641.3,608.2,125,125,125,0,0,0,0.163,0.157,0.17,641.3,608.2,671,990,990,990,967,966.8,967.1,23,22.9,23.2,0.324,0.305,0.341,0.229,0.207,0.249,0.01,0.0089,0.011,0.784,0.729,0.835,0.034,0.031,0.036,22.25,22.08,22.44,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.58,42.59,46.35,43.69,41.74,45.42,0,0,0,0,0,0,0.728,0,0.075,0.16,0.84,0.16,47.6
767224800000,1994,4,1993,7,30,7,0.413,0.0775,0.335,19247.6,122.8,122.8,114.6,3,3,3,682.6,646.5,719.8,554.5,499.5,128.1,125,147,0,0,0,0.188,0.174,0.227,554.5,499.5,594.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.275,0.244,0.297,0.171,0.135,0.198,0.0073,0.0057,0.0085,0.638,0.546,0.706,0.027,0.023,0.03,22.73,22.51,22.97,0.951,0.946,0.954,0.975,0.97,0.98,0.927,0.918,0.935,39.17,35.49,41.76,38.19,34.42,40.92,0,0,0,0,0,0,0.636,0,0.078,0.19,0.81,0.19,46.6
767829600000,1994,5,1993,8,31,7,0.366,0.0889,0.278,16011.3,96.4,96.4,95.31,2,2,2,606,577.3,636.4,459,430.3,147,147,147,0,-5.684e-14,5.684e-14,0.243,0.231,0.255,459,430.3,489.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.222,0.208,0.238,0.116,0.102,0.13,0.0049,0.0043,0.0055,0.59,0.543,0.641,0.025,0.023,0.027,23.09,22.91,23.26,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.72,46.96,52.56,47.65,46.02,48.2,0,0,0,0,0,0,0.529,0,0.088,0.24,0.76,0.24,43.7
768434400000,1994,5,1993,8,32,7,0.33,0.0889,0.241,14394.1,90.48,90.48,85.68,2,2,2,545.4,522.9,569.4,398.4,375.9,147,147,147,-2.436e-14,-5.684e-14,5.684e-14,0.27,0.258,0.281,398.4,375.9,422.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.189,0.205,0.0871,0.0764,0.0984,0.0036,0.0032,0.0041,0.496,0.462,0.531,0.021,0.019,0.022,23.45,23.31,23.59,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.72,41.38,46.16,42.84,40.51,45.24,0,0,0,0,0,0,0.476,0,0.089,0.27,0.73,0.27,43.6
769039200000,1994,5,1993,8,33,7,0.3,0.0889,0.211,12621.4,79.37,79.37,75.13,2,2,2,496.6,477.8,515.5,349.6,330.8,147,147,147,0,0,0,0.296,0.285,0.308,349.6,330.8,368.5,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.18,0.173,0.186,0.064,0.0551,0.0729,0.0026,0.0023,0.003,0.422,0.394,0.451,0.017,0.016,0.019,23.74,23.63,23.86,0.948,0.946,0.951,0.973,0.97,0.977,0.923,0.917,0.929,38.6,36.59,40.61,37.56,35.49,39.68,0,0,0,0,0,0,0.417,0,0.089,0.3,0.7,0.3,42.1
769644000000,1994,5,1993,8,34,7,0.275,0.0889,0.186,11123.7,69.67,69.67,66.21,2,2,2,455,439.2,471.5,308,292.2,147,147,147,0,0,0,0.324,0.312,0.335,308,292.2,324.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.165,0.159,0.171,0.0444,0.0369,0.0522,0.0018,0.0015,0.0021,0.36,0.336,0.385,0.015,0.014,0.016,23.99,23.89,24.09,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.13,32.41,35.91,33.11,31.44,34.84,0,0,0,0,0,0,0.368,0,0.089,0.32,0.68,0.32,40.4
770248800000,1994,5,1993,8,35,7,0.254,0.0768,0.177,10602.7,65.86,65.86,63.11,2,2,2,419.2,405.1,434,292.2,281.9,127,119,147,0,0,0,0.303,0.281,0.343,292.2,281.9,304.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.156,0.162,0.0369,0.032,0.0428,0.0015,0.0013,0.0017,0.335,0.321,0.353,0.014,0.013,0.014,24.18,24.12,24.25,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.53,31.27,33.95,31.56,30.33,32.93,0,0,0,0,0,0,0.351,0,0.077,0.3,0.7,0.3,41.7
770853600000,1994,6,1993,9,36,7,0.235,0.072,0.163,9821.8,61.1,61.1,58.46,2,2,2,389.2,376.9,401.5,270.2,257.9,119,119,119,0,0,0,0.306,0.296,0.316,270.2,257.9,282.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.146,0.155,0.0265,0.0207,0.0323,0.0011,0.00084,0.0013,0.302,0.283,0.32,0.012,0.011,0.013,24.35,24.27,24.43,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.14,28.77,31.5,29.23,27.91,30.55,0,0,0,0,0,0,0.325,0,0.072,0.31,0.69,0.31,41.8
771458400000,1994,6,1993,9,37,7,0.219,0.072,0.147,8818.95,54.94,54.94,52.49,2,2,2,361.7,350.9,372.8,242.7,231.9,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.329,0.319,0.339,242.7,231.9,253.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.137,0.145,0.0166,0.0155,0.0188,0.00067,0.00062,0.00076,0.263,0.251,0.277,0.011,0.01,0.011,24.53,24.46,24.59,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,27.06,25.83,28.32,26.25,25.06,27.47,0,0,0,0,0,0,0.292,0,0.072,0.33,0.67,0.33,40.3
772063200000,1994,6,1993,9,38,7,0.204,0.072,0.132,8075.85,48.2,48.2,48.07,1,1,1,337.8,328.8,347.4,218.8,209.8,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.352,0.343,0.362,218.8,209.8,228.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0143,0.0136,0.0152,0.00058,0.00054,0.00061,0.384,0.368,0.401,0.015,0.015,0.016,24.53,24.46,24.59,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.41,48.38,52.51,48.07,47.41,48.2,0,0,0,0,0,0,0.267,0,0.072,0.35,0.65,0.35,39.6
772668000000,1994,6,1993,9,39,7,0.192,0.0691,0.122,7700,46.75,46.75,45.83,1,1,1,316.7,307.7,325.8,202.5,197.7,114.3,108,119,4.06e-15,-2.842e-14,2.842e-14,0.361,0.344,0.376,202.5,197.7,206.8,990,990,990,965,964.9,965,25,25,25.1,0.126,0.124,0.128,0.013,0.0126,0.0133,0.00052,0.0005,0.00053,0.355,0.347,0.363,0.014,0.014,0.015,24.66,24.61,24.71,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.77,45.64,47.7,45.83,44.73,46.75,0,0,0,0,0,0,0.255,0,0.07,0.36,0.64,0.36,40.1
773272800000,1994,7,1993,10,40,7,0.18,0.0653,0.114,7189.19,44.6,44.6,42.79,1,1,1,296.9,289.4,304.7,188.9,181.4,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.364,0.354,0.373,188.9,181.4,196.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.118,0.123,0.0118,0.0112,0.0125,0.00047,0.00044,0.0005,0.329,0.316,0.343,0.013,0.013,0.014,24.78,24.73,24.83,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,43.67,41.91,45.51,42.79,41.07,44.6,0,0,0,0,0,0,0.238,0,0.066,0.36,0.63,0.37,39.9
773877600000,1994,7,1993,10,41,7,0.169,0.0653,0.104,6488.22,40.46,40.46,38.62,1,1,1,279.6,272.2,286.9,171.6,164.2,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.386,0.376,0.397,171.6,164.2,178.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.117,0.0103,0.0097,0.011,0.00041,0.00038,0.00044,0.299,0.285,0.312,0.012,0.011,0.012,24.88,24.84,24.93,0.946,0.944,0.948,0.975,0.971,0.979,0.922,0.917,0.928,39.6,37.87,41.33,38.62,36.79,40.46,0,0,0,0,0,0,0.215,0,0.065,0.39,0.62,0.38,38.4
774482400000,1994,7,1993,10,42,7,0.16,0.0653,0.095,5900.36,36.45,36.45,35.12,1,1,1,265.1,259.3,270.8,157.1,151.3,108,108,108,8.12e-15,0,2.842e-14,0.407,0.399,0.416,157.1,151.3,162.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.0091,0.00861,0.00959,0.00036,0.00034,0.00038,0.273,0.262,0.283,0.011,0.01,0.011,24.97,24.93,25,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.2,34.86,37.55,35.12,33.81,36.45,0,0,0,0,0,0,0.195,0,0.065,0.41,0.59,0.41,36.9
775087200000,1994,7,1993,10,43,7,0.152,0.0653,0.0869,5385.41,33.38,33.38,32.06,1,1,1,251.7,245.9,257.4,143.7,137.9,108,108,108,-4.06e-15,-2.842e-14,0,0.429,0.42,0.439,143.7,137.9,149.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00796,0.00747,0.00845,0.00031,0.0003,0.00033,0.249,0.238,0.259,0.0098,0.0094,0.01,25.05,25.01,25.09,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.05,31.69,34.41,32.06,30.74,33.38,0,0,0,0,0,0,0.178,0,0.0651,0.43,0.57,0.43,35.4
775692000000,1994,8,1993,11,44,7,0.142,0.0562,0.0856,5323.66,33.59,33.59,31.69,1,1,1,234.6,226.5,242.9,141.6,133.5,93,93,93,0,0,0,0.397,0.383,0.411,141.6,133.5,149.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.105,0.00779,0.0071,0.00849,0.00031,0.00028,0.00034,0.243,0.229,0.258,0.0096,0.009,0.01,25.15,25.08,25.21,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.67,30.77,34.63,31.69,29.84,33.59,0,0,0,0,0,0,0.176,0,0.0564,0.4,0.6,0.4,37.5
776296800000,1994,8,1993,11,45,7,0.132,0.0562,0.0755,4677.19,29.28,29.28,27.84,1,1,1,217.8,212,224,124.8,119,93,93,93,-2.03e-15,-1.421e-14,0,0.427,0.415,0.439,124.8,119,131,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0938,0.098,0.00635,0.00587,0.00689,0.00025,0.00023,0.00027,0.213,0.203,0.224,0.0084,0.0079,0.0088,25.28,25.23,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.7,27.32,30.19,27.84,26.5,29.28,0,0,0,0,0,0,0.155,0,0.0565,0.43,0.57,0.43,35.4
776901600000,1994,8,1993,11,46,7,0.124,0.0562,0.0673,3018.26,26.05,26.05,17.97,1,1,1,204.4,198.6,210.1,111.4,105.6,93,93,93,4.06e-15,0,1.421e-14,0.455,0.443,0.468,111.4,105.6,117.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.089,0.0931,0.00522,0.00473,0.0057,0.0002,0.00018,0.00022,0.189,0.179,0.199,0.0074,0.007,0.0078,25.38,25.34,25.42,0.657,0,0.923,0.693,0,0.97,0.637,0,0.895,18.52,0,26.86,17.97,0,26.05,0,2,0,0,0.286,0,0.0998,0.286,0.0567,0.45,0.54,0.46,24.3
777506400000,1994,8,1993,11,47,7,0.117,0.0562,0.0606,0,0,0,0,1,1,1,193.1,189,197.3,100.1,96.04,93,93,93,-6.09e-15,-1.421e-14,0,0.482,0.471,0.492,100.1,96.04,104.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0857,0.0886,0.00426,0.00391,0.00461,0.00017,0.00015,0.00018,0.169,0.162,0.176,0.0066,0.0063,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.52,0.48,0
778111200000,1994,8,1993,11,48,7,0.11,0.049,0.0612,2272.2,24.75,24.75,13.52,1,1,1,182.2,174.6,187.7,101.2,91.94,81,72,93,2.03e-15,0,1.421e-14,0.444,0.392,0.503,101.2,91.94,111.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0842,0.089,0.00435,0.00356,0.00523,0.00017,0.00014,0.0002,0.17,0.154,0.187,0.0066,0.006,0.0073,25.39,25.38,25.42,0.523,0,0.919,0.554,0,0.97,0.508,0,0.891,13.94,0,25.52,13.52,0,24.75,0,3,0,0,0.429,0,0.0751,0.429,0.0488,0.45,0.56,0.44,20.7
778716000000,1994,9,1993,12,49,7,0.1,0.0435,0.0565,3463.52,21.98,21.98,20.62,1,1,1,165.4,159.5,172.1,93.41,87.51,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.435,0.418,0.451,93.41,87.51,100.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0805,0.085,0.00369,0.00319,0.00426,0.00014,0.00012,0.00017,0.155,0.144,0.167,0.0061,0.0057,0.0065,25.38,25.37,25.38,0.918,0.911,0.925,0.966,0.963,0.969,0.887,0.882,0.891,21.34,20.15,22.68,20.62,19.41,21.98,0,0,0,0,0,0,0.115,0,0.0435,0.43,0.56,0.44,34.6
779320800000,1994,9,1993,12,50,7,0.092,0.0435,0.0484,3002.8,19.01,19.01,17.87,1,1,1,152.1,147.2,157.6,80.09,75.21,72,72,72,4.06e-15,0,1.421e-14,0.474,0.457,0.489,80.09,75.21,85.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0762,0.0799,0.00256,0.00214,0.00303,0.0001,0.000084,0.00012,0.131,0.122,0.141,0.0051,0.0048,0.0055,25.37,25.37,25.38,0.934,0.927,0.94,0.961,0.96,0.962,0.897,0.892,0.902,18.6,17.59,19.75,17.87,16.89,19.01,0,0,0,0,0,0,0.0993,0,0.0436,0.47,0.53,0.47,32.6
779925600000,1994,9,1993,12,51,7,0.0857,0.0435,0.0422,2553.94,16.48,16.48,15.2,1,1,1,141.7,137.6,145.8,69.74,65.64,72,72,72,0,-1.421e-14,1.421e-14,0.508,0.494,0.523,69.74,65.64,73.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0728,0.0757,0.00168,0.00133,0.00203,0.000066,0.000052,0.000079,0.113,0.105,0.12,0.0044,0.0041,0.0047,25.39,25.38,25.39,0.911,0.889,0.934,0.96,0.96,0.96,0.875,0.853,0.896,15.84,14.53,17.16,15.2,13.95,16.48,0,0,0,0,0,0,0.0845,0,0.0435,0.51,0.49,0.51,29.8
780530400000,1994,9,1993,12,52,7,0.0812,0.0401,0.0411,1824.91,17.99,17.99,10.86,1,1,1,134.3,131.9,136.3,67.99,61.53,66.29,52,72,2.03e-15,-1.421e-14,1.421e-14,0.493,0.392,0.539,67.99,61.53,80.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0714,0.0746,0.00153,0.00098,0.00261,0.00006,0.000038,0.0001,0.108,0.0979,0.129,0.0043,0.0038,0.005,25.39,25.37,25.4,0.643,0,0.934,0.686,0,0.96,0.618,0,0.896,11.31,0,18.73,10.86,0,17.99,0,2,0,0,0.286,0,0.0603,0.286,0.0401,0.49,0.51,0.49,22.5
781135200000,1994,10,1994,1,1,7,0.079,0.0314,0.0475,2949.98,17.77,17.77,17.56,1,1,1,130.6,128.9,131.6,78.57,76.89,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.398,0.395,0.403,78.57,76.89,79.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0733,0.0742,0.00243,0.00229,0.00252,0.000095,0.00009,0.000099,0.125,0.122,0.127,0.0049,0.0048,0.005,25.38,25.37,25.38,0.936,0.934,0.938,0.96,0.96,0.96,0.898,0.897,0.9,18.29,17.95,18.51,17.56,17.23,17.77,0,0,0,0,0,0,0.0976,0,0.0315,0.4,0.6,0.4,37.3
781740000000,1994,10,1994,1,2,7,0.0775,0.0314,0.046,2868.47,17.28,17.28,17.07,1,1,1,128.1,127.3,129.2,76.11,75.25,52,52,52,2.03e-15,0,1.421e-14,0.406,0.403,0.409,76.11,75.25,77.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0727,0.0734,0.00222,0.00215,0.00231,0.000087,0.000084,0.000091,0.12,0.119,0.122,0.0047,0.0047,0.0048,25.38,25.38,25.38,0.939,0.937,0.94,0.96,0.96,0.96,0.901,0.9,0.903,17.79,17.61,18,17.07,16.91,17.28,0,0,0,0,0,0,0.0949,0,0.0315,0.41,0.59,0.41,37
782344800000,1994,10,1994,1,3,7,0.0781,0.0314,0.0467,2903.35,17.66,17.66,17.28,1,1,1,129.2,127.5,131.1,77.16,75.52,52,52,52,2.03e-15,0,1.421e-14,0.403,0.397,0.408,77.16,75.52,79.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0728,0.074,0.00231,0.00217,0.00247,0.000091,0.000085,0.000097,0.122,0.119,0.126,0.0048,0.0047,0.0049,25.38,25.37,25.38,0.937,0.935,0.94,0.96,0.96,0.96,0.9,0.897,0.902,18,17.67,18.39,17.28,16.96,17.66,0,0,0,0,0,0,0.096,0,0.0314,0.4,0.6,0.4,37.2
782949600000,1994,10,1994,1,4,7,0.0763,0.0314,0.0449,2778.98,17.39,17.39,16.54,1,1,1,126.2,124,129.7,74.23,71.96,52,52,52,2.03e-15,0,1.421e-14,0.412,0.401,0.419,74.23,71.96,77.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0715,0.0735,0.00206,0.00187,0.00236,0.000081,0.000073,0.000092,0.117,0.113,0.123,0.0046,0.0044,0.0048,25.38,25.38,25.39,0.932,0.924,0.94,0.96,0.96,0.96,0.895,0.887,0.903,17.23,16.55,18.12,16.54,15.89,17.39,0,0,0,0,0,0,0.0919,0,0.0314,0.41,0.59,0.41,36.4
783554400000,1994,10,1994,1,5,7,0.0772,0.0304,0.0468,2907.01,17.68,17.68,17.3,1,1,1,127.7,125.6,129.2,77.39,73.6,50.29,50,52,2.03e-15,0,1.421e-14,0.394,0.387,0.414,77.39,73.6,79.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0721,0.0737,0.00233,0.00201,0.00248,0.000091,0.000079,0.000097,0.122,0.116,0.126,0.0048,0.0045,0.0049,25.38,25.37,25.38,0.936,0.933,0.939,0.96,0.96,0.96,0.898,0.896,0.902,18.02,17.09,18.41,17.3,16.41,17.68,0,0,0,0,0,0,0.0961,0,0.0304,0.39,0.61,0.39,37.7
784159200000,1994,11,1994,2,6,7,0.0787,0.0302,0.0485,3002.32,18.06,18.06,17.87,1,1,1,130.1,129.2,131.1,80.14,79.16,50,50,50,0,-1.421e-14,1.421e-14,0.384,0.381,0.387,80.14,79.16,81.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0737,0.0744,0.00256,0.00248,0.00264,0.0001,0.000097,0.0001,0.127,0.126,0.129,0.005,0.0049,0.0051,25.37,25.37,25.37,0.933,0.932,0.935,0.96,0.96,0.96,0.896,0.895,0.897,18.61,18.41,18.8,17.87,17.68,18.06,0,0,0,0,0,0,0.0993,0,0.0302,0.38,0.62,0.38,38.1
784764000000,1994,11,1994,2,7,7,0.0782,0.0302,0.0479,2972.48,18.06,18.06,17.69,1,1,1,129.2,128.3,131.1,79.24,78.34,50,50,50,0,-1.421e-14,1.421e-14,0.387,0.381,0.39,79.24,78.34,81.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0734,0.0744,0.00249,0.00241,0.00264,0.000097,0.000094,0.0001,0.126,0.124,0.129,0.0049,0.0049,0.0051,25.37,25.37,25.38,0.935,0.932,0.936,0.96,0.96,0.96,0.897,0.895,0.898,18.43,18.25,18.8,17.69,17.52,18.06,0,0,0,0,0,0,0.0983,0,0.0303,0.39,0.61,0.39,38
785368800000,1994,11,1994,2,8,7,0.0815,0.0302,0.0513,3160.21,19.46,19.46,18.81,1,1,1,134.7,133,137.9,84.75,82.99,50,50,50,0,-1.421e-14,1.421e-14,0.371,0.363,0.376,84.75,82.99,87.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0751,0.0768,0.00295,0.0028,0.00322,0.00012,0.00011,0.00013,0.136,0.132,0.141,0.0053,0.0052,0.0055,25.36,25.36,25.37,0.928,0.924,0.93,0.962,0.961,0.963,0.892,0.89,0.894,19.55,19.2,20.19,18.81,18.45,19.46,0,0,0,0,0,0,0.105,0,0.0302,0.37,0.63,0.37,38.8
785973600000,1994,11,1994,2,9,7,0.0931,0.0334,0.0598,3652.87,22.74,22.74,21.74,1,1,1,154,142,162.3,98.86,92.01,55.14,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.358,0.332,0.378,98.86,92.01,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0782,0.0836,0.00415,0.00357,0.00453,0.00016,0.00014,0.00018,0.162,0.149,0.17,0.0063,0.0058,0.0067,25.35,25.34,25.35,0.914,0.911,0.919,0.968,0.965,0.97,0.885,0.883,0.887,22.46,21.02,23.44,21.74,20.29,22.74,0,0,0,0,0,0,0.121,0,0.0333,0.36,0.64,0.36,39.2
786578400000,1994,12,1994,3,10,7,0.0963,0.0357,0.0606,3697.7,22.67,22.67,22.01,1,1,1,159.2,156.8,162,100.2,97.78,59,59,59,-4.06e-15,-1.421e-14,0,0.371,0.364,0.376,100.2,97.78,103,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0817,0.0835,0.00427,0.00406,0.0045,0.00017,0.00016,0.00018,0.165,0.16,0.17,0.0064,0.0063,0.0066,25.35,25.35,25.35,0.912,0.911,0.913,0.969,0.968,0.97,0.883,0.883,0.886,22.72,22.2,23.37,22.01,21.48,22.67,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.4
