datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1289772000000,2010,11,2010,2,7,7,0.129,0.054,0.075,4649.08,32.17,32.17,27.67,1,1,1,213.2,209.8,215.9,124,118.8,89.29,67,93,2.03e-15,-1.421e-14,1.421e-14,0.418,0.319,0.439,124,118.8,142.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.093,0.0983,0.00629,0.00584,0.00789,0.00025,0.00023,0.00031,0.21,0.202,0.242,0.0082,0.0079,0.0095,25.31,25.3,25.33,0.927,0.924,0.936,0.97,0.97,0.97,0.899,0.896,0.908,28.53,27.26,33.16,27.67,26.44,32.17,0,0,0,0,0,0,0.154,0,0.054,0.42,0.58,0.42,36
1290376800000,2010,11,2010,2,8,7,0.133,0.0405,0.0923,5778.91,35.6,35.6,34.4,1,1,1,219.6,211.2,224.9,152.6,144.2,67,67,67,0,0,0,0.305,0.298,0.317,152.6,144.2,157.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0988,0.104,0.00872,0.00801,0.00917,0.00034,0.00031,0.00036,0.259,0.244,0.268,0.01,0.0096,0.011,25.22,25.18,25.29,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.46,33.48,36.7,34.4,32.48,35.6,0,0,0,0,0,0,0.191,0,0.0407,0.3,0.69,0.31,43.5
1290981600000,2010,11,2010,2,9,7,0.145,0.0371,0.108,6826.09,43.58,43.58,40.63,1,1,1,239.7,229,249.8,178.4,162,61.29,59,67,0,0,0,0.256,0.236,0.293,178.4,162,190.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.105,0.115,0.0109,0.00952,0.012,0.00043,0.00037,0.00047,0.305,0.276,0.326,0.012,0.011,0.013,25.06,24.97,25.15,0.948,0.943,0.952,0.977,0.971,0.98,0.926,0.915,0.933,41.56,37.66,44.47,40.63,36.56,43.58,0,0,0,0,0,0,0.226,0,0.037,0.26,0.74,0.26,47.1
1291586400000,2010,12,2010,3,10,7,0.158,0.0357,0.123,7787.68,48.04,48.04,46.36,1,1,1,261.8,251.7,269.2,202.8,192.7,59,59,59,-8.12e-15,-2.842e-14,0,0.225,0.219,0.234,202.8,192.7,210.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.115,0.121,0.013,0.0121,0.0136,0.00051,0.00048,0.00054,0.348,0.33,0.361,0.014,0.013,0.014,24.9,24.86,24.96,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.937,47.3,44.92,49.02,46.36,44.02,48.04,0,0,0,0,0,0,0.258,0,0.035,0.23,0.78,0.22,49.3
1292191200000,2010,12,2010,3,11,7,0.17,0.0357,0.135,8145.51,50.2,50.2,48.49,2,1,1.1428571428571428,281.8,272.7,288.6,222.8,213.7,59,59,59,1.624e-14,-2.842e-14,2.842e-14,0.21,0.204,0.216,222.8,213.7,229.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.123,0.128,0.0147,0.0139,0.0153,0.00058,0.00055,0.00061,0.362,0.241,0.39,0.014,0.0096,0.015,24.81,24.77,24.9,0.954,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.98,25.87,52.67,44.9,25.1,48.2,0,0,0,0,0,0,0.269,0,0.035,0.21,0.79,0.21,47.9
1292796000000,2010,12,2010,3,12,7,0.192,0.0357,0.156,9487.71,61.58,61.58,56.47,2,2,2,316.9,295.4,340.3,257.9,236.4,59,59,59,0,0,0,0.187,0.173,0.2,257.9,236.4,281.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.131,0.146,0.0218,0.0158,0.0318,0.00087,0.00063,0.0013,0.277,0.249,0.311,0.011,0.0099,0.012,24.74,24.59,24.87,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,29.11,26.67,31.74,28.24,25.87,30.79,0,0,0,0,0,0,0.314,0,0.036,0.19,0.81,0.19,49.4
1293400800000,2010,12,2010,3,13,7,0.239,0.0381,0.201,12225,80.78,80.78,72.77,2,2,2,395.9,351.5,442.3,332.9,292.5,63,59,73,0,0,0,0.159,0.144,0.171,332.9,292.5,369.3,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.165,0.15,0.179,0.0561,0.0371,0.0733,0.0023,0.0015,0.003,0.389,0.327,0.444,0.016,0.013,0.018,24.24,23.97,24.52,0.945,0.938,0.951,0.973,0.97,0.979,0.92,0.91,0.931,37.39,33,41.27,36.38,32.01,40.39,0,0,0,0,0,0,0.404,0,0.038,0.16,0.84,0.16,51.2
1294005600000,2011,1,2010,4,14,7,0.305,0.0442,0.261,15555.2,102.1,102.1,92.59,3,2,2.142857142857143,503.8,457.9,559,430.8,384.9,73,73,73,8.12e-15,0,5.684e-14,0.146,0.131,0.159,430.8,384.9,486,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.185,0.224,0.102,0.0806,0.128,0.0042,0.0033,0.0054,0.522,0.468,0.586,0.022,0.019,0.024,23.61,23.37,23.87,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,45.06,35.08,50.93,43.86,34.03,48.2,0,0,0,0,0,0,0.514,0,0.044,0.14,0.86,0.14,51
1294610400000,2011,1,2010,4,15,7,0.394,0.0685,0.326,18656.7,124.1,124.1,111.1,3,2,2.857142857142857,652.1,582.8,721.2,538.8,486.1,113.3,73,120,-2.436e-14,-5.684e-14,0,0.173,0.125,0.198,538.8,486.1,601.2,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.261,0.232,0.297,0.161,0.128,0.203,0.0069,0.0054,0.0087,0.623,0.551,0.713,0.027,0.023,0.031,22.87,22.5,23.23,0.951,0.947,0.956,0.975,0.97,0.98,0.927,0.919,0.937,40.79,36.31,52.5,39.31,35.22,48.2,0,0,0,0,0,0,0.617,0,0.068,0.17,0.83,0.17,47.4
1295215200000,2011,1,2010,4,16,7,0.486,0.0775,0.408,22972.8,143.5,143.5,136.7,3,3,3,803,746,856.3,674.8,626,128.1,120,139,0,0,0,0.16,0.15,0.169,674.8,626,717.3,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.341,0.311,0.368,0.252,0.219,0.28,0.011,0.0095,0.012,0.839,0.755,0.913,0.037,0.033,0.04,22.05,21.76,22.36,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.51,43.72,48.83,45.58,42.85,47.85,0,0,0,0,0,0,0.76,0,0.078,0.16,0.84,0.16,47.3
1295820000000,2011,1,2010,4,17,7,0.569,0.0841,0.485,25976.4,169,169,154.6,4,3,3.5714285714285716,941.3,874.9,1019,802.3,735.9,139,139,139,0,0,0,0.148,0.136,0.159,802.3,735.9,880.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.443,0.383,0.515,0.327,0.293,0.365,0.015,0.013,0.017,1.02,0.949,1.12,0.046,0.042,0.051,21.32,20.92,21.65,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.47,39.95,51.91,43.82,38.99,48.2,0,0,0,0,0,0,0.859,0,0.084,0.15,0.85,0.15,45.7
1296424800000,2011,1,2010,4,18,7,0.732,0.096,0.621,31326.5,192.8,192.8,186.5,4,4,4,1210,1058,1376,1051,918.7,158.7,139,162,24.44,0,114,0.132,0.118,0.147,1027,918.7,1100,990,990,990,968.6,968.1,969.1,21.4,20.9,21.9,0.701,0.55,0.84,0.522,0.384,0.648,0.024,0.018,0.031,1.5,1.19,1.79,0.07,0.054,0.085,19.94,19.13,20.73,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.8,44.62,50.25,46.62,43.73,48.2,0,0,0,0,0,0,1.04,0,0.111,0.13,0.85,0.15,42.8
1297029600000,2011,2,2010,5,19,7,0.928,0.098,0.665,31390.7,191.1,191.1,186.8,4,4,4,1534,1416,1646,1372,1254,162,162,162,272.3,153.9,384.5,0.106,0.0984,0.114,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.891,0.857,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.57,18.18,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.67,46.66,48.76,46.71,45.73,47.79,0,0,0,0,0,0,1.04,0,0.263,0.11,0.72,0.28,33.8
1297634400000,2011,2,2010,5,20,7,1.06,0.098,0.665,30099.1,181.9,181.9,179.2,4,4,4,1755,1676,1818,1593,1514,162,162,162,492.8,414.3,556.4,0.0924,0.0891,0.0966,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.919,0.912,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.83,17.61,18.09,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.7,45.13,46.4,44.79,44.23,45.48,0,0,0,0,0,0,0.995,0,0.395,0.092,0.63,0.37,28.4
1298239200000,2011,2,2010,5,21,7,1.12,0.098,0.665,29541.7,176.3,176.3,175.8,4,4,4,1849,1836,1856,1687,1674,162,162,162,587,573.6,594.4,0.0876,0.0873,0.0883,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.096,0.097,17.51,17.49,17.56,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.86,44.79,44.98,43.96,43.9,44.08,0,0,0,0,0,0,0.977,0,0.455,0.087,0.59,0.41,26.4
1298844000000,2011,2,2010,5,22,7,1.11,0.138,0.665,29601.2,176.4,176.4,176.2,4,4,4,1839,1832,1846,1611,1593,228,162,239,510.6,493.2,584,0.124,0.0878,0.13,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.096,0.097,17.55,17.52,17.57,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.95,44.88,45,44.05,43.99,44.1,0,0,0,0,0,0,0.979,0,0.445,0.12,0.6,0.4,26.7
1299448800000,2011,3,2010,6,23,7,1.11,0.13,0.665,29575.4,176.3,176.3,176,4,4,4,1843,1836,1849,1628,1604,215,183,239,528,503.6,559.5,0.117,0.0993,0.13,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.096,0.097,17.53,17.51,17.56,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.91,44.85,44.97,44.01,43.96,44.07,0,0,0,0,0,0,0.978,0,0.445,0.12,0.6,0.4,26.6
1300053600000,2011,3,2010,6,24,7,1.12,0.111,0.665,29538.3,176.2,176.2,175.8,4,4,4,1849,1839,1860,1666,1656,183,183,183,566.5,556.1,576.8,0.0989,0.0984,0.0995,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.097,0.097,17.51,17.48,17.55,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.85,44.76,44.94,43.96,43.87,44.05,0,0,0,0,0,0,0.977,0,0.455,0.099,0.59,0.41,26.4
1300658400000,2011,3,2010,6,25,7,1.14,0.111,0.665,29380.8,175.3,175.3,174.9,4,4,4,1877,1863,1898,1694,1680,183,183,183,593.7,580.3,615.1,0.0975,0.0964,0.0982,1100,1100,1100,990,990,990,970.7,970.7,970.8,19.3,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.42,17.35,17.47,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.61,44.43,44.73,43.72,43.54,43.84,0,0,0,0,0,0,0.972,0,0.475,0.097,0.58,0.42,25.8
1301263200000,2011,3,2010,6,26,7,1.2,0.119,0.665,28814,173.8,173.8,171.5,4,4,4,1979,1909,2072,1781,1726,197.6,183,217,681.2,625.6,754.9,0.0997,0.093,0.108,1100,1100,1100,990,990,990,971,970.8,971.3,19,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.11,16.85,17.32,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.75,43.07,44.33,42.88,42.2,43.45,0,0,0,0,0,0,0.953,0,0.535,0.099,0.55,0.45,24
1301868000000,2011,4,2010,7,27,7,1.36,0.131,0.665,27578.3,167.8,167.8,164.2,4,4,4,2252,2112,2371,2035,1895,217,217,217,935.1,794.7,1054,0.0966,0.0915,0.103,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.13,16.76,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.9,41.13,42.81,41.04,40.24,41.95,0,0,0,0,0,0,0.912,0,0.695,0.096,0.49,0.51,20.3
1302472800000,2011,4,2010,7,28,7,1.47,0.131,0.665,26767.2,160.2,160.2,159.3,4,4,4,2430,2397,2446,2213,2180,217,217,217,1113,1080,1129,0.0893,0.0887,0.0905,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.95,16.07,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.74,40.64,40.96,39.83,39.72,40.06,0,0,0,0,0,0,0.885,0,0.805,0.089,0.45,0.55,18.2
1303077600000,2011,4,2010,7,29,7,1.44,0.131,0.665,26965.5,162.2,162.2,160.5,4,4,4,2387,2325,2439,2170,2108,217,217,217,1070,1008,1122,0.0909,0.089,0.0933,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.97,16.24,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.924,0.926,41.02,40.69,41.42,40.13,39.77,40.55,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
1303682400000,2011,4,2010,7,30,7,1.33,0.129,0.665,27830,168.6,168.6,165.7,4,4,4,2196,2079,2299,1982,1887,213.4,192,217,882.1,787.1,982.3,0.0973,0.0923,0.102,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.3,16.83,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.26,41.59,43.02,41.41,40.74,42.16,0,0,0,0,0,0,0.92,0,0.665,0.097,0.5,0.5,20.9
1304287200000,2011,5,2010,8,31,7,1.16,0.116,0.665,29121.4,177.2,177.2,173.3,4,4,4,1923,1808,2040,1731,1616,192,192,192,631.2,516.1,747.6,0.1,0.0941,0.106,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.93,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.22,43.28,45.22,43.34,42.41,44.31,0,0,0,0,0,0,0.963,0,0.495,0.1,0.57,0.43,25.1
1304892000000,2011,5,2010,8,32,7,1.01,0.116,0.665,30558.7,185,185,181.9,4,4,4,1674,1584,1771,1482,1392,192,192,192,382.4,292.2,478.6,0.115,0.108,0.121,1100,1100,1100,990,990,990,970,969.8,970.4,20,19.6,20.2,0.918,0.911,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.09,17.77,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.4,45.55,47.19,45.47,44.64,46.25,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1305496800000,2011,5,2010,8,33,7,0.889,0.116,0.665,31786.2,192.4,192.4,189.2,4,4,4,1469,1385,1555,1277,1193,192,192,192,177.5,93.15,263,0.131,0.123,0.139,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.872,0.836,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.79,18.48,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,47.45,49.08,47.3,46.5,48.1,0,0,0,0,0,0,1.05,0,0.224,0.13,0.75,0.25,35.8
1306101600000,2011,5,2010,8,34,7,0.74,0.116,0.62,31293.8,192.8,192.8,186.3,4,4,4,1224,1122,1340,1032,929.5,192,192,192,7.204,0,47.6,0.157,0.143,0.171,1024,929.5,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.692,0.567,0.817,0.508,0.389,0.648,0.024,0.018,0.031,1.48,1.21,1.76,0.069,0.056,0.084,19.91,19.27,20.51,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.68,44.64,49.96,46.57,43.74,48.2,0,0,0,0,0,0,1.03,0,0.12,0.16,0.84,0.16,42.3
1306706400000,2011,5,2010,8,35,7,0.619,0.103,0.516,27514,170.6,170.6,163.8,4,4,4,1023,960.4,1092,853.5,799.4,169.9,161,192,1.624e-14,0,1.137e-13,0.166,0.154,0.18,853.5,799.4,900,990,990,990,968,967.7,968.2,22,21.8,22.3,0.496,0.445,0.54,0.352,0.326,0.375,0.016,0.015,0.017,1.08,0.984,1.16,0.049,0.044,0.053,20.96,20.65,21.27,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,41.83,39.74,43.52,40.94,38.77,42.65,0,0,0,0,0,0,0.91,0,0.103,0.17,0.83,0.17,44.4
1307311200000,2011,6,2010,9,36,7,0.543,0.0974,0.445,24036.7,144.6,144.6,143.1,3,3,3,897.1,852.3,943.9,736.1,691.3,161,161,161,0,0,0,0.18,0.171,0.189,736.1,691.3,782.9,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.389,0.356,0.43,0.291,0.263,0.318,0.013,0.012,0.014,0.953,0.872,1.04,0.042,0.038,0.046,21.56,21.29,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.61,47.18,52.09,47.69,46.23,48.2,0,0,0,0,0,0,0.795,0,0.098,0.18,0.82,0.18,44.3
1307916000000,2011,6,2010,9,37,7,0.489,0.0974,0.392,22066.2,136.4,136.4,131.3,3,3,3,809,784.2,838.6,648,623.2,161,161,161,0,0,0,0.199,0.192,0.205,648,623.2,677.6,990,990,990,967.1,967,967.3,22.9,22.7,23,0.331,0.317,0.348,0.234,0.217,0.254,0.01,0.0095,0.011,0.799,0.757,0.849,0.035,0.033,0.037,22.07,21.9,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.68,43.21,46.41,43.78,42.34,45.48,0,0,0,0,0,0,0.73,0,0.097,0.2,0.8,0.2,45.1
1308520800000,2011,6,2010,9,38,7,0.451,0.0974,0.354,20124.4,125.9,125.9,119.8,3,3,3,745.8,711,777.5,584.8,550,161,161,161,0,0,0,0.216,0.207,0.226,584.8,550,616.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.295,0.275,0.313,0.192,0.168,0.213,0.0083,0.0072,0.0093,0.693,0.634,0.746,0.03,0.027,0.032,22.42,22.24,22.62,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.85,38.67,42.81,39.93,37.63,41.95,0,0,0,0,0,0,0.665,0,0.097,0.22,0.78,0.22,44.6
1309125600000,2011,6,2010,9,39,7,0.405,0.104,0.301,17254.7,110.6,110.6,102.7,3,2,2.5714285714285716,669.2,639.7,699.8,497.5,453.7,171.7,161,186,-8.12e-15,-5.684e-14,0,0.257,0.23,0.291,497.5,453.7,538.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.247,0.224,0.269,0.136,0.113,0.161,0.0058,0.0048,0.0069,0.594,0.562,0.617,0.025,0.024,0.026,22.83,22.69,22.96,0.952,0.947,0.958,0.975,0.97,0.98,0.928,0.919,0.939,42.45,35.91,50.63,41.11,34.84,48.2,0,0,0,0,0,0,0.571,0,0.104,0.26,0.74,0.26,42.6
1309730400000,2011,7,2010,10,40,7,0.365,0.112,0.253,14943.7,94.06,94.06,88.95,2,2,2,604.1,578.7,630.1,418.1,392.7,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.308,0.295,0.321,418.1,392.7,444.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.208,0.198,0.218,0.0964,0.0844,0.109,0.0041,0.0035,0.0046,0.529,0.49,0.569,0.022,0.021,0.024,23.16,23.01,23.31,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.38,42.81,47.99,44.48,41.95,47.03,0,0,0,0,0,0,0.494,0,0.112,0.31,0.69,0.31,40.9
1310335200000,2011,7,2010,10,41,7,0.331,0.112,0.219,12982.9,82.3,82.3,77.28,2,2,2,548.1,525.9,570.8,362.1,339.9,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.34,0.326,0.354,362.1,339.9,384.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.196,0.0699,0.0594,0.0806,0.0029,0.0025,0.0034,0.444,0.411,0.479,0.019,0.017,0.02,23.49,23.35,23.62,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.62,37.29,41.99,38.64,36.18,41.15,0,0,0,0,0,0,0.429,0,0.112,0.34,0.66,0.34,39.2
1310940000000,2011,7,2010,10,42,7,0.302,0.112,0.19,11240.8,70.93,70.93,66.91,2,2,2,499.7,480.8,519.1,313.7,294.8,186,186,186,0,0,0,0.372,0.358,0.387,313.7,294.8,333.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.171,0.164,0.177,0.0471,0.0382,0.0562,0.0019,0.0016,0.0023,0.372,0.344,0.401,0.015,0.014,0.017,23.78,23.66,23.89,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.49,32.46,36.56,33.45,31.49,35.47,0,0,0,0,0,0,0.372,0,0.112,0.37,0.63,0.37,37.2
1311544800000,2011,7,2010,10,43,7,0.277,0.112,0.164,9754.01,61.64,61.64,58.06,2,2,2,457.7,441.7,474.5,271.7,255.7,186,186,186,4.06e-15,0,2.842e-14,0.407,0.392,0.421,271.7,255.7,288.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.162,0.0272,0.0197,0.0352,0.0011,0.00081,0.0015,0.309,0.285,0.334,0.013,0.012,0.014,24.03,23.93,24.13,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.93,28.17,31.77,29.03,27.33,30.82,0,0,0,0,0,0,0.323,0,0.113,0.4,0.59,0.41,35.2
1312149600000,2011,8,2010,11,44,7,0.253,0.0937,0.159,9483.59,60.26,60.26,56.45,2,2,2,417.7,401,435.4,262.7,246,155,155,155,4.06e-15,0,2.842e-14,0.372,0.356,0.387,262.7,246,280.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.144,0.156,0.0232,0.0167,0.0314,0.00095,0.00068,0.0013,0.293,0.269,0.319,0.012,0.011,0.013,24.23,24.12,24.33,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.901,0.908,29.1,27.24,31.06,28.22,26.42,30.13,0,0,0,0,0,0,0.314,0,0.094,0.37,0.63,0.37,37.5
1312754400000,2011,8,2010,11,45,7,0.23,0.0937,0.136,8218.62,51.7,51.7,48.92,2,1,1.2857142857142858,380.7,366.3,395.8,225.7,211.3,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.408,0.392,0.423,225.7,211.3,240.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.0149,0.0137,0.0162,0.0006,0.00055,0.00066,0.353,0.257,0.407,0.014,0.01,0.017,24.34,24.27,24.4,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.55,26.06,52.51,41.62,25.28,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.7
1313359200000,2011,8,2010,11,46,7,0.212,0.0937,0.118,7345.62,46.37,46.37,43.72,1,1,1,349.8,337.5,361.6,194.8,182.5,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.443,0.429,0.459,194.8,182.5,206.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.121,0.13,0.0123,0.0113,0.0133,0.0005,0.00045,0.00054,0.344,0.322,0.365,0.014,0.013,0.015,24.51,24.43,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.62,41.81,47.31,43.72,40.97,46.37,0,0,0,0,0,0,0.243,0,0.094,0.44,0.56,0.44,34.6
1313964000000,2011,8,2010,11,47,7,0.196,0.0937,0.102,6299.52,40.09,40.09,37.5,1,1,1,323.3,312.6,334,168.3,157.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.48,0.464,0.496,168.3,157.7,179,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.12,0.0101,0.00915,0.011,0.0004,0.00037,0.00044,0.296,0.277,0.315,0.012,0.011,0.013,24.69,24.61,24.76,0.945,0.942,0.949,0.973,0.97,0.978,0.92,0.914,0.928,38.52,36.06,40.98,37.5,34.98,40.09,0,0,0,0,0,0,0.208,0,0.094,0.48,0.52,0.48,32.1
1314568800000,2011,8,2010,11,48,7,0.181,0.081,0.0999,6212.7,41.17,41.17,36.98,1,1,1,299.1,286.7,310.2,165.2,149.2,133.9,118,155,4.06e-15,0,2.842e-14,0.447,0.393,0.51,165.2,149.2,182.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.113,0.11,0.117,0.00979,0.00843,0.0112,0.00039,0.00034,0.00045,0.288,0.262,0.317,0.011,0.01,0.013,24.81,24.78,24.86,0.944,0.939,0.949,0.974,0.97,0.98,0.919,0.911,0.93,37.96,34.1,42.01,36.98,33.08,41.17,0,0,0,0,0,0,0.205,0,0.0811,0.45,0.55,0.45,34.3
1315173600000,2011,9,2010,12,49,7,0.164,0.0714,0.0926,5738.42,36.83,36.83,34.16,1,1,1,271.1,260.1,282.6,153.1,142.2,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.436,0.418,0.454,153.1,142.2,164.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00876,0.00783,0.00974,0.00035,0.00031,0.00039,0.265,0.246,0.286,0.011,0.0097,0.011,24.95,24.88,25.01,0.94,0.936,0.944,0.97,0.97,0.972,0.912,0.908,0.917,35.21,32.64,37.91,34.16,31.66,36.83,0,0,0,0,0,0,0.19,0,0.0714,0.44,0.56,0.44,35
1315778400000,2011,9,2010,12,50,7,0.15,0.0714,0.079,4877.61,31.09,31.09,29.03,1,1,1,248.7,239.7,257.7,130.7,121.7,118,118,118,0,0,0,0.475,0.458,0.492,130.7,121.7,139.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0993,0.0961,0.102,0.00686,0.00609,0.00762,0.00027,0.00024,0.0003,0.225,0.209,0.241,0.0089,0.0082,0.0095,25.09,25.03,25.15,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.93,27.8,32.06,29.03,26.97,31.09,0,0,0,0,0,0,0.161,0,0.071,0.48,0.53,0.47,32.5
1316383200000,2011,9,2010,12,51,7,0.139,0.0714,0.0676,4146.54,26.4,26.4,24.68,1,1,1,229.8,222.4,237.2,111.8,104.4,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.514,0.498,0.531,111.8,104.4,119.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0926,0.09,0.0952,0.00525,0.00463,0.00588,0.00021,0.00018,0.00023,0.191,0.178,0.205,0.0075,0.007,0.0081,25.23,25.17,25.29,0.92,0.914,0.925,0.97,0.97,0.97,0.892,0.887,0.897,25.45,23.68,27.21,24.68,22.97,26.4,0,0,0,0,0,0,0.137,0,0.0714,0.51,0.49,0.51,29.8
1316988000000,2011,9,2010,12,52,7,0.13,0.0636,0.0667,4102.68,31.69,31.69,24.42,1,1,1,215.4,210.9,220,110.2,94.85,105.1,73,118,0,-1.421e-14,1.421e-14,0.487,0.341,0.554,110.2,94.85,140.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0909,0.0867,0.0987,0.00512,0.00381,0.00773,0.0002,0.00015,0.0003,0.187,0.161,0.239,0.0073,0.0063,0.0094,25.32,25.28,25.36,0.919,0.912,0.935,0.969,0.966,0.97,0.891,0.883,0.907,25.21,21.62,32.67,24.42,20.89,31.69,0,0,0,0,0,0,0.136,0,0.0633,0.49,0.51,0.49,31.6
1317592800000,2011,10,2011,1,1,7,0.128,0.0442,0.0834,5206.11,32.38,32.38,30.99,1,1,1,210.9,204.9,216.9,137.9,131.9,73,73,73,0,0,0,0.346,0.336,0.356,137.9,131.9,143.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0976,0.0955,0.0997,0.00747,0.00696,0.00799,0.00029,0.00027,0.00031,0.234,0.223,0.245,0.0092,0.0087,0.0096,25.3,25.25,25.35,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.95,30.54,33.38,30.99,29.62,32.38,0,0,0,0,0,0,0.172,0,0.0446,0.35,0.65,0.35,40.7
1318197600000,2011,10,2011,1,2,7,0.119,0.0566,0.0627,700.391,29.18,29.18,4.169,1,1,1,197.3,191.5,203,103.7,94.52,93.57,73,97,0,-1.421e-14,1.421e-14,0.475,0.36,0.506,103.7,94.52,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0848,0.0948,0.00456,0.00378,0.0068,0.00018,0.00015,0.00027,0.175,0.159,0.22,0.0068,0.0062,0.0086,25.42,25.36,25.43,0.133,0,0.93,0.139,0,0.97,0.129,0,0.903,4.298,0,30.09,4.169,0,29.18,0,6,0,0,0.857,0,0.0232,0.857,0.0563,0.48,0.53,0.47,5.89
1318802400000,2011,10,2011,1,3,7,0.115,0.0524,0.0628,1887.62,26.64,26.64,11.24,1,1,1,190.6,188.8,192.6,103.9,91.79,86.71,73,97,2.03e-15,-1.421e-14,1.421e-14,0.455,0.38,0.514,103.9,91.79,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0838,0.0911,0.00458,0.00355,0.00589,0.00018,0.00014,0.00023,0.174,0.154,0.201,0.0068,0.006,0.0078,25.41,25.38,25.42,0.396,0,0.924,0.416,0,0.97,0.384,0,0.897,11.58,0,27.46,11.24,0,26.64,0,4,0,0,0.571,0,0.0624,0.571,0.0522,0.46,0.55,0.45,16.4
1319407200000,2011,10,2011,1,4,7,0.11,0.0442,0.066,4059.11,25.51,25.51,24.16,1,1,1,182.1,177.3,187.7,109.1,104.3,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.401,0.389,0.412,109.1,104.3,114.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0858,0.0894,0.00502,0.00462,0.0055,0.0002,0.00018,0.00021,0.182,0.174,0.192,0.0071,0.0068,0.0075,25.38,25.38,25.38,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,24.91,23.72,26.3,24.16,23.01,25.51,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
1320012000000,2011,10,2011,1,5,7,0.107,0.041,0.066,4058.82,25.03,25.03,24.16,1,1,1,177,174.6,179.8,109.1,102.4,67.86,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.384,0.373,0.416,109.1,102.4,112.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0851,0.0877,0.00503,0.00445,0.00533,0.0002,0.00017,0.00021,0.181,0.17,0.188,0.0071,0.0067,0.0073,25.37,25.37,25.38,0.917,0.912,0.92,0.97,0.97,0.97,0.89,0.885,0.892,24.91,23.25,25.81,24.16,22.55,25.03,0,0,0,0,0,0,0.134,0,0.041,0.38,0.62,0.38,37.9
1320616800000,2011,11,2011,2,6,7,0.112,0.0405,0.0715,4424.93,26.83,26.83,26.34,1,1,1,185.2,183,187.2,118.2,116,67,67,67,0,-1.421e-14,1.421e-14,0.362,0.358,0.366,118.2,116,120.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0888,0.0903,0.00579,0.00561,0.00596,0.00023,0.00022,0.00023,0.197,0.194,0.201,0.0077,0.0076,0.0079,25.37,25.37,25.37,0.924,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,27.15,26.62,27.65,26.34,25.82,26.83,0,0,0,0,0,0,0.146,0,0.0405,0.36,0.64,0.36,39.5
1321221600000,2011,11,2011,2,7,7,0.118,0.0405,0.0771,4801.51,29.65,29.65,28.58,1,1,1,194.4,189.6,198.9,127.4,122.6,67,67,67,4.06e-15,0,1.421e-14,0.345,0.337,0.353,127.4,122.6,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0912,0.0944,0.00658,0.00617,0.00696,0.00026,0.00024,0.00027,0.214,0.205,0.222,0.0084,0.008,0.0087,25.37,25.37,25.38,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.46,28.28,30.57,28.58,27.43,29.65,0,0,0,0,0,0,0.159,0,0.0409,0.34,0.65,0.35,40.7
1321826400000,2011,11,2011,2,8,7,0.123,0.0302,0.093,5846.74,37.61,37.61,34.8,1,1,1,203.7,197.8,215.6,153.7,147.8,50,50,50,0,0,0,0.246,0.232,0.253,153.7,147.8,165.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0979,0.104,0.00882,0.00831,0.00982,0.00034,0.00032,0.00039,0.259,0.248,0.28,0.01,0.0097,0.011,25.31,25.23,25.35,0.94,0.938,0.943,0.97,0.97,0.973,0.912,0.909,0.918,35.86,34.45,38.65,34.8,33.41,37.61,0,0,0,0,0,0,0.193,0,0.03,0.25,0.76,0.24,47.5
1322431200000,2011,11,2011,2,9,7,0.137,0.0334,0.104,6549.18,40.27,40.27,38.98,1,1,1,226.4,219.1,232.3,171.3,167.5,55.14,50,59,0,0,0,0.243,0.221,0.26,171.3,167.5,176.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.108,0.0103,0.00999,0.0107,0.00041,0.00039,0.00042,0.291,0.285,0.299,0.011,0.011,0.012,25.15,25.11,25.2,0.945,0.944,0.947,0.976,0.974,0.979,0.923,0.92,0.927,39.94,39.02,41.15,38.98,38.01,40.27,0,0,0,0,0,0,0.217,0,0.033,0.24,0.76,0.24,47.8
1323036000000,2011,12,2011,3,10,7,0.149,0.0357,0.113,7170.55,45.55,45.55,42.68,1,1,1,245.9,236.9,258.2,186.9,177.9,59,59,59,0,0,0,0.24,0.228,0.249,186.9,177.9,199.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.117,0.0116,0.0109,0.0127,0.00046,0.00043,0.0005,0.32,0.304,0.342,0.013,0.012,0.014,25.01,24.93,25.08,0.95,0.948,0.954,0.98,0.979,0.98,0.931,0.928,0.935,43.56,41.46,46.48,42.68,40.59,45.55,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.1
1323640800000,2011,12,2011,3,11,7,0.168,0.0357,0.132,8129.34,50.2,50.2,48.39,2,1,1.2857142857142858,277,262.9,288.6,218,203.9,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.213,0.204,0.224,218,203.9,229.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.119,0.128,0.0143,0.0131,0.0153,0.00057,0.00052,0.00061,0.331,0.238,0.386,0.013,0.0095,0.015,24.86,24.78,24.92,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.894,0.94,42.97,25.59,52.24,41.26,24.82,48.2,0,0,0,0,0,0,0.269,0,0.036,0.21,0.79,0.21,48.4
1324245600000,2011,12,2011,3,12,7,0.185,0.0357,0.149,9095.07,56.11,56.11,54.14,2,2,2,306.2,294.9,315.1,247.2,235.9,59,59,59,-4.06e-15,-2.842e-14,0,0.193,0.187,0.2,247.2,235.9,256.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.13,0.138,0.0174,0.0158,0.0199,0.00069,0.00063,0.00079,0.261,0.248,0.273,0.01,0.0099,0.011,24.81,24.75,24.87,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.903,27.91,26.6,28.92,27.07,25.81,28.06,0,0,0,0,0,0,0.301,0,0.036,0.19,0.81,0.19,49.2
1324850400000,2011,12,2011,3,13,7,0.194,0.0369,0.157,9549.77,58.73,58.73,56.84,2,2,2,320.6,314.8,330.1,259.6,255.8,61,59,73,-4.06e-15,-2.842e-14,0,0.19,0.18,0.221,259.6,255.8,268.1,990,990,990,965,965,965.1,25,24.9,25,0.139,0.137,0.142,0.0215,0.0198,0.0256,0.00086,0.00079,0.001,0.278,0.272,0.291,0.011,0.011,0.012,24.72,24.67,24.75,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.903,0.905,29.3,28.89,30.27,28.42,28.03,29.36,0,0,0,0,0,0,0.316,0,0.037,0.19,0.81,0.19,49.2
1325455200000,2012,1,2011,4,14,7,0.206,0.0442,0.162,9816.66,60.62,60.62,58.43,2,2,2,340.5,332.6,350.7,267.5,259.6,73,73,73,0,0,0,0.214,0.208,0.219,267.5,259.6,277.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.143,0.141,0.147,0.0253,0.0215,0.0301,0.001,0.00086,0.0012,0.292,0.28,0.307,0.012,0.011,0.012,24.61,24.54,24.66,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,30.12,29.23,31.25,29.22,28.36,30.31,0,0,0,0,0,0,0.325,0,0.044,0.21,0.79,0.21,47.7
1326060000000,2012,1,2011,4,15,7,0.223,0.0442,0.178,10816.6,67.62,67.62,64.38,2,2,2,368.1,354.8,383.2,295.1,281.8,73,73,73,0,0,0,0.198,0.191,0.206,295.1,281.8,310.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.153,0.148,0.158,0.0383,0.032,0.0454,0.0015,0.0013,0.0018,0.333,0.313,0.356,0.013,0.013,0.014,24.43,24.33,24.51,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,33.19,31.71,34.85,32.19,30.76,33.81,0,0,0,0,0,0,0.358,0,0.045,0.2,0.8,0.2,48.5
1326664800000,2012,1,2011,4,16,7,0.244,0.0442,0.2,12087.1,75.07,75.07,71.95,2,2,2,403.4,387.9,417.4,330.4,314.9,73,73,73,0,0,0,0.181,0.175,0.188,330.4,314.9,344.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.166,0.16,0.17,0.0549,0.0476,0.0615,0.0022,0.0019,0.0025,0.386,0.363,0.407,0.016,0.015,0.017,24.2,24.11,24.3,0.945,0.943,0.947,0.971,0.97,0.973,0.918,0.914,0.922,37.05,35.36,38.58,35.97,34.3,37.54,0,0,0,0,0,0,0.4,0,0.044,0.18,0.82,0.18,49.5
1327269600000,2012,1,2011,4,17,7,0.27,0.0442,0.226,13698.8,88.39,88.39,81.54,2,2,2,446.3,423.1,478.4,373.3,350.1,73,73,73,0,0,0,0.164,0.153,0.173,373.3,350.1,405.4,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.181,0.173,0.192,0.0752,0.0643,0.0903,0.0031,0.0026,0.0037,0.45,0.416,0.498,0.018,0.017,0.021,23.94,23.75,24.08,0.951,0.948,0.955,0.978,0.974,0.98,0.93,0.924,0.936,41.69,39.2,45.1,40.77,38.2,44.2,0,0,0,0,0,0,0.453,0,0.044,0.16,0.84,0.16,50.7
1327874400000,2012,1,2011,4,18,7,0.321,0.0493,0.271,16036.7,102.1,102.1,95.46,3,2,2.142857142857143,530.4,490.1,572.1,448.8,417.1,81.57,73,85,1.624e-14,0,5.684e-14,0.154,0.146,0.165,448.8,417.1,487.1,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.196,0.227,0.111,0.0959,0.129,0.0046,0.004,0.0054,0.55,0.516,0.602,0.023,0.021,0.025,23.46,23.29,23.68,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.8,35.07,51.62,45.3,34.02,48.2,0,0,0,0,0,0,0.53,0,0.05,0.15,0.84,0.16,50
1328479200000,2012,2,2011,5,19,7,0.375,0.0514,0.323,18729.4,115.8,115.8,111.5,3,3,3,619.6,587.2,640.8,534.6,502.2,85,85,85,-8.12e-15,-5.684e-14,0,0.137,0.133,0.145,534.6,502.2,555.8,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.254,0.235,0.266,0.158,0.136,0.172,0.0067,0.0057,0.0073,0.595,0.54,0.631,0.025,0.023,0.027,23.03,22.91,23.22,0.949,0.946,0.951,0.973,0.97,0.975,0.923,0.918,0.928,38.21,36.07,39.59,37.16,34.99,38.6,0,0,0,0,0,0,0.619,0,0.052,0.14,0.86,0.14,49.9
1329084000000,2012,2,2011,5,20,7,0.394,0.0514,0.343,19837.3,119.3,119.3,118.1,3,3,3,651.9,643.8,658,566.9,558.8,85,85,85,0,0,0,0.131,0.129,0.132,566.9,558.8,573,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.272,0.267,0.275,0.18,0.174,0.184,0.0076,0.0074,0.0078,0.649,0.636,0.66,0.028,0.027,0.028,22.84,22.81,22.89,0.952,0.951,0.952,0.977,0.976,0.978,0.93,0.928,0.931,40.3,39.78,40.69,39.36,38.81,39.78,0,0,0,0,0,0,0.656,0,0.051,0.13,0.87,0.13,50.3
1329688800000,2012,2,2011,5,21,7,0.392,0.0514,0.34,19693.2,119.4,119.4,117.2,3,3,3,647.7,638,658.3,562.7,553,85,85,85,0,0,0,0.131,0.129,0.133,562.7,553,573.3,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.27,0.264,0.276,0.177,0.17,0.184,0.0075,0.0072,0.0078,0.642,0.626,0.66,0.027,0.027,0.028,22.87,22.81,22.92,0.952,0.951,0.952,0.976,0.975,0.978,0.929,0.927,0.931,40.03,39.41,40.71,39.07,38.41,39.8,0,0,0,0,0,0,0.651,0,0.052,0.13,0.87,0.13,50.2
1330293600000,2012,2,2011,5,22,7,0.393,0.059,0.334,19271.6,116.5,116.5,114.7,3,3,3,649.4,638.9,665.1,551.9,539.8,97.57,85,107,0,0,0,0.15,0.132,0.165,551.9,539.8,559.3,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.266,0.262,0.272,0.17,0.162,0.175,0.0072,0.0069,0.0074,0.627,0.609,0.64,0.027,0.026,0.027,22.88,22.8,22.92,0.951,0.95,0.951,0.974,0.973,0.976,0.927,0.924,0.928,39.24,38.39,39.81,38.24,37.34,38.84,0,0,0,0,0,0,0.637,0,0.059,0.15,0.85,0.15,49
1330898400000,2012,3,2011,6,23,7,0.429,0.0647,0.364,20881.9,131.3,131.3,124.3,3,3,3,708.8,672.5,746.9,601.8,565.5,107,107,107,0,0,0,0.151,0.143,0.159,601.8,565.5,639.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.297,0.276,0.319,0.203,0.179,0.228,0.0087,0.0076,0.0099,0.713,0.652,0.777,0.031,0.028,0.034,22.55,22.34,22.76,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.32,40.05,44.66,41.43,39.09,43.77,0,0,0,0,0,0,0.691,0,0.065,0.15,0.85,0.15,48.7
1331503200000,2012,3,2011,6,24,7,0.473,0.0647,0.409,23100.8,142.3,142.3,137.5,3,3,3,782.7,756.4,811.1,675.7,649.4,107,107,107,0,0,0,0.137,0.132,0.141,675.7,649.4,704.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.339,0.324,0.355,0.252,0.235,0.271,0.011,0.01,0.012,0.838,0.794,0.886,0.036,0.034,0.039,22.13,21.97,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.77,45.23,48.39,45.84,44.33,47.42,0,0,0,0,0,0,0.764,0,0.064,0.14,0.86,0.14,48.8
1332108000000,2012,3,2011,6,25,7,0.501,0.0647,0.436,24222.5,144.6,144.6,144.2,3,3,3,828.1,816.3,838.6,721.1,709.3,107,107,107,0,0,0,0.129,0.128,0.131,721.1,709.3,731.6,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.365,0.358,0.371,0.283,0.275,0.29,0.012,0.012,0.013,0.914,0.895,0.932,0.04,0.039,0.041,21.87,21.81,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.34,48.68,49.92,48.06,47.71,48.2,0,0,0,0,0,0,0.801,0,0.065,0.13,0.87,0.13,48.3
1332712800000,2012,3,2011,6,26,7,0.52,0.0663,0.454,24292.8,144.6,144.6,144.6,3,3,3,859.7,840.5,877,750.1,733.5,109.6,107,125,0,0,0,0.127,0.123,0.143,750.1,733.5,763.7,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.388,0.372,0.4,0.301,0.291,0.309,0.013,0.013,0.014,0.969,0.936,0.992,0.043,0.041,0.044,21.69,21.61,21.8,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.89,50.02,51.64,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.066,0.13,0.87,0.13,46.7
1333317600000,2012,4,2011,7,27,7,0.538,0.0756,0.462,24292.8,144.6,144.6,144.6,3,3,3,889.3,879.1,905.1,764.3,754.1,125,125,125,0,0,0,0.141,0.138,0.142,764.3,754.1,780.1,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.408,0.398,0.422,0.309,0.304,0.317,0.014,0.013,0.014,1,0.983,1.03,0.044,0.044,0.046,21.54,21.45,21.6,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.48,50.94,52.31,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.86,0.14,45.2
1333922400000,2012,4,2011,7,28,7,0.568,0.0756,0.492,26673.2,164.4,164.4,158.8,4,4,4,939.1,911.8,972.4,814.1,786.8,125,125,125,0,0,0,0.133,0.129,0.137,814.1,786.8,847.4,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.453,0.428,0.484,0.333,0.32,0.349,0.015,0.014,0.016,1,0.956,1.06,0.045,0.043,0.048,21.34,21.15,21.5,0.954,0.953,0.954,0.977,0.975,0.98,0.932,0.929,0.935,40.61,39.51,41.93,39.69,38.52,41.09,0,0,0,0,0,0,0.882,0,0.076,0.13,0.87,0.13,47
1334527200000,2012,4,2011,7,29,7,0.594,0.0756,0.518,27864.7,167,167,165.9,4,4,4,982.1,970,989.4,857.1,845,125,125,125,0,0,0,0.127,0.126,0.129,857.1,845,864.4,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.493,0.482,0.499,0.354,0.348,0.357,0.016,0.016,0.016,1.08,1.06,1.09,0.049,0.048,0.049,21.09,21.05,21.16,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.31,41.84,42.6,41.47,41,41.74,0,0,0,0,0,0,0.921,0,0.076,0.13,0.87,0.13,46.9
1335132000000,2012,4,2011,7,30,7,0.553,0.0756,0.477,25620.1,162,162,152.5,4,3,3.5714285714285716,914.1,868.6,958,789.1,743.6,125,125,125,0,0,0,0.137,0.13,0.144,789.1,743.6,833,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.43,0.389,0.471,0.321,0.298,0.342,0.014,0.013,0.015,0.996,0.96,1.04,0.044,0.043,0.047,21.45,21.23,21.66,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.09,39.6,51.96,43.29,38.62,48.2,0,0,0,0,0,0,0.847,0,0.076,0.14,0.86,0.14,46.3
1335736800000,2012,4,2011,7,31,7,0.494,0.087,0.407,22798.3,144.6,144.6,135.7,3,3,3,816,781.4,854.3,672.2,634.4,143.9,125,147,0,0,0,0.177,0.146,0.188,672.2,634.4,729.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.342,0.321,0.376,0.25,0.225,0.288,0.011,0.0098,0.013,0.837,0.773,0.935,0.037,0.034,0.041,22,21.75,22.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.22,44,49.61,45.23,43.12,48.2,0,0,0,0,0,0,0.754,0,0.087,0.18,0.82,0.18,46.2
1336341600000,2012,5,2011,8,32,7,0.441,0.0889,0.352,20090.4,127.9,127.9,119.6,3,3,3,729.4,684.8,772.9,582.4,537.8,147,147,147,0,0,0,0.202,0.19,0.215,582.4,537.8,625.9,990,990,990,966.8,966.6,967,23.2,23,23.4,0.291,0.266,0.316,0.19,0.16,0.219,0.0082,0.0069,0.0095,0.686,0.61,0.759,0.03,0.026,0.033,22.5,22.25,22.75,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.923,0.936,40.8,37.99,43.49,39.86,36.91,42.62,0,0,0,0,0,0,0.664,0,0.089,0.2,0.8,0.2,45.6
1336946400000,2012,5,2011,8,33,7,0.383,0.0889,0.294,16836,108,108,100.2,3,2,2.4285714285714284,633.2,597,671.4,486.2,450,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.232,0.219,0.246,486.2,450,524.4,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.236,0.216,0.258,0.129,0.111,0.151,0.0055,0.0047,0.0065,0.587,0.544,0.634,0.025,0.023,0.027,22.98,22.83,23.14,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.42,35.4,52.18,42.57,34.34,48.2,0,0,0,0,0,0,0.557,0,0.089,0.23,0.77,0.23,44
1337551200000,2012,5,2011,8,34,7,0.336,0.0889,0.247,14742.1,93.71,93.71,87.75,2,2,2,555.8,526.8,585.8,408.8,379.8,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.265,0.251,0.279,408.8,379.8,438.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.19,0.211,0.0919,0.0782,0.106,0.0038,0.0033,0.0045,0.511,0.467,0.556,0.021,0.019,0.023,23.39,23.21,23.56,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.77,41.78,47.81,43.88,40.94,46.86,0,0,0,0,0,0,0.488,0,0.089,0.26,0.74,0.26,43.9
1338156000000,2012,5,2011,8,35,7,0.299,0.0816,0.217,13016.8,80.11,80.11,77.48,2,2,2,494.3,471.3,518.8,359.3,346.4,135,119,147,8.12e-15,0,5.684e-14,0.273,0.245,0.298,359.3,346.4,371.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.179,0.188,0.0686,0.0625,0.0745,0.0028,0.0026,0.0031,0.436,0.417,0.456,0.018,0.017,0.019,23.74,23.61,23.85,0.95,0.948,0.951,0.975,0.972,0.978,0.926,0.922,0.93,39.72,38.26,40.95,38.74,37.2,40.05,0,0,0,0,0,0,0.43,0,0.082,0.27,0.73,0.27,43.5
1338760800000,2012,6,2011,9,36,7,0.269,0.072,0.197,11804.8,74.48,74.48,70.27,2,2,2,444.4,425.6,463.9,325.4,306.6,119,119,119,0,0,0,0.268,0.257,0.28,325.4,306.6,344.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.163,0.177,0.0526,0.0437,0.0618,0.0022,0.0018,0.0025,0.385,0.356,0.414,0.016,0.015,0.017,24.02,23.9,24.13,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.913,0.921,36.2,34.16,38.3,35.13,33.13,37.24,0,0,0,0,0,0,0.39,0,0.072,0.27,0.73,0.27,43.9
1339365600000,2012,6,2011,9,37,7,0.244,0.072,0.172,10345.8,65.05,65.05,61.58,2,2,2,403.7,388.1,419.8,284.7,269.1,119,119,119,0,0,0,0.295,0.283,0.307,284.7,269.1,300.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.15,0.161,0.0334,0.026,0.041,0.0014,0.0011,0.0017,0.323,0.3,0.348,0.013,0.012,0.014,24.26,24.16,24.36,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.74,30.02,33.53,30.79,29.12,32.53,0,0,0,0,0,0,0.342,0,0.072,0.3,0.7,0.3,42.4
1339970400000,2012,6,2011,9,38,7,0.223,0.072,0.151,9102.29,57.12,57.12,54.18,2,2,2,369.4,356.7,382.9,250.4,237.7,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.323,0.311,0.334,250.4,237.7,263.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.139,0.148,0.0186,0.016,0.0236,0.00075,0.00064,0.00096,0.273,0.258,0.292,0.011,0.01,0.012,24.48,24.39,24.56,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,27.93,26.49,29.44,27.09,25.7,28.56,0,0,0,0,0,0,0.301,0,0.072,0.32,0.68,0.32,40.8
1340575200000,2012,6,2011,9,39,7,0.206,0.071,0.135,8152.38,50.48,50.48,48.53,2,1,1.1428571428571428,340.5,329.1,352.6,223.1,213.6,117.4,108,119,4.06e-15,-2.842e-14,2.842e-14,0.345,0.328,0.358,223.1,213.6,233.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.13,0.137,0.0147,0.0139,0.0156,0.00059,0.00056,0.00063,0.369,0.253,0.403,0.015,0.01,0.016,24.53,24.45,24.58,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.42,26.02,52.74,44.92,25.24,48.2,0,0,0,0,0,0,0.27,0,0.071,0.34,0.66,0.34,39.6
1341180000000,2012,7,2011,10,40,7,0.191,0.0653,0.126,7884,48.2,48.2,46.93,1,1,1,315.9,306.9,325.5,207.9,198.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.342,0.332,0.352,207.9,198.9,217.5,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.13,0.0134,0.0127,0.0142,0.00054,0.0005,0.00057,0.364,0.347,0.381,0.015,0.014,0.015,24.66,24.59,24.72,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.07,46.02,50.24,46.93,45.1,48.2,0,0,0,0,0,0,0.261,0,0.065,0.34,0.66,0.34,41.3
1341784800000,2012,7,2011,10,41,7,0.178,0.0653,0.113,7111.02,44.41,44.41,42.33,1,1,1,294.9,285.9,303.9,186.9,177.9,108,108,108,-8.12e-15,-2.842e-14,0,0.366,0.355,0.378,186.9,177.9,195.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.123,0.0116,0.0109,0.0124,0.00046,0.00043,0.00049,0.326,0.31,0.342,0.013,0.012,0.014,24.79,24.74,24.85,0.951,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.2,41.08,45.32,42.33,40.19,44.41,0,0,0,0,0,0,0.235,0,0.065,0.37,0.63,0.37,39.9
1342389600000,2012,7,2011,10,42,7,0.167,0.0653,0.102,6340.85,39.58,39.58,37.74,1,1,1,276,268.6,283.4,168,160.6,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.391,0.381,0.402,168,160.6,175.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.115,0.01,0.0094,0.0107,0.0004,0.00037,0.00042,0.292,0.279,0.305,0.012,0.011,0.012,24.9,24.86,24.95,0.945,0.943,0.947,0.973,0.97,0.977,0.92,0.914,0.925,38.77,37.04,40.5,37.74,35.93,39.58,0,0,0,0,0,0,0.21,0,0.065,0.39,0.61,0.39,38
1342994400000,2012,7,2011,10,43,7,0.157,0.0653,0.0917,5689.48,35.37,35.37,33.87,1,1,1,259.6,253.6,266.2,151.6,145.6,108,108,108,0,-2.842e-14,2.842e-14,0.416,0.406,0.426,151.6,145.6,158.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00863,0.00813,0.00919,0.00034,0.00032,0.00036,0.263,0.252,0.275,0.01,0.01,0.011,25,24.96,25.03,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.91,33.5,36.46,33.87,32.5,35.37,0,0,0,0,0,0,0.188,0,0.0653,0.42,0.58,0.42,36.2
1343599200000,2012,7,2011,10,44,7,0.148,0.0588,0.0887,5510.89,34.45,34.45,32.8,1,1,1,243.9,235.3,251.7,146.6,141.8,97.29,93,108,0,0,0,0.398,0.377,0.432,146.6,141.8,153.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00821,0.0078,0.00882,0.00032,0.00031,0.00035,0.253,0.244,0.265,0.01,0.0096,0.01,25.08,25.04,25.14,0.938,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,33.82,32.59,35.52,32.8,31.62,34.45,0,0,0,0,0,0,0.182,0,0.0593,0.4,0.6,0.4,37.2
1344204000000,2012,8,2011,11,45,7,0.135,0.0562,0.0792,4918.69,31.16,31.16,29.28,1,1,1,224,216.4,232.3,131,123.4,93,93,93,2.03e-15,0,1.421e-14,0.415,0.4,0.43,131,123.4,139.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.098,0.0953,0.101,0.00689,0.00624,0.00759,0.00027,0.00024,0.0003,0.224,0.211,0.239,0.0088,0.0083,0.0094,25.23,25.17,25.29,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.18,28.39,32.12,29.28,27.53,31.16,0,0,0,0,0,0,0.163,0,0.0558,0.42,0.59,0.41,36.4
1344808800000,2012,8,2011,11,46,7,0.126,0.0562,0.07,4320.28,26.96,26.96,25.72,1,1,1,208.7,203,213.9,115.7,110,93,93,93,0,-1.421e-14,1.421e-14,0.446,0.435,0.458,115.7,110,120.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0906,0.0944,0.00558,0.0051,0.00603,0.00022,0.0002,0.00024,0.197,0.187,0.206,0.0077,0.0073,0.0081,25.35,25.31,25.4,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.51,25.14,27.79,25.72,24.39,26.96,0,0,0,0,0,0,0.143,0,0.056,0.45,0.56,0.44,34.3
1345413600000,2012,8,2011,11,47,7,0.118,0.0562,0.062,0,0,0,0,1,1,1,195.6,190.7,201.1,102.6,97.7,93,93,93,-4.06e-15,-1.421e-14,0,0.476,0.462,0.488,102.6,97.7,108.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0862,0.0899,0.00447,0.00405,0.00494,0.00017,0.00016,0.00019,0.173,0.165,0.183,0.0068,0.0064,0.0072,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.48,0.53,0.47,0
1346018400000,2012,8,2011,11,48,7,0.112,0.0526,0.0591,1148.77,24.23,24.23,6.838,1,1,1,184.8,178.9,189.3,97.76,90.86,87,72,93,2.03e-15,-1.421e-14,1.421e-14,0.47,0.397,0.506,97.76,90.86,109.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0838,0.0883,0.00406,0.00347,0.00505,0.00016,0.00014,0.0002,0.164,0.152,0.183,0.0064,0.006,0.0072,25.41,25.38,25.42,0.262,0,0.917,0.277,0,0.97,0.254,0,0.89,7.049,0,24.98,6.838,0,24.23,0,5,0,0,0.714,0,0.038,0.714,0.0529,0.47,0.53,0.47,10.3
1346623200000,2012,9,2011,12,49,7,0.102,0.0435,0.0583,3573.22,22.92,22.92,21.27,1,1,1,168.5,162.3,175.9,96.47,90.26,72,72,72,-4.06e-15,-1.421e-14,0,0.428,0.409,0.444,96.47,90.26,103.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0815,0.0863,0.00395,0.00342,0.00458,0.00015,0.00013,0.00018,0.16,0.149,0.174,0.0063,0.0058,0.0068,25.38,25.38,25.38,0.916,0.911,0.922,0.967,0.965,0.97,0.886,0.883,0.889,21.99,20.71,23.63,21.27,19.97,22.92,0,0,0,0,0,0,0.118,0,0.0437,0.43,0.57,0.43,35
1347228000000,2012,9,2011,12,50,7,0.0935,0.0435,0.05,3089.64,19.58,19.58,18.39,1,1,1,154.6,148.9,160.3,82.61,76.86,72,72,72,6.09e-15,0,1.421e-14,0.466,0.449,0.484,82.61,76.86,88.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0768,0.0808,0.00277,0.00228,0.00326,0.00011,0.00009,0.00013,0.136,0.125,0.146,0.0053,0.0049,0.0057,25.37,25.37,25.37,0.931,0.924,0.937,0.961,0.96,0.964,0.895,0.891,0.9,19.13,17.93,20.32,18.39,17.21,19.58,0,0,0,0,0,0,0.102,0,0.0435,0.47,0.53,0.47,33
1347832800000,2012,9,2011,12,51,7,0.0867,0.0435,0.0432,2638.78,16.94,16.94,15.71,1,1,1,143.4,139.3,147.5,71.4,67.29,72,72,72,-4.06e-15,-1.421e-14,0,0.502,0.488,0.517,71.4,67.29,75.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0734,0.0763,0.00182,0.00147,0.00217,0.000071,0.000058,0.000085,0.116,0.108,0.123,0.0045,0.0042,0.0048,25.38,25.38,25.39,0.92,0.898,0.939,0.96,0.96,0.96,0.883,0.862,0.902,16.36,15.05,17.65,15.71,14.45,16.94,0,0,0,0,0,0,0.0873,0,0.0435,0.5,0.5,0.5,30.4
1348437600000,2012,9,2011,12,52,7,0.082,0.0435,0.0385,1316.39,14.04,14.04,7.836,1,1,1,135.6,133.6,137.9,63.62,61.55,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.531,0.522,0.539,63.62,61.55,65.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0714,0.0729,0.00116,0.000982,0.00135,0.000045,0.000038,0.000053,0.102,0.0979,0.106,0.004,0.0038,0.0041,25.4,25.39,25.4,0.505,0,0.891,0.549,0,0.96,0.485,0,0.855,8.162,0,14.62,7.836,0,14.04,0,3,0,0,0.429,0,0.0435,0.429,0.0435,0.53,0.47,0.53,16.1
1349042400000,2012,10,2012,1,1,7,0.0791,0.0314,0.0477,2958.61,18.1,18.1,17.61,1,1,1,130.8,128.4,133.3,78.82,76.36,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.398,0.39,0.405,78.82,76.36,81.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0731,0.0748,0.00245,0.00224,0.00266,0.000096,0.000088,0.0001,0.125,0.121,0.13,0.0049,0.0047,0.0051,25.37,25.37,25.38,0.935,0.932,0.939,0.96,0.96,0.961,0.898,0.895,0.901,18.34,17.84,18.85,17.61,17.12,18.1,0,0,0,0,0,0,0.0978,0,0.0314,0.4,0.6,0.4,37.4
1349647200000,2012,10,2012,1,2,7,0.0788,0.0314,0.0473,2939.44,18.38,18.38,17.5,1,1,1,130.2,127.5,134.7,78.23,75.54,52,52,52,0,-1.421e-14,1.421e-14,0.399,0.386,0.408,78.23,75.54,82.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0728,0.0753,0.0024,0.00217,0.00278,0.000094,0.000085,0.00011,0.124,0.119,0.132,0.0049,0.0047,0.0052,25.38,25.37,25.38,0.936,0.93,0.94,0.96,0.96,0.961,0.899,0.894,0.902,18.22,17.67,19.13,17.5,16.96,18.38,0,0,0,0,0,0,0.0972,0,0.0315,0.4,0.6,0.4,37.3
1350252000000,2012,10,2012,1,3,7,0.079,0.0314,0.0475,2950.69,18.1,18.1,17.56,1,1,1,130.6,128.6,133.3,78.58,76.63,52,52,52,-2.03e-15,-1.421e-14,0,0.398,0.39,0.404,78.58,76.63,81.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0732,0.0748,0.00243,0.00226,0.00266,0.000095,0.000089,0.0001,0.125,0.121,0.13,0.0049,0.0048,0.0051,25.38,25.37,25.38,0.936,0.932,0.938,0.96,0.96,0.961,0.898,0.895,0.901,18.29,17.89,18.85,17.56,17.18,18.1,0,0,0,0,0,0,0.0976,0,0.0315,0.4,0.6,0.4,37.4
1350856800000,2012,10,2012,1,4,7,0.0795,0.0314,0.0481,2980.6,18.1,18.1,17.74,1,1,1,131.5,129.2,133.3,79.48,77.18,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.396,0.39,0.403,79.48,77.18,81.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0734,0.0748,0.00251,0.00231,0.00266,0.000098,0.000091,0.0001,0.126,0.122,0.13,0.005,0.0048,0.0051,25.37,25.37,25.38,0.934,0.932,0.937,0.96,0.96,0.961,0.897,0.895,0.9,18.48,18.01,18.85,17.74,17.29,18.1,0,0,0,0,0,0,0.0986,0,0.0314,0.39,0.61,0.39,37.5
1351461600000,2012,10,2012,1,5,7,0.078,0.0308,0.0472,2924.65,18.34,18.34,17.41,1,1,1,128.9,125.1,132.5,78.08,73.07,50.86,50,52,0,-1.421e-14,1.421e-14,0.395,0.377,0.416,78.08,73.07,82.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0719,0.0749,0.00239,0.00196,0.00276,0.000094,0.000077,0.00011,0.124,0.115,0.131,0.0049,0.0045,0.0052,25.38,25.37,25.38,0.933,0.93,0.94,0.96,0.96,0.961,0.896,0.893,0.903,18.13,16.92,19.09,17.41,16.24,18.34,0,0,0,0,0,0,0.0967,0,0.0308,0.39,0.61,0.39,37.5
