datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1413756000000,2014,10,2014,1,3,7,0.102,0.0442,0.0583,3569.23,22.21,22.21,21.25,1,1,1,169.4,165.3,174,96.45,92.27,73,73,73,6.09e-15,0,1.421e-14,0.431,0.419,0.442,96.45,92.27,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0815,0.0846,0.00395,0.00359,0.00434,0.00015,0.00014,0.00017,0.16,0.152,0.168,0.0063,0.006,0.0066,25.38,25.38,25.38,0.915,0.911,0.92,0.967,0.965,0.969,0.885,0.882,0.888,21.96,21.12,22.91,21.25,20.39,22.21,0,0,0,0,0,0,0.118,0,0.0437,0.43,0.57,0.43,35
1414360800000,2014,10,2014,1,4,7,0.0971,0.0402,0.0569,3500.29,24.1,24.1,20.84,1,1,1,160.5,158.2,164.4,94.08,85.43,66.43,50,73,-6.09e-15,-1.421e-14,1.421e-14,0.414,0.315,0.461,94.08,85.43,109,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0791,0.0842,0.00375,0.00301,0.00501,0.00015,0.00012,0.0002,0.154,0.14,0.179,0.0061,0.0055,0.007,25.37,25.34,25.38,0.922,0.917,0.928,0.965,0.962,0.97,0.89,0.889,0.893,21.57,19.72,24.84,20.84,18.98,24.1,0,0,0,0,0,0,0.116,0,0.0402,0.41,0.59,0.41,36
1414965600000,2014,11,2014,2,5,7,0.102,0.0302,0.0713,4412.49,27.6,27.6,26.26,1,1,1,168,162,173.5,118,112,50,50,50,4.06e-15,0,1.421e-14,0.298,0.288,0.309,118,112,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0874,0.0853,0.0893,0.00578,0.00527,0.00624,0.00023,0.00021,0.00024,0.195,0.184,0.205,0.0076,0.0072,0.008,25.34,25.34,25.34,0.924,0.919,0.927,0.97,0.97,0.97,0.896,0.892,0.9,27.08,25.59,28.46,26.26,24.82,27.6,0,0,0,0,0,0,0.146,0,0.0307,0.3,0.7,0.3,43.3
1415570400000,2014,11,2014,2,6,7,0.11,0.0302,0.0794,4947.39,29.95,29.95,29.45,1,1,1,181.2,178.1,183.3,131.2,128.1,50,50,50,0,0,0,0.276,0.273,0.281,131.2,128.1,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.091,0.0928,0.0069,0.00664,0.00708,0.00027,0.00026,0.00028,0.219,0.213,0.222,0.0086,0.0083,0.0087,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.36,29.61,30.88,29.45,28.72,29.95,0,0,0,0,0,0,0.164,0,0.0306,0.27,0.72,0.28,45
1416175200000,2014,11,2014,2,7,7,0.108,0.0302,0.0779,4849.28,29.3,29.3,28.86,1,1,1,178.7,177.3,180.6,128.7,127.3,50,50,50,2.03e-15,0,1.421e-14,0.28,0.277,0.282,128.7,127.3,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0907,0.0919,0.00669,0.00657,0.00685,0.00026,0.00026,0.00027,0.214,0.212,0.217,0.0084,0.0083,0.0085,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.76,29.41,30.21,28.86,28.52,29.3,0,0,0,0,0,0,0.16,0,0.0301,0.28,0.72,0.28,44.9
1416780000000,2014,11,2014,2,8,7,0.109,0.0302,0.0784,4885.18,29.62,29.62,29.08,1,1,1,179.6,177.6,181.9,129.6,127.6,50,50,50,0,0,0,0.278,0.275,0.282,129.6,127.6,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0908,0.0923,0.00677,0.00659,0.00697,0.00026,0.00026,0.00027,0.216,0.212,0.22,0.0084,0.0083,0.0086,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.98,29.47,30.54,29.08,28.59,29.62,0,0,0,0,0,0,0.162,0,0.0306,0.28,0.72,0.28,44.8
1417384800000,2014,12,2014,3,9,7,0.114,0.0357,0.0786,4897.79,31.34,31.34,29.15,1,1,1,188.9,180.6,198.1,129.9,121.6,59,59,59,0,-1.421e-14,1.421e-14,0.313,0.298,0.327,129.9,121.6,139.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0901,0.0963,0.00679,0.00608,0.00757,0.00027,0.00024,0.0003,0.218,0.203,0.234,0.0085,0.0079,0.0091,25.36,25.36,25.36,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,30.06,28,32.31,29.15,27.16,31.34,0,0,0,0,0,0,0.162,0,0.0354,0.31,0.69,0.31,43
1417989600000,2014,12,2014,3,10,7,0.12,0.0357,0.0847,5305.73,32.24,32.24,31.58,1,1,1,199.1,196.4,201.9,140.1,137.4,59,59,59,0,0,0,0.296,0.292,0.3,140.1,137.4,142.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0957,0.0976,0.00766,0.00743,0.0079,0.0003,0.00029,0.00031,0.236,0.231,0.241,0.0092,0.009,0.0094,25.36,25.35,25.36,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.56,31.91,33.24,31.58,30.95,32.24,0,0,0,0,0,0,0.175,0,0.0353,0.3,0.71,0.29,44.2
1418594400000,2014,12,2014,3,11,7,0.126,0.0357,0.0899,5637.46,35.37,35.37,33.56,1,1,1,207.7,199.7,215.6,148.7,140.7,59,59,59,0,0,0,0.284,0.274,0.295,148.7,140.7,156.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0996,0.0968,0.102,0.00839,0.00771,0.00906,0.00033,0.0003,0.00036,0.251,0.237,0.265,0.0098,0.0093,0.01,25.3,25.24,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,34.59,32.72,36.46,33.56,31.73,35.37,0,0,0,0,0,0,0.186,0,0.0361,0.28,0.71,0.29,44.7
1419199200000,2014,12,2014,3,12,7,0.133,0.0357,0.0978,6143.88,37.19,37.19,36.57,1,1,1,220.7,216.4,223.2,161.7,157.4,59,59,59,0,0,0,0.267,0.264,0.273,161.7,157.4,164.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00949,0.00913,0.00971,0.00037,0.00036,0.00038,0.274,0.267,0.279,0.011,0.01,0.011,25.2,25.18,25.23,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.913,0.917,37.65,36.65,38.26,36.57,35.55,37.19,0,0,0,0,0,0,0.203,0,0.0352,0.27,0.74,0.26,46.2
1419804000000,2014,12,2014,3,13,7,0.139,0.0405,0.099,6211.62,38.14,38.14,36.97,1,1,1,230.6,221.1,241.3,163.6,158.7,67,59,73,0,0,0,0.29,0.26,0.315,163.6,158.7,168.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00966,0.00924,0.0101,0.00038,0.00036,0.0004,0.279,0.271,0.288,0.011,0.011,0.011,25.14,25.06,25.2,0.943,0.942,0.945,0.972,0.97,0.974,0.917,0.913,0.92,38.04,36.84,39.15,36.97,35.74,38.14,0,0,0,0,0,0,0.205,0,0.04,0.29,0.71,0.29,44.7
1420408800000,2015,1,2014,4,14,7,0.153,0.0442,0.109,6871.48,43.78,43.78,40.9,1,1,1,252.9,244.3,265.1,179.9,171.3,73,73,73,0,0,0,0.289,0.275,0.299,179.9,171.3,192.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.109,0.117,0.011,0.0103,0.0121,0.00044,0.00041,0.00048,0.309,0.293,0.331,0.012,0.012,0.013,24.98,24.91,25.04,0.948,0.946,0.952,0.978,0.976,0.98,0.928,0.922,0.933,41.81,39.78,44.68,40.9,38.8,43.78,0,0,0,0,0,0,0.227,0,0.044,0.29,0.71,0.29,44.9
1421013600000,2015,1,2014,4,15,7,0.174,0.0442,0.13,8057.25,51.53,51.53,47.96,2,1,1.2857142857142858,287.7,269.7,309.1,214.7,196.7,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.254,0.236,0.271,214.7,196.7,236.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.118,0.132,0.014,0.0125,0.0158,0.00056,0.00049,0.00063,0.326,0.241,0.381,0.013,0.0096,0.015,24.82,24.75,24.88,0.947,0.922,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.99,25.65,51.22,40.73,24.88,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.3
1421618400000,2015,1,2014,4,16,7,0.207,0.0442,0.163,9896.37,64.11,64.11,58.91,2,2,2,342.8,317,366.8,269.8,244,73,73,73,-4.06e-15,-2.842e-14,0,0.213,0.199,0.23,269.8,244,293.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.135,0.153,0.0267,0.0165,0.0377,0.0011,0.00066,0.0015,0.295,0.259,0.331,0.012,0.01,0.013,24.59,24.43,24.76,0.933,0.927,0.939,0.97,0.97,0.97,0.905,0.9,0.911,30.36,27.47,33.05,29.45,26.65,32.06,0,0,0,0,0,0,0.327,0,0.044,0.21,0.79,0.21,47.8
1422223200000,2015,1,2014,4,17,7,0.252,0.0452,0.207,12555.2,83.39,83.39,74.73,2,2,2,417.3,375.8,467.1,342.5,302.8,74.71,73,85,0,0,0,0.18,0.163,0.194,342.5,302.8,382.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.17,0.156,0.185,0.0607,0.0419,0.0794,0.0025,0.0017,0.0033,0.404,0.345,0.465,0.016,0.014,0.019,24.12,23.83,24.38,0.947,0.941,0.953,0.974,0.97,0.98,0.922,0.912,0.934,38.35,34.05,42.55,37.37,33.03,41.7,0,0,0,0,0,0,0.415,0,0.045,0.18,0.82,0.18,49.8
1422828000000,2015,2,2014,5,18,7,0.331,0.0514,0.279,16360.6,109.8,109.8,97.38,3,2,2.2857142857142856,547,487.6,611.8,462,402.6,85,85,85,-1.624e-14,-5.684e-14,0,0.156,0.139,0.174,462,402.6,526.8,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.217,0.192,0.249,0.118,0.0891,0.153,0.0049,0.0037,0.0065,0.556,0.495,0.615,0.023,0.02,0.026,23.38,23.07,23.71,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,45.21,36.05,52.32,43.58,34.97,48.2,0,0,0,0,0,0,0.541,0,0.052,0.16,0.84,0.16,49.4
1423432800000,2015,2,2014,5,19,7,0.426,0.0514,0.375,21492.2,139.7,139.7,127.9,3,3,3,704.4,637.8,770.1,619.4,552.8,85,85,85,0,0,0,0.121,0.11,0.133,619.4,552.8,685.1,990,990,990,966.7,966.5,967,23.3,23,23.5,0.302,0.264,0.339,0.215,0.17,0.259,0.0092,0.0072,0.011,0.738,0.625,0.849,0.032,0.027,0.037,22.54,22.17,22.92,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,43.56,39.39,47.53,42.64,38.4,46.58,0,0,0,0,0,0,0.711,0,0.051,0.12,0.88,0.12,50.5
1424037600000,2015,2,2014,5,20,7,0.5,0.0549,0.445,24213.9,144.6,144.6,144.1,3,3,3,827.2,781.4,870.7,736.5,696.4,90.71,85,105,0,0,0,0.11,0.101,0.123,736.5,696.4,765.7,990,990,990,967.2,967,967.4,22.8,22.6,23,0.373,0.346,0.399,0.292,0.266,0.31,0.013,0.012,0.014,0.938,0.868,0.993,0.041,0.038,0.044,21.85,21.62,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.33,48.16,51.77,48.04,47.2,48.2,0,0,0,0,0,0,0.801,0,0.055,0.11,0.89,0.11,48.4
1424642400000,2015,2,2014,5,21,7,0.543,0.0656,0.478,25686.6,157.1,157.1,152.9,4,3,3.7142857142857144,898.3,881.2,907.4,789.8,776.2,108.4,105,129,0,0,0,0.121,0.116,0.142,789.8,776.2,800.1,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.422,0.409,0.43,0.321,0.315,0.326,0.014,0.014,0.015,0.976,0.946,1.02,0.043,0.042,0.045,21.53,21.45,21.59,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,43.51,39.68,52.32,41.67,38.71,48.2,0,0,0,0,0,0,0.849,0,0.065,0.12,0.88,0.12,47.3
1425247200000,2015,3,2014,6,22,7,0.548,0.078,0.47,24500.5,153.3,153.3,145.8,4,3,3.142857142857143,906.7,900.7,911.8,777.7,771.7,129,129,129,0,0,0,0.142,0.141,0.143,777.7,771.7,782.8,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.418,0.413,0.423,0.315,0.313,0.318,0.014,0.014,0.014,1.01,0.947,1.03,0.045,0.042,0.046,21.46,21.44,21.51,0.956,0.953,0.956,0.979,0.975,0.98,0.936,0.928,0.937,50.28,39.31,52.3,46.79,38.31,48.2,0,0,0,0,0,0,0.81,0,0.078,0.14,0.86,0.14,44.7
1425852000000,2015,3,2014,6,23,7,0.541,0.078,0.463,24292.8,144.6,144.6,144.6,3,3,3,893.8,889.8,898.5,764.8,760.8,129,129,129,0,0,0,0.144,0.144,0.145,764.8,760.8,769.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.406,0.403,0.411,0.309,0.307,0.311,0.014,0.014,0.014,1,0.993,1.01,0.044,0.044,0.045,21.53,21.5,21.55,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.47,51.26,51.72,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.14,0.86,0.14,44.9
1426456800000,2015,3,2014,6,24,7,0.56,0.0742,0.486,25866.5,166.7,166.7,154,4,3,3.5714285714285716,926.4,896.3,965.2,803.7,767.3,122.7,107,129,0,0,0,0.133,0.111,0.144,803.7,767.3,858.2,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.44,0.409,0.486,0.328,0.31,0.354,0.015,0.014,0.016,1.02,0.963,1.07,0.045,0.043,0.048,21.38,21.17,21.51,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,45.78,39.69,52.3,43.66,38.71,48.2,0,0,0,0,0,0,0.855,0,0.074,0.13,0.87,0.13,46.2
1427061600000,2015,3,2014,6,25,7,0.625,0.0647,0.56,29731.9,181.4,181.4,177,4,4,4,1033,982.1,1063,926.4,875.1,107,107,107,0,-1.137e-13,1.137e-13,0.104,0.101,0.109,926.4,875.1,955.9,990,990,990,968,967.8,968.1,22,21.9,22.2,0.549,0.502,0.576,0.387,0.363,0.402,0.018,0.016,0.018,1.19,1.1,1.24,0.054,0.05,0.057,20.81,20.66,21.07,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.15,43.17,46.27,44.24,42.31,45.35,0,0,0,0,0,0,0.983,0,0.065,0.1,0.9,0.1,47.6
1427666400000,2015,3,2014,6,26,7,0.632,0.0824,0.549,29120,181,181,173.3,4,4,4,1044,1019,1060,908.2,871.3,136.3,107,148,0,-1.137e-13,1.137e-13,0.13,0.101,0.145,908.2,871.3,953.3,990,990,990,968,968,968.1,22,21.9,22,0.543,0.513,0.573,0.379,0.361,0.4,0.017,0.016,0.018,1.17,1.11,1.24,0.053,0.05,0.057,20.79,20.67,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.22,42.69,46.18,43.33,41.83,45.25,0,0,0,0,0,0,0.963,0,0.083,0.13,0.87,0.13,46.1
1428271200000,2015,4,2014,7,27,7,0.591,0.0855,0.506,27202.7,165.4,165.4,161.9,4,4,4,977.7,958,1007,836.3,819.6,141.4,125,148,0,0,0,0.145,0.13,0.153,836.3,819.6,858.8,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.479,0.466,0.501,0.344,0.336,0.355,0.015,0.015,0.016,1.05,1.02,1.09,0.047,0.046,0.049,21.14,20.99,21.23,0.954,0.954,0.954,0.979,0.977,0.98,0.934,0.932,0.935,41.36,40.64,42.18,40.48,39.72,41.34,0,0,0,0,0,0,0.9,0,0.085,0.14,0.86,0.14,46
1428876000000,2015,4,2014,7,28,7,0.598,0.0756,0.522,28029.2,173.1,173.1,166.8,4,4,4,988.6,960.4,1029,863.6,835.4,125,125,125,1.624e-14,0,1.137e-13,0.126,0.121,0.13,863.6,835.4,904.4,990,990,990,967.8,967.7,968,22.2,22,22.3,0.499,0.473,0.536,0.357,0.343,0.377,0.016,0.015,0.017,1.09,1.04,1.16,0.049,0.047,0.053,21.06,20.85,21.22,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.57,41.46,44.17,41.71,40.6,43.29,0,0,0,0,0,0,0.927,0,0.076,0.13,0.87,0.13,46.9
1429480800000,2015,4,2014,7,29,7,0.664,0.0756,0.588,30760.4,188.6,188.6,183.1,4,4,4,1098,1047,1138,972.6,922.4,125,125,125,0,-1.137e-13,1.137e-13,0.114,0.11,0.119,972.6,922.4,1013,990,990,990,968.2,968,968.3,21.8,21.7,22,0.605,0.552,0.656,0.414,0.385,0.452,0.019,0.018,0.021,1.29,1.19,1.39,0.059,0.054,0.064,20.5,20.28,20.76,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.71,44.86,48.11,45.77,43.96,47.15,0,0,0,0,0,0,1.02,0,0.076,0.11,0.89,0.11,46.3
1430085600000,2015,4,2014,7,30,7,0.675,0.0813,0.593,30908.2,188.9,188.9,184,4,4,4,1116,1076,1141,981.1,929.1,134.4,125,147,1.624e-14,-1.137e-13,1.137e-13,0.121,0.11,0.137,981.1,929.1,1016,990,990,990,968.3,968.1,968.3,21.7,21.7,21.9,0.617,0.559,0.66,0.422,0.389,0.458,0.019,0.018,0.021,1.31,1.2,1.4,0.06,0.055,0.065,20.43,20.26,20.66,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.93,44.95,48.2,45.99,44.06,47.23,0,0,0,0,0,0,1.02,0,0.082,0.12,0.88,0.12,45.8
1430690400000,2015,5,2014,8,31,7,0.605,0.0889,0.516,27610.2,173.5,173.5,164.3,4,4,4,1000,939.2,1058,853,792.2,147,147,147,1.624e-14,0,1.137e-13,0.147,0.139,0.157,853,792.2,910.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.49,0.434,0.543,0.352,0.322,0.38,0.016,0.014,0.017,1.07,0.966,1.17,0.048,0.043,0.053,21.04,20.75,21.38,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.98,39.56,44.26,41.09,38.58,43.37,0,0,0,0,0,0,0.913,0,0.089,0.15,0.85,0.15,45.6
1431295200000,2015,5,2014,8,32,7,0.531,0.0889,0.442,24015.6,144.6,144.6,143,3,3,3,877.8,834.7,923.1,730.8,687.7,147,147,147,0,0,0,0.168,0.159,0.176,730.8,687.7,776.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.381,0.351,0.419,0.288,0.26,0.315,0.013,0.011,0.014,0.94,0.863,1.02,0.042,0.038,0.046,21.65,21.39,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.47,47.11,51.88,47.65,46.17,48.2,0,0,0,0,0,0,0.794,0,0.089,0.17,0.83,0.17,45.2
1431900000000,2015,5,2014,8,33,7,0.477,0.0889,0.388,21943,136.3,136.3,130.6,3,3,3,788.7,757.5,821.7,641.7,610.5,147,147,147,0,0,0,0.187,0.179,0.194,641.7,610.5,674.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.325,0.307,0.343,0.23,0.209,0.252,0.01,0.0091,0.011,0.786,0.733,0.841,0.034,0.032,0.037,22.16,21.97,22.34,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.43,42.56,46.38,43.54,41.71,45.45,0,0,0,0,0,0,0.726,0,0.089,0.19,0.81,0.19,46
1432504800000,2015,5,2014,8,34,7,0.429,0.0889,0.34,19445.8,122.6,122.6,115.7,3,3,3,709.6,678.5,743.6,562.6,531.5,147,147,147,0,0,0,0.208,0.198,0.217,562.6,531.5,596.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.28,0.262,0.299,0.177,0.156,0.2,0.0076,0.0067,0.0086,0.652,0.6,0.71,0.028,0.026,0.031,22.61,22.42,22.79,0.952,0.949,0.954,0.975,0.971,0.98,0.928,0.922,0.935,39.56,37.58,41.71,38.58,36.49,40.86,0,0,0,0,0,0,0.643,0,0.089,0.21,0.79,0.21,45.3
1433109600000,2015,6,2014,9,35,7,0.394,0.072,0.322,18524.3,114.2,114.2,110.3,3,3,3,651.5,636.1,670.6,532.5,517.1,119,119,119,0,0,0,0.183,0.177,0.187,532.5,517.1,551.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.26,0.252,0.271,0.157,0.146,0.169,0.0067,0.0062,0.0072,0.599,0.573,0.631,0.026,0.024,0.027,22.89,22.79,22.98,0.949,0.948,0.951,0.972,0.97,0.974,0.922,0.92,0.926,37.83,36.83,39.07,36.75,35.73,38.05,0,0,0,0,0,0,0.613,0,0.072,0.18,0.82,0.18,47
1433714400000,2015,6,2014,9,36,7,0.375,0.072,0.303,17506.7,106.4,106.4,104.2,3,3,3,620.7,607.4,632,501.7,488.4,119,119,119,0,-5.684e-14,5.684e-14,0.192,0.188,0.196,501.7,488.4,513,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.243,0.235,0.249,0.137,0.13,0.144,0.0058,0.0055,0.0061,0.548,0.527,0.566,0.023,0.022,0.024,23.07,23.01,23.14,0.946,0.945,0.948,0.97,0.97,0.97,0.918,0.917,0.919,35.81,34.92,36.56,34.74,33.87,35.46,0,0,0,0,0,0,0.579,0,0.072,0.19,0.81,0.19,46.7
1434319200000,2015,6,2014,9,37,7,0.353,0.072,0.281,16174.6,96.4,96.4,96.28,2,2,2,584.2,564.5,602.8,465.2,445.5,119,119,119,1.624e-14,0,5.684e-14,0.204,0.197,0.211,465.2,445.5,483.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.212,0.233,0.119,0.109,0.127,0.005,0.0046,0.0054,0.597,0.565,0.629,0.025,0.024,0.027,23.17,23.06,23.3,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.59,48.75,52.29,48.14,47.77,48.2,0,0,0,0,0,0,0.535,0,0.072,0.2,0.8,0.2,45.8
1434924000000,2015,6,2014,9,38,7,0.325,0.072,0.253,15141.9,94.2,94.2,90.13,2,2,2,537.1,516.6,557.6,418.1,397.6,119,119,119,0,-5.684e-14,5.684e-14,0.222,0.213,0.23,418.1,397.6,438.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.195,0.21,0.0964,0.0867,0.106,0.004,0.0036,0.0044,0.524,0.493,0.554,0.022,0.02,0.023,23.46,23.34,23.58,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.98,43.9,48.06,45.07,43.02,47.1,0,0,0,0,0,0,0.501,0,0.072,0.22,0.78,0.22,46.6
1435528800000,2015,6,2014,9,39,7,0.296,0.0789,0.217,13012.8,84.63,84.63,77.46,2,2,2,489.4,469.9,509.8,359,334.9,130.4,119,135,0,0,0,0.267,0.233,0.287,359,334.9,390.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.175,0.193,0.0685,0.0571,0.0835,0.0028,0.0023,0.0035,0.436,0.4,0.483,0.018,0.016,0.02,23.76,23.62,23.89,0.95,0.946,0.954,0.975,0.97,0.98,0.926,0.918,0.935,39.72,37.11,43.18,38.73,36,42.31,0,0,0,0,0,0,0.43,0,0.079,0.27,0.73,0.27,44
1436133600000,2015,7,2014,10,40,7,0.269,0.0816,0.187,11217.5,70.68,70.68,66.77,2,2,2,445,426.9,463.6,310,291.9,135,135,135,0,0,0,0.304,0.291,0.316,310,291.9,328.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.159,0.172,0.0453,0.0368,0.0541,0.0019,0.0015,0.0022,0.363,0.336,0.391,0.015,0.014,0.016,24.03,23.92,24.14,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.42,32.45,36.43,33.39,31.48,35.34,0,0,0,0,0,0,0.371,0,0.082,0.3,0.7,0.3,41.7
1436738400000,2015,7,2014,10,41,7,0.246,0.0816,0.164,9823.78,61.72,61.72,58.47,2,2,2,406.1,390.6,421.2,271.1,255.6,135,135,135,-4.06e-15,-2.842e-14,0,0.333,0.321,0.346,271.1,255.6,286.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.147,0.157,0.027,0.0196,0.0341,0.0011,0.0008,0.0014,0.304,0.281,0.327,0.012,0.011,0.013,24.27,24.18,24.37,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.14,28.43,31.82,29.24,27.57,30.86,0,0,0,0,0,0,0.325,0,0.082,0.33,0.67,0.33,39.9
1437343200000,2015,7,2014,10,42,7,0.225,0.0816,0.143,8551.16,54.04,54.04,50.9,2,1,1.7142857142857142,371.8,359.1,385.4,236.8,224.1,135,135,135,0,-2.842e-14,2.842e-14,0.363,0.35,0.376,236.8,224.1,250.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.135,0.145,0.0159,0.0148,0.0172,0.00064,0.0006,0.0007,0.302,0.253,0.403,0.012,0.01,0.016,24.44,24.38,24.51,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.96,25.73,52.3,32.34,24.96,48.2,0,0,0,0,0,0,0.283,0,0.082,0.36,0.64,0.36,38
1437948000000,2015,7,2014,10,43,7,0.207,0.0782,0.129,7997.25,48.2,48.2,47.6,1,1,1,342.7,329.9,355,213.4,203.6,129.3,115,135,4.06e-15,-2.842e-14,2.842e-14,0.377,0.343,0.399,213.4,203.6,220.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.128,0.134,0.0139,0.0131,0.0145,0.00056,0.00052,0.00058,0.375,0.359,0.388,0.015,0.014,0.016,24.51,24.44,24.57,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.11,46.84,50.75,47.6,45.9,48.2,0,0,0,0,0,0,0.264,0,0.078,0.38,0.62,0.38,38.6
1438552800000,2015,8,2014,11,44,7,0.189,0.0696,0.119,7504.9,47.56,47.56,44.67,1,1,1,312.4,300.1,325.2,197.4,185.1,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.368,0.354,0.383,197.4,185.1,210.2,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.128,0.0125,0.0115,0.0136,0.0005,0.00046,0.00055,0.345,0.323,0.368,0.014,0.013,0.015,24.69,24.61,24.78,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.937,45.58,42.73,48.53,44.67,41.88,47.56,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
1439157600000,2015,8,2014,11,45,7,0.173,0.0696,0.103,6445.61,40.93,40.93,38.37,1,1,1,285.7,276.3,296,170.7,161.3,115,115,115,1.624e-14,0,2.842e-14,0.403,0.389,0.416,170.7,161.3,181,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.11,0.117,0.0103,0.00946,0.0111,0.00041,0.00038,0.00044,0.297,0.28,0.315,0.012,0.011,0.013,24.86,24.8,24.91,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.36,37.15,41.77,38.37,36.04,40.93,0,0,0,0,0,0,0.213,0,0.07,0.4,0.6,0.4,37.3
1439762400000,2015,8,2014,11,46,7,0.16,0.0638,0.096,5970.5,37.89,37.89,35.54,1,1,1,264.3,255.2,273.3,158.7,149.3,105.6,93,115,-8.12e-15,-2.842e-14,0,0.399,0.356,0.435,158.7,149.3,168.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00924,0.00844,0.0101,0.00037,0.00033,0.0004,0.275,0.259,0.291,0.011,0.01,0.012,24.97,24.93,25,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.6,34.34,38.92,35.54,33.31,37.89,0,0,0,0,0,0,0.197,0,0.064,0.4,0.6,0.4,37.3
1440367200000,2015,8,2014,11,47,7,0.148,0.0562,0.0922,5736.36,35.82,35.82,34.15,1,1,1,245.4,238,252.8,152.4,145,93,93,93,0,0,0,0.379,0.368,0.391,152.4,145,159.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.0087,0.00808,0.00933,0.00034,0.00032,0.00037,0.262,0.249,0.276,0.01,0.0098,0.011,25.07,25.01,25.12,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.2,33.47,36.93,34.15,32.47,35.82,0,0,0,0,0,0,0.19,0,0.0558,0.38,0.62,0.38,38.8
1440972000000,2015,8,2014,11,48,7,0.136,0.0454,0.0909,5679.04,36.3,36.3,33.8,1,1,1,225.3,215.3,235.5,150.3,142.5,75,72,93,0,0,0,0.333,0.309,0.395,150.3,142.5,161.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.1,0.106,0.00852,0.00787,0.00944,0.00033,0.00031,0.00037,0.257,0.244,0.276,0.01,0.0096,0.011,25.19,25.13,25.26,0.939,0.936,0.942,0.97,0.97,0.97,0.91,0.908,0.914,34.85,32.89,37.4,33.8,31.9,36.3,0,0,0,0,0,0,0.188,0,0.0451,0.33,0.67,0.33,41.8
1441576800000,2015,9,2014,12,49,7,0.123,0.0435,0.0791,4929.42,31.3,31.3,29.34,1,1,1,202.7,194.3,211.2,130.7,122.3,72,72,72,0,0,0,0.356,0.341,0.371,130.7,122.3,139.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0958,0.0928,0.0988,0.00686,0.00614,0.00758,0.00027,0.00024,0.0003,0.222,0.206,0.237,0.0087,0.0081,0.0093,25.35,25.3,25.38,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.25,28.19,32.26,29.34,27.35,31.3,0,0,0,0,0,0,0.163,0,0.0439,0.35,0.64,0.36,40.1
1442181600000,2015,9,2014,12,50,7,0.112,0.0435,0.0684,4221.21,26.75,26.75,25.13,1,1,1,185.1,179.2,191.8,113.1,107.2,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.389,0.375,0.402,113.1,107.2,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0875,0.0919,0.00536,0.00486,0.00593,0.00021,0.00019,0.00023,0.19,0.18,0.202,0.0074,0.007,0.0079,25.38,25.38,25.38,0.92,0.916,0.925,0.97,0.97,0.97,0.892,0.888,0.897,25.9,24.44,27.57,25.13,23.7,26.75,0,0,0,0,0,0,0.14,0,0.0436,0.39,0.61,0.39,37.7
1442786400000,2015,9,2014,12,51,7,0.104,0.0435,0.0602,3683.89,23.24,23.24,21.93,1,1,1,171.6,165.8,177.3,99.56,93.82,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.42,0.406,0.434,99.56,93.82,105.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0828,0.0868,0.00421,0.00372,0.0047,0.00016,0.00015,0.00018,0.166,0.156,0.176,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.882,0.887,22.64,21.43,23.96,21.93,20.7,23.24,0,0,0,0,0,0,0.122,0,0.0438,0.42,0.58,0.42,35.4
1443391200000,2015,9,2014,12,52,7,0.0972,0.0366,0.0606,3719.14,23.82,23.82,22.14,1,1,1,160.7,158.7,163.9,100.2,89.17,60.57,52,72,0,-1.421e-14,1.421e-14,0.376,0.325,0.447,100.2,89.17,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0811,0.0842,0.00426,0.00333,0.00491,0.00017,0.00013,0.00019,0.165,0.147,0.177,0.0065,0.0058,0.0069,25.36,25.34,25.38,0.918,0.916,0.923,0.968,0.964,0.97,0.889,0.888,0.89,22.87,20.49,24.55,22.14,19.75,23.82,0,0,0,0,0,0,0.123,0,0.0366,0.38,0.62,0.38,38.3
1443996000000,2015,10,2015,1,1,7,0.0935,0.0314,0.0621,3792.55,23.55,23.55,22.57,1,1,1,154.6,150.5,158.7,102.6,98.5,52,52,52,6.09e-15,0,1.421e-14,0.336,0.328,0.346,102.6,98.5,106.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0809,0.0838,0.00447,0.00412,0.00482,0.00018,0.00016,0.00019,0.168,0.16,0.175,0.0066,0.0063,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.888,23.29,22.33,24.28,22.57,21.62,23.55,0,0,0,0,0,0,0.125,0,0.0314,0.34,0.66,0.34,40.6
1444600800000,2015,10,2015,1,2,7,0.089,0.0314,0.0576,3519.4,21.34,21.34,20.95,1,1,1,147.2,145.3,149.1,95.22,93.31,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.353,0.349,0.358,95.22,93.31,97.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0791,0.0804,0.00384,0.00368,0.00401,0.00015,0.00014,0.00016,0.155,0.151,0.158,0.0061,0.0059,0.0062,25.35,25.34,25.35,0.916,0.914,0.918,0.967,0.966,0.967,0.885,0.884,0.886,21.67,21.29,22.06,20.95,20.56,21.34,0,0,0,0,0,0,0.116,0,0.0314,0.35,0.65,0.35,39.5
1445205600000,2015,10,2015,1,3,7,0.0847,0.0314,0.0532,3271.5,20.28,20.28,19.47,1,1,1,140,136.8,143.9,88,84.83,52,52,52,6.09e-15,0,1.421e-14,0.372,0.361,0.38,88,84.83,91.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0761,0.0786,0.00323,0.00296,0.00356,0.00013,0.00012,0.00014,0.142,0.136,0.149,0.0056,0.0053,0.0058,25.36,25.35,25.36,0.924,0.919,0.927,0.963,0.962,0.965,0.89,0.887,0.892,20.21,19.57,21.01,19.47,18.83,20.28,0,0,0,0,0,0,0.108,0,0.0315,0.37,0.63,0.37,38.6
1445810400000,2015,10,2015,1,4,7,0.0809,0.0313,0.0496,3068.32,18.85,18.85,18.26,1,1,1,133.8,131.9,136,82.07,79.91,51.71,50,52,-6.09e-15,-1.421e-14,0,0.387,0.371,0.394,82.07,79.91,84.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0743,0.0758,0.00273,0.00254,0.00297,0.00011,0.0001,0.00012,0.131,0.127,0.136,0.0051,0.005,0.0053,25.37,25.36,25.37,0.931,0.927,0.934,0.961,0.96,0.962,0.895,0.892,0.896,19.01,18.57,19.59,18.26,17.82,18.85,0,0,0,0,0,0,0.101,0,0.0313,0.39,0.61,0.39,37.9
1446415200000,2015,11,2015,2,5,7,0.0859,0.0302,0.0557,3409.88,20.8,20.8,20.3,1,1,1,142,139,144.5,92.03,89.02,50,50,50,0,-1.421e-14,1.421e-14,0.352,0.346,0.36,92.03,89.02,94.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0772,0.0791,0.00357,0.00332,0.00378,0.00014,0.00013,0.00015,0.149,0.143,0.153,0.0058,0.0056,0.006,25.35,25.35,25.36,0.919,0.916,0.922,0.965,0.964,0.966,0.887,0.886,0.889,21.03,20.42,21.53,20.3,19.68,20.8,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
1447020000000,2015,11,2015,2,6,7,0.0899,0.0302,0.0597,3644.31,22.39,22.39,21.69,1,1,1,148.7,144.8,151.9,98.71,94.76,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.336,0.329,0.345,98.71,94.76,101.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0792,0.0817,0.00414,0.0038,0.00441,0.00016,0.00015,0.00017,0.16,0.153,0.166,0.0063,0.006,0.0065,25.34,25.34,25.35,0.913,0.912,0.916,0.968,0.966,0.97,0.884,0.883,0.885,22.4,21.58,23.09,21.69,20.85,22.39,0,0,0,0,0,0,0.121,0,0.0302,0.34,0.66,0.34,40.5
1447624800000,2015,11,2015,2,7,7,0.098,0.0302,0.0678,4175.23,27.6,27.6,24.85,1,1,1,162.1,151.1,173.5,112.1,101,50,50,50,6.09e-15,0,1.421e-14,0.309,0.288,0.331,112.1,101,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0814,0.0893,0.00528,0.00434,0.00624,0.00021,0.00017,0.00024,0.184,0.165,0.205,0.0072,0.0065,0.008,25.34,25.34,25.34,0.919,0.912,0.927,0.97,0.969,0.97,0.892,0.884,0.9,25.62,22.89,28.46,24.85,22.19,27.6,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
1448229600000,2015,11,2015,2,8,7,0.107,0.0302,0.0768,4776.34,28.91,28.91,28.43,1,1,1,176.9,174.8,178.9,126.9,124.8,50,50,50,0,-1.421e-14,1.421e-14,0.283,0.279,0.286,126.9,124.8,128.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0898,0.0913,0.00654,0.00636,0.00671,0.00026,0.00025,0.00026,0.211,0.207,0.215,0.0083,0.0081,0.0084,25.34,25.34,25.34,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.901,0.902,29.31,28.8,29.81,28.43,27.94,28.91,0,0,0,0,0,0,0.158,0,0.0302,0.28,0.72,0.28,44.6
1448834400000,2015,11,2015,2,9,7,0.111,0.0349,0.0765,4760.43,30.43,30.43,28.34,1,1,1,184.2,177.8,194.3,126.5,119.4,57.71,50,59,0,0,0,0.313,0.281,0.331,126.5,119.4,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0893,0.0949,0.0065,0.0059,0.00725,0.00025,0.00023,0.00028,0.211,0.199,0.227,0.0083,0.0078,0.0089,25.36,25.34,25.36,0.928,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.21,27.45,31.37,28.34,26.63,30.43,0,0,0,0,0,0,0.157,0,0.0345,0.31,0.69,0.31,42.9
1449439200000,2015,12,2015,3,10,7,0.123,0.0357,0.0875,5483.72,34.81,34.81,32.64,1,1,1,203.7,196.2,213.1,144.7,137.2,59,59,59,0,0,0,0.29,0.277,0.301,144.7,137.2,154.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0982,0.0956,0.102,0.00805,0.00741,0.00885,0.00031,0.00029,0.00035,0.244,0.231,0.261,0.0095,0.009,0.01,25.32,25.26,25.36,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.65,31.84,35.88,32.64,30.89,34.81,0,0,0,0,0,0,0.181,0,0.0355,0.29,0.71,0.29,44.6
1450044000000,2015,12,2015,3,11,7,0.134,0.0357,0.0983,6185.32,39.23,39.23,36.82,1,1,1,221.6,212.3,231.4,162.6,153.3,59,59,59,0,0,0,0.267,0.255,0.278,162.6,153.3,172.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.108,0.00957,0.00878,0.0104,0.00038,0.00034,0.00041,0.276,0.26,0.294,0.011,0.01,0.012,25.19,25.12,25.27,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.911,0.923,37.86,35.69,40.18,36.82,34.62,39.23,0,0,0,0,0,0,0.205,0,0.0357,0.27,0.73,0.27,46.2
1450648800000,2015,12,2015,3,12,7,0.143,0.0357,0.107,6776.56,42.83,42.83,40.34,1,1,1,236.1,227.6,246.5,177,168.6,59,59,59,0,0,0,0.25,0.239,0.259,177,168.6,187.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0108,0.0101,0.0117,0.00043,0.0004,0.00046,0.302,0.287,0.321,0.012,0.011,0.013,25.08,25,25.15,0.947,0.945,0.951,0.978,0.974,0.98,0.926,0.92,0.932,41.26,39.28,43.7,40.34,38.28,42.83,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.4
1451253600000,2015,12,2015,3,13,7,0.156,0.0393,0.117,7406.56,45.49,45.49,44.09,1,1,1,258.1,251.1,266.4,193.1,185.2,65,59,73,0,-2.842e-14,2.842e-14,0.252,0.229,0.283,193.1,185.2,199,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.114,0.117,0.0122,0.0115,0.0127,0.00048,0.00045,0.0005,0.331,0.318,0.341,0.013,0.013,0.014,24.94,24.9,24.97,0.953,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.99,43.06,46.42,44.09,42.2,45.49,0,0,0,0,0,0,0.245,0,0.039,0.25,0.75,0.25,47.5
1451858400000,2016,1,2015,4,14,7,0.175,0.0442,0.131,8127.6,51.1,51.1,48.38,2,1,1.2857142857142858,290,274.4,307.2,217,201.4,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.252,0.238,0.266,217,201.4,234.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.12,0.132,0.0142,0.0129,0.0157,0.00056,0.00051,0.00062,0.33,0.242,0.384,0.013,0.0096,0.015,24.81,24.74,24.86,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.53,25.74,51.66,41.16,24.97,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.4
1452463200000,2016,1,2015,4,15,7,0.206,0.0442,0.162,9820.81,64.41,64.41,58.46,2,2,2,340.7,315.1,368.2,267.7,242.1,73,73,73,-4.06e-15,-2.842e-14,0,0.215,0.198,0.232,267.7,242.1,295.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.134,0.153,0.0258,0.0163,0.0383,0.001,0.00065,0.0015,0.292,0.257,0.333,0.012,0.01,0.013,24.6,24.43,24.77,0.933,0.927,0.939,0.97,0.97,0.97,0.905,0.899,0.911,30.13,27.25,33.2,29.23,26.43,32.21,0,0,0,0,0,0,0.325,0,0.044,0.21,0.79,0.21,47.7
1453068000000,2016,1,2015,4,16,7,0.238,0.0442,0.193,11703.9,73.12,73.12,69.67,2,2,2,392.8,376.1,408.9,319.8,303.1,73,73,73,0,0,0,0.186,0.179,0.194,319.8,303.1,335.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.156,0.167,0.05,0.0421,0.0575,0.002,0.0017,0.0023,0.37,0.345,0.394,0.015,0.014,0.016,24.27,24.17,24.37,0.943,0.941,0.946,0.97,0.97,0.971,0.915,0.913,0.919,35.9,34.08,37.65,34.83,33.06,36.56,0,0,0,0,0,0,0.387,0,0.045,0.19,0.81,0.19,49.2
1453672800000,2016,1,2015,4,17,7,0.258,0.0442,0.214,12984,81.97,81.97,77.29,2,2,2,427,413,447.5,354,340,73,73,73,0,0,0,0.171,0.163,0.177,354,340,374.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.174,0.169,0.181,0.0661,0.0595,0.0757,0.0027,0.0024,0.0031,0.421,0.4,0.452,0.017,0.016,0.019,24.06,23.93,24.14,0.949,0.947,0.952,0.975,0.972,0.98,0.925,0.92,0.933,39.62,38.1,41.82,38.64,37.03,40.99,0,0,0,0,0,0,0.429,0,0.044,0.17,0.83,0.17,50.3
1454277600000,2016,2,2015,5,18,7,0.296,0.0514,0.245,14779.8,95.08,95.08,87.97,2,2,2,489.7,455.4,524.8,404.7,370.4,85,85,85,8.12e-15,0,5.684e-14,0.174,0.162,0.187,404.7,370.4,439.8,990,990,990,965.8,965.6,966,24.2,24,24.4,0.193,0.181,0.205,0.09,0.0738,0.107,0.0037,0.003,0.0044,0.499,0.447,0.551,0.021,0.018,0.023,23.7,23.49,23.9,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.938,44.89,41.29,48.51,43.99,40.42,47.54,0,0,0,0,0,0,0.489,0,0.051,0.17,0.83,0.17,49.9
1454882400000,2016,2,2015,5,19,7,0.344,0.0514,0.292,16884.1,109,109,100.5,3,2,2.4285714285714284,568.2,535.5,607.7,483.2,450.5,85,85,85,0,-5.684e-14,5.684e-14,0.15,0.14,0.159,483.2,450.5,522.7,990,990,990,966.2,966,966.3,23.8,23.7,24,0.225,0.209,0.247,0.128,0.112,0.15,0.0054,0.0047,0.0063,0.573,0.524,0.615,0.024,0.022,0.026,23.27,23.09,23.42,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.71,35.36,52.32,42.68,34.3,48.2,0,0,0,0,0,0,0.558,0,0.052,0.15,0.85,0.15,49.1
1455487200000,2016,2,2015,5,20,7,0.406,0.0514,0.354,20439.8,130.3,130.3,121.7,3,3,3,670.6,622.2,716.3,585.6,537.2,85,85,85,0,0,0,0.127,0.119,0.137,585.6,537.2,631.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.283,0.255,0.309,0.192,0.16,0.223,0.0082,0.0068,0.0096,0.681,0.599,0.758,0.029,0.025,0.033,22.74,22.48,23.01,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.924,0.937,41.47,38.38,44.33,40.56,37.33,43.44,0,0,0,0,0,0,0.676,0,0.052,0.13,0.87,0.13,50.3
1456092000000,2016,2,2015,5,21,7,0.468,0.0514,0.416,23518.3,144.6,144.6,140,3,3,3,773.6,734,811.1,688.6,649,85,85,85,0,0,0,0.11,0.105,0.116,688.6,649,726.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.341,0.319,0.362,0.261,0.235,0.286,0.011,0.01,0.013,0.855,0.788,0.918,0.037,0.034,0.04,22.15,21.94,22.38,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.71,45.4,49.83,46.66,44.49,48.2,0,0,0,0,0,0,0.778,0,0.052,0.11,0.89,0.11,50.3
1456696800000,2016,2,2015,5,22,7,0.533,0.0742,0.459,24825,157.6,157.6,147.8,4,3,3.2857142857142856,882,827.2,936.9,759.2,715.4,122.7,85,129,0,0,0,0.139,0.103,0.153,759.2,715.4,807.9,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.4,0.365,0.446,0.305,0.279,0.33,0.014,0.012,0.015,0.963,0.908,1.01,0.043,0.04,0.045,21.61,21.36,21.85,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.43,39.69,51.83,45.54,38.71,48.2,0,0,0,0,0,0,0.821,0,0.074,0.14,0.86,0.14,46.6
1457301600000,2016,3,2015,6,23,7,0.598,0.078,0.52,27891.8,171.3,171.3,166,4,4,4,988.3,953.3,1022,859.3,824.3,129,129,129,0,0,0,0.131,0.126,0.135,859.3,824.3,892.8,990,990,990,967.8,967.7,968,22.2,22,22.3,0.493,0.461,0.523,0.355,0.338,0.371,0.016,0.015,0.017,1.08,1.02,1.14,0.049,0.046,0.052,21.07,20.89,21.27,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.37,41,43.69,41.51,40.1,42.82,0,0,0,0,0,0,0.922,0,0.078,0.13,0.87,0.13,46.6
1457906400000,2016,3,2015,6,24,7,0.665,0.078,0.587,30644,192.8,192.8,182.4,4,4,4,1100,1035,1185,971,905.5,129,129,129,0,-1.137e-13,1.137e-13,0.117,0.109,0.125,971,905.5,1056,990,990,990,968.2,968,968.5,21.8,21.5,22,0.606,0.535,0.716,0.428,0.377,0.549,0.02,0.017,0.026,1.3,1.16,1.56,0.06,0.053,0.072,20.48,19.96,20.83,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.56,44.19,49.36,45.6,43.3,48.2,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.1
1458511200000,2016,3,2015,6,25,7,0.81,0.078,0.665,32292.2,192.8,192.8,192.2,4,4,4,1340,1228,1425,1211,1099,129,129,129,111.3,0,196.2,0.0964,0.0905,0.105,1100,1099,1100,990,990,990,969,968.6,969.2,21,20.8,21.4,0.827,0.779,0.863,0.648,0.645,0.648,0.031,0.03,0.031,1.77,1.72,1.81,0.084,0.081,0.087,19.25,18.95,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.49,48.67,50.54,48.05,47.69,48.2,0,0,0,0,0,0,1.07,0,0.145,0.096,0.82,0.18,39.9
1459116000000,2016,3,2015,6,26,7,0.888,0.0829,0.665,31762.7,190.2,190.2,189.1,4,4,4,1469,1441,1485,1332,1312,137.1,129,148,231.9,211.8,246.3,0.0933,0.0874,0.1,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.887,0.869,0.902,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.85,0.089,0.088,0.09,18.78,18.71,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.23,48.06,48.52,47.27,47.1,47.55,0,0,0,0,0,0,1.05,0,0.223,0.093,0.75,0.25,35.8
1459720800000,2016,4,2015,7,27,7,0.905,0.0895,0.665,31574.8,188.3,188.3,187.9,4,4,4,1497,1488,1504,1349,1340,148,148,148,248.5,239.9,255.8,0.0989,0.0984,0.0995,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.907,0.904,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.09,0.09,0.091,18.67,18.65,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.88,48.02,46.99,46.92,47.06,0,0,0,0,0,0,1.04,0,0.24,0.099,0.73,0.27,34.9
1460325600000,2016,4,2015,7,28,7,0.912,0.0895,0.665,31509.3,187.7,187.7,187.6,4,4,4,1508,1504,1513,1360,1356,148,148,148,259.9,255.8,265.3,0.0981,0.0978,0.0984,1100,1100,1100,990,990,990,969.5,969.5,969.5,20.5,20.5,20.5,0.908,0.908,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.091,18.63,18.62,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.85,47.8,47.88,46.89,46.84,46.92,0,0,0,0,0,0,1.04,0,0.247,0.098,0.73,0.27,34.5
1460930400000,2016,4,2015,7,29,7,0.885,0.0895,0.665,31791.6,190.9,190.9,189.2,4,4,4,1463,1419,1501,1315,1271,148,148,148,215.3,171,252.6,0.101,0.0986,0.104,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.889,0.867,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.86,0.089,0.087,0.09,18.8,18.66,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.27,47.91,48.71,47.31,46.95,47.73,0,0,0,0,0,0,1.05,0,0.22,0.1,0.75,0.25,35.9
1461535200000,2016,4,2015,7,30,7,0.796,0.0933,0.659,32251.5,192.8,192.8,192,4,4,4,1316,1225,1404,1161,1033,154.3,148,192,70.83,0,155.6,0.118,0.105,0.157,1090,1033,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.811,0.698,0.861,0.626,0.497,0.648,0.03,0.023,0.031,1.74,1.48,1.81,0.082,0.069,0.087,19.37,19.02,19.91,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.37,48.15,50.34,47.99,47.19,48.2,0,0,0,0,0,0,1.07,0,0.137,0.12,0.83,0.17,40.5
1462140000000,2016,5,2015,8,31,7,0.678,0.116,0.561,29333.9,185.8,185.8,174.6,4,4,4,1120,1047,1199,928.4,855.4,192,192,192,-4.872e-14,-1.137e-13,1.137e-13,0.172,0.16,0.183,928.4,855.4,1007,990,990,990,968.3,968,968.5,21.7,21.5,22,0.57,0.499,0.661,0.39,0.353,0.439,0.018,0.016,0.02,1.22,1.08,1.38,0.056,0.049,0.064,20.51,20.09,20.87,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.54,41.76,47.4,43.65,40.92,46.45,0,0,0,0,0,0,0.97,0,0.117,0.17,0.83,0.17,43.3
1462744800000,2016,5,2015,8,32,7,0.588,0.0967,0.492,26283.9,162.8,162.8,156.5,4,3,3.857142857142857,973,923.1,1024,813.1,776.1,159.9,147,192,-1.624e-14,-1.137e-13,0,0.164,0.149,0.191,813.1,776.1,842.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.455,0.419,0.48,0.333,0.315,0.347,0.015,0.014,0.016,1.02,0.966,1.05,0.046,0.043,0.048,21.2,20.98,21.39,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.15,39.56,51.88,40.83,38.58,48.2,0,0,0,0,0,0,0.869,0,0.096,0.16,0.84,0.16,44.7
1463349600000,2016,5,2015,8,33,7,0.522,0.0889,0.433,23817.6,144.6,144.6,141.8,3,3,3,863.4,821.7,907.4,716.4,674.7,147,147,147,0,0,0,0.17,0.162,0.179,716.4,674.7,760.4,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.37,0.343,0.405,0.279,0.252,0.307,0.012,0.011,0.014,0.914,0.841,0.995,0.04,0.037,0.044,21.73,21.48,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.68,46.38,51.06,47.26,45.45,48.2,0,0,0,0,0,0,0.788,0,0.089,0.17,0.83,0.17,45.6
1463954400000,2016,5,2015,8,34,7,0.473,0.0889,0.384,21734.4,134.2,134.2,129.4,3,3,3,781.6,754,809.3,634.6,607,147,147,147,0,0,0,0.188,0.182,0.195,634.6,607,662.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.321,0.305,0.336,0.225,0.206,0.243,0.0098,0.0089,0.011,0.774,0.727,0.82,0.034,0.031,0.036,22.2,22.04,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44,42.34,45.65,43.12,41.5,44.74,0,0,0,0,0,0,0.719,0,0.089,0.19,0.81,0.19,46
1464559200000,2016,5,2015,8,35,7,0.428,0.0768,0.351,20120.6,123.8,123.8,119.8,3,3,3,707.3,673.9,741.7,580.3,554.9,127,119,147,0,0,0,0.179,0.166,0.201,580.3,554.9,599.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.288,0.273,0.299,0.189,0.172,0.202,0.0081,0.0073,0.0087,0.68,0.637,0.713,0.029,0.027,0.031,22.59,22.43,22.77,0.953,0.951,0.954,0.978,0.974,0.98,0.932,0.927,0.935,40.83,39.28,42.12,39.92,38.27,41.28,0,0,0,0,0,0,0.665,0,0.077,0.18,0.82,0.18,47
1465164000000,2016,6,2015,9,36,7,0.383,0.072,0.311,17815.8,112.6,112.6,106,3,2,2.857142857142857,633.5,604.7,663.2,514.5,485.7,119,119,119,0,-5.684e-14,5.684e-14,0.188,0.179,0.197,514.5,485.7,544.2,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.25,0.234,0.267,0.145,0.128,0.165,0.0062,0.0054,0.007,0.585,0.537,0.632,0.025,0.023,0.027,22.98,22.83,23.11,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.18,35.38,52.47,37.64,34.32,48.2,0,0,0,0,0,0,0.589,0,0.072,0.19,0.81,0.19,46.5
1465768800000,2016,6,2015,9,37,7,0.345,0.072,0.273,15989.9,96.4,96.4,95.18,2,2,2,570.9,546.4,595.7,451.9,427.4,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.209,0.2,0.218,451.9,427.4,476.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.206,0.229,0.112,0.101,0.124,0.0047,0.0042,0.0052,0.576,0.538,0.617,0.024,0.022,0.026,23.25,23.1,23.4,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.32,46.93,51.64,47.59,45.99,48.2,0,0,0,0,0,0,0.529,0,0.072,0.21,0.79,0.21,46.3
1466373600000,2016,6,2015,9,38,7,0.313,0.072,0.241,14483.4,90.63,90.63,86.21,2,2,2,517.7,496.4,539.6,398.7,377.4,119,119,119,1.624e-14,0,5.684e-14,0.23,0.221,0.24,398.7,377.4,420.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.188,0.203,0.0872,0.0771,0.0975,0.0036,0.0032,0.0041,0.494,0.463,0.527,0.021,0.019,0.022,23.58,23.44,23.7,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.99,41.76,46.24,43.11,40.92,45.31,0,0,0,0,0,0,0.479,0,0.072,0.23,0.77,0.23,46.3
1466978400000,2016,6,2015,9,39,7,0.285,0.0761,0.209,12558.8,80.54,80.54,74.75,2,2,2,472,454,490.7,346.2,319,125.9,119,135,0,0,0,0.267,0.243,0.297,346.2,319,371.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.169,0.186,0.0624,0.0496,0.0744,0.0026,0.002,0.0031,0.416,0.376,0.454,0.017,0.015,0.019,23.86,23.74,23.98,0.948,0.944,0.951,0.974,0.97,0.979,0.923,0.915,0.931,38.38,35.4,41.16,37.38,34.34,40.27,0,0,0,0,0,0,0.415,0,0.076,0.27,0.73,0.27,44.1
1467583200000,2016,7,2015,10,40,7,0.262,0.0816,0.18,10798.3,67.48,67.48,64.28,2,2,2,433.2,417.6,448.3,298.2,282.6,135,135,135,0,0,0,0.312,0.301,0.323,298.2,282.6,313.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.162,0.156,0.167,0.0397,0.0324,0.0469,0.0016,0.0013,0.0019,0.345,0.322,0.368,0.014,0.013,0.015,24.11,24.01,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.13,31.42,34.78,32.14,30.48,33.74,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,41.2
1468188000000,2016,7,2015,10,41,7,0.242,0.0816,0.16,9584.27,59.96,59.96,57.05,2,2,2,399.4,386.8,413,264.4,251.8,135,135,135,0,0,0,0.338,0.327,0.349,264.4,251.8,278,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.154,0.0238,0.0178,0.0302,0.00097,0.00072,0.0012,0.295,0.275,0.315,0.012,0.011,0.013,24.31,24.23,24.39,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.41,28,30.91,28.52,27.16,29.98,0,0,0,0,0,0,0.317,0,0.082,0.34,0.66,0.34,39.6
1468792800000,2016,7,2015,10,42,7,0.224,0.0816,0.142,8507.67,53.43,53.43,50.64,2,1,1.7142857142857142,370.3,358,382.6,235.3,223,135,135,135,0,-2.842e-14,2.842e-14,0.365,0.353,0.377,235.3,223,247.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.144,0.0158,0.0147,0.0168,0.00064,0.00059,0.00068,0.3,0.252,0.401,0.012,0.01,0.016,24.45,24.39,24.52,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.76,25.67,52.08,32.21,24.9,48.2,0,0,0,0,0,0,0.281,0,0.082,0.36,0.63,0.37,38
1469397600000,2016,7,2015,10,43,7,0.208,0.0816,0.126,7864.88,48.2,48.2,46.81,1,1,1,343.8,333.2,354.5,208.8,198.2,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.393,0.381,0.405,208.8,198.2,219.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.134,0.0135,0.0126,0.0144,0.00054,0.00051,0.00058,0.368,0.349,0.387,0.015,0.014,0.016,24.51,24.44,24.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48,45.59,50.4,46.81,44.68,48.2,0,0,0,0,0,0,0.26,0,0.082,0.39,0.61,0.39,37.8
1470002400000,2016,8,2015,11,44,7,0.192,0.0696,0.123,7701.06,48.2,48.2,45.84,1,1,1,317.8,305.5,329.6,202.8,190.5,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.362,0.349,0.376,202.8,190.5,214.6,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.013,0.0119,0.014,0.00052,0.00048,0.00056,0.354,0.332,0.375,0.014,0.013,0.015,24.66,24.58,24.74,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.82,44.01,49.52,45.84,43.13,48.2,0,0,0,0,0,0,0.255,0,0.069,0.36,0.64,0.36,40.1
1470607200000,2016,8,2015,11,45,7,0.177,0.0619,0.115,7224.51,45.09,45.09,43,1,1,1,292,282.9,302,189.6,179.9,102.4,93,115,4.06e-15,0,2.842e-14,0.35,0.319,0.39,189.6,179.9,198.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.122,0.0119,0.011,0.0126,0.00047,0.00044,0.0005,0.33,0.313,0.345,0.013,0.012,0.014,24.8,24.76,24.84,0.952,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.89,41.51,46.01,43,40.65,45.09,0,0,0,0,0,0,0.239,0,0.062,0.35,0.65,0.35,40.8
1471212000000,2016,8,2015,11,46,7,0.164,0.0562,0.108,6773.97,42.43,42.43,40.32,1,1,1,271.1,262.9,279.8,178.1,169.9,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.343,0.332,0.354,178.1,169.9,186.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.118,0.0109,0.0102,0.0116,0.00043,0.0004,0.00046,0.308,0.294,0.324,0.012,0.012,0.013,24.91,24.86,24.95,0.948,0.945,0.951,0.978,0.975,0.98,0.927,0.921,0.932,41.23,39.3,43.3,40.32,38.3,42.43,0,0,0,0,0,0,0.224,0,0.056,0.34,0.66,0.34,41.3
1471816800000,2016,8,2015,11,47,7,0.153,0.0562,0.0968,6033.81,37.69,37.69,35.92,1,1,1,253,245.7,260.4,160,152.7,93,93,93,4.06e-15,0,2.842e-14,0.368,0.357,0.379,160,152.7,167.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.111,0.00935,0.00873,0.00998,0.00037,0.00034,0.0004,0.276,0.263,0.289,0.011,0.01,0.011,25.01,24.97,25.06,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.919,36.99,35.27,38.73,35.92,34.21,37.69,0,0,0,0,0,0,0.2,0,0.0562,0.37,0.63,0.37,39.4
1472421600000,2016,8,2015,11,48,7,0.143,0.049,0.094,5871.69,37.37,37.37,34.95,1,1,1,236.4,227.3,244.3,155.4,147.5,81,72,93,0,0,0,0.342,0.303,0.387,155.4,147.5,165.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.104,0.108,0.00896,0.00828,0.00981,0.00035,0.00033,0.00039,0.267,0.254,0.284,0.011,0.01,0.011,25.11,25.07,25.17,0.941,0.938,0.944,0.97,0.97,0.973,0.913,0.91,0.918,36.01,34.05,38.42,34.95,33.03,37.37,0,0,0,0,0,0,0.194,0,0.049,0.34,0.66,0.34,41.1
1473026400000,2016,9,2015,12,49,7,0.13,0.0435,0.0868,5424.47,34.3,34.3,32.29,1,1,1,215.5,207.4,224.3,143.5,135.4,72,72,72,0,0,0,0.334,0.321,0.347,143.5,135.4,152.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0974,0.103,0.00795,0.00726,0.0087,0.00031,0.00028,0.00034,0.245,0.23,0.26,0.0096,0.009,0.01,25.26,25.19,25.33,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.29,31.36,35.36,32.29,30.42,34.3,0,0,0,0,0,0,0.179,0,0.0432,0.33,0.67,0.33,41.7
1473631200000,2016,9,2015,12,50,7,0.12,0.0435,0.0766,4769.74,29.86,29.86,28.39,1,1,1,198.6,192.9,204.9,126.6,120.9,72,72,72,0,-1.421e-14,1.421e-14,0.363,0.351,0.373,126.6,120.9,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0923,0.0966,0.00651,0.00603,0.00705,0.00025,0.00024,0.00028,0.214,0.204,0.226,0.0084,0.008,0.0088,25.37,25.34,25.38,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.27,27.85,30.78,28.39,27.01,29.86,0,0,0,0,0,0,0.158,0,0.0434,0.36,0.64,0.36,39.7
1474236000000,2016,9,2015,12,51,7,0.112,0.0435,0.0685,4225.95,26.55,26.55,25.15,1,1,1,185.2,179.5,191,113.2,107.5,72,72,72,0,-1.421e-14,1.421e-14,0.389,0.377,0.401,113.2,107.5,119,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0876,0.0916,0.00537,0.00489,0.00586,0.00021,0.00019,0.00023,0.19,0.18,0.201,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.93,24.5,27.37,25.15,23.77,26.55,0,0,0,0,0,0,0.14,0,0.0435,0.39,0.61,0.39,37.7
1474840800000,2016,9,2015,12,52,7,0.105,0.0401,0.0647,3973.95,26.52,26.52,23.65,1,1,1,173.3,170.2,177.6,107,99.56,66.29,52,72,-4.06e-15,-1.421e-14,0,0.382,0.304,0.42,107,99.56,119,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0848,0.0881,0.00485,0.00421,0.00587,0.00019,0.00016,0.00023,0.178,0.166,0.197,0.007,0.0065,0.0077,25.37,25.34,25.38,0.916,0.911,0.924,0.97,0.969,0.97,0.888,0.882,0.897,24.39,22.58,27.34,23.65,21.87,26.52,0,0,0,0,0,0,0.131,0,0.0403,0.38,0.62,0.38,37.8
