datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1475445600000,2016,10,2016,1,1,7,0.1,0.0314,0.0688,4242.6,26.32,26.32,25.25,1,1,1,165.8,162.8,170.2,113.8,110.8,52,52,52,2.03e-15,0,1.421e-14,0.314,0.306,0.319,113.8,110.8,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0852,0.0878,0.00542,0.00517,0.0058,0.00021,0.0002,0.00023,0.188,0.182,0.196,0.0074,0.0071,0.0077,25.34,25.34,25.34,0.921,0.919,0.924,0.97,0.97,0.97,0.893,0.891,0.896,26.03,25.3,27.13,25.25,24.54,26.32,0,0,0,0,0,0,0.14,0,0.0312,0.31,0.69,0.31,42.4
1476050400000,2016,10,2016,1,2,7,0.0948,0.0314,0.0633,3875.09,24.28,24.28,23.07,1,1,1,156.7,151.9,161.7,104.7,99.87,52,52,52,6.09e-15,0,1.421e-14,0.332,0.322,0.342,104.7,99.87,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0814,0.0848,0.00465,0.00424,0.00508,0.00018,0.00017,0.0002,0.172,0.163,0.181,0.0067,0.0064,0.0071,25.34,25.34,25.34,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.882,0.89,23.79,22.61,25.03,23.07,21.9,24.28,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
1476655200000,2016,10,2016,1,3,7,0.0885,0.0314,0.0571,3491.31,21.62,21.62,20.78,1,1,1,146.4,142.3,150.5,94.4,90.3,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.355,0.346,0.365,94.4,90.3,98.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.078,0.0809,0.00377,0.00343,0.00412,0.00015,0.00013,0.00016,0.153,0.146,0.16,0.006,0.0057,0.0063,25.35,25.34,25.35,0.917,0.912,0.921,0.966,0.964,0.968,0.886,0.883,0.888,21.51,20.68,22.33,20.78,19.94,21.62,0,0,0,0,0,0,0.115,0,0.0314,0.35,0.65,0.35,39.4
1477260000000,2016,10,2016,1,4,7,0.0838,0.0314,0.0524,3224.63,19.66,19.66,19.19,1,1,1,138.6,137.1,140.9,86.63,85.11,52,52,52,0,-1.421e-14,1.421e-14,0.375,0.369,0.379,86.63,85.11,88.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0762,0.0775,0.00311,0.00298,0.00331,0.00012,0.00012,0.00013,0.139,0.137,0.143,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.925,0.923,0.927,0.963,0.962,0.964,0.891,0.889,0.892,19.93,19.63,20.4,19.19,18.88,19.66,0,0,0,0,0,0,0.107,0,0.0314,0.37,0.63,0.37,38.5
1477864800000,2016,10,2016,1,5,7,0.087,0.0304,0.0566,3469.93,23.38,23.38,20.65,1,1,1,143.8,135.2,156,93.54,83.19,50.29,50,52,2.03e-15,-1.421e-14,1.421e-14,0.351,0.321,0.385,93.54,83.19,106,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0755,0.0832,0.0037,0.00282,0.00476,0.00015,0.00011,0.00019,0.151,0.133,0.173,0.0059,0.0052,0.0068,25.35,25.34,25.37,0.92,0.913,0.929,0.966,0.961,0.97,0.888,0.885,0.894,21.38,19.24,24.1,20.65,18.49,23.38,0,0,0,0,0,0,0.115,0,0.0304,0.35,0.65,0.35,39.9
1478469600000,2016,11,2016,2,6,7,0.0983,0.0302,0.0681,4195.81,26.87,26.87,24.98,1,1,1,162.6,154.9,170.5,112.6,104.9,50,50,50,0,-1.421e-14,1.421e-14,0.308,0.293,0.323,112.6,104.9,120.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0828,0.0883,0.00532,0.00466,0.00599,0.00021,0.00018,0.00023,0.185,0.172,0.199,0.0073,0.0067,0.0078,25.34,25.34,25.34,0.92,0.914,0.925,0.97,0.97,0.97,0.892,0.887,0.898,25.75,23.83,27.7,24.98,23.12,26.87,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
1479074400000,2016,11,2016,2,7,7,0.102,0.0302,0.0717,4434.85,27.87,27.87,26.4,1,1,1,168.5,164.7,174.6,118.5,114.7,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.297,0.286,0.304,118.5,114.7,124.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0876,0.0863,0.0897,0.00582,0.0055,0.00634,0.00023,0.00022,0.00025,0.196,0.189,0.207,0.0077,0.0074,0.0081,25.34,25.34,25.34,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.894,0.9,27.21,26.26,28.74,26.4,25.48,27.87,0,0,0,0,0,0,0.147,0,0.0303,0.3,0.7,0.3,43.5
1479679200000,2016,11,2016,2,8,7,0.109,0.0302,0.0788,4913.13,30.08,30.08,29.24,1,1,1,180.3,175.9,183.9,130.3,125.9,50,50,50,2.03e-15,0,1.421e-14,0.277,0.272,0.284,130.3,125.9,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0902,0.093,0.00683,0.00645,0.00713,0.00027,0.00025,0.00028,0.217,0.209,0.223,0.0085,0.0082,0.0087,25.34,25.34,25.34,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.15,29.07,31.01,29.24,28.2,30.08,0,0,0,0,0,0,0.162,0,0.0302,0.28,0.72,0.28,45.1
1480284000000,2016,11,2016,2,9,7,0.109,0.0334,0.076,4728.53,29.69,29.69,28.15,1,1,1,180.9,178.9,182.5,125.7,121.6,55.14,50,59,4.06e-15,0,1.421e-14,0.305,0.274,0.327,125.7,121.6,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0901,0.0924,0.00644,0.00608,0.00699,0.00025,0.00024,0.00027,0.21,0.203,0.22,0.0082,0.0079,0.0086,25.35,25.34,25.36,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,29.02,28,30.61,28.15,27.16,29.69,0,0,0,0,0,0,0.156,0,0.033,0.31,0.7,0.3,43.4
1480888800000,2016,12,2016,3,10,7,0.11,0.0357,0.0744,4623.28,28.94,28.94,27.52,1,1,1,182.1,178.9,188,123.1,119.9,59,59,59,2.03e-15,0,1.421e-14,0.324,0.314,0.33,123.1,119.9,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0895,0.0927,0.00621,0.00594,0.00671,0.00024,0.00023,0.00026,0.205,0.2,0.216,0.008,0.0078,0.0084,25.36,25.36,25.36,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.37,27.59,29.83,27.52,26.76,28.94,0,0,0,0,0,0,0.153,0,0.0356,0.32,0.68,0.32,42
1481493600000,2016,12,2016,3,11,7,0.121,0.0357,0.0849,5314.14,33.75,33.75,31.63,1,1,1,199.4,191,208.5,140.4,132,59,59,59,0,0,0,0.296,0.283,0.309,140.4,132,149.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0938,0.0999,0.00768,0.00697,0.00845,0.0003,0.00027,0.00033,0.236,0.221,0.253,0.0092,0.0087,0.0099,25.34,25.3,25.36,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.61,30.57,34.79,31.63,29.65,33.75,0,0,0,0,0,0,0.176,0,0.0361,0.3,0.7,0.3,43.9
1482098400000,2016,12,2016,3,12,7,0.132,0.0357,0.0968,6080.56,37.8,37.8,36.19,1,1,1,219,210.9,225.7,160,151.9,59,59,59,0,0,0,0.27,0.261,0.28,160,151.9,166.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00935,0.00866,0.00992,0.00037,0.00034,0.00039,0.272,0.257,0.283,0.011,0.01,0.011,25.21,25.16,25.28,0.942,0.939,0.944,0.971,0.97,0.974,0.915,0.911,0.919,37.27,35.37,38.83,36.19,34.31,37.8,0,0,0,0,0,0,0.201,0,0.0352,0.27,0.73,0.27,46.1
1482703200000,2016,12,2016,3,13,7,0.14,0.0369,0.103,6511.97,40.11,40.11,38.76,1,1,1,231.6,225.4,241.3,170.6,166.4,61,59,73,0,0,0,0.263,0.251,0.303,170.6,166.4,176,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.109,0.0103,0.0099,0.0107,0.0004,0.00039,0.00042,0.291,0.283,0.3,0.011,0.011,0.012,25.12,25.06,25.16,0.945,0.944,0.947,0.975,0.973,0.978,0.922,0.919,0.926,39.74,38.77,41.01,38.76,37.74,40.11,0,0,0,0,0,0,0.215,0,0.037,0.26,0.74,0.26,46.5
1483308000000,2017,1,2016,4,14,7,0.158,0.0442,0.114,7220.22,46.06,46.06,42.98,1,1,1,261.7,247,274.9,188.7,174,73,73,73,1.218e-14,0,2.842e-14,0.279,0.266,0.296,188.7,174,201.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.11,0.12,0.0118,0.0105,0.0129,0.00047,0.00042,0.00051,0.325,0.298,0.348,0.013,0.012,0.014,24.93,24.85,25.02,0.951,0.946,0.955,0.98,0.977,0.98,0.932,0.925,0.936,43.87,40.42,47,42.98,39.48,46.06,0,0,0,0,0,0,0.239,0,0.044,0.28,0.72,0.28,45.7
1483912800000,2017,1,2016,4,15,7,0.185,0.0442,0.14,8582.87,56.6,56.6,51.09,2,1,1.5714285714285714,305.2,282.3,332.1,232.2,209.3,73,73,73,0,-2.842e-14,2.842e-14,0.24,0.22,0.259,232.2,209.3,259.1,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.123,0.14,0.016,0.0135,0.0213,0.00064,0.00054,0.00085,0.309,0.242,0.385,0.012,0.0097,0.015,24.76,24.66,24.85,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.23,25.77,51.73,35.84,25,48.2,0,0,0,0,0,0,0.284,0,0.045,0.24,0.76,0.24,46.4
1484517600000,2017,1,2016,4,16,7,0.221,0.0442,0.177,10724.5,68.89,68.89,63.84,2,2,2,365.6,340.5,389.2,292.6,267.5,73,73,73,0,0,0,0.2,0.188,0.214,292.6,267.5,316.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.143,0.161,0.0371,0.0253,0.0483,0.0015,0.001,0.002,0.329,0.292,0.365,0.013,0.012,0.015,24.44,24.29,24.61,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,32.91,30.12,35.51,31.92,29.22,34.44,0,0,0,0,0,0,0.355,0,0.044,0.2,0.8,0.2,48.5
1485122400000,2017,1,2016,4,17,7,0.25,0.0442,0.206,12472.7,78.21,78.21,74.24,2,2,2,413.7,397.1,431.1,340.7,324.1,73,73,73,0,0,0,0.177,0.169,0.184,340.7,324.1,358.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.169,0.163,0.175,0.0598,0.052,0.068,0.0024,0.0021,0.0028,0.401,0.377,0.427,0.016,0.015,0.017,24.14,24.03,24.24,0.947,0.944,0.949,0.972,0.97,0.976,0.921,0.916,0.927,38.17,36.37,40.06,37.12,35.28,39.11,0,0,0,0,0,0,0.412,0,0.044,0.18,0.82,0.18,49.9
1485727200000,2017,1,2016,4,18,7,0.279,0.0493,0.23,13938.7,87.86,87.86,82.97,2,2,2,461.8,435.7,488.8,380.3,362.7,81.57,73,85,0,0,0,0.176,0.165,0.188,380.3,362.7,403.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.177,0.192,0.0785,0.0702,0.0896,0.0032,0.0029,0.0037,0.462,0.434,0.497,0.019,0.018,0.021,23.86,23.7,24,0.952,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.37,40.56,44.83,41.48,39.64,43.93,0,0,0,0,0,0,0.461,0,0.049,0.18,0.82,0.18,50
1486332000000,2017,2,2016,5,19,7,0.316,0.0514,0.264,15786.4,96.4,96.4,93.97,2,2,2,521.8,496.1,543.7,436.8,411.1,85,85,85,8.12e-15,0,5.684e-14,0.163,0.156,0.171,436.8,411.1,458.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.204,0.195,0.212,0.105,0.0931,0.116,0.0044,0.0039,0.0048,0.547,0.508,0.58,0.023,0.021,0.024,23.51,23.37,23.66,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.18,45.58,50.34,46.98,44.67,48.2,0,0,0,0,0,0,0.522,0,0.052,0.16,0.84,0.16,50
1486936800000,2017,2,2016,5,20,7,0.349,0.0514,0.298,17129.3,109.9,109.9,102,3,2,2.5714285714285716,577.3,550.5,612.3,492.3,465.5,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.147,0.139,0.154,492.3,465.5,527.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.23,0.214,0.25,0.133,0.119,0.153,0.0056,0.005,0.0065,0.572,0.521,0.61,0.024,0.022,0.026,23.23,23.07,23.33,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.9,35.22,52.07,40.87,34.16,48.2,0,0,0,0,0,0,0.566,0,0.051,0.15,0.85,0.15,49.1
1487541600000,2017,2,2016,5,21,7,0.411,0.0514,0.36,20725,133.7,133.7,123.4,3,3,3,679.7,627.9,735.1,594.7,542.9,85,85,85,0,0,0,0.125,0.116,0.135,594.7,542.9,650.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.288,0.258,0.319,0.198,0.164,0.235,0.0085,0.0069,0.01,0.696,0.609,0.79,0.03,0.026,0.034,22.69,22.37,22.98,0.954,0.95,0.956,0.978,0.973,0.98,0.933,0.925,0.937,42.04,38.75,45.47,41.12,37.72,44.56,0,0,0,0,0,0,0.685,0,0.051,0.13,0.88,0.12,50.4
1488146400000,2017,2,2016,5,22,7,0.492,0.0609,0.431,23986.2,153.6,153.6,142.8,4,3,3.142857142857143,812.8,754,887.6,712.1,669,100.7,85,107,0,0,0,0.124,0.11,0.136,712.1,669,780.6,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.361,0.33,0.415,0.276,0.248,0.317,0.012,0.011,0.014,0.888,0.821,0.968,0.039,0.036,0.043,21.96,21.61,22.26,0.956,0.953,0.957,0.979,0.975,0.98,0.937,0.928,0.938,46.98,39.4,50.88,45.76,38.4,48.2,0,0,0,0,0,0,0.793,0,0.061,0.12,0.88,0.12,48.8
1488751200000,2017,3,2016,6,23,7,0.627,0.0685,0.558,29556.2,191.3,191.3,175.9,4,4,4,1037,920.8,1166,923.2,813.8,113.3,107,129,1.624e-14,-1.137e-13,1.137e-13,0.109,0.0997,0.116,923.2,813.8,1037,990,990,990,968,967.6,968.4,22,21.6,22.4,0.553,0.446,0.688,0.395,0.333,0.505,0.018,0.015,0.023,1.2,0.996,1.48,0.055,0.044,0.069,20.8,20.1,21.42,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,44.89,40.76,48.79,43.98,39.85,47.82,0,0,0,0,0,0,0.977,0,0.069,0.11,0.89,0.11,47.1
1489356000000,2017,3,2016,6,24,7,0.847,0.078,0.664,31966.5,192.8,192.8,190.3,4,4,4,1401,1219,1574,1272,1090,129,129,129,173.6,0,345.4,0.0928,0.0819,0.106,1099,1090,1100,990,990,990,969.2,968.6,969.7,20.8,20.3,21.4,0.848,0.766,0.907,0.645,0.626,0.648,0.031,0.029,0.032,1.79,1.69,1.85,0.086,0.079,0.091,19.04,18.42,19.72,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.86,47.28,50.3,47.57,46.34,48.2,0,0,0,0,0,0,1.06,0,0.183,0.092,0.78,0.22,37.7
1489960800000,2017,3,2016,6,25,7,1.15,0.106,0.665,29323.2,183,183,174.5,4,4,4,1897,1643,2181,1722,1514,175.3,129,183,622,414.2,898,0.0926,0.0785,0.107,1100,1100,1100,990,990,990,970.7,969.9,971.5,19.3,18.5,20.1,0.923,0.912,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.39,16.59,18.19,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.53,42.36,46.69,43.64,41.51,45.75,0,0,0,0,0,0,0.97,0,0.485,0.092,0.58,0.42,25.5
1490565600000,2017,3,2016,6,26,7,1.47,0.117,0.665,26775.7,163.7,163.7,159.4,4,4,4,2428,2273,2546,2235,2090,192.7,183,217,1135,990.2,1229,0.0793,0.0737,0.0861,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.71,16.37,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.76,39.98,41.76,39.84,39.02,40.92,0,0,0,0,0,0,0.885,0,0.805,0.08,0.45,0.55,18.2
1491170400000,2017,4,2016,7,27,7,1.55,0.131,0.665,26167.5,156,156,155.8,4,4,4,2558,2550,2565,2341,2333,217,217,217,1241,1233,1248,0.0848,0.0846,0.0851,1100,1100,1100,990,990,990,972.4,972.4,972.5,17.6,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.68,15.66,15.7,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.921,39.9,39.86,39.96,38.94,38.89,39,0,0,0,0,0,0,0.865,0,0.885,0.085,0.43,0.57,16.9
1491775200000,2017,4,2016,7,28,7,1.51,0.131,0.665,26437.4,158.7,158.7,157.4,4,4,4,2500,2454,2538,2283,2237,217,217,217,1183,1137,1221,0.0868,0.0855,0.0884,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.82,15.73,15.93,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.28,40.03,40.59,39.34,39.08,39.67,0,0,0,0,0,0,0.874,0,0.845,0.087,0.44,0.56,17.5
1492380000000,2017,4,2016,7,29,7,1.42,0.131,0.665,27147.5,163.8,163.8,161.6,4,4,4,2348,2270,2427,2131,2053,217,217,217,1031,952.5,1110,0.0925,0.0894,0.0956,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,15.99,16.38,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.27,40.76,41.78,40.4,39.85,40.94,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
1492984800000,2017,4,2016,7,30,7,1.27,0.131,0.665,28258.4,171.5,171.5,168.2,4,4,4,2097,1975,2229,1880,1758,217,217,217,780.3,658.5,911.8,0.104,0.0974,0.11,1100,1100,1100,990,990,990,971.3,971,971.7,18.7,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.79,16.47,17.1,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.91,42.05,43.75,42.05,41.21,42.87,0,0,0,0,0,0,0.934,0,0.605,0.1,0.52,0.48,22.3
1493589600000,2017,5,2016,8,31,7,1.12,0.116,0.665,29479.7,178.1,178.1,175.5,4,4,4,1860,1784,1944,1668,1592,192,192,192,567.6,492.2,651.7,0.103,0.0988,0.108,1100,1100,1100,990,990,990,970.6,970.4,970.9,19.4,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.48,17.21,17.72,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.76,44.03,45.43,43.87,43.15,44.52,0,0,0,0,0,0,0.975,0,0.455,0.1,0.59,0.41,26.3
1494194400000,2017,5,2016,8,32,7,1.04,0.116,0.665,30315.4,182.2,182.2,180.4,4,4,4,1717,1666,1767,1525,1474,192,192,192,424.6,374.4,475.2,0.112,0.109,0.115,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.921,0.917,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,17.95,17.78,18.11,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.03,45.58,46.48,45.11,44.67,45.55,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1494799200000,2017,5,2016,8,33,7,0.962,0.116,0.665,31037.8,187,187,184.7,4,4,4,1591,1526,1650,1399,1334,192,192,192,299.4,234.1,357.8,0.121,0.116,0.126,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.911,0.903,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.093,18.36,18.17,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.13,46.62,47.7,46.19,45.69,46.75,0,0,0,0,0,0,1.03,0,0.297,0.12,0.69,0.31,32.3
1495404000000,2017,5,2016,8,34,7,0.868,0.116,0.665,31985.9,192.8,192.8,190.4,4,4,4,1435,1355,1504,1243,1163,192,192,192,143.4,62.7,211.8,0.134,0.128,0.142,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.857,0.823,0.887,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.83,0.087,0.084,0.089,18.92,18.67,19.21,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.6,47.94,49.38,47.6,46.98,48.2,0,0,0,0,0,0,1.06,0,0.203,0.13,0.77,0.23,36.9
1496008800000,2017,5,2016,8,35,7,0.733,0.105,0.626,31663,192.8,192.8,188.5,4,4,4,1212,1122,1316,1038,960.5,174.3,161,192,3.376,0,23.63,0.144,0.133,0.155,1034,960.5,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.7,0.593,0.807,0.514,0.404,0.648,0.024,0.019,0.031,1.5,1.26,1.75,0.07,0.058,0.083,19.93,19.35,20.45,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,48.22,46.02,49.76,47.12,45.1,48.2,0,0,0,0,0,0,1.05,0,0.107,0.14,0.85,0.15,43.2
1496613600000,2017,6,2016,9,36,7,0.624,0.0974,0.527,28014.6,176.9,176.9,166.8,4,4,4,1032,974.8,1097,870.9,813.8,161,161,161,3.248e-14,0,1.137e-13,0.156,0.147,0.165,870.9,813.8,936.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.511,0.458,0.571,0.361,0.333,0.392,0.016,0.015,0.018,1.11,1.01,1.22,0.05,0.045,0.056,20.9,20.57,21.19,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.57,40.31,45.12,41.69,39.37,44.21,0,0,0,0,0,0,0.926,0,0.097,0.16,0.84,0.16,44.9
1497218400000,2017,6,2016,9,37,7,0.551,0.0974,0.453,24403.4,154.7,154.7,145.3,4,3,3.142857142857143,910.3,864.5,958,749.3,703.5,161,161,161,0,0,0,0.177,0.168,0.186,749.3,703.5,797,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.4,0.363,0.443,0.299,0.271,0.325,0.013,0.012,0.015,0.965,0.893,1.03,0.043,0.039,0.046,21.49,21.29,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.43,39.64,51.97,46.58,38.66,48.2,0,0,0,0,0,0,0.807,0,0.098,0.18,0.82,0.18,44.3
1497823200000,2017,6,2016,9,38,7,0.5,0.0974,0.402,22557.3,139,139,134.3,3,3,3,826,799.3,854.3,665,638.3,161,161,161,0,0,0,0.195,0.188,0.201,665,638.3,693.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.341,0.326,0.357,0.245,0.227,0.264,0.011,0.0099,0.012,0.828,0.783,0.876,0.036,0.034,0.039,21.97,21.81,22.12,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.67,44.11,47.29,44.76,43.23,46.34,0,0,0,0,0,0,0.746,0,0.098,0.19,0.8,0.2,45.1
1498428000000,2017,6,2016,9,39,7,0.465,0.102,0.363,20576.2,128.3,128.3,122.5,3,3,3,768.1,739.5,791.5,600,553.5,168.1,161,186,0,0,0,0.219,0.203,0.252,600,553.5,630.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.305,0.28,0.321,0.202,0.171,0.222,0.0088,0.0074,0.0097,0.719,0.643,0.77,0.031,0.028,0.034,22.31,22.16,22.5,0.954,0.951,0.955,0.978,0.973,0.98,0.933,0.925,0.936,41.73,38.71,43.64,40.83,37.67,42.77,0,0,0,0,0,0,0.68,0,0.102,0.22,0.78,0.22,44.2
1499032800000,2017,7,2016,10,40,7,0.421,0.112,0.308,17407.6,110.7,110.7,103.6,3,2,2.7142857142857144,695.9,664.8,727.7,509.9,478.8,186,186,186,2.436e-14,0,5.684e-14,0.268,0.256,0.28,509.9,478.8,541.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.256,0.238,0.274,0.143,0.125,0.163,0.0061,0.0053,0.007,0.601,0.551,0.646,0.026,0.024,0.028,22.72,22.57,22.81,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.9,35.21,52.16,39.13,34.15,48.2,0,0,0,0,0,0,0.576,0,0.113,0.27,0.73,0.27,41.3
1499637600000,2017,7,2016,10,41,7,0.38,0.112,0.268,15667,96.4,96.4,93.26,2,2,2,628.6,602.8,655.8,442.6,416.8,186,186,186,0,-5.684e-14,5.684e-14,0.296,0.284,0.309,442.6,416.8,469.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.218,0.207,0.233,0.108,0.0957,0.121,0.0046,0.004,0.0051,0.568,0.527,0.613,0.024,0.022,0.026,23.02,22.86,23.16,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.8,45.25,50.4,46.63,44.34,48.2,0,0,0,0,0,0,0.518,0,0.112,0.29,0.71,0.29,41.2
1500242400000,2017,7,2016,10,42,7,0.346,0.112,0.233,13835.3,87.02,87.02,82.35,2,2,2,571.6,549.5,594.3,385.6,363.4,186,186,186,0,-5.684e-14,5.684e-14,0.326,0.313,0.339,385.6,363.4,408.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.188,0.204,0.081,0.0705,0.0917,0.0034,0.0029,0.0039,0.48,0.447,0.514,0.02,0.019,0.022,23.35,23.21,23.48,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.07,39.77,44.4,41.18,38.79,43.51,0,0,0,0,0,0,0.458,0,0.113,0.32,0.67,0.33,40
1500847200000,2017,7,2016,10,43,7,0.316,0.112,0.204,12051.7,75.95,75.95,71.74,2,2,2,522.7,503.8,542.1,336.7,317.8,186,186,186,8.12e-15,0,5.684e-14,0.356,0.343,0.369,336.7,317.8,356.1,990,990,990,966,965.9,966,24,24,24.1,0.179,0.172,0.186,0.0579,0.049,0.0671,0.0024,0.002,0.0028,0.406,0.378,0.435,0.017,0.016,0.018,23.64,23.53,23.75,0.947,0.944,0.949,0.971,0.97,0.974,0.919,0.915,0.925,36.94,34.93,38.99,35.87,33.88,37.98,0,0,0,0,0,0,0.399,0,0.112,0.35,0.65,0.35,38.1
1501452000000,2017,7,2016,10,44,7,0.289,0.111,0.178,10538.8,66.46,66.46,62.73,2,2,2,477.9,458.7,497.5,293.6,274.7,184.3,184,186,0,0,0,0.386,0.374,0.401,293.6,274.7,311.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.17,0.0376,0.0286,0.046,0.0016,0.0012,0.0019,0.342,0.314,0.369,0.014,0.013,0.015,23.91,23.79,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.34,30.27,34.26,31.37,29.36,33.23,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,36.5
1502056800000,2017,8,2016,11,45,7,0.263,0.104,0.16,9497.76,59.09,59.09,56.53,2,2,2,435.4,419.6,452.4,263.8,250.6,171.6,155,184,0,0,0,0.393,0.36,0.423,263.8,250.6,275,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.152,0.149,0.155,0.0235,0.0173,0.0288,0.00096,0.00071,0.0012,0.296,0.278,0.311,0.012,0.011,0.013,24.14,24.06,24.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.14,27.62,30.46,28.27,26.79,29.55,0,0,0,0,0,0,0.314,0,0.103,0.4,0.61,0.39,36.1
1502661600000,2017,8,2016,11,46,7,0.242,0.0937,0.148,8845.03,55.75,55.75,52.65,2,2,2,400.1,387,414.4,245.1,232,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.388,0.374,0.4,245.1,232,259.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.139,0.149,0.0173,0.0155,0.0214,0.0007,0.00063,0.00087,0.269,0.254,0.288,0.011,0.01,0.012,24.33,24.25,24.41,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.14,25.66,28.74,26.32,24.89,27.88,0,0,0,0,0,0,0.292,0,0.094,0.39,0.61,0.39,36.5
1503266400000,2017,8,2016,11,47,7,0.224,0.0937,0.13,7978.53,48.2,48.2,47.49,1,1,1,370.6,358.3,382.9,215.6,203.3,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.419,0.405,0.433,215.6,203.3,227.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.129,0.138,0.0141,0.013,0.0151,0.00057,0.00053,0.00061,0.381,0.359,0.403,0.015,0.014,0.016,24.37,24.28,24.45,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.32,46.58,52.01,47.49,45.65,48.2,0,0,0,0,0,0,0.264,0,0.094,0.42,0.58,0.42,35.6
1503871200000,2017,8,2016,11,48,7,0.208,0.0842,0.124,7655.67,48.2,48.2,45.57,1,1,1,343.4,330.1,354.8,204.3,189.1,139.1,118,155,0,-2.842e-14,2.842e-14,0.404,0.347,0.45,204.3,189.1,222.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.124,0.132,0.0131,0.0118,0.0147,0.00053,0.00048,0.00059,0.359,0.333,0.389,0.014,0.013,0.016,24.52,24.47,24.58,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.939,46.93,43.32,51.27,45.57,42.45,48.2,0,0,0,0,0,0,0.253,0,0.084,0.4,0.6,0.4,36.8
1504476000000,2017,9,2016,12,49,7,0.189,0.0714,0.118,7415.01,46.92,46.92,44.14,1,1,1,313.1,300.9,325.5,195.1,182.9,118,118,118,0,-2.842e-14,2.842e-14,0.377,0.363,0.392,195.1,182.9,207.5,990,990,990,965,964.9,965,25,25,25.1,0.122,0.118,0.126,0.0123,0.0113,0.0134,0.00049,0.00045,0.00054,0.34,0.318,0.362,0.014,0.013,0.015,24.69,24.61,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.04,42.2,47.88,44.14,41.36,46.92,0,0,0,0,0,0,0.245,0,0.071,0.38,0.62,0.38,39.2
1505080800000,2017,9,2016,12,50,7,0.174,0.0714,0.102,6388.02,40.5,40.5,38.02,1,1,1,287.4,278.2,297.3,169.4,160.2,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.411,0.397,0.424,169.4,160.2,179.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00937,0.011,0.0004,0.00037,0.00044,0.294,0.278,0.312,0.012,0.011,0.012,24.86,24.8,24.91,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.03,36.88,41.37,38.02,35.78,40.5,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.7
1505685600000,2017,9,2016,12,51,7,0.161,0.0714,0.0898,5559.16,35.09,35.09,33.09,1,1,1,266.4,258.2,275.2,148.4,140.2,118,118,118,8.12e-15,0,2.842e-14,0.443,0.429,0.457,148.4,140.2,157.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00836,0.00767,0.00911,0.00033,0.0003,0.00036,0.257,0.242,0.272,0.01,0.0096,0.011,24.98,24.93,25.02,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.11,32.19,36.18,33.09,31.22,35.09,0,0,0,0,0,0,0.184,0,0.0712,0.44,0.56,0.44,34.5
1506290400000,2017,9,2016,12,52,7,0.15,0.0696,0.0808,4991.44,32.46,32.46,29.71,1,1,1,248.6,242.1,255.8,133.6,125.5,115,97,118,0,0,0,0.463,0.401,0.485,133.6,125.5,145.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0975,0.103,0.0071,0.00641,0.00808,0.00028,0.00025,0.00032,0.23,0.216,0.249,0.0091,0.0085,0.0098,25.08,25.04,25.12,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,30.63,28.72,33.47,29.71,27.86,32.46,0,0,0,0,0,0,0.165,0,0.0692,0.46,0.54,0.46,33.3
1506895200000,2017,10,2017,1,1,7,0.143,0.0587,0.0843,5235.03,32.02,32.02,31.16,1,1,1,236.4,233.4,240.2,139.4,136.4,97,97,97,0,0,0,0.41,0.404,0.416,139.4,136.4,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0995,0.102,0.0076,0.00734,0.00792,0.0003,0.00029,0.00031,0.239,0.233,0.246,0.0094,0.0092,0.0097,25.14,25.11,25.17,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.12,31.41,33.01,31.16,30.47,32.02,0,0,0,0,0,0,0.173,0,0.0587,0.41,0.59,0.41,36.6
1507500000000,2017,10,2017,1,2,7,0.14,0.0587,0.0809,5021.46,31.09,31.09,29.89,1,1,1,230.8,225.7,236.1,133.8,128.7,97,97,97,0,0,0,0.42,0.411,0.43,133.8,128.7,139.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0986,0.0968,0.101,0.00712,0.00669,0.00757,0.00028,0.00026,0.0003,0.229,0.22,0.238,0.009,0.0086,0.0094,25.19,25.15,25.23,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.81,29.61,32.05,29.89,28.73,31.09,0,0,0,0,0,0,0.166,0,0.0591,0.42,0.58,0.42,35.9
1508104800000,2017,10,2017,1,3,7,0.132,0.0587,0.0737,4558.97,28.41,28.41,27.14,1,1,1,218.8,213.9,224.3,121.8,116.9,97,97,97,0,-1.421e-14,1.421e-14,0.443,0.432,0.453,121.8,116.9,127.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0927,0.0964,0.00611,0.00569,0.00657,0.00024,0.00022,0.00026,0.207,0.199,0.217,0.0081,0.0078,0.0085,25.28,25.24,25.32,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.98,26.8,29.29,27.14,25.99,28.41,0,0,0,0,0,0,0.151,0,0.0583,0.44,0.56,0.44,34.5
1508709600000,2017,10,2017,1,4,7,0.126,0.0587,0.0672,4136.19,25.54,25.54,24.62,1,1,1,208.1,205.5,212,111.1,108.5,97,97,97,0,-1.421e-14,1.421e-14,0.466,0.457,0.472,111.1,108.5,115,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0897,0.092,0.00519,0.00497,0.00553,0.0002,0.00019,0.00022,0.188,0.184,0.195,0.0074,0.0072,0.0077,25.36,25.33,25.38,0.919,0.917,0.922,0.97,0.97,0.97,0.891,0.889,0.894,25.38,24.75,26.33,24.62,24.01,25.54,0,0,0,0,0,0,0.137,0,0.0588,0.47,0.53,0.47,32.8
1509314400000,2017,10,2017,1,5,7,0.126,0.0569,0.0688,4243.69,26.63,26.63,25.26,1,1,1,207.9,204.7,212.6,113.7,107.9,94.14,93,97,2.03e-15,-1.421e-14,1.421e-14,0.453,0.438,0.473,113.7,107.9,119.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0895,0.0933,0.00542,0.00492,0.00591,0.00021,0.00019,0.00023,0.193,0.183,0.203,0.0075,0.0071,0.008,25.36,25.32,25.39,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.04,24.62,27.46,25.26,23.88,26.63,0,0,0,0,0,0,0.14,0,0.0572,0.45,0.55,0.45,33.7
1509919200000,2017,11,2017,2,6,7,0.13,0.0518,0.0785,4876.52,35.04,35.04,29.03,1,1,1,215.3,209.8,222.4,129.8,116.8,85.57,67,93,0,-1.421e-14,1.421e-14,0.399,0.301,0.443,129.8,116.8,155.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.0923,0.103,0.00678,0.00568,0.00896,0.00027,0.00022,0.00035,0.22,0.198,0.264,0.0086,0.0078,0.01,25.29,25.2,25.34,0.929,0.923,0.94,0.97,0.97,0.97,0.901,0.895,0.912,29.92,26.8,36.12,29.03,25.99,35.04,0,0,0,0,0,0,0.161,0,0.0515,0.4,0.6,0.4,37.5
1510524000000,2017,11,2017,2,7,7,0.133,0.0405,0.0923,5782.5,34.98,34.98,34.42,1,1,1,219.7,217.2,222.2,152.7,150.2,67,67,67,0,0,0,0.305,0.302,0.308,152.7,150.2,155.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00873,0.00852,0.00894,0.00034,0.00033,0.00035,0.259,0.255,0.264,0.01,0.01,0.01,25.22,25.2,25.24,0.94,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,35.48,34.91,36.06,34.42,33.86,34.98,0,0,0,0,0,0,0.191,0,0.0407,0.3,0.69,0.31,43.5
1511128800000,2017,11,2017,2,8,7,0.134,0.0405,0.093,5823.52,36.56,36.56,34.66,1,1,1,220.7,213.4,229,153.7,146.4,67,67,67,0,0,0,0.304,0.293,0.314,153.7,146.4,162,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0996,0.105,0.00882,0.00819,0.00952,0.00035,0.00032,0.00037,0.261,0.248,0.276,0.01,0.0097,0.011,25.21,25.15,25.27,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.915,35.73,34,37.66,34.66,32.98,36.56,0,0,0,0,0,0,0.193,0,0.041,0.3,0.69,0.31,43.5
1511733600000,2017,11,2017,2,9,7,0.134,0.0384,0.0953,5974.43,36.11,36.11,35.56,1,1,1,221.2,217.8,227.1,157.6,152.1,63.57,59,67,0,0,0,0.288,0.27,0.306,157.6,152.1,160.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.104,0.00915,0.00868,0.00936,0.00036,0.00034,0.00037,0.268,0.258,0.272,0.011,0.01,0.011,25.21,25.17,25.23,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.66,35.36,37.23,35.56,34.3,36.11,0,0,0,0,0,0,0.198,0,0.0387,0.29,0.71,0.29,44.6
1512338400000,2017,12,2017,3,10,7,0.139,0.0357,0.104,6551.23,41.32,41.32,39,1,1,1,230.5,220.2,239.9,171.5,161.2,59,59,59,0,0,0,0.256,0.246,0.268,171.5,161.2,180.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.104,0.111,0.0103,0.00945,0.0111,0.00041,0.00037,0.00044,0.292,0.274,0.309,0.011,0.011,0.012,25.12,25.05,25.2,0.946,0.942,0.949,0.976,0.971,0.98,0.923,0.915,0.93,39.96,37.55,42.16,39,36.45,41.32,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.1
1512943200000,2017,12,2017,3,11,7,0.149,0.0357,0.113,7182.95,44.15,44.15,42.76,1,1,1,246.2,242.9,252.2,187.2,183.9,59,59,59,0,0,0,0.24,0.234,0.243,187.2,183.9,193.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.115,0.0117,0.0114,0.0122,0.00046,0.00045,0.00048,0.32,0.314,0.331,0.013,0.012,0.013,25,24.96,25.03,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.933,43.63,42.87,45.05,42.76,42.01,44.15,0,0,0,0,0,0,0.238,0,0.036,0.24,0.76,0.24,48.2
1513548000000,2017,12,2017,3,12,7,0.16,0.0357,0.125,7900.07,48.2,48.2,47.02,1,1,1,265.3,256.9,274.4,206.3,197.9,59,59,59,0,-2.842e-14,2.842e-14,0.223,0.215,0.23,206.3,197.9,215.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.123,0.0133,0.0126,0.0141,0.00053,0.0005,0.00056,0.354,0.339,0.37,0.014,0.013,0.015,24.88,24.83,24.93,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,48.13,46.16,50.22,47.02,45.23,48.2,0,0,0,0,0,0,0.261,0,0.035,0.22,0.78,0.22,49.4
1514152800000,2017,12,2017,3,13,7,0.18,0.0357,0.145,8786.75,56.23,56.23,52.3,2,1,1.8571428571428572,298.1,280.7,315.7,239.1,221.7,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.198,0.187,0.21,239.1,221.7,256.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.125,0.138,0.0165,0.0146,0.0201,0.00066,0.00058,0.00081,0.273,0.238,0.382,0.011,0.0095,0.015,24.83,24.75,24.92,0.931,0.922,0.959,0.971,0.97,0.98,0.905,0.894,0.94,30.79,25.56,51.67,29.59,24.79,48.2,0,0,0,0,0,0,0.291,0,0.035,0.2,0.81,0.19,48.8
1514757600000,2018,1,2017,4,14,7,0.21,0.0442,0.165,10034,64,64,59.73,2,2,2,346.5,323.6,366.3,273.5,250.6,73,73,73,-4.06e-15,-2.842e-14,0,0.211,0.199,0.226,273.5,250.6,293.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.137,0.152,0.0281,0.0173,0.0374,0.0011,0.00069,0.0015,0.301,0.266,0.33,0.012,0.011,0.013,24.57,24.44,24.72,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.79,28.23,32.99,29.86,27.38,32,0,0,0,0,0,0,0.332,0,0.045,0.21,0.79,0.21,47.8
1515362400000,2018,1,2017,4,15,7,0.242,0.0442,0.198,11959.2,76.46,76.46,71.19,2,2,2,399.7,373.6,423.4,326.7,300.6,73,73,73,0,0,0,0.183,0.172,0.195,326.7,300.6,350.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.164,0.155,0.173,0.0532,0.0409,0.0644,0.0022,0.0017,0.0026,0.38,0.341,0.416,0.015,0.014,0.017,24.22,24.08,24.39,0.945,0.94,0.948,0.971,0.97,0.974,0.917,0.912,0.924,36.65,33.81,39.23,35.59,32.8,38.23,0,0,0,0,0,0,0.395,0,0.044,0.18,0.82,0.18,49.4
1515967200000,2018,1,2017,4,16,7,0.274,0.0442,0.23,13938.5,86.26,86.26,82.97,2,2,2,452.5,431.9,468,379.5,358.9,73,73,73,0,0,0,0.161,0.156,0.169,379.5,358.9,395,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.183,0.176,0.188,0.0781,0.0684,0.0854,0.0032,0.0028,0.0035,0.46,0.429,0.483,0.019,0.018,0.02,23.9,23.81,24.03,0.952,0.95,0.954,0.979,0.976,0.98,0.933,0.927,0.935,42.36,40.15,44.01,41.48,39.2,43.13,0,0,0,0,0,0,0.461,0,0.044,0.16,0.84,0.16,50.9
1516572000000,2018,1,2017,4,17,7,0.295,0.0442,0.251,15187.6,93.06,93.06,90.4,2,2,2,488.4,474.3,501.6,415.4,401.3,73,73,73,0,0,0,0.15,0.146,0.154,415.4,401.3,428.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.196,0.191,0.2,0.095,0.0884,0.101,0.0039,0.0036,0.0042,0.513,0.492,0.533,0.021,0.02,0.022,23.69,23.61,23.77,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.12,44.68,47.48,45.2,43.78,46.53,0,0,0,0,0,0,0.502,0,0.044,0.15,0.85,0.15,51.5
1517176800000,2018,1,2017,4,18,7,0.315,0.0483,0.267,15994.6,96.4,96.4,95.21,2,2,2,521.3,505.1,539.6,441.4,432.1,79.86,73,85,8.12e-15,-5.684e-14,5.684e-14,0.153,0.142,0.163,441.4,432.1,454.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.205,0.201,0.21,0.107,0.103,0.114,0.0045,0.0043,0.0047,0.553,0.539,0.573,0.023,0.022,0.024,23.5,23.4,23.59,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.71,47.84,49.96,47.6,46.88,48.2,0,0,0,0,0,0,0.529,0,0.048,0.15,0.85,0.15,50.8
1517781600000,2018,2,2017,5,19,7,0.353,0.0514,0.302,17441.7,111.5,111.5,103.8,3,2,2.7142857142857144,584.4,549.2,619.7,499.4,464.2,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.146,0.137,0.155,499.4,464.2,534.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.234,0.214,0.254,0.137,0.118,0.158,0.0058,0.0049,0.0067,0.568,0.516,0.606,0.024,0.022,0.025,23.2,23.03,23.34,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.916,0.938,40.86,35.03,51.82,39.2,33.98,48.2,0,0,0,0,0,0,0.577,0,0.051,0.15,0.86,0.14,49.4
1518386400000,2018,2,2017,5,20,7,0.412,0.0514,0.36,20764.8,134.4,134.4,123.6,3,3,3,681,630.4,739.2,596,545.4,85,85,85,0,0,0,0.125,0.115,0.135,596,545.4,654.2,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.289,0.26,0.322,0.199,0.165,0.238,0.0085,0.007,0.01,0.698,0.613,0.797,0.03,0.026,0.034,22.68,22.35,22.97,0.954,0.95,0.957,0.978,0.974,0.98,0.933,0.925,0.937,42.12,38.91,45.71,41.2,37.89,44.8,0,0,0,0,0,0,0.687,0,0.052,0.12,0.87,0.13,50.4
1518991200000,2018,2,2017,5,21,7,0.507,0.0514,0.456,25187.7,166.8,166.8,149.9,4,3,3.4285714285714284,838.4,763.5,939.2,753.4,678.5,85,85,85,0,0,0,0.102,0.0905,0.111,753.4,678.5,854.2,990,990,990,967.3,967,967.7,22.7,22.3,23,0.389,0.335,0.474,0.299,0.254,0.352,0.013,0.011,0.016,0.93,0.838,1.06,0.041,0.036,0.047,21.82,21.29,22.21,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.44,39.36,50.72,44.26,38.36,48.2,0,0,0,0,0,0,0.833,0,0.051,0.1,0.9,0.1,49.7
1519596000000,2018,2,2017,5,22,7,0.671,0.0853,0.586,30552.2,191.3,191.3,181.9,4,4,4,1110,979.6,1236,969.1,894.6,141,85,183,0,0,0,0.125,0.0798,0.165,969.1,894.6,1053,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.605,0.511,0.728,0.426,0.372,0.543,0.02,0.017,0.025,1.3,1.13,1.56,0.06,0.051,0.073,20.46,19.79,21.05,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.39,44.13,48.8,45.46,43.25,47.83,0,0,0,0,0,0,1.01,0,0.085,0.13,0.87,0.13,45.5
1520200800000,2018,3,2017,6,23,7,0.809,0.111,0.664,32355.7,192.8,192.8,192.6,4,4,4,1337,1268,1400,1154,1085,183,183,183,56.06,0,117.5,0.137,0.131,0.144,1098,1085,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.817,0.775,0.846,0.643,0.615,0.648,0.031,0.029,0.031,1.76,1.69,1.79,0.084,0.079,0.086,19.28,19.04,19.57,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.47,48.92,49.95,48.15,47.95,48.2,0,0,0,0,0,0,1.07,0,0.145,0.14,0.82,0.18,40
1520805600000,2018,3,2017,6,24,7,0.885,0.111,0.665,31821.6,191.2,191.2,189.4,4,4,4,1463,1416,1510,1280,1233,183,183,183,179.8,132.9,227.1,0.125,0.121,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.873,0.852,0.897,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.088,0.087,0.09,18.81,18.64,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.32,47.85,48.77,47.35,46.9,47.8,0,0,0,0,0,0,1.05,0,0.22,0.13,0.75,0.25,36
1521410400000,2018,3,2017,6,25,7,0.947,0.111,0.665,31187.3,187,187,185.6,4,4,4,1566,1526,1604,1383,1343,183,183,183,283.2,243.1,320.8,0.117,0.114,0.12,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.906,0.9,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.45,18.32,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.36,47.03,47.71,46.41,46.09,46.76,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
1522015200000,2018,3,2017,6,26,7,0.996,0.108,0.665,30725.9,184,184,182.9,4,4,4,1646,1614,1686,1468,1431,178,148,183,368.1,330.6,438.3,0.108,0.0878,0.113,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.914,0.911,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.18,18.04,18.29,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.66,46.29,46.94,45.72,45.37,46,0,0,0,0,0,0,1.02,0,0.331,0.11,0.67,0.33,30.8
1522620000000,2018,4,2017,7,27,7,1.08,0.0895,0.665,29912.1,180.9,180.9,178,4,4,4,1785,1703,1881,1637,1555,148,148,148,537.1,455.1,632.7,0.083,0.0787,0.0869,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.72,17.41,17.99,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.42,44.58,46.15,44.51,43.69,45.23,0,0,0,0,0,0,0.989,0,0.415,0.083,0.62,0.38,27.7
1523224800000,2018,4,2017,7,28,7,1.23,0.0895,0.665,28557.5,173.4,173.4,170,4,4,4,2032,1919,2133,1884,1771,148,148,148,784.4,671.1,885.5,0.0729,0.0694,0.0771,1100,1100,1100,990,990,990,971.2,970.8,971.4,18.8,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.7,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.36,42.67,44.24,42.5,41.81,43.36,0,0,0,0,0,0,0.944,0,0.565,0.073,0.54,0.46,23.2
1523829600000,2018,4,2017,7,29,7,1.33,0.0895,0.665,27848,166.6,166.6,165.8,4,4,4,2192,2159,2210,2044,2011,148,148,148,944,911,962.3,0.0675,0.067,0.0686,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.52,16.64,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.29,42.17,42.5,41.44,41.32,41.65,0,0,0,0,0,0,0.921,0,0.665,0.067,0.5,0.5,20.9
1524434400000,2018,4,2017,7,30,7,1.33,0.0895,0.665,27801,165.8,165.8,165.5,4,4,4,2203,2192,2214,2055,2044,148,148,148,955,944,966,0.0672,0.0668,0.0675,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.51,16.56,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.21,42.14,42.29,41.37,41.3,41.44,0,0,0,0,0,0,0.919,0,0.665,0.067,0.5,0.5,20.9
1525039200000,2018,4,2017,7,31,7,1.31,0.112,0.665,27991,167.7,167.7,166.6,4,4,4,2159,2115,2188,1973,1923,185.7,148,192,872.8,823.3,940.3,0.0861,0.0676,0.0908,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.57,16.75,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.5,42.31,42.78,41.65,41.46,41.93,0,0,0,0,0,0,0.926,0,0.645,0.085,0.51,0.49,21.4
1525644000000,2018,5,2017,8,32,7,1.22,0.138,0.665,28650,173.4,173.4,170.5,4,4,4,2012,1919,2097,1784,1643,228,192,276,683.8,543.1,805.2,0.114,0.0916,0.144,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.01,16.79,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.5,42.9,44.24,42.63,42.04,43.36,0,0,0,0,0,0,0.947,0,0.555,0.11,0.55,0.45,23.5
1526248800000,2018,5,2017,8,33,7,1.09,0.167,0.665,29856.7,180.9,180.9,177.7,4,4,4,1795,1703,1888,1519,1427,276,276,276,418.8,327.1,511.6,0.154,0.146,0.162,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.69,17.39,17.99,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.34,44.52,46.15,44.43,43.63,45.23,0,0,0,0,0,0,0.987,0,0.425,0.15,0.61,0.39,27.4
1526853600000,2018,5,2017,8,34,7,0.958,0.167,0.665,31092.3,188.3,188.3,185.1,4,4,4,1585,1497,1673,1309,1221,276,276,276,208.6,121.4,297,0.174,0.165,0.184,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.901,0.868,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.82,1.87,0.091,0.088,0.094,18.39,18.09,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.42,48.04,46.27,45.49,47.08,0,0,0,0,0,0,1.03,0,0.293,0.17,0.69,0.31,32.5
1527458400000,2018,5,2017,8,35,7,0.827,0.137,0.664,32215.1,192.8,192.8,191.8,4,4,4,1368,1245,1469,1141,1084,226.7,161,276,43.46,0,92.97,0.164,0.121,0.199,1098,1084,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.821,0.769,0.856,0.643,0.612,0.648,0.031,0.029,0.031,1.76,1.68,1.8,0.084,0.079,0.088,19.18,18.81,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.18,48.31,50,47.94,47.35,48.2,0,0,0,0,0,0,1.07,0,0.163,0.17,0.8,0.2,39
1528063200000,2018,6,2017,9,36,7,0.674,0.0974,0.577,30075.9,191.3,191.3,179,4,4,4,1115,1035,1208,953.8,873.5,161,161,161,-1.624e-14,-1.137e-13,1.137e-13,0.145,0.133,0.156,953.8,873.5,1047,990,990,990,968.3,968,968.6,21.7,21.4,22,0.597,0.513,0.714,0.415,0.362,0.528,0.019,0.016,0.025,1.28,1.11,1.53,0.059,0.051,0.071,20.46,19.92,20.88,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.67,42.69,48.8,44.76,41.84,47.83,0,0,0,0,0,0,0.995,0,0.097,0.14,0.86,0.14,44.6
1528668000000,2018,6,2017,9,37,7,0.579,0.0974,0.481,25652.1,163.8,163.8,152.7,4,3,3.5714285714285716,957,907.4,1012,796,746.4,161,161,161,0,0,0,0.168,0.159,0.177,796,746.4,850.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.442,0.397,0.492,0.324,0.3,0.351,0.015,0.013,0.016,1.01,0.975,1.07,0.045,0.043,0.049,21.26,20.99,21.5,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.07,39.55,51.85,43.34,38.56,48.2,0,0,0,0,0,0,0.848,0,0.098,0.17,0.83,0.17,44.3
1529272800000,2018,6,2017,9,38,7,0.516,0.0974,0.418,23286.3,144.6,144.6,138.6,3,3,3,852.5,819.9,892,691.5,658.9,161,161,161,0,0,0,0.189,0.18,0.196,691.5,658.9,731,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.356,0.337,0.383,0.263,0.241,0.289,0.012,0.011,0.013,0.873,0.818,0.943,0.038,0.036,0.042,21.82,21.59,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.17,45.33,49.36,46.2,44.42,48.2,0,0,0,0,0,0,0.77,0,0.098,0.19,0.81,0.19,45.1
1529877600000,2018,6,2017,9,39,7,0.477,0.0995,0.377,21323.4,131.7,131.7,126.9,3,3,3,788.1,767.4,811.1,623.5,581.4,164.6,161,186,0,0,0,0.209,0.199,0.242,623.5,581.4,650.1,990,990,990,967.1,967,967.1,22.9,22.9,23,0.318,0.296,0.332,0.218,0.189,0.235,0.0095,0.0082,0.01,0.758,0.69,0.803,0.033,0.03,0.035,22.19,22.05,22.34,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,43.19,40.46,44.81,42.31,39.53,43.91,0,0,0,0,0,0,0.705,0,0.1,0.21,0.79,0.21,44.7
1530482400000,2018,7,2017,10,40,7,0.437,0.112,0.324,18405.7,116.2,116.2,109.6,3,3,3,721.8,689.5,755.6,535.8,503.4,186,186,186,8.12e-15,0,5.684e-14,0.258,0.246,0.27,535.8,503.4,569.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.27,0.252,0.289,0.159,0.137,0.182,0.0068,0.0059,0.0079,0.613,0.558,0.67,0.026,0.024,0.029,22.6,22.41,22.78,0.949,0.947,0.952,0.972,0.97,0.975,0.923,0.918,0.929,37.58,35.49,39.72,36.52,34.43,38.75,0,0,0,0,0,0,0.609,0,0.113,0.26,0.74,0.26,42.1
1531087200000,2018,7,2017,10,41,7,0.394,0.112,0.282,16064.6,96.4,96.4,95.62,2,2,2,651.5,624.6,679.3,465.5,438.6,186,186,186,0,-5.684e-14,5.684e-14,0.286,0.274,0.298,465.5,438.6,493.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.23,0.215,0.246,0.119,0.106,0.132,0.0051,0.0045,0.0056,0.606,0.56,0.653,0.026,0.024,0.028,22.89,22.73,23.04,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.99,47.45,52.56,47.81,46.5,48.2,0,0,0,0,0,0,0.531,0,0.112,0.28,0.72,0.28,40.8
1531692000000,2018,7,2017,10,42,7,0.358,0.12,0.238,14072.1,91.33,91.33,83.76,2,2,2,591.9,569.1,616.2,394.2,342.1,197.7,186,227,-8.12e-15,-5.684e-14,5.684e-14,0.335,0.302,0.399,394.2,342.1,430.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.2,0.185,0.212,0.0851,0.0605,0.102,0.0036,0.0025,0.0043,0.494,0.418,0.547,0.021,0.018,0.023,23.24,23.09,23.42,0.953,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,42.84,37.23,46.6,41.88,36.11,45.67,0,0,0,0,0,0,0.465,0,0.12,0.34,0.66,0.34,39.3
1532296800000,2018,7,2017,10,43,7,0.327,0.137,0.19,11155.5,70.71,70.71,66.4,2,2,2,540.8,521.3,561.8,313.8,294.3,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.42,0.404,0.435,313.8,294.3,334.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.175,0.168,0.182,0.0471,0.0379,0.057,0.002,0.0016,0.0024,0.376,0.347,0.407,0.016,0.014,0.017,23.59,23.46,23.71,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.23,32.15,36.45,33.2,31.19,35.35,0,0,0,0,0,0,0.369,0,0.137,0.42,0.58,0.42,34.1
1532901600000,2018,7,2017,10,44,7,0.299,0.119,0.18,10685.3,67.69,67.69,63.6,2,2,2,494.7,475.1,515,298.4,281.7,196.3,184,227,0,0,0,0.396,0.367,0.446,298.4,281.7,317.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.163,0.173,0.0399,0.032,0.0488,0.0016,0.0013,0.002,0.351,0.328,0.378,0.015,0.014,0.016,23.82,23.75,23.92,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.79,30.79,34.89,31.8,29.86,33.85,0,0,0,0,0,0,0.353,0,0.119,0.4,0.6,0.4,35.7
1533506400000,2018,8,2017,11,45,7,0.273,0.111,0.161,9584.24,60.87,60.87,57.05,2,2,2,450.9,434.3,468.8,266.9,250.3,184,184,184,0,-2.842e-14,2.842e-14,0.408,0.392,0.424,266.9,250.3,284.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.025,0.0172,0.0334,0.001,0.0007,0.0014,0.302,0.278,0.329,0.012,0.011,0.014,24.07,23.96,24.17,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.41,27.59,31.38,28.52,26.76,30.43,0,0,0,0,0,0,0.317,0,0.112,0.41,0.59,0.41,35.1
1534111200000,2018,8,2017,11,46,7,0.25,0.111,0.139,8312.28,52.38,52.38,49.48,2,1,1.4285714285714286,414,399.6,429.1,230,215.6,184,184,184,-4.06e-15,-2.842e-14,0,0.445,0.429,0.46,230,215.6,245.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0153,0.0141,0.0166,0.00062,0.00057,0.00068,0.341,0.26,0.409,0.014,0.011,0.017,24.2,24.13,24.26,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.2,25.82,52.02,38.5,25.04,48.2,0,0,0,0,0,0,0.275,0,0.111,0.44,0.56,0.44,33.2
1534716000000,2018,8,2017,11,47,7,0.231,0.111,0.12,7443.97,47.03,47.03,44.31,1,1,1,382.6,370.4,395,198.6,186.3,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.481,0.466,0.497,198.6,186.3,211,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.126,0.135,0.0126,0.0116,0.0137,0.00051,0.00047,0.00056,0.354,0.332,0.376,0.014,0.013,0.015,24.33,24.25,24.42,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.21,42.43,47.99,44.31,41.59,47.03,0,0,0,0,0,0,0.246,0,0.111,0.48,0.52,0.48,32.2
1535320800000,2018,8,2017,11,48,7,0.215,0.103,0.112,6914.85,47.38,47.38,41.16,1,1,1,355.3,343.3,366.3,184.5,168,170.9,138,184,-8.12e-15,-2.842e-14,2.842e-14,0.48,0.396,0.523,184.5,168,210.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.124,0.12,0.131,0.0114,0.01,0.0136,0.00046,0.0004,0.00055,0.327,0.299,0.371,0.013,0.012,0.015,24.5,24.44,24.54,0.95,0.945,0.957,0.977,0.972,0.98,0.928,0.919,0.937,42.12,38.23,48.35,41.16,37.17,47.38,0,0,0,0,0,0,0.229,0,0.103,0.48,0.52,0.48,32.2
1535925600000,2018,9,2017,12,49,7,0.199,0.0835,0.115,7212.39,45.45,45.45,42.93,1,1,1,328.6,318.9,339.7,190.6,180.9,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.42,0.406,0.433,190.6,180.9,201.7,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.128,0.012,0.0111,0.0129,0.00048,0.00045,0.00052,0.335,0.318,0.355,0.013,0.013,0.014,24.62,24.55,24.69,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.93,0.936,43.81,41.58,46.38,42.93,40.72,45.45,0,0,0,0,0,0,0.239,0,0.084,0.42,0.58,0.42,36.2
1536530400000,2018,9,2017,12,50,7,0.186,0.0731,0.113,7107.8,44.1,44.1,42.31,1,1,1,308.1,300.6,315.9,187.2,177.9,120.9,118,138,4.06e-15,-2.842e-14,2.842e-14,0.392,0.377,0.437,187.2,177.9,194.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.118,0.122,0.0117,0.0109,0.0123,0.00047,0.00043,0.00049,0.327,0.313,0.34,0.013,0.012,0.014,24.73,24.7,24.78,0.951,0.948,0.953,0.98,0.978,0.98,0.932,0.927,0.934,43.18,40.88,45,42.31,39.98,44.1,0,0,0,0,0,0,0.235,0,0.073,0.39,0.61,0.39,38.2
1537135200000,2018,9,2017,12,51,7,0.176,0.0766,0.0993,6185.17,40.7,40.7,36.82,1,1,1,290.8,283.4,298.2,164.2,145.4,126.6,118,138,-4.06e-15,-2.842e-14,2.842e-14,0.436,0.396,0.487,164.2,145.4,180.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.108,0.117,0.00971,0.00811,0.0111,0.00039,0.00032,0.00044,0.286,0.255,0.314,0.011,0.01,0.012,24.85,24.79,24.91,0.944,0.937,0.949,0.974,0.97,0.979,0.919,0.909,0.929,37.77,33.3,41.56,36.82,32.3,40.7,0,0,0,0,0,0,0.205,0,0.0767,0.44,0.56,0.44,35.1
