datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.602,0.196,0.407,25201.9,53.78,53.78,33.87,2,1,1.096774193548387,224.9,162.3,319.2,151.9,89.25,73,73,73,1.375e-15,-2.842e-14,2.842e-14,0.338,0.229,0.45,151.9,89.25,246.2,990,990,990,964.6,964.4,965,25.4,25,25.6,0.103,0.0804,0.136,0.00866,0.00334,0.0167,0.00034,0.00013,0.00067,0.243,0.147,0.389,0.0096,0.0057,0.015,25.17,24.72,25.39,0.933,0.911,0.959,0.972,0.964,0.98,0.907,0.882,0.94,32.36,20.51,52.23,31.35,19.77,48.2,0,0,0,0,0,0,0.188,0,0.195,0.33,0.68,0.32,41.9
728517600000,1993,2,1992,5,28,1.35,0.206,1.14,66279.9,144.6,144.6,98.63,3,2,2.4642857142857144,557.1,327.7,838.5,472.1,242.7,85,85,85,-4.06e-15,-5.684e-14,0,0.167,0.101,0.259,472.1,242.7,753.5,990,990,990,966.1,965,967.3,23.9,22.7,25,0.233,0.136,0.382,0.134,0.0164,0.304,0.0057,0.00066,0.013,0.562,0.258,0.967,0.024,0.01,0.043,23.36,21.78,24.7,0.949,0.927,0.958,0.976,0.97,0.98,0.926,0.899,0.939,40.51,27.25,51.33,39.39,26.43,48.2,0,0,0,0,0,0,0.548,0,0.21,0.15,0.84,0.16,49.1
730936800000,1993,3,1992,6,31,3.21,0.346,2.6,131371,192.8,192.8,176.6,4,3,3.903225806451613,1197,860.3,1650,1068,731.3,129,129,129,96.75,-1.137e-13,420.6,0.112,0.0782,0.15,971.7,731.3,1100,990,990,990,968.5,967.3,970,21.5,20,22.7,0.663,0.376,0.913,0.488,0.289,0.648,0.023,0.013,0.032,1.42,0.937,1.86,0.067,0.041,0.093,20.07,18.17,21.72,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.5,39.59,51.71,45.31,38.61,48.2,0,0,0,0,0,0,0.981,0,0.61,0.11,0.81,0.19,40.9
733615200000,1993,4,1992,7,30,5.11,0.384,2.85,123918,181.9,181.9,172.1,4,4,4,1972,1673,2155,1824,1525,148,148,148,723.9,424.8,907.1,0.0756,0.0687,0.0885,1100,1100,1100,990,990,990,971,970,971.5,19,18.5,20,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.099,0.094,0.1,17.16,16.65,18.09,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.91,42.53,46.41,43.03,41.67,45.48,0,0,0,0,0,0,0.956,0,2.26,0.075,0.56,0.44,24.3
736207200000,1993,5,1992,8,31,4.02,0.514,2.83,134798,192.8,192.8,181.2,4,4,4,1501,1034,1968,1309,842.4,192,192,192,252,-1.137e-13,676.2,0.133,0.0976,0.186,1056,842.4,1100,990,990,990,969.5,968,971,20.5,19,22,0.812,0.487,0.926,0.583,0.347,0.648,0.029,0.016,0.034,1.68,1.06,1.87,0.083,0.048,0.099,18.82,17.13,20.93,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.929,0.936,46.25,41.24,49.76,45.3,40.36,48.2,0,0,0,0,0,0,1.01,0,1.19,0.13,0.7,0.3,33.5
738885600000,1993,6,1992,9,30,2.14,0.417,1.72,95501,163.7,163.7,132.6,4,3,3.1333333333333333,825.5,675.8,1012,664.5,514.8,161,161,161,0,0,0,0.198,0.159,0.238,664.5,514.8,850.6,990,990,990,967.2,966.6,967.9,22.8,22.1,23.4,0.347,0.255,0.492,0.243,0.145,0.351,0.011,0.0062,0.016,0.819,0.574,1.07,0.036,0.025,0.049,21.98,20.99,22.82,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.61,36.4,52.08,42.44,35.31,48.2,0,0,0,0,0,0,0.737,0,0.42,0.19,0.8,0.2,44.6
741477600000,1993,7,1992,10,31,1.47,0.498,0.974,57385.4,96.4,96.4,77.13,2,2,2,549.7,455.1,666.7,363.7,269.1,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.343,0.279,0.409,363.7,269.1,480.7,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.189,0.155,0.239,0.0707,0.026,0.126,0.003,0.0011,0.0054,0.448,0.305,0.632,0.019,0.013,0.027,23.48,22.8,24.05,0.948,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.66,29.64,51.41,38.57,28.75,48.2,0,0,0,0,0,0,0.429,0,0.496,0.34,0.66,0.34,39
744156000000,1993,8,1992,11,31,1.01,0.415,0.591,35912,63.13,63.13,48.27,2,1,1.3870967741935485,375.7,318.1,448.8,220.7,163.1,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.417,0.345,0.487,220.7,163.1,293.8,990,990,990,965.3,965,965.6,24.7,24.4,25,0.135,0.115,0.161,0.0168,0.00961,0.0377,0.00068,0.00038,0.0015,0.324,0.256,0.405,0.013,0.01,0.016,24.4,24.04,24.72,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.5,25.87,52.29,37.35,25.1,48.2,0,0,0,0,0,0,0.268,0,0.419,0.41,0.59,0.41,35.6
746834400000,1993,9,1992,12,30,0.685,0.306,0.379,23538.9,44.35,44.35,32.69,1,1,1,264.4,229.5,314,146.4,111.5,118,118,118,-1.895e-15,-2.842e-14,2.842e-14,0.45,0.376,0.514,146.4,111.5,196,990,990,990,964.7,964.6,965,25.3,25,25.4,0.105,0.0925,0.122,0.00819,0.00523,0.0124,0.00032,0.00021,0.0005,0.253,0.191,0.342,0.01,0.0075,0.014,25,24.69,25.23,0.936,0.92,0.954,0.972,0.97,0.98,0.91,0.892,0.934,33.61,25.37,45.25,32.69,24.61,44.35,0,0,0,0,0,0,0.182,0,0.306,0.45,0.55,0.45,34.4
749426400000,1993,10,1993,1,31,0.541,0.237,0.304,14981.9,29.28,29.28,20.14,1,1,1,202.2,180,228.1,113.7,98.06,88.48,73,97,0,-1.421e-14,1.421e-14,0.437,0.377,0.497,113.7,98.06,131.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0907,0.086,0.0977,0.00541,0.00409,0.0069,0.00021,0.00016,0.00027,0.192,0.165,0.224,0.0075,0.0064,0.0088,25.36,25.21,25.43,0.714,0,0.931,0.751,0,0.97,0.693,0,0.903,20.76,0,30.19,20.14,0,29.28,0,7,0,0,0.226,0,0.112,0.226,0.237,0.44,0.56,0.44,27.7
752104800000,1993,11,1993,2,30,0.53,0.174,0.356,22221.8,35.16,35.16,30.86,1,1,1,204.3,179.8,222.9,137.3,112.8,67,67,67,-4.737e-16,-1.421e-14,1.421e-14,0.329,0.301,0.373,137.3,112.8,155.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0964,0.0877,0.103,0.00742,0.00533,0.00901,0.00029,0.00021,0.00035,0.232,0.188,0.265,0.0091,0.0073,0.01,25.32,25.2,25.38,0.933,0.92,0.941,0.97,0.97,0.97,0.905,0.892,0.912,31.82,25.8,36.25,30.86,25.03,35.16,0,0,0,0,0,0,0.171,0,0.174,0.33,0.67,0.33,41.9
754696800000,1993,12,1993,3,31,0.642,0.158,0.484,30616,46.92,46.92,41.15,1,1,1,239.6,216.1,264.2,180.6,157.1,59,59,59,9.168e-16,0,2.842e-14,0.247,0.223,0.273,180.6,157.1,205.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.111,0.103,0.12,0.0111,0.0091,0.0132,0.00044,0.00036,0.00052,0.308,0.266,0.352,0.012,0.01,0.014,25.06,24.89,25.24,0.948,0.941,0.956,0.978,0.97,0.98,0.927,0.913,0.937,42.08,36.59,47.88,41.15,35.49,46.92,0,0,0,0,0,0,0.229,0,0.158,0.25,0.75,0.25,47.7
757375200000,1994,1,1993,4,31,1.03,0.196,0.834,50315,109.7,109.7,67.63,3,1,1.7741935483870968,384.5,263.7,597.8,311.5,190.7,73,73,73,9.168e-16,-5.684e-14,5.684e-14,0.204,0.122,0.277,311.5,190.7,524.8,990,990,990,965.3,964.8,966.3,24.7,23.7,25.2,0.16,0.116,0.246,0.0522,0.012,0.152,0.0022,0.00047,0.0064,0.398,0.243,0.602,0.016,0.0097,0.025,24.29,23.13,24.92,0.948,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.94,40.81,25.87,52.04,39.53,25.09,48.2,0,0,0,0,0,0,0.376,0,0.196,0.19,0.81,0.19,48.8
760053600000,1994,2,1993,5,28,2.04,0.259,1.79,98182.2,179.9,179.9,146.1,4,3,3.357142857142857,845.1,617.3,1089,738.1,532.3,107,85,137,1.218e-14,0,1.137e-13,0.126,0.11,0.145,738.1,532.3,952.1,990,990,990,967.3,966.4,968.2,22.7,21.8,23.6,0.392,0.252,0.577,0.286,0.157,0.4,0.013,0.0066,0.018,0.917,0.591,1.24,0.041,0.025,0.057,21.81,20.58,23.04,0.955,0.949,0.957,0.979,0.972,0.98,0.935,0.923,0.938,44.89,38.06,52.31,43.7,36.99,48.2,0,0,0,0,0,0,0.812,0,0.25,0.13,0.88,0.12,48.1
762472800000,1994,3,1993,6,31,3.2,0.392,2.76,138835,192.8,192.8,186.6,4,4,4,1197,1092,1324,1050,908.8,146.4,129,183,21.26,0,95.42,0.124,0.0974,0.168,1029,908.8,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.698,0.548,0.821,0.53,0.379,0.648,0.025,0.017,0.031,1.51,1.18,1.77,0.07,0.054,0.084,19.97,19.31,20.64,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.01,43.92,50.45,46.65,43.04,48.2,0,0,0,0,0,0,1.04,0,0.44,0.12,0.86,0.14,43.4
765151200000,1994,4,1993,7,30,2.27,0.344,1.93,105291,182.6,182.6,146.2,4,3,3.3666666666666667,875.6,684,1121,742.9,559,132.7,125,148,3.79e-15,-1.137e-13,1.137e-13,0.153,0.132,0.183,742.9,559,973.4,990,990,990,967.4,966.6,968.3,22.6,21.7,23.4,0.405,0.277,0.61,0.289,0.174,0.41,0.013,0.0075,0.019,0.934,0.646,1.29,0.041,0.028,0.059,21.68,20.43,22.72,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.8,39.4,52.3,43.62,38.4,48.2,0,0,0,0,0,0,0.812,0,0.34,0.15,0.85,0.15,46.4
767743200000,1994,5,1993,8,31,1.45,0.394,1.05,62128.6,108.2,108.2,83.51,3,2,2.129032258064516,540.6,438.7,672.2,393.6,291.7,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.276,0.219,0.335,393.6,291.7,525.2,990,990,990,966,965.6,966.6,24,23.4,24.4,0.198,0.159,0.259,0.0851,0.0367,0.152,0.0036,0.0015,0.0065,0.476,0.335,0.627,0.02,0.014,0.027,23.5,22.82,24.09,0.95,0.939,0.958,0.975,0.97,0.98,0.926,0.911,0.939,40.66,32.35,51.83,39.5,31.38,48.2,0,0,0,0,0,0,0.464,0,0.4,0.27,0.72,0.28,42.8
770421600000,1994,6,1993,9,30,0.967,0.308,0.659,39817.4,67.93,67.93,55.3,2,1,1.7,373.2,322.2,433.5,254.2,203.2,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.321,0.275,0.369,254.2,203.2,314.5,990,990,990,965.3,965,965.6,24.7,24.4,25,0.145,0.127,0.166,0.0237,0.013,0.0474,0.00096,0.00052,0.0019,0.326,0.251,0.401,0.013,0.01,0.016,24.41,24.08,24.63,0.941,0.923,0.959,0.973,0.97,0.98,0.915,0.896,0.94,36.02,25.77,52.4,34.8,25,48.2,0,0,0,0,0,0,0.307,0,0.308,0.32,0.68,0.32,41.2
773013600000,1994,7,1993,10,31,0.751,0.289,0.462,28863.4,47.84,47.84,38.79,1,1,1,280.3,248.1,319.2,172.3,140.1,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.387,0.338,0.435,172.3,140.1,211.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.114,0.103,0.128,0.0104,0.00766,0.0137,0.00041,0.0003,0.00055,0.3,0.242,0.369,0.012,0.0096,0.015,24.88,24.63,25.07,0.946,0.935,0.957,0.975,0.97,0.98,0.922,0.907,0.938,39.77,32.21,48.82,38.79,31.24,47.84,0,0,0,0,0,0,0.216,0,0.289,0.38,0.62,0.38,38.4
775692000000,1994,8,1993,11,31,0.565,0.249,0.316,13176.2,34.08,34.08,17.71,1,1,1,210.9,184.9,245.1,117.9,91.94,93,93,93,-9.168e-16,-1.421e-14,1.421e-14,0.444,0.379,0.503,117.9,91.94,152.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0934,0.0842,0.105,0.00577,0.00356,0.00868,0.00023,0.00014,0.00034,0.201,0.154,0.262,0.0079,0.006,0.01,25.31,25.07,25.42,0.57,0,0.94,0.595,0,0.97,0.553,0,0.911,18.26,0,35.14,17.71,0,34.08,0,12,0,0,0.387,0,0.0984,0.387,0.249,0.44,0.56,0.44,23.3
778370400000,1994,9,1993,12,30,0.39,0.187,0.204,10584.9,24.49,24.49,14.7,1,1,1,150.5,128.1,182.5,78.52,56.07,72,72,72,-1.895e-15,-1.421e-14,1.421e-14,0.484,0.395,0.562,78.52,56.07,110.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0775,0.0708,0.0886,0.00242,0.000516,0.00514,0.000095,0.00002,0.0002,0.128,0.0895,0.185,0.005,0.0035,0.0073,25.39,25.37,25.41,0.733,0,0.94,0.771,0,0.97,0.706,0,0.902,15.25,0,25.25,14.7,0,24.49,0,6,0,0,0.2,0,0.0817,0.2,0.186,0.48,0.52,0.48,27.1
780962400000,1994,10,1994,1,31,0.34,0.139,0.201,12466.5,17.55,17.55,16.76,1,1,1,126.9,123.4,130.5,74.89,71.42,52,52,52,4.584e-16,0,1.421e-14,0.41,0.398,0.421,74.89,71.42,78.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0713,0.0738,0.00212,0.00182,0.00243,0.000083,0.000071,0.000095,0.118,0.112,0.125,0.0046,0.0044,0.0049,25.38,25.38,25.39,0.936,0.921,0.94,0.96,0.96,0.96,0.899,0.884,0.903,17.45,16.38,18.28,16.76,15.72,17.55,0,0,0,0,0,0,0.0931,0,0.139,0.41,0.59,0.41,36.7
783640800000,1994,11,1994,2,30,0.335,0.13,0.205,12730.1,20.96,20.96,17.68,1,1,1,129.1,125.1,145.3,79.13,75.06,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.388,0.344,0.4,79.13,75.06,95.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0723,0.0794,0.00248,0.00213,0.00385,0.000097,0.000084,0.00015,0.125,0.118,0.154,0.0049,0.0046,0.0061,25.37,25.35,25.38,0.935,0.916,0.94,0.961,0.96,0.967,0.898,0.885,0.903,18.41,17.57,21.69,17.68,16.87,20.96,0,0,0,0,0,0,0.0982,0,0.13,0.39,0.61,0.39,38
786232800000,1994,12,1994,3,31,0.427,0.158,0.269,16445,26.76,26.76,22.1,1,1,1,159.3,150.5,178.9,100.3,91.49,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.371,0.33,0.392,100.3,91.49,119.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0826,0.0795,0.0895,0.00428,0.00353,0.00594,0.00017,0.00014,0.00023,0.165,0.149,0.2,0.0065,0.0058,0.0078,25.35,25.35,25.36,0.915,0.911,0.925,0.968,0.965,0.97,0.886,0.883,0.897,22.83,20.92,27.58,22.1,20.19,26.76,0,0,0,0,0,0,0.123,0,0.158,0.37,0.63,0.37,38.5
788911200000,1995,1,1994,4,31,0.493,0.196,0.297,18342.3,28.24,28.24,24.65,1,1,1,184,167.2,198.9,111,94.17,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.398,0.367,0.437,111,94.17,125.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0822,0.0934,0.00519,0.00375,0.00645,0.0002,0.00015,0.00025,0.186,0.156,0.212,0.0073,0.0061,0.0083,25.38,25.38,25.39,0.919,0.911,0.929,0.97,0.966,0.97,0.891,0.882,0.901,25.43,21.5,29.11,24.65,20.78,28.24,0,0,0,0,0,0,0.137,0,0.196,0.4,0.6,0.4,37.2
791589600000,1995,2,1994,5,28,0.549,0.206,0.344,20210.3,42.94,42.94,30.07,1,1,1,227,198.1,273.8,142,113.1,85,85,85,-1.015e-15,-2.842e-14,2.842e-14,0.377,0.31,0.429,142,113.1,188.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0899,0.117,0.00782,0.00536,0.0118,0.00031,0.00021,0.00047,0.242,0.19,0.326,0.0095,0.0074,0.013,25.2,24.88,25.41,0.869,0,0.951,0.902,0,0.98,0.844,0,0.932,30.95,0,43.82,30.07,0,42.94,0,2,0,0,0.0714,0,0.167,0.0714,0.205,0.38,0.63,0.37,36.8
794008800000,1995,3,1994,6,31,0.981,0.287,0.694,42143.8,67.62,67.62,56.64,2,1,1.6774193548387097,366.3,279,419.3,259.3,172,107,107,107,2.75e-15,-2.842e-14,2.842e-14,0.298,0.255,0.384,259.3,172,312.3,990,990,990,965.2,964.8,965.5,24.8,24.5,25.2,0.145,0.114,0.163,0.0281,0.0104,0.0464,0.0011,0.00041,0.0019,0.333,0.254,0.398,0.013,0.01,0.016,24.44,24.15,24.89,0.943,0.925,0.959,0.973,0.97,0.98,0.917,0.897,0.94,36.59,26.36,52.47,35.47,25.57,48.2,0,0,0,0,0,0,0.315,0,0.287,0.29,0.71,0.29,43
796687200000,1995,4,1994,7,30,0.931,0.324,0.607,36699.5,62.63,62.63,50.97,2,1,1.6,359,310.2,414.9,234,185.2,125,125,125,1.895e-15,-2.842e-14,2.842e-14,0.35,0.301,0.403,234,185.2,289.9,990,990,990,965.2,965,965.5,24.8,24.5,25,0.139,0.121,0.158,0.0176,0.0115,0.0358,0.00071,0.00046,0.0015,0.313,0.25,0.403,0.013,0.01,0.016,24.49,24.2,24.72,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.04,25.59,52.5,34.77,24.82,48.2,0,0,0,0,0,0,0.283,0,0.324,0.35,0.65,0.35,39.4
799279200000,1995,5,1994,8,31,0.665,0.394,0.271,14691.8,35.1,35.1,19.75,1,1,1,248.2,200.5,305,101.1,53.53,147,147,147,1.834e-15,-2.842e-14,2.842e-14,0.602,0.482,0.733,101.1,53.53,158,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.0921,0.0752,0.112,0.00435,0.0003,0.00918,0.00017,0.000012,0.00037,0.175,0.0903,0.277,0.0069,0.0035,0.011,25.16,24.8,25.51,0.747,0,0.942,0.78,0,0.97,0.722,0,0.914,20.41,0,36.19,19.75,0,35.1,0,6,0,0,0.194,0,0.11,0.194,0.394,0.59,0.41,0.59,22.1
801957600000,1995,6,1994,9,30,0.45,0.308,0.0949,0,0,0,0,1,0,0.5666666666666667,173.6,152.4,198.1,54.63,33.4,119,119,119,18.03,-1.421e-14,49.81,0.69,0.601,0.781,36.6,0,79.07,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0747,0.0708,0.0828,0.000703,0,0.00247,0.000027,0,0.000097,0.0923,0.0708,0.135,0.0036,0.0028,0.0053,25.45,25.43,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,13,17,0,0.433,0.567,0,0,1,0.3551,0.68,0.21,0.79,0
804549600000,1995,7,1994,10,31,0.369,0.289,0,0,0,0,0,0,0,0,137.7,125.3,151,29.67,17.33,108,108,108,29.67,17.33,43.04,0.787,0.715,0.862,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.369,0.78,0,1,0
807228000000,1995,8,1994,11,31,0.285,0.249,0,0,0,0,0,0,0,0,106.5,93.34,123.4,13.46,0.34,93,93,93,13.46,0.34,30.42,0.879,0.754,0.996,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.285,0.87,0,1,0
809906400000,1995,9,1994,12,30,0.187,0.176,0,0,0,0,0,0,0,0,72.03,59.46,91.97,3.942,0,68.08,59.46,72,3.942,0,19.97,0.954,0.783,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.187,0.94,0,1,0
812498400000,1995,10,1995,1,31,0.158,0.139,0,0,0,0,0,0,0,0,58.98,55.51,68.3,6.979,3.51,52,52,52,6.979,3.51,16.3,0.884,0.761,0.937,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.158,0.88,0,1,0
815176800000,1995,11,1995,2,30,0.214,0.13,0.00924,0,0,0,0,1,0,0.06666666666666667,82.48,69.56,104.7,32.48,19.56,50,50,50,28.91,0,48.67,0.619,0.478,0.719,3.563,0,54.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000196,0,0.000398,7.7e-7,0,0.000016,0.0718,0.0708,0.0875,0.0028,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,2,0,0.933,0.0667,0,0,1,0.2048,0.61,0.043,0.96,0
817768800000,1995,12,1995,3,31,0.318,0.158,0.156,983.345,13.71,13.71,1.322,1,0,0.967741935483871,118.6,107.2,123.8,59.64,48.15,59,59,59,1.553,-7.105e-15,48.15,0.498,0.476,0.551,58.09,0,64.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000824,0,0.00126,0.000032,0,0.000049,0.0944,0.0708,0.102,0.0037,0.0028,0.004,25.41,25.4,25.43,0.0855,0,0.885,0.0929,0,0.96,0.0821,0,0.849,1.377,0,14.28,1.322,0,13.71,1,27,0,0.0323,0.871,0,0.00734,0.903,0.162,0.5,0.49,0.51,3.09
820447200000,1996,1,1995,4,31,0.434,0.196,0.223,12216.8,35.21,35.21,16.42,1,0,0.8709677419354839,162.2,118.4,229.4,89.17,45.36,73,73,73,5.976,-1.421e-14,48.36,0.467,0.318,0.617,83.19,0,156.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0814,0.0708,0.104,0.00337,0,0.00904,0.00013,0,0.00036,0.147,0.0708,0.267,0.0058,0.0028,0.01,25.38,25.16,25.43,0.653,0,0.941,0.686,0,0.97,0.632,0,0.913,16.97,0,36.3,16.42,0,35.21,4,5,0,0.129,0.161,0,0.0912,0.29,0.211,0.45,0.51,0.49,28.1
823125600000,1996,2,1995,5,29,0.745,0.213,0.532,32837.3,59.39,59.39,47.18,2,1,1.2413793103448276,297.2,237.8,357.6,212.2,152.8,85,85,85,3.92e-15,-2.842e-14,2.842e-14,0.289,0.238,0.357,212.2,152.8,272.6,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.125,0.104,0.146,0.0143,0.00874,0.0277,0.00057,0.00034,0.0011,0.328,0.244,0.393,0.013,0.0097,0.016,24.78,24.51,25.11,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.05,25.73,52.49,40.65,24.96,48.2,0,0,0,0,0,0,0.262,0,0.213,0.29,0.71,0.29,44.1
825631200000,1996,3,1995,6,31,1.32,0.287,1.03,61219.2,107.1,107.1,82.28,3,2,2.161290322580645,492.6,367.7,622.6,385.6,260.7,107,107,107,9.168e-15,-5.684e-14,5.684e-14,0.223,0.172,0.291,385.6,260.7,515.6,990,990,990,965.8,965.2,966.4,24.2,23.6,24.8,0.191,0.145,0.248,0.0812,0.0221,0.145,0.0034,0.00089,0.0062,0.457,0.286,0.617,0.019,0.012,0.026,23.73,23.04,24.48,0.948,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,39.51,29.16,51.95,38.33,28.28,48.2,0,0,0,0,0,0,0.457,0,0.29,0.22,0.78,0.22,46.4
828309600000,1996,4,1995,7,30,1.49,0.324,1.17,68021.7,104.8,104.8,94.47,3,2,2.3666666666666667,575.3,466.2,630.5,450.3,341.2,125,125,125,1.895e-15,-5.684e-14,5.684e-14,0.219,0.198,0.268,450.3,341.2,505.5,990,990,990,966.2,965.7,966.4,23.8,23.6,24.3,0.22,0.176,0.247,0.112,0.06,0.139,0.0047,0.0025,0.0059,0.537,0.409,0.635,0.023,0.017,0.027,23.28,23.02,23.89,0.952,0.945,0.958,0.976,0.97,0.98,0.928,0.917,0.939,42.29,35.04,52.45,40.88,33.99,48.2,0,0,0,0,0,0,0.525,0,0.32,0.22,0.79,0.21,45.7
830901600000,1996,5,1995,8,31,0.967,0.394,0.573,34860.9,66.9,66.9,46.86,2,1,1.3870967741935485,360.9,286.5,458.2,213.9,139.5,147,147,147,-1.834e-15,-2.842e-14,2.842e-14,0.415,0.321,0.513,213.9,139.5,311.2,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.132,0.106,0.166,0.0173,0.00761,0.0459,0.0007,0.0003,0.0019,0.31,0.244,0.398,0.013,0.0097,0.016,24.49,23.97,24.91,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.68,25.66,51.58,35.63,24.89,48.2,0,0,0,0,0,0,0.26,0,0.394,0.41,0.59,0.41,36.1
833580000000,1996,6,1995,9,30,0.635,0.308,0.327,20137.3,36.67,36.67,27.97,1,1,1,245.1,213.8,283,126.1,94.79,119,119,119,1.421e-15,-2.842e-14,2.842e-14,0.489,0.421,0.557,126.1,94.79,164,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.0995,0.0884,0.113,0.00647,0.00381,0.00969,0.00026,0.00015,0.00038,0.219,0.163,0.286,0.0086,0.0064,0.011,25.12,24.88,25.35,0.927,0.912,0.944,0.97,0.966,0.971,0.899,0.883,0.916,28.84,21.6,37.76,27.97,20.87,36.67,0,0,0,0,0,0,0.155,0,0.308,0.49,0.51,0.49,31.7
836172000000,1996,7,1995,10,31,0.508,0.289,0.218,2133.16,22.88,22.88,2.867,1,1,1,189.5,170.9,211.9,81.55,62.86,108,108,108,2.292e-16,-1.421e-14,1.421e-14,0.572,0.51,0.632,81.55,62.86,103.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0823,0.0757,0.0902,0.00268,0.00109,0.00458,0.0001,0.000043,0.00018,0.138,0.104,0.177,0.0054,0.0041,0.007,25.43,25.35,25.44,0.118,0,0.914,0.125,0,0.97,0.114,0,0.886,2.958,0,23.59,2.867,0,22.88,0,27,0,0,0.871,0,0.0159,0.871,0.29,0.57,0.43,0.57,4.2
838850400000,1996,8,1995,11,31,0.377,0.249,0.065,0,0,0,0,1,0,0.3870967741935484,140.6,122.5,168.9,47.64,29.46,93,93,93,23.37,-1.421e-14,49.69,0.667,0.55,0.759,24.26,0,75.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0786,0.000417,0,0.0022,0.000016,0,0.000086,0.083,0.0708,0.126,0.0033,0.0028,0.0049,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,12,0,0.613,0.387,0,0,1,0.312,0.66,0.17,0.83,0
841528800000,1996,9,1995,12,30,0.25,0.187,0,0,0,0,0,0,0,0,96.6,81.44,120.5,24.6,9.44,72,72,72,24.6,9.44,48.54,0.755,0.597,0.884,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.25,0.75,0,1,0
844120800000,1996,10,1996,1,31,0.213,0.139,0,0,0,0,0,0,0,0,79.61,77.34,81.99,27.61,25.34,52,52,52,27.61,25.34,29.99,0.653,0.634,0.672,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.213,0.65,0,1,0
846799200000,1996,11,1996,2,30,0.274,0.13,0.103,4462.57,17.92,17.92,6.198,1,0,0.6,105.7,83.08,130.4,55.72,33.08,50,50,50,16.17,-1.421e-14,49.76,0.482,0.383,0.602,39.55,0,80.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0741,0.000812,0,0.00258,0.000032,0,0.0001,0.0909,0.0708,0.128,0.0036,0.0028,0.005,25.41,25.37,25.43,0.364,0,0.937,0.384,0,0.96,0.35,0,0.9,6.456,0,18.67,6.198,0,17.92,12,6,0,0.4,0.2,0,0.0344,0.6,0.171,0.47,0.38,0.62,16.3
849391200000,1996,12,1996,3,31,0.388,0.158,0.23,14197.9,25,25,19.08,1,1,1,145,129,171.7,86.03,70.02,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.41,0.344,0.457,86.03,70.02,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0719,0.0869,0.00306,0.0017,0.00533,0.00012,0.000067,0.00021,0.139,0.111,0.187,0.0055,0.0043,0.0073,25.37,25.35,25.39,0.926,0.911,0.94,0.963,0.96,0.97,0.892,0.877,0.902,19.8,15.92,25.77,19.08,15.29,25,0,0,0,0,0,0,0.106,0,0.158,0.41,0.59,0.41,36.6
852069600000,1997,1,1996,4,31,0.607,0.196,0.411,25445.2,60.18,60.18,34.2,2,1,1.096774193548387,226.6,170.6,348.6,153.6,97.58,73,73,73,-1.375e-15,-2.842e-14,2.842e-14,0.337,0.209,0.428,153.6,97.58,275.6,990,990,990,964.6,964.4,965.1,25.4,24.9,25.6,0.103,0.0834,0.146,0.00921,0.00404,0.0291,0.00036,0.00016,0.0012,0.245,0.162,0.392,0.0097,0.0063,0.016,25.15,24.55,25.39,0.932,0.911,0.959,0.972,0.968,0.98,0.906,0.882,0.94,32.5,22.19,52.68,31.47,21.47,48.2,0,0,0,0,0,0,0.19,0,0.196,0.32,0.68,0.32,41.9
854748000000,1997,2,1996,5,28,1.5,0.206,1.29,74928.3,142.4,142.4,111.5,3,2,2.6785714285714284,619.7,369.6,786.2,534.7,284.6,85,85,85,0,0,0,0.144,0.108,0.23,534.7,284.6,701.2,990,990,990,966.4,965.2,967,23.6,23,24.8,0.26,0.15,0.348,0.166,0.0334,0.269,0.0071,0.0013,0.012,0.636,0.318,0.876,0.027,0.013,0.038,23.01,22.08,24.43,0.952,0.937,0.958,0.977,0.97,0.98,0.931,0.909,0.939,42.54,31.95,51.08,41.52,30.99,48.2,0,0,0,0,0,0,0.619,0,0.21,0.14,0.86,0.14,50
857167200000,1997,3,1996,6,31,2.15,0.325,1.82,102572,143.7,143.7,137.9,3,3,3,801.3,760.9,845.2,680.1,653.9,121.2,107,129,0,0,0,0.151,0.137,0.164,680.1,653.9,716.2,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.344,0.327,0.365,0.255,0.238,0.279,0.011,0.01,0.012,0.848,0.801,0.91,0.037,0.035,0.04,22.05,21.81,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.89,45.5,48.86,45.96,44.59,47.88,0,0,0,0,0,0,0.766,0,0.33,0.15,0.85,0.15,47.7
859845600000,1997,4,1996,7,30,2.76,0.324,2.41,124485,192.8,192.8,172.9,4,3,3.7333333333333334,1064,780.6,1284,939.2,655.6,125,125,125,9.739,-1.137e-13,59.3,0.121,0.0973,0.16,929.5,655.6,1100,990,990,990,968.1,967,968.8,21.9,21.2,23,0.592,0.332,0.808,0.45,0.239,0.648,0.021,0.01,0.031,1.31,0.809,1.76,0.06,0.035,0.083,20.63,19.45,22.17,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,47.74,39.73,51.44,46.34,38.76,48.2,0,0,0,0,0,0,0.961,0,0.35,0.12,0.87,0.13,45.1
862437600000,1997,5,1996,8,31,2.16,0.394,1.76,97705.3,176,176,131.3,4,2,3.096774193548387,805.6,601.3,1075,658.6,454.3,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.188,0.137,0.244,658.6,454.3,927.6,990,990,990,967.1,966.3,968.1,22.9,21.9,23.7,0.346,0.218,0.558,0.237,0.113,0.388,0.01,0.0048,0.018,0.813,0.545,1.2,0.036,0.023,0.055,22.07,20.66,23.11,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.04,35.42,52.37,42.74,34.36,48.2,0,0,0,0,0,0,0.73,0,0.4,0.18,0.81,0.19,45.2
865116000000,1997,6,1996,9,30,1.23,0.308,0.921,55043.8,96.4,96.4,76.45,2,2,2,474.3,384.7,590.6,355.3,265.7,119,119,119,0,-5.684e-14,5.684e-14,0.255,0.201,0.309,355.3,265.7,471.6,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.181,0.149,0.226,0.0667,0.0244,0.122,0.0028,0.00099,0.0051,0.43,0.295,0.608,0.018,0.012,0.026,23.84,23.13,24.38,0.947,0.933,0.958,0.975,0.97,0.98,0.923,0.905,0.939,39.3,29.64,51.18,38.22,28.75,48.2,0,0,0,0,0,0,0.425,0,0.309,0.25,0.75,0.25,44.8
867708000000,1997,7,1996,10,31,0.879,0.289,0.589,36157.2,58.99,58.99,48.6,2,1,1.3870967741935485,328,283.8,380,220,175.8,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.332,0.284,0.381,220,175.8,272,990,990,990,965,964.8,965.3,25,24.7,25.2,0.131,0.116,0.15,0.0154,0.0107,0.0274,0.00062,0.00042,0.0011,0.321,0.249,0.398,0.013,0.01,0.016,24.64,24.4,24.86,0.944,0.923,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.26,25.76,52.39,38.07,24.99,48.2,0,0,0,0,0,0,0.27,0,0.29,0.33,0.67,0.33,41.1
870386400000,1997,8,1996,11,31,0.629,0.249,0.38,23101.5,42.52,42.52,31.05,1,1,1,235,200.9,280.2,142,107.9,93,93,93,-3.226e-21,-2.842e-14,2.842e-14,0.4,0.332,0.463,142,107.9,187.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0899,0.118,0.00782,0.00492,0.0117,0.00031,0.00019,0.00046,0.244,0.183,0.325,0.0096,0.0071,0.013,25.16,24.85,25.41,0.905,0,0.951,0.94,0,0.98,0.879,0,0.932,31.95,0,43.39,31.05,0,42.52,0,1,0,0,0.0323,0,0.173,0.0323,0.249,0.4,0.6,0.4,36.7
873064800000,1997,9,1996,12,30,0.439,0.187,0.253,15583.1,28.63,28.63,21.64,1,1,1,169.5,146.8,199.6,97.5,74.79,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.428,0.361,0.49,97.5,74.79,127.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.076,0.0947,0.00404,0.00211,0.00659,0.00016,0.000083,0.00026,0.162,0.122,0.216,0.0064,0.0048,0.0084,25.38,25.37,25.38,0.923,0.911,0.939,0.966,0.96,0.97,0.892,0.882,0.902,22.39,17.48,29.52,21.64,16.78,28.63,0,0,0,0,0,0,0.12,0,0.186,0.43,0.58,0.42,35.5
875656800000,1997,10,1997,1,31,0.375,0.139,0.236,14481.4,20.81,20.81,19.46,1,1,1,139.9,130.4,146.5,87.95,78.39,52,52,52,1.834e-15,-1.421e-14,1.421e-14,0.372,0.355,0.399,87.95,78.39,94.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0738,0.0795,0.00323,0.00241,0.00378,0.00013,0.000095,0.00015,0.142,0.125,0.153,0.0056,0.0049,0.006,25.36,25.35,25.38,0.924,0.916,0.936,0.963,0.96,0.966,0.89,0.885,0.898,20.2,18.25,21.53,19.46,17.52,20.81,0,0,0,0,0,0,0.108,0,0.139,0.37,0.63,0.37,38.6
878335200000,1997,11,1997,2,30,0.389,0.13,0.26,15923.2,24.58,24.58,22.12,1,1,1,150.2,134.2,161,100.2,84.22,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.334,0.311,0.373,100.2,84.22,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0755,0.0849,0.00427,0.00291,0.00519,0.00017,0.00011,0.0002,0.163,0.135,0.182,0.0064,0.0053,0.0072,25.34,25.34,25.37,0.918,0.912,0.928,0.968,0.962,0.97,0.888,0.884,0.893,22.84,19.45,25.34,22.12,18.7,24.58,0,0,0,0,0,0,0.123,0,0.129,0.33,0.67,0.33,40.9
880927200000,1997,12,1997,3,31,0.438,0.158,0.28,17143.1,26.65,26.65,23.04,1,1,1,163.4,152.5,178.5,104.4,93.54,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.362,0.331,0.387,104.4,93.54,119.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.0802,0.0894,0.00462,0.0037,0.00591,0.00018,0.00015,0.00023,0.172,0.153,0.199,0.0067,0.006,0.0078,25.35,25.35,25.36,0.916,0.911,0.925,0.969,0.966,0.97,0.888,0.882,0.897,23.78,21.34,27.48,23.04,20.61,26.65,0,0,0,0,0,0,0.128,0,0.158,0.36,0.64,0.36,39.1
883605600000,1998,1,1997,4,31,0.688,0.196,0.493,30465.7,65.32,65.32,40.95,2,1,1.2580645161290323,256.9,177.7,372.4,183.9,104.7,73,73,73,-3.667e-15,-2.842e-14,1.421e-14,0.298,0.196,0.411,183.9,104.7,299.4,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.114,0.0859,0.155,0.0131,0.00465,0.0403,0.00052,0.00018,0.0016,0.272,0.174,0.382,0.011,0.0068,0.015,25.02,24.4,25.39,0.937,0.914,0.958,0.973,0.97,0.98,0.911,0.887,0.939,34.54,23.82,51.31,33.55,23.1,48.2,0,0,0,0,0,0,0.227,0,0.195,0.28,0.72,0.28,44.3
886284000000,1998,2,1997,5,28,1.42,0.206,1.22,71015.9,134.5,134.5,105.7,3,2,2.5714285714285716,588.6,381.4,739.9,503.6,296.4,85,85,85,0,-5.684e-14,5.684e-14,0.153,0.115,0.223,503.6,296.4,654.9,990,990,990,966.2,965.3,966.9,23.8,23.1,24.7,0.245,0.155,0.322,0.149,0.0389,0.238,0.0063,0.0016,0.01,0.598,0.336,0.798,0.025,0.014,0.034,23.18,22.34,24.36,0.952,0.94,0.957,0.977,0.97,0.98,0.93,0.911,0.938,41.9,33.26,50.53,40.9,32.26,48.2,0,0,0,0,0,0,0.587,0,0.2,0.15,0.86,0.14,50
888703200000,1998,3,1997,6,31,2.12,0.287,1.83,102376,163.5,163.5,137.6,4,3,3.161290322580645,789.9,714.2,944.9,682.9,607.2,107,107,107,0,0,0,0.137,0.113,0.15,682.9,607.2,837.9,990,990,990,967.1,966.8,967.7,22.9,22.3,23.2,0.348,0.3,0.468,0.255,0.207,0.345,0.011,0.0089,0.015,0.838,0.722,1.04,0.037,0.031,0.046,22.1,21.28,22.52,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,44.88,39.35,51.68,43.74,38.35,48.2,0,0,0,0,0,0,0.764,0,0.29,0.14,0.86,0.14,48.3
891381600000,1998,4,1997,7,30,2.87,0.324,2.55,131395,192.8,192.8,182.5,4,4,4,1108,954.3,1220,983.1,829.3,125,125,125,-1.137e-14,-1.137e-13,1.137e-13,0.114,0.102,0.131,983.1,829.3,1095,990,990,990,968.2,967.7,968.6,21.8,21.4,22.3,0.631,0.467,0.777,0.468,0.34,0.638,0.022,0.015,0.03,1.37,1.03,1.71,0.063,0.046,0.08,20.39,19.69,21.25,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,46.84,41.22,50.47,45.62,40.34,48.2,0,0,0,0,0,0,1.01,0,0.32,0.11,0.89,0.11,45.8
893973600000,1998,5,1997,8,31,1.95,0.394,1.55,87768.8,153.3,153.3,118,4,2,2.7419354838709675,726.4,549,933.3,579.4,402,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.208,0.158,0.268,579.4,402,786.3,990,990,990,966.8,966.1,967.6,23.2,22.4,23.9,0.292,0.198,0.429,0.191,0.0888,0.32,0.0083,0.0037,0.014,0.712,0.501,1,0.031,0.021,0.045,22.48,21.41,23.43,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.68,35.35,52.27,43.41,34.29,48.2,0,0,0,0,0,0,0.655,0,0.4,0.2,0.79,0.21,45
896652000000,1998,6,1997,9,30,1.14,0.308,0.833,50042.2,90.6,90.6,69.5,2,2,2,440.4,362.5,539.5,321.4,243.5,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.274,0.221,0.328,321.4,243.5,420.4,990,990,990,965.6,965.2,966,24.4,24,24.8,0.168,0.141,0.203,0.0508,0.0165,0.0975,0.0021,0.00066,0.0041,0.379,0.264,0.527,0.016,0.011,0.022,24.04,23.45,24.52,0.943,0.927,0.956,0.973,0.97,0.98,0.917,0.9,0.937,35.7,27.16,46.22,34.75,26.35,45.3,0,0,0,0,0,0,0.386,0,0.307,0.27,0.73,0.27,43.9
899244000000,1998,7,1997,10,31,0.828,0.289,0.539,33307.7,54.34,54.34,44.77,2,1,1.1935483870967742,309.3,267.6,358.4,201.3,159.7,108,108,108,-4.584e-15,-2.842e-14,2.842e-14,0.352,0.301,0.404,201.3,159.7,250.4,990,990,990,965,964.8,965.2,25,24.8,25.2,0.125,0.11,0.142,0.0129,0.00932,0.0172,0.00051,0.00037,0.00069,0.32,0.25,0.399,0.013,0.01,0.016,24.73,24.52,24.95,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.95,25.85,52.56,39.72,25.08,48.2,0,0,0,0,0,0,0.249,0,0.289,0.35,0.65,0.35,40.2
901922400000,1998,8,1997,11,31,0.613,0.249,0.364,21477,38.88,38.88,28.87,1,1,1,229,200.1,265.2,136,107.1,93,93,93,2.292e-15,-1.421e-14,2.842e-14,0.409,0.351,0.465,136,107.1,172.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0998,0.0896,0.113,0.00731,0.00485,0.0104,0.00029,0.00019,0.00041,0.233,0.182,0.298,0.0092,0.0071,0.012,25.2,24.94,25.42,0.873,0,0.946,0.908,0,0.976,0.847,0,0.923,29.74,0,39.85,28.87,0,38.88,0,2,0,0,0.0645,0,0.16,0.0645,0.249,0.41,0.59,0.41,35
904600800000,1998,9,1997,12,30,0.429,0.187,0.243,14961.1,28.18,28.18,20.78,1,1,1,165.6,143.8,197.7,93.6,71.79,72,72,72,-1.895e-15,-1.421e-14,1.421e-14,0.439,0.364,0.501,93.6,71.79,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0827,0.075,0.094,0.00371,0.00185,0.00643,0.00015,0.000073,0.00025,0.155,0.116,0.213,0.0061,0.0046,0.0083,25.38,25.37,25.38,0.924,0.911,0.94,0.965,0.96,0.97,0.892,0.882,0.902,21.52,16.49,29.05,20.78,15.83,28.18,0,0,0,0,0,0,0.115,0,0.186,0.44,0.57,0.43,34.9
907192800000,1998,10,1998,1,31,0.348,0.139,0.209,12844.8,19.86,19.86,17.26,1,1,1,130,120,141.9,78.03,68,52,52,52,0,-1.421e-14,1.421e-14,0.401,0.367,0.433,78.03,68,89.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0708,0.0778,0.00238,0.00153,0.00339,0.000093,0.00006,0.00013,0.124,0.107,0.145,0.0049,0.0042,0.0057,25.38,25.35,25.39,0.925,0.902,0.94,0.961,0.96,0.964,0.889,0.866,0.903,17.96,15.28,20.59,17.26,14.67,19.86,0,0,0,0,0,0,0.0959,0,0.139,0.4,0.6,0.4,36.9
909871200000,1998,11,1998,2,30,0.367,0.13,0.237,14539.6,23.01,23.01,20.19,1,1,1,141.6,120.8,154.4,91.63,70.82,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.355,0.324,0.414,91.63,70.82,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0708,0.0826,0.00354,0.00177,0.00463,0.00014,0.000069,0.00018,0.148,0.111,0.171,0.0058,0.0043,0.0067,25.35,25.34,25.39,0.918,0.911,0.938,0.966,0.96,0.97,0.887,0.881,0.9,20.9,16.19,23.72,20.19,15.54,23.01,0,0,0,0,0,0,0.112,0,0.13,0.35,0.65,0.35,39.6
912463200000,1998,12,1998,3,31,0.503,0.158,0.345,21484.6,41.97,41.97,28.88,1,1,1,187.9,155.8,242.8,128.9,96.82,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.319,0.243,0.379,128.9,96.82,183.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0927,0.0813,0.112,0.00671,0.00398,0.0114,0.00026,0.00016,0.00045,0.216,0.159,0.314,0.0085,0.0062,0.012,25.31,25.03,25.36,0.928,0.911,0.95,0.971,0.967,0.98,0.901,0.882,0.931,29.73,22.01,42.83,28.88,21.29,41.97,0,0,0,0,0,0,0.16,0,0.158,0.31,0.69,0.31,42.7
915141600000,1999,1,1998,4,31,1.12,0.196,0.927,55494.2,116.7,116.7,74.59,3,1,1.935483870967742,419.1,249.6,631.9,346.1,176.6,73,73,73,-9.168e-16,-5.684e-14,5.684e-14,0.189,0.116,0.292,346.1,176.6,558.9,990,990,990,965.5,964.7,966.4,24.5,23.6,25.3,0.173,0.111,0.266,0.0679,0.0108,0.174,0.0028,0.00043,0.0074,0.429,0.243,0.634,0.018,0.0097,0.027,24.1,22.94,25,0.948,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.939,40.67,25.85,52.4,39.44,25.08,48.2,0,0,0,0,0,0,0.414,0,0.193,0.17,0.83,0.17,49.5
917820000000,1999,2,1998,5,28,2.52,0.321,2.2,115223,192.8,192.8,171.5,4,3,3.75,1040,657.3,1218,907.5,552.3,132.7,105,162,4.06e-15,-1.137e-13,1.137e-13,0.128,0.106,0.16,907.5,552.3,1058,990,990,990,968,966.5,968.6,22,21.4,23.5,0.563,0.267,0.727,0.41,0.17,0.553,0.019,0.0072,0.026,1.24,0.628,1.57,0.057,0.027,0.073,20.8,19.85,22.84,0.955,0.951,0.957,0.98,0.974,0.98,0.936,0.926,0.938,46.61,39.22,50.73,45.6,38.21,48.2,0,0,0,0,0,0,0.953,0,0.32,0.13,0.87,0.13,45.7
920239200000,1999,3,1998,6,31,3.9,0.439,2.93,139993,192.8,192.8,188.2,4,4,4,1456,1220,2013,1293,1037,163.8,129,183,198.3,0,783.5,0.117,0.0641,0.15,1094,1037,1100,990,990,990,969.3,968.6,971.1,20.7,18.9,21.4,0.841,0.705,0.926,0.635,0.507,0.648,0.031,0.024,0.034,1.77,1.5,1.87,0.086,0.07,0.099,18.88,17,19.91,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,48.24,43.45,50.05,47.04,42.58,48.2,0,0,0,0,0,0,1.05,0,0.97,0.11,0.75,0.25,35.9
922917600000,1999,4,1998,7,30,6.02,0.562,2.85,116812,169,169,162.2,4,4,4,2322,2066,2471,2105,1849,217,217,217,1005,749.3,1154,0.0938,0.0878,0.105,1100,1100,1100,990,990,990,971.9,971.3,972.2,18.1,17.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.89,16.87,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.44,40.48,43.1,40.56,39.55,42.24,0,0,0,0,0,0,0.901,0,3.17,0.093,0.47,0.53,19.4
925509600000,1999,5,1998,8,31,3.99,0.514,2.8,133754,192.8,192.8,179.8,4,4,4,1490,997.9,2023,1298,805.9,192,192,192,251.2,-1.137e-13,731.3,0.135,0.0949,0.192,1046,805.9,1100,990,990,990,969.5,967.9,971.2,20.5,18.8,22.1,0.799,0.454,0.926,0.574,0.329,0.648,0.028,0.015,0.034,1.66,0.998,1.87,0.081,0.045,0.099,18.88,16.97,21.11,0.952,0.948,0.955,0.98,0.975,0.98,0.933,0.929,0.936,45.9,39.76,49.79,44.94,38.78,48.2,0,0,0,0,0,0,0.999,0,1.19,0.13,0.7,0.3,33.5
928188000000,1999,6,1998,9,30,2.02,0.417,1.6,89416.1,157.7,157.7,124.2,4,2,2.933333333333333,778.8,622,975.8,617.8,461,161,161,161,-1.895e-15,-5.684e-14,5.684e-14,0.21,0.165,0.259,617.8,461,814.8,990,990,990,967,966.4,967.8,23,22.2,23.6,0.317,0.225,0.459,0.214,0.117,0.333,0.0093,0.0049,0.015,0.759,0.549,1.02,0.033,0.023,0.046,22.23,21.19,23.02,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.05,35.38,52.41,42.67,34.32,48.2,0,0,0,0,0,0,0.69,0,0.42,0.21,0.79,0.21,44.3
930780000000,1999,7,1998,10,31,1.36,0.454,0.901,53195.9,96.4,96.4,71.5,2,1,1.967741935483871,506,417.8,612.5,336.5,231.8,169.5,135,186,-3.667e-15,-5.684e-14,5.684e-14,0.344,0.22,0.445,336.5,231.8,477.5,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.178,0.142,0.231,0.0584,0.0155,0.124,0.0024,0.00063,0.0053,0.411,0.261,0.621,0.017,0.011,0.026,23.71,23.03,24.24,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.75,26,52.44,36.53,25.22,48.2,0,0,0,0,0,0,0.397,0,0.459,0.33,0.66,0.34,39.1
933458400000,1999,8,1998,11,31,0.921,0.415,0.506,30977.3,55.48,55.48,41.64,2,1,1.1612903225806452,344,290.1,413.1,189,135.1,155,155,155,-2.036e-31,-2.842e-14,2.842e-14,0.455,0.375,0.534,189,135.1,258.1,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.124,0.105,0.148,0.0119,0.00723,0.0208,0.00048,0.00029,0.00085,0.306,0.237,0.407,0.012,0.0094,0.017,24.57,24.26,24.9,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.53,26.07,52.53,37.37,25.29,48.2,0,0,0,0,0,0,0.231,0,0.415,0.45,0.55,0.45,33.6
936136800000,1999,9,1998,12,30,0.629,0.259,0.37,22961.2,37.67,37.67,31.89,1,1,1,242.7,209.1,286,142.7,118.1,100,91,118,9.474e-16,-2.842e-14,2.842e-14,0.412,0.36,0.462,142.7,118.1,168,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0928,0.112,0.00788,0.00579,0.01,0.00031,0.00023,0.0004,0.245,0.201,0.292,0.0097,0.0079,0.012,25.11,24.86,25.34,0.936,0.924,0.945,0.97,0.97,0.973,0.908,0.896,0.92,32.87,27.12,38.7,31.89,26.31,37.67,0,0,0,0,0,0,0.177,0,0.259,0.41,0.59,0.41,36.5
938728800000,1999,10,1999,1,31,0.505,0.196,0.31,19155.9,30.15,30.15,25.75,1,1,1,188.7,170.6,207.2,115.7,97.58,73,73,73,1.375e-15,-1.421e-14,1.421e-14,0.388,0.352,0.428,115.7,97.58,134.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0834,0.0963,0.00558,0.00404,0.00716,0.00022,0.00016,0.00028,0.194,0.162,0.227,0.0076,0.0063,0.0089,25.37,25.33,25.39,0.921,0.911,0.932,0.97,0.968,0.97,0.894,0.882,0.904,26.55,22.19,31.08,25.75,21.47,30.15,0,0,0,0,0,0,0.143,0,0.195,0.39,0.61,0.39,37.9
941407200000,1999,11,1999,2,30,0.467,0.144,0.323,20059.2,32,32,27.86,1,1,1,180.3,170.3,191.9,124.6,103.3,55.67,50,67,9.474e-16,-1.421e-14,1.421e-14,0.31,0.261,0.393,124.6,103.3,141.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0843,0.0959,0.00634,0.00453,0.00781,0.00025,0.00018,0.00031,0.207,0.171,0.238,0.0081,0.0067,0.0093,25.35,25.34,25.37,0.926,0.913,0.935,0.97,0.97,0.97,0.899,0.886,0.907,28.72,23.47,32.99,27.86,22.76,32,0,0,0,0,0,0,0.155,0,0.144,0.31,0.69,0.31,43
943999200000,1999,12,1999,3,31,0.531,0.158,0.373,23359.4,33.27,33.27,31.4,1,1,1,198.4,187.3,206.4,139.4,128.3,59,59,59,0,0,0,0.298,0.286,0.315,139.4,128.3,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0924,0.0992,0.0076,0.00665,0.00828,0.0003,0.00026,0.00032,0.235,0.215,0.249,0.0092,0.0084,0.0097,25.35,25.31,25.36,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,32.37,29.66,34.3,31.4,28.77,33.27,0,0,0,0,0,0,0.174,0,0.158,0.3,0.7,0.3,44
946677600000,2000,1,1999,4,31,0.659,0.196,0.463,28908.2,52.22,52.22,38.86,2,1,1.096774193548387,246,199.6,312.2,173,126.6,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.301,0.234,0.366,173,126.6,239.2,990,990,990,964.7,964.4,965,25.3,25,25.6,0.11,0.0936,0.133,0.0105,0.00651,0.0161,0.00041,0.00025,0.00064,0.281,0.213,0.384,0.011,0.0083,0.015,25.07,24.74,25.39,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,37.46,25.72,51.63,36.38,24.95,48.2,0,0,0,0,0,0,0.216,0,0.196,0.3,0.7,0.3,43.9
949356000000,2000,2,1999,5,29,1.12,0.213,0.909,54537.4,96.4,96.4,78.36,2,2,2,447.9,320.1,547.1,362.9,235.2,85,85,85,2.94e-15,-2.842e-14,5.684e-14,0.196,0.155,0.266,362.9,235.2,462.1,990,990,990,965.6,965,966.1,24.4,23.9,25,0.178,0.133,0.213,0.0706,0.0157,0.117,0.0029,0.00063,0.0049,0.436,0.25,0.585,0.018,0.01,0.024,23.96,23.35,24.75,0.947,0.925,0.958,0.976,0.97,0.98,0.924,0.897,0.939,40.3,26.39,50.65,39.18,25.59,48.2,0,0,0,0,0,0,0.435,0,0.211,0.19,0.81,0.19,48.7
951861600000,2000,3,1999,6,31,2.42,0.287,1.92,101228,192.8,192.8,136.1,4,2,3.096774193548387,903.6,552.3,1775,796.6,445.3,107,107,107,80.73,-5.684e-14,568.4,0.138,0.0603,0.194,715.8,445.3,1100,990,990,990,967.4,966.1,970.4,22.6,19.6,23.9,0.444,0.21,0.922,0.307,0.109,0.648,0.014,0.0046,0.033,0.997,0.524,1.87,0.046,0.022,0.095,21.61,17.76,23.35,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,45.52,35.01,52.17,44.1,33.96,48.2,0,0,0,0,0,0,0.756,0,0.5,0.12,0.79,0.21,41.8
954540000000,2000,4,1999,7,30,4.86,0.384,2.85,125968,185.5,185.5,175,4,4,4,1876,1569,2030,1728,1421,148,148,148,628.2,321.4,782.4,0.0794,0.0729,0.0943,1100,1100,1100,990,990,990,970.7,969.7,971.2,19.3,18.8,20.3,0.925,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.034,1.87,1.86,1.87,0.097,0.092,0.1,17.43,16.95,18.43,0.949,0.948,0.952,0.98,0.98,0.98,0.93,0.929,0.933,44.63,43.34,47.31,43.74,42.47,46.36,0,0,0,0,0,0,0.972,0,2.01,0.079,0.59,0.41,25.9
957132000000,2000,5,1999,8,31,2.96,0.471,2.39,123434,192.8,192.8,165.9,4,3,3.6774193548387095,1107,811.8,1540,930.9,664.8,176,147,192,37.15,-1.137e-13,248.3,0.162,0.125,0.199,893.8,664.8,1100,990,990,990,968.2,967.1,969.6,21.8,20.4,22.9,0.573,0.338,0.906,0.422,0.245,0.648,0.02,0.011,0.032,1.26,0.825,1.85,0.058,0.036,0.091,20.54,18.53,22.03,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.48,39.16,51.58,45.28,38.15,48.2,0,0,0,0,0,0,0.922,0,0.57,0.16,0.81,0.19,41.7
959810400000,2000,6,1999,9,30,1.73,0.345,1.39,80149.6,138.7,138.7,111.3,3,2,2.6666666666666665,669,542.7,803.3,536,381.7,133,119,161,0,-5.684e-14,5.684e-14,0.205,0.148,0.297,536,381.7,684.3,990,990,990,966.6,966,967.1,23.4,22.9,24,0.266,0.193,0.347,0.165,0.0792,0.258,0.0071,0.0033,0.011,0.645,0.472,0.855,0.028,0.02,0.037,22.78,22.03,23.49,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,42.99,35.82,48.98,42.04,34.75,48,0,0,0,0,0,0,0.618,0,0.34,0.2,0.8,0.2,46.3
962402400000,2000,7,1999,10,31,1.2,0.362,0.842,50453.2,86.32,86.32,67.81,2,2,2,449.5,378.9,535.4,314.5,243.9,135,135,135,0,-5.684e-14,5.684e-14,0.303,0.252,0.356,314.5,243.9,400.4,990,990,990,965.6,965.3,966,24.4,24,24.7,0.167,0.142,0.198,0.0476,0.0165,0.088,0.002,0.00067,0.0037,0.37,0.266,0.498,0.015,0.011,0.021,24.01,23.49,24.44,0.942,0.928,0.955,0.972,0.97,0.98,0.916,0.9,0.936,34.86,27.12,44.04,33.91,26.3,43.16,0,0,0,0,0,0,0.377,0,0.358,0.3,0.7,0.3,42
965080800000,2000,8,1999,11,31,0.856,0.308,0.548,33756.4,56.29,56.29,45.37,2,1,1.2580645161290323,319.5,275.3,374.8,204.5,160.3,115,115,115,-2.75e-15,-2.842e-14,2.842e-14,0.363,0.307,0.418,204.5,160.3,259.8,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.11,0.145,0.0133,0.00938,0.0216,0.00053,0.00037,0.00088,0.315,0.248,0.396,0.013,0.01,0.016,24.68,24.44,24.92,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.67,25.64,52.05,38.54,24.87,48.2,0,0,0,0,0,0,0.252,0,0.308,0.36,0.64,0.36,39.4
967759200000,2000,9,1999,12,30,0.583,0.236,0.347,18238.2,41.04,41.04,25.33,1,1,1,225,191.1,271.8,134,100.1,91,91,91,-1.421e-15,-2.842e-14,1.421e-14,0.409,0.335,0.476,134,100.1,180.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0984,0.0864,0.115,0.00714,0.00426,0.0111,0.00028,0.00017,0.00044,0.229,0.168,0.312,0.009,0.0066,0.012,25.22,24.9,25.42,0.747,0,0.949,0.777,0,0.98,0.726,0,0.93,26.08,0,41.88,25.33,0,41.04,0,6,0,0,0.2,0,0.141,0.2,0.236,0.4,0.6,0.4,31.3
970351200000,2000,10,2000,1,31,0.464,0.177,0.287,17697.7,30.87,30.87,23.79,1,1,1,173.3,161.3,189.2,107,88.29,66.23,52,73,0,-1.421e-14,1.421e-14,0.386,0.275,0.453,107,88.29,137.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0801,0.0945,0.00485,0.00325,0.00741,0.00019,0.00013,0.00029,0.178,0.145,0.23,0.007,0.0057,0.009,25.37,25.35,25.38,0.922,0.911,0.933,0.968,0.964,0.97,0.892,0.882,0.905,24.57,20.31,31.83,23.79,19.57,30.87,0,0,0,0,0,0,0.132,0,0.177,0.38,0.62,0.38,38.1
973029600000,2000,11,2000,2,30,0.451,0.13,0.321,19959.9,31.22,31.22,27.72,1,1,1,174,162.1,188.6,124,112.1,50,50,50,3.79e-15,-1.421e-14,1.421e-14,0.288,0.265,0.308,124,112.1,138.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0895,0.0853,0.0947,0.00629,0.00528,0.00753,0.00025,0.00021,0.00029,0.206,0.184,0.232,0.0081,0.0072,0.0091,25.34,25.34,25.35,0.927,0.919,0.934,0.97,0.97,0.97,0.899,0.892,0.906,28.58,25.62,32.18,27.72,24.85,31.22,0,0,0,0,0,0,0.154,0,0.13,0.29,0.71,0.29,44.3
975621600000,2000,12,2000,3,31,0.62,0.158,0.462,28886.3,54.95,54.95,38.83,2,1,1.096774193548387,231.4,193.8,309.8,172.4,134.8,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.26,0.19,0.304,172.4,134.8,250.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.108,0.0948,0.136,0.0104,0.00721,0.0174,0.00041,0.00028,0.00069,0.278,0.226,0.382,0.011,0.0089,0.015,25.14,24.79,25.36,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,37.35,26.24,51.76,36.27,25.45,48.2,0,0,0,0,0,0,0.216,0,0.158,0.25,0.75,0.25,46.6
978300000000,2001,1,2000,4,31,1.36,0.213,1.15,67776.8,120.8,120.8,91.1,3,2,2.3548387096774195,509.1,322.1,672.1,429.7,249.1,79.39,73,91,5.501e-15,0,5.684e-14,0.16,0.13,0.227,429.7,249.1,581.1,990,990,990,965.9,965,966.6,24.1,23.4,25,0.207,0.137,0.281,0.104,0.0169,0.189,0.0044,0.00068,0.0081,0.501,0.264,0.674,0.021,0.011,0.029,23.62,22.74,24.73,0.949,0.929,0.958,0.975,0.97,0.98,0.925,0.901,0.939,40.27,28.05,52.57,39,27.21,48.2,0,0,0,0,0,0,0.506,0,0.21,0.16,0.85,0.15,49.8
980978400000,2001,2,2000,5,28,2.42,0.276,2.04,107403,192.8,192.8,159.8,4,3,3.5357142857142856,1002,682.7,1556,887.8,577.7,114.1,105,137,43.2,0,319.4,0.119,0.088,0.154,844.6,577.7,1100,990,990,990,967.8,966.6,969.7,22.2,20.3,23.4,0.522,0.282,0.896,0.389,0.187,0.648,0.018,0.008,0.032,1.17,0.671,1.84,0.054,0.029,0.091,21.02,18.49,22.7,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.25,39.91,51.7,45.12,38.94,48.2,0,0,0,0,0,0,0.888,0,0.38,0.11,0.84,0.16,44.4
983397600000,2001,3,2000,6,31,5.76,0.539,2.95,124435,184.3,184.3,167.3,4,4,4,2152,1605,2582,1951,1366,201.1,183,239,850.9,266.2,1299,0.0971,0.0709,0.149,1100,1100,1100,990,990,990,971.4,969.8,972.5,18.6,17.5,20.2,0.925,0.914,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.72,15.62,18.31,0.947,0.943,0.952,0.979,0.975,0.98,0.927,0.92,0.933,42.71,39.75,47,41.81,38.77,46.06,0,0,0,0,0,0,0.929,0,2.81,0.094,0.51,0.49,21.6
986076000000,2001,4,2000,7,30,6.98,0.562,2.85,109484,158.3,158.3,152.1,4,4,4,2692,2467,2794,2475,2250,217,217,217,1375,1150,1477,0.0807,0.0777,0.088,1100,1100,1100,990,990,990,972.8,972.2,973,17.2,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.11,15.9,0.942,0.941,0.945,0.974,0.972,0.977,0.918,0.916,0.923,39.03,38.36,40.5,38.02,37.31,39.57,0,0,0,0,0,0,0.845,0,4.13,0.081,0.41,0.59,15.7
988668000000,2001,5,2000,8,31,4.9,0.739,2.93,131356,191.9,191.9,176.6,4,4,4,1829,1267,2433,1553,990.7,276,276,276,459.1,0,1057,0.157,0.113,0.218,1094,990.7,1100,990,990,990,970.5,968.7,972.1,19.5,17.9,21.3,0.892,0.657,0.926,0.635,0.418,0.648,0.033,0.02,0.036,1.83,1.35,1.87,0.094,0.064,0.1,17.69,15.98,19.91,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.924,0.936,45.05,40.73,48.96,44.14,39.81,47.98,0,0,0,0,0,0,0.981,0,1.97,0.15,0.6,0.4,26.8
991346400000,2001,6,2000,9,30,2.39,0.417,1.97,107003,192.8,192.8,148.6,4,3,3.4,922.5,742.1,1223,761.5,581.1,161,161,161,3.79e-15,-1.137e-13,1.137e-13,0.178,0.132,0.217,761.5,581.1,1062,990,990,990,967.6,966.9,968.6,22.4,21.4,23.1,0.426,0.293,0.737,0.303,0.189,0.563,0.014,0.0082,0.026,0.973,0.686,1.59,0.044,0.03,0.074,21.46,19.81,22.45,0.955,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,44.87,39.2,51.42,43.81,38.19,48.2,0,0,0,0,0,0,0.826,0,0.42,0.17,0.82,0.18,44.8
993938400000,2001,7,2000,10,31,1.59,0.498,1.1,63838.5,111.2,111.2,85.8,3,2,2.161290322580645,595.2,486.4,730.3,409.2,300.4,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.317,0.255,0.382,409.2,300.4,544.3,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.209,0.166,0.275,0.0929,0.0408,0.165,0.0039,0.0017,0.0071,0.501,0.352,0.649,0.021,0.015,0.028,23.23,22.55,23.86,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,41.26,33.07,52.35,40.03,32.08,48.2,0,0,0,0,0,0,0.477,0,0.49,0.31,0.69,0.31,40.1
