datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1527804000000,2018,6,2017,9,30,2.8,0.544,2.19,113893,192.8,192.8,158.2,4,3,3.533333333333333,1079,801.7,1505,868.9,591.7,210,210,210,24.13,-1.137e-13,195.1,0.202,0.14,0.262,844.8,591.7,1100,990,990,990,968.1,967.1,969.5,21.9,20.5,22.9,0.537,0.307,0.9,0.384,0.196,0.648,0.018,0.0086,0.032,1.18,0.711,1.85,0.055,0.031,0.09,20.72,18.65,22.18,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.82,39.5,51.47,44.75,38.51,48.2,0,0,0,0,0,0,0.879,0,0.61,0.19,0.78,0.22,40.7
1530396000000,2018,7,2017,10,31,1.75,0.537,1.22,69867.1,123.7,123.7,93.91,3,2,2.3870967741935485,654.4,528.2,793.7,453.8,301.2,200.5,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.315,0.234,0.43,453.8,301.2,607.7,990,990,990,966.5,966,967.1,23.5,22.9,24,0.233,0.17,0.311,0.118,0.0412,0.207,0.005,0.0017,0.009,0.551,0.357,0.734,0.024,0.015,0.032,22.94,22.19,23.67,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,40.82,32.9,52.25,39.6,31.91,48.2,0,0,0,0,0,0,0.522,0,0.53,0.31,0.7,0.3,39.9
1533074400000,2018,8,2017,11,31,1.15,0.493,0.662,39742,71.84,71.84,53.42,2,1,1.5483870967741935,431.2,359.5,521.4,247.2,175.5,184,184,184,-9.168e-16,-2.842e-14,2.842e-14,0.432,0.353,0.512,247.2,175.5,337.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.148,0.123,0.18,0.0242,0.0107,0.0583,0.001,0.00043,0.0024,0.343,0.263,0.414,0.014,0.011,0.017,24.12,23.65,24.49,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.95,26.11,52.53,36.79,25.33,48.2,0,0,0,0,0,0,0.297,0,0.488,0.43,0.58,0.42,34.6
1535752800000,2018,9,2017,12,30,0.768,0.323,0.445,27724.7,48.2,48.2,38.51,1,1,1,296.3,250.7,354.9,171.7,132.7,124.7,118,138,9.474e-16,-2.842e-14,2.842e-14,0.423,0.381,0.471,171.7,132.7,216.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.1,0.133,0.0103,0.00703,0.0142,0.00041,0.00028,0.00057,0.299,0.229,0.382,0.012,0.009,0.015,24.8,24.44,25.07,0.946,0.932,0.958,0.975,0.97,0.98,0.922,0.904,0.938,39.48,30.4,49.79,38.51,29.49,48.2,0,0,0,0,0,0,0.214,0,0.323,0.42,0.58,0.42,36.1
1538344800000,2018,10,2018,1,31,0.598,0.26,0.338,18720.7,33.86,33.86,25.16,1,1,1,223.1,197.4,248.2,126.1,100.4,97,97,97,0,-1.421e-14,1.421e-14,0.437,0.391,0.491,126.1,100.4,151.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0959,0.0868,0.105,0.00647,0.00428,0.00861,0.00025,0.00017,0.00034,0.215,0.169,0.26,0.0085,0.0066,0.01,25.25,25.05,25.43,0.81,0,0.939,0.845,0,0.97,0.785,0,0.911,25.94,0,34.91,25.16,0,33.86,0,4,0,0,0.129,0,0.14,0.129,0.26,0.43,0.57,0.43,31.3
1541023200000,2018,11,2018,2,30,0.541,0.196,0.345,19238.5,34.26,34.26,26.72,1,1,1,208.7,196.6,219,133.1,103.6,75.67,67,93,9.474e-16,-1.421e-14,1.421e-14,0.364,0.306,0.473,133.1,103.6,152,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0959,0.0876,0.102,0.00706,0.00455,0.00867,0.00028,0.00018,0.00034,0.225,0.174,0.258,0.0088,0.0068,0.01,25.32,25.23,25.42,0.808,0,0.939,0.841,0,0.97,0.784,0,0.911,27.55,0,35.32,26.72,0,34.26,0,4,0,0,0.133,0,0.148,0.133,0.196,0.36,0.64,0.36,35.6
1543615200000,2018,12,2018,3,31,0.618,0.158,0.46,29081.7,41.79,41.79,39.09,1,1,1,230.9,220.6,241.9,171.9,161.6,59,59,59,0,0,0,0.256,0.244,0.267,171.9,161.6,182.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.104,0.112,0.0104,0.00949,0.0113,0.00041,0.00037,0.00045,0.293,0.274,0.313,0.012,0.011,0.012,25.12,25.04,25.2,0.946,0.942,0.949,0.976,0.971,0.98,0.923,0.915,0.93,40.04,37.64,42.64,39.09,36.55,41.79,0,0,0,0,0,0,0.217,0,0.158,0.26,0.74,0.26,47.1
1546293600000,2019,1,2018,4,31,0.727,0.196,0.531,33202,58.34,58.34,44.63,2,1,1.1612903225806452,271.4,240.9,340.1,198.4,167.9,73,73,73,-6.418e-15,-2.842e-14,2.842e-14,0.271,0.215,0.303,198.4,167.9,267.1,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.119,0.108,0.143,0.0129,0.01,0.0251,0.00051,0.0004,0.001,0.315,0.242,0.386,0.013,0.0096,0.015,24.9,24.61,25.07,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,41.32,25.72,51.88,40.25,24.95,48.2,0,0,0,0,0,0,0.248,0,0.196,0.27,0.73,0.27,45.7
1548972000000,2019,2,2018,5,28,1.15,0.206,0.945,56228.1,106.7,106.7,83.67,3,2,2.2142857142857144,475.8,346.9,596,390.8,261.9,85,85,85,0,-5.684e-14,5.684e-14,0.184,0.143,0.245,390.8,261.9,511.1,990,990,990,965.7,965.1,966.3,24.3,23.7,24.9,0.19,0.142,0.24,0.0836,0.0226,0.142,0.0035,0.00091,0.006,0.455,0.284,0.602,0.019,0.011,0.025,23.81,23.16,24.58,0.948,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,39.26,29.42,51.63,38.11,28.54,48.2,0,0,0,0,0,0,0.465,0,0.205,0.18,0.82,0.18,48.9
1551391200000,2019,3,2018,6,31,1.66,0.287,1.37,78885.7,114.1,114.1,106,3,2,2.774193548387097,619.2,574.2,656.8,512.2,467.2,107,107,107,-1.284e-14,-5.684e-14,5.684e-14,0.173,0.163,0.186,512.2,467.2,549.8,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.246,0.22,0.267,0.145,0.12,0.168,0.0061,0.005,0.0072,0.587,0.523,0.625,0.025,0.022,0.027,23.04,22.85,23.22,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.51,34.93,52.22,38.97,33.89,48.2,0,0,0,0,0,0,0.589,0,0.29,0.17,0.83,0.17,47.5
1554069600000,2019,4,2018,7,30,1.53,0.324,1.21,69161.1,96.4,96.4,96.06,2,2,2,592.1,553.1,612.7,467.1,428.1,125,125,125,-7.579e-15,-5.684e-14,5.684e-14,0.211,0.204,0.226,467.1,428.1,487.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.225,0.207,0.237,0.119,0.101,0.129,0.005,0.0042,0.0055,0.603,0.54,0.638,0.025,0.023,0.027,23.13,23.01,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.69,46.94,52.6,48.03,46,48.2,0,0,0,0,0,0,0.534,0,0.32,0.21,0.79,0.21,45.2
1556661600000,2019,5,2018,8,31,1.24,0.394,0.844,50423.5,86.01,86.01,67.77,2,1,1.935483870967742,462.2,370.2,546.8,315.2,223.2,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.323,0.269,0.397,315.2,223.2,399.8,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.168,0.135,0.197,0.0487,0.0147,0.0877,0.002,0.00059,0.0037,0.381,0.256,0.498,0.016,0.01,0.021,23.94,23.44,24.44,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.939,36.55,26,52.31,35.44,25.22,48.2,0,0,0,0,0,0,0.377,0,0.396,0.32,0.68,0.32,40.7
1559340000000,2019,6,2018,9,30,0.79,0.308,0.482,29746.9,53.36,53.36,41.32,2,1,1.1333333333333333,304.8,255.3,365.5,185.8,136.3,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.395,0.326,0.466,185.8,136.3,246.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.103,0.142,0.0115,0.00734,0.0167,0.00046,0.00029,0.00067,0.304,0.237,0.398,0.012,0.0094,0.016,24.76,24.48,25.04,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,39.01,25.72,52.08,37.87,24.95,48.2,0,0,0,0,0,0,0.23,0,0.308,0.39,0.61,0.39,37.7
1561932000000,2019,7,2018,10,31,0.581,0.289,0.292,13310.7,32.34,32.34,17.89,1,1,1,216.9,188.4,252.9,108.9,80.36,108,108,108,-4.584e-16,-1.421e-14,1.421e-14,0.502,0.427,0.573,108.9,80.36,144.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.092,0.0819,0.105,0.00501,0.00258,0.00807,0.0002,0.0001,0.00032,0.187,0.135,0.251,0.0073,0.0053,0.0099,25.3,25.04,25.44,0.626,0,0.937,0.657,0,0.97,0.607,0,0.909,18.45,0,33.34,17.89,0,32.34,0,10,0,0,0.323,0,0.0994,0.323,0.289,0.5,0.5,0.5,22.9
1564610400000,2019,8,2018,11,31,0.424,0.249,0.151,0,0,0,0,1,0,0.8064516129032258,158.4,137.2,187,65.37,44.22,93,93,93,9.151,-1.421e-14,49.42,0.592,0.497,0.678,56.22,0,93.99,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0754,0.0708,0.0849,0.00135,0,0.00374,0.000053,0,0.00015,0.106,0.0708,0.158,0.0042,0.0028,0.0062,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,25,0,0.194,0.806,0,0,1,0.273,0.59,0.36,0.64,0
1567288800000,2019,9,2018,12,30,0.29,0.187,0.0345,322.162,13.42,13.42,0.4474,1,0,0.23333333333333334,111.9,96.21,135.9,39.89,24.21,72,72,72,26.57,-1.421e-14,49.36,0.65,0.53,0.748,13.32,0,63.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0722,0.000141,0,0.00118,0.0000055,0,0.000046,0.0756,0.0708,0.102,0.003,0.0028,0.004,25.42,25.4,25.43,0.0293,0,0.879,0.032,0,0.96,0.0281,0,0.844,0.4661,0,13.98,0.4474,0,13.42,23,6,0,0.767,0.2,0,0.00249,0.967,0.2555,0.64,0.12,0.88,1.11
1569880800000,2019,10,2019,1,31,0.244,0.139,0,0,0,0,0,0,0,0,91.2,85.54,97.3,39.2,33.54,52,52,52,39.2,33.54,45.3,0.571,0.534,0.608,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.244,0.57,0,1,0
1572559200000,2019,11,2019,2,30,0.281,0.13,0.107,4740.61,17.81,17.81,6.584,1,0,0.6,108.4,86.91,129.8,58.36,36.91,50,50,50,17.1,-7.105e-15,49.76,0.47,0.385,0.575,41.26,0,79.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0739,0.000957,0,0.00254,0.000038,0,0.000099,0.0935,0.0708,0.127,0.0037,0.0028,0.005,25.41,25.37,25.43,0.37,0,0.938,0.384,0,0.96,0.356,0,0.901,6.859,0,18.55,6.584,0,17.81,12,6,0,0.4,0.2,0,0.0366,0.6,0.174,0.46,0.38,0.62,16.9
1575151200000,2019,12,2019,3,31,0.428,0.158,0.27,16563.4,30.13,30.13,22.26,1,1,1,159.6,130.1,193,100.6,71.11,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.373,0.306,0.453,100.6,71.11,134,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0827,0.0723,0.0945,0.0043,0.00179,0.00714,0.00017,0.00007,0.00028,0.165,0.113,0.225,0.0065,0.0044,0.0088,25.36,25.35,25.39,0.919,0.911,0.939,0.967,0.96,0.97,0.889,0.882,0.904,23.01,16.28,31.07,22.26,15.62,30.13,0,0,0,0,0,0,0.124,0,0.158,0.37,0.63,0.37,38.7
1577829600000,2020,1,2019,4,31,0.716,0.196,0.52,32187.4,67.24,67.24,43.26,2,1,1.2580645161290323,267.3,197.7,381.4,194.3,124.7,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.283,0.191,0.369,194.3,124.7,308.4,990,990,990,964.8,964.4,965.3,25.2,24.7,25.6,0.118,0.0929,0.158,0.0143,0.00635,0.0446,0.00057,0.00025,0.0018,0.29,0.21,0.392,0.012,0.0082,0.016,24.95,24.34,25.39,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.88,26.1,52.62,35.76,25.32,48.2,0,0,0,0,0,0,0.24,0,0.196,0.27,0.73,0.27,45
1580508000000,2020,2,2019,5,29,1.79,0.229,1.56,86601.7,192.8,192.8,124.4,4,2,2.8620689655172415,714.6,395.9,1175,623.3,310.9,91.21,85,105,1.96e-15,-5.684e-14,5.684e-14,0.14,0.0894,0.215,623.3,310.9,1070,990,990,990,966.7,965.4,968.5,23.3,21.5,24.6,0.337,0.16,0.724,0.224,0.0457,0.581,0.0099,0.0019,0.027,0.791,0.358,1.6,0.035,0.015,0.074,22.5,19.95,24.26,0.953,0.942,0.958,0.978,0.97,0.98,0.932,0.914,0.939,44.45,34.85,52.51,43.12,33.8,48.2,0,0,0,0,0,0,0.691,0,0.23,0.13,0.87,0.13,48.4
1583013600000,2020,3,2019,6,31,4.21,0.49,2.92,136876,192.8,192.8,184,4,4,4,1573,1189,2110,1390,1006,183,183,183,300.1,0,826.6,0.12,0.0867,0.154,1090,1006,1100,990,990,990,969.7,968.5,971.4,20.3,18.6,21.5,0.86,0.659,0.926,0.625,0.437,0.648,0.031,0.02,0.035,1.78,1.38,1.87,0.088,0.064,0.1,18.5,16.76,20.13,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,47.01,42.82,49.94,45.99,41.96,48.2,0,0,0,0,0,0,1.02,0,1.29,0.12,0.69,0.31,32.5
1585692000000,2020,4,2019,7,30,7.1,0.562,2.85,108519,165.9,165.9,150.7,4,4,4,2740,2186,2986,2523,1969,217,217,217,1423,869.2,1669,0.0798,0.0727,0.0993,1100,1100,1100,990,990,990,972.9,971.5,973.5,17.1,16.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.24,14.64,16.58,0.942,0.939,0.947,0.973,0.97,0.98,0.917,0.911,0.928,38.71,37.08,42.32,37.68,35.97,41.48,0,0,0,0,0,0,0.837,0,4.25,0.079,0.4,0.6,15.3
1588284000000,2020,5,2019,8,31,5.41,0.739,2.95,127664,191.8,191.8,171.6,4,4,4,2019,1405,2695,1743,1129,276,276,276,642.9,28.9,1319,0.142,0.102,0.196,1100,1100,1100,990,990,990,971,969.2,972.8,19,17.2,20.8,0.913,0.829,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.78,1.87,0.098,0.085,0.11,17.13,15.35,19.05,0.948,0.942,0.953,0.979,0.974,0.98,0.928,0.918,0.934,43.82,39.01,48.93,42.9,37.99,47.95,0,0,0,0,0,0,0.953,0,2.46,0.14,0.55,0.45,23.6
1590962400000,2020,6,2019,9,30,2.47,0.46,2,107503,192.8,192.8,149.3,4,3,3.433333333333333,951.3,727.3,1359,774,566.3,177.3,161,210,1.635,-1.137e-13,49.04,0.189,0.155,0.221,772.4,566.3,1100,990,990,990,967.7,966.8,969,22.3,21,23.2,0.446,0.285,0.832,0.318,0.179,0.648,0.014,0.0077,0.031,1.01,0.661,1.78,0.046,0.029,0.085,21.33,19.19,22.53,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.65,39.3,51.3,43.57,38.3,48.2,0,0,0,0,0,0,0.829,0,0.47,0.19,0.81,0.19,43.5
1593554400000,2020,7,2019,10,31,1.54,0.498,1.05,61103.2,108.2,108.2,82.13,3,2,2.129032258064516,576.2,464,715.5,390.2,278,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.328,0.26,0.401,390.2,278,529.5,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.201,0.158,0.267,0.0835,0.0302,0.155,0.0035,0.0012,0.0067,0.475,0.318,0.641,0.02,0.013,0.027,23.34,22.64,23.99,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,39.96,30.62,51.87,38.81,29.7,48.2,0,0,0,0,0,0,0.456,0,0.49,0.32,0.68,0.32,39.7
1596232800000,2020,8,2019,11,31,1.01,0.415,0.591,35869.5,65.13,65.13,48.21,2,1,1.3870967741935485,375.6,311.7,458.2,220.6,156.7,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.418,0.338,0.497,220.6,156.7,303.2,990,990,990,965.3,965,965.7,24.7,24.3,25,0.135,0.112,0.164,0.0175,0.00907,0.0421,0.00071,0.00036,0.0017,0.323,0.258,0.408,0.013,0.01,0.017,24.4,23.98,24.77,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.25,26.14,52.64,37.07,25.35,48.2,0,0,0,0,0,0,0.268,0,0.419,0.41,0.59,0.41,35.5
1598911200000,2020,9,2019,12,30,0.655,0.306,0.349,21574.6,42.88,42.88,29.96,1,1,1,252.6,211.1,307.6,134.6,93.05,118,118,118,-1.895e-15,-2.842e-14,2.842e-14,0.473,0.384,0.559,134.6,93.05,189.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.086,0.12,0.00719,0.00366,0.0119,0.00028,0.00014,0.00047,0.232,0.158,0.33,0.0092,0.0062,0.013,25.08,24.73,25.38,0.931,0.911,0.952,0.971,0.966,0.98,0.904,0.883,0.933,30.84,21.27,43.76,29.96,20.55,42.88,0,0,0,0,0,0,0.166,0,0.306,0.47,0.53,0.47,32.9
1601503200000,2020,10,2020,1,31,0.507,0.196,0.312,19281.6,30.71,30.71,25.92,1,1,1,189.4,170.3,209.7,116.4,97.31,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.387,0.348,0.429,116.4,97.31,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0833,0.0972,0.00564,0.00402,0.00737,0.00022,0.00016,0.00029,0.195,0.161,0.232,0.0076,0.0063,0.0091,25.37,25.31,25.39,0.922,0.911,0.933,0.97,0.968,0.97,0.894,0.882,0.905,26.72,22.13,31.66,25.92,21.41,30.71,0,0,0,0,0,0,0.144,0,0.195,0.39,0.62,0.38,38
1604181600000,2020,11,2020,2,30,0.509,0.174,0.335,20871.3,34.7,34.7,28.99,1,1,1,196.4,170,220.9,129.4,103,67,67,67,-1.421e-15,-1.421e-14,1.421e-14,0.343,0.303,0.394,129.4,103,153.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0842,0.102,0.00675,0.00451,0.00883,0.00026,0.00018,0.00035,0.218,0.17,0.261,0.0085,0.0067,0.01,25.33,25.21,25.38,0.929,0.913,0.94,0.97,0.97,0.97,0.901,0.885,0.912,29.88,23.4,35.77,28.99,22.7,34.7,0,0,0,0,0,0,0.161,0,0.174,0.34,0.66,0.34,41
1606773600000,2020,12,2020,3,31,0.793,0.158,0.635,39170.4,82.81,82.81,52.65,2,1,1.4516129032258065,296,219.8,436.4,237,160.8,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.207,0.135,0.268,237,160.8,377.4,990,990,990,964.9,964.5,965.6,25.1,24.4,25.5,0.131,0.104,0.18,0.024,0.00942,0.0771,0.00096,0.00037,0.0032,0.328,0.243,0.455,0.013,0.0097,0.019,24.77,23.98,25.21,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.29,26.05,52.64,38.15,25.27,48.2,0,0,0,0,0,0,0.292,0,0.158,0.2,0.8,0.2,49.4
1609452000000,2021,1,2020,4,31,1.94,0.314,1.63,91475.1,173.5,173.5,123,4,2,2.903225806451613,724.8,453.6,1048,607.4,362.6,117.4,91,139,0,-5.684e-14,5.684e-14,0.165,0.133,0.201,607.4,362.6,909.5,990,990,990,966.8,965.6,968.1,23.2,21.9,24.4,0.312,0.179,0.541,0.207,0.0701,0.379,0.0091,0.0029,0.017,0.744,0.436,1.17,0.032,0.018,0.053,22.47,20.78,23.92,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.9,35.91,52.57,42.64,34.83,48.2,0,0,0,0,0,0,0.683,0,0.31,0.16,0.84,0.16,47.2
1612130400000,2021,2,2020,5,28,3.4,0.392,2.56,124077,192.8,192.8,184.6,4,4,4,1406,1067,1910,1244,904.7,162,162,162,187,-1.137e-13,648.1,0.119,0.0848,0.152,1057,904.7,1100,990,990,990,969.2,968.1,970.8,20.8,19.2,21.9,0.786,0.542,0.926,0.57,0.377,0.648,0.028,0.017,0.034,1.65,1.17,1.87,0.08,0.053,0.098,19.17,17.32,20.72,0.953,0.949,0.955,0.98,0.98,0.98,0.934,0.93,0.936,47.2,43.91,50.18,46.16,43.03,48.2,0,0,0,0,0,0,1.03,0,0.84,0.12,0.75,0.25,36.5
1614549600000,2021,3,2020,6,31,4.84,0.539,2.95,131933,181.1,181.1,177.3,4,4,4,1807,1698,1949,1606,1515,201.1,183,239,505.7,414.8,609.7,0.111,0.0989,0.128,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.65,17.19,18.01,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.24,43.98,46.21,44.33,43.1,45.28,0,0,0,0,0,0,0.985,0,1.89,0.11,0.61,0.39,27.3
1617228000000,2021,4,2020,7,30,5.46,0.384,2.85,121073,176.6,176.6,168.2,4,4,4,2106,1827,2275,1958,1679,148,148,148,858.3,578.8,1027,0.0706,0.0651,0.081,1100,1100,1100,990,990,990,971.3,970.5,971.8,18.7,18.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.79,16.36,17.59,0.947,0.946,0.95,0.98,0.98,0.98,0.928,0.927,0.931,42.9,41.75,45.05,42.04,40.91,44.15,0,0,0,0,0,0,0.934,0,2.61,0.07,0.52,0.48,22.2
1619820000000,2021,5,2020,8,31,4.1,0.514,2.85,134886,192.8,192.8,181.3,4,4,4,1532,1048,2002,1340,856.5,192,192,192,276.1,-1.137e-13,709.9,0.13,0.0959,0.183,1064,856.5,1100,990,990,990,969.6,968.1,971.1,20.4,18.9,21.9,0.826,0.5,0.926,0.592,0.354,0.648,0.029,0.016,0.034,1.71,1.09,1.87,0.084,0.049,0.099,18.7,17.02,20.86,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.28,41.8,49.75,45.32,40.96,48.2,0,0,0,0,0,0,1.01,0,1.25,0.13,0.7,0.3,32.9
1622498400000,2021,6,2020,9,30,2.13,0.417,1.71,94871.1,165.9,165.9,131.8,4,3,3.1666666666666665,820,660.9,1025,659,499.9,161,161,161,0,0,0,0.199,0.157,0.244,659,499.9,864.4,990,990,990,967.2,966.5,968,22.8,22,23.5,0.345,0.247,0.505,0.239,0.135,0.357,0.011,0.0058,0.016,0.807,0.549,1.1,0.035,0.023,0.05,22.01,20.92,22.91,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,42.8,35.42,51.42,41.71,34.36,48.2,0,0,0,0,0,0,0.732,0,0.42,0.2,0.8,0.2,44.5
1625090400000,2021,7,2020,10,31,1.43,0.498,0.927,54852.4,96.4,96.4,73.73,2,2,2,532.3,436.9,650.7,346.3,250.9,186,186,186,9.168e-16,-5.684e-14,5.684e-14,0.354,0.286,0.426,346.3,250.9,464.7,990,990,990,966,965.6,966.5,24,23.5,24.4,0.182,0.148,0.23,0.0624,0.0174,0.118,0.0026,0.00071,0.005,0.421,0.278,0.604,0.018,0.011,0.026,23.59,22.89,24.16,0.946,0.93,0.958,0.974,0.97,0.98,0.922,0.902,0.939,37.84,27.65,49.94,36.86,26.82,48.2,0,0,0,0,0,0,0.41,0,0.503,0.35,0.65,0.35,38.4
1627768800000,2021,8,2020,11,31,0.953,0.415,0.538,32839.6,59.23,59.23,44.14,2,1,1.2580645161290323,356,298.3,430.6,201,143.3,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.441,0.36,0.52,201,143.3,275.6,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.108,0.154,0.0137,0.00793,0.0291,0.00055,0.00032,0.0012,0.311,0.251,0.406,0.013,0.01,0.016,24.51,24.15,24.86,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.23,25.98,52.37,37.08,25.2,48.2,0,0,0,0,0,0,0.245,0,0.415,0.44,0.56,0.44,34.5
1630447200000,2021,9,2020,12,30,0.63,0.283,0.348,21523.8,39.71,39.71,29.89,1,1,1,243.1,205.3,294.2,134.1,109.2,109,91,118,-1.895e-15,-2.842e-14,2.842e-14,0.449,0.401,0.519,134.1,109.2,176.2,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0998,0.0914,0.115,0.00715,0.00503,0.0107,0.00028,0.0002,0.00043,0.231,0.187,0.306,0.0091,0.0073,0.012,25.13,24.82,25.37,0.931,0.918,0.947,0.971,0.97,0.977,0.904,0.89,0.926,30.8,24.82,40.63,29.89,24.07,39.71,0,0,0,0,0,0,0.166,0,0.282,0.45,0.55,0.45,34.2
1633039200000,2021,10,2021,1,31,0.53,0.216,0.314,14299.1,31.02,31.02,19.22,1,1,1,197.9,185.1,211.1,117.2,90.26,80.74,73,97,4.584e-16,-1.421e-14,1.421e-14,0.409,0.346,0.518,117.2,90.26,138.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0833,0.0977,0.00571,0.00342,0.00748,0.00022,0.00013,0.00029,0.198,0.151,0.234,0.0077,0.0059,0.0092,25.38,25.3,25.43,0.629,0,0.934,0.657,0,0.97,0.61,0,0.906,19.81,0,31.98,19.22,0,31.02,0,10,0,0,0.323,0,0.107,0.323,0.216,0.41,0.59,0.41,27
1635717600000,2021,11,2021,2,30,0.526,0.159,0.367,22962.2,36.09,36.09,31.89,1,1,1,202.8,193.3,209.7,141.5,126.3,61.33,50,67,0,0,0,0.303,0.239,0.347,141.5,126.3,159.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0925,0.102,0.00778,0.00648,0.0093,0.0003,0.00025,0.00036,0.238,0.212,0.269,0.0093,0.0083,0.011,25.34,25.27,25.38,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.913,32.88,29.19,37.2,31.89,28.32,36.09,0,0,0,0,0,0,0.177,0,0.159,0.3,0.7,0.3,43.7
1638309600000,2021,12,2021,3,31,0.597,0.158,0.439,27657.4,44.82,44.82,37.17,1,1,1,222.8,196.6,255.1,163.8,137.6,59,59,59,0,0,0,0.267,0.231,0.3,163.8,137.6,196.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0957,0.116,0.00967,0.00744,0.0124,0.00038,0.00029,0.00049,0.278,0.231,0.336,0.011,0.009,0.013,25.18,24.94,25.36,0.943,0.933,0.953,0.974,0.97,0.98,0.918,0.905,0.934,38.14,31.94,45.73,37.17,30.98,44.82,0,0,0,0,0,0,0.207,0,0.158,0.26,0.74,0.26,46.3
1640988000000,2022,1,2021,4,31,0.883,0.196,0.687,41935.3,75.16,75.16,56.36,2,1,1.7419354838709677,329.7,258.1,417.8,256.7,185.1,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.225,0.175,0.283,256.7,185.1,344.8,990,990,990,965.1,964.7,965.5,24.9,24.5,25.3,0.14,0.114,0.171,0.0253,0.0115,0.0617,0.001,0.00045,0.0025,0.316,0.245,0.408,0.013,0.0098,0.017,24.63,24.11,24.95,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.896,0.94,35.18,26.04,52.5,34.09,25.26,48.2,0,0,0,0,0,0,0.313,0,0.196,0.22,0.78,0.22,47.5
1643666400000,2022,2,2021,5,28,1.35,0.206,1.14,67159.7,137.2,137.2,99.94,3,2,2.392857142857143,557.3,426.8,755.2,472.3,341.8,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.157,0.113,0.199,472.3,341.8,670.2,990,990,990,966.1,965.5,966.9,23.9,23.1,24.5,0.226,0.171,0.331,0.128,0.0603,0.249,0.0054,0.0025,0.011,0.564,0.404,0.823,0.024,0.017,0.036,23.34,22.26,24.08,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.35,35.17,52.16,42.2,34.11,48.2,0,0,0,0,0,0,0.555,0,0.21,0.15,0.84,0.16,49.7
1646085600000,2022,3,2021,6,31,2.61,0.327,2.27,120928,192.8,192.8,162.5,4,3,3.7096774193548385,974.4,769.7,1305,852.5,662.7,121.9,107,129,3.667,-1.137e-13,76,0.126,0.0989,0.141,848.8,662.7,1100,990,990,990,967.8,967,968.9,22.2,21.1,23,0.494,0.332,0.812,0.369,0.244,0.648,0.017,0.011,0.031,1.11,0.816,1.76,0.05,0.035,0.083,21.13,19.38,22.21,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.32,39.35,52.24,44.06,38.36,48.2,0,0,0,0,0,0,0.903,0,0.34,0.13,0.87,0.13,46.3
1648764000000,2022,4,2021,7,30,4.15,0.384,2.85,132772,192.8,192.8,184.4,4,4,4,1602,1338,1752,1454,1190,148,148,148,353.6,89.89,503.7,0.0931,0.0845,0.111,1100,1100,1100,990,990,990,969.8,969,970.3,20.2,19.7,21,0.906,0.833,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.78,1.87,0.092,0.085,0.095,18.33,17.83,19.26,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.05,45.71,49.5,46.1,44.8,48.2,0,0,0,0,0,0,1.02,0,1.3,0.093,0.69,0.31,32
1651356000000,2022,5,2021,8,31,3.84,0.514,2.78,134032,192.8,192.8,180.2,4,3,3.967741935483871,1433,975.8,1755,1241,783.8,192,192,192,202.1,-1.137e-13,463.1,0.139,0.109,0.197,1039,783.8,1100,990,990,990,969.3,967.8,970.3,20.7,19.7,22.2,0.787,0.434,0.924,0.566,0.318,0.648,0.028,0.014,0.033,1.64,0.998,1.87,0.08,0.045,0.095,19.09,17.82,21.16,0.953,0.951,0.956,0.98,0.975,0.98,0.933,0.93,0.937,46.48,39.76,51.84,45.43,38.78,48.2,0,0,0,0,0,0,1,0,1.06,0.13,0.72,0.28,34.9
1654034400000,2022,6,2021,9,30,1.96,0.417,1.55,86879.3,154,154,120.7,4,2,2.8333333333333335,757.5,596.6,954.3,596.5,435.6,161,161,161,0,-5.684e-14,5.684e-14,0.217,0.169,0.27,596.5,435.6,793.3,990,990,990,966.9,966.3,967.7,23.1,22.3,23.7,0.304,0.212,0.44,0.201,0.105,0.323,0.0088,0.0044,0.014,0.733,0.542,1.02,0.032,0.023,0.046,22.34,21.31,23.16,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.27,35.11,51.98,42.98,34.06,48.2,0,0,0,0,0,0,0.67,0,0.41,0.21,0.79,0.21,44.3
1656626400000,2022,7,2021,10,31,1.29,0.454,0.833,49656.8,96.4,96.4,66.74,2,1,1.8064516129032258,480.6,394,587.6,311,208,169.5,135,186,-2.75e-15,-5.684e-14,5.684e-14,0.363,0.23,0.472,311,208,452.6,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.169,0.133,0.217,0.0483,0.0134,0.113,0.002,0.00055,0.0047,0.398,0.263,0.578,0.016,0.011,0.024,23.84,23.18,24.26,0.946,0.926,0.958,0.975,0.97,0.98,0.923,0.898,0.939,39.16,26.19,52.66,37.99,25.4,48.2,0,0,0,0,0,0,0.371,0,0.457,0.35,0.65,0.35,38.5
1659304800000,2022,8,2021,11,31,0.867,0.343,0.524,32481.4,50.28,50.28,43.66,2,1,1.032258064516129,323.7,271.8,389.3,195.8,156.8,127.9,115,155,-9.168e-16,-2.842e-14,2.842e-14,0.395,0.338,0.451,195.8,156.8,234.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.109,0.14,0.0124,0.00907,0.0157,0.0005,0.00036,0.00064,0.338,0.256,0.403,0.014,0.01,0.016,24.64,24.28,24.94,0.951,0.925,0.959,0.978,0.97,0.98,0.93,0.897,0.94,44.14,25.92,52.03,42.85,25.14,48.2,0,0,0,0,0,0,0.243,0,0.343,0.4,0.6,0.4,37.5
1661983200000,2022,9,2021,12,30,0.573,0.236,0.337,16005.8,40.15,40.15,22.23,1,1,1,221.1,186.4,268.2,130.1,95.44,91,91,91,-1.421e-15,-1.421e-14,1.421e-14,0.416,0.339,0.488,130.1,95.44,177.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.097,0.0847,0.114,0.00681,0.00386,0.0108,0.00027,0.00015,0.00043,0.222,0.16,0.306,0.0087,0.0063,0.012,25.24,24.92,25.42,0.654,0,0.948,0.68,0,0.978,0.635,0,0.927,22.89,0,41.04,22.23,0,40.15,0,9,0,0,0.3,0,0.124,0.3,0.236,0.41,0.59,0.41,27.9
1664575200000,2022,10,2022,1,31,0.454,0.157,0.296,18282.1,29.77,29.77,24.57,1,1,1,169.4,161,184.5,110.6,90.47,58.77,52,73,1.834e-15,-1.421e-14,1.421e-14,0.348,0.282,0.447,110.6,90.47,132.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0809,0.0929,0.00515,0.00344,0.00702,0.0002,0.00013,0.00027,0.183,0.149,0.221,0.0072,0.0058,0.0087,25.36,25.34,25.38,0.921,0.912,0.931,0.969,0.965,0.97,0.893,0.883,0.904,25.36,20.76,30.69,24.57,20.02,29.77,0,0,0,0,0,0,0.137,0,0.158,0.35,0.65,0.35,40.3
1667253600000,2022,11,2022,2,30,0.512,0.144,0.368,23042.4,37.71,37.71,32,1,1,1,197.7,165.1,216,142,115.1,55.67,50,67,4.737e-16,-1.421e-14,1.421e-14,0.282,0.232,0.34,142,115.1,166,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0864,0.104,0.00782,0.00553,0.00986,0.00031,0.00022,0.00039,0.239,0.19,0.281,0.0093,0.0074,0.011,25.32,25.22,25.38,0.935,0.922,0.944,0.97,0.97,0.973,0.907,0.894,0.918,32.97,26.36,38.74,32,25.57,37.71,0,0,0,0,0,0,0.178,0,0.144,0.28,0.72,0.28,45
1669845600000,2022,12,2022,3,31,0.707,0.158,0.549,34073.3,62.26,62.26,45.8,2,1,1.3225806451612903,264.1,210.5,343.4,205.1,151.5,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.228,0.172,0.28,205.1,151.5,284.4,990,990,990,964.7,964.5,965.1,25.3,24.9,25.5,0.12,0.101,0.148,0.0142,0.00863,0.0332,0.00056,0.00034,0.0013,0.298,0.24,0.383,0.012,0.0095,0.015,24.96,24.57,25.28,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38.02,25.79,51.89,36.88,25.02,48.2,0,0,0,0,0,0,0.254,0,0.158,0.22,0.78,0.22,48.2