datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.744,0.196,0.548,33815.3,72.23,72.23,45.45,2,1,1.3548387096774193,277.6,193.4,405,204.6,120.4,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.276,0.18,0.378,204.6,120.4,332,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.121,0.0914,0.166,0.0177,0.00598,0.0557,0.00071,0.00023,0.0023,0.291,0.202,0.388,0.012,0.0079,0.016,24.9,24.19,25.39,0.94,0.922,0.958,0.973,0.97,0.98,0.914,0.894,0.939,35.65,25.52,50.58,34.65,24.75,48.2,0,0,0,0,0,0,0.253,0,0.196,0.26,0.74,0.26,45.5
728517600000,1993,2,1992,5,28,1.94,0.219,1.67,90693.4,192.8,192.8,135,4,2,3.0714285714285716,800.1,417.9,1415,709.4,332.9,90.71,85,105,17.75,-5.684e-14,210.1,0.127,0.0742,0.203,691.6,332.9,1100,990,990,990,967,965.5,969.2,23,20.8,24.5,0.4,0.167,0.856,0.283,0.0561,0.648,0.013,0.0023,0.031,0.92,0.391,1.8,0.041,0.016,0.087,22.05,18.99,24.13,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.938,44.9,36.61,52.59,43.64,35.51,48.2,0,0,0,0,0,0,0.75,0,0.27,0.11,0.86,0.14,46.7
730936800000,1993,3,1992,6,31,5.62,0.49,2.95,125862,189.9,189.9,169.2,4,4,4,2099,1449,2831,1916,1266,183,183,183,815.7,166.3,1548,0.091,0.0646,0.126,1100,1100,1100,990,990,990,971.2,969.3,973.1,18.8,16.9,20.7,0.919,0.866,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.87,1.81,1.87,0.1,0.088,0.11,16.91,15.02,18.86,0.947,0.941,0.952,0.978,0.972,0.98,0.927,0.915,0.933,43.22,38.12,48.45,42.29,37.05,47.48,0,0,0,0,0,0,0.94,0,2.67,0.087,0.52,0.48,22.4
733615200000,1993,4,1992,7,30,8.36,0.63,2.85,99430.4,147.2,147.2,138.1,4,4,4,3226,2867,3421,2983,2650,243,217,295,1883,1550,2096,0.0752,0.0636,0.0897,1100,1100,1100,990,990,990,974,973.2,974.5,16,15.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.1,13.67,14.93,0.936,0.933,0.941,0.97,0.97,0.971,0.908,0.905,0.914,35.59,34.4,37.88,34.52,33.37,36.8,0,0,0,0,0,0,0.767,0,5.51,0.075,0.34,0.66,11.9
736207200000,1993,5,1992,8,31,6.93,0.86,2.95,115326,174.9,174.9,155,4,4,4,2586,1876,3250,2265,1555,321,321,321,1165,455.3,1829,0.127,0.0988,0.171,1100,1100,1100,990,990,990,972.5,970.7,974.1,17.5,15.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.041,1.87,1.87,1.87,0.11,0.097,0.12,15.62,14.04,17.43,0.943,0.935,0.949,0.975,0.97,0.98,0.919,0.907,0.93,39.73,35.4,44.62,38.75,34.34,43.73,0,0,0,0,0,0,0.861,0,3.98,0.12,0.43,0.57,16.6
738885600000,1993,6,1992,9,30,3.45,0.666,2.49,122700,192.8,192.8,170.4,4,3,3.7666666666666666,1331,922.5,1831,1074,665.5,257,257,257,112.3,-1.137e-13,474.3,0.202,0.14,0.279,961.3,665.5,1100,990,990,990,968.9,967.6,970.6,21.1,19.4,22.4,0.696,0.355,0.926,0.493,0.246,0.648,0.024,0.011,0.033,1.47,0.842,1.87,0.071,0.038,0.096,19.59,17.57,21.57,0.953,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.937,46.34,39.29,51.14,45.31,38.29,48.2,0,0,0,0,0,0,0.947,0,0.96,0.19,0.72,0.28,35.6
741477600000,1993,7,1992,10,31,2,0.608,1.39,78749.3,135,135,105.8,3,2,2.5806451612903225,745.5,603.2,906.8,518.5,376.2,227,227,227,1.834e-15,-5.684e-14,5.684e-14,0.309,0.25,0.376,518.5,376.2,679.8,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.268,0.197,0.358,0.153,0.0766,0.255,0.0067,0.0032,0.011,0.637,0.47,0.862,0.028,0.02,0.038,22.48,21.61,23.22,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.67,35.01,51.78,41.55,33.96,48.2,0,0,0,0,0,0,0.588,0,0.61,0.3,0.69,0.31,39.4
744156000000,1993,8,1992,11,31,1.31,0.493,0.816,48391.1,87.54,87.54,65.04,2,1,1.903225806451613,488.5,403.9,594.8,304.5,219.9,184,184,184,-1.834e-15,-5.684e-14,5.684e-14,0.382,0.309,0.456,304.5,219.9,410.8,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.168,0.138,0.206,0.0441,0.0144,0.0929,0.0018,0.00059,0.0039,0.375,0.259,0.518,0.016,0.011,0.022,23.83,23.21,24.26,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.897,0.939,35.97,25.72,51.95,34.85,24.95,48.2,0,0,0,0,0,0,0.361,0,0.494,0.38,0.62,0.38,36.9
746834400000,1993,9,1992,12,30,0.871,0.358,0.513,31491.7,56.33,56.33,43.74,2,1,1.2,335.9,295.1,399.3,197.9,157.1,138,138,138,3.79e-15,-2.842e-14,2.842e-14,0.414,0.346,0.468,197.9,157.1,261.3,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.126,0.112,0.149,0.0128,0.0091,0.0223,0.00051,0.00036,0.00091,0.315,0.255,0.404,0.013,0.01,0.016,24.6,24.31,24.84,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.58,25.99,52.42,38.41,25.21,48.2,0,0,0,0,0,0,0.243,0,0.358,0.41,0.59,0.41,36.2
749426400000,1993,10,1993,1,31,0.676,0.295,0.382,23677,41.34,41.34,31.82,1,1,1,252.5,221,292.6,142.5,111,110,110,110,-3.226e-21,-2.842e-14,2.842e-14,0.439,0.376,0.498,142.5,111,182.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.104,0.0927,0.118,0.00786,0.00518,0.0113,0.00031,0.0002,0.00045,0.247,0.19,0.318,0.0097,0.0075,0.013,25.06,24.81,25.28,0.935,0.919,0.949,0.971,0.97,0.98,0.908,0.891,0.93,32.75,25.29,42.19,31.82,24.53,41.34,0,0,0,0,0,0,0.177,0,0.294,0.44,0.57,0.43,35
752104800000,1993,11,1993,2,30,0.624,0.241,0.383,23849.9,37.74,37.74,33.12,1,1,1,240.9,220.2,260.6,147.9,127.2,93,93,93,-9.474e-16,-2.842e-14,1.421e-14,0.387,0.357,0.422,147.9,127.2,167.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0959,0.11,0.00832,0.00656,0.01,0.00033,0.00026,0.0004,0.254,0.217,0.289,0.01,0.0085,0.011,25.1,24.97,25.26,0.938,0.929,0.945,0.97,0.97,0.973,0.91,0.902,0.919,34.14,29.28,38.77,33.12,28.4,37.74,0,0,0,0,0,0,0.184,0,0.241,0.39,0.61,0.39,38.2
754696800000,1993,12,1993,3,31,0.776,0.189,0.587,36449.7,58.53,58.53,48.99,2,1,1.3548387096774193,289.7,256,326.3,219.1,179,70.61,59,77,1.834e-15,-2.842e-14,2.842e-14,0.246,0.181,0.301,219.1,179,267.3,990,990,990,964.9,964.7,965,25.1,25,25.3,0.126,0.112,0.141,0.0152,0.011,0.0251,0.00061,0.00043,0.001,0.319,0.245,0.375,0.013,0.0098,0.015,24.82,24.68,24.97,0.945,0.924,0.958,0.976,0.97,0.98,0.923,0.896,0.939,40.24,26.31,50.38,39.2,25.52,48.2,0,0,0,0,0,0,0.272,0,0.189,0.24,0.76,0.24,47
757375200000,1994,1,1993,4,31,1.36,0.213,1.15,67352,144.6,144.6,90.53,3,2,2.3225806451612905,508.6,327.6,814.1,429.2,254.6,79.39,73,91,-1.834e-15,-5.684e-14,0,0.166,0.112,0.223,429.2,254.6,723.1,990,990,990,965.9,965,967.2,24.1,22.8,25,0.212,0.139,0.362,0.109,0.0192,0.284,0.0046,0.00077,0.012,0.508,0.272,0.914,0.021,0.011,0.04,23.63,21.93,24.69,0.947,0.93,0.958,0.975,0.97,0.98,0.923,0.902,0.939,39.64,28.68,52.28,38.45,27.82,48.2,0,0,0,0,0,0,0.503,0,0.21,0.16,0.85,0.15,49.5
760053600000,1994,2,1993,5,28,3.02,0.37,2.39,119461,192.8,192.8,177.8,4,3,3.892857142857143,1248,838.1,1689,1094,701.1,153.1,137,162,107.2,-1.137e-13,426.8,0.127,0.0959,0.163,987.3,701.1,1100,990,990,990,968.7,967.3,970.1,21.3,19.9,22.7,0.69,0.356,0.913,0.507,0.269,0.648,0.024,0.012,0.033,1.47,0.883,1.86,0.07,0.039,0.094,19.86,18.04,21.86,0.954,0.951,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.82,39.27,50.85,45.72,38.27,48.2,0,0,0,0,0,0,0.988,0,0.63,0.12,0.79,0.21,39.6
762472800000,1994,3,1993,6,31,5.62,0.539,2.95,125521,180.8,180.8,168.7,4,4,4,2097,1706,2358,1896,1467,201.1,183,239,796,366.5,1075,0.0984,0.0776,0.14,1100,1100,1100,990,990,990,971.3,970.1,972,18.7,18,19.9,0.926,0.922,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.094,0.1,16.84,16.16,17.98,0.948,0.945,0.951,0.98,0.979,0.98,0.928,0.925,0.932,43.05,41.21,46.13,42.18,40.33,45.21,0,0,0,0,0,0,0.937,0,2.67,0.096,0.52,0.48,22.3
765151200000,1994,4,1993,7,30,4.25,0.443,2.83,131007,192.8,192.8,182,4,4,4,1640,1140,2151,1469,991.9,171,148,217,376.4,-1.137e-13,833.7,0.105,0.0833,0.13,1092,991.9,1100,990,990,990,969.9,968.3,971.5,20.1,18.5,21.7,0.88,0.637,0.926,0.631,0.419,0.648,0.032,0.019,0.035,1.81,1.33,1.87,0.091,0.062,0.1,18.26,16.66,20.33,0.951,0.947,0.956,0.98,0.98,0.98,0.932,0.928,0.936,46.49,42.55,50.27,45.49,41.7,48.2,0,0,0,0,0,0,1.01,0,1.42,0.1,0.67,0.33,30.8
767743200000,1994,5,1993,8,31,2.34,0.394,1.95,106948,181.2,181.2,143.7,4,3,3.2903225806451615,875.2,719.7,1110,728.2,572.7,147,147,147,0,-1.137e-13,1.137e-13,0.17,0.132,0.204,728.2,572.7,963,990,990,990,967.4,966.8,968.2,22.6,21.8,23.2,0.39,0.286,0.59,0.281,0.184,0.405,0.012,0.0079,0.019,0.912,0.669,1.26,0.041,0.029,0.058,21.69,20.49,22.55,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.93,0.938,45.02,39.73,52.09,43.87,38.75,48.2,0,0,0,0,0,0,0.799,0,0.39,0.17,0.83,0.17,45.7
770421600000,1994,6,1993,9,30,1.53,0.308,1.22,71092.3,122,122,98.74,3,2,2.4,588.7,487.9,709.1,469.7,368.9,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.205,0.168,0.244,469.7,368.9,590.1,990,990,990,966.2,965.8,966.7,23.8,23.3,24.2,0.229,0.185,0.293,0.124,0.0731,0.195,0.0052,0.003,0.0084,0.564,0.45,0.696,0.024,0.019,0.03,23.2,22.57,23.75,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.16,35.12,52.26,41.92,34.06,48.2,0,0,0,0,0,0,0.549,0,0.31,0.2,0.8,0.2,46.5
773013600000,1994,7,1993,10,31,1.09,0.362,0.733,43963.4,74.74,74.74,59.09,2,1,1.8064516129032258,408.7,347,482.1,273.7,212,135,135,135,-2.75e-15,-2.842e-14,2.842e-14,0.333,0.28,0.389,273.7,212,347.1,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.153,0.131,0.179,0.0309,0.0138,0.0628,0.0013,0.00055,0.0026,0.34,0.254,0.418,0.014,0.01,0.017,24.23,23.81,24.5,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.47,25.91,52.62,34.2,25.14,48.2,0,0,0,0,0,0,0.328,0,0.357,0.33,0.67,0.33,40.3
775692000000,1994,8,1993,11,31,0.786,0.308,0.478,29679.9,48.2,48.2,39.89,1,1,1,293.5,252.7,343.5,178.5,137.7,115,115,115,-2.036e-31,-2.842e-14,2.842e-14,0.395,0.335,0.455,178.5,137.7,228.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.117,0.102,0.134,0.0109,0.00745,0.0152,0.00044,0.00029,0.00061,0.311,0.238,0.4,0.012,0.0094,0.016,24.81,24.48,25.05,0.947,0.934,0.959,0.976,0.97,0.98,0.924,0.906,0.94,41.15,31.6,52.58,39.89,30.65,48.2,0,0,0,0,0,0,0.222,0,0.308,0.39,0.61,0.39,37.8
778370400000,1994,9,1993,12,30,0.543,0.203,0.34,21124.3,35.71,35.71,29.34,1,1,1,209.4,179.4,250.2,131.1,107.4,78.33,72,91,-9.474e-16,-1.421e-14,1.421e-14,0.374,0.331,0.413,131.1,107.4,159.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0964,0.0876,0.107,0.00689,0.00488,0.00929,0.00027,0.00019,0.00037,0.223,0.18,0.274,0.0087,0.007,0.011,25.29,25.03,25.38,0.93,0.916,0.942,0.97,0.97,0.97,0.902,0.888,0.914,30.25,24.49,36.81,29.34,23.75,35.71,0,0,0,0,0,0,0.163,0,0.203,0.37,0.63,0.37,38.9
780962400000,1994,10,1994,1,31,0.454,0.159,0.295,18233.1,28.49,28.49,24.51,1,1,1,169.6,160.6,179.1,110.2,87.55,59.45,52,73,4.584e-16,-1.421e-14,1.421e-14,0.352,0.29,0.455,110.2,87.55,127.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0798,0.091,0.00511,0.00319,0.00656,0.0002,0.00013,0.00026,0.182,0.144,0.212,0.0071,0.0056,0.0083,25.36,25.34,25.38,0.923,0.914,0.929,0.968,0.963,0.97,0.894,0.884,0.901,25.3,20.16,29.37,24.51,19.42,28.49,0,0,0,0,0,0,0.136,0,0.159,0.35,0.65,0.35,40.2
783640800000,1994,11,1994,2,30,0.428,0.13,0.299,18422.3,29.61,29.61,25.59,1,1,1,165.2,160.6,181.9,115.2,110.5,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.303,0.275,0.311,115.2,110.5,131.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0848,0.0923,0.00554,0.00515,0.00696,0.00022,0.0002,0.00027,0.19,0.182,0.22,0.0074,0.0071,0.0086,25.34,25.34,25.34,0.921,0.918,0.931,0.97,0.97,0.97,0.894,0.891,0.903,26.38,25.23,30.52,25.59,24.47,29.61,0,0,0,0,0,0,0.142,0,0.129,0.3,0.7,0.3,43
786232800000,1994,12,1994,3,31,0.516,0.158,0.358,22318.6,35.23,35.23,30,1,1,1,192.5,183.8,215,133.5,124.8,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.307,0.274,0.321,133.5,124.8,156,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0943,0.0912,0.102,0.0071,0.00636,0.00901,0.00028,0.00025,0.00035,0.224,0.209,0.264,0.0088,0.0082,0.01,25.35,25.25,25.36,0.932,0.928,0.94,0.97,0.97,0.97,0.904,0.9,0.912,30.93,28.81,36.32,30,27.95,35.23,0,0,0,0,0,0,0.167,0,0.158,0.31,0.69,0.31,43.3
788911200000,1995,1,1994,4,31,0.605,0.196,0.41,25653.7,39.47,39.47,34.48,1,1,1,226,206.5,247,153,133.5,73,73,73,0,0,0,0.324,0.296,0.354,153,133.5,174,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.103,0.0961,0.11,0.00875,0.0071,0.0105,0.00034,0.00028,0.00042,0.261,0.226,0.298,0.01,0.0088,0.012,25.18,25.02,25.34,0.939,0.932,0.946,0.971,0.97,0.977,0.912,0.904,0.925,35.49,30.91,40.4,34.48,29.98,39.47,0,0,0,0,0,0,0.192,0,0.195,0.32,0.68,0.32,42.4
791589600000,1995,2,1994,5,28,0.716,0.206,0.511,31696.3,70.69,70.69,47.17,2,1,1.25,296.1,247.8,410.5,211.1,162.8,85,85,85,-6.09e-15,-2.842e-14,2.842e-14,0.292,0.207,0.343,211.1,162.8,325.5,990,990,990,964.9,964.7,965.4,25.1,24.6,25.3,0.125,0.107,0.165,0.0165,0.00959,0.0526,0.00066,0.00038,0.0021,0.322,0.248,0.389,0.013,0.0099,0.016,24.78,24.17,25.03,0.947,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,40.74,26.15,51.97,39.67,25.36,48.2,0,0,0,0,0,0,0.262,0,0.205,0.29,0.71,0.29,44.3
794008800000,1995,3,1994,6,31,1.9,0.287,1.61,91687,144.6,144.6,123.2,3,2,2.774193548387097,707.9,429.3,826.7,600.9,322.3,107,107,107,-5.501e-15,-5.684e-14,0,0.158,0.129,0.249,600.9,322.3,719.7,990,990,990,966.7,965.5,967.2,23.3,22.8,24.5,0.3,0.167,0.364,0.207,0.0511,0.282,0.009,0.0021,0.012,0.74,0.378,0.912,0.032,0.015,0.04,22.54,21.88,24.09,0.955,0.944,0.957,0.978,0.97,0.98,0.934,0.916,0.938,45.24,35.03,50.4,44.23,33.98,48.2,0,0,0,0,0,0,0.685,0,0.29,0.15,0.85,0.15,48.3
796687200000,1995,4,1994,7,30,1.73,0.324,1.4,80417.2,134.2,134.2,111.7,3,2,2.8,665.5,559,783.8,540.5,433.9,125,125,125,0,-5.684e-14,5.684e-14,0.189,0.159,0.224,540.5,433.9,658.8,990,990,990,966.6,966.1,967,23.4,23,23.9,0.267,0.209,0.334,0.164,0.104,0.241,0.007,0.0043,0.01,0.637,0.536,0.814,0.027,0.023,0.035,22.8,22.15,23.34,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.64,35.19,52.21,40.42,34.13,48.2,0,0,0,0,0,0,0.621,0,0.33,0.19,0.81,0.19,46.5
799279200000,1995,5,1994,8,31,1.16,0.394,0.762,45803.2,86.63,86.63,61.56,2,1,1.7419354838709677,431.5,338.3,549.9,284.5,191.3,147,147,147,-2.75e-15,-5.684e-14,5.684e-14,0.348,0.267,0.435,284.5,191.3,402.9,990,990,990,965.5,965.1,966.1,24.5,23.9,24.9,0.157,0.124,0.199,0.0378,0.012,0.0892,0.0016,0.00048,0.0037,0.365,0.253,0.502,0.015,0.01,0.021,24.1,23.42,24.57,0.945,0.924,0.959,0.974,0.97,0.98,0.921,0.896,0.939,37.83,25.73,51.82,36.76,24.96,48.2,0,0,0,0,0,0,0.342,0,0.398,0.34,0.66,0.34,39.5
801957600000,1995,6,1994,9,30,0.739,0.308,0.43,26806.9,48.2,48.2,37.23,1,1,1,285,244.8,333.6,166,125.8,119,119,119,-4.737e-16,-2.842e-14,2.842e-14,0.421,0.357,0.486,166,125.8,214.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.114,0.0993,0.131,0.00986,0.00644,0.014,0.00039,0.00025,0.00056,0.29,0.218,0.377,0.012,0.0086,0.015,24.87,24.55,25.11,0.944,0.929,0.957,0.974,0.97,0.98,0.919,0.901,0.938,38.2,28.78,49.48,37.23,27.92,48.2,0,0,0,0,0,0,0.207,0,0.309,0.42,0.58,0.42,36.3
804549600000,1995,7,1994,10,31,0.569,0.289,0.279,11076.8,29.92,29.92,14.89,1,1,1,212.3,188.2,242.3,104.3,80.17,108,108,108,-4.584e-16,-1.421e-14,1.421e-14,0.512,0.446,0.574,104.3,80.17,134.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0903,0.0818,0.101,0.00461,0.00256,0.00717,0.00018,0.0001,0.00028,0.178,0.135,0.232,0.007,0.0053,0.0092,25.33,25.11,25.44,0.535,0,0.933,0.563,0,0.97,0.519,0,0.905,15.35,0,30.85,14.89,0,29.92,0,13,0,0,0.419,0,0.0827,0.419,0.29,0.51,0.49,0.51,19.5
807228000000,1995,8,1994,11,31,0.437,0.249,0.188,0,0,0,0,1,1,1,163.1,146.3,186.8,70.12,53.33,93,93,93,6.876e-16,-1.421e-14,1.421e-14,0.573,0.498,0.636,70.12,53.33,93.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0765,0.0708,0.0849,0.00171,0.000283,0.00372,0.000067,0.000011,0.00015,0.115,0.0856,0.158,0.0045,0.0034,0.0062,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.57,0.43,0.57,0
809906400000,1995,9,1994,12,30,0.313,0.187,0.0579,1417.78,16.03,16.03,1.969,1,0,0.36666666666666664,120.8,105.3,144.4,48.84,33.31,72,72,72,26.49,-1.421e-14,49.17,0.6,0.499,0.684,22.35,0,72.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0752,0.000342,0,0.00191,0.000013,0,0.000075,0.0807,0.0708,0.117,0.0032,0.0028,0.0046,25.42,25.38,25.43,0.12,0,0.926,0.128,0,0.96,0.116,0,0.889,2.051,0,16.7,1.969,0,16.03,19,7,0,0.633,0.233,0,0.0109,0.867,0.2551,0.6,0.18,0.82,4.53
812498400000,1995,10,1995,1,31,0.263,0.139,0.0224,0,0,0,0,1,0,0.16129032258064516,98.2,92.46,105,46.2,40.46,52,52,52,37.84,0,49.76,0.53,0.495,0.562,8.361,0,53.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000252,0,0.000258,9.9e-7,0,0.00001,0.0729,0.0708,0.0852,0.0029,0.0028,0.0033,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,5,0,0.839,0.161,0,0,1,0.2406,0.53,0.085,0.92,0
815176800000,1995,11,1995,2,30,0.303,0.13,0.173,5474.44,19.56,19.56,7.603,1,1,1,116.7,104.5,138.4,66.72,54.49,50,50,50,-1.658e-15,-1.421e-14,7.105e-15,0.433,0.361,0.479,66.72,54.49,88.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.077,0.00142,0.000382,0.00326,0.000056,0.000015,0.00013,0.106,0.0873,0.142,0.0042,0.0034,0.0056,25.39,25.36,25.41,0.403,0,0.94,0.416,0,0.964,0.387,0,0.903,7.914,0,20.29,7.603,0,19.56,0,17,0,0,0.567,0,0.0422,0.567,0.13,0.43,0.57,0.43,18.1
817768800000,1995,12,1995,3,31,0.407,0.158,0.249,15255.3,21.7,21.7,20.5,1,1,1,152,139.8,157.8,93.02,80.77,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.388,0.374,0.422,93.02,80.77,98.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0757,0.0821,0.00366,0.00262,0.00415,0.00014,0.0001,0.00016,0.152,0.13,0.162,0.0059,0.0051,0.0064,25.35,25.35,25.37,0.918,0.912,0.932,0.966,0.96,0.968,0.887,0.883,0.895,21.23,18.74,22.41,20.5,18,21.7,0,0,0,0,0,0,0.114,0,0.158,0.39,0.61,0.39,37.5
820447200000,1996,1,1995,4,31,0.57,0.196,0.374,23282.5,50.53,50.53,31.29,2,1,1.032258064516129,212.7,155.3,304.6,139.7,82.35,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.357,0.24,0.47,139.7,82.35,231.7,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0983,0.078,0.131,0.00763,0.00275,0.0154,0.0003,0.00011,0.00062,0.232,0.134,0.382,0.0091,0.0053,0.015,25.21,24.74,25.38,0.933,0.911,0.959,0.971,0.961,0.98,0.906,0.882,0.939,31.43,19.08,51.4,30.48,18.34,48.2,0,0,0,0,0,0,0.174,0,0.196,0.34,0.66,0.34,40.8
823125600000,1996,2,1995,5,29,1.05,0.213,0.832,50105,101.7,101.7,71.99,3,2,2.0344827586206895,417.1,316.4,570.2,332.1,231.4,85,85,85,-9.801e-16,-5.684e-14,2.842e-14,0.208,0.149,0.269,332.1,231.4,485.2,990,990,990,965.5,965,966.2,24.5,23.8,25,0.167,0.132,0.226,0.0561,0.0154,0.128,0.0023,0.00062,0.0054,0.386,0.246,0.582,0.016,0.0098,0.024,24.14,23.32,24.77,0.943,0.923,0.957,0.973,0.97,0.98,0.917,0.896,0.938,36.43,25.96,50.49,35.41,25.18,48.2,0,0,0,0,0,0,0.4,0,0.218,0.2,0.79,0.21,47.7
825631200000,1996,3,1995,6,31,2.52,0.307,2.21,117951,192.8,192.8,158.5,4,3,3.5483870967741935,940.5,596.7,1210,825.7,489.7,114.8,107,129,5.501e-15,-5.684e-14,1.137e-13,0.126,0.101,0.179,825.7,489.7,1081,990,990,990,967.6,966.3,968.6,22.4,21.4,23.7,0.485,0.233,0.752,0.354,0.13,0.605,0.016,0.0055,0.028,1.09,0.526,1.65,0.049,0.022,0.077,21.3,19.79,23.19,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,45.73,35.08,52.27,44.51,34.03,48.2,0,0,0,0,0,0,0.881,0,0.31,0.12,0.88,0.12,46.8
828309600000,1996,4,1995,7,30,2.68,0.344,2.34,123296,192.8,192.8,171.2,4,3,3.8,1035,821.2,1213,902.7,696.2,132.7,125,148,1.137e-14,-1.137e-13,1.137e-13,0.129,0.112,0.152,902.7,696.2,1065,990,990,990,968,967.2,968.6,22,21.4,22.8,0.548,0.355,0.743,0.392,0.266,0.569,0.018,0.012,0.027,1.2,0.877,1.6,0.055,0.038,0.075,20.82,19.83,21.94,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,46.32,39.3,51.59,45.2,38.3,48.2,0,0,0,0,0,0,0.951,0,0.34,0.13,0.87,0.13,46
830901600000,1996,5,1995,8,31,1.72,0.394,1.33,76697.7,134.1,134.1,103.1,3,2,2.4838709677419355,642.4,501.8,808.9,495.4,354.8,147,147,147,0,-5.684e-14,5.684e-14,0.234,0.182,0.293,495.4,354.8,661.9,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.246,0.182,0.336,0.141,0.0665,0.243,0.006,0.0028,0.011,0.6,0.43,0.82,0.026,0.018,0.036,22.94,22.04,23.71,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.09,35.21,52.18,41.94,34.15,48.2,0,0,0,0,0,0,0.573,0,0.39,0.23,0.77,0.23,44.6
833580000000,1996,6,1995,9,30,1.08,0.308,0.772,46391.6,81.39,81.39,64.43,2,2,2,417,353.6,494.4,298,234.6,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.288,0.241,0.337,298,234.6,375.4,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.16,0.138,0.187,0.0402,0.0157,0.0762,0.0016,0.00063,0.0032,0.344,0.254,0.46,0.014,0.01,0.019,24.18,23.72,24.58,0.939,0.925,0.952,0.971,0.97,0.979,0.912,0.897,0.932,33.16,26.14,41.55,32.22,25.36,40.7,0,0,0,0,0,0,0.358,0,0.308,0.29,0.71,0.29,43
836172000000,1996,7,1995,10,31,0.813,0.289,0.524,32464.5,52.48,52.48,43.64,2,1,1.1290322580645162,303.7,265.3,350,195.7,157.3,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.358,0.309,0.407,195.7,157.3,242,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.123,0.109,0.139,0.0124,0.00912,0.0163,0.00049,0.00036,0.00066,0.321,0.249,0.399,0.013,0.01,0.016,24.75,24.52,24.97,0.948,0.923,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.56,25.83,52.52,40.33,25.06,48.2,0,0,0,0,0,0,0.242,0,0.289,0.36,0.64,0.36,39.9
838850400000,1996,8,1995,11,31,0.595,0.249,0.346,17579.6,38.15,38.15,23.63,1,1,1,222.1,192.3,262.3,129.1,99.27,93,93,93,-9.168e-16,-2.842e-14,2.842e-14,0.422,0.355,0.484,129.1,99.27,169.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0973,0.0868,0.112,0.00673,0.00419,0.0101,0.00026,0.00016,0.0004,0.221,0.168,0.293,0.0087,0.0065,0.012,25.24,24.96,25.42,0.722,0,0.945,0.751,0,0.974,0.7,0,0.921,24.35,0,39.16,23.63,0,38.15,0,7,0,0,0.226,0,0.131,0.226,0.249,0.42,0.58,0.42,29.5
841528800000,1996,9,1995,12,30,0.416,0.187,0.229,14062.9,26.26,26.26,19.53,1,1,1,160.3,138.1,189.8,88.32,66.13,72,72,72,2.368e-15,-1.421e-14,1.421e-14,0.453,0.379,0.521,88.32,66.13,117.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0808,0.073,0.0912,0.00326,0.00137,0.00576,0.00013,0.000054,0.00023,0.146,0.106,0.199,0.0057,0.0042,0.0078,25.38,25.37,25.39,0.921,0.892,0.939,0.964,0.96,0.97,0.888,0.856,0.901,20.25,14.69,27.08,19.53,14.1,26.26,0,0,0,0,0,0,0.109,0,0.187,0.45,0.55,0.45,33.8
844120800000,1996,10,1996,1,31,0.345,0.139,0.206,12741.5,19.04,19.04,17.13,1,1,1,129,122.8,137.8,76.99,70.81,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.404,0.377,0.423,76.99,70.81,85.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0711,0.0764,0.00229,0.00177,0.00305,0.00009,0.000069,0.00012,0.122,0.111,0.138,0.0048,0.0044,0.0054,25.38,25.36,25.39,0.931,0.918,0.94,0.96,0.96,0.963,0.894,0.881,0.902,17.83,16.18,19.78,17.13,15.53,19.04,0,0,0,0,0,0,0.0951,0,0.139,0.4,0.6,0.4,36.9
846799200000,1996,11,1996,2,30,0.381,0.13,0.251,15463.7,26.72,26.72,21.48,1,1,1,146.9,125,169.8,96.94,75,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.343,0.294,0.4,96.94,75,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0722,0.0881,0.00399,0.00213,0.00594,0.00016,0.000083,0.00023,0.157,0.118,0.198,0.0062,0.0046,0.0078,25.35,25.34,25.38,0.923,0.912,0.941,0.966,0.96,0.97,0.891,0.883,0.903,22.22,17.56,27.55,21.48,16.86,26.72,0,0,0,0,0,0,0.119,0,0.13,0.34,0.66,0.34,40.6
849391200000,1996,12,1996,3,31,0.493,0.158,0.335,20789.1,34.54,34.54,27.94,1,1,1,184,167.7,212,125,108.7,59,59,59,-3.667e-15,-1.421e-14,1.421e-14,0.322,0.278,0.352,125,108.7,153,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0855,0.101,0.00637,0.00499,0.00875,0.00025,0.0002,0.00034,0.209,0.18,0.259,0.0082,0.007,0.01,25.35,25.27,25.36,0.927,0.917,0.94,0.97,0.97,0.97,0.899,0.889,0.911,28.81,24.77,35.61,27.94,24.03,34.54,0,0,0,0,0,0,0.155,0,0.158,0.32,0.68,0.32,42.2
852069600000,1997,1,1996,4,31,0.787,0.196,0.592,36462.8,90.41,90.41,49.01,2,1,1.3870967741935485,294,212.2,488.4,221,139.2,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.264,0.149,0.344,221,139.2,415.4,990,990,990,964.9,964.5,965.8,25.1,24.2,25.5,0.127,0.0981,0.196,0.0232,0.00758,0.0951,0.00094,0.0003,0.0039,0.311,0.236,0.514,0.012,0.0093,0.021,24.81,23.69,25.29,0.942,0.922,0.958,0.973,0.97,0.98,0.917,0.895,0.939,37.17,25.58,50.83,36.16,24.81,48.2,0,0,0,0,0,0,0.272,0,0.195,0.25,0.75,0.25,46.3
854748000000,1997,2,1996,5,28,2.2,0.259,1.94,103734,192.8,192.8,154.4,4,2,3.4642857142857144,911.4,521.5,1315,804.4,436.5,107,85,137,4.24,-1.137e-13,77.84,0.12,0.101,0.163,800.2,436.5,1100,990,990,990,967.5,965.9,968.9,22.5,21.1,24.1,0.462,0.204,0.812,0.341,0.105,0.648,0.015,0.0044,0.031,1.05,0.544,1.76,0.047,0.023,0.083,21.45,19.35,23.51,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.918,0.938,45.91,36.21,51.52,44.64,35.13,48.2,0,0,0,0,0,0,0.858,0,0.26,0.12,0.88,0.12,47.2
857167200000,1997,3,1996,6,31,3.77,0.439,2.95,142100,192.8,192.8,191,4,4,4,1409,1315,1481,1245,1177,163.8,129,183,145.1,76.96,197.7,0.116,0.0924,0.135,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.852,0.817,0.88,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.83,0.087,0.084,0.089,19.01,18.75,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.84,48.15,49.74,47.75,47.19,48.2,0,0,0,0,0,0,1.06,0,0.82,0.12,0.78,0.22,37.7
859845600000,1997,4,1996,7,30,4.46,0.384,2.85,129847,192.8,192.8,180.3,4,4,4,1720,1363,1960,1572,1215,148,148,148,471.8,115,712.4,0.0873,0.0755,0.109,1100,1100,1100,990,990,990,970.2,969,971,19.8,19,21,0.911,0.843,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.79,1.87,0.094,0.085,0.099,17.95,17.15,19.17,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,46.01,43.88,49.26,45.09,43,48.2,0,0,0,0,0,0,1,0,1.61,0.086,0.64,0.36,29.1
862437600000,1997,5,1996,8,31,3.54,0.514,2.66,130951,192.8,192.8,176,4,3,3.870967741935484,1323,920.2,1783,1131,728.2,192,192,192,137.7,-1.137e-13,491.3,0.152,0.108,0.209,992.8,728.2,1100,990,990,990,968.9,967.6,970.4,21.1,19.6,22.4,0.715,0.383,0.926,0.518,0.287,0.648,0.025,0.013,0.033,1.51,0.941,1.87,0.073,0.042,0.096,19.57,17.73,21.48,0.953,0.95,0.957,0.98,0.975,0.98,0.934,0.928,0.938,46.67,39.29,51.5,45.56,38.29,48.2,0,0,0,0,0,0,0.978,0,0.88,0.15,0.75,0.25,37
865116000000,1997,6,1996,9,30,1.94,0.417,1.52,85830.4,144.6,144.6,119.2,3,2,2.8,747.2,606,904.5,586.2,445,161,161,161,-1.895e-15,-5.684e-14,5.684e-14,0.218,0.178,0.266,586.2,445,743.5,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.296,0.216,0.394,0.194,0.109,0.298,0.0084,0.0046,0.013,0.718,0.548,0.969,0.031,0.023,0.043,22.39,21.51,23.11,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.19,35.37,52.49,42.94,34.31,48.2,0,0,0,0,0,0,0.662,0,0.42,0.21,0.78,0.22,44.2
867708000000,1997,7,1996,10,31,1.33,0.454,0.877,52006.2,96.4,96.4,69.9,2,1,1.935483870967742,497.1,414.3,597.5,327.5,228.3,169.5,135,186,-1.834e-15,-5.684e-14,5.684e-14,0.349,0.226,0.449,327.5,228.3,462.5,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.174,0.14,0.223,0.0544,0.0152,0.117,0.0023,0.00062,0.0049,0.402,0.263,0.595,0.017,0.011,0.025,23.76,23.12,24.23,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.68,26.13,52.68,36.51,25.35,48.2,0,0,0,0,0,0,0.388,0,0.453,0.34,0.66,0.34,39.1
870386400000,1997,8,1996,11,31,0.917,0.415,0.502,30765.5,54.74,54.74,41.35,2,1,1.1612903225806452,342.4,291.5,409.6,187.4,136.5,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.457,0.378,0.532,187.4,136.5,254.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.123,0.105,0.147,0.0117,0.00736,0.0192,0.00047,0.00029,0.00078,0.304,0.239,0.402,0.012,0.0095,0.016,24.58,24.28,24.89,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,38.24,25.74,51.94,37.14,24.97,48.2,0,0,0,0,0,0,0.23,0,0.415,0.45,0.55,0.45,33.6
873064800000,1997,9,1996,12,30,0.641,0.306,0.335,20673.2,38.3,38.3,28.71,1,1,1,247.3,214.4,288.5,129.3,96.42,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.481,0.409,0.55,129.3,96.42,170.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0988,0.0872,0.113,0.00674,0.00395,0.0102,0.00027,0.00015,0.00041,0.223,0.164,0.296,0.0088,0.0064,0.012,25.11,24.85,25.35,0.929,0.911,0.946,0.97,0.967,0.975,0.901,0.883,0.922,29.6,21.92,39.3,28.71,21.2,38.3,0,0,0,0,0,0,0.16,0,0.306,0.48,0.52,0.48,32.3
875656800000,1997,10,1997,1,31,0.524,0.196,0.328,20381.9,31.36,31.36,27.4,1,1,1,195.6,178.3,212.5,122.6,105.3,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.374,0.344,0.409,122.6,105.3,139.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0861,0.0982,0.00617,0.0047,0.00761,0.00024,0.00018,0.0003,0.206,0.175,0.237,0.0081,0.0069,0.0093,25.37,25.29,25.39,0.926,0.914,0.934,0.97,0.97,0.97,0.898,0.887,0.906,28.24,23.97,32.33,27.4,23.25,31.36,0,0,0,0,0,0,0.152,0,0.196,0.37,0.63,0.37,38.9
878335200000,1997,11,1997,2,30,0.505,0.174,0.332,20661.5,31.33,31.33,28.7,1,1,1,195,181.1,206.2,128,114.1,67,67,67,4.737e-16,-1.421e-14,1.421e-14,0.344,0.325,0.37,128,114.1,139.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0881,0.097,0.00663,0.00545,0.00758,0.00026,0.00021,0.0003,0.215,0.19,0.235,0.0084,0.0074,0.0092,25.37,25.33,25.38,0.929,0.921,0.934,0.97,0.97,0.97,0.901,0.893,0.906,29.58,26.13,32.3,28.7,25.35,31.33,0,0,0,0,0,0,0.159,0,0.173,0.34,0.66,0.34,40.9
880927200000,1997,12,1997,3,31,0.546,0.158,0.388,24287.4,36.1,36.1,32.64,1,1,1,203.7,193.4,218.8,144.7,134.4,59,59,59,0,0,0,0.29,0.27,0.305,144.7,134.4,159.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0983,0.0946,0.104,0.00805,0.00717,0.00933,0.00031,0.00028,0.00037,0.244,0.226,0.271,0.0096,0.0088,0.011,25.32,25.22,25.36,0.936,0.932,0.942,0.97,0.97,0.97,0.908,0.904,0.914,33.65,31.15,37.21,32.64,30.22,36.1,0,0,0,0,0,0,0.181,0,0.158,0.29,0.71,0.29,44.5
883605600000,1998,1,1997,4,31,0.864,0.196,0.668,40982.3,89.48,89.48,55.08,2,1,1.5483870967741935,322.4,220.2,483.8,249.4,147.2,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.239,0.151,0.332,249.4,147.2,410.8,990,990,990,965,964.5,965.8,25,24.2,25.5,0.137,0.101,0.194,0.0295,0.00826,0.0929,0.0012,0.00032,0.0038,0.332,0.241,0.507,0.013,0.0096,0.021,24.65,23.72,25.23,0.943,0.922,0.958,0.974,0.97,0.98,0.919,0.895,0.939,37.74,25.64,51.08,36.73,24.87,48.2,0,0,0,0,0,0,0.306,0,0.196,0.23,0.77,0.23,47.4
886284000000,1998,2,1997,5,28,1.95,0.242,1.71,94351.5,172.9,172.9,140.4,4,2,3.3214285714285716,804.9,499.3,1019,705.1,414.3,99.86,85,137,0,-5.684e-14,5.684e-14,0.127,0.0868,0.17,705.1,414.3,894,990,990,990,967.1,965.8,968,22.9,22,24.2,0.375,0.196,0.512,0.264,0.0946,0.372,0.012,0.0039,0.017,0.868,0.513,1.13,0.038,0.021,0.051,22.02,20.92,23.64,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,43.67,35.03,51.2,42.58,33.98,48.2,0,0,0,0,0,0,0.78,0,0.24,0.12,0.88,0.12,48.4
888703200000,1998,3,1997,6,31,3.34,0.392,2.7,135131,192.8,192.8,181.6,4,4,4,1249,1019,1493,1102,835.6,146.4,129,183,94.1,-1.137e-13,264.4,0.122,0.0864,0.18,1008,835.6,1100,990,990,990,968.7,968,969.5,21.3,20.5,22,0.711,0.481,0.895,0.527,0.343,0.648,0.025,0.016,0.032,1.51,1.05,1.84,0.071,0.048,0.09,19.8,18.69,20.99,0.954,0.952,0.956,0.98,0.978,0.98,0.934,0.933,0.937,46.46,41.02,50.39,45.41,40.13,48.2,0,0,0,0,0,0,1.01,0,0.64,0.12,0.81,0.19,40.5
891381600000,1998,4,1997,7,30,4.29,0.384,2.85,131400,188,188,182.5,4,4,4,1656,1493,1763,1508,1345,148,148,148,407.7,245.4,514.9,0.0896,0.084,0.0991,1100,1100,1100,990,990,990,970,969.5,970.3,20,19.7,20.5,0.919,0.907,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.09,0.095,18.15,17.79,18.68,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,45.61,47.97,45.62,44.7,47.01,0,0,0,0,0,0,1.01,0,1.44,0.09,0.66,0.34,30.6
893973600000,1998,5,1997,8,31,2.84,0.471,2.31,120357,192.8,192.8,161.8,4,3,3.5483870967741935,1061,781.1,1471,885,634.1,176,147,192,22.61,-1.137e-13,179.3,0.169,0.13,0.207,862.4,634.1,1100,990,990,990,968,967,969.4,22,20.6,23,0.536,0.32,0.872,0.396,0.225,0.648,0.018,0.0098,0.031,1.2,0.773,1.82,0.055,0.034,0.088,20.76,18.79,22.2,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.93,39.39,51.38,45.71,38.4,48.2,0,0,0,0,0,0,0.899,0,0.53,0.17,0.81,0.19,42.4
896652000000,1998,6,1997,9,30,1.64,0.345,1.29,74793.9,133.8,133.8,103.9,3,2,2.566666666666667,632.2,511.1,774.8,499.2,350.1,133,119,161,-9.474e-15,-5.684e-14,0,0.217,0.154,0.315,499.2,350.1,655.8,990,990,990,966.4,965.9,967,23.6,23,24.1,0.247,0.182,0.33,0.143,0.0642,0.239,0.0061,0.0027,0.01,0.597,0.425,0.807,0.025,0.018,0.035,22.98,22.19,23.68,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,41.98,35.15,52.31,40.79,34.1,48.2,0,0,0,0,0,0,0.577,0,0.35,0.21,0.79,0.21,45.6
899244000000,1998,7,1997,10,31,1.14,0.362,0.774,46304.5,79.73,79.73,62.24,2,1,1.903225806451613,423.9,357.1,504.3,288.9,222.2,135,135,135,-2.75e-15,-2.842e-14,2.842e-14,0.322,0.268,0.378,288.9,222.2,369.3,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.158,0.135,0.187,0.0368,0.0146,0.0733,0.0015,0.00059,0.003,0.347,0.254,0.452,0.014,0.01,0.019,24.15,23.68,24.5,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.65,25.91,52.51,33.45,25.14,48.2,0,0,0,0,0,0,0.346,0,0.366,0.32,0.68,0.32,40.6
901922400000,1998,8,1997,11,31,0.81,0.308,0.502,31105.2,51.64,51.64,41.81,2,1,1.096774193548387,302.4,260.6,353.6,187.4,145.6,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.383,0.325,0.441,187.4,145.6,238.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.12,0.105,0.138,0.0117,0.00813,0.016,0.00047,0.00032,0.00065,0.312,0.248,0.396,0.012,0.01,0.016,24.77,24.5,25.01,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.51,25.68,52.13,39.35,24.91,48.2,0,0,0,0,0,0,0.232,0,0.308,0.38,0.62,0.38,38.4
904600800000,1998,9,1997,12,30,0.567,0.236,0.331,16024.4,37.64,37.64,22.26,1,1,1,218.6,193.4,258.2,127.6,102.4,91,91,91,2.368e-15,-1.421e-14,2.842e-14,0.419,0.352,0.471,127.6,102.4,167.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0961,0.0872,0.11,0.0066,0.00445,0.00996,0.00026,0.00017,0.00039,0.218,0.172,0.288,0.0085,0.0067,0.011,25.26,24.98,25.42,0.683,0,0.944,0.711,0,0.973,0.663,0,0.919,22.94,0,38.68,22.26,0,37.64,0,8,0,0,0.267,0,0.124,0.267,0.236,0.42,0.58,0.42,28.3
907192800000,1998,10,1998,1,31,0.451,0.176,0.276,16927,26.55,26.55,22.75,1,1,1,168.6,152.1,192,103,88.1,65.55,52,73,2.292e-15,-1.421e-14,1.421e-14,0.388,0.326,0.453,103,88.1,119,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.08,0.0909,0.00451,0.00324,0.00586,0.00018,0.00013,0.00023,0.17,0.145,0.2,0.0067,0.0057,0.0078,25.37,25.34,25.38,0.916,0.911,0.925,0.969,0.964,0.97,0.888,0.882,0.896,23.48,20.27,27.37,22.75,19.53,26.55,0,0,0,0,0,0,0.126,0,0.175,0.39,0.61,0.39,37.5
909871200000,1998,11,1998,2,30,0.447,0.13,0.318,19707.8,30.58,30.58,27.37,1,1,1,172.6,151.8,186,122.6,101.8,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.291,0.269,0.329,122.6,101.8,136,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0817,0.0938,0.00617,0.0044,0.00731,0.00024,0.00017,0.00029,0.203,0.166,0.227,0.008,0.0065,0.0089,25.34,25.34,25.34,0.926,0.912,0.933,0.97,0.97,0.97,0.898,0.885,0.905,28.22,23.08,31.53,27.37,22.37,30.58,0,0,0,0,0,0,0.152,0,0.129,0.29,0.71,0.29,44.1
912463200000,1998,12,1998,3,31,0.592,0.158,0.434,27159.4,50.3,50.3,36.5,2,1,1.032258064516129,220.9,187.3,289.1,161.9,128.3,59,59,59,-1.834e-15,-2.842e-14,0,0.271,0.204,0.315,161.9,128.3,230.1,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.104,0.0925,0.128,0.00951,0.00666,0.0153,0.00037,0.00026,0.00061,0.27,0.215,0.38,0.011,0.0084,0.015,25.2,24.8,25.36,0.94,0.923,0.958,0.973,0.97,0.98,0.915,0.895,0.939,36.78,25.93,51.4,35.69,25.15,48.2,0,0,0,0,0,0,0.203,0,0.158,0.27,0.73,0.27,45.9
915141600000,1999,1,1998,4,31,1.37,0.213,1.15,67706.1,139.4,139.4,91,3,1,2.3548387096774195,510.2,298.1,774.8,430.8,225.1,79.39,73,91,9.168e-16,-5.684e-14,5.684e-14,0.165,0.117,0.245,430.8,225.1,683.8,990,990,990,965.9,964.9,967,24.1,23,25.1,0.211,0.128,0.34,0.109,0.0149,0.258,0.0046,0.00059,0.011,0.508,0.25,0.848,0.021,0.01,0.037,23.62,22.15,24.81,0.948,0.925,0.959,0.975,0.97,0.98,0.924,0.897,0.94,39.81,26.52,52.56,38.56,25.72,48.2,0,0,0,0,0,0,0.506,0,0.22,0.16,0.84,0.16,49.4
917820000000,1999,2,1998,5,28,3.27,0.37,2.47,120798,192.8,192.8,179.8,4,3,3.892857142857143,1353,798.9,1682,1200,661.9,153.1,137,162,176.8,0,420.1,0.117,0.0963,0.171,1023,661.9,1100,990,990,990,969,967.1,970.1,21,19.9,22.9,0.764,0.334,0.913,0.562,0.243,0.648,0.027,0.011,0.033,1.61,0.817,1.86,0.078,0.036,0.093,19.39,18.07,22.09,0.953,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,47.23,39.46,50.41,46.19,38.47,48.2,0,0,0,0,0,0,0.999,0,0.8,0.11,0.76,0.24,36.9
920239200000,1999,3,1998,6,31,5.75,0.539,2.95,124388,180.8,180.8,167.2,4,4,4,2145,1706,2819,1944,1467,201.1,183,239,844.2,366.5,1536,0.0968,0.0649,0.14,1100,1100,1100,990,990,990,971.4,970.1,973.1,18.6,16.9,19.9,0.926,0.922,0.926,0.648,0.648,0.648,0.035,0.033,0.038,1.87,1.87,1.87,0.1,0.094,0.11,16.72,15.05,17.98,0.947,0.941,0.951,0.979,0.972,0.98,0.927,0.915,0.932,42.7,38.2,46.13,41.8,37.13,45.21,0,0,0,0,0,0,0.929,0,2.8,0.094,0.51,0.49,21.6
922917600000,1999,4,1998,7,30,8.19,0.63,2.85,100553,147.1,147.1,139.7,4,4,4,3159,2871,3346,2916,2580,243,217,295,1816,1480,2029,0.0773,0.0649,0.103,1100,1100,1100,990,990,990,973.9,973.2,974.3,16.1,15.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.25,13.83,14.92,0.936,0.934,0.941,0.97,0.97,0.971,0.909,0.906,0.914,35.99,34.84,37.85,34.91,33.8,36.77,0,0,0,0,0,0,0.776,0,5.34,0.077,0.35,0.65,12.3
925509600000,1999,5,1998,8,31,5.78,0.739,2.95,124425,187.3,187.3,167.2,4,4,4,2160,1525,2823,1884,1249,276,276,276,783.7,149.3,1447,0.132,0.0978,0.181,1100,1100,1100,990,990,990,971.4,969.6,973.1,18.6,16.9,20.4,0.923,0.88,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.83,1.87,0.1,0.089,0.11,16.73,15.04,18.61,0.947,0.941,0.952,0.978,0.972,0.98,0.926,0.915,0.933,42.74,38.17,47.77,41.81,37.11,46.82,0,0,0,0,0,0,0.929,0,2.83,0.13,0.51,0.49,21.5
928188000000,1999,6,1998,9,30,2.77,0.544,2.17,112999,192.8,192.8,156.9,4,3,3.5,1069,797.3,1497,858.9,587.3,210,210,210,22.06,-1.137e-13,186.6,0.204,0.14,0.263,836.9,587.3,1100,990,990,990,968.1,967.1,969.5,21.9,20.5,22.9,0.529,0.304,0.894,0.378,0.193,0.648,0.018,0.0084,0.032,1.17,0.704,1.84,0.054,0.031,0.09,20.77,18.68,22.21,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.9,39.94,52.02,44.79,38.98,48.2,0,0,0,0,0,0,0.872,0,0.6,0.2,0.78,0.22,40.8
930780000000,1999,7,1998,10,31,1.74,0.537,1.2,69141.1,123,123,92.93,3,2,2.3870967741935485,648.9,522,789.6,448.4,295,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.318,0.236,0.435,448.4,295,603.6,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.23,0.168,0.309,0.115,0.0383,0.204,0.0049,0.0016,0.0089,0.542,0.348,0.727,0.023,0.014,0.032,22.97,22.21,23.7,0.951,0.94,0.958,0.975,0.97,0.98,0.926,0.912,0.939,40.33,32.23,51.73,39.17,31.26,48.2,0,0,0,0,0,0,0.516,0,0.54,0.31,0.69,0.31,39.7
933458400000,1999,8,1998,11,31,1.14,0.493,0.648,38944.3,70.56,70.56,52.34,2,1,1.5161290322580645,426,354.4,515.2,242,170.4,184,184,184,2.75e-15,-2.842e-14,5.684e-14,0.437,0.357,0.519,242,170.4,331.2,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.146,0.121,0.177,0.0229,0.0102,0.0553,0.00094,0.00041,0.0023,0.34,0.263,0.414,0.014,0.011,0.017,24.15,23.68,24.52,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38,26.12,52.55,36.83,25.34,48.2,0,0,0,0,0,0,0.291,0,0.492,0.43,0.57,0.43,34.2
936136800000,1999,9,1998,12,30,0.769,0.323,0.446,27785.2,47.91,47.91,38.59,1,1,1,296.6,254.9,350.9,171.9,136.9,124.7,118,138,-3.79e-15,-2.842e-14,2.842e-14,0.422,0.382,0.463,171.9,136.9,212.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.101,0.131,0.0104,0.00739,0.0138,0.00041,0.00029,0.00056,0.3,0.236,0.375,0.012,0.0093,0.015,24.8,24.47,25.04,0.946,0.934,0.957,0.975,0.97,0.98,0.922,0.906,0.938,39.55,31.39,48.89,38.59,30.45,47.91,0,0,0,0,0,0,0.214,0,0.323,0.42,0.58,0.42,36.1
938728800000,1999,10,1999,1,31,0.603,0.26,0.343,20147.8,34.93,34.93,27.08,1,1,1,225.2,201,253,128.2,104,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.433,0.383,0.483,128.2,104,156,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0967,0.0881,0.106,0.00665,0.00459,0.00901,0.00026,0.00018,0.00036,0.219,0.176,0.269,0.0086,0.0069,0.011,25.23,25.02,25.42,0.869,0,0.941,0.907,0,0.97,0.843,0,0.913,27.92,0,36.01,27.08,0,34.93,0,2,0,0,0.0645,0,0.15,0.0645,0.26,0.43,0.57,0.43,33.4
941407200000,1999,11,1999,2,30,0.544,0.196,0.348,21084.6,34.77,34.77,29.28,1,1,1,209.7,200.2,221.3,134.1,107.2,75.67,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.362,0.303,0.465,134.1,107.2,154.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0963,0.0889,0.102,0.00715,0.00486,0.00886,0.00028,0.00019,0.00035,0.227,0.181,0.262,0.0089,0.0071,0.01,25.31,25.21,25.42,0.9,0,0.94,0.938,0,0.97,0.873,0,0.912,30.19,0,35.85,29.28,0,34.77,0,1,0,0,0.0333,0,0.163,0.0333,0.196,0.36,0.64,0.36,38.8
943999200000,1999,12,1999,3,31,0.603,0.158,0.445,28019.3,39.62,39.62,37.66,1,1,1,225.1,215,233,166.1,156,59,59,59,0,0,0,0.262,0.253,0.274,166.1,156,174,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.109,0.00987,0.00901,0.0105,0.00039,0.00035,0.00041,0.282,0.264,0.297,0.011,0.01,0.012,25.17,25.11,25.25,0.944,0.94,0.946,0.973,0.97,0.977,0.919,0.912,0.925,38.69,36.32,40.54,37.66,35.23,39.62,0,0,0,0,0,0,0.209,0,0.158,0.26,0.74,0.26,46.5
946677600000,2000,1,1999,4,31,0.761,0.196,0.565,35027.2,66.1,66.1,47.08,2,1,1.3225806451612903,284,226.7,376,211,153.7,73,73,73,0,-2.842e-14,2.842e-14,0.262,0.194,0.322,211,153.7,303,990,990,990,964.8,964.6,965.3,25.2,24.7,25.4,0.123,0.103,0.156,0.0159,0.00882,0.042,0.00064,0.00035,0.0017,0.309,0.243,0.386,0.012,0.0097,0.015,24.85,24.37,25.18,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.86,25.8,51.9,37.81,25.02,48.2,0,0,0,0,0,0,0.262,0,0.196,0.26,0.74,0.26,46
949356000000,2000,2,1999,5,29,1.51,0.213,1.3,75245.3,142.2,142.2,108.1,3,2,2.586206896551724,602.4,387.2,785.2,517.4,302.2,85,85,85,-1.96e-15,-5.684e-14,5.684e-14,0.149,0.108,0.22,517.4,302.2,700.2,990,990,990,966.3,965.3,967,23.7,23,24.7,0.252,0.157,0.348,0.157,0.0417,0.269,0.0067,0.0017,0.012,0.619,0.345,0.874,0.026,0.014,0.038,23.1,22.09,24.32,0.952,0.941,0.958,0.977,0.97,0.98,0.931,0.912,0.939,42.73,33.9,51.71,41.65,32.89,48.2,0,0,0,0,0,0,0.601,0,0.21,0.14,0.86,0.14,49.8
951861600000,2000,3,1999,6,31,3.67,0.346,2.52,122835,192.8,192.8,165.1,4,3,3.7096774193548385,1372,792.6,2506,1243,663.6,129,129,129,301.1,0,1277,0.109,0.0515,0.163,941.7,663.6,1100,990,990,990,969,967.1,972.3,21,17.7,22.9,0.661,0.335,0.926,0.48,0.244,0.648,0.024,0.011,0.037,1.42,0.821,1.87,0.07,0.036,0.11,19.58,15.8,22.11,0.953,0.944,0.957,0.98,0.975,0.98,0.933,0.922,0.938,45.84,39.66,51.8,44.69,38.68,48.2,0,0,0,0,0,0,0.917,0,1.15,0.094,0.69,0.31,33.5
954540000000,2000,4,1999,7,30,6.99,0.562,2.85,109358,160.4,160.4,151.9,4,4,4,2698,2392,2847,2481,2175,217,217,217,1381,1075,1530,0.0806,0.0762,0.0907,1100,1100,1100,990,990,990,972.8,972,973.1,17.2,16.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.34,14.98,16.08,0.942,0.941,0.945,0.974,0.972,0.978,0.918,0.914,0.925,38.99,38.02,40.99,37.97,36.94,40.09,0,0,0,0,0,0,0.844,0,4.14,0.08,0.41,0.59,15.6
957132000000,2000,5,1999,8,31,4.71,0.739,2.91,132162,192.5,192.5,177.6,4,4,4,1759,1210,2358,1483,933.9,276,276,276,396.7,-1.137e-13,982.3,0.163,0.117,0.228,1086,933.9,1100,990,990,990,970.3,968.6,972,19.7,18,21.4,0.876,0.584,0.926,0.623,0.391,0.648,0.032,0.018,0.036,1.8,1.23,1.87,0.092,0.057,0.1,17.93,16.16,20.21,0.95,0.945,0.955,0.98,0.979,0.98,0.931,0.925,0.936,45.32,41.21,49.1,44.41,40.33,48.12,0,0,0,0,0,0,0.987,0,1.8,0.16,0.62,0.38,28.1
959810400000,2000,6,1999,9,30,2.35,0.417,1.93,105240,187.3,187.3,146.2,4,3,3.3333333333333335,907.3,743.2,1173,746.3,582.2,161,161,161,0,-1.137e-13,1.137e-13,0.181,0.137,0.217,746.3,582.2,1012,990,990,990,967.5,966.9,968.4,22.5,21.6,23.1,0.411,0.294,0.664,0.291,0.19,0.45,0.013,0.0082,0.021,0.946,0.688,1.4,0.042,0.03,0.065,21.54,20.16,22.44,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.13,39.81,52.18,43.98,38.84,48.2,0,0,0,0,0,0,0.812,0,0.42,0.18,0.82,0.18,44.8
962402400000,2000,7,1999,10,31,1.59,0.498,1.1,63843.2,111.4,111.4,85.81,3,2,2.161290322580645,595.3,485.9,731.5,409.3,299.9,186,186,186,5.501e-15,-5.684e-14,5.684e-14,0.317,0.254,0.383,409.3,299.9,545.5,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.209,0.166,0.276,0.0929,0.0406,0.165,0.0039,0.0017,0.0071,0.501,0.351,0.651,0.021,0.015,0.028,23.23,22.54,23.86,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,41.26,33.02,52.4,40.02,32.03,48.2,0,0,0,0,0,0,0.477,0,0.49,0.31,0.69,0.31,40.2
965080800000,2000,8,1999,11,31,1.08,0.415,0.667,40210.1,69.71,69.71,54.05,2,1,1.6129032258064515,404.1,341.8,480.2,249.1,186.8,155,155,155,0,-2.842e-14,2.842e-14,0.387,0.323,0.453,249.1,186.8,325.2,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.145,0.123,0.172,0.0236,0.0116,0.0525,0.00096,0.00047,0.0022,0.333,0.254,0.404,0.014,0.01,0.016,24.26,23.85,24.56,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.04,25.74,52.16,35.91,24.97,48.2,0,0,0,0,0,0,0.3,0,0.413,0.38,0.62,0.38,37.2
967759200000,2000,9,1999,12,30,0.733,0.306,0.427,26542.2,48.2,48.2,36.86,1,1,1,282.6,239.6,338.3,164.6,121.6,118,118,118,-1.421e-15,-2.842e-14,2.842e-14,0.422,0.349,0.493,164.6,121.6,220.3,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0961,0.131,0.00974,0.00608,0.0145,0.00039,0.00024,0.00058,0.286,0.209,0.385,0.011,0.0082,0.015,24.88,24.52,25.15,0.943,0.926,0.958,0.974,0.97,0.98,0.918,0.899,0.939,37.9,27.79,50.76,36.86,26.95,48.2,0,0,0,0,0,0,0.205,0,0.306,0.42,0.58,0.42,36.2
970351200000,2000,10,2000,1,31,0.568,0.26,0.309,13187.1,31.32,31.32,17.72,1,1,1,212.2,193.4,237.1,115.2,96.36,97,97,97,0,-1.421e-14,1.421e-14,0.459,0.409,0.502,115.2,96.36,140.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0921,0.0854,0.101,0.00554,0.00394,0.00766,0.00022,0.00015,0.0003,0.196,0.162,0.24,0.0077,0.0063,0.0095,25.32,25.14,25.43,0.598,0,0.935,0.626,0,0.97,0.58,0,0.907,18.27,0,32.29,17.72,0,31.32,0,11,0,0,0.355,0,0.0985,0.355,0.259,0.46,0.54,0.46,23.2
973029600000,2000,11,2000,2,30,0.531,0.174,0.357,22340.3,34.03,34.03,31.03,1,1,1,204.9,194.2,218,137.9,127.2,67,67,67,0,0,0,0.327,0.307,0.345,137.9,127.2,151,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0928,0.101,0.00747,0.00656,0.00858,0.00029,0.00026,0.00034,0.233,0.214,0.256,0.0091,0.0083,0.01,25.34,25.24,25.38,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,31.99,29.41,35.08,31.03,28.53,34.03,0,0,0,0,0,0,0.172,0,0.174,0.33,0.67,0.33,42.1
975621600000,2000,12,2000,3,31,0.717,0.158,0.559,34778.6,68.62,68.62,46.75,2,1,1.2903225806451613,267.8,221.5,373,208.8,162.5,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.226,0.158,0.266,208.8,162.5,314,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.121,0.105,0.158,0.0161,0.00957,0.0472,0.00064,0.00038,0.0019,0.309,0.242,0.385,0.012,0.0096,0.015,24.93,24.38,25.19,0.945,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.28,26.03,52.1,38.19,25.24,48.2,0,0,0,0,0,0,0.26,0,0.158,0.22,0.78,0.22,48.5
978300000000,2001,1,2000,4,31,1.66,0.281,1.38,79724.5,139.4,139.4,107.2,3,2,2.5483870967741935,620.3,388.6,808.9,515.5,315.6,104.8,73,120,1.834e-15,-5.684e-14,5.684e-14,0.17,0.132,0.212,515.5,315.6,688.9,990,990,990,966.4,965.3,967.1,23.6,22.9,24.7,0.251,0.16,0.347,0.153,0.048,0.261,0.0065,0.0019,0.011,0.621,0.364,0.861,0.026,0.015,0.038,23.02,22,24.29,0.953,0.943,0.958,0.977,0.97,0.98,0.932,0.914,0.939,43.68,35.36,52.39,42.35,34.3,48.2,0,0,0,0,0,0,0.595,0,0.28,0.17,0.83,0.17,48
980978400000,2001,2,2000,5,28,3.23,0.349,2.34,114755,192.8,192.8,170.8,4,3,3.7857142857142856,1336,821.2,2287,1191,684.2,144.1,137,162,224.3,0,1025,0.117,0.0708,0.167,967.1,684.2,1100,990,990,990,968.9,967.2,971.8,21.1,18.2,22.8,0.684,0.347,0.926,0.5,0.258,0.648,0.024,0.011,0.036,1.46,0.855,1.87,0.071,0.037,0.1,19.61,16.33,21.96,0.953,0.946,0.957,0.98,0.975,0.98,0.934,0.927,0.938,46.37,39.65,51.54,45.24,38.67,48.2,0,0,0,0,0,0,0.949,0,0.89,0.11,0.72,0.28,35.5
983397600000,2001,3,2000,6,31,9.21,0.64,2.95,99600,161.1,161.1,133.9,4,4,4,3438,2366,4246,3199,2127,239,239,239,2099,1027,2907,0.0719,0.0563,0.101,1100,1100,1100,990,990,990,974.4,972,976.1,15.6,13.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.036,0.047,1.87,1.87,1.87,0.12,0.1,0.14,13.69,12,16.14,0.932,0.92,0.945,0.971,0.97,0.979,0.905,0.892,0.925,34.45,29.76,41.16,33.47,28.87,40.28,0,0,0,0,0,0,0.744,0,6.26,0.069,0.32,0.68,10.8
986076000000,2001,4,2000,7,30,11.1,0.765,2.85,82497.4,123,123,114.6,4,4,4,4292,3884,4444,3997,3589,295,295,295,2897,2489,3049,0.0688,0.0664,0.076,1100,1100,1100,990,990,990,976.2,975.4,976.5,13.8,13.5,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.91,11.63,12.69,0.919,0.916,0.926,0.97,0.97,0.97,0.891,0.889,0.898,29.53,28.75,31.7,28.64,27.89,30.75,0,0,0,0,0,0,0.637,0,8.25,0.069,0.26,0.74,7.43
988668000000,2001,5,2000,8,31,7.91,0.86,2.95,108373,168.4,168.4,145.7,4,4,4,2952,2089,3828,2631,1768,321,321,321,1531,668,2407,0.112,0.0839,0.154,1100,1100,1100,990,990,990,973.4,971.3,975.3,16.6,14.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.77,12.81,16.81,0.939,0.927,0.947,0.973,0.97,0.98,0.914,0.899,0.928,37.41,32.04,42.95,36.42,31.08,42.1,0,0,0,0,0,0,0.809,0,4.96,0.11,0.37,0.63,13.7
