datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1257026400000,2009,11,2009,2,30,0.59,0.219,0.372,23156.9,35.55,35.55,32.16,1,1,1,227.7,199.9,251.6,143.4,124.2,84.33,67,93,0,-1.421e-14,1.421e-14,0.369,0.304,0.428,143.4,124.2,158.6,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.101,0.0948,0.107,0.00794,0.0063,0.00923,0.00031,0.00025,0.00036,0.245,0.211,0.273,0.0096,0.0083,0.011,25.19,25.02,25.38,0.936,0.928,0.942,0.97,0.97,0.97,0.908,0.9,0.914,33.16,28.57,36.65,32.16,27.71,35.55,0,0,0,0,0,0,0.179,0,0.218,0.37,0.63,0.37,39.2
1259618400000,2009,12,2009,3,31,0.811,0.206,0.605,37079.7,60.46,60.46,49.84,2,1,1.5483870967741935,302.9,252.4,354.1,225.9,175.4,77,77,77,0,-2.842e-14,2.842e-14,0.257,0.217,0.305,225.9,175.4,277.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.129,0.111,0.147,0.0163,0.0107,0.0298,0.00065,0.00042,0.0012,0.3,0.245,0.393,0.012,0.0098,0.016,24.77,24.52,24.99,0.94,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,36.03,26.04,52.61,34.87,25.26,48.2,0,0,0,0,0,0,0.277,0,0.206,0.25,0.75,0.25,45.7
1262296800000,2010,1,2009,4,31,1.38,0.213,1.17,68799.4,144.6,144.6,92.47,3,2,2.2903225806451615,516,360.4,807.2,436.6,287.4,79.39,73,91,-1.834e-15,-5.684e-14,0,0.16,0.113,0.203,436.6,287.4,716.2,990,990,990,965.9,965.2,967.1,24.1,22.9,24.8,0.213,0.15,0.358,0.111,0.0347,0.279,0.0047,0.0014,0.012,0.522,0.322,0.902,0.022,0.013,0.039,23.57,21.97,24.48,0.95,0.937,0.958,0.976,0.97,0.98,0.927,0.909,0.939,41.35,32.34,52.41,40.17,31.37,48.2,0,0,0,0,0,0,0.514,0,0.21,0.15,0.85,0.15,49.9
1264975200000,2010,2,2009,5,28,3.56,0.37,2.43,116528,192.8,192.8,173.4,4,3,3.892857142857143,1473,830.5,2449,1320,693.5,153.1,137,162,313.8,0,1187,0.113,0.0661,0.165,1006,693.5,1100,990,990,990,969.4,967.2,972.2,20.6,17.8,22.8,0.738,0.352,0.926,0.535,0.264,0.648,0.026,0.012,0.036,1.56,0.871,1.87,0.077,0.038,0.11,19.09,15.94,21.91,0.952,0.945,0.957,0.98,0.975,0.98,0.933,0.923,0.938,45.67,39.46,50.85,44.63,38.47,48.2,0,0,0,0,0,0,0.963,0,1.13,0.1,0.68,0.32,32.7
1267394400000,2010,3,2009,6,31,10.3,0.64,2.95,92715.7,156.8,156.8,124.6,4,4,4,3857,2522,4557,3618,2283,239,239,239,2518,1183,3218,0.0644,0.0524,0.0948,1100,1100,1100,990,990,990,975.3,972.4,976.7,14.7,13.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.037,0.049,1.87,1.87,1.87,0.13,0.11,0.14,12.84,11.43,15.77,0.925,0.914,0.944,0.971,0.97,0.976,0.898,0.887,0.922,32.09,28.17,40.14,31.15,27.33,39.19,0,0,0,0,0,0,0.692,0,7.35,0.062,0.29,0.71,9
1270072800000,2010,4,2009,7,30,11.6,0.765,2.85,79842.9,114.3,114.3,110.9,4,4,4,4477,4304,4548,4182,4009,295,295,295,3082,2909,3153,0.0659,0.0649,0.0685,1100,1100,1100,990,990,990,976.6,976.2,976.7,13.4,13.3,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.57,11.44,11.89,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.887,0.891,28.58,28.22,29.46,27.72,27.37,28.58,0,0,0,0,0,0,0.616,0,8.75,0.066,0.25,0.75,6.88
1272664800000,2010,5,2009,8,31,9.32,0.894,2.95,98708.7,155.4,155.4,132.7,4,4,4,3480,2572,4273,3146,2232,333.9,321,340,2046,1132,2852,0.0986,0.0751,0.132,1100,1100,1100,990,990,990,974.5,972.5,976.2,15.5,13.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.59,11.95,15.65,0.932,0.919,0.944,0.971,0.97,0.976,0.904,0.892,0.921,34.17,29.62,39.81,33.17,28.73,38.84,0,0,0,0,0,0,0.737,0,6.37,0.096,0.32,0.68,10.6
1275343200000,2010,6,2009,9,30,4.69,0.728,2.82,127066,192.1,192.1,176.5,4,4,4,1809,1204,2514,1528,947.2,281,257,293,439,0,1121,0.161,0.117,0.213,1089,947.2,1100,990,990,990,970.4,968.5,972.3,19.6,17.7,21.5,0.885,0.603,0.926,0.626,0.397,0.648,0.032,0.019,0.037,1.81,1.26,1.87,0.093,0.059,0.11,17.79,15.78,20.2,0.95,0.944,0.955,0.98,0.976,0.98,0.931,0.922,0.936,45.04,40.19,48.99,44.12,39.25,48.01,0,0,0,0,0,0,0.98,0,1.87,0.16,0.6,0.4,27.1
1277935200000,2010,7,2009,10,31,2.34,0.633,1.71,93689.3,170.4,170.4,125.9,4,2,3,875.1,691.6,1168,638.7,464.6,236.4,227,256,-1.284e-14,-1.137e-13,0,0.274,0.219,0.328,638.7,464.6,911.6,990,990,990,967.4,966.7,968.4,22.6,21.6,23.3,0.347,0.236,0.57,0.225,0.118,0.38,0.01,0.0051,0.018,0.803,0.574,1.2,0.036,0.025,0.056,21.81,20.37,22.72,0.954,0.947,0.957,0.977,0.97,0.98,0.933,0.919,0.938,43.61,35.61,52.57,42.3,34.55,48.2,0,0,0,0,0,0,0.7,0,0.63,0.27,0.73,0.27,40
1280613600000,2010,8,2009,11,31,1.47,0.541,0.93,54664.1,96.4,96.4,73.47,2,2,2,549,444.6,680.9,347,242.7,202,202,202,6.418e-15,-5.684e-14,5.684e-14,0.374,0.297,0.454,347,242.7,478.9,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.187,0.149,0.243,0.0629,0.0164,0.125,0.0026,0.00067,0.0053,0.426,0.271,0.634,0.018,0.011,0.027,23.51,22.74,24.13,0.946,0.928,0.958,0.974,0.97,0.98,0.921,0.9,0.939,37.77,26.63,51.08,36.74,25.83,48.2,0,0,0,0,0,0,0.408,0,0.54,0.37,0.63,0.37,37.2
1283292000000,2010,9,2009,12,30,0.93,0.365,0.566,34459.1,63.04,63.04,47.86,2,1,1.4,358.9,297,438.9,218.3,159,140.7,138,146,-1.895e-15,-2.842e-14,2.842e-14,0.396,0.333,0.465,218.3,159,292.9,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.134,0.112,0.161,0.0163,0.00926,0.0373,0.00066,0.00037,0.0015,0.318,0.254,0.403,0.013,0.01,0.016,24.49,24.09,24.83,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.896,0.939,37.86,25.9,52.25,36.74,25.12,48.2,0,0,0,0,0,0,0.266,0,0.364,0.39,0.61,0.39,37.1
1285884000000,2010,10,2010,1,31,0.701,0.295,0.407,25291,41.78,41.78,33.99,1,1,1,261.9,236,294.5,151.9,126,110,110,110,4.584e-16,-2.842e-14,2.842e-14,0.422,0.373,0.466,151.9,126,184.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.107,0.098,0.119,0.00866,0.00646,0.0114,0.00034,0.00025,0.00046,0.263,0.217,0.322,0.01,0.0086,0.013,24.99,24.8,25.17,0.939,0.929,0.95,0.972,0.97,0.98,0.913,0.901,0.931,34.96,28.9,42.64,33.99,28.03,41.78,0,0,0,0,0,0,0.189,0,0.294,0.42,0.58,0.42,36.1
1288562400000,2010,11,2010,2,30,0.637,0.252,0.385,23939.6,38.28,38.28,33.25,1,1,1,245.9,234.1,262.8,148.5,128.1,97.33,93,106,9.474e-16,0,2.842e-14,0.396,0.354,0.453,148.5,128.1,169.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0984,0.111,0.00838,0.00664,0.0102,0.00033,0.00026,0.0004,0.256,0.22,0.293,0.01,0.0087,0.012,25.07,24.96,25.17,0.938,0.93,0.945,0.97,0.97,0.974,0.91,0.902,0.921,34.27,29.41,39.29,33.25,28.53,38.28,0,0,0,0,0,0,0.185,0,0.252,0.4,0.6,0.4,37.6
1291154400000,2010,12,2010,3,31,0.903,0.206,0.697,42553.2,89.21,89.21,57.2,2,1,1.6129032258064515,337.3,266.9,486.8,260.3,189.9,77,77,77,-2.75e-15,-2.842e-14,2.842e-14,0.235,0.158,0.288,260.3,189.9,409.8,990,990,990,965.1,964.8,965.8,24.9,24.2,25.2,0.141,0.116,0.194,0.0287,0.0119,0.0924,0.0012,0.00047,0.0038,0.343,0.243,0.505,0.014,0.0097,0.021,24.57,23.7,24.91,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.95,25.82,52.44,37.66,25.05,48.2,0,0,0,0,0,0,0.318,0,0.206,0.23,0.77,0.23,47.1
1293832800000,2011,1,2010,4,31,2.4,0.331,2.04,109266,192.8,192.8,146.9,4,2,3.3225806451612905,895.2,507.3,1397,771.7,416.3,123.5,91,139,10.25,-1.137e-13,157.6,0.144,0.0995,0.188,761.4,416.3,1100,990,990,990,967.4,965.9,969.2,22.6,20.8,24.1,0.449,0.198,0.851,0.322,0.0955,0.648,0.015,0.004,0.031,1.02,0.517,1.8,0.046,0.021,0.086,21.57,19.05,23.6,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.39,35.52,51.88,44.17,34.45,48.2,0,0,0,0,0,0,0.816,0,0.36,0.14,0.85,0.15,45.5
1296511200000,2011,2,2010,5,28,5.14,0.422,2.66,113098,190.6,190.6,168.3,4,4,4,2126,1431,2591,1952,1234,174.5,162,197,851.7,133.6,1329,0.0866,0.0625,0.138,1100,1100,1100,990,990,990,971.3,969.3,972.5,18.7,17.5,20.7,0.92,0.864,0.926,0.648,0.648,0.648,0.035,0.031,0.037,1.87,1.81,1.87,0.1,0.087,0.11,16.82,15.6,18.93,0.947,0.943,0.952,0.979,0.975,0.98,0.927,0.92,0.933,42.99,39.69,48.62,42.07,38.71,47.64,0,0,0,0,0,0,0.935,0,2.48,0.082,0.52,0.48,22
1298930400000,2011,3,2010,6,31,7.88,0.64,2.95,108046,154.3,154.3,145.2,4,4,4,2942,2611,3246,2703,2372,239,239,239,1603,1272,1907,0.0816,0.0736,0.0915,1100,1100,1100,990,990,990,973.4,972.6,974.1,16.6,15.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.75,14.04,15.55,0.939,0.935,0.943,0.971,0.97,0.975,0.912,0.907,0.92,37.38,35.42,39.56,36.31,34.36,38.57,0,0,0,0,0,0,0.807,0,4.93,0.081,0.37,0.63,13.7
1301608800000,2011,4,2010,7,30,9.35,0.697,2.85,93113.2,136.6,136.6,129.3,4,4,4,3606,3283,3806,3337,3066,269,217,295,2237,1966,2411,0.0745,0.0588,0.0871,1100,1100,1100,990,990,990,974.8,974.2,975.3,15.2,14.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.28,12.86,13.96,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,33.33,32.17,35.21,32.33,31.2,34.15,0,0,0,0,0,0,0.718,0,6.5,0.075,0.3,0.7,9.96
1304200800000,2011,5,2010,8,31,6.91,0.86,2.95,115458,175.4,175.4,155.2,4,4,4,2581,1862,3341,2260,1541,321,321,321,1160,441.4,1920,0.128,0.0961,0.172,1100,1100,1100,990,990,990,972.5,970.7,974.3,17.5,15.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.097,0.12,15.63,13.84,17.47,0.943,0.934,0.95,0.975,0.97,0.98,0.92,0.906,0.931,39.77,34.87,44.74,38.8,33.82,43.84,0,0,0,0,0,0,0.862,0,3.96,0.12,0.43,0.57,16.7
1306879200000,2011,6,2010,9,30,3.4,0.585,2.5,123590,192.8,192.8,171.7,4,3,3.8,1311,904.5,1818,1085,694.5,225.7,210,257,120.2,-1.137e-13,507.5,0.18,0.116,0.232,964.7,694.5,1100,990,990,990,968.9,967.5,970.5,21.1,19.5,22.5,0.692,0.365,0.926,0.492,0.265,0.648,0.024,0.012,0.033,1.46,0.885,1.87,0.07,0.039,0.096,19.66,17.62,21.6,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.93,0.938,46.37,39.74,51.76,45.29,38.76,48.2,0,0,0,0,0,0,0.954,0,0.9,0.17,0.74,0.26,36.4
1309471200000,2011,7,2010,10,31,1.95,0.573,1.38,78351.9,140,140,105.3,3,2,2.5161290322580645,728.1,583.6,889.2,514.3,356.6,213.8,186,227,0,-5.684e-14,5.684e-14,0.301,0.209,0.389,514.3,356.6,703.2,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.264,0.19,0.365,0.152,0.0673,0.271,0.0066,0.0028,0.012,0.636,0.44,0.895,0.028,0.019,0.04,22.55,21.65,23.33,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.31,35.19,51.97,42.18,34.13,48.2,0,0,0,0,0,0,0.585,0,0.57,0.29,0.71,0.29,40.2
1312149600000,2011,8,2010,11,31,1.26,0.493,0.766,45612.3,83.61,83.61,61.31,2,1,1.7741935483870968,469.9,385.9,575.1,285.9,201.9,184,184,184,3.667e-15,-5.684e-14,5.684e-14,0.397,0.32,0.477,285.9,201.9,391.1,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.161,0.132,0.199,0.0372,0.0129,0.0836,0.0015,0.00052,0.0035,0.367,0.262,0.489,0.015,0.011,0.021,23.92,23.32,24.31,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.13,25.97,52.28,35.99,25.19,48.2,0,0,0,0,0,0,0.341,0,0.494,0.39,0.61,0.39,36.2
1314828000000,2011,9,2010,12,30,0.814,0.358,0.456,28128,52.42,52.42,39.07,2,1,1.1,314.1,262.3,381.2,176.1,124.3,138,138,138,-4.737e-16,-2.842e-14,2.842e-14,0.445,0.362,0.526,176.1,124.3,243.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.119,0.1,0.142,0.0107,0.00631,0.0164,0.00043,0.00025,0.00067,0.293,0.217,0.397,0.012,0.0086,0.016,24.73,24.39,25.03,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.59,25.59,51.58,36.52,24.82,48.2,0,0,0,0,0,0,0.217,0,0.358,0.44,0.56,0.44,34.6
1317420000000,2011,10,2011,1,31,0.636,0.271,0.365,22650.2,34.58,34.58,30.44,1,1,1,237.6,210.6,264.7,136.4,113.6,101.2,97,110,9.168e-16,-2.842e-14,2.842e-14,0.426,0.398,0.461,136.4,113.6,154.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0915,0.108,0.00734,0.00541,0.0089,0.00029,0.00021,0.00035,0.234,0.193,0.268,0.0092,0.0075,0.011,25.15,24.97,25.34,0.933,0.92,0.941,0.97,0.97,0.97,0.905,0.893,0.912,31.39,25.99,35.65,30.44,25.21,34.58,0,0,0,0,0,0,0.169,0,0.271,0.43,0.57,0.43,35.6
1320098400000,2011,11,2011,2,30,0.587,0.219,0.368,22984.7,43.62,43.62,31.92,1,1,1,226.4,209.2,258.2,142,116.2,84.33,67,93,-3.333e-21,-1.421e-14,2.842e-14,0.376,0.26,0.445,142,116.2,191.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0921,0.115,0.00782,0.00563,0.012,0.00031,0.00022,0.00047,0.242,0.197,0.328,0.0095,0.0077,0.013,25.2,24.94,25.35,0.934,0.922,0.952,0.972,0.97,0.98,0.908,0.895,0.933,32.83,26.65,44.51,31.92,25.85,43.62,0,0,0,0,0,0,0.177,0,0.219,0.37,0.63,0.37,39.2
1322690400000,2011,12,2011,3,31,0.853,0.206,0.647,39659.1,65.43,65.43,53.31,2,1,1.6129032258064515,318.5,259,377.1,241.5,182,77,77,77,2.75e-15,-2.842e-14,2.842e-14,0.245,0.204,0.297,241.5,182,300.1,990,990,990,965,964.7,965.3,25,24.7,25.3,0.135,0.114,0.155,0.0213,0.0112,0.0407,0.00086,0.00044,0.0016,0.313,0.241,0.384,0.013,0.0096,0.015,24.68,24.37,24.95,0.941,0.922,0.959,0.974,0.97,0.98,0.916,0.895,0.939,36.38,25.6,51.51,35.35,24.83,48.2,0,0,0,0,0,0,0.296,0,0.206,0.24,0.76,0.24,46.5
1325368800000,2012,1,2011,4,31,1.25,0.196,1.05,63004.8,114.3,114.3,84.68,3,2,2.129032258064516,466.1,379.6,620.2,393.1,306.6,73,73,73,-1.834e-15,-5.684e-14,5.684e-14,0.16,0.118,0.192,393.1,306.6,547.2,990,990,990,965.7,965.3,966.4,24.3,23.6,24.7,0.189,0.157,0.259,0.0851,0.0437,0.167,0.0035,0.0018,0.0071,0.467,0.35,0.614,0.019,0.014,0.026,23.84,23,24.35,0.95,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,41.14,34.46,52.06,40,33.42,48.2,0,0,0,0,0,0,0.47,0,0.2,0.16,0.84,0.16,50.4
1328047200000,2012,2,2011,5,29,2.02,0.291,1.73,96177.1,158.6,158.6,138.2,4,3,3.0689655172413794,807.8,642.4,913.5,691.8,537.4,116,105,137,0,0,0,0.144,0.115,0.17,691.8,537.4,808.5,990,990,990,967.1,966.5,967.6,22.9,22.4,23.5,0.351,0.259,0.438,0.262,0.16,0.33,0.011,0.0068,0.015,0.861,0.603,1.01,0.038,0.026,0.045,22.01,21.46,22.93,0.956,0.95,0.957,0.979,0.972,0.98,0.936,0.923,0.938,46.58,38.25,52.18,45.16,37.19,48.2,0,0,0,0,0,0,0.768,0,0.29,0.14,0.86,0.14,47.6
1330552800000,2012,3,2011,6,31,3.65,0.443,2.82,137390,192.8,192.8,184.7,4,4,4,1362,934,1564,1197,805,165.6,129,183,145.4,0,280.9,0.122,0.101,0.139,1051,805,1100,990,990,990,969,967.6,969.7,21,20.3,22.4,0.791,0.443,0.906,0.582,0.329,0.648,0.028,0.015,0.032,1.66,0.986,1.85,0.08,0.044,0.091,19.3,18.46,21.38,0.953,0.952,0.956,0.98,0.977,0.98,0.934,0.931,0.936,47.21,40.23,50.52,46.17,39.28,48.2,0,0,0,0,0,0,1.03,0,0.83,0.12,0.77,0.23,37.6
1333231200000,2012,4,2011,7,30,4.18,0.384,2.85,132434,188.3,188.3,183.9,4,4,4,1614,1487,1695,1466,1339,148,148,148,366.1,239.1,447.5,0.0918,0.0873,0.0995,1100,1100,1100,990,990,990,969.9,969.4,970.1,20.1,19.9,20.6,0.916,0.904,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.094,18.28,18.01,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.92,46.22,48.03,45.98,45.29,47.07,0,0,0,0,0,0,1.02,0,1.33,0.092,0.68,0.32,31.7
1335823200000,2012,5,2011,8,31,2.77,0.471,2.25,118305,192.8,192.8,159,4,3,3.4838709677419355,1035,773.7,1459,858.6,626.7,176,147,192,16.93,-1.137e-13,166.7,0.174,0.132,0.212,841.6,626.7,1100,990,990,990,967.9,967,969.4,22.1,20.6,23,0.513,0.316,0.867,0.378,0.22,0.648,0.017,0.0095,0.031,1.16,0.76,1.81,0.053,0.033,0.088,20.9,18.83,22.24,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.92,39.99,52.13,45.73,39.03,48.2,0,0,0,0,0,0,0.883,0,0.52,0.17,0.81,0.19,42.7
1338501600000,2012,6,2011,9,30,1.61,0.345,1.27,73310.8,132.3,132.3,101.8,3,2,2.533333333333333,621.5,504,766.2,488.5,343,133,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.221,0.155,0.319,488.5,343,647.2,990,990,990,966.4,965.9,967,23.6,23,24.1,0.242,0.179,0.326,0.136,0.0609,0.233,0.0058,0.0025,0.01,0.583,0.414,0.793,0.025,0.017,0.034,23.04,22.24,23.72,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,41.74,35.03,52.14,40.54,33.98,48.2,0,0,0,0,0,0,0.566,0,0.34,0.21,0.79,0.21,45.5
1341093600000,2012,7,2011,10,31,1.12,0.362,0.755,45259.5,78.25,78.25,60.83,2,1,1.8709677419354838,417,351.1,497.7,282,216.1,135,135,135,0,-2.842e-14,2.842e-14,0.327,0.271,0.384,282,216.1,362.7,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.156,0.133,0.184,0.0342,0.0141,0.0702,0.0014,0.00057,0.0029,0.342,0.252,0.442,0.014,0.01,0.018,24.19,23.72,24.52,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.939,34.69,25.63,52.01,33.53,24.86,48.2,0,0,0,0,0,0,0.338,0,0.365,0.32,0.67,0.33,40.4
1343772000000,2012,8,2011,11,31,0.786,0.308,0.478,29671.3,50.31,50.31,39.88,2,1,1.032258064516129,293.6,250.8,347.6,178.6,135.8,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.395,0.331,0.459,178.6,135.8,232.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.117,0.101,0.136,0.0109,0.00729,0.0155,0.00044,0.00029,0.00062,0.306,0.235,0.398,0.012,0.0093,0.016,24.81,24.49,25.06,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.27,25.93,52.36,39.07,25.15,48.2,0,0,0,0,0,0,0.222,0,0.308,0.39,0.61,0.39,37.7
1346450400000,2012,9,2011,12,30,0.54,0.203,0.337,20926.4,35.28,35.28,29.06,1,1,1,208.3,180.2,248.3,129.9,108.2,78.33,72,91,-4.737e-16,-1.421e-14,1.421e-14,0.376,0.333,0.415,129.9,108.2,157.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.096,0.0878,0.107,0.00679,0.00495,0.00912,0.00027,0.00019,0.00036,0.221,0.181,0.271,0.0087,0.0071,0.011,25.29,25.04,25.38,0.929,0.916,0.941,0.97,0.97,0.97,0.902,0.889,0.913,29.96,24.69,36.37,29.06,23.95,35.28,0,0,0,0,0,0,0.161,0,0.203,0.38,0.62,0.38,38.8
1349042400000,2012,10,2012,1,31,0.46,0.159,0.301,18571.1,28.3,28.3,24.96,1,1,1,171.8,163.6,178.3,112.3,90.56,59.45,52,73,1.834e-15,-1.421e-14,1.421e-14,0.347,0.292,0.446,112.3,90.56,126.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0809,0.0907,0.0053,0.00345,0.00649,0.00021,0.00014,0.00025,0.186,0.149,0.21,0.0073,0.0058,0.0082,25.36,25.34,25.38,0.922,0.911,0.929,0.969,0.965,0.97,0.893,0.882,0.901,25.75,20.77,29.17,24.96,20.04,28.3,0,0,0,0,0,0,0.139,0,0.159,0.35,0.65,0.35,40.4
1351720800000,2012,11,2012,2,30,0.465,0.13,0.335,20873.9,35.23,35.23,28.99,1,1,1,179.3,166.6,205.7,129.3,116.6,50,50,50,0,-1.421e-14,1.421e-14,0.28,0.243,0.3,129.3,116.6,155.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0869,0.101,0.00674,0.00566,0.00898,0.00026,0.00022,0.00035,0.215,0.192,0.262,0.0084,0.0075,0.01,25.34,25.3,25.35,0.93,0.923,0.94,0.97,0.97,0.97,0.902,0.895,0.912,29.89,26.72,36.32,28.99,25.92,35.23,0,0,0,0,0,0,0.161,0,0.13,0.28,0.72,0.28,44.9
1354312800000,2012,12,2012,3,31,0.649,0.158,0.491,30773.8,56.63,56.63,41.36,2,1,1.1290322580645162,242.4,209.2,317.5,183.4,150.2,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.247,0.186,0.282,183.4,150.2,258.5,990,990,990,964.6,964.5,965,25.4,25,25.5,0.112,0.1,0.138,0.0114,0.00852,0.021,0.00045,0.00033,0.00084,0.292,0.238,0.377,0.012,0.0095,0.015,25.07,24.74,25.29,0.944,0.922,0.958,0.975,0.97,0.98,0.92,0.894,0.939,38.97,25.58,51.09,37.94,24.81,48.2,0,0,0,0,0,0,0.23,0,0.158,0.24,0.76,0.24,47.4
1356991200000,2013,1,2012,4,31,1.7,0.24,1.46,83046.4,185.2,185.2,111.6,4,2,2.7419354838709675,635.8,326.5,1105,546.1,253.5,89.68,73,120,-6.418e-15,-1.137e-13,5.684e-14,0.15,0.103,0.224,546.1,253.5,984.6,990,990,990,966.4,965,968.2,23.6,21.8,25,0.283,0.138,0.604,0.174,0.0187,0.416,0.0076,0.00075,0.019,0.662,0.271,1.29,0.029,0.011,0.059,22.95,20.48,24.7,0.95,0.93,0.958,0.976,0.97,0.98,0.928,0.902,0.939,41.21,28.55,51.23,40.15,27.7,48.2,0,0,0,0,0,0,0.62,0,0.24,0.14,0.86,0.14,48.9
1359669600000,2013,2,2012,5,28,3.32,0.392,2.64,128310,192.8,192.8,190.9,4,4,4,1371,1140,1583,1209,977.9,162,162,162,117.5,-1.137e-13,321.3,0.119,0.102,0.142,1091,977.9,1100,990,990,990,969.1,968.3,969.8,20.9,20.2,21.7,0.827,0.613,0.904,0.63,0.412,0.648,0.03,0.019,0.032,1.76,1.3,1.85,0.084,0.06,0.091,19.17,18.39,20.36,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.88,46.64,50.25,47.73,45.71,48.2,0,0,0,0,0,0,1.06,0,0.68,0.12,0.8,0.2,38.6
1362088800000,2013,3,2012,6,31,5.92,0.539,2.95,123218,184,184,165.6,4,4,4,2210,1613,3077,2009,1374,201.1,183,239,909.1,273.7,1794,0.096,0.0595,0.148,1100,1100,1100,990,990,990,971.5,969.8,973.7,18.5,16.3,20.2,0.925,0.914,0.926,0.648,0.648,0.648,0.035,0.032,0.04,1.87,1.86,1.87,0.1,0.092,0.11,16.58,14.43,18.29,0.946,0.938,0.952,0.978,0.97,0.98,0.925,0.909,0.933,42.33,36.48,46.94,41.4,35.38,46,0,0,0,0,0,0,0.92,0,2.97,0.091,0.5,0.5,20.8
1364767200000,2013,4,2012,7,30,7.65,0.562,2.85,104492,160,160,145.1,4,4,4,2951,2407,3266,2734,2190,217,217,217,1634,1090,1949,0.0742,0.0664,0.0901,1100,1100,1100,990,990,990,973.4,972.1,974.1,16.6,15.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.74,14,16.04,0.939,0.935,0.945,0.972,0.97,0.978,0.913,0.907,0.924,37.33,35.3,40.89,36.28,34.24,39.99,0,0,0,0,0,0,0.806,0,4.8,0.073,0.37,0.63,13.7
1367359200000,2013,5,2012,8,31,4.54,0.659,2.9,133322,192.8,192.8,179.2,4,4,4,1697,1121,2366,1451,928.8,246.2,192,276,367,-1.137e-13,989.8,0.148,0.117,0.182,1084,928.8,1100,990,990,990,970.1,968.3,972,19.9,18,21.7,0.862,0.566,0.926,0.618,0.389,0.648,0.031,0.018,0.036,1.78,1.21,1.87,0.09,0.056,0.1,18.14,16.14,20.51,0.951,0.945,0.955,0.98,0.979,0.98,0.932,0.925,0.936,45.75,41.16,49.8,44.8,40.28,48.2,0,0,0,0,0,0,0.996,0,1.64,0.15,0.64,0.36,29.4
1370037600000,2013,6,2012,9,30,2.21,0.417,1.8,98906.9,176,176,137.4,4,3,3.2333333333333334,853.6,689.1,1091,692.6,528.1,161,161,161,0,0,0,0.192,0.148,0.234,692.6,528.1,930.3,990,990,990,967.3,966.7,968.2,22.7,21.8,23.3,0.369,0.263,0.565,0.259,0.154,0.389,0.011,0.0066,0.018,0.86,0.597,1.21,0.038,0.026,0.056,21.83,20.6,22.75,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.921,0.938,43.71,37.27,51.82,42.59,36.15,48.2,0,0,0,0,0,0,0.763,0,0.41,0.19,0.81,0.19,44.8
1372629600000,2013,7,2012,10,31,1.48,0.498,0.982,57627.1,96.4,96.4,77.46,2,2,2,552.5,452,678.4,366.5,266,186,186,186,3.667e-15,-5.684e-14,5.684e-14,0.342,0.274,0.411,366.5,266,492.4,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.19,0.154,0.246,0.072,0.0246,0.131,0.003,0.001,0.0056,0.452,0.3,0.652,0.019,0.012,0.028,23.47,22.73,24.07,0.948,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.93,29.31,52.48,38.73,28.43,48.2,0,0,0,0,0,0,0.43,0,0.498,0.34,0.66,0.34,38.9
1375308000000,2013,8,2012,11,31,0.996,0.415,0.581,35307.3,62.47,62.47,47.46,2,1,1.3548387096774193,371.9,312.9,445.7,216.9,157.8,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.422,0.348,0.495,216.9,157.8,290.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.113,0.16,0.0162,0.00917,0.0362,0.00066,0.00037,0.0015,0.322,0.257,0.408,0.013,0.01,0.017,24.42,24.06,24.76,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.65,26.05,52.61,37.46,25.27,48.2,0,0,0,0,0,0,0.264,0,0.415,0.42,0.58,0.42,35.4
1377986400000,2013,9,2012,12,30,0.667,0.306,0.361,22345.1,43.15,43.15,31.03,1,1,1,257.2,221,308.8,139.2,103,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.464,0.382,0.534,139.2,103,190.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.0895,0.12,0.00758,0.0045,0.012,0.0003,0.00018,0.00048,0.24,0.176,0.332,0.0095,0.0069,0.013,25.05,24.72,25.3,0.933,0.913,0.952,0.972,0.97,0.98,0.906,0.886,0.933,31.93,23.34,44.03,31.03,22.64,43.15,0,0,0,0,0,0,0.172,0,0.306,0.46,0.54,0.46,33.5
1380578400000,2013,10,2013,1,31,0.535,0.237,0.298,12585.7,27.62,27.62,16.92,1,1,1,199.6,189.3,219.1,111.1,93.35,88.48,73,97,1.834e-15,-1.421e-14,1.421e-14,0.443,0.372,0.51,111.1,93.35,123.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0844,0.0945,0.0052,0.00368,0.00624,0.0002,0.00014,0.00024,0.187,0.157,0.208,0.0073,0.0061,0.0082,25.38,25.28,25.43,0.596,0,0.927,0.626,0,0.97,0.578,0,0.899,17.44,0,28.48,16.92,0,27.62,0,11,0,0,0.355,0,0.094,0.355,0.237,0.44,0.56,0.44,23.5
1383256800000,2013,11,2013,2,30,0.532,0.159,0.373,23361.9,38.54,38.54,32.45,1,1,1,205.1,189.3,219.3,143.8,122.3,61.33,50,67,0,-1.421e-14,1.421e-14,0.301,0.228,0.354,143.8,122.3,169.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0979,0.091,0.106,0.00797,0.00614,0.0101,0.00031,0.00024,0.0004,0.242,0.205,0.287,0.0095,0.008,0.011,25.32,25.2,25.38,0.936,0.926,0.945,0.971,0.97,0.975,0.908,0.899,0.921,33.41,28.19,39.53,32.45,27.34,38.54,0,0,0,0,0,0,0.18,0,0.159,0.3,0.7,0.3,43.9
1385848800000,2013,12,2013,3,31,0.763,0.158,0.605,37364.3,71.51,71.51,50.22,2,1,1.4516129032258065,284.9,219.9,386.7,225.9,160.9,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.212,0.153,0.268,225.9,160.9,327.7,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.127,0.104,0.163,0.019,0.00943,0.0537,0.00076,0.00037,0.0022,0.311,0.24,0.386,0.012,0.0095,0.015,24.85,24.29,25.21,0.943,0.922,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.04,25.74,52.16,36.93,24.97,48.2,0,0,0,0,0,0,0.279,0,0.158,0.21,0.79,0.21,49
1388527200000,2014,1,2013,4,31,1.81,0.256,1.55,88045.5,184,184,118.3,4,2,2.774193548387097,675.5,402.3,1097,580,329.3,95.48,73,120,-3.667e-15,-1.137e-13,1.137e-13,0.145,0.109,0.181,580,329.3,976.6,990,990,990,966.6,965.4,968.2,23.4,21.8,24.6,0.295,0.165,0.596,0.192,0.0544,0.412,0.0083,0.0022,0.019,0.71,0.384,1.28,0.031,0.016,0.059,22.72,20.52,24.21,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44,35.48,51.88,42.79,34.42,48.2,0,0,0,0,0,0,0.657,0,0.26,0.14,0.86,0.14,48.6
1391205600000,2014,2,2013,5,28,3.43,0.392,2.65,127619,192.8,192.8,189.9,4,4,4,1417,1148,1490,1255,986.2,162,162,162,161,0,228.2,0.115,0.109,0.141,1094,986.2,1100,990,990,990,969.2,968.4,969.5,20.8,20.5,21.6,0.851,0.625,0.89,0.634,0.416,0.648,0.031,0.019,0.032,1.78,1.32,1.84,0.086,0.061,0.089,19,18.71,20.32,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.51,46.94,50.09,47.48,46,48.2,0,0,0,0,0,0,1.06,0,0.78,0.11,0.77,0.23,37.2
1393624800000,2014,3,2013,6,31,5.25,0.49,2.95,129056,190.3,190.3,173.5,4,4,4,1959,1440,2697,1776,1257,183,183,183,675.7,156.9,1414,0.0977,0.0679,0.127,1100,1100,1100,990,990,990,970.8,969.3,972.8,19.2,17.2,20.7,0.911,0.863,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.81,1.87,0.097,0.087,0.11,17.31,15.34,18.9,0.949,0.942,0.952,0.979,0.974,0.98,0.929,0.918,0.933,44.29,39,48.54,43.37,37.98,47.57,0,0,0,0,0,0,0.964,0,2.3,0.093,0.56,0.44,24.6
1396303200000,2014,4,2013,7,30,7.41,0.562,2.85,106158,150.7,150.7,147.4,4,4,4,2858,2740,2895,2641,2523,217,217,217,1541,1423,1578,0.0759,0.075,0.0792,1100,1100,1100,990,990,990,973.2,972.9,973.3,16.8,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.87,15.24,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.913,0.917,37.94,37.69,38.72,36.86,36.6,37.68,0,0,0,0,0,0,0.819,0,4.56,0.076,0.38,0.62,14.3
1398895200000,2014,5,2013,8,31,6.16,0.739,2.95,121289,182,182,163,4,4,4,2301,1672,2843,2025,1396,276,276,276,924.7,296.1,1467,0.123,0.0971,0.165,1100,1100,1100,990,990,990,971.8,970,973.1,18.2,16.9,20,0.926,0.919,0.926,0.648,0.648,0.648,0.036,0.032,0.038,1.87,1.87,1.87,0.1,0.094,0.11,16.34,14.99,18.09,0.946,0.941,0.951,0.977,0.972,0.98,0.925,0.914,0.932,41.69,38.04,46.42,40.76,36.97,45.5,0,0,0,0,0,0,0.906,0,3.21,0.12,0.48,0.52,19.7
1401573600000,2014,6,2013,9,30,3.04,0.544,2.34,118885,192.8,192.8,165.1,4,3,3.6333333333333333,1171,834.2,1636,961.1,624.2,210,210,210,59.33,-1.137e-13,325.7,0.188,0.128,0.252,901.7,624.2,1100,990,990,990,968.4,967.2,969.9,21.6,20.1,22.8,0.608,0.325,0.918,0.437,0.218,0.648,0.021,0.0096,0.032,1.32,0.766,1.87,0.062,0.034,0.093,20.27,18.21,22,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.58,39.84,51.89,45.48,38.87,48.2,0,0,0,0,0,0,0.917,0,0.7,0.18,0.77,0.23,39.1
1404165600000,2014,7,2013,10,31,1.8,0.573,1.22,70319.6,128.5,128.5,94.52,3,2,2.3225806451612905,670.3,536,821.2,456.5,309,213.8,186,227,5.501e-15,-5.684e-14,5.684e-14,0.327,0.226,0.424,456.5,309,635.2,990,990,990,966.6,966,967.2,23.4,22.8,24,0.236,0.173,0.327,0.12,0.0448,0.225,0.0052,0.0019,0.0099,0.564,0.369,0.78,0.024,0.015,0.034,22.86,22.03,23.62,0.952,0.942,0.958,0.977,0.97,0.98,0.93,0.914,0.939,41.93,33.72,51.97,40.8,32.71,48.2,0,0,0,0,0,0,0.525,0,0.58,0.32,0.68,0.32,39.1
1406844000000,2014,8,2013,11,31,1.16,0.493,0.664,39857.7,73.18,73.18,53.57,2,1,1.5483870967741935,432,355.8,527.5,248,171.8,184,184,184,-9.168e-16,-2.842e-14,5.684e-14,0.432,0.349,0.517,248,171.8,343.5,990,990,990,965.5,965.2,966,24.5,24,24.8,0.148,0.121,0.182,0.025,0.0104,0.0611,0.001,0.00042,0.0025,0.344,0.262,0.417,0.014,0.011,0.017,24.12,23.61,24.52,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.92,26.06,52.55,36.75,25.28,48.2,0,0,0,0,0,0,0.298,0,0.496,0.43,0.57,0.43,34.4
1409522400000,2014,9,2013,12,30,0.754,0.323,0.431,26847.8,47.85,47.85,37.29,1,1,1,291,243.1,350.6,166.3,125.1,124.7,118,138,0,-2.842e-14,2.842e-14,0.431,0.387,0.485,166.3,125.1,212.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.0973,0.131,0.00989,0.00639,0.0138,0.00039,0.00025,0.00056,0.29,0.215,0.375,0.012,0.0085,0.015,24.84,24.47,25.13,0.944,0.929,0.957,0.974,0.97,0.98,0.92,0.901,0.938,38.24,28.64,48.82,37.29,27.78,47.85,0,0,0,0,0,0,0.207,0,0.323,0.43,0.57,0.43,35.6
1412114400000,2014,10,2014,1,31,0.583,0.26,0.323,15699.2,32.38,32.38,21.1,1,1,1,217.6,191.4,241.8,120.6,94.45,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.448,0.401,0.507,120.6,94.45,144.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.094,0.0847,0.103,0.006,0.00378,0.00805,0.00024,0.00015,0.00032,0.205,0.159,0.248,0.0081,0.0062,0.0098,25.28,25.1,25.43,0.689,0,0.937,0.72,0,0.97,0.668,0,0.909,21.75,0,33.38,21.1,0,32.38,0,8,0,0,0.258,0,0.117,0.258,0.26,0.45,0.55,0.45,26.9
1414792800000,2014,11,2014,2,30,0.53,0.174,0.357,22295,32.78,32.78,30.97,1,1,1,204.6,190.6,212.5,137.6,123.6,67,67,67,0,-1.421e-14,1.421e-14,0.328,0.315,0.351,137.6,123.6,145.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0915,0.0992,0.00745,0.00626,0.00812,0.00029,0.00024,0.00032,0.232,0.207,0.246,0.0091,0.0081,0.0096,25.33,25.28,25.38,0.934,0.927,0.937,0.97,0.97,0.97,0.906,0.9,0.909,31.92,28.53,33.79,30.97,27.68,32.78,0,0,0,0,0,0,0.172,0,0.173,0.33,0.67,0.33,42.1
1417384800000,2014,12,2014,3,31,0.623,0.158,0.465,29378.2,45.09,45.09,39.49,1,1,1,232.6,206.5,256.3,173.6,147.5,59,59,59,0,0,0,0.254,0.23,0.286,173.6,147.5,197.3,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.108,0.0992,0.117,0.0105,0.00829,0.0125,0.00041,0.00032,0.0005,0.296,0.249,0.338,0.012,0.0097,0.013,25.11,24.94,25.31,0.946,0.937,0.954,0.976,0.97,0.98,0.923,0.909,0.935,40.46,34.32,46.01,39.49,33.29,45.09,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,47.2
1420063200000,2015,1,2014,4,31,0.986,0.196,0.791,47994.8,104.2,104.2,64.51,3,1,1.7419354838709677,368.2,261.4,569.9,295.2,188.4,73,73,73,-1.834e-15,-5.684e-14,2.842e-14,0.209,0.128,0.279,295.2,188.4,496.9,990,990,990,965.2,964.7,966.2,24.8,23.8,25.3,0.153,0.115,0.23,0.0441,0.0118,0.134,0.0018,0.00047,0.0056,0.376,0.24,0.595,0.015,0.0096,0.025,24.39,23.31,24.93,0.946,0.922,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.53,25.58,51.84,38.39,24.81,48.2,0,0,0,0,0,0,0.358,0,0.195,0.2,0.8,0.2,48.7
1422741600000,2015,2,2014,5,28,2.57,0.304,2.16,111286,192.8,192.8,165.6,4,3,3.642857142857143,1064,598.6,1431,938,513.6,125.6,85,162,45.11,0,168.6,0.119,0.0965,0.149,892.8,513.6,1100,990,990,990,968,966.3,969.3,22,20.7,23.7,0.581,0.242,0.863,0.436,0.144,0.648,0.02,0.0061,0.031,1.28,0.559,1.81,0.059,0.024,0.087,20.7,18.93,23.15,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.919,0.938,46.58,36.83,52.24,45.3,35.72,48.2,0,0,0,0,0,0,0.92,0,0.41,0.12,0.84,0.16,43.3
1425160800000,2015,3,2014,6,31,4.23,0.49,2.95,137851,190.5,190.5,185.3,4,4,4,1579,1434,1807,1396,1251,183,183,183,296.5,150.7,524.2,0.117,0.101,0.128,1100,1100,1100,990,990,990,969.7,969.3,970.5,20.3,19.5,20.7,0.895,0.86,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.87,0.091,0.087,0.096,18.42,17.65,18.92,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47.27,45.22,48.6,46.32,44.32,47.63,0,0,0,0,0,0,1.03,0,1.28,0.12,0.7,0.3,32.6
1427839200000,2015,4,2014,7,30,4.58,0.443,2.85,128672,182.4,182.4,178.7,4,4,4,1766,1659,1901,1595,1455,171,148,217,494.8,355.1,652.7,0.0973,0.0779,0.13,1100,1100,1100,990,990,990,970.3,970,970.8,19.7,19.2,20,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.78,17.35,18.13,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.59,44.4,46.53,44.68,43.52,45.6,0,0,0,0,0,0,0.993,0,1.73,0.097,0.62,0.38,28.1
1430431200000,2015,5,2014,8,31,3.89,0.514,2.81,135269,192.8,192.8,181.8,4,4,4,1453,1047,1866,1261,854.7,192,192,192,211.2,-1.137e-13,573.9,0.137,0.103,0.183,1050,854.7,1100,990,990,990,969.3,968,970.7,20.7,19.3,22,0.796,0.499,0.926,0.572,0.353,0.648,0.028,0.016,0.034,1.65,1.08,1.87,0.081,0.049,0.097,19.01,17.46,20.87,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,46.42,41.73,49.97,45.45,40.89,48.2,0,0,0,0,0,0,1.01,0,1.08,0.13,0.72,0.28,34.8
1433109600000,2015,6,2014,9,30,2.4,0.417,1.98,107591,167.2,167.2,149.4,4,3,3.5,926.4,788.1,1034,765.4,627.1,161,161,161,-3.79e-15,-1.137e-13,0,0.175,0.156,0.204,765.4,627.1,872.9,990,990,990,967.6,967.1,968,22.4,22,22.9,0.419,0.319,0.513,0.305,0.22,0.361,0.014,0.0096,0.016,0.964,0.764,1.11,0.043,0.033,0.051,21.43,20.88,22.18,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.31,39.33,51.82,43.14,38.33,48.2,0,0,0,0,0,0,0.83,0,0.42,0.17,0.83,0.17,44.8
1435701600000,2015,7,2014,10,31,1.67,0.537,1.13,65532.3,120.8,120.8,88.08,3,2,2.2903225806451615,624.2,495.8,778.5,423.7,268.8,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.331,0.239,0.458,423.7,268.8,592.5,990,990,990,966.4,965.8,967,23.6,23,24.2,0.219,0.159,0.302,0.102,0.0259,0.197,0.0043,0.0011,0.0086,0.513,0.308,0.708,0.022,0.013,0.031,23.1,22.28,23.86,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.81,29.38,52.25,38.62,28.5,48.2,0,0,0,0,0,0,0.489,0,0.54,0.32,0.68,0.32,39.2
1438380000000,2015,8,2014,11,31,1.07,0.44,0.632,38102.7,65.13,65.13,51.21,2,1,1.5483870967741935,400.3,329.8,488.9,235.9,174.8,164.4,155,184,-9.168e-16,-2.842e-14,2.842e-14,0.413,0.367,0.47,235.9,174.8,304.9,990,990,990,965.4,965,965.8,24.6,24.2,25,0.141,0.119,0.168,0.0193,0.0106,0.0429,0.00079,0.00043,0.0018,0.324,0.257,0.407,0.013,0.01,0.016,24.29,23.84,24.64,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.94,36.81,26.05,52.49,35.69,25.27,48.2,0,0,0,0,0,0,0.285,0,0.438,0.41,0.59,0.41,35.6
1441058400000,2015,9,2014,12,30,0.689,0.306,0.384,23812.5,46.85,46.85,33.07,1,1,1,266,222.1,325.2,148,104.1,118,118,118,5.211e-15,-2.842e-14,2.842e-14,0.45,0.363,0.531,148,104.1,207.2,990,990,990,964.8,964.5,965,25.2,25,25.5,0.105,0.0899,0.126,0.00833,0.0046,0.0134,0.00033,0.00018,0.00053,0.256,0.177,0.362,0.01,0.007,0.014,24.99,24.61,25.29,0.936,0.914,0.956,0.973,0.97,0.98,0.911,0.887,0.937,33.98,23.6,47.8,33.07,22.89,46.85,0,0,0,0,0,0,0.184,0,0.305,0.44,0.56,0.44,34.6
1443650400000,2015,10,2015,1,31,0.534,0.237,0.297,13946.3,27.45,27.45,18.75,1,1,1,199.3,178.1,220.2,110.8,97.18,88.48,73,97,2.292e-15,-1.421e-14,1.421e-14,0.443,0.38,0.5,110.8,97.18,123.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0857,0.0949,0.00517,0.00401,0.00622,0.0002,0.00016,0.00024,0.187,0.163,0.21,0.0073,0.0064,0.0082,25.37,25.27,25.43,0.683,0,0.927,0.72,0,0.97,0.662,0,0.899,19.32,0,28.3,18.75,0,27.45,0,8,0,0,0.258,0,0.104,0.258,0.237,0.44,0.56,0.44,26.1
1446328800000,2015,11,2015,2,30,0.513,0.159,0.354,22123.1,38.2,38.2,30.73,1,1,1,197.9,180.5,218,136.6,113.5,61.33,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.313,0.229,0.371,136.6,113.5,168,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0879,0.105,0.00736,0.0054,0.01,0.00029,0.00021,0.00039,0.23,0.189,0.284,0.009,0.0074,0.011,25.33,25.21,25.38,0.932,0.92,0.944,0.971,0.97,0.974,0.905,0.893,0.92,31.64,25.99,39.21,30.73,25.21,38.2,0,0,0,0,0,0,0.171,0,0.159,0.31,0.69,0.31,43.1
1448920800000,2015,12,2015,3,31,0.704,0.158,0.546,33935.7,55.86,55.86,45.61,2,1,1.2258064516129032,262.7,216.9,313.9,203.7,157.9,59,59,59,-3.667e-15,-2.842e-14,2.842e-14,0.227,0.188,0.272,203.7,157.9,254.9,990,990,990,964.7,964.5,965,25.3,25,25.5,0.119,0.103,0.137,0.0132,0.00917,0.0193,0.00052,0.00036,0.00077,0.312,0.244,0.388,0.012,0.0097,0.015,24.95,24.76,25.23,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.85,26.22,52.48,39.57,25.43,48.2,0,0,0,0,0,0,0.253,0,0.158,0.22,0.78,0.22,48.2
1451599200000,2016,1,2015,4,31,1.19,0.196,0.996,59612.8,104.7,104.7,80.12,3,2,2.064516129032258,444.9,315.3,572.4,371.9,242.3,73,73,73,-9.168e-16,-5.684e-14,5.684e-14,0.17,0.128,0.232,371.9,242.3,499.4,990,990,990,965.6,965,966.2,24.4,23.8,25,0.181,0.134,0.232,0.0747,0.0163,0.135,0.0031,0.00065,0.0057,0.442,0.257,0.605,0.018,0.01,0.025,23.96,23.29,24.77,0.947,0.927,0.958,0.975,0.97,0.98,0.924,0.899,0.939,40.16,27.27,51.98,38.95,26.46,48.2,0,0,0,0,0,0,0.445,0,0.194,0.16,0.84,0.16,50.1
1454277600000,2016,2,2015,5,29,2.34,0.271,2.01,107004,192.8,192.8,153.7,4,3,3.4827586206896552,932.1,586.3,1437,824,501.3,108,85,137,22.45,-5.684e-14,199.8,0.119,0.0953,0.145,801.6,501.3,1100,990,990,990,967.6,966.2,969.3,22.4,20.7,23.8,0.478,0.235,0.863,0.355,0.136,0.648,0.016,0.0057,0.031,1.08,0.539,1.81,0.049,0.023,0.087,21.37,18.91,23.22,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.07,36.01,51.2,43.94,34.93,48.2,0,0,0,0,0,0,0.854,0,0.33,0.12,0.86,0.14,45.7
1456783200000,2016,3,2015,6,31,5.5,0.49,2.95,126793,189.3,189.3,170.4,4,4,4,2052,1465,2685,1869,1282,183,183,183,769.5,182,1402,0.0924,0.0682,0.125,1100,1100,1100,990,990,990,971.1,969.4,972.8,18.9,17.2,20.6,0.92,0.873,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.87,1.82,1.87,0.099,0.088,0.11,17.02,15.37,18.81,0.948,0.942,0.952,0.979,0.974,0.98,0.928,0.918,0.933,43.52,39.08,48.3,42.61,38.06,47.34,0,0,0,0,0,0,0.947,0,2.55,0.089,0.54,0.46,23.1
1459461600000,2016,4,2015,7,30,7.03,0.562,2.85,109090,158.5,158.5,151.5,4,4,4,2711,2461,2799,2494,2244,217,217,217,1394,1144,1482,0.0801,0.0775,0.0882,1100,1100,1100,990,990,990,972.8,972.2,973,17.2,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.31,15.1,15.91,0.942,0.941,0.945,0.974,0.972,0.977,0.917,0.915,0.923,38.9,38.33,40.54,37.88,37.27,39.62,0,0,0,0,0,0,0.842,0,4.18,0.08,0.41,0.59,15.5
1462053600000,2016,5,2015,8,31,4.95,0.739,2.94,131244,192.5,192.5,176.4,4,4,4,1850,1321,2426,1574,1045,276,276,276,475.8,0,1050,0.154,0.114,0.209,1098,1045,1100,990,990,990,970.5,968.9,972.1,19.5,17.9,21.1,0.902,0.736,0.926,0.644,0.524,0.648,0.033,0.025,0.036,1.85,1.55,1.87,0.095,0.073,0.1,17.61,16,19.54,0.95,0.945,0.954,0.98,0.978,0.98,0.93,0.924,0.935,45.01,40.77,49.12,44.1,39.86,48.13,0,0,0,0,0,0,0.98,0,2.01,0.15,0.59,0.41,26.5
1464732000000,2016,6,2015,9,30,2.46,0.417,2.04,109601,192.8,192.8,152.2,4,3,3.433333333333333,948.8,766.2,1276,787.8,605.2,161,161,161,0.5123,-1.137e-13,15.37,0.174,0.126,0.21,787.2,605.2,1100,990,990,990,967.7,967,968.8,22.3,21.2,23,0.451,0.307,0.799,0.325,0.205,0.648,0.015,0.0089,0.031,1.03,0.727,1.75,0.046,0.032,0.082,21.32,19.48,22.31,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.59,39.52,51.82,44.44,38.53,48.2,0,0,0,0,0,0,0.846,0,0.42,0.17,0.83,0.17,44.6
1467324000000,2016,7,2015,10,31,1.63,0.498,1.13,65756.3,115.9,115.9,88.38,3,2,2.225806451612903,608.4,493.1,753.9,422.4,307.1,186,186,186,0,-5.684e-14,5.684e-14,0.311,0.247,0.377,422.4,307.1,567.9,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.215,0.168,0.288,0.0998,0.0439,0.18,0.0042,0.0018,0.0078,0.515,0.362,0.667,0.022,0.015,0.029,23.17,22.42,23.82,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.28,33.78,52.15,40.09,32.77,48.2,0,0,0,0,0,0,0.491,0,0.5,0.31,0.69,0.31,40.3
1470002400000,2016,8,2015,11,31,1.08,0.44,0.643,38697,64.67,64.67,52.01,2,1,1.5806451612903225,404.3,338.6,486.8,240,183.6,164.4,155,184,0,-2.842e-14,2.842e-14,0.408,0.364,0.458,240,183.6,302.8,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.122,0.167,0.0198,0.0114,0.0419,0.00081,0.00046,0.0017,0.326,0.257,0.408,0.013,0.01,0.017,24.26,23.85,24.58,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.939,36.74,26.02,52.55,35.58,25.24,48.2,0,0,0,0,0,0,0.289,0,0.437,0.41,0.6,0.4,35.8
1472680800000,2016,9,2015,12,30,0.723,0.306,0.417,25951.9,48.2,48.2,36.04,1,1,1,278.9,235.7,335,160.9,117.7,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.428,0.352,0.501,160.9,117.7,217,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0947,0.13,0.00943,0.00576,0.0142,0.00037,0.00023,0.00057,0.279,0.202,0.379,0.011,0.008,0.015,24.9,24.55,25.18,0.942,0.924,0.958,0.974,0.97,0.98,0.917,0.896,0.939,37.02,26.87,50.03,36.04,26.06,48.2,0,0,0,0,0,0,0.2,0,0.306,0.42,0.58,0.42,35.9
1475272800000,2016,10,2016,1,31,0.554,0.26,0.295,11194.7,30.45,30.45,15.05,1,1,1,207,181.9,233.3,110,84.88,97,97,97,1.375e-15,-1.421e-14,1.421e-14,0.472,0.416,0.533,110,84.88,136.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0902,0.0814,0.0995,0.0051,0.00296,0.00733,0.0002,0.00012,0.00029,0.186,0.141,0.233,0.0073,0.0055,0.0092,25.34,25.17,25.43,0.508,0,0.933,0.532,0,0.97,0.493,0,0.905,15.51,0,31.39,15.05,0,30.45,0,14,0,0,0.452,0,0.0836,0.452,0.259,0.47,0.53,0.47,20.2
1477951200000,2016,11,2016,2,30,0.538,0.174,0.365,22792.7,35.02,35.02,31.66,1,1,1,207.7,182.2,222.3,140.7,115.2,67,67,67,-4.737e-16,-1.421e-14,0,0.323,0.301,0.368,140.7,115.2,155.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0975,0.0885,0.103,0.00771,0.00554,0.00895,0.0003,0.00022,0.00035,0.238,0.192,0.264,0.0093,0.0075,0.01,25.3,25.2,25.38,0.935,0.921,0.94,0.97,0.97,0.97,0.906,0.894,0.912,32.64,26.4,36.11,31.66,25.61,35.02,0,0,0,0,0,0,0.176,0,0.173,0.32,0.68,0.32,42.4
1480543200000,2016,12,2016,3,31,0.645,0.158,0.487,30691.5,48.2,48.2,41.25,1,1,1,240.7,214.1,277.3,181.7,155.1,59,59,59,-3.667e-15,-2.842e-14,2.842e-14,0.247,0.213,0.276,181.7,155.1,218.3,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.111,0.102,0.124,0.0112,0.00894,0.0143,0.00044,0.00035,0.00057,0.31,0.263,0.376,0.012,0.01,0.015,25.06,24.82,25.25,0.948,0.94,0.958,0.976,0.97,0.98,0.926,0.912,0.939,42.35,36.12,50.9,41.25,35.04,48.2,0,0,0,0,0,0,0.229,0,0.158,0.24,0.76,0.24,47.6
1483221600000,2017,1,2016,4,31,1.13,0.196,0.935,55961.9,104.7,104.7,75.22,3,1,1.967741935483871,422,283.6,572.4,349,210.6,73,73,73,-9.168e-16,-5.684e-14,5.684e-14,0.182,0.128,0.257,349,210.6,499.4,990,990,990,965.5,964.8,966.2,24.5,23.8,25.2,0.173,0.123,0.232,0.0654,0.0137,0.135,0.0027,0.00054,0.0057,0.423,0.247,0.613,0.017,0.0098,0.026,24.09,23.29,24.82,0.947,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.17,26.24,52.43,38.82,25.45,48.2,0,0,0,0,0,0,0.418,0,0.195,0.17,0.83,0.17,49.5
1485900000000,2017,2,2016,5,28,2.01,0.237,1.76,96217.2,192.8,192.8,143.2,4,3,3.3214285714285716,832.1,585.7,1336,734.3,500.7,97.86,85,105,6.906,-1.137e-13,130.8,0.122,0.0786,0.146,727.4,500.7,1100,990,990,990,967.2,966.2,969,22.8,21,23.8,0.402,0.234,0.822,0.295,0.135,0.648,0.013,0.0057,0.031,0.93,0.538,1.77,0.041,0.023,0.084,21.87,19.27,23.23,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.05,35.98,50.98,42.92,34.9,48.2,0,0,0,0,0,0,0.795,0,0.25,0.12,0.88,0.12,47.9
1488319200000,2017,3,2016,6,31,7.4,0.543,2.95,113334,191.8,191.8,152.3,4,4,4,2764,1400,4526,2562,1217,202.9,183,239,1462,116.7,3187,0.0812,0.0528,0.131,1100,1100,1100,990,990,990,972.8,969.2,976.6,17.2,13.4,20.8,0.918,0.846,0.926,0.648,0.648,0.648,0.038,0.031,0.049,1.87,1.79,1.87,0.11,0.086,0.14,15.38,11.48,19.05,0.939,0.915,0.953,0.975,0.97,0.98,0.916,0.887,0.934,39.03,28.33,48.93,38.08,27.48,47.95,0,0,0,0,0,0,0.846,0,4.45,0.073,0.4,0.6,15.3
1490997600000,2017,4,2016,7,30,11.4,0.765,2.85,80895.1,125.4,125.4,112.4,4,4,4,4401,3780,4672,4106,3485,295,295,295,3006,2385,3277,0.0673,0.0631,0.078,1100,1100,1100,990,990,990,976.4,975.2,976.9,13.6,13.1,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.044,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.72,11.22,12.91,0.917,0.912,0.928,0.97,0.97,0.97,0.89,0.885,0.9,28.98,27.59,32.32,28.09,26.63,31.35,0,0,0,0,0,0,0.624,0,8.55,0.067,0.25,0.75,7.1
1493589600000,2017,5,2016,8,31,8.1,0.86,2.95,106818,162.9,162.9,143.6,4,4,4,3026,2302,3724,2705,1981,321,321,321,1605,881,2303,0.108,0.0862,0.139,1100,1100,1100,990,990,990,973.5,971.8,975.1,16.5,14.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.043,1.87,1.87,1.87,0.11,0.1,0.13,14.59,13.03,16.3,0.938,0.929,0.946,0.972,0.97,0.979,0.912,0.901,0.926,36.91,32.66,41.57,35.89,31.68,40.72,0,0,0,0,0,0,0.798,0,5.15,0.11,0.36,0.64,13.2
1496268000000,2017,6,2016,9,30,4.12,0.666,2.71,126944,192.1,192.1,176.3,4,3,3.966666666666667,1590,1044,2254,1333,787.1,257,257,257,287.2,-1.137e-13,896.7,0.17,0.114,0.246,1046,787.1,1100,990,990,990,969.8,968,971.7,20.2,18.3,22,0.816,0.456,0.926,0.576,0.32,0.648,0.029,0.015,0.035,1.68,1.03,1.87,0.084,0.047,0.1,18.56,16.41,20.9,0.951,0.946,0.956,0.98,0.975,0.98,0.932,0.927,0.937,45.47,39.72,51.41,44.48,38.74,48.2,0,0,0,0,0,0,0.98,0,1.41,0.16,0.66,0.34,30.8
1498860000000,2017,7,2016,10,31,2.15,0.608,1.54,85675.2,144.6,144.6,115.2,3,2,2.7096774193548385,801.3,637.7,1021,574.3,410.7,227,227,227,0,-5.684e-14,5.684e-14,0.288,0.222,0.356,574.3,410.7,794.1,990,990,990,967.1,966.5,968,22.9,22,23.5,0.301,0.209,0.455,0.187,0.0929,0.323,0.0082,0.0039,0.015,0.718,0.521,1.07,0.032,0.022,0.049,22.18,20.96,23.03,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.2,35.22,52.05,42.89,34.17,48.2,0,0,0,0,0,0,0.64,0,0.61,0.28,0.72,0.28,39.8
1501538400000,2017,8,2016,11,31,1.37,0.493,0.876,51941.4,94.2,94.2,69.81,2,2,2,511.2,418.7,628.7,327.2,234.7,184,184,184,0,-5.684e-14,5.684e-14,0.365,0.293,0.439,327.2,234.7,444.7,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.176,0.143,0.22,0.0538,0.0157,0.109,0.0022,0.00064,0.0046,0.393,0.26,0.571,0.016,0.011,0.024,23.71,23.01,24.26,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,35.84,25.81,48.06,34.91,25.04,47.1,0,0,0,0,0,0,0.388,0,0.494,0.36,0.64,0.36,37.9
1504216800000,2017,9,2016,12,30,0.887,0.358,0.529,32358.3,59.27,59.27,44.94,2,1,1.2666666666666666,342.1,286.9,412.9,204.1,148.9,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.408,0.334,0.481,204.1,148.9,274.9,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.128,0.109,0.153,0.0139,0.0084,0.0288,0.00056,0.00033,0.0012,0.314,0.256,0.406,0.013,0.01,0.016,24.57,24.23,24.89,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.81,26.12,52.65,37.63,25.33,48.2,0,0,0,0,0,0,0.25,0,0.358,0.4,0.6,0.4,36.5
1506808800000,2017,10,2017,1,31,0.689,0.295,0.395,24503,39.18,39.18,32.93,1,1,1,257.4,234.1,283.9,147.4,124.1,110,110,110,0,-2.842e-14,2.842e-14,0.429,0.388,0.47,147.4,124.1,173.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.0973,0.115,0.00828,0.0063,0.0105,0.00033,0.00025,0.00042,0.255,0.214,0.303,0.01,0.0084,0.012,25.02,24.86,25.18,0.937,0.928,0.947,0.971,0.97,0.976,0.91,0.9,0.924,33.92,28.44,40.13,32.93,27.59,39.18,0,0,0,0,0,0,0.183,0,0.294,0.43,0.57,0.43,35.6
1509487200000,2017,11,2017,2,30,0.626,0.241,0.385,23948.6,35.55,35.55,33.26,1,1,1,241.5,233.3,251.6,148.5,140.3,93,93,93,0,0,0,0.385,0.37,0.399,148.5,140.3,158.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.107,0.00837,0.00767,0.00923,0.00033,0.0003,0.00036,0.255,0.24,0.273,0.01,0.0095,0.011,25.1,25.02,25.16,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.29,32.36,36.65,33.26,31.39,35.55,0,0,0,0,0,0,0.185,0,0.241,0.38,0.62,0.38,38.3
1512079200000,2017,12,2017,3,31,0.762,0.174,0.589,36394.6,66.7,66.7,48.92,2,1,1.4193548387096775,284.7,240.4,364,219.9,163.4,64.81,59,77,-3.667e-15,-2.842e-14,2.842e-14,0.233,0.162,0.32,219.9,163.4,305,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.125,0.107,0.155,0.0171,0.00964,0.043,0.00068,0.00038,0.0017,0.308,0.24,0.385,0.012,0.0095,0.015,24.85,24.43,25.08,0.943,0.922,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.07,25.74,52.04,36.97,24.97,48.2,0,0,0,0,0,0,0.272,0,0.173,0.23,0.77,0.23,47.8
1514757600000,2018,1,2017,4,31,1.4,0.228,1.17,68969,113.9,113.9,92.7,3,2,2.3225806451612905,522.4,375.7,638.2,437.2,302.7,85.19,73,91,7.335e-15,-5.684e-14,5.684e-14,0.165,0.143,0.194,437.2,302.7,547.2,990,990,990,965.9,965.3,966.5,24.1,23.5,24.7,0.209,0.156,0.262,0.107,0.0419,0.167,0.0045,0.0017,0.0071,0.515,0.345,0.619,0.021,0.014,0.026,23.54,22.93,24.38,0.951,0.941,0.958,0.975,0.97,0.98,0.928,0.912,0.939,41.87,34.04,52.38,40.54,33.02,48.2,0,0,0,0,0,0,0.515,0,0.23,0.16,0.84,0.16,49.3
1517436000000,2018,2,2017,5,28,2.48,0.276,2.01,104849,192.8,192.8,156,4,3,3.5,1025,648.9,1756,911.1,543.9,114.1,105,137,79.04,0,519.1,0.119,0.078,0.162,832,543.9,1100,990,990,990,967.9,966.5,970.3,22.1,19.7,23.5,0.527,0.262,0.915,0.387,0.164,0.648,0.018,0.007,0.033,1.17,0.614,1.86,0.054,0.026,0.095,20.96,17.82,22.89,0.954,0.95,0.957,0.979,0.973,0.98,0.934,0.925,0.938,45.56,38.68,51.63,44.42,37.64,48.2,0,0,0,0,0,0,0.867,0,0.47,0.11,0.81,0.19,42.3
1519855200000,2018,3,2017,6,31,7.14,0.64,2.95,113708,176.3,176.3,152.8,4,4,4,2668,1835,3291,2429,1596,239,239,239,1329,495.7,1952,0.0922,0.0726,0.13,1100,1100,1100,990,990,990,972.7,970.6,974.2,17.3,15.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.041,1.87,1.87,1.87,0.11,0.096,0.12,15.42,13.95,17.56,0.942,0.935,0.95,0.974,0.97,0.98,0.918,0.907,0.931,39.2,35.16,44.98,38.21,34.1,44.08,0,0,0,0,0,0,0.849,0,4.19,0.09,0.41,0.59,15.9
1522533600000,2018,4,2017,7,30,9.83,0.697,2.85,90047.4,135.8,135.8,125.1,4,4,4,3793,3321,4007,3524,3104,269,217,295,2424,2004,2612,0.0706,0.0588,0.0788,1100,1100,1100,990,990,990,975.2,974.2,975.7,14.8,14.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.89,12.43,13.89,0.927,0.924,0.934,0.97,0.97,0.97,0.9,0.896,0.906,32.23,30.98,34.99,31.27,30.05,33.94,0,0,0,0,0,0,0.695,0,6.98,0.071,0.29,0.71,9.16
