datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
850082400000,1996,12,1996,3,10,7,0.107,0.0357,0.071,4393.85,26.74,26.74,26.15,1,1,1,176.4,172,178.9,117.4,113,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.334,0.33,0.343,117.4,113,119.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0871,0.0895,0.00573,0.00536,0.00594,0.00022,0.00021,0.00023,0.195,0.188,0.2,0.0076,0.0073,0.0078,25.36,25.36,25.36,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.96,25.86,27.57,26.15,25.08,26.74,0,0,0,0,0,0,0.145,0,0.036,0.33,0.66,0.34,41.1
850687200000,1996,12,1996,3,11,7,0.11,0.0357,0.0746,4636.83,29.76,29.76,27.6,1,1,1,182.4,176.7,191.4,123.4,117.7,59,59,59,-4.06e-15,-1.421e-14,0,0.324,0.308,0.334,123.4,117.7,132.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0887,0.0939,0.00624,0.00575,0.00701,0.00024,0.00023,0.00027,0.206,0.196,0.222,0.0081,0.0077,0.0087,25.36,25.36,25.36,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,28.45,27.02,30.68,27.6,26.21,29.76,0,0,0,0,0,0,0.153,0,0.0354,0.32,0.68,0.32,42.2
851292000000,1996,12,1996,3,12,7,0.121,0.0357,0.0856,5360.81,33.29,33.29,31.91,1,1,1,200.5,195,206.5,141.5,136,59,59,59,0,0,0,0.294,0.286,0.303,141.5,136,147.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0952,0.0992,0.00778,0.00731,0.00829,0.0003,0.00029,0.00032,0.238,0.229,0.249,0.0093,0.0089,0.0097,25.35,25.31,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.9,31.55,34.32,31.91,30.61,33.29,0,0,0,0,0,0,0.177,0,0.0354,0.3,0.71,0.29,44.3
851896800000,1996,12,1996,3,13,7,0.129,0.0417,0.0876,5481.13,34.54,34.54,32.63,1,1,1,213.9,209.5,220.4,144.9,139.2,69,59,73,0,0,0,0.322,0.278,0.344,144.9,139.2,153,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0996,0.0981,0.101,0.00807,0.00758,0.00875,0.00032,0.0003,0.00034,0.246,0.236,0.259,0.0096,0.0093,0.01,25.27,25.23,25.29,0.937,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.911,33.63,32.26,35.61,32.63,31.29,34.54,0,0,0,0,0,0,0.181,0,0.0414,0.32,0.68,0.32,42.5
852501600000,1997,1,1996,4,14,7,0.14,0.0442,0.0957,5996.48,39.06,39.06,35.69,1,1,1,231.3,222.3,245.3,158.3,149.3,73,73,73,0,0,0,0.316,0.298,0.328,158.3,149.3,172.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.102,0.11,0.0092,0.00844,0.0104,0.00036,0.00033,0.00041,0.27,0.254,0.295,0.011,0.01,0.012,25.14,25.03,25.21,0.941,0.938,0.946,0.971,0.97,0.976,0.914,0.91,0.923,36.74,34.65,40.01,35.69,33.62,39.06,0,0,0,0,0,0,0.198,0,0.0443,0.32,0.68,0.32,42.8
853106400000,1997,1,1996,4,15,7,0.163,0.0442,0.119,7503.8,48.2,48.2,44.67,1,1,1,270,251.1,291.5,197,178.1,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.271,0.25,0.291,197,178.1,218.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.112,0.126,0.0125,0.0109,0.0143,0.0005,0.00043,0.00057,0.339,0.306,0.378,0.013,0.012,0.015,24.88,24.76,24.99,0.953,0.948,0.958,0.98,0.979,0.98,0.934,0.928,0.939,45.82,41.36,50.83,44.67,40.49,48.2,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,46
853711200000,1997,1,1996,4,16,7,0.203,0.0442,0.159,9615.33,66.21,66.21,57.23,2,2,2,335.2,300.6,376.6,262.2,227.6,73,73,73,4.06e-15,0,2.842e-14,0.219,0.194,0.243,262.2,227.6,303.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.141,0.129,0.156,0.0249,0.0151,0.0423,0.001,0.0006,0.0017,0.286,0.24,0.346,0.011,0.0096,0.014,24.64,24.37,24.86,0.931,0.922,0.941,0.97,0.97,0.97,0.903,0.895,0.913,29.5,25.58,34.13,28.62,24.81,33.11,0,0,0,0,0,0,0.318,0,0.044,0.22,0.78,0.22,47.4
854316000000,1997,1,1996,4,17,7,0.282,0.0462,0.235,14090.3,96.4,96.4,83.87,2,2,2,465.5,391.6,555.1,389.1,318.6,76.43,73,85,0,0,0,0.165,0.149,0.186,389.1,318.6,470.1,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.187,0.161,0.217,0.0827,0.0494,0.121,0.0034,0.002,0.0051,0.475,0.368,0.598,0.02,0.015,0.025,23.83,23.3,24.27,0.952,0.943,0.957,0.977,0.97,0.98,0.93,0.915,0.938,43.23,35.77,51.39,41.94,34.7,48.2,0,0,0,0,0,0,0.466,0,0.047,0.16,0.83,0.17,50
854920800000,1997,2,1996,5,18,7,0.421,0.0514,0.37,21176.4,142,142,126,3,3,3,696,589.3,783.8,611,504.3,85,85,85,-8.12e-15,-5.684e-14,0,0.123,0.108,0.144,611,504.3,698.8,990,990,990,966.7,966.3,967,23.3,23,23.7,0.297,0.236,0.347,0.209,0.138,0.268,0.009,0.0058,0.012,0.724,0.544,0.872,0.031,0.023,0.038,22.59,22.09,23.2,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,42.97,36.21,48.3,42.02,35.13,47.33,0,0,0,0,0,0,0.7,0,0.051,0.12,0.88,0.12,50.3
855525600000,1997,2,1996,5,19,7,0.526,0.0618,0.465,25356.2,163.7,163.7,150.9,4,3,3.4285714285714284,870.2,803.8,943.2,768.1,718.1,102.1,85,105,0,0,0,0.117,0.106,0.128,768.1,718.1,838.2,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.402,0.358,0.465,0.309,0.281,0.345,0.014,0.012,0.015,0.96,0.905,1.04,0.042,0.04,0.046,21.66,21.29,21.98,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.11,39.75,51.52,44.62,38.78,48.2,0,0,0,0,0,0,0.838,0,0.061,0.12,0.88,0.12,48.2
856130400000,1997,2,1996,5,20,7,0.629,0.0718,0.558,29552.4,185.6,185.6,175.9,4,4,4,1041,964.5,1129,921.8,859.5,118.7,105,137,1.624e-14,-1.137e-13,1.137e-13,0.114,0.101,0.129,921.8,859.5,992,990,990,990,968,967.8,968.3,22,21.7,22.2,0.546,0.485,0.621,0.385,0.355,0.419,0.018,0.016,0.019,1.18,1.07,1.32,0.054,0.048,0.061,20.79,20.38,21.17,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.87,42.59,47.36,43.98,41.74,46.41,0,0,0,0,0,0,0.977,0,0.071,0.11,0.89,0.11,47
856735200000,1997,2,1996,5,21,7,0.774,0.0908,0.656,32300,192.8,192.8,192.3,4,4,4,1279,1165,1400,1129,1028,150.1,137,183,44.62,0,116.7,0.117,0.104,0.135,1085,1028,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.78,0.673,0.846,0.613,0.486,0.648,0.029,0.022,0.031,1.69,1.44,1.79,0.08,0.067,0.086,19.53,19.05,20.14,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.52,48.48,50.49,48.07,47.51,48.2,0,0,0,0,0,0,1.07,0,0.118,0.12,0.85,0.15,41.7
857340000000,1997,3,1996,6,22,7,0.884,0.111,0.665,31834.5,191,191,189.5,4,4,4,1461,1421,1481,1278,1238,183,183,183,178,138.3,197.7,0.125,0.124,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.4,20.6,20.6,20.8,0.871,0.855,0.88,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.83,0.088,0.087,0.089,18.82,18.75,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.34,48.15,48.72,47.37,47.19,47.75,0,0,0,0,0,0,1.05,0,0.219,0.13,0.75,0.25,36
857944800000,1997,3,1996,6,23,7,0.884,0.111,0.665,31826.3,190.2,190.2,189.4,4,4,4,1462,1443,1474,1279,1260,183,183,183,179.3,160.1,191.4,0.125,0.124,0.127,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.872,0.864,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.088,0.089,18.82,18.77,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.33,48.21,48.51,47.36,47.25,47.54,0,0,0,0,0,0,1.05,0,0.219,0.13,0.75,0.25,36
858549600000,1997,3,1996,6,24,7,0.849,0.0967,0.665,32191.1,192.8,192.8,191.6,4,4,4,1403,1366,1434,1243,1223,159.9,129,183,143.4,122.8,167.6,0.114,0.0924,0.13,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.85,0.838,0.86,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.086,0.085,0.087,19.03,18.92,19.16,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.89,48.6,49.25,47.9,47.63,48.2,0,0,0,0,0,0,1.06,0,0.184,0.11,0.78,0.22,37.9
859154400000,1997,3,1996,6,25,7,0.803,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1327,1315,1351,1198,1186,129,129,129,98.25,85.84,121.9,0.0972,0.0955,0.0981,1100,1100,1100,990,990,990,968.9,968.9,969,21.1,21,21.1,0.822,0.817,0.832,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.084,0.085,19.3,19.22,19.35,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.62,49.39,49.74,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.138,0.097,0.83,0.17,40.3
859759200000,1997,3,1996,6,26,7,0.849,0.0879,0.665,32139.1,192.8,192.8,191.3,4,4,4,1404,1342,1465,1259,1213,145.3,129,148,159.1,112.8,217,0.103,0.0961,0.109,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.86,0.828,0.888,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.84,0.087,0.084,0.089,19.02,18.79,19.25,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.86,48.26,49.48,47.83,47.3,48.2,0,0,0,0,0,0,1.06,0,0.184,0.1,0.78,0.22,37.9
860364000000,1997,4,1996,7,27,7,0.961,0.0895,0.665,31050.2,188.3,188.3,184.8,4,4,4,1588,1487,1695,1440,1339,148,148,148,340.2,239.1,447.5,0.0934,0.0873,0.0995,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.914,0.904,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.37,18.01,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.15,46.22,48.03,46.21,45.29,47.07,0,0,0,0,0,0,1.03,0,0.296,0.093,0.69,0.31,32.3
860968800000,1997,4,1996,7,28,7,1.11,0.0895,0.665,29584,179.9,179.9,176.1,4,4,4,1842,1732,1939,1694,1584,148,148,148,593.6,484.4,691.2,0.0805,0.0763,0.0854,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.54,17.22,17.89,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.92,44.07,45.88,44.02,43.18,44.97,0,0,0,0,0,0,0.978,0,0.445,0.081,0.6,0.4,26.7
861573600000,1997,4,1996,7,29,7,1.17,0.0895,0.665,29025.4,174.3,174.3,172.8,4,4,4,1938,1894,1960,1790,1746,148,148,148,690.3,645.7,712.4,0.0764,0.0755,0.0782,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.23,17.15,17.37,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.07,43.88,44.46,43.19,43,43.58,0,0,0,0,0,0,0.96,0,0.505,0.076,0.57,0.43,24.8
862178400000,1997,4,1996,7,30,7,1.08,0.105,0.665,29928.2,181.3,181.3,178.1,4,4,4,1783,1692,1869,1610,1500,173.1,148,192,509.6,400.1,621.3,0.0976,0.0792,0.113,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.73,17.45,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.44,44.68,46.25,44.54,43.78,45.33,0,0,0,0,0,0,0.99,0,0.415,0.097,0.62,0.38,27.7
862783200000,1997,5,1996,8,31,7,0.952,0.116,0.665,31145,188.6,188.6,185.4,4,4,4,1574,1487,1662,1382,1295,192,192,192,282,195.1,370.2,0.122,0.116,0.129,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.905,0.879,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.42,18.13,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.29,46.51,48.1,46.35,45.58,47.14,0,0,0,0,0,0,1.03,0,0.287,0.12,0.7,0.3,32.7
863388000000,1997,5,1996,8,32,7,0.819,0.116,0.659,32168.7,192.8,192.8,191.5,4,4,4,1355,1236,1459,1163,1044,192,192,192,73.27,0,166.7,0.142,0.132,0.155,1089,1044,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.812,0.714,0.867,0.624,0.521,0.648,0.03,0.024,0.031,1.73,1.52,1.81,0.083,0.071,0.088,19.25,18.83,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.99,48.37,49.74,47.87,47.4,48.2,0,0,0,0,0,0,1.06,0,0.16,0.14,0.8,0.2,39.3
863992800000,1997,5,1996,8,33,7,0.672,0.116,0.556,29078.7,185.7,185.7,173.1,4,4,4,1111,1031,1198,918.6,839.3,192,192,192,0,-1.137e-13,1.137e-13,0.173,0.16,0.186,918.6,839.3,1006,990,990,990,968.2,968,968.5,21.8,21.5,22,0.561,0.485,0.66,0.385,0.345,0.438,0.018,0.016,0.02,1.2,1.06,1.38,0.055,0.048,0.064,20.55,20.1,20.95,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,44.16,41.11,47.37,43.27,40.23,46.43,0,0,0,0,0,0,0.962,0,0.116,0.17,0.83,0.17,43.3
864597600000,1997,5,1996,8,34,7,0.577,0.113,0.464,24776.3,157,157,147.5,4,3,3.2857142857142856,954,904.5,1009,766.4,728.2,187.6,161,192,0,0,0,0.197,0.178,0.209,766.4,728.2,816.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.417,0.383,0.464,0.309,0.287,0.334,0.014,0.013,0.015,0.987,0.941,1.03,0.044,0.042,0.046,21.3,21.06,21.51,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.19,39.29,51.5,45.47,38.29,48.2,0,0,0,0,0,0,0.819,0,0.113,0.2,0.8,0.2,42.9
865202400000,1997,6,1996,9,35,7,0.513,0.0974,0.416,23181.8,144.6,144.6,138,3,3,3,848.4,814.1,889.2,687.4,653.1,161,161,161,0,0,0,0.19,0.181,0.198,687.4,653.1,728.2,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.354,0.334,0.38,0.26,0.237,0.287,0.011,0.01,0.013,0.866,0.808,0.938,0.038,0.035,0.042,21.84,21.61,22.04,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.94,44.98,49.21,46,44.08,48.2,0,0,0,0,0,0,0.767,0,0.097,0.19,0.81,0.19,45.2
865807200000,1997,6,1996,9,36,7,0.474,0.0974,0.376,21301.8,130.8,130.8,126.8,3,3,3,783,759.9,805.5,622,598.9,161,161,161,0,0,0,0.206,0.2,0.212,622,598.9,644.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.303,0.329,0.216,0.201,0.232,0.0094,0.0087,0.01,0.755,0.716,0.793,0.033,0.031,0.035,22.21,22.08,22.34,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.13,41.74,44.48,42.27,40.9,43.59,0,0,0,0,0,0,0.704,0,0.098,0.21,0.79,0.21,44.9
866412000000,1997,6,1996,9,37,7,0.432,0.0974,0.334,19055.3,120.2,120.2,113.4,3,3,3,713.7,680.9,747.6,552.7,519.9,161,161,161,0,0,0,0.226,0.215,0.236,552.7,519.9,586.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.277,0.258,0.296,0.17,0.148,0.193,0.0073,0.0063,0.0083,0.638,0.583,0.696,0.027,0.025,0.03,22.61,22.41,22.79,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,38.83,36.73,40.97,37.81,35.63,40.08,0,0,0,0,0,0,0.63,0,0.098,0.23,0.77,0.23,44.1
867016800000,1997,6,1996,9,38,7,0.388,0.0974,0.291,16549.4,104.9,104.9,98.51,3,2,2.2857142857142856,641.7,613.9,670.2,480.7,452.9,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.251,0.24,0.262,480.7,452.9,509.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.236,0.22,0.252,0.126,0.113,0.141,0.0054,0.0048,0.006,0.597,0.548,0.645,0.025,0.023,0.027,22.94,22.85,23.06,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.46,35.37,52.49,44.31,34.31,48.2,0,0,0,0,0,0,0.547,0,0.097,0.25,0.75,0.25,42.7
867621600000,1997,6,1996,9,39,7,0.352,0.0839,0.268,15841.9,96.4,96.4,94.3,2,2,2,581.7,559,606,443,423.9,138.7,135,161,8.12e-15,-5.684e-14,5.684e-14,0.238,0.226,0.266,443,423.9,462.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.206,0.223,0.108,0.0991,0.117,0.0045,0.0041,0.0049,0.563,0.534,0.595,0.024,0.022,0.025,23.22,23.11,23.35,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.29,46.43,50.19,47.15,45.5,48.2,0,0,0,0,0,0,0.524,0,0.084,0.24,0.76,0.24,45
868226400000,1997,7,1996,10,40,7,0.321,0.0949,0.226,13465.5,89.54,89.54,80.15,2,2,2,530.6,511.1,551.6,373.7,325.1,156.9,135,186,-1.624e-14,-5.684e-14,5.684e-14,0.297,0.245,0.364,373.7,325.1,416.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.19,0.175,0.203,0.0754,0.0524,0.0956,0.0031,0.0022,0.004,0.46,0.389,0.523,0.019,0.016,0.022,23.55,23.4,23.71,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.916,0.937,41.05,35.71,45.68,40.08,34.64,44.77,0,0,0,0,0,0,0.445,0,0.095,0.3,0.7,0.3,41.9
868831200000,1997,7,1996,10,41,7,0.294,0.112,0.182,10775.1,67.98,67.98,64.14,2,2,2,486.4,468.7,504.8,300.4,282.7,186,186,186,0,0,0,0.383,0.368,0.397,300.4,282.7,318.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.172,0.0408,0.0324,0.0495,0.0017,0.0013,0.0021,0.352,0.325,0.38,0.015,0.013,0.016,23.86,23.75,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.06,31.14,35.04,32.07,30.2,33.99,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.6
869436000000,1997,7,1996,10,42,7,0.271,0.112,0.159,9423.75,59.42,59.42,56.09,2,2,2,448.5,432.9,464.1,262.5,246.9,186,186,186,-4.06e-15,-2.842e-14,0,0.415,0.401,0.43,262.5,246.9,278.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.158,0.0231,0.0167,0.0302,0.00095,0.00068,0.0012,0.295,0.273,0.318,0.012,0.011,0.013,24.09,23.99,24.18,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.91,27.19,30.63,28.05,26.38,29.71,0,0,0,0,0,0,0.312,0,0.112,0.41,0.59,0.41,34.8
870040800000,1997,7,1996,10,43,7,0.25,0.104,0.146,8617.14,54.74,54.74,51.29,2,1,1.7142857142857142,413.7,397.6,428.2,241,228.3,172.7,155,186,0,-2.842e-14,2.842e-14,0.417,0.378,0.449,241,228.3,254.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.144,0.14,0.147,0.0165,0.0152,0.0192,0.00067,0.00062,0.00078,0.31,0.263,0.415,0.013,0.011,0.017,24.23,24.1,24.35,0.936,0.926,0.958,0.973,0.97,0.98,0.911,0.898,0.939,34.26,26.13,52.68,32.53,25.35,48.2,0,0,0,0,0,0,0.285,0,0.104,0.42,0.58,0.42,34.5
870645600000,1997,8,1996,11,44,7,0.228,0.0937,0.135,8158.54,51.08,51.08,48.56,2,1,1.2857142857142858,377.6,362.9,393,222.6,207.9,155,155,155,0,-2.842e-14,2.842e-14,0.411,0.394,0.427,222.6,207.9,238,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.13,0.141,0.0147,0.0134,0.016,0.00059,0.00054,0.00065,0.348,0.254,0.402,0.014,0.01,0.016,24.36,24.28,24.42,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,42.97,25.74,51.94,41.35,24.97,48.2,0,0,0,0,0,0,0.27,0,0.093,0.41,0.59,0.41,35.8
871250400000,1997,8,1996,11,45,7,0.21,0.0937,0.116,7217.56,45.63,45.63,42.96,1,1,1,346.4,334.2,358.2,191.4,179.2,155,155,155,-8.12e-15,-2.842e-14,0,0.448,0.433,0.464,191.4,179.2,203.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.129,0.012,0.011,0.013,0.00048,0.00044,0.00053,0.338,0.316,0.359,0.014,0.013,0.014,24.53,24.45,24.61,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.85,41.03,46.56,42.96,40.14,45.63,0,0,0,0,0,0,0.239,0,0.094,0.45,0.55,0.45,34.4
871855200000,1997,8,1996,11,46,7,0.194,0.0937,0.1,6180.37,39.26,39.26,36.79,1,1,1,320.4,310.9,330.6,165.4,155.9,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.484,0.469,0.498,165.4,155.9,175.6,990,990,990,965,965,965.1,25,24.9,25,0.115,0.112,0.119,0.00981,0.009,0.0107,0.00039,0.00036,0.00043,0.291,0.274,0.309,0.012,0.011,0.012,24.71,24.64,24.77,0.944,0.941,0.948,0.972,0.97,0.976,0.918,0.913,0.925,37.84,35.66,40.21,36.79,34.59,39.26,0,0,0,0,0,0,0.204,0,0.094,0.48,0.52,0.48,31.9
872460000000,1997,8,1996,11,47,7,0.181,0.0937,0.0872,5363.64,33.92,33.92,31.93,1,1,1,299.1,291.5,307.9,144.1,136.5,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.518,0.503,0.532,144.1,136.5,152.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.105,0.111,0.008,0.00736,0.00875,0.00032,0.00029,0.00035,0.253,0.239,0.269,0.01,0.0095,0.011,24.85,24.79,24.89,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,32.91,31.13,34.97,31.93,30.19,33.92,0,0,0,0,0,0,0.177,0,0.0938,0.52,0.48,0.52,29.6
873064800000,1997,9,1996,12,48,7,0.168,0.0714,0.0963,5977.37,38.3,38.3,35.58,1,1,1,277.2,267.2,288.5,159.2,149.2,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.426,0.409,0.442,159.2,149.2,170.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.113,0.00928,0.00843,0.0102,0.00037,0.00033,0.00041,0.276,0.258,0.296,0.011,0.01,0.012,24.92,24.85,24.97,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.64,34.31,39.3,35.58,33.28,38.3,0,0,0,0,0,0,0.198,0,0.0717,0.42,0.57,0.43,35.6
873669600000,1997,9,1996,12,49,7,0.155,0.0714,0.0835,5162.49,32.58,32.58,30.73,1,1,1,256.1,250,264.2,138.1,132,118,118,118,8.12e-15,0,2.842e-14,0.461,0.447,0.472,138.1,132,146.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0998,0.105,0.00749,0.00697,0.00818,0.0003,0.00028,0.00032,0.238,0.227,0.253,0.0094,0.009,0.01,25.04,24.99,25.07,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,31.68,30.23,33.59,30.73,29.32,32.58,0,0,0,0,0,0,0.171,0,0.0715,0.46,0.54,0.46,33.3
874274400000,1997,9,1996,12,50,7,0.146,0.0714,0.0744,4581.39,29.14,29.14,27.27,1,1,1,241,233.3,249.1,123,115.3,118,118,118,0,-1.421e-14,1.421e-14,0.49,0.474,0.506,123,115.3,131.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0966,0.0939,0.0995,0.0062,0.00555,0.0069,0.00024,0.00022,0.00027,0.211,0.198,0.226,0.0083,0.0078,0.0089,25.14,25.08,25.2,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.11,26.28,30.04,27.27,25.49,29.14,0,0,0,0,0,0,0.152,0,0.0716,0.49,0.51,0.49,31.4
874879200000,1997,9,1996,12,51,7,0.136,0.0714,0.0642,3925.22,24.92,24.92,23.36,1,1,1,224.1,218.2,230.8,106.1,100.2,118,118,118,4.06e-15,0,1.421e-14,0.527,0.511,0.541,106.1,100.2,112.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0906,0.0886,0.093,0.00477,0.00427,0.00534,0.00019,0.00017,0.00021,0.181,0.171,0.193,0.0071,0.0067,0.0076,25.27,25.22,25.32,0.916,0.911,0.921,0.97,0.969,0.97,0.888,0.883,0.893,24.09,22.68,25.69,23.36,21.97,24.92,0,0,0,0,0,0,0.13,0,0.0718,0.53,0.47,0.53,28.9
875484000000,1997,9,1996,12,52,7,0.128,0.0519,0.0756,4693.34,31.36,31.36,27.94,1,1,1,210.8,205.9,216.3,125,96.42,85.86,73,118,0,-1.421e-14,1.421e-14,0.406,0.344,0.55,125,96.42,139.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0872,0.0982,0.00637,0.00395,0.00761,0.00025,0.00015,0.0003,0.212,0.164,0.237,0.0083,0.0064,0.0093,25.32,25.29,25.35,0.927,0.913,0.934,0.969,0.967,0.97,0.899,0.883,0.906,28.82,21.92,32.33,27.94,21.2,31.36,0,0,0,0,0,0,0.155,0,0.0524,0.41,0.59,0.41,36.7
876088800000,1997,10,1997,1,1,7,0.122,0.0442,0.0783,4883.62,29.54,29.54,29.07,1,1,1,202.5,201.3,204.6,129.5,128.3,73,73,73,0,0,0,0.361,0.357,0.363,129.5,128.3,131.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0942,0.0954,0.00676,0.00665,0.00693,0.00026,0.00026,0.00027,0.219,0.217,0.222,0.0085,0.0085,0.0087,25.37,25.35,25.38,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.97,29.68,30.46,29.07,28.79,29.54,0,0,0,0,0,0,0.161,0,0.0437,0.36,0.64,0.36,40
876693600000,1997,10,1997,1,2,7,0.12,0.0442,0.0759,4724.54,29.23,29.23,28.12,1,1,1,198.5,193.9,203.2,125.5,120.9,73,73,73,-4.06e-15,-1.421e-14,0,0.368,0.359,0.376,125.5,120.9,130.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0916,0.0949,0.00642,0.00603,0.00682,0.00025,0.00024,0.00027,0.212,0.203,0.22,0.0083,0.0079,0.0086,25.38,25.36,25.39,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.898,0.903,28.99,27.86,30.13,28.12,27.02,29.23,0,0,0,0,0,0,0.156,0,0.0441,0.37,0.63,0.37,39.4
877298400000,1997,10,1997,1,3,7,0.113,0.0442,0.0685,4230.32,26.55,26.55,25.18,1,1,1,186.3,181.1,192,113.3,108.1,73,73,73,0,-1.421e-14,1.421e-14,0.392,0.38,0.403,113.3,108.1,119,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0871,0.0909,0.00538,0.00494,0.00586,0.00021,0.00019,0.00023,0.19,0.18,0.2,0.0074,0.0071,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.889,0.896,25.96,24.65,27.37,25.18,23.91,26.55,0,0,0,0,0,0,0.14,0,0.0445,0.39,0.61,0.39,37.4
877903200000,1997,10,1997,1,4,7,0.11,0.0431,0.0666,4101.32,25.61,25.61,24.41,1,1,1,181.4,178.3,184.3,110.2,105.3,71.29,67,73,4.06e-15,0,1.421e-14,0.393,0.368,0.409,110.2,105.3,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0861,0.0885,0.00511,0.0047,0.00554,0.0002,0.00018,0.00022,0.184,0.175,0.192,0.0072,0.0069,0.0075,25.38,25.37,25.38,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.894,25.17,23.97,26.4,24.41,23.25,25.61,0,0,0,0,0,0,0.136,0,0.0434,0.39,0.61,0.39,37.3
878508000000,1997,11,1997,2,5,7,0.113,0.0405,0.0722,4473.49,27.68,27.68,26.63,1,1,1,186.3,181.1,190.6,119.3,114.1,67,67,67,2.03e-15,0,1.421e-14,0.36,0.351,0.37,119.3,114.1,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0881,0.0915,0.00589,0.00545,0.00626,0.00023,0.00021,0.00024,0.199,0.19,0.207,0.0078,0.0074,0.0081,25.37,25.37,25.37,0.924,0.921,0.927,0.97,0.97,0.97,0.897,0.893,0.9,27.45,26.13,28.53,26.63,25.35,27.68,0,0,0,0,0,0,0.148,0,0.0408,0.36,0.64,0.36,39.6
879112800000,1997,11,1997,2,6,7,0.12,0.0405,0.0794,4951.83,31.14,31.14,29.48,1,1,1,198.2,188.4,205.4,131.2,121.4,67,67,67,-2.03e-15,-1.421e-14,0,0.338,0.326,0.356,131.2,121.4,138.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0907,0.0967,0.00691,0.00607,0.00751,0.00027,0.00024,0.00029,0.221,0.203,0.234,0.0086,0.0079,0.0091,25.36,25.33,25.38,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.39,27.98,32.11,29.48,27.14,31.14,0,0,0,0,0,0,0.164,0,0.0406,0.34,0.66,0.34,41.3
879717600000,1997,11,1997,2,7,7,0.121,0.0405,0.0809,5050.63,31.33,31.33,30.06,1,1,1,200.7,197.5,206.2,133.7,130.5,67,67,67,0,0,0,0.334,0.325,0.339,133.7,130.5,139.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0939,0.097,0.00711,0.00684,0.00758,0.00028,0.00027,0.0003,0.225,0.219,0.235,0.0088,0.0086,0.0092,25.36,25.33,25.38,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.99,30.21,32.3,30.06,29.31,31.33,0,0,0,0,0,0,0.167,0,0.0401,0.33,0.67,0.33,41.7
880322400000,1997,11,1997,2,8,7,0.12,0.0405,0.0795,4961.1,29.89,29.89,29.53,1,1,1,198.4,196.1,199.9,131.4,129.1,67,67,67,0,0,0,0.338,0.335,0.342,131.4,129.1,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0934,0.0948,0.00692,0.00672,0.00705,0.00027,0.00026,0.00028,0.221,0.217,0.224,0.0086,0.0085,0.0087,25.38,25.38,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.44,29.88,30.82,29.53,28.98,29.89,0,0,0,0,0,0,0.164,0,0.0405,0.34,0.66,0.34,41.3
880927200000,1997,12,1997,3,9,7,0.12,0.0357,0.0845,5290.57,33.23,33.23,31.49,1,1,1,198.8,195,206.2,139.8,136,59,59,59,0,0,0,0.297,0.286,0.303,139.8,136,147.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0952,0.0991,0.00763,0.00731,0.00826,0.0003,0.00029,0.00032,0.235,0.229,0.249,0.0092,0.0089,0.0097,25.35,25.31,25.36,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.47,31.55,34.26,31.49,30.61,33.23,0,0,0,0,0,0,0.175,0,0.0355,0.3,0.7,0.3,44.1
881532000000,1997,12,1997,3,10,7,0.122,0.0357,0.0862,5403.23,33.42,33.42,32.16,1,1,1,201.6,197.2,207,142.6,138.2,59,59,59,0,0,0,0.293,0.285,0.299,142.6,138.2,148,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0959,0.0994,0.00787,0.0075,0.00833,0.00031,0.00029,0.00033,0.24,0.233,0.25,0.0094,0.0091,0.0098,25.34,25.31,25.36,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,33.16,32.09,34.45,32.16,31.13,33.42,0,0,0,0,0,0,0.179,0,0.0358,0.29,0.71,0.29,44.3
882136800000,1997,12,1997,3,11,7,0.12,0.0357,0.0841,5260.26,32.41,32.41,31.31,1,1,1,198,193.4,202.7,139,134.4,59,59,59,0,0,0,0.298,0.291,0.305,139,134.4,143.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0946,0.0979,0.00756,0.00717,0.00796,0.0003,0.00028,0.00031,0.234,0.226,0.242,0.0091,0.0088,0.0095,25.36,25.34,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.28,31.15,33.42,31.31,30.22,32.41,0,0,0,0,0,0,0.174,0,0.0359,0.3,0.7,0.3,43.8
882741600000,1997,12,1997,3,12,7,0.127,0.0357,0.0916,5744.8,35.54,35.54,34.2,1,1,1,210.4,204.8,216.3,151.4,145.8,59,59,59,0,0,0,0.281,0.273,0.288,151.4,145.8,157.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0987,0.103,0.00862,0.00815,0.00912,0.00034,0.00032,0.00036,0.256,0.246,0.267,0.01,0.0096,0.01,25.28,25.24,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.25,33.93,36.64,34.2,32.92,35.54,0,0,0,0,0,0,0.19,0,0.0354,0.28,0.72,0.28,45.2
883346400000,1997,12,1997,3,13,7,0.135,0.0405,0.0947,5929.32,36.56,36.56,35.29,1,1,1,223.5,217.7,235.2,156.5,147.2,67,59,73,0,0,0,0.299,0.27,0.332,156.5,147.2,162.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00905,0.00826,0.00954,0.00036,0.00032,0.00038,0.266,0.25,0.277,0.01,0.0098,0.011,25.19,25.11,25.23,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.909,0.915,36.38,34.14,37.66,35.29,33.11,36.56,0,0,0,0,0,0,0.196,0,0.0403,0.3,0.7,0.3,43.9
883951200000,1998,1,1997,4,14,7,0.154,0.0442,0.109,6914.87,44.28,44.28,41.16,1,1,1,254,240.4,267.2,181,167.4,73,73,73,0,0,0,0.288,0.273,0.304,181,167.4,194.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.108,0.117,0.0111,0.00998,0.0123,0.00044,0.00039,0.00049,0.311,0.286,0.334,0.012,0.011,0.013,24.98,24.9,25.07,0.949,0.944,0.953,0.978,0.974,0.98,0.928,0.919,0.934,42.07,38.87,45.18,41.16,37.84,44.28,0,0,0,0,0,0,0.229,0,0.045,0.29,0.71,0.29,44.9
884556000000,1998,1,1997,4,15,7,0.181,0.0442,0.137,8428.3,54.68,54.68,50.17,2,1,1.5714285714285714,300,275.7,323.2,227,202.7,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.244,0.226,0.265,227,202.7,250.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.12,0.137,0.0151,0.013,0.0171,0.0006,0.00052,0.00068,0.301,0.241,0.38,0.012,0.0096,0.015,24.79,24.72,24.85,0.939,0.922,0.958,0.974,0.97,0.98,0.915,0.895,0.939,36.42,25.64,51.08,35.27,24.87,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,46.6
885160800000,1998,1,1997,4,16,7,0.219,0.0442,0.175,10615.9,70.03,70.03,63.19,2,2,2,362.6,333.4,394.6,289.6,260.4,73,73,73,0,0,0,0.202,0.185,0.219,289.6,260.4,321.6,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.141,0.162,0.0357,0.0219,0.0508,0.0014,0.00088,0.0021,0.325,0.281,0.373,0.013,0.011,0.015,24.46,24.25,24.65,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.915,32.57,29.32,36.1,31.6,28.44,35.01,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.5
885765600000,1998,1,1997,4,17,7,0.274,0.0452,0.228,13842.2,89.99,89.99,82.39,2,2,2,452.5,408.6,499.3,377.8,335.6,74.71,73,85,0,0,0,0.165,0.151,0.179,377.8,335.6,414.3,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.182,0.167,0.196,0.0773,0.0574,0.0946,0.0032,0.0023,0.0039,0.457,0.394,0.513,0.019,0.016,0.021,23.91,23.64,24.17,0.952,0.946,0.956,0.977,0.971,0.98,0.93,0.918,0.937,42.14,37.62,45.91,41.2,36.52,45,0,0,0,0,0,0,0.458,0,0.046,0.16,0.83,0.17,50.5
886370400000,1998,2,1997,5,18,7,0.348,0.0514,0.297,17340.6,116.6,116.6,103.2,3,2,2.5714285714285716,575.8,515.5,644.5,490.8,430.5,85,85,85,0,-5.684e-14,5.684e-14,0.149,0.132,0.165,490.8,430.5,559.5,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.23,0.202,0.268,0.134,0.102,0.175,0.0056,0.0042,0.0074,0.571,0.516,0.637,0.024,0.022,0.027,23.24,22.89,23.54,0.952,0.945,0.958,0.975,0.97,0.98,0.929,0.916,0.939,42.52,35.03,51.06,41.22,33.98,48.2,0,0,0,0,0,0,0.573,0,0.051,0.15,0.85,0.15,49.8
886975200000,1998,2,1997,5,19,7,0.456,0.0514,0.405,22789.9,144.6,144.6,135.7,3,3,3,754.2,670.5,836.1,669.2,585.5,85,85,85,0,0,0,0.113,0.102,0.127,669.2,585.5,751.1,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.331,0.283,0.38,0.248,0.192,0.303,0.011,0.0082,0.013,0.822,0.681,0.963,0.036,0.029,0.042,22.26,21.79,22.74,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.934,0.938,46.51,41.49,51.2,45.22,40.63,48.2,0,0,0,0,0,0,0.754,0,0.051,0.11,0.89,0.11,50
887580000000,1998,2,1997,5,20,7,0.575,0.0604,0.514,27802.2,172.9,172.9,165.5,4,4,4,949.9,870.1,1004,850,785.1,99.86,85,137,0,0,0,0.105,0.0868,0.138,850,785.1,894,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.474,0.411,0.511,0.35,0.319,0.372,0.016,0.014,0.017,1.05,0.938,1.13,0.047,0.041,0.051,21.25,21,21.68,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.936,42.25,39.77,44.11,41.37,38.79,43.22,0,0,0,0,0,0,0.919,0,0.061,0.11,0.89,0.11,48.4
888184800000,1998,2,1997,5,21,7,0.613,0.0868,0.527,28121.8,169.3,169.3,167.4,4,4,4,1014,1009,1021,870.7,838.1,143.6,137,183,0,0,0,0.141,0.134,0.179,870.7,838.1,881.6,990,990,990,967.9,967.9,968,22.1,22,22.1,0.504,0.484,0.512,0.36,0.345,0.366,0.016,0.016,0.017,1.1,1.05,1.12,0.05,0.048,0.051,20.95,20.92,20.98,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.71,41.12,43.19,41.85,40.24,42.33,0,0,0,0,0,0,0.93,0,0.086,0.14,0.86,0.14,45.9
888789600000,1998,3,1997,6,22,7,0.623,0.111,0.513,27308.5,165.6,165.6,162.6,4,4,4,1031,1019,1049,847.6,835.6,183,183,183,-1.624e-14,-1.137e-13,0,0.178,0.174,0.18,847.6,835.6,866.3,990,990,990,968,968,968.1,22,21.9,22,0.492,0.481,0.509,0.349,0.343,0.358,0.016,0.016,0.016,1.07,1.05,1.1,0.049,0.048,0.05,20.93,20.84,20.99,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.933,0.935,41.5,41.02,42.25,40.64,40.13,41.41,0,0,0,0,0,0,0.903,0,0.11,0.18,0.82,0.18,43.8
889394400000,1998,3,1997,6,23,7,0.682,0.0874,0.595,30744.8,192.8,192.8,183,4,4,4,1128,1062,1210,983.8,879.3,144.4,129,183,0,-1.137e-13,1.137e-13,0.129,0.107,0.172,983.8,879.3,1081,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.628,0.521,0.752,0.454,0.365,0.605,0.021,0.017,0.028,1.35,1.12,1.65,0.062,0.051,0.077,20.34,19.79,20.78,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.81,42.77,50.05,45.75,41.91,48.2,0,0,0,0,0,0,1.02,0,0.087,0.13,0.87,0.13,45.1
889999200000,1998,3,1997,6,24,7,0.816,0.078,0.665,32285.9,192.8,192.8,192.2,4,4,4,1350,1247,1421,1221,1118,129,129,129,120.9,18.2,192.3,0.0957,0.0908,0.103,1100,1100,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.831,0.788,0.861,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.81,0.085,0.081,0.087,19.22,18.96,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.4,48.7,50.39,48.04,47.73,48.2,0,0,0,0,0,0,1.07,0,0.151,0.096,0.81,0.19,39.6
890604000000,1998,3,1997,6,25,7,0.877,0.078,0.665,31888.5,190.6,190.6,189.8,4,4,4,1451,1431,1474,1322,1302,129,129,129,221.7,201.6,245.4,0.0889,0.0875,0.0902,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.874,0.865,0.884,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.089,18.85,18.77,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.42,48.19,48.61,47.45,47.23,47.64,0,0,0,0,0,0,1.05,0,0.212,0.089,0.76,0.24,36.4
891208800000,1998,3,1997,6,26,7,0.926,0.0862,0.665,31378.7,188.5,188.5,186.8,4,4,4,1532,1484,1593,1389,1355,142.6,129,148,289.3,254.9,345.1,0.093,0.0864,0.0981,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.906,0.89,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.089,0.092,18.56,18.35,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,47.1,48.1,46.69,46.16,47.13,0,0,0,0,0,0,1.04,0,0.261,0.093,0.72,0.28,33.9
891813600000,1998,4,1997,7,27,7,1.02,0.0895,0.665,30522.5,183.9,183.9,181.7,4,4,4,1680,1616,1736,1532,1468,148,148,148,431.9,368,487.8,0.0881,0.0853,0.0916,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.922,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.06,17.88,18.28,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.35,45.85,46.91,45.42,44.94,45.97,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
892418400000,1998,4,1997,7,28,7,1.06,0.0895,0.665,30084.2,179.4,179.4,179.1,4,4,4,1755,1746,1763,1607,1598,148,148,148,507.1,497.9,514.9,0.0843,0.084,0.0848,1100,1100,1100,990,990,990,970.3,970.3,970.3,19.7,19.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.82,17.79,17.85,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.68,45.61,45.76,44.77,44.7,44.85,0,0,0,0,0,0,0.995,0,0.395,0.084,0.63,0.37,28.4
893023200000,1998,4,1997,7,29,7,1.01,0.0895,0.665,30544.1,184.1,184.1,181.8,4,4,4,1676,1609,1736,1528,1461,148,148,148,428.2,361.4,487.8,0.0884,0.0853,0.092,1100,1100,1100,990,990,990,970.1,969.8,970.2,19.9,19.8,20.2,0.921,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.08,17.88,18.3,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.38,45.85,46.96,45.45,44.94,46.02,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.2
893628000000,1998,4,1997,7,30,7,0.907,0.101,0.665,31588.9,190.8,190.8,188,4,4,4,1499,1428,1580,1332,1236,166.9,148,192,232.4,135.5,332.1,0.112,0.0937,0.135,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.89,0.854,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.68,18.4,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.97,47.22,48.67,47.01,46.27,47.7,0,0,0,0,0,0,1.04,0,0.242,0.11,0.73,0.27,34.8
894232800000,1998,5,1997,8,31,7,0.778,0.116,0.642,31910.4,192.8,192.8,189.9,4,4,4,1287,1170,1406,1095,978.4,192,192,192,32.68,-1.137e-13,113.8,0.15,0.137,0.164,1062,978.4,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.755,0.618,0.844,0.569,0.413,0.648,0.027,0.019,0.031,1.62,1.3,1.79,0.076,0.06,0.086,19.58,19.03,20.26,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.6,46.43,49.73,47.49,45.5,48.2,0,0,0,0,0,0,1.06,0,0.136,0.15,0.83,0.17,41
894837600000,1998,5,1997,8,32,7,0.641,0.116,0.525,27776.1,177.7,177.7,165.3,4,4,4,1060,988.8,1140,868.2,796.8,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.182,0.168,0.194,868.2,796.8,947.9,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.511,0.446,0.584,0.359,0.325,0.398,0.016,0.015,0.018,1.11,0.982,1.24,0.05,0.044,0.057,20.81,20.42,21.16,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.24,39.39,45.32,41.33,38.4,44.42,0,0,0,0,0,0,0.919,0,0.116,0.18,0.82,0.18,43.3
895442400000,1998,5,1997,8,33,7,0.553,0.101,0.453,24276.9,144.6,144.6,144.5,3,3,3,914.9,868.1,966.9,748.6,721.1,166.3,147,192,0,0,0,0.181,0.161,0.207,748.6,721.1,774.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.397,0.37,0.426,0.3,0.283,0.314,0.013,0.012,0.014,0.976,0.919,1.03,0.043,0.041,0.046,21.47,21.21,21.71,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.24,48.96,51.38,48.17,47.98,48.2,0,0,0,0,0,0,0.803,0,0.1,0.18,0.82,0.18,43.9
896047200000,1998,5,1997,8,34,7,0.493,0.0889,0.404,22715.9,141.6,141.6,135.2,3,3,3,815.6,781.1,853.8,668.6,634.1,147,147,147,0,0,0,0.18,0.172,0.188,668.6,634.1,706.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.34,0.32,0.362,0.248,0.225,0.273,0.011,0.0098,0.012,0.831,0.773,0.895,0.036,0.034,0.039,22.01,21.79,22.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.99,43.98,48.17,45.07,43.1,47.21,0,0,0,0,0,0,0.751,0,0.089,0.18,0.82,0.18,46.1
896652000000,1998,6,1997,9,35,7,0.45,0.072,0.378,21556.7,133.8,133.8,128.3,3,3,3,744,709.9,774.8,625,590.9,119,119,119,0,0,0,0.16,0.154,0.168,625,590.9,655.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.313,0.294,0.33,0.218,0.196,0.239,0.0095,0.0084,0.01,0.755,0.698,0.807,0.033,0.03,0.035,22.37,22.19,22.56,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.65,41.57,45.51,42.77,40.71,44.6,0,0,0,0,0,0,0.713,0,0.072,0.16,0.84,0.16,47.9
897256800000,1998,6,1997,9,36,7,0.404,0.072,0.332,19110.1,120.1,120.1,113.8,3,3,3,668.6,639.1,699.8,549.6,520.1,119,119,119,0,0,0,0.178,0.17,0.186,549.6,520.1,580.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.27,0.253,0.288,0.168,0.148,0.189,0.0072,0.0063,0.0081,0.628,0.578,0.681,0.027,0.025,0.029,22.8,22.62,22.97,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,38.93,37.02,40.93,37.92,35.91,40.03,0,0,0,0,0,0,0.632,0,0.072,0.18,0.82,0.18,47.3
897861600000,1998,6,1997,9,37,7,0.365,0.0756,0.289,16572.7,105.9,105.9,98.65,3,2,2.4285714285714284,603,577.5,629.5,478,416.5,125,119,161,-1.624e-14,-5.684e-14,0,0.208,0.189,0.279,478,416.5,510.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.231,0.205,0.248,0.125,0.0956,0.142,0.0053,0.004,0.006,0.573,0.524,0.629,0.024,0.022,0.027,23.12,23.02,23.28,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,43.91,35.15,52.31,41.89,34.1,48.2,0,0,0,0,0,0,0.548,0,0.076,0.21,0.79,0.21,45.4
898466400000,1998,6,1997,9,38,7,0.331,0.0974,0.233,13917.1,87.51,87.51,82.84,2,2,2,546.9,524.8,569.6,385.9,363.8,161,161,161,-1.624e-14,-5.684e-14,0,0.295,0.283,0.307,385.9,363.8,408.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.194,0.187,0.202,0.0812,0.0707,0.0919,0.0034,0.0029,0.0039,0.478,0.445,0.513,0.02,0.019,0.022,23.46,23.32,23.59,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.31,39.99,44.65,41.42,39.03,43.76,0,0,0,0,0,0,0.46,0,0.098,0.29,0.7,0.3,42
899071200000,1998,6,1997,9,39,7,0.302,0.0861,0.215,12877.1,79.73,79.73,76.65,2,2,2,498.5,479.6,517.9,356.1,344.6,142.4,135,161,-8.12e-15,-5.684e-14,0,0.285,0.268,0.315,356.1,344.6,369.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.183,0.178,0.187,0.0671,0.0617,0.0733,0.0028,0.0025,0.003,0.432,0.415,0.452,0.018,0.017,0.019,23.72,23.63,23.83,0.949,0.948,0.951,0.975,0.972,0.978,0.925,0.921,0.93,39.32,38.16,40.77,38.32,37.09,39.86,0,0,0,0,0,0,0.426,0,0.087,0.29,0.71,0.29,42.6
899676000000,1998,7,1997,10,40,7,0.276,0.0816,0.194,11627.2,72.77,72.77,69.21,2,2,2,456.5,440.6,473.4,321.5,305.6,135,135,135,0,0,0,0.296,0.285,0.306,321.5,305.6,338.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.164,0.176,0.0508,0.0432,0.0587,0.0021,0.0018,0.0024,0.38,0.356,0.405,0.016,0.015,0.017,23.97,23.86,24.06,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.67,33.95,37.48,34.6,32.93,36.38,0,0,0,0,0,0,0.384,0,0.082,0.3,0.7,0.3,42.1
900280800000,1998,7,1997,10,41,7,0.254,0.0816,0.173,10334.3,64.76,64.76,61.51,2,2,2,420.2,405.8,435.4,285.2,270.8,135,135,135,0,0,0,0.322,0.31,0.333,285.2,270.8,300.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.152,0.162,0.0336,0.0268,0.0408,0.0014,0.0011,0.0017,0.326,0.304,0.348,0.013,0.012,0.014,24.18,24.09,24.27,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.71,30.11,33.38,30.76,29.21,32.38,0,0,0,0,0,0,0.342,0,0.081,0.32,0.68,0.32,40.7
900885600000,1998,7,1997,10,42,7,0.235,0.0816,0.153,9198.05,57.41,57.41,54.75,2,2,2,388.8,376.6,401.2,253.8,241.6,135,135,135,0,-2.842e-14,2.842e-14,0.348,0.337,0.359,253.8,241.6,266.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.15,0.0195,0.0163,0.0246,0.00079,0.00066,0.001,0.279,0.263,0.297,0.011,0.011,0.012,24.38,24.3,24.45,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.22,26.85,29.6,27.38,26.04,28.71,0,0,0,0,0,0,0.304,0,0.082,0.35,0.65,0.35,39.1
901490400000,1998,7,1997,10,43,7,0.218,0.0782,0.14,8362.01,51.64,51.64,49.77,2,1,1.5714285714285714,360.9,349.5,372.5,231.6,222.2,129.3,115,135,-8.12e-15,-2.842e-14,2.842e-14,0.358,0.325,0.378,231.6,222.2,238.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.135,0.14,0.0154,0.0146,0.016,0.00062,0.00059,0.00065,0.317,0.253,0.405,0.013,0.01,0.016,24.48,24.37,24.6,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.19,25.91,52.51,35.22,25.14,48.2,0,0,0,0,0,0,0.277,0,0.078,0.36,0.64,0.36,38.4
902095200000,1998,8,1997,11,44,7,0.202,0.0696,0.132,8088.92,49.82,49.82,48.15,2,1,1.1428571428571428,333.3,321.9,345.4,218.3,206.9,115,115,115,0,-2.842e-14,2.842e-14,0.345,0.333,0.357,218.3,206.9,230.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.135,0.0143,0.0133,0.0153,0.00057,0.00053,0.00062,0.36,0.248,0.396,0.014,0.01,0.016,24.57,24.5,24.63,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.44,25.68,52.13,44.59,24.91,48.2,0,0,0,0,0,0,0.267,0,0.07,0.34,0.65,0.35,40
902700000000,1998,8,1997,11,45,7,0.187,0.0696,0.117,7385.8,46.02,46.02,43.96,1,1,1,309.2,300.3,318.3,194.2,185.3,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.372,0.361,0.383,194.2,185.3,203.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0123,0.0115,0.013,0.00049,0.00046,0.00052,0.339,0.323,0.355,0.014,0.013,0.014,24.71,24.65,24.78,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.86,42.78,46.96,43.96,41.92,46.02,0,0,0,0,0,0,0.244,0,0.07,0.37,0.63,0.37,39.5
903304800000,1998,8,1997,11,46,7,0.174,0.0696,0.105,6560.93,41.23,41.23,39.05,1,1,1,288.5,280.3,297.3,173.5,165.3,115,115,115,-8.12e-15,-2.842e-14,0,0.399,0.387,0.41,173.5,165.3,182.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0105,0.0098,0.0112,0.00042,0.00039,0.00045,0.302,0.287,0.318,0.012,0.011,0.013,24.84,24.79,24.89,0.947,0.944,0.949,0.976,0.972,0.98,0.924,0.918,0.93,40.01,38.1,42.07,39.05,37.03,41.23,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.7
903909600000,1998,8,1997,11,47,7,0.164,0.0696,0.094,5833.29,36.42,36.42,34.72,1,1,1,270.5,263.1,277.9,155.5,148.1,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.425,0.414,0.437,155.5,148.1,162.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.00896,0.00834,0.00959,0.00036,0.00033,0.00038,0.27,0.257,0.283,0.011,0.01,0.011,24.95,24.91,24.99,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.79,34.06,37.52,34.72,33.04,36.42,0,0,0,0,0,0,0.193,0,0.07,0.42,0.57,0.43,35.6
904514400000,1998,8,1997,11,48,7,0.152,0.0571,0.0945,5886,37.64,37.64,35.04,1,1,1,250.7,240.9,260.6,156.2,145.6,94.43,91,115,4.06e-15,0,2.842e-14,0.376,0.352,0.441,156.2,145.6,167.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.00903,0.00813,0.00996,0.00036,0.00032,0.00039,0.269,0.252,0.288,0.011,0.01,0.011,25.03,24.98,25.1,0.941,0.937,0.944,0.971,0.97,0.973,0.913,0.909,0.919,36.1,33.48,38.68,35.04,32.47,37.64,0,0,0,0,0,0,0.195,0,0.0575,0.38,0.62,0.38,38.7
905119200000,1998,9,1997,12,49,7,0.139,0.055,0.0835,5194.1,32.92,32.92,30.92,1,1,1,229.1,221,237.9,138.1,130,91,91,91,0,0,0,0.397,0.382,0.412,138.1,130,146.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0969,0.103,0.00749,0.0068,0.00824,0.00029,0.00027,0.00032,0.236,0.222,0.252,0.0093,0.0087,0.0099,25.19,25.12,25.25,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.87,29.96,33.94,30.92,29.06,32.92,0,0,0,0,0,0,0.172,0,0.0555,0.4,0.6,0.4,37.4
905724000000,1998,9,1997,12,50,7,0.128,0.055,0.0731,4526.22,28.5,28.5,26.94,1,1,1,211.8,205.9,218.5,120.8,114.9,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.43,0.416,0.442,120.8,114.9,127.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0916,0.0961,0.00602,0.00552,0.00659,0.00024,0.00022,0.00026,0.205,0.195,0.217,0.008,0.0076,0.0085,25.32,25.27,25.37,0.925,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.78,26.35,29.38,26.94,25.56,28.5,0,0,0,0,0,0,0.15,0,0.0549,0.43,0.57,0.43,35.4
906328800000,1998,9,1997,12,51,7,0.12,0.055,0.0655,1197.41,25.11,25.11,7.127,1,1,1,199.2,194.2,204,108.2,103.2,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.457,0.446,0.469,108.2,103.2,113,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0875,0.091,0.00495,0.00452,0.00536,0.00019,0.00018,0.00021,0.183,0.174,0.191,0.0071,0.0068,0.0075,25.41,25.38,25.42,0.263,0,0.92,0.277,0,0.97,0.255,0,0.892,7.348,0,25.88,7.127,0,25.11,0,5,0,0,0.714,0,0.0396,0.714,0.0545,0.46,0.55,0.45,9.98
906933600000,1998,9,1997,12,52,7,0.116,0.0488,0.0671,2491.69,26.55,26.55,14.83,1,1,1,191.7,187.3,195.3,111,102.4,80.71,73,91,8.121e-15,0,1.421e-14,0.421,0.38,0.471,111,102.4,119,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0872,0.0909,0.00518,0.00445,0.00586,0.0002,0.00017,0.00023,0.187,0.172,0.2,0.0073,0.0067,0.0078,25.4,25.38,25.41,0.527,0,0.924,0.554,0,0.97,0.511,0,0.896,15.29,0,27.37,14.83,0,26.55,0,3,0,0,0.429,0,0.0824,0.429,0.0489,0.42,0.58,0.42,21.5
907538400000,1998,10,1998,1,1,7,0.109,0.0442,0.0645,3961.38,24.96,24.96,23.58,1,1,1,179.7,173.9,185.4,106.7,101,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.407,0.394,0.42,106.7,101,112.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0846,0.0886,0.00482,0.00433,0.00531,0.00019,0.00017,0.00021,0.178,0.168,0.188,0.007,0.0066,0.0074,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.888,0.883,0.892,24.31,22.9,25.73,23.58,22.19,24.96,0,0,0,0,0,0,0.131,0,0.0445,0.41,0.59,0.41,36.3
908143200000,1998,10,1998,1,2,7,0.102,0.0442,0.0574,3516.43,21.76,21.76,20.93,1,1,1,167.9,163.8,172,94.93,90.83,73,73,73,0,-1.421e-14,1.421e-14,0.435,0.424,0.446,94.93,90.83,99.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.081,0.0839,0.00382,0.00347,0.00417,0.00015,0.00014,0.00016,0.157,0.15,0.164,0.0061,0.0059,0.0064,25.38,25.38,25.38,0.917,0.912,0.921,0.967,0.965,0.968,0.886,0.883,0.889,21.65,20.83,22.47,20.93,20.1,21.76,0,0,0,0,0,0,0.116,0,0.0446,0.43,0.56,0.44,34.5
908748000000,1998,10,1998,1,3,7,0.0963,0.0351,0.0612,3753.23,23.8,23.8,22.34,1,1,1,159.1,156.4,162.5,101.1,88.1,58,52,73,0,-1.421e-14,1.421e-14,0.364,0.326,0.453,101.1,88.1,107.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.08,0.0841,0.00435,0.00324,0.00491,0.00017,0.00013,0.00019,0.166,0.145,0.177,0.0065,0.0057,0.0069,25.35,25.34,25.38,0.918,0.914,0.925,0.968,0.964,0.97,0.889,0.887,0.891,23.07,20.27,24.53,22.34,19.53,23.8,0,0,0,0,0,0,0.124,0,0.0351,0.36,0.64,0.36,39
909352800000,1998,10,1998,1,4,7,0.0926,0.0313,0.0613,3741.22,22.82,22.82,22.27,1,1,1,153.1,151.8,155.6,101.4,100.1,51.71,50,52,4.06e-15,0,1.421e-14,0.338,0.329,0.342,101.4,100.1,103.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0814,0.0827,0.00437,0.00426,0.00456,0.00017,0.00017,0.00018,0.166,0.163,0.17,0.0065,0.0064,0.0067,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.969,0.97,0.884,0.882,0.886,22.97,22.66,23.53,22.27,21.95,22.82,0,0,0,0,0,0,0.124,0,0.0313,0.34,0.66,0.34,40.4
909957600000,1998,11,1998,2,5,7,0.0952,0.0302,0.065,3986.13,25.86,25.86,23.73,1,1,1,157.4,152.6,166.3,107.4,102.6,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.318,0.301,0.328,107.4,102.6,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.082,0.0868,0.00488,0.00447,0.00563,0.00019,0.00018,0.00022,0.176,0.167,0.192,0.0069,0.0066,0.0075,25.34,25.34,25.34,0.916,0.913,0.922,0.97,0.97,0.97,0.889,0.885,0.895,24.46,23.28,26.66,23.73,22.58,25.86,0,0,0,0,0,0,0.132,0,0.0302,0.32,0.68,0.32,41.9
910562400000,1998,11,1998,2,6,7,0.103,0.0302,0.073,4522.7,28.44,28.44,26.92,1,1,1,170.7,165.2,177,120.7,115.2,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.293,0.283,0.303,120.7,115.2,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0864,0.0906,0.00601,0.00554,0.00654,0.00024,0.00022,0.00026,0.2,0.19,0.211,0.0078,0.0074,0.0083,25.34,25.34,25.34,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.75,26.38,29.32,26.92,25.59,28.44,0,0,0,0,0,0,0.15,0,0.03,0.29,0.71,0.29,43.9
911167200000,1998,11,1998,2,7,7,0.109,0.0302,0.0791,4933.56,29.54,29.54,29.37,1,1,1,180.9,180.2,181.6,130.9,130.2,50,50,50,0,0,0,0.276,0.275,0.277,130.9,130.2,131.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0917,0.0922,0.00687,0.00682,0.00694,0.00027,0.00027,0.00027,0.218,0.217,0.219,0.0085,0.0085,0.0086,25.34,25.34,25.34,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.27,30.12,30.46,29.37,29.22,29.54,0,0,0,0,0,0,0.163,0,0.0299,0.28,0.73,0.27,45.3
