datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
974066400000,2000,11,2000,2,7,7,0.126,0.0405,0.0854,5340.76,32.4,32.4,31.79,1,1,1,208.2,204.6,210.9,141.2,137.6,67,67,67,0,0,0,0.322,0.318,0.328,141.2,137.6,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0964,0.0987,0.00775,0.00744,0.00798,0.0003,0.00029,0.00031,0.239,0.232,0.243,0.0093,0.0091,0.0095,25.31,25.29,25.34,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.77,31.91,33.4,31.79,30.96,32.4,0,0,0,0,0,0,0.177,0,0.0406,0.32,0.68,0.32,42.4
974671200000,2000,11,2000,2,8,7,0.122,0.0405,0.0812,5071.53,30.52,30.52,30.19,1,1,1,201.2,199.9,202.7,134.2,132.9,67,67,67,0,0,0,0.333,0.331,0.335,134.2,132.9,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0948,0.0958,0.00716,0.00705,0.00728,0.00028,0.00028,0.00028,0.226,0.224,0.229,0.0088,0.0087,0.0089,25.37,25.36,25.38,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,31.12,30.82,31.46,30.19,29.89,30.52,0,0,0,0,0,0,0.168,0,0.0408,0.33,0.67,0.33,41.6
975276000000,2000,11,2000,2,9,7,0.131,0.0384,0.093,5831.1,37.72,37.72,34.71,1,1,1,217.3,208.4,225.3,153.7,141.4,63.57,59,67,0,0,0,0.293,0.262,0.321,153.7,141.4,166.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0978,0.106,0.00881,0.00777,0.00989,0.00035,0.0003,0.00039,0.261,0.239,0.283,0.01,0.0094,0.011,25.24,25.17,25.31,0.94,0.935,0.944,0.971,0.97,0.973,0.912,0.907,0.919,35.74,32.82,38.75,34.71,31.83,37.72,0,0,0,0,0,0,0.193,0,0.038,0.29,0.71,0.29,44.5
975880800000,2000,12,2000,3,10,7,0.14,0.0357,0.105,6612.87,41.43,41.43,39.36,1,1,1,232,227.8,240.4,173,168.8,59,59,59,0,0,0,0.254,0.245,0.259,173,168.8,181.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.111,0.0105,0.0101,0.0112,0.00041,0.0004,0.00044,0.295,0.287,0.31,0.012,0.011,0.012,25.11,25.05,25.15,0.946,0.945,0.949,0.977,0.975,0.98,0.924,0.921,0.93,40.31,39.33,42.27,39.36,38.33,41.43,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.2
976485600000,2000,12,2000,3,11,7,0.147,0.0357,0.112,7077.6,44.01,44.01,42.13,1,1,1,243.4,239.8,251.6,184.4,180.8,59,59,59,0,0,0,0.242,0.234,0.246,184.4,180.8,192.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.115,0.0114,0.0111,0.0121,0.00045,0.00044,0.00048,0.315,0.309,0.33,0.012,0.012,0.013,25.02,24.96,25.05,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,42.99,42.15,44.9,42.13,41.3,44.01,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.1
977090400000,2000,12,2000,3,12,7,0.168,0.0357,0.132,8150.76,52.4,52.4,48.52,2,1,1.2857142857142858,277.1,257.4,298.4,218.1,198.3,59,59,59,0,-2.842e-14,2.842e-14,0.214,0.198,0.229,218.1,198.3,239.4,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.117,0.132,0.0143,0.0126,0.0161,0.00057,0.0005,0.00064,0.33,0.242,0.385,0.013,0.0096,0.015,24.86,24.78,24.93,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.77,26.03,52.1,41.17,25.24,48.2,0,0,0,0,0,0,0.27,0,0.036,0.21,0.79,0.21,48.5
977695200000,2000,12,2000,3,13,7,0.204,0.0357,0.169,10255.8,68.62,68.62,61.05,2,2,2,337.9,306.8,373,278.9,247.8,59,59,59,-4.06e-15,-2.842e-14,0,0.175,0.158,0.192,278.9,247.8,314,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.146,0.135,0.158,0.0308,0.0168,0.0472,0.0012,0.00067,0.0019,0.307,0.261,0.36,0.012,0.01,0.015,24.6,24.38,24.8,0.935,0.928,0.942,0.97,0.97,0.97,0.907,0.901,0.914,31.47,27.99,35.37,30.52,27.15,34.31,0,0,0,0,0,0,0.339,0,0.035,0.18,0.83,0.17,50.3
978300000000,2001,1,2000,4,14,7,0.266,0.0442,0.222,13428.8,92.44,92.44,79.93,2,2,2,439.7,388.6,498.5,366.7,315.6,73,73,73,0,0,0,0.167,0.146,0.188,366.7,315.6,425.5,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.178,0.16,0.199,0.0721,0.048,0.0998,0.003,0.0019,0.0041,0.44,0.364,0.529,0.018,0.015,0.022,23.98,23.63,24.29,0.95,0.943,0.957,0.976,0.97,0.98,0.927,0.914,0.938,40.94,35.44,47.17,39.97,34.38,46.22,0,0,0,0,0,0,0.444,0,0.044,0.17,0.83,0.17,50.5
978904800000,2001,1,2000,4,15,7,0.342,0.0604,0.281,16180.8,96.4,96.4,96.31,2,2,2,564.7,519,604.9,464.8,446,99.86,73,120,1.624e-14,-5.684e-14,5.684e-14,0.175,0.132,0.212,464.8,446,484.9,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.218,0.206,0.231,0.118,0.11,0.128,0.005,0.0046,0.0054,0.592,0.559,0.629,0.025,0.023,0.027,23.27,23.05,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.74,48.88,52.39,48.16,47.9,48.2,0,0,0,0,0,0,0.535,0,0.061,0.18,0.82,0.18,47.3
979509600000,2001,1,2000,4,16,7,0.397,0.0726,0.324,18670.2,119.6,119.6,111.1,3,3,3,656.5,615,698.7,536.5,495,120,120,120,-8.12e-15,-5.684e-14,0,0.183,0.172,0.195,536.5,495,578.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.26,0.237,0.284,0.16,0.133,0.188,0.0068,0.0056,0.008,0.604,0.535,0.675,0.026,0.023,0.029,22.87,22.63,23.11,0.949,0.946,0.953,0.973,0.97,0.978,0.924,0.917,0.932,38.08,35.36,40.79,37.04,34.3,39.88,0,0,0,0,0,0,0.617,0,0.073,0.18,0.82,0.18,47
980114400000,2001,1,2000,4,17,7,0.45,0.0726,0.378,21542.9,134,134,128.2,3,3,3,744.5,712.1,777.2,624.5,592.1,120,120,120,0,0,0,0.161,0.154,0.169,624.5,592.1,657.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.31,0.292,0.329,0.218,0.197,0.24,0.0094,0.0085,0.01,0.752,0.697,0.807,0.033,0.03,0.035,22.37,22.18,22.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.62,41.64,45.59,42.74,40.78,44.67,0,0,0,0,0,0,0.712,0,0.072,0.16,0.84,0.16,47.9
980719200000,2001,1,2000,4,18,7,0.497,0.0785,0.419,23478.3,144.6,144.6,139.8,3,3,3,822.6,786.6,861.9,692.9,666.6,129.7,120,137,0,0,0,0.158,0.148,0.167,692.9,666.6,724.9,990,990,990,967.2,967,967.3,22.8,22.7,23,0.351,0.334,0.37,0.264,0.246,0.285,0.012,0.011,0.013,0.869,0.823,0.924,0.038,0.036,0.041,21.94,21.73,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.55,46.14,49.27,46.58,45.22,48.2,0,0,0,0,0,0,0.776,0,0.078,0.16,0.84,0.16,47.2
981324000000,2001,2,2000,5,19,7,0.583,0.0829,0.5,26757.5,176,176,159.3,4,3,3.7142857142857144,964.5,880.7,1062,827.5,743.7,137,137,137,0,0,0,0.143,0.129,0.156,827.5,743.7,925.3,990,990,990,967.7,967.4,968.1,22.3,21.9,22.6,0.463,0.386,0.552,0.339,0.298,0.387,0.015,0.013,0.018,1.05,0.961,1.19,0.047,0.043,0.055,21.2,20.71,21.62,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.68,39.65,51.54,43.26,38.67,48.2,0,0,0,0,0,0,0.885,0,0.083,0.14,0.86,0.14,45.9
981928800000,2001,2,2000,5,20,7,0.771,0.0829,0.645,31978.3,192.8,192.8,190.3,4,4,4,1275,1107,1440,1138,970.3,137,137,137,71.55,0,202.9,0.108,0.0951,0.124,1067,970.3,1100,990,990,990,968.8,968.2,969.3,21.2,20.7,21.8,0.761,0.593,0.864,0.581,0.409,0.648,0.027,0.019,0.031,1.64,1.27,1.81,0.077,0.058,0.088,19.6,18.9,20.49,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.84,46.58,50.15,47.59,45.65,48.2,0,0,0,0,0,0,1.06,0,0.126,0.11,0.84,0.16,41.5
982533600000,2001,2,2000,5,21,7,1.02,0.0937,0.665,30470.8,188.5,188.5,181.4,4,4,4,1691,1487,1943,1536,1350,154.9,137,162,436.2,250.1,680.8,0.0918,0.0834,0.101,1100,1100,1100,990,990,990,970.1,969.4,970.9,19.9,19.1,20.6,0.909,0.884,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.83,1.87,0.093,0.089,0.098,18.04,17.21,18.73,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.27,44.03,48.09,45.34,43.15,47.12,0,0,0,0,0,0,1.01,0,0.355,0.092,0.65,0.35,29.9
983138400000,2001,2,2000,5,22,7,1.42,0.125,0.665,27164.1,169.3,169.3,161.7,4,4,4,2341,2053,2568,2135,1891,206,162,239,1035,791,1229,0.0874,0.0708,0.101,1100,1100,1100,990,990,990,971.9,971.2,972.5,18.1,17.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.2,15.65,16.9,0.946,0.944,0.948,0.978,0.976,0.98,0.925,0.921,0.929,41.32,39.84,43.19,40.42,38.87,42.32,0,0,0,0,0,0,0.898,0,0.755,0.088,0.47,0.53,19.1
983743200000,2001,3,2000,6,23,7,1.74,0.145,0.665,24687.6,153.6,153.6,146.9,4,4,4,2877,2634,3130,2638,2395,239,239,239,1538,1295,1791,0.0833,0.0764,0.0907,1100,1100,1100,990,990,990,973.2,972.6,973.8,16.8,16.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.91,14.3,15.5,0.94,0.937,0.943,0.972,0.97,0.975,0.914,0.909,0.919,37.8,36.12,39.41,36.74,35.04,38.41,0,0,0,0,0,0,0.816,0,1.075,0.083,0.38,0.62,14.2
984348000000,2001,3,2000,6,24,7,2.09,0.145,0.665,22286.7,138.1,138.1,132.7,4,4,4,3458,3217,3681,3219,2978,239,239,239,2119,1878,2342,0.0692,0.0649,0.0743,1100,1100,1100,990,990,990,974.5,974,975,15.5,15,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.59,13.12,14.11,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,34.19,32.9,35.59,33.16,31.92,34.53,0,0,0,0,0,0,0.737,0,1.425,0.069,0.32,0.68,10.7
984952800000,2001,3,2000,6,25,7,2.36,0.145,0.665,20592.7,126.2,126.2,122.6,4,4,4,3904,3745,4042,3665,3506,239,239,239,2565,2406,2703,0.0613,0.0591,0.0638,1100,1100,1100,990,990,990,975.5,975.1,975.8,14.5,14.2,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.65,12.37,12.99,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.896,0.901,31.59,30.8,32.53,30.64,29.88,31.55,0,0,0,0,0,0,0.681,0,1.695,0.061,0.28,0.72,8.73
985557600000,2001,3,2000,6,26,7,2.53,0.149,0.665,19601.6,118.7,118.7,116.7,4,4,4,4185,4082,4269,3938,3843,247,239,295,2838,2743,2907,0.059,0.0563,0.0691,1100,1100,1100,990,990,990,976,975.8,976.2,14,13.8,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.11,11.95,12.3,0.921,0.92,0.923,0.97,0.97,0.97,0.893,0.892,0.895,30.07,29.65,30.6,29.17,28.76,29.68,0,0,0,0,0,0,0.648,0,1.865,0.059,0.26,0.74,7.75
986162400000,2001,4,2000,7,27,7,2.63,0.178,0.665,19037.9,114.6,114.6,113.3,4,4,4,4354,4291,4408,4059,3996,295,295,295,2959,2896,3013,0.0677,0.0669,0.0688,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.8,11.7,11.91,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.889,0.892,29.21,28.93,29.53,28.33,28.07,28.65,0,0,0,0,0,0,0.63,0,1.965,0.068,0.25,0.75,7.24
986767200000,2001,4,2000,7,28,7,2.68,0.178,0.665,18770,112,112,111.7,4,4,4,4435,4421,4444,4140,4126,295,295,295,3040,3026,3049,0.0665,0.0664,0.0667,1100,1100,1100,990,990,990,976.5,976.5,976.5,13.5,13.5,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.65,11.63,11.67,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.889,0.889,28.8,28.75,28.86,27.93,27.89,28,0,0,0,0,0,0,0.621,0,2.015,0.066,0.25,0.75,7
987372000000,2001,4,2000,7,29,7,2.63,0.178,0.665,19037.8,115.1,115.1,113.3,4,4,4,4354,4264,4417,4059,3969,295,295,295,2959,2869,3022,0.0677,0.0668,0.0692,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.8,11.68,11.96,0.918,0.917,0.92,0.97,0.97,0.97,0.89,0.889,0.892,29.21,28.89,29.67,28.33,28.02,28.78,0,0,0,0,0,0,0.63,0,1.965,0.068,0.25,0.75,7.24
987976800000,2001,4,2000,7,30,7,2.47,0.178,0.665,19939,121.7,121.7,118.7,4,4,4,4085,3941,4224,3790,3646,295,295,295,2690,2546,2829,0.0723,0.0698,0.0749,1100,1100,1100,990,990,990,975.8,975.6,976.1,14.2,13.9,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.29,12.04,12.57,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,30.59,29.87,31.37,29.67,28.98,30.42,0,0,0,0,0,0,0.659,0,1.805,0.072,0.27,0.73,8.07
988581600000,2001,4,2000,7,31,7,2.25,0.192,0.665,21312.1,130.6,130.6,126.9,4,4,4,3716,3548,3884,3398,3227,317.3,295,321,2298,2127,2489,0.0855,0.076,0.0905,1100,1100,1100,990,990,990,975.1,974.7,975.4,14.9,14.6,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.05,12.69,13.4,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,32.7,31.7,33.67,31.71,30.75,32.66,0,0,0,0,0,0,0.705,0,1.585,0.085,0.3,0.7,9.47
989186400000,2001,5,2000,8,32,7,2.01,0.194,0.665,22802.6,140,140,135.7,4,4,4,3322,3134,3493,3001,2813,321,321,321,1901,1713,2072,0.0967,0.0919,0.102,1100,1100,1100,990,990,990,974.2,973.8,974.6,15.8,15.4,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.88,13.52,14.29,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,34.98,33.99,36.09,33.93,32.97,35.01,0,0,0,0,0,0,0.754,0,1.345,0.097,0.33,0.67,11.3
989791200000,2001,5,2000,8,33,7,1.74,0.194,0.665,24712.7,152.1,152.1,147.1,4,4,4,2871,2689,3065,2550,2368,321,321,321,1450,1268,1644,0.112,0.105,0.119,1100,1100,1100,990,990,990,973.2,972.8,973.7,16.8,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.46,15.36,0.94,0.938,0.942,0.972,0.97,0.974,0.914,0.91,0.918,37.85,36.56,39.05,36.77,35.46,38.03,0,0,0,0,0,0,0.817,0,1.075,0.11,0.38,0.62,14.2
990396000000,2001,5,2000,8,34,7,1.5,0.194,0.665,26561.7,162.2,162.2,158.1,4,4,4,2474,2324,2630,2153,2003,321,321,321,1053,903.5,1209,0.13,0.122,0.138,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.5,16.24,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.46,39.43,41.43,39.53,38.44,40.56,0,0,0,0,0,0,0.878,0,0.835,0.13,0.44,0.56,17.7
991000800000,2001,5,2000,8,35,7,1.27,0.178,0.665,28275.5,173.1,173.1,168.3,4,4,4,2096,1929,2276,1803,1672,293.6,257,321,702.7,571.7,855,0.14,0.126,0.154,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.8,16.36,17.26,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.94,41.74,44.16,42.08,40.9,43.27,0,0,0,0,0,0,0.935,0,0.605,0.14,0.52,0.48,22.3
991605600000,2001,6,2000,9,36,7,1.06,0.155,0.665,30136,183.5,183.5,179.4,4,4,4,1746,1626,1876,1489,1369,257,257,257,389.2,268.8,519.3,0.147,0.137,0.158,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.85,17.43,18.24,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.76,44.62,46.82,44.85,43.73,45.88,0,0,0,0,0,0,0.997,0,0.395,0.15,0.63,0.37,28.4
992210400000,2001,6,2000,9,37,7,0.901,0.155,0.665,31652.1,191.8,191.8,188.4,4,4,4,1490,1400,1590,1233,1143,257,257,257,132.9,42.68,232.8,0.173,0.162,0.184,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.884,0.845,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.72,18.36,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.06,47.13,48.93,47.1,46.19,47.95,0,0,0,0,0,0,1.05,0,0.236,0.17,0.74,0.26,35.1
992815200000,2001,6,2000,9,38,7,0.74,0.155,0.585,29779,192.8,192.8,177.3,4,4,4,1224,1113,1354,966.6,855.7,257,257,257,0,-1.137e-13,1.137e-13,0.211,0.19,0.231,966.6,855.7,1097,990,990,990,968.6,968.3,969,21.4,21,21.7,0.646,0.519,0.823,0.443,0.353,0.641,0.021,0.016,0.031,1.35,1.1,1.76,0.063,0.051,0.084,20.04,19.22,20.64,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.934,0.936,45.24,41.31,49.27,44.31,40.43,48.2,0,0,0,0,0,0,0.985,0,0.155,0.21,0.79,0.21,40.2
993420000000,2001,6,2000,9,39,7,0.611,0.153,0.458,24293.4,156.8,156.8,144.6,4,3,3.142857142857143,1010,943.2,1083,757.5,707.5,252.7,227,257,0,0,0,0.25,0.237,0.266,757.5,707.5,826.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.428,0.383,0.492,0.303,0.274,0.339,0.014,0.012,0.016,0.999,0.918,1.08,0.045,0.041,0.049,21.08,20.79,21.4,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.937,47.97,40.14,51.96,46.33,39.19,48.2,0,0,0,0,0,0,0.803,0,0.153,0.25,0.75,0.25,39.8
994024800000,2001,7,2000,10,40,7,0.533,0.137,0.396,21964.4,138.3,138.3,130.7,3,3,3,881.5,838.1,927.1,654.5,611.1,227,227,227,0,0,0,0.258,0.245,0.271,654.5,611.1,700.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.344,0.319,0.37,0.238,0.209,0.269,0.011,0.0092,0.012,0.819,0.746,0.896,0.036,0.033,0.04,21.75,21.5,22,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.47,41.95,47.05,43.58,41.11,46.11,0,0,0,0,0,0,0.726,0,0.137,0.26,0.74,0.26,41.2
994629600000,2001,7,2000,10,41,7,0.482,0.137,0.345,19385.2,120.8,120.8,115.4,3,3,3,797.2,774.8,824.9,570.2,547.8,227,227,227,0,0,0,0.285,0.275,0.293,570.2,547.8,597.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.296,0.283,0.312,0.182,0.167,0.2,0.0079,0.0073,0.0088,0.677,0.639,0.724,0.03,0.028,0.032,22.23,22.08,22.36,0.952,0.95,0.954,0.975,0.972,0.979,0.928,0.924,0.933,39.45,38.06,41.16,38.46,36.99,40.28,0,0,0,0,0,0,0.641,0,0.137,0.28,0.72,0.28,40.2
995234400000,2001,7,2000,10,42,7,0.444,0.137,0.306,17144.4,109.7,109.7,102.1,3,2,2.5714285714285716,733.5,700.3,768.7,506.5,473.3,227,227,227,-8.12e-15,-5.684e-14,0,0.31,0.295,0.324,506.5,473.3,541.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.26,0.241,0.28,0.141,0.122,0.163,0.0061,0.0053,0.0071,0.618,0.568,0.661,0.027,0.025,0.028,22.55,22.4,22.67,0.952,0.947,0.957,0.974,0.97,0.98,0.928,0.918,0.938,42.85,35.38,52.25,40.9,34.32,48.2,0,0,0,0,0,0,0.567,0,0.138,0.31,0.69,0.31,38.6
995839200000,2001,7,2000,10,43,7,0.399,0.137,0.262,15305.8,96.4,96.4,91.11,2,2,2,660,631.7,689.6,433,404.7,227,227,227,0,-5.684e-14,5.684e-14,0.344,0.329,0.359,433,404.7,462.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.219,0.207,0.235,0.103,0.09,0.117,0.0044,0.0038,0.005,0.557,0.512,0.607,0.024,0.022,0.026,22.9,22.73,23.06,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.51,43.7,49.37,45.55,42.83,48.2,0,0,0,0,0,0,0.506,0,0.137,0.34,0.66,0.34,38.4
996444000000,2001,7,2000,10,44,7,0.361,0.119,0.242,14315,89.69,89.69,85.21,2,2,2,596.4,568.5,623.8,400.1,384.5,196.3,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.329,0.304,0.369,400.1,384.5,421.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.196,0.209,0.0878,0.0805,0.098,0.0037,0.0034,0.0041,0.503,0.479,0.535,0.021,0.02,0.023,23.22,23.1,23.36,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,43.47,41.98,45.76,42.6,41.14,44.85,0,0,0,0,0,0,0.473,0,0.119,0.33,0.67,0.33,39.7
997048800000,2001,8,2000,11,45,7,0.325,0.111,0.213,12639.8,80.54,80.54,75.24,2,2,2,536.6,514.1,560.6,352.6,330.1,184,184,184,1.624e-14,0,5.684e-14,0.343,0.328,0.358,352.6,330.1,376.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.177,0.194,0.0654,0.0548,0.0768,0.0027,0.0023,0.0032,0.431,0.397,0.467,0.018,0.016,0.02,23.55,23.41,23.69,0.949,0.946,0.952,0.973,0.97,0.979,0.924,0.917,0.931,38.64,36.26,41.15,37.62,35.17,40.27,0,0,0,0,0,0,0.418,0,0.112,0.34,0.66,0.34,38.9
997653600000,2001,8,2000,11,46,7,0.294,0.111,0.183,10866.7,68.81,68.81,64.68,2,2,2,486.9,467.9,506.7,302.9,283.9,184,184,184,0,0,0,0.378,0.363,0.393,302.9,283.9,322.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.174,0.042,0.033,0.0513,0.0017,0.0014,0.0021,0.356,0.328,0.386,0.015,0.013,0.016,23.85,23.73,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.34,31.28,35.47,32.34,30.34,34.41,0,0,0,0,0,0,0.359,0,0.111,0.38,0.62,0.38,37
998258400000,2001,8,2000,11,47,7,0.269,0.111,0.158,9390.68,59.34,59.34,55.9,2,2,2,445.5,429.9,461.6,261.5,245.9,184,184,184,-4.06e-15,-2.842e-14,0,0.413,0.399,0.428,261.5,245.9,277.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.159,0.0226,0.0167,0.03,0.00093,0.00068,0.0012,0.295,0.272,0.318,0.012,0.011,0.013,24.1,24,24.19,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,28.81,27.09,30.59,27.95,26.27,29.67,0,0,0,0,0,0,0.311,0,0.111,0.41,0.59,0.41,34.9
998863200000,2001,8,2000,11,48,7,0.251,0.103,0.147,8737.45,57.74,57.74,52.01,2,1,1.7142857142857142,414.7,399.5,426.9,243.8,227,170.9,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.411,0.34,0.448,243.8,227,267.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.141,0.151,0.0181,0.015,0.0254,0.00074,0.00061,0.001,0.315,0.261,0.412,0.013,0.011,0.017,24.22,24.12,24.31,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.897,0.939,34.54,25.93,52.33,32.89,25.16,48.2,0,0,0,0,0,0,0.289,0,0.104,0.41,0.59,0.41,34.8
999468000000,2001,9,2000,12,49,7,0.229,0.0835,0.145,8643.48,55.04,55.04,51.45,2,1,1.7142857142857142,378,364.3,393.2,240,226.3,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.365,0.351,0.379,240,226.3,255.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.136,0.146,0.0164,0.015,0.0195,0.00067,0.0006,0.00079,0.306,0.256,0.405,0.012,0.01,0.016,24.4,24.35,24.48,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.34,26.02,52.59,32.61,25.24,48.2,0,0,0,0,0,0,0.286,0,0.084,0.36,0.63,0.37,37.7
1000072800000,2001,9,2000,12,50,7,0.212,0.0835,0.128,7946.93,48.2,48.2,47.3,1,1,1,349.8,341,360.2,211.8,203,138,138,138,0,-2.842e-14,2.842e-14,0.395,0.383,0.405,211.8,203,222.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.128,0.135,0.0138,0.013,0.0146,0.00055,0.00052,0.00059,0.373,0.358,0.392,0.015,0.014,0.016,24.48,24.41,24.54,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.65,46.67,50.97,47.3,45.74,48.2,0,0,0,0,0,0,0.263,0,0.084,0.39,0.6,0.4,37.5
1000677600000,2001,9,2000,12,51,7,0.201,0.0835,0.118,7365.35,45.2,45.2,43.84,1,1,1,332.6,325.4,338.6,194.6,187.4,138,138,138,0,-2.842e-14,2.842e-14,0.415,0.408,0.424,194.6,187.4,200.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.123,0.127,0.0123,0.0117,0.0128,0.00049,0.00047,0.00051,0.343,0.33,0.353,0.014,0.013,0.014,24.59,24.55,24.64,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.74,43.08,46.12,43.84,42.22,45.2,0,0,0,0,0,0,0.244,0,0.083,0.42,0.59,0.41,36.6
1001282400000,2001,9,2000,12,52,7,0.19,0.0835,0.106,6610.5,41.54,41.54,39.35,1,1,1,313.4,304.4,322.4,175.4,166.4,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.44,0.428,0.453,175.4,166.4,184.4,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.121,0.0107,0.00989,0.0114,0.00043,0.00039,0.00046,0.308,0.292,0.324,0.012,0.012,0.013,24.72,24.66,24.79,0.947,0.945,0.95,0.976,0.972,0.98,0.925,0.918,0.931,40.29,38.2,42.38,39.35,37.14,41.54,0,0,0,0,0,0,0.219,0,0.084,0.44,0.56,0.44,34.8
1001887200000,2001,10,2001,1,1,7,0.181,0.0665,0.114,7188.92,43.73,43.73,42.79,1,1,1,298.9,292.1,303,188.9,182.1,110,110,110,0,-2.842e-14,2.842e-14,0.368,0.363,0.377,188.9,182.1,193,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.118,0.122,0.0118,0.0112,0.0122,0.00047,0.00045,0.00048,0.33,0.317,0.337,0.013,0.013,0.013,24.77,24.75,24.81,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.66,42.06,44.63,42.79,41.22,43.73,0,0,0,0,0,0,0.238,0,0.067,0.37,0.63,0.37,39.7
1002492000000,2001,10,2001,1,2,7,0.169,0.0665,0.103,6423.47,40.48,40.48,38.23,1,1,1,280,271,289.1,170,161,110,110,110,-8.12e-15,-2.842e-14,2.842e-14,0.393,0.381,0.406,170,161,179.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.11,0.117,0.0102,0.00944,0.011,0.00041,0.00037,0.00044,0.296,0.28,0.312,0.012,0.011,0.012,24.88,24.83,24.94,0.945,0.943,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.24,37.12,41.35,38.23,36.01,40.48,0,0,0,0,0,0,0.212,0,0.066,0.39,0.61,0.39,38
1003096800000,2001,10,2001,1,3,7,0.16,0.0665,0.0932,5783.7,35.32,35.32,34.43,1,1,1,264.1,260.6,268,154.1,150.6,110,110,110,0,-2.842e-14,2.842e-14,0.416,0.41,0.422,154.1,150.6,158,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.109,0.00885,0.00855,0.00918,0.00035,0.00034,0.00036,0.267,0.261,0.274,0.011,0.01,0.011,24.98,24.95,25,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,35.49,34.69,36.41,34.43,33.65,35.32,0,0,0,0,0,0,0.191,0,0.0668,0.42,0.58,0.42,36.1
1003701600000,2001,10,2001,1,4,7,0.158,0.0665,0.0911,5650.74,34.02,34.02,33.64,1,1,1,260.6,257.1,262.3,150.6,147.1,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.419,0.428,150.6,147.1,152.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.107,0.00855,0.00825,0.00869,0.00034,0.00033,0.00034,0.261,0.255,0.264,0.01,0.01,0.01,25,24.99,25.02,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.68,33.84,35.07,33.64,32.83,34.02,0,0,0,0,0,0,0.187,0,0.0669,0.42,0.58,0.42,35.8
1004306400000,2001,10,2001,1,5,7,0.157,0.0651,0.0921,5715.01,34.45,34.45,34.02,1,1,1,259.9,257.4,264.2,152.2,149.8,107.7,106,110,1.218e-14,0,2.842e-14,0.414,0.41,0.423,152.2,149.8,154.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.108,0.00869,0.00848,0.00886,0.00034,0.00034,0.00035,0.264,0.26,0.267,0.01,0.01,0.011,25,24.98,25.01,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,35.07,34.5,35.52,34.02,33.46,34.45,0,0,0,0,0,0,0.189,0,0.0649,0.41,0.59,0.41,36.4
1004911200000,2001,11,2001,2,6,7,0.158,0.0641,0.094,5840.09,35.45,35.45,34.76,1,1,1,261.4,257.4,264.5,155.4,151.3,106,106,106,8.12e-15,-2.842e-14,2.842e-14,0.406,0.401,0.412,155.4,151.3,158.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.107,0.109,0.00896,0.00861,0.00922,0.00035,0.00034,0.00037,0.269,0.262,0.275,0.011,0.01,0.011,24.98,24.97,25.01,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.911,0.914,35.84,34.88,36.54,34.76,33.83,35.45,0,0,0,0,0,0,0.193,0,0.064,0.41,0.59,0.41,37
1005516000000,2001,11,2001,2,7,7,0.165,0.0641,0.101,6308.97,39.11,39.11,37.55,1,1,1,273.2,267.5,279.5,167.2,161.5,106,106,106,-1.624e-14,-2.842e-14,0,0.388,0.379,0.396,167.2,161.5,173.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00996,0.00947,0.0105,0.0004,0.00038,0.00042,0.29,0.28,0.302,0.012,0.011,0.012,24.92,24.88,24.95,0.945,0.943,0.947,0.973,0.97,0.976,0.919,0.915,0.924,38.59,37.25,40.07,37.55,36.13,39.11,0,0,0,0,0,0,0.209,0,0.064,0.39,0.61,0.39,38.2
1006120800000,2001,11,2001,2,8,7,0.174,0.0585,0.115,7251.39,44.95,44.95,43.16,1,1,1,286.9,280.9,290.7,190.2,174.9,96.71,93,106,-8.12e-15,-2.842e-14,0,0.337,0.32,0.377,190.2,174.9,197.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.121,0.0119,0.0106,0.0126,0.00047,0.00042,0.0005,0.33,0.304,0.343,0.013,0.012,0.014,24.82,24.79,24.87,0.952,0.947,0.954,0.979,0.977,0.98,0.932,0.925,0.935,44.07,40.39,45.86,43.16,39.46,44.95,0,0,0,0,0,0,0.24,0,0.059,0.34,0.66,0.34,41.7
1006725600000,2001,11,2001,2,9,7,0.179,0.0581,0.121,7638.32,46.56,46.56,45.47,1,1,1,296.3,294.8,297.8,200.1,192.2,96.14,93,104,8.12e-15,-2.842e-14,2.842e-14,0.324,0.312,0.351,200.1,192.2,204.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.12,0.123,0.0128,0.0121,0.0132,0.00051,0.00048,0.00052,0.347,0.334,0.355,0.014,0.013,0.014,24.77,24.75,24.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,46.39,44.48,47.51,45.47,43.59,46.56,0,0,0,0,0,0,0.253,0,0.058,0.32,0.68,0.32,42.7
1007330400000,2001,12,2001,3,10,7,0.18,0.0629,0.117,7396.9,45.1,45.1,44.03,1,1,1,298.1,294.3,302.7,194.1,190.3,104,104,104,0,-2.842e-14,2.842e-14,0.349,0.344,0.353,194.1,190.3,198.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.119,0.122,0.0122,0.0119,0.0126,0.00049,0.00047,0.0005,0.337,0.331,0.346,0.013,0.013,0.014,24.77,24.74,24.79,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,44.93,44.03,46.02,44.03,43.15,45.1,0,0,0,0,0,0,0.245,0,0.063,0.35,0.65,0.35,41.1
1007935200000,2001,12,2001,3,11,7,0.184,0.0489,0.135,8167.78,51.06,51.06,48.62,2,1,1.4285714285714286,303.8,299.7,311.2,223,197.4,80.86,77,104,0,-2.842e-14,2.842e-14,0.266,0.247,0.345,223,197.4,234.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.128,0.122,0.132,0.0147,0.0125,0.0157,0.00059,0.0005,0.00063,0.32,0.241,0.39,0.013,0.0096,0.016,24.76,24.7,24.84,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.92,25.57,52.32,37.84,24.8,48.2,0,0,0,0,0,0,0.27,0,0.049,0.27,0.73,0.27,44.4
1008540000000,2001,12,2001,3,12,7,0.189,0.0466,0.142,8619.61,52.22,52.22,51.31,2,2,2,312.3,307.1,316.4,235.3,230.1,77,77,77,0,-2.842e-14,2.842e-14,0.247,0.243,0.251,235.3,230.1,239.4,990,990,990,965,964.9,965,25,25,25.1,0.132,0.131,0.134,0.0158,0.0153,0.0161,0.00063,0.00061,0.00064,0.249,0.244,0.254,0.01,0.0097,0.01,24.79,24.76,24.82,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,26.45,25.85,26.92,25.65,25.08,26.11,0,0,0,0,0,0,0.285,0,0.047,0.25,0.75,0.25,45.6
1009144800000,2001,12,2001,3,13,7,0.187,0.0466,0.141,8513.03,52.04,52.04,50.67,2,2,2,309.5,306,315.6,232.5,229,77,77,77,-1.218e-14,-2.842e-14,2.842e-14,0.249,0.244,0.252,232.5,229,238.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.13,0.134,0.0155,0.0152,0.016,0.00062,0.00061,0.00064,0.246,0.242,0.253,0.0098,0.0097,0.01,24.81,24.77,24.83,0.924,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,26.12,25.73,26.82,25.34,24.95,26.02,0,0,0,0,0,0,0.282,0,0.046,0.25,0.75,0.25,45.5
1009749600000,2001,12,2001,3,14,7,0.196,0.0445,0.152,9197.31,55.69,55.69,54.75,2,2,2,324.2,319.7,327.9,250.6,242.7,73.57,73,77,-4.06e-15,-2.842e-14,2.842e-14,0.227,0.223,0.241,250.6,242.7,254.9,990,990,990,965,965,965,25,25,25,0.137,0.135,0.139,0.0179,0.0164,0.0193,0.00072,0.00066,0.00077,0.267,0.258,0.273,0.011,0.01,0.011,24.71,24.69,24.74,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.22,27.3,28.71,27.37,26.48,27.85,0,0,0,0,0,0,0.304,0,0.044,0.23,0.78,0.22,46.9
1010354400000,2002,1,2001,4,15,7,0.206,0.0442,0.162,9828.18,62.03,62.03,58.5,2,2,2,340.9,328.2,357.1,267.9,255.2,73,73,73,4.06e-15,0,2.842e-14,0.214,0.204,0.222,267.9,255.2,284.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.139,0.149,0.0254,0.0194,0.0331,0.001,0.00078,0.0013,0.292,0.273,0.317,0.012,0.011,0.013,24.6,24.5,24.69,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,30.16,28.74,31.97,29.25,27.88,31.01,0,0,0,0,0,0,0.325,0,0.044,0.21,0.79,0.21,47.7
1010959200000,2002,1,2001,4,16,7,0.221,0.0442,0.177,10749.6,66.68,66.68,63.99,2,2,2,366.2,359.6,378.8,293.2,286.6,73,73,73,0,0,0,0.199,0.193,0.203,293.2,286.6,305.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.15,0.157,0.0374,0.0343,0.0433,0.0015,0.0014,0.0018,0.33,0.32,0.349,0.013,0.013,0.014,24.44,24.36,24.48,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.98,32.25,34.37,31.99,31.28,33.34,0,0,0,0,0,0,0.355,0,0.044,0.2,0.8,0.2,48.6
1011564000000,2002,1,2001,4,17,7,0.241,0.0442,0.197,11909.6,73.67,73.67,70.89,2,2,2,398.6,385,411.3,325.6,312,73,73,73,0,0,0,0.183,0.177,0.19,325.6,312,338.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.164,0.159,0.168,0.0527,0.0463,0.0587,0.0021,0.0019,0.0024,0.379,0.358,0.398,0.015,0.015,0.016,24.23,24.15,24.32,0.944,0.942,0.946,0.97,0.97,0.972,0.916,0.914,0.919,36.53,35.05,37.92,35.45,34,36.84,0,0,0,0,0,0,0.394,0,0.044,0.18,0.82,0.18,49.4
1012168800000,2002,1,2001,4,18,7,0.261,0.0473,0.213,12921.8,79.32,79.32,76.92,2,2,2,430.9,415.9,448.8,352.8,342.9,78.14,73,85,0,0,0,0.181,0.17,0.196,352.8,342.9,363.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.174,0.17,0.178,0.0655,0.0609,0.0707,0.0027,0.0025,0.0029,0.42,0.405,0.437,0.017,0.017,0.018,24.04,23.94,24.12,0.949,0.947,0.95,0.975,0.973,0.977,0.925,0.921,0.929,39.45,38.42,40.58,38.46,37.37,39.66,0,0,0,0,0,0,0.427,0,0.048,0.18,0.82,0.18,49.5
1012773600000,2002,2,2001,5,19,7,0.288,0.0514,0.237,14321.5,90.43,90.43,85.25,2,2,2,476.3,455,501.5,391.3,370,85,85,85,0,0,0,0.179,0.169,0.187,391.3,370,416.5,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.181,0.197,0.0837,0.0737,0.0956,0.0035,0.003,0.004,0.478,0.447,0.516,0.02,0.018,0.021,23.78,23.63,23.91,0.954,0.951,0.956,0.98,0.979,0.98,0.934,0.931,0.937,43.5,41.26,46.14,42.62,40.38,45.21,0,0,0,0,0,0,0.474,0,0.051,0.18,0.82,0.18,49.7
1013378400000,2002,2,2001,5,20,7,0.338,0.0514,0.286,16752.2,109.4,109.4,99.72,3,2,2.4285714285714284,558.4,512.7,609.5,473.4,427.7,85,85,85,-2.436e-14,-5.684e-14,0,0.153,0.139,0.166,473.4,427.7,524.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.221,0.201,0.248,0.123,0.101,0.151,0.0052,0.0042,0.0064,0.558,0.518,0.599,0.023,0.022,0.025,23.33,23.08,23.56,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.78,35.12,51.44,42.31,34.07,48.2,0,0,0,0,0,0,0.554,0,0.052,0.15,0.85,0.15,49.6
1013983200000,2002,2,2001,5,21,7,0.418,0.0514,0.366,21055.6,137.5,137.5,125.3,3,3,3,690.4,629,756.9,605.4,544,85,85,85,0,0,0,0.124,0.112,0.135,605.4,544,671.9,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.294,0.259,0.332,0.205,0.164,0.25,0.0088,0.007,0.011,0.714,0.611,0.826,0.031,0.026,0.036,22.62,22.25,22.97,0.954,0.95,0.957,0.978,0.973,0.98,0.934,0.925,0.938,42.69,38.82,46.77,41.78,37.79,45.83,0,0,0,0,0,0,0.696,0,0.052,0.12,0.88,0.12,50.4
1014588000000,2002,2,2001,5,22,7,0.507,0.0628,0.445,24156.8,144.6,144.6,143.8,3,3,3,838.9,773.7,904.5,735,688.7,103.9,85,129,0,0,0,0.123,0.101,0.15,735,688.7,775.5,990,990,990,967.3,967,967.5,22.7,22.5,23,0.376,0.341,0.416,0.291,0.261,0.314,0.013,0.011,0.014,0.939,0.855,1.02,0.041,0.037,0.045,21.81,21.46,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.11,47.73,52.03,47.93,46.78,48.2,0,0,0,0,0,0,0.799,0,0.062,0.12,0.88,0.12,47.6
1015192800000,2002,3,2001,6,23,7,0.582,0.078,0.504,27161.4,168,168,161.7,4,4,4,961.5,920.2,1001,832.5,791.2,129,129,129,0,0,0,0.134,0.129,0.14,832.5,791.2,872.1,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.468,0.431,0.505,0.342,0.322,0.361,0.015,0.014,0.016,1.03,0.962,1.1,0.046,0.043,0.05,21.22,20.99,21.46,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.31,39.66,42.86,40.42,38.68,42.01,0,0,0,0,0,0,0.898,0,0.078,0.13,0.87,0.13,46.7
1015797600000,2002,3,2001,6,24,7,0.618,0.078,0.54,28774.4,172.3,172.3,171.3,4,4,4,1022,1009,1029,892.9,879.6,129,129,129,0,0,0,0.126,0.125,0.128,892.9,879.6,899.8,990,990,990,968,967.9,968,22,22,22.1,0.524,0.511,0.53,0.371,0.365,0.374,0.017,0.017,0.017,1.14,1.12,1.15,0.052,0.051,0.052,20.89,20.86,20.96,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.69,43.16,43.97,42.82,42.3,43.09,0,0,0,0,0,0,0.952,0,0.078,0.13,0.87,0.13,46.6
1016402400000,2002,3,2001,6,25,7,0.625,0.078,0.547,29064.6,173.9,173.9,173,4,4,4,1033,1026,1039,904.1,897.2,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.125,0.124,0.126,904.1,897.2,910,990,990,990,968,968,968,22,22,22,0.534,0.527,0.539,0.377,0.373,0.379,0.017,0.017,0.017,1.16,1.15,1.17,0.053,0.052,0.053,20.84,20.81,20.87,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.13,43.86,44.36,43.25,42.99,43.47,0,0,0,0,0,0,0.961,0,0.078,0.12,0.88,0.12,46.5
1017007200000,2002,3,2001,6,26,7,0.629,0.078,0.551,29222.2,174.7,174.7,173.9,4,4,4,1039,1034,1044,910.3,904.9,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.124,0.124,0.125,910.3,904.9,915.1,990,990,990,968,968,968,22,22,22,0.54,0.534,0.544,0.38,0.377,0.382,0.017,0.017,0.017,1.17,1.16,1.18,0.053,0.053,0.054,20.81,20.78,20.83,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.37,44.16,44.56,43.49,43.28,43.66,0,0,0,0,0,0,0.966,0,0.078,0.12,0.88,0.12,46.5
1017612000000,2002,4,2001,7,27,7,0.636,0.0895,0.547,28966,176.3,176.3,172.4,4,4,4,1052,1036,1078,904.3,888.4,148,148,148,0,-1.137e-13,1.137e-13,0.141,0.137,0.143,904.3,888.4,930,990,990,990,968.1,968,968.1,21.9,21.9,22,0.543,0.529,0.567,0.377,0.369,0.389,0.017,0.017,0.018,1.17,1.14,1.21,0.053,0.052,0.055,20.77,20.64,20.85,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.98,43.37,44.97,43.1,42.5,44.07,0,0,0,0,0,0,0.958,0,0.089,0.14,0.86,0.14,45.5
1018216800000,2002,4,2001,7,28,7,0.711,0.0816,0.624,31545.2,192.8,192.8,187.8,4,4,4,1176,1091,1276,1041,943.3,134.9,125,148,10.1,0,51.37,0.115,0.0979,0.136,1031,943.3,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.694,0.579,0.805,0.521,0.396,0.648,0.024,0.018,0.031,1.5,1.24,1.75,0.07,0.057,0.083,20.05,19.48,20.58,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.34,45.47,50.41,46.94,44.56,48.2,0,0,0,0,0,0,1.04,0,0.087,0.11,0.88,0.12,44.4
1018821600000,2002,4,2001,7,29,7,0.809,0.0776,0.665,32390.4,192.8,192.8,192.8,4,4,4,1338,1309,1354,1210,1179,128.3,125,148,110.1,78.79,128.9,0.0959,0.0923,0.112,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.831,0.819,0.838,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.084,0.085,19.26,19.2,19.36,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.5,49.35,49.79,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.144,0.096,0.82,0.18,40
1019426400000,2002,4,2001,7,30,7,0.772,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1277,1253,1312,1129,1105,148,148,148,28.88,5,63.86,0.116,0.113,0.118,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.807,0.797,0.822,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.75,1.77,0.083,0.082,0.084,19.47,19.35,19.56,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.09,49.75,50.32,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.107,0.12,0.86,0.14,42
1020031200000,2002,4,2001,7,31,7,0.78,0.109,0.663,32390.4,192.8,192.8,192.8,4,4,4,1290,1256,1327,1111,1081,179.4,148,192,13.73,0,34.79,0.139,0.117,0.151,1097,1081,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.797,0.769,0.811,0.641,0.606,0.648,0.03,0.029,0.031,1.74,1.67,1.76,0.082,0.079,0.083,19.45,19.31,19.57,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.88,49.5,50.29,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.14,0.85,0.15,41.5
1020636000000,2002,5,2001,8,32,7,0.789,0.116,0.66,32352.3,192.8,192.8,192.6,4,4,4,1305,1247,1339,1113,1055,192,192,192,21.9,0,46.81,0.147,0.143,0.154,1091,1055,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.793,0.731,0.816,0.628,0.547,0.648,0.03,0.026,0.031,1.72,1.57,1.76,0.081,0.074,0.084,19.42,19.27,19.75,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.54,48.78,49.97,48.14,47.8,48.2,0,0,0,0,0,0,1.07,0,0.129,0.15,0.84,0.16,41
1021240800000,2002,5,2001,8,33,7,0.687,0.116,0.571,29681.2,188.3,188.3,176.7,4,4,4,1135,1052,1221,943.4,859.9,192,192,192,-3.248e-14,-1.137e-13,1.137e-13,0.17,0.157,0.183,943.4,859.9,1029,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.588,0.503,0.693,0.404,0.355,0.489,0.019,0.016,0.023,1.25,1.09,1.47,0.058,0.05,0.069,20.42,19.94,20.85,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.07,41.94,48.04,44.17,41.1,47.08,0,0,0,0,0,0,0.982,0,0.116,0.17,0.83,0.17,43.2
1021845600000,2002,5,2001,8,34,7,0.583,0.0928,0.49,26156.9,165.5,165.5,155.7,4,3,3.7142857142857144,963.2,900.1,1029,809.7,753.1,153.4,147,192,0,0,0,0.159,0.146,0.187,809.7,753.1,859.1,990,990,990,967.7,967.5,968,22.3,22,22.5,0.451,0.398,0.495,0.331,0.304,0.355,0.015,0.013,0.016,1.02,0.969,1.08,0.046,0.043,0.049,21.23,20.96,21.52,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.87,39.63,51.73,42.37,38.65,48.2,0,0,0,0,0,0,0.865,0,0.093,0.16,0.84,0.16,44.9
1022450400000,2002,5,2001,8,35,7,0.503,0.0841,0.419,23396.3,144.6,144.6,139.3,3,3,3,831.5,791.1,880.7,692.5,667.1,139,119,147,0,0,0,0.167,0.148,0.181,692.5,667.1,733.7,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.353,0.339,0.381,0.264,0.247,0.291,0.012,0.011,0.013,0.871,0.828,0.944,0.038,0.036,0.042,21.9,21.63,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.43,45.93,49.64,46.42,45.01,48.2,0,0,0,0,0,0,0.774,0,0.084,0.17,0.83,0.17,46.5
1023055200000,2002,6,2001,9,36,7,0.451,0.072,0.379,21585.1,134.9,134.9,128.5,3,3,3,745.1,704.1,781.1,626.1,585.1,119,119,119,0,0,0,0.16,0.152,0.169,626.1,585.1,662.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.314,0.29,0.334,0.219,0.192,0.243,0.0095,0.0082,0.011,0.757,0.688,0.818,0.033,0.03,0.036,22.36,22.16,22.6,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.71,41.2,45.88,42.83,40.32,44.96,0,0,0,0,0,0,0.714,0,0.072,0.16,0.84,0.16,47.9
1023660000000,2002,6,2001,9,37,7,0.395,0.072,0.323,18606.5,118.1,118.1,110.8,3,3,3,653.7,618.6,690.2,534.7,499.6,119,119,119,-8.12e-15,-5.684e-14,0,0.182,0.172,0.192,534.7,499.6,571.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.262,0.242,0.282,0.158,0.135,0.183,0.0067,0.0057,0.0078,0.603,0.544,0.664,0.026,0.023,0.028,22.88,22.67,23.08,0.949,0.946,0.952,0.972,0.97,0.977,0.923,0.918,0.93,37.96,35.67,40.32,36.92,34.6,39.38,0,0,0,0,0,0,0.615,0,0.072,0.18,0.82,0.18,47.1
1024264800000,2002,6,2001,9,38,7,0.35,0.0829,0.267,15523.5,101.8,101.8,92.4,3,2,2.142857142857143,577.9,548.8,608.4,440.9,387.8,137,119,161,1.624e-14,0,5.684e-14,0.238,0.196,0.293,440.9,387.8,489.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.195,0.236,0.107,0.0821,0.13,0.0045,0.0034,0.0055,0.546,0.481,0.621,0.023,0.02,0.026,23.25,23.09,23.45,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.938,45.45,34.99,51.83,43.78,33.94,48.2,0,0,0,0,0,0,0.513,0,0.083,0.24,0.76,0.24,44.4
1024869600000,2002,6,2001,9,39,7,0.312,0.0974,0.214,12768.1,81.43,81.43,76,2,2,2,515.5,492.2,539.8,354.5,331.2,161,161,161,-1.624e-14,-5.684e-14,0,0.313,0.298,0.327,354.5,331.2,378.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.175,0.192,0.0663,0.0553,0.0778,0.0028,0.0023,0.0032,0.431,0.396,0.468,0.018,0.016,0.02,23.65,23.5,23.79,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.917,0.933,39.01,36.54,41.57,38,35.44,40.72,0,0,0,0,0,0,0.422,0,0.098,0.31,0.69,0.31,40.9
1025474400000,2002,7,2001,10,40,7,0.279,0.0816,0.198,11811.8,75.12,75.12,70.31,2,2,2,461.6,440,483.8,326.6,305,135,135,135,0,0,0,0.293,0.279,0.307,326.6,305,348.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.164,0.179,0.0532,0.043,0.0636,0.0022,0.0018,0.0026,0.388,0.355,0.421,0.016,0.015,0.017,23.94,23.8,24.06,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.913,0.923,36.22,33.89,38.6,35.15,32.87,37.56,0,0,0,0,0,0,0.391,0,0.081,0.29,0.71,0.29,42.3
1026079200000,2002,7,2001,10,41,7,0.252,0.0816,0.17,10176.4,64.53,64.53,60.57,2,2,2,415.9,398.2,434.3,280.9,263.2,135,135,135,0,0,0,0.325,0.311,0.339,280.9,263.2,299.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.149,0.162,0.0316,0.0232,0.0403,0.0013,0.00094,0.0016,0.319,0.293,0.347,0.013,0.012,0.014,24.21,24.1,24.32,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.912,31.22,29.26,33.26,30.29,28.39,32.26,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.4
1026684000000,2002,7,2001,10,42,7,0.229,0.0816,0.147,8784.31,55.78,55.78,52.29,2,1,1.8571428571428572,378.2,363.4,393.5,243.2,228.4,135,135,135,-4.06e-15,-2.842e-14,0,0.357,0.343,0.371,243.2,228.4,258.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.137,0.148,0.0171,0.0152,0.021,0.00069,0.00061,0.00085,0.288,0.254,0.403,0.012,0.01,0.016,24.42,24.35,24.51,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.88,25.88,52.34,29.59,25.11,48.2,0,0,0,0,0,0,0.29,0,0.082,0.36,0.64,0.36,38.4
1027288800000,2002,7,2001,10,43,7,0.21,0.0816,0.128,7912.91,48.2,48.2,47.1,1,1,1,346.4,334.2,358.8,211.4,199.2,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.39,0.376,0.404,211.4,199.2,223.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.127,0.135,0.0137,0.0127,0.0148,0.00055,0.00051,0.0006,0.373,0.351,0.395,0.015,0.014,0.016,24.5,24.41,24.58,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.59,45.83,51.36,47.1,44.91,48.2,0,0,0,0,0,0,0.262,0,0.082,0.39,0.61,0.39,37.7
1027893600000,2002,7,2001,10,44,7,0.193,0.0747,0.118,7399.39,46.15,46.15,44.04,1,1,1,318.5,306.6,330.1,194.9,187.4,123.6,115,135,4.06e-15,-2.842e-14,2.842e-14,0.388,0.361,0.419,194.9,187.4,203.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.121,0.125,0.0123,0.0117,0.0131,0.00049,0.00047,0.00052,0.341,0.33,0.356,0.014,0.013,0.014,24.67,24.61,24.73,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.94,43.1,47.09,44.04,42.24,46.15,0,0,0,0,0,0,0.245,0,0.075,0.39,0.61,0.39,38.3
1028498400000,2002,8,2001,11,45,7,0.176,0.0677,0.109,6809.24,42.61,42.61,40.53,1,1,1,291.3,280.6,302.5,179.5,169.1,111.9,93,115,-8.12e-15,-2.842e-14,0,0.384,0.331,0.405,179.5,169.1,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.12,0.011,0.0101,0.0117,0.00044,0.0004,0.00047,0.312,0.294,0.327,0.012,0.012,0.013,24.82,24.76,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.928,0.921,0.932,41.44,38.99,43.48,40.53,37.97,42.61,0,0,0,0,0,0,0.225,0,0.067,0.38,0.62,0.38,38.7
1029103200000,2002,8,2001,11,46,7,0.163,0.0562,0.107,6693.76,42.04,42.04,39.84,1,1,1,269.1,260.1,278.1,176.1,167.1,93,93,93,0,-2.842e-14,2.842e-14,0.346,0.334,0.358,176.1,167.1,185.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0107,0.00995,0.0115,0.00042,0.00039,0.00046,0.305,0.289,0.321,0.012,0.011,0.013,24.92,24.87,24.97,0.947,0.944,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.77,38.64,42.89,39.84,37.6,42.04,0,0,0,0,0,0,0.221,0,0.056,0.34,0.66,0.34,41.1
1029708000000,2002,8,2001,11,47,7,0.151,0.0562,0.0948,5902.12,36.86,36.86,35.13,1,1,1,249.7,242.3,257.1,156.7,149.3,93,93,93,0,0,0,0.373,0.362,0.384,156.7,149.3,164.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.11,0.00907,0.00844,0.0097,0.00036,0.00033,0.00038,0.27,0.257,0.283,0.011,0.01,0.011,25.04,24.99,25.09,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.21,34.49,37.94,35.13,33.45,36.86,0,0,0,0,0,0,0.195,0,0.0562,0.37,0.63,0.37,39.1
1030312800000,2002,8,2001,11,48,7,0.141,0.0544,0.087,5414.76,34.96,34.96,32.23,1,1,1,233.9,227.3,239.8,143.9,137.3,90,72,93,0,0,0,0.385,0.317,0.404,143.9,137.3,155.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.1,0.104,0.00798,0.00742,0.00895,0.00031,0.00029,0.00035,0.247,0.235,0.266,0.0097,0.0093,0.01,25.15,25.11,25.18,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,33.23,31.65,36.05,32.23,30.7,34.96,0,0,0,0,0,0,0.179,0,0.054,0.39,0.62,0.38,38.4
1030917600000,2002,9,2001,12,49,7,0.13,0.0435,0.0866,5409.67,34.16,34.16,32.2,1,1,1,215.2,206.2,223.7,143.2,134.2,72,72,72,0,0,0,0.335,0.322,0.349,143.2,134.2,151.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.097,0.103,0.00792,0.00716,0.00865,0.00031,0.00028,0.00034,0.244,0.228,0.259,0.0096,0.0089,0.01,25.27,25.2,25.33,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.2,31.08,35.21,32.2,30.15,34.16,0,0,0,0,0,0,0.179,0,0.0434,0.33,0.67,0.33,41.6
1031522400000,2002,9,2001,12,50,7,0.119,0.0435,0.0757,4709.65,29.84,29.84,28.03,1,1,1,197.2,190.6,204.8,125.2,118.6,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.365,0.351,0.378,125.2,118.6,132.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0915,0.0965,0.00639,0.00583,0.00704,0.00025,0.00023,0.00028,0.212,0.2,0.225,0.0083,0.0078,0.0088,25.37,25.35,25.38,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.9,27.28,30.76,28.03,26.46,29.84,0,0,0,0,0,0,0.156,0,0.0433,0.37,0.64,0.36,39.6
1032127200000,2002,9,2001,12,51,7,0.111,0.0435,0.0671,4134.28,26,26,24.61,1,1,1,183,177.2,188.7,111,105.2,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.394,0.382,0.406,111,105.2,116.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0868,0.0908,0.00518,0.00469,0.00567,0.0002,0.00018,0.00022,0.186,0.176,0.197,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.37,23.95,26.8,24.61,23.23,26,0,0,0,0,0,0,0.137,0,0.0439,0.39,0.6,0.4,37.2
1032732000000,2002,9,2001,12,52,7,0.104,0.0435,0.0607,3706.6,22.9,22.9,22.06,1,1,1,172.3,168.8,175.9,100.3,96.75,72,72,72,6.09e-15,0,1.421e-14,0.418,0.409,0.427,100.3,96.75,103.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0838,0.0863,0.00428,0.00397,0.00458,0.00017,0.00016,0.00018,0.167,0.161,0.174,0.0065,0.0063,0.0068,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.967,0.97,0.884,0.882,0.886,22.77,22.02,23.61,22.06,21.3,22.9,0,0,0,0,0,0,0.123,0,0.0433,0.42,0.58,0.42,35.6
1033336800000,2002,9,2001,12,53,7,0.102,0.0332,0.0687,4243.52,26.64,26.64,25.26,1,1,1,168.5,165.5,171.5,113.7,94.84,54.86,52,72,0,-1.421e-14,1.421e-14,0.326,0.303,0.432,113.7,94.84,119.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0867,0.0831,0.0883,0.00541,0.00381,0.00591,0.00021,0.00015,0.00023,0.188,0.157,0.198,0.0074,0.0062,0.0078,25.35,25.34,25.38,0.922,0.917,0.925,0.97,0.967,0.97,0.894,0.886,0.897,26.05,21.63,27.46,25.26,20.91,26.64,0,0,0,0,0,0,0.14,0,0.0333,0.33,0.67,0.33,41.6
1033941600000,2002,10,2002,1,1,7,0.0987,0.0314,0.0673,4139.97,25.44,25.44,24.64,1,1,1,163.2,158.9,166.6,111.2,106.9,52,52,52,-4.06e-15,-1.421e-14,0,0.319,0.312,0.327,111.2,106.9,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0839,0.0866,0.00521,0.00484,0.00549,0.0002,0.00019,0.00021,0.183,0.176,0.189,0.0072,0.0069,0.0074,25.34,25.34,25.34,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.894,25.4,24.33,26.23,24.64,23.6,25.44,0,0,0,0,0,0,0.137,0,0.0314,0.32,0.68,0.32,41.9
1034546400000,2002,10,2002,1,2,7,0.0925,0.0314,0.061,3726.23,23.14,23.14,22.18,1,1,1,152.9,148.8,157,100.9,96.79,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.34,0.331,0.349,100.9,96.79,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0803,0.0832,0.00433,0.00398,0.00467,0.00017,0.00016,0.00018,0.165,0.157,0.172,0.0065,0.0062,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.967,0.97,0.885,0.883,0.887,22.89,21.99,23.86,22.18,21.27,23.14,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.3
1035151200000,2002,10,2002,1,3,7,0.0875,0.0314,0.056,3431.14,20.99,20.99,20.42,1,1,1,144.7,143.1,147.4,92.65,91.05,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.36,0.353,0.364,92.65,91.05,95.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0783,0.0798,0.00363,0.00349,0.00386,0.00014,0.00014,0.00015,0.15,0.147,0.155,0.0059,0.0058,0.0061,25.35,25.35,25.35,0.918,0.915,0.92,0.965,0.965,0.967,0.887,0.885,0.888,21.15,20.83,21.71,20.42,20.1,20.99,0,0,0,0,0,0,0.113,0,0.0315,0.36,0.64,0.36,39.2
1035756000000,2002,10,2002,1,4,7,0.0852,0.0309,0.0543,3333.35,20.45,20.45,19.84,1,1,1,140.9,139.2,142.8,89.8,87.22,51.14,50,52,0,-1.421e-14,1.421e-14,0.363,0.35,0.374,89.8,87.22,92.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0769,0.0785,0.00338,0.00316,0.00364,0.00013,0.00012,0.00014,0.145,0.14,0.15,0.0057,0.0055,0.0059,25.36,25.35,25.36,0.922,0.918,0.925,0.964,0.963,0.966,0.889,0.887,0.89,20.58,20.05,21.18,19.84,19.31,20.45,0,0,0,0,0,0,0.11,0,0.0309,0.36,0.64,0.36,39.1
