datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1160344800000,2006,10,2006,1,2,7,0.134,0.0587,0.0752,4659.47,29.27,29.27,27.73,1,1,1,221.4,215.5,228.1,124.4,118.5,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.438,0.425,0.45,124.4,118.5,131.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.0932,0.0977,0.00632,0.00582,0.00689,0.00025,0.00023,0.00027,0.212,0.202,0.224,0.0083,0.0079,0.0088,25.26,25.21,25.31,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.59,27.18,30.17,27.73,26.36,29.27,0,0,0,0,0,0,0.154,0,0.0588,0.44,0.56,0.44,34.8
1160949600000,2006,10,2006,1,3,7,0.128,0.0587,0.0694,4280.89,25.91,25.91,25.48,1,1,1,211.8,208.7,213.6,114.8,111.7,97,97,97,-2.03e-15,-1.421e-14,0,0.458,0.454,0.465,114.8,111.7,116.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0919,0.0908,0.0926,0.0055,0.00524,0.00566,0.00022,0.00021,0.00022,0.195,0.189,0.198,0.0076,0.0074,0.0078,25.33,25.32,25.36,0.921,0.919,0.923,0.97,0.97,0.97,0.894,0.891,0.895,26.27,25.52,26.71,25.48,24.76,25.91,0,0,0,0,0,0,0.142,0,0.0586,0.46,0.54,0.46,33.4
1161554400000,2006,10,2006,1,4,7,0.122,0.0587,0.063,1156.14,24.31,24.31,6.882,1,1,1,201.2,196.4,206.8,104.2,99.37,97,97,97,0,-1.421e-14,1.421e-14,0.482,0.469,0.494,104.2,99.37,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0865,0.0902,0.0046,0.0042,0.00508,0.00018,0.00016,0.0002,0.176,0.167,0.186,0.0069,0.0065,0.0073,25.41,25.37,25.43,0.262,0,0.918,0.277,0,0.97,0.254,0,0.89,7.095,0,25.06,6.882,0,24.31,0,5,0,0,0.714,0,0.0382,0.714,0.059,0.48,0.52,0.48,9.48
1162159200000,2006,10,2006,1,5,7,0.122,0.0457,0.0767,3722.38,31.9,31.9,22.16,1,1,1,202.4,195.6,208.7,126.8,98.55,75.57,67,97,0,-1.421e-14,1.421e-14,0.375,0.321,0.496,126.8,98.55,141.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0936,0.0862,0.0979,0.00653,0.00413,0.00779,0.00026,0.00016,0.0003,0.214,0.166,0.239,0.0084,0.0065,0.0094,25.36,25.31,25.43,0.667,0,0.935,0.693,0,0.97,0.647,0,0.907,22.84,0,32.88,22.16,0,31.9,0,2,0,0,0.286,0,0.123,0.286,0.0453,0.37,0.63,0.37,30.5
1162764000000,2006,11,2006,2,6,7,0.129,0.045,0.0842,5256.25,33.78,33.78,31.29,1,1,1,213.7,210.6,216.9,139.2,118.7,74.43,67,93,0,0,0,0.348,0.309,0.439,139.2,118.7,149.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0979,0.0929,0.101,0.00759,0.00584,0.00849,0.0003,0.00023,0.00033,0.236,0.202,0.254,0.0092,0.0079,0.01,25.28,25.24,25.33,0.934,0.924,0.939,0.97,0.97,0.97,0.906,0.896,0.91,32.25,27.24,34.83,31.29,26.42,33.78,0,0,0,0,0,0,0.174,0,0.0448,0.35,0.65,0.35,40.7
1163368800000,2006,11,2006,2,7,7,0.129,0.0562,0.0728,4507.34,27.52,27.52,26.83,1,1,1,213.4,211.1,216.3,120.4,118.1,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.436,0.43,0.44,120.4,118.1,123.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0928,0.0946,0.00598,0.00579,0.00623,0.00023,0.00023,0.00024,0.205,0.201,0.21,0.008,0.0079,0.0082,25.32,25.29,25.33,0.925,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.9,27.66,27.11,28.37,26.83,26.3,27.52,0,0,0,0,0,0,0.149,0,0.0562,0.44,0.56,0.44,34.9
1163973600000,2006,11,2006,2,8,7,0.129,0.0428,0.0864,5398.61,33.72,33.72,32.13,1,1,1,213.5,209.5,217.7,142.8,124.7,70.71,67,93,-2.03e-15,-1.421e-14,0,0.331,0.309,0.427,142.8,124.7,149.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0987,0.0951,0.101,0.00789,0.00635,0.00847,0.00031,0.00025,0.00033,0.242,0.212,0.254,0.0095,0.0083,0.0099,25.28,25.25,25.3,0.936,0.928,0.938,0.97,0.97,0.97,0.908,0.9,0.91,33.13,28.7,34.76,32.13,27.84,33.72,0,0,0,0,0,0,0.179,0,0.0426,0.33,0.67,0.33,41.8
1164578400000,2006,11,2006,2,9,7,0.13,0.0384,0.0916,5740.52,34.71,34.71,34.17,1,1,1,215,208.7,221,151.5,148,63.57,59,67,0,0,0,0.295,0.278,0.312,151.5,148,154,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.102,0.00862,0.00833,0.00884,0.00034,0.00033,0.00035,0.257,0.251,0.261,0.01,0.0098,0.01,25.25,25.21,25.29,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.23,34.37,35.79,34.17,33.34,34.71,0,0,0,0,0,0,0.19,0,0.0384,0.3,0.7,0.3,44.2
1165183200000,2006,12,2006,3,10,7,0.132,0.0357,0.0967,6075.41,37.85,37.85,36.16,1,1,1,218.9,210,225.9,159.9,151,59,59,59,0,0,0,0.27,0.261,0.281,159.9,151,166.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.1,0.106,0.00934,0.00859,0.00994,0.00037,0.00034,0.00039,0.271,0.255,0.284,0.011,0.01,0.011,25.22,25.16,25.28,0.942,0.939,0.944,0.971,0.97,0.974,0.914,0.911,0.919,37.24,35.16,38.88,36.16,34.11,37.85,0,0,0,0,0,0,0.201,0,0.0353,0.27,0.73,0.27,46
1165788000000,2006,12,2006,3,11,7,0.141,0.0357,0.106,6693.56,41.8,41.8,39.84,1,1,1,233.9,226.2,242,174.9,167.2,59,59,59,0,0,0,0.252,0.244,0.261,174.9,167.2,183,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.112,0.0106,0.00996,0.0113,0.00042,0.00039,0.00045,0.298,0.284,0.313,0.012,0.011,0.012,25.1,25.04,25.16,0.947,0.944,0.949,0.977,0.974,0.98,0.925,0.919,0.93,40.76,38.94,42.66,39.84,37.92,41.8,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.5
1166392800000,2006,12,2006,3,12,7,0.152,0.0357,0.116,7386.46,45.35,45.35,43.97,1,1,1,251.4,243.4,257.4,192.4,184.4,59,59,59,4.06e-15,0,2.842e-14,0.235,0.229,0.242,192.4,184.4,198.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.117,0.0121,0.0114,0.0126,0.00048,0.00045,0.0005,0.329,0.315,0.34,0.013,0.012,0.013,24.97,24.93,25.02,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.86,42.98,46.27,43.97,42.12,45.35,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.6
1166997600000,2006,12,2006,3,13,7,0.163,0.0357,0.128,7973.02,49.81,49.81,47.46,2,1,1.1428571428571428,270,256.3,286.9,211,197.3,59,59,59,4.06e-15,0,2.842e-14,0.219,0.206,0.23,211,197.3,227.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.117,0.128,0.0137,0.0125,0.0151,0.00054,0.0005,0.0006,0.341,0.239,0.38,0.014,0.0095,0.015,24.88,24.8,24.94,0.951,0.922,0.958,0.979,0.97,0.98,0.931,0.895,0.939,45.28,25.68,51.4,43.9,24.91,48.2,0,0,0,0,0,0,0.264,0,0.035,0.22,0.79,0.21,48.9
1167602400000,2007,1,2006,4,14,7,0.197,0.0442,0.152,9243.54,63.21,63.21,55.02,2,1,1.8571428571428572,325,293.7,362.6,252,220.7,73,73,73,0,-2.842e-14,2.842e-14,0.226,0.201,0.249,252,220.7,289.6,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.127,0.151,0.0214,0.0145,0.0357,0.00086,0.00058,0.0014,0.293,0.242,0.382,0.012,0.0097,0.015,24.68,24.46,24.85,0.934,0.923,0.958,0.971,0.97,0.98,0.908,0.895,0.939,32.15,25.77,51.33,30.95,24.99,48.2,0,0,0,0,0,0,0.306,0,0.045,0.22,0.77,0.23,46.9
1168207200000,2007,1,2006,4,15,7,0.258,0.0442,0.214,12989.6,88.93,88.93,77.32,2,2,2,427.4,378.2,481,354.4,305.2,73,73,73,0,0,0,0.172,0.152,0.193,354.4,305.2,408,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.174,0.157,0.193,0.0663,0.0431,0.0916,0.0027,0.0017,0.0038,0.422,0.348,0.502,0.017,0.014,0.021,24.06,23.73,24.36,0.949,0.941,0.956,0.975,0.97,0.98,0.925,0.913,0.936,39.64,34.31,45.37,38.66,33.28,44.46,0,0,0,0,0,0,0.43,0,0.044,0.17,0.83,0.17,50.3
1168812000000,2007,1,2006,4,16,7,0.355,0.0457,0.31,18084.5,121.5,121.5,107.6,3,2,2.7142857142857144,587.7,504.8,675.4,512.2,431.8,75.57,73,91,8.12e-15,0,5.684e-14,0.129,0.113,0.145,512.2,431.8,584.4,990,990,990,966.2,965.9,966.6,23.8,23.4,24.1,0.241,0.201,0.283,0.147,0.103,0.191,0.0062,0.0043,0.0082,0.589,0.511,0.68,0.025,0.021,0.029,23.18,22.72,23.59,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,41.55,34.93,50.27,40.41,33.88,48.2,0,0,0,0,0,0,0.598,0,0.045,0.13,0.87,0.13,50.9
1169416800000,2007,1,2006,4,17,7,0.472,0.055,0.417,23271.3,144.6,144.6,138.5,3,3,3,780.6,704.7,853.8,689.6,613.7,91,91,91,0,0,0,0.117,0.107,0.129,689.6,613.7,762.8,990,990,990,967,966.7,967.3,23,22.7,23.3,0.344,0.3,0.393,0.261,0.211,0.308,0.011,0.0091,0.014,0.858,0.729,0.984,0.037,0.031,0.043,22.12,21.7,22.55,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.66,43.21,51.76,46.17,42.34,48.2,0,0,0,0,0,0,0.77,0,0.055,0.12,0.88,0.12,49.3
1170021600000,2007,1,2006,4,18,7,0.591,0.0796,0.511,27481.3,174.6,174.6,163.6,4,4,4,976.5,880.7,1083,844.9,789.7,131.6,91,162,0,0,0,0.133,0.0965,0.166,844.9,789.7,921.3,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.479,0.417,0.557,0.348,0.321,0.385,0.016,0.014,0.018,1.05,0.947,1.2,0.048,0.042,0.055,21.16,20.64,21.63,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.79,39.91,44.54,40.89,38.94,43.65,0,0,0,0,0,0,0.909,0,0.08,0.13,0.86,0.14,46.5
1170626400000,2007,2,2006,5,19,7,0.804,0.098,0.649,31853.1,192.8,192.8,189.6,4,4,4,1329,1134,1497,1167,972.4,162,162,162,94.31,0,234.6,0.123,0.108,0.143,1073,972.4,1100,990,990,990,968.9,968.3,969.5,21.1,20.5,21.7,0.792,0.605,0.891,0.594,0.41,0.648,0.028,0.019,0.032,1.68,1.29,1.84,0.08,0.059,0.09,19.38,18.69,20.39,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.55,46.45,50.17,47.4,45.52,48.2,0,0,0,0,0,0,1.05,0,0.155,0.12,0.81,0.19,39.6
1171231200000,2007,2,2006,5,20,7,1.06,0.098,0.665,30078.9,186.2,186.2,179,4,4,4,1758,1551,2007,1596,1389,162,162,162,496.2,288.9,744.5,0.0928,0.0807,0.104,1100,1100,1100,990,990,990,970.3,969.6,971.1,19.7,18.9,20.4,0.916,0.899,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.095,0.091,0.099,17.82,17.01,18.5,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.67,43.49,47.5,44.76,42.62,46.55,0,0,0,0,0,0,0.995,0,0.395,0.092,0.63,0.37,28.4
1171836000000,2007,2,2006,5,21,7,1.46,0.098,0.665,26822,167.6,167.6,159.7,4,4,4,2416,2118,2708,2254,1956,162,162,162,1154,856,1446,0.0675,0.0598,0.0765,1100,1100,1100,990,990,990,972.1,971.4,972.8,17.9,17.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.32,16.74,0.945,0.942,0.947,0.977,0.974,0.98,0.924,0.917,0.928,40.83,38.92,42.77,39.91,37.9,41.91,0,0,0,0,0,0,0.887,0,0.795,0.067,0.46,0.54,18.4
1172440800000,2007,2,2006,5,22,7,1.83,0.125,0.665,24037.1,148.9,148.9,143.1,4,4,4,3021,2807,3196,2815,2645,206,162,239,1715,1545,1857,0.0678,0.0546,0.0787,1100,1100,1100,990,990,990,973.6,973,974,16.4,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.15,15.08,0.938,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.915,36.86,35.71,38.28,35.77,34.64,37.22,0,0,0,0,0,0,0.795,0,1.165,0.068,0.36,0.64,13.1
1173045600000,2007,3,2006,6,23,7,2.02,0.145,0.665,22743,137.5,137.5,135.4,4,4,4,3337,3242,3434,3098,3003,239,239,239,1998,1903,2095,0.0716,0.0696,0.0737,1100,1100,1100,990,990,990,974.3,974.1,974.5,15.7,15.5,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.85,13.65,14.05,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.89,34.33,35.45,33.84,33.3,34.38,0,0,0,0,0,0,0.752,0,1.355,0.072,0.33,0.67,11.3
1173650400000,2007,3,2006,6,24,7,2.17,0.145,0.665,21801.7,132.3,132.3,129.8,4,4,4,3587,3472,3702,3348,3233,239,239,239,2248,2133,2363,0.0667,0.0646,0.0688,1100,1100,1100,990,990,990,974.8,974.6,975,15.2,15,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.32,13.08,13.56,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.45,32.78,34.11,32.44,31.8,33.09,0,0,0,0,0,0,0.721,0,1.505,0.067,0.31,0.69,10
1174255200000,2007,3,2006,6,25,7,2.32,0.145,0.665,20867.4,126.3,126.3,124.2,4,4,4,3832,3741,3906,3593,3502,239,239,239,2493,2402,2567,0.0624,0.0612,0.0639,1100,1100,1100,990,990,990,975.3,975.1,975.5,14.7,14.5,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.8,12.65,12.99,0.927,0.926,0.929,0.97,0.97,0.97,0.899,0.898,0.901,32.01,31.57,32.56,31.05,30.63,31.58,0,0,0,0,0,0,0.69,0,1.655,0.063,0.29,0.71,8.99
1174860000000,2007,3,2006,6,26,7,2.41,0.149,0.665,20291.8,122,122,120.8,4,4,4,3981,3928,4011,3734,3689,247,239,295,2634,2589,2672,0.062,0.0596,0.0736,1100,1100,1100,990,990,990,975.6,975.5,975.7,14.4,14.3,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.49,12.43,12.6,0.924,0.924,0.925,0.97,0.97,0.97,0.897,0.896,0.898,31.13,30.96,31.44,30.2,30.03,30.5,0,0,0,0,0,0,0.671,0,1.745,0.062,0.28,0.72,8.42
1175464800000,2007,4,2006,7,27,7,2.38,0.178,0.665,20461.9,123.7,123.7,121.8,4,4,4,3937,3854,4002,3642,3559,295,295,295,2542,2459,2607,0.075,0.0737,0.0766,1100,1100,1100,990,990,990,975.5,975.4,975.7,14.5,14.3,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.58,12.44,12.76,0.925,0.924,0.927,0.97,0.97,0.97,0.897,0.896,0.899,31.39,31,31.88,30.45,30.07,30.93,0,0,0,0,0,0,0.677,0,1.715,0.075,0.28,0.72,8.6
1176069600000,2007,4,2006,7,28,7,2.26,0.178,0.665,21218.1,127.8,127.8,126.3,4,4,4,3741,3676,3823,3446,3381,295,295,295,2346,2281,2428,0.0789,0.0772,0.0802,1100,1100,1100,990,990,990,975.1,975,975.3,14.9,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.99,12.82,13.13,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.55,32.07,32.93,31.57,31.1,31.94,0,0,0,0,0,0,0.702,0,1.595,0.079,0.29,0.71,9.39
1176674400000,2007,4,2006,7,29,7,2.21,0.178,0.665,21574.7,128.6,128.6,128.4,4,4,4,3647,3638,3663,3352,3343,295,295,295,2252,2243,2268,0.0809,0.0805,0.0811,1100,1100,1100,990,990,990,974.9,974.9,975,15.1,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.19,13.16,13.21,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,33.1,33,33.15,32.11,32.01,32.16,0,0,0,0,0,0,0.713,0,1.545,0.081,0.3,0.7,9.76
1177279200000,2007,4,2006,7,30,7,2.17,0.178,0.665,21792.9,131.2,131.2,129.7,4,4,4,3589,3523,3633,3294,3228,295,295,295,2194,2128,2238,0.0822,0.0812,0.0837,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.32,13.22,13.46,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.43,33.18,33.82,32.43,32.18,32.8,0,0,0,0,0,0,0.721,0,1.505,0.082,0.31,0.69,10
1177884000000,2007,4,2006,7,31,7,2.06,0.192,0.665,22493.7,136,136,133.9,4,4,4,3403,3308,3493,3086,2987,317.3,295,321,1986,1887,2098,0.0933,0.0845,0.097,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.52,13.91,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.51,33.99,35.06,33.47,32.97,34.01,0,0,0,0,0,0,0.744,0,1.395,0.093,0.32,0.68,10.9
1178488800000,2007,5,2006,8,32,7,1.88,0.194,0.665,23678.5,145.5,145.5,140.9,4,4,4,3103,2927,3271,2782,2606,321,321,321,1682,1506,1850,0.103,0.0981,0.11,1100,1100,1100,990,990,990,973.8,973.3,974.1,16.2,15.9,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.37,13.99,14.79,0.937,0.935,0.94,0.97,0.97,0.971,0.909,0.907,0.912,36.32,35.28,37.48,35.24,34.22,36.38,0,0,0,0,0,0,0.783,0,1.215,0.1,0.35,0.65,12.6
1179093600000,2007,5,2006,8,33,7,1.64,0.194,0.665,25478.1,155.9,155.9,151.7,4,4,4,2706,2553,2867,2385,2232,321,321,321,1285,1132,1446,0.119,0.112,0.126,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.32,14.93,15.69,0.942,0.941,0.944,0.974,0.971,0.976,0.918,0.914,0.921,38.94,37.88,39.94,37.91,36.8,38.98,0,0,0,0,0,0,0.843,0,0.975,0.12,0.41,0.59,15.5
1179698400000,2007,5,2006,8,34,7,1.42,0.194,0.665,27120.7,165.7,165.7,161.4,4,4,4,2353,2195,2503,2032,1874,321,321,321,932,773.6,1082,0.137,0.128,0.146,1100,1100,1100,990,990,990,972,971.6,972.3,18,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.81,16.56,0.945,0.944,0.947,0.979,0.977,0.98,0.925,0.922,0.928,41.24,40.27,42.27,40.36,39.33,41.42,0,0,0,0,0,0,0.897,0,0.755,0.14,0.47,0.53,19.1
1180303200000,2007,5,2006,8,35,7,1.19,0.178,0.665,28907,177,177,172.1,4,4,4,1967,1814,2133,1673,1557,293.6,257,321,573.4,457.1,711.5,0.149,0.134,0.163,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.16,16.71,17.63,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.89,42.67,45.16,43.02,41.82,44.26,0,0,0,0,0,0,0.956,0,0.525,0.15,0.56,0.44,24.3
1180908000000,2007,6,2006,9,36,7,0.997,0.155,0.665,30695.9,186.5,186.5,182.7,4,4,4,1649,1538,1770,1392,1281,257,257,257,292.2,181.1,412.7,0.156,0.145,0.167,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.92,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.17,17.77,18.53,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.61,45.55,47.58,45.68,44.64,46.63,0,0,0,0,0,0,1.02,0,0.332,0.16,0.67,0.33,30.8
1181512800000,2007,6,2006,9,37,7,0.846,0.155,0.655,31808.9,192.6,192.6,189.3,4,4,4,1399,1271,1503,1142,1014,257,257,257,59.46,0,145.9,0.184,0.171,0.202,1082,1014,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.827,0.701,0.892,0.609,0.453,0.648,0.029,0.021,0.032,1.73,1.44,1.84,0.083,0.068,0.09,19.11,18.67,19.81,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.3,47,49.14,47.33,46.06,48.16,0,0,0,0,0,0,1.05,0,0.191,0.18,0.77,0.23,37.6
1182117600000,2007,6,2006,9,38,7,0.677,0.155,0.522,27034.1,178.7,178.7,160.9,4,3,3.7142857142857144,1119,1026,1227,862.5,769.2,257,257,257,3.248e-14,0,1.137e-13,0.23,0.209,0.25,862.5,769.2,970,990,990,990,968.3,968,968.6,21.7,21.4,22,0.527,0.44,0.637,0.356,0.311,0.408,0.016,0.014,0.019,1.14,1.04,1.32,0.053,0.047,0.062,20.58,20.07,20.98,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,45.17,40.14,51.96,43.67,39.19,48.2,0,0,0,0,0,0,0.894,0,0.155,0.23,0.77,0.23,39.9
1182722400000,2007,6,2006,9,39,7,0.571,0.149,0.421,23036.1,144.6,144.6,137.1,3,3,3,943.4,891.4,1004,696.6,649.8,246.9,186,257,0,0,0,0.262,0.209,0.283,696.6,649.8,746.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.375,0.346,0.419,0.266,0.235,0.3,0.012,0.01,0.014,0.898,0.816,0.997,0.04,0.036,0.045,21.43,21.09,21.66,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.65,43.96,49.24,45.71,43.08,48.2,0,0,0,0,0,0,0.762,0,0.15,0.26,0.74,0.26,40.3
1183327200000,2007,7,2006,10,40,7,0.506,0.112,0.393,22010.5,137.9,137.9,131,3,3,3,835.9,800.5,876.4,649.9,614.5,186,186,186,0,0,0,0.223,0.212,0.232,649.9,614.5,690.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.335,0.315,0.358,0.235,0.211,0.262,0.01,0.0092,0.012,0.805,0.745,0.873,0.035,0.033,0.039,21.95,21.72,22.15,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.56,42.49,46.9,43.67,41.64,45.96,0,0,0,0,0,0,0.728,0,0.113,0.22,0.78,0.22,43.5
1183932000000,2007,7,2006,10,41,7,0.465,0.13,0.335,18888.3,123.5,123.5,112.4,3,3,3,768.9,740.2,792.6,553.6,513.2,215.3,186,227,0,0,0,0.281,0.235,0.307,553.6,513.2,606.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.285,0.264,0.31,0.171,0.144,0.206,0.0074,0.0062,0.009,0.647,0.581,0.732,0.028,0.025,0.032,22.38,22.2,22.56,0.951,0.948,0.954,0.973,0.97,0.98,0.925,0.919,0.935,38.49,35.86,42.01,37.48,34.79,41.17,0,0,0,0,0,0,0.625,0,0.13,0.28,0.72,0.28,40.6
1184536800000,2007,7,2006,10,42,7,0.421,0.137,0.283,16154.5,102.1,102.1,96.16,3,2,2.142857142857143,695.5,664,728.5,468.5,436.9,227,227,227,0,-5.684e-14,5.684e-14,0.327,0.312,0.342,468.5,436.9,501.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.238,0.22,0.257,0.12,0.105,0.136,0.0052,0.0045,0.0059,0.601,0.561,0.653,0.026,0.024,0.028,22.72,22.58,22.88,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.35,35.1,51.85,45.65,34.05,48.2,0,0,0,0,0,0,0.534,0,0.138,0.33,0.67,0.33,38.4
1185141600000,2007,7,2006,10,43,7,0.38,0.137,0.242,14244.8,90.22,90.22,84.79,2,2,2,627.7,601.9,654.9,400.7,374.9,227,227,227,0,-5.684e-14,5.684e-14,0.362,0.347,0.377,400.7,374.9,427.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.196,0.215,0.0881,0.0759,0.101,0.0037,0.0032,0.0043,0.506,0.468,0.547,0.021,0.02,0.023,23.08,22.93,23.22,0.954,0.952,0.957,0.98,0.977,0.98,0.935,0.93,0.937,43.28,40.63,46.03,42.4,39.71,45.11,0,0,0,0,0,0,0.471,0,0.138,0.36,0.64,0.36,37.5
1185746400000,2007,7,2006,10,44,7,0.344,0.119,0.225,13326,84.11,84.11,79.32,2,2,2,568.4,543.1,593.4,372.2,358.5,196.3,184,227,-1.624e-14,-5.684e-14,5.684e-14,0.345,0.319,0.388,372.2,358.5,393.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.193,0.187,0.199,0.0747,0.0682,0.0848,0.0031,0.0029,0.0036,0.461,0.441,0.492,0.019,0.018,0.021,23.38,23.27,23.52,0.951,0.95,0.954,0.977,0.974,0.98,0.929,0.925,0.935,40.59,38.93,42.91,39.66,37.91,42.05,0,0,0,0,0,0,0.441,0,0.119,0.35,0.65,0.35,38.7
1186351200000,2007,8,2006,11,45,7,0.311,0.111,0.199,11809.7,74.89,74.89,70.3,2,2,2,513.7,492.5,535.2,329.7,308.5,184,184,184,0,-5.684e-14,5.684e-14,0.358,0.344,0.374,329.7,308.5,351.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.169,0.185,0.0546,0.0446,0.0647,0.0023,0.0018,0.0027,0.397,0.365,0.429,0.016,0.015,0.018,23.69,23.56,23.82,0.945,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.21,33.95,38.49,35.15,32.93,37.45,0,0,0,0,0,0,0.391,0,0.112,0.36,0.64,0.36,38
1186956000000,2007,8,2006,11,46,7,0.283,0.111,0.172,10201.4,64.67,64.67,60.72,2,2,2,468.1,450.1,486.8,284.1,266.1,184,184,184,0,0,0,0.393,0.378,0.409,284.1,266.1,302.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.167,0.0331,0.0246,0.0419,0.0014,0.001,0.0017,0.328,0.301,0.356,0.014,0.012,0.015,23.97,23.85,24.07,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.3,29.33,33.34,30.36,28.45,32.34,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36
1187560800000,2007,8,2006,11,47,7,0.26,0.111,0.148,8782.85,55.67,55.67,52.28,2,1,1.8571428571428572,429.3,413.8,444.4,245.3,229.8,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.429,0.414,0.445,245.3,229.8,260.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.152,0.0175,0.0153,0.0219,0.00072,0.00062,0.0009,0.295,0.26,0.41,0.012,0.011,0.017,24.17,24.11,24.25,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.938,30.84,25.84,52.06,29.58,25.07,48.2,0,0,0,0,0,0,0.29,0,0.112,0.43,0.57,0.43,33.8
1188165600000,2007,8,2006,11,48,7,0.239,0.103,0.136,8246.6,53.57,53.57,49.09,2,1,1.2857142857142858,395.2,380.1,409.1,224.4,207.6,170.9,138,184,1.218e-14,-2.842e-14,2.842e-14,0.432,0.357,0.47,224.4,207.6,248.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.139,0.134,0.144,0.0148,0.0134,0.0169,0.0006,0.00054,0.00068,0.352,0.264,0.401,0.014,0.011,0.016,24.27,24.16,24.44,0.949,0.927,0.959,0.977,0.97,0.98,0.927,0.899,0.939,42.87,26.89,51.12,41.53,26.09,48.2,0,0,0,0,0,0,0.273,0,0.103,0.43,0.57,0.43,34.5
1188770400000,2007,9,2006,12,49,7,0.218,0.0835,0.134,8170.14,51.15,51.15,48.63,2,1,1.2857142857142858,360.4,345.9,375.5,222.4,207.9,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.383,0.368,0.399,222.4,207.9,237.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.14,0.0147,0.0134,0.0159,0.00059,0.00054,0.00064,0.347,0.253,0.401,0.014,0.01,0.016,24.45,24.37,24.5,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,43.08,25.77,52.03,41.41,25,48.2,0,0,0,0,0,0,0.27,0,0.084,0.38,0.61,0.39,37.5
1189375200000,2007,9,2006,12,50,7,0.2,0.0835,0.116,7268.26,46.04,46.04,43.26,1,1,1,330.1,317.8,342.4,192.1,179.8,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.418,0.403,0.434,192.1,179.8,204.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.12,0.128,0.0121,0.011,0.0131,0.00048,0.00044,0.00053,0.338,0.316,0.36,0.014,0.013,0.014,24.61,24.53,24.7,0.952,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.936,44.15,41.31,46.98,43.26,40.43,46.04,0,0,0,0,0,0,0.24,0,0.084,0.42,0.58,0.42,36.3
1189980000000,2007,9,2006,12,51,7,0.184,0.0835,0.1,6225.25,39.55,39.55,37.06,1,1,1,303.9,294.5,314.2,165.9,156.5,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.454,0.439,0.469,165.9,156.5,176.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.119,0.00986,0.00906,0.0107,0.00039,0.00036,0.00043,0.291,0.274,0.31,0.012,0.011,0.012,24.79,24.72,24.85,0.944,0.941,0.948,0.973,0.97,0.977,0.918,0.913,0.926,38.1,35.91,40.48,37.06,34.83,39.55,0,0,0,0,0,0,0.206,0,0.084,0.45,0.54,0.46,33.8
1190584800000,2007,9,2006,12,52,7,0.171,0.0835,0.0874,5395.09,34.15,34.15,32.11,1,1,1,282.6,274,291.5,144.6,136,138,138,138,-1.218e-14,-2.842e-14,0,0.488,0.473,0.504,144.6,136,153.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.111,0.00804,0.00731,0.0088,0.00032,0.00029,0.00035,0.253,0.238,0.269,0.01,0.0094,0.011,24.92,24.86,24.97,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.11,31.09,35.21,32.11,30.16,34.15,0,0,0,0,0,0,0.178,0,0.0836,0.49,0.51,0.49,31.6
1191189600000,2007,10,2007,1,1,7,0.162,0.0665,0.0959,5959.19,36.4,36.4,35.47,1,1,1,268.6,262.3,272.7,158.6,152.3,110,110,110,0,-2.842e-14,2.842e-14,0.41,0.403,0.419,158.6,152.3,162.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.111,0.00923,0.00869,0.00958,0.00037,0.00034,0.00038,0.275,0.264,0.283,0.011,0.01,0.011,24.95,24.93,24.99,0.942,0.94,0.943,0.97,0.97,0.971,0.914,0.912,0.915,36.56,35.07,37.5,35.47,34.02,36.4,0,0,0,0,0,0,0.197,0,0.0661,0.41,0.59,0.41,36.8
1191794400000,2007,10,2007,1,2,7,0.153,0.0665,0.0868,5375.39,33.46,33.46,32,1,1,1,253.4,246.1,259.8,143.4,136.1,110,110,110,-4.06e-15,-2.842e-14,0,0.434,0.423,0.447,143.4,136.1,149.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00794,0.00732,0.00848,0.00031,0.00029,0.00034,0.248,0.235,0.26,0.0098,0.0093,0.01,25.04,25,25.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.99,31.26,34.5,32,30.33,33.46,0,0,0,0,0,0,0.178,0,0.0662,0.43,0.57,0.43,35.1
1192399200000,2007,10,2007,1,3,7,0.145,0.0665,0.078,4823.36,30.01,30.01,28.71,1,1,1,239,233.3,244.8,129,123.3,110,110,110,0,-1.421e-14,1.421e-14,0.46,0.449,0.472,129,123.3,134.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0991,0.097,0.101,0.00672,0.00623,0.00721,0.00026,0.00025,0.00028,0.222,0.212,0.233,0.0088,0.0084,0.0092,25.14,25.1,25.19,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.6,28.25,30.94,28.71,27.4,30.01,0,0,0,0,0,0,0.16,0,0.067,0.46,0.54,0.46,33.3
1193004000000,2007,10,2007,1,4,7,0.139,0.0665,0.0728,4489.82,27.4,27.4,26.73,1,1,1,230.4,227.3,233.3,120.4,117.3,110,110,110,2.03e-15,-1.421e-14,1.421e-14,0.477,0.472,0.484,120.4,117.3,123.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.096,0.0949,0.097,0.00598,0.00572,0.00623,0.00024,0.00022,0.00025,0.207,0.201,0.212,0.0081,0.0079,0.0084,25.21,25.19,25.23,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.55,26.8,28.25,26.73,26,27.4,0,0,0,0,0,0,0.148,0,0.0662,0.48,0.52,0.48,32.3
1193608800000,2007,10,2007,1,5,7,0.142,0.0607,0.0814,5047.93,32.14,32.14,30.05,1,1,1,234.9,233.3,236.6,134.6,123.3,100.3,93,110,-4.06e-15,-1.421e-14,0,0.427,0.393,0.472,134.6,123.3,143.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.097,0.102,0.00719,0.00623,0.00795,0.00028,0.00025,0.00031,0.231,0.212,0.246,0.0091,0.0084,0.0097,25.16,25.13,25.19,0.933,0.928,0.936,0.97,0.97,0.97,0.905,0.9,0.908,30.98,28.25,33.13,30.05,27.4,32.14,0,0,0,0,0,0,0.167,0,0.0606,0.43,0.57,0.43,35.5
1194213600000,2007,11,2007,2,6,7,0.142,0.0562,0.0861,5351.59,32.89,32.89,31.85,1,1,1,235.3,231.9,239.8,142.3,138.9,93,93,93,0,0,0,0.395,0.388,0.401,142.3,138.9,146.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.103,0.00785,0.00756,0.00823,0.00031,0.0003,0.00032,0.244,0.238,0.252,0.0096,0.0094,0.0099,25.14,25.11,25.17,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.84,32.04,33.91,31.85,31.08,32.89,0,0,0,0,0,0,0.177,0,0.0559,0.4,0.61,0.39,37.7
1194818400000,2007,11,2007,2,7,7,0.14,0.0562,0.0837,5203.27,31.45,31.45,30.97,1,1,1,231.4,228.6,233.6,138.4,135.6,93,93,93,0,0,0,0.402,0.398,0.407,138.4,135.6,140.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0989,0.101,0.00752,0.00728,0.0077,0.0003,0.00029,0.0003,0.237,0.232,0.241,0.0093,0.0091,0.0095,25.17,25.16,25.2,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.93,31.27,32.43,30.97,30.33,31.45,0,0,0,0,0,0,0.172,0,0.0563,0.4,0.6,0.4,37.2
1195423200000,2007,11,2007,2,8,7,0.141,0.0562,0.0845,5252.64,31.83,31.83,31.27,1,1,1,232.7,230.3,235.2,139.7,137.3,93,93,93,0,0,0,0.4,0.395,0.404,139.7,137.3,142.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0995,0.101,0.00763,0.00742,0.00784,0.0003,0.00029,0.00031,0.239,0.235,0.244,0.0094,0.0092,0.0096,25.16,25.15,25.18,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.23,31.66,32.81,31.27,30.71,31.83,0,0,0,0,0,0,0.174,0,0.0565,0.4,0.6,0.4,37.3
1196028000000,2007,11,2007,2,9,7,0.14,0.0535,0.0866,5390.07,35.15,35.15,32.08,1,1,1,231.6,228.4,233.8,143.2,135.4,88.43,77,93,0,0,0,0.382,0.33,0.407,143.2,135.4,156.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0988,0.104,0.00792,0.00726,0.00903,0.00031,0.00029,0.00036,0.245,0.231,0.267,0.0096,0.0091,0.011,25.17,25.13,25.2,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.913,33.08,31.2,36.24,32.08,30.27,35.15,0,0,0,0,0,0,0.178,0,0.0534,0.38,0.62,0.38,38.5
1196632800000,2007,12,2007,3,10,7,0.148,0.0466,0.102,6383.03,39.59,39.59,37.99,1,1,1,245.2,237.4,251.6,168.2,160.4,77,77,77,0,0,0,0.314,0.306,0.324,168.2,160.4,174.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.111,0.01,0.00938,0.0106,0.0004,0.00037,0.00042,0.288,0.274,0.3,0.011,0.011,0.012,25.04,24.99,25.1,0.945,0.942,0.947,0.974,0.97,0.977,0.92,0.914,0.925,39.01,37.2,40.52,37.99,36.08,39.59,0,0,0,0,0,0,0.211,0,0.046,0.31,0.69,0.31,43.1
1197237600000,2007,12,2007,3,11,7,0.159,0.0372,0.122,7717.6,48.2,48.2,45.94,1,1,1,262.7,254.1,269.9,201.1,177.1,61.57,59,77,0,-2.842e-14,2.842e-14,0.235,0.219,0.303,201.1,177.1,210.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.112,0.122,0.0128,0.0108,0.0137,0.00051,0.00043,0.00054,0.345,0.304,0.363,0.014,0.012,0.014,24.9,24.86,24.98,0.954,0.947,0.957,0.98,0.978,0.98,0.935,0.927,0.938,46.89,41.1,49.19,45.94,40.21,48.2,0,0,0,0,0,0,0.255,0,0.037,0.23,0.77,0.23,48.5
1197842400000,2007,12,2007,3,12,7,0.17,0.0357,0.135,8211.83,50.98,50.98,48.88,2,1,1.2857142857142858,281.6,271.8,292.1,222.6,212.8,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.21,0.202,0.217,222.6,212.8,233.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.122,0.129,0.0147,0.0138,0.0156,0.00058,0.00055,0.00062,0.339,0.241,0.389,0.013,0.0096,0.015,24.83,24.77,24.91,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.93,25.87,52.65,41.65,25.09,48.2,0,0,0,0,0,0,0.272,0,0.035,0.21,0.79,0.21,48.3
1198447200000,2007,12,2007,3,13,7,0.186,0.0357,0.15,9127.42,57.46,57.46,54.33,2,2,2,307.1,296.2,321.3,248.1,237.2,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.192,0.184,0.199,248.1,237.2,262.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.131,0.14,0.018,0.0159,0.0228,0.00072,0.00063,0.00091,0.263,0.249,0.282,0.01,0.0099,0.011,24.8,24.71,24.87,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.01,26.75,29.62,27.16,25.95,28.73,0,0,0,0,0,0,0.302,0,0.036,0.19,0.81,0.19,49.1
1199052000000,2007,12,2007,3,14,7,0.209,0.0429,0.166,10049.9,63.57,63.57,59.82,2,2,2,344.8,326.5,364.3,273.8,259.8,71,59,73,0,0,0,0.206,0.181,0.219,273.8,259.8,291.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.141,0.152,0.0283,0.0216,0.0365,0.0011,0.00087,0.0015,0.301,0.28,0.327,0.012,0.011,0.013,24.57,24.45,24.68,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.84,29.26,32.77,29.91,28.38,31.78,0,0,0,0,0,0,0.332,0,0.043,0.21,0.79,0.21,48.1
1199656800000,2008,1,2007,4,15,7,0.242,0.0442,0.198,12005.1,79.26,79.26,71.46,2,2,2,400.7,372.7,435.6,327.7,299.7,73,73,73,0,0,0,0.183,0.168,0.196,327.7,299.7,362.6,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.165,0.155,0.177,0.0537,0.0405,0.0702,0.0022,0.0016,0.0029,0.382,0.34,0.434,0.016,0.014,0.018,24.22,24.01,24.4,0.945,0.94,0.95,0.972,0.97,0.977,0.918,0.912,0.928,36.76,33.71,40.55,35.73,32.7,39.63,0,0,0,0,0,0,0.397,0,0.044,0.18,0.82,0.18,49.6
1200261600000,2008,1,2007,4,16,7,0.317,0.0442,0.273,16117.8,111.6,111.6,95.94,3,2,2.2857142857142856,523.6,453.4,607.1,450.6,380.4,73,73,73,0,-5.684e-14,5.684e-14,0.141,0.12,0.161,450.6,380.4,534.1,990,990,990,966,965.6,966.3,24,23.7,24.4,0.211,0.183,0.252,0.113,0.0785,0.158,0.0047,0.0032,0.0067,0.537,0.461,0.599,0.022,0.019,0.025,23.51,23.08,23.9,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.13,36.15,51.66,42.81,35.07,48.2,0,0,0,0,0,0,0.533,0,0.044,0.14,0.86,0.14,50.8
1200866400000,2008,1,2007,4,17,7,0.45,0.055,0.395,22257.6,144.6,144.6,132.5,3,3,3,743.9,639.6,845.8,652.9,548.6,91,91,91,0,0,0,0.123,0.108,0.142,652.9,548.6,754.8,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.323,0.263,0.385,0.237,0.167,0.304,0.01,0.0071,0.013,0.796,0.62,0.971,0.034,0.026,0.043,22.33,21.75,22.92,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,45.45,39.08,51.34,44.16,38.06,48.2,0,0,0,0,0,0,0.736,0,0.055,0.12,0.88,0.12,49.5
1201471200000,2008,1,2007,4,18,7,0.603,0.0734,0.53,28354.5,179.3,179.3,168.8,4,4,4,997.4,880.7,1115,876,789.7,121.4,91,162,1.624e-14,-1.137e-13,1.137e-13,0.12,0.0911,0.156,876,789.7,953.4,990,990,990,967.9,967.4,968.3,22.1,21.7,22.6,0.504,0.417,0.586,0.363,0.321,0.4,0.016,0.014,0.018,1.11,0.947,1.25,0.05,0.042,0.058,21.03,20.49,21.63,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.09,39.91,45.75,42.19,38.94,44.83,0,0,0,0,0,0,0.938,0,0.073,0.12,0.88,0.12,47
1202076000000,2008,2,2007,5,19,7,0.783,0.098,0.649,32055.7,192.8,192.8,190.8,4,4,4,1295,1156,1440,1133,994.5,162,162,162,59.81,0,177.9,0.126,0.113,0.14,1073,994.5,1100,990,990,990,968.8,968.4,969.3,21.2,20.7,21.6,0.778,0.638,0.867,0.588,0.42,0.648,0.028,0.019,0.031,1.66,1.34,1.81,0.079,0.062,0.088,19.51,18.89,20.27,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.91,47.23,50.03,47.7,46.28,48.2,0,0,0,0,0,0,1.06,0,0.134,0.13,0.83,0.17,40.9
1202680800000,2008,2,2007,5,20,7,1.04,0.098,0.665,30322.1,188.2,188.2,180.5,4,4,4,1716,1493,1985,1554,1331,162,162,162,454.2,231.4,723.2,0.0951,0.0816,0.108,1100,1100,1100,990,990,990,970.2,969.5,971.1,19.8,18.9,20.5,0.912,0.89,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.089,0.099,17.96,17.07,18.7,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,46.04,43.66,48.02,45.12,42.79,47.06,0,0,0,0,0,0,1,0,0.375,0.094,0.64,0.36,29.2
1203285600000,2008,2,2007,5,21,7,1.45,0.098,0.665,26898.7,168,168,160.1,4,4,4,2399,2103,2638,2237,1941,162,162,162,1137,841.5,1376,0.0679,0.0614,0.077,1100,1100,1100,990,990,990,972.1,971.3,972.6,17.9,17.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.49,16.78,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.919,0.928,40.94,39.38,42.86,40.03,38.39,42,0,0,0,0,0,0,0.89,0,0.785,0.068,0.46,0.54,18.6
1203890400000,2008,2,2007,5,22,7,1.71,0.111,0.665,24929.3,151.9,151.9,148.4,4,4,4,2824,2697,2927,2640,2535,184,162,239,1540,1435,1609,0.065,0.0564,0.0824,1100,1100,1100,990,990,990,973.1,972.8,973.3,16.9,16.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.04,14.79,15.34,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.912,0.918,38.16,37.48,39,37.1,36.38,37.98,0,0,0,0,0,0,0.824,0,1.045,0.065,0.39,0.61,14.6
1204495200000,2008,3,2007,6,23,7,1.79,0.145,0.665,24276.6,144.9,144.9,144.5,4,4,4,2963,2947,2971,2724,2708,239,239,239,1624,1608,1632,0.0807,0.0804,0.0811,1100,1100,1100,990,990,990,973.4,973.4,973.4,16.6,16.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.7,14.68,14.74,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.912,37.24,37.18,37.34,36.13,36.07,36.24,0,0,0,0,0,0,0.803,0,1.125,0.081,0.37,0.63,13.6
1205100000000,2008,3,2007,6,24,7,1.78,0.145,0.665,24349.9,145.3,145.3,144.9,4,4,4,2947,2935,2959,2708,2696,239,239,239,1608,1596,1620,0.0811,0.0808,0.0814,1100,1100,1100,990,990,990,973.4,973.4,973.4,16.6,16.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.71,14.77,0.939,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,37.34,37.26,37.42,36.24,36.15,36.32,0,0,0,0,0,0,0.805,0,1.115,0.081,0.37,0.63,13.7
1205704800000,2008,3,2007,6,25,7,1.75,0.145,0.665,24613.4,147.7,147.7,146.5,4,4,4,2892,2851,2923,2653,2612,239,239,239,1553,1512,1584,0.0827,0.0818,0.0838,1100,1100,1100,990,990,990,973.3,973.2,973.3,16.7,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.8,14.97,0.94,0.94,0.941,0.971,0.971,0.972,0.913,0.912,0.914,37.72,37.51,37.99,36.63,36.4,36.91,0,0,0,0,0,0,0.814,0,1.085,0.083,0.38,0.62,14.1
1206309600000,2008,3,2007,6,26,7,1.68,0.145,0.665,25174.6,151.5,151.5,149.8,4,4,4,2772,2712,2831,2533,2473,239,239,239,1433,1373,1492,0.0862,0.0844,0.0881,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.16,15.02,15.31,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.917,38.51,38.12,38.9,37.46,37.05,37.87,0,0,0,0,0,0,0.832,0,1.015,0.086,0.4,0.6,15
1206914400000,2008,3,2007,6,27,7,1.6,0.133,0.665,25760.9,154.8,154.8,153.3,4,4,4,2645,2591,2693,2425,2374,220.1,217,239,1325,1274,1364,0.0832,0.0809,0.0888,1100,1100,1100,990,990,990,972.7,972.5,972.8,17.3,17.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.35,15.6,0.943,0.942,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.33,39.02,39.69,38.33,38.01,38.71,0,0,0,0,0,0,0.852,0,0.935,0.083,0.42,0.58,16.1
1207519200000,2008,4,2007,7,28,7,1.51,0.131,0.665,26464.6,160.1,160.1,157.5,4,4,4,2495,2404,2572,2278,2187,217,217,217,1178,1087,1255,0.087,0.0844,0.0903,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.65,16.05,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.32,39.81,40.92,39.38,38.84,40.02,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
1208124000000,2008,4,2007,7,29,7,1.36,0.131,0.665,27573.7,167.8,167.8,164.1,4,4,4,2253,2111,2370,2036,1894,217,217,217,936.2,793.7,1053,0.0965,0.0916,0.103,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.13,16.76,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.89,41.14,42.81,41.03,40.25,41.96,0,0,0,0,0,0,0.912,0,0.695,0.096,0.49,0.51,20.3
1208728800000,2008,4,2007,7,30,7,1.16,0.0895,0.665,29114,177.9,177.9,173.3,4,4,4,1926,1790,2064,1778,1642,148,148,148,678,542.1,815.8,0.077,0.0717,0.0827,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.27,16.87,17.7,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.21,43.12,45.37,43.32,42.26,44.47,0,0,0,0,0,0,0.963,0,0.495,0.077,0.57,0.43,25.1
1209333600000,2008,4,2007,7,31,7,0.997,0.105,0.665,30705.7,186,186,182.8,4,4,4,1649,1554,1753,1475,1362,173.1,148,192,375.4,262.2,504.7,0.106,0.0844,0.124,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.917,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.17,17.82,18.48,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.63,45.7,47.45,45.69,44.79,46.5,0,0,0,0,0,0,1.02,0,0.332,0.11,0.67,0.33,30.8
1209938400000,2008,5,2007,8,32,7,0.869,0.116,0.665,31954.3,192.8,192.8,190.2,4,4,4,1437,1333,1525,1245,1141,192,192,192,145,40.79,233.3,0.134,0.126,0.144,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.859,0.814,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.084,0.091,18.91,18.58,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.58,47.71,49.6,47.55,46.76,48.2,0,0,0,0,0,0,1.06,0,0.204,0.13,0.77,0.23,36.8
1210543200000,2008,5,2007,8,33,7,0.714,0.116,0.598,30628.2,192.8,192.8,182.3,4,4,4,1181,1091,1288,989.1,899.3,192,192,192,3.248e-14,0,1.137e-13,0.163,0.149,0.176,989.1,899.3,1096,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.644,0.539,0.791,0.459,0.374,0.639,0.021,0.017,0.03,1.38,1.16,1.73,0.064,0.053,0.082,20.16,19.46,20.65,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.61,43.49,49.89,45.58,42.62,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
1211148000000,2008,5,2007,8,34,7,0.609,0.0967,0.512,27409,167.9,167.9,163.1,4,4,4,1007,957.4,1067,847.2,810.4,159.9,147,192,-1.624e-14,-1.137e-13,0,0.158,0.144,0.184,847.2,810.4,875.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.487,0.451,0.518,0.349,0.331,0.363,0.016,0.015,0.017,1.06,0.998,1.12,0.048,0.045,0.051,21.02,20.77,21.27,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.66,40.3,42.82,40.79,39.36,41.96,0,0,0,0,0,0,0.906,0,0.097,0.16,0.84,0.16,45
1211752800000,2008,5,2007,8,35,7,0.549,0.0865,0.463,24763.3,155.4,155.4,147.4,4,3,3.2857142857142856,907.9,866,945.6,764.9,733.7,143,119,147,0,0,0,0.157,0.137,0.167,764.9,733.7,798.6,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.409,0.381,0.44,0.309,0.291,0.326,0.014,0.013,0.015,0.978,0.944,1.02,0.044,0.042,0.046,21.49,21.34,21.67,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.57,39.35,51.85,45.46,38.35,48.2,0,0,0,0,0,0,0.819,0,0.086,0.16,0.84,0.16,45.1
1212357600000,2008,6,2007,9,36,7,0.498,0.072,0.426,23801.7,144.6,144.6,141.7,3,3,3,823.7,797.3,851.8,704.7,678.3,119,119,119,0,0,0,0.145,0.14,0.149,704.7,678.3,732.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.359,0.343,0.376,0.272,0.254,0.29,0.012,0.011,0.013,0.89,0.845,0.939,0.039,0.037,0.041,21.92,21.75,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.31,46.83,49.86,47.23,45.89,48.2,0,0,0,0,0,0,0.787,0,0.072,0.14,0.86,0.14,47.8
1212962400000,2008,6,2007,9,37,7,0.463,0.0901,0.373,21169.3,136.4,136.4,126,3,3,3,765.7,734.8,789.6,616.7,573.8,149,119,161,0,0,0,0.195,0.151,0.219,616.7,573.8,670.6,990,990,990,967,966.8,967.1,23,22.9,23.2,0.312,0.289,0.339,0.213,0.184,0.249,0.0092,0.008,0.011,0.745,0.674,0.832,0.032,0.029,0.036,22.29,22.11,22.49,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.93,0.938,42.89,40.17,46.38,42,39.22,45.45,0,0,0,0,0,0,0.7,0,0.09,0.19,0.81,0.19,45.7
1213567200000,2008,6,2007,9,38,7,0.418,0.0974,0.32,18288.7,115.4,115.4,108.9,3,3,3,690.6,659,723.6,529.6,498,161,161,161,0,0,0,0.233,0.223,0.244,529.6,498,562.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.264,0.246,0.283,0.155,0.134,0.177,0.0066,0.0057,0.0076,0.6,0.547,0.655,0.026,0.023,0.028,22.74,22.55,22.92,0.949,0.946,0.952,0.971,0.97,0.975,0.922,0.918,0.928,37.35,35.3,39.46,36.29,34.24,38.47,0,0,0,0,0,0,0.605,0,0.098,0.23,0.77,0.23,43.8
1214172000000,2008,6,2007,9,39,7,0.376,0.0974,0.279,16051,96.4,96.4,95.54,2,2,2,622.5,596.4,650,461.5,435.4,161,161,161,-1.624e-14,-5.684e-14,5.684e-14,0.259,0.248,0.27,461.5,435.4,489,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.225,0.212,0.241,0.117,0.105,0.13,0.0049,0.0044,0.0055,0.596,0.553,0.643,0.025,0.023,0.027,23.01,22.86,23.16,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.83,47.34,52.39,47.77,46.39,48.2,0,0,0,0,0,0,0.531,0,0.097,0.26,0.74,0.26,42.7
1214776800000,2008,6,2007,9,40,7,0.341,0.0839,0.258,15338.1,95.14,95.14,91.3,2,2,2,564.5,542,587.9,425.8,407,138.7,135,161,8.12e-15,-5.684e-14,5.684e-14,0.246,0.233,0.274,425.8,407,445,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.2,0.213,0.1,0.0911,0.109,0.0042,0.0038,0.0046,0.537,0.508,0.565,0.023,0.021,0.024,23.32,23.21,23.45,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.58,44.71,48.54,45.65,43.82,47.57,0,0,0,0,0,0,0.507,0,0.083,0.25,0.76,0.24,45
1215381600000,2008,7,2007,10,41,7,0.311,0.0816,0.229,13757.8,86.17,86.17,81.89,2,2,2,514.3,495.2,534.6,379.3,360.2,135,135,135,-8.12e-15,-5.684e-14,0,0.263,0.253,0.273,379.3,360.2,399.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.183,0.197,0.078,0.069,0.0876,0.0032,0.0029,0.0037,0.467,0.438,0.497,0.019,0.018,0.021,23.62,23.5,23.73,0.952,0.95,0.955,0.979,0.976,0.98,0.932,0.927,0.936,41.83,39.82,43.96,40.95,38.85,43.08,0,0,0,0,0,0,0.455,0,0.082,0.26,0.74,0.26,44.2
1215986400000,2008,7,2007,10,42,7,0.285,0.0816,0.204,12183.1,76.29,76.29,72.52,2,2,2,472,456.1,488.9,337,321.1,135,135,135,0,0,0,0.286,0.276,0.296,337,321.1,353.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.175,0.17,0.181,0.058,0.0506,0.0661,0.0024,0.0021,0.0027,0.403,0.38,0.429,0.017,0.016,0.018,23.87,23.77,23.97,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.916,0.925,37.33,35.63,39.15,36.26,34.56,38.14,0,0,0,0,0,0,0.403,0,0.081,0.29,0.72,0.28,42.7
1216591200000,2008,7,2007,10,43,7,0.264,0.112,0.151,8965.64,56.62,56.62,53.37,2,2,2,435.8,421.4,450.9,249.8,235.4,186,186,186,4.06e-15,-2.842e-14,2.842e-14,0.427,0.412,0.441,249.8,235.4,264.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.148,0.143,0.153,0.0186,0.0158,0.0241,0.00076,0.00064,0.00099,0.278,0.26,0.299,0.011,0.011,0.012,24.16,24.07,24.24,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,27.51,25.89,29.19,26.68,25.11,28.31,0,0,0,0,0,0,0.296,0,0.113,0.42,0.57,0.43,34
1217196000000,2008,7,2007,10,44,7,0.244,0.104,0.14,8336.96,52.59,52.59,49.62,2,1,1.4285714285714286,404.1,390,416.8,231.4,219,172.7,155,186,0,-2.842e-14,2.842e-14,0.427,0.388,0.459,231.4,219,244.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.137,0.143,0.0154,0.0144,0.0166,0.00063,0.00058,0.00067,0.341,0.257,0.411,0.014,0.01,0.017,24.24,24.11,24.39,0.944,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,40.55,25.99,52.24,38.58,25.21,48.2,0,0,0,0,0,0,0.276,0,0.104,0.43,0.57,0.43,34.2
1217800800000,2008,8,2007,11,45,7,0.225,0.0937,0.131,7990.31,48.2,48.2,47.56,1,1,1,371.5,359.1,384.8,216.5,204.1,155,155,155,0,-2.842e-14,2.842e-14,0.418,0.403,0.432,216.5,204.1,229.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.129,0.138,0.0142,0.0131,0.0153,0.00057,0.00053,0.00062,0.382,0.36,0.406,0.015,0.015,0.016,24.36,24.27,24.44,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.51,46.74,52.39,47.56,45.81,48.2,0,0,0,0,0,0,0.264,0,0.094,0.42,0.58,0.42,35.5
1218405600000,2008,8,2007,11,46,7,0.208,0.0937,0.114,7103.71,44.91,44.91,42.28,1,1,1,343.4,332.5,355,188.4,177.5,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.452,0.437,0.466,188.4,177.5,200,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0118,0.0108,0.0127,0.00047,0.00043,0.00051,0.332,0.313,0.353,0.013,0.013,0.014,24.55,24.47,24.62,0.951,0.948,0.955,0.98,0.977,0.98,0.932,0.927,0.936,43.17,40.65,45.82,42.28,39.73,44.91,0,0,0,0,0,0,0.235,0,0.094,0.45,0.55,0.45,34.2
1219010400000,2008,8,2007,11,47,7,0.194,0.0937,0.1,6182.47,38.86,38.86,36.8,1,1,1,320.4,311.5,329,165.4,156.5,155,155,155,-8.12e-15,-2.842e-14,0,0.484,0.471,0.498,165.4,156.5,174,990,990,990,965,965,965,25,25,25,0.115,0.112,0.118,0.00981,0.00905,0.0105,0.00039,0.00036,0.00042,0.291,0.275,0.306,0.012,0.011,0.012,24.71,24.65,24.77,0.944,0.942,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.85,35.79,39.83,36.8,34.72,38.86,0,0,0,0,0,0,0.204,0,0.094,0.48,0.52,0.48,31.9
1219615200000,2008,8,2007,11,48,7,0.181,0.0937,0.0875,5384.55,34.04,34.04,32.05,1,1,1,299.7,291.5,308.5,144.7,136.5,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.517,0.502,0.532,144.7,136.5,153.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.105,0.111,0.00805,0.00736,0.0088,0.00032,0.00029,0.00035,0.254,0.239,0.27,0.01,0.0095,0.011,24.84,24.79,24.89,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.04,31.13,35.09,32.05,30.19,34.04,0,0,0,0,0,0,0.178,0,0.0935,0.52,0.48,0.52,29.7
1220220000000,2008,9,2007,12,49,7,0.167,0.0714,0.0958,5947.09,38.16,38.16,35.4,1,1,1,276.4,265,288,158.4,147,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.427,0.41,0.445,158.4,147,170,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.113,0.00921,0.00825,0.0102,0.00037,0.00033,0.00041,0.275,0.254,0.295,0.011,0.01,0.012,24.92,24.85,24.99,0.942,0.938,0.946,0.971,0.97,0.974,0.915,0.91,0.921,36.45,33.79,39.17,35.4,32.77,38.16,0,0,0,0,0,0,0.197,0,0.0712,0.43,0.57,0.43,35.6
1220824800000,2008,9,2007,12,50,7,0.153,0.062,0.0909,5647.31,36.35,36.35,33.61,1,1,1,252.9,243.9,261.4,150.3,138,102.6,91,118,0,0,0,0.405,0.36,0.461,150.3,138,162,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.108,0.00853,0.00748,0.00952,0.00034,0.0003,0.00038,0.259,0.238,0.279,0.01,0.0094,0.011,25.03,25.01,25.07,0.939,0.934,0.943,0.97,0.97,0.971,0.911,0.906,0.915,34.65,31.65,37.45,33.61,30.7,36.35,0,0,0,0,0,0,0.187,0,0.0621,0.41,0.59,0.41,36.9
1221429600000,2008,9,2007,12,51,7,0.141,0.055,0.0862,5363.38,33.61,33.61,31.92,1,1,1,233.6,226.2,240.9,142.6,135.2,91,91,91,0,0,0,0.39,0.378,0.402,142.6,135.2,149.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0988,0.104,0.00787,0.00724,0.00849,0.00031,0.00028,0.00034,0.244,0.231,0.257,0.0096,0.0091,0.01,25.15,25.1,25.21,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.91,31.17,34.65,31.92,30.24,33.61,0,0,0,0,0,0,0.177,0,0.0548,0.39,0.61,0.39,38
1222034400000,2008,9,2007,12,52,7,0.132,0.055,0.0775,4807.71,29.93,29.93,28.62,1,1,1,219.1,213.3,224.8,128.1,122.3,91,91,91,2.03e-15,0,1.421e-14,0.416,0.405,0.427,128.1,122.3,133.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0942,0.0983,0.00664,0.00615,0.00712,0.00026,0.00024,0.00028,0.218,0.208,0.229,0.0086,0.0082,0.009,25.27,25.22,25.31,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.5,28.14,30.85,28.62,27.29,29.93,0,0,0,0,0,0,0.159,0,0.0545,0.42,0.59,0.41,36.4
