datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1534716000000,2018,8,2017,11,47,7,0.296,0.122,0.174,10266.5,64.97,64.97,61.11,2,2,2,488.9,470.6,507.3,286.9,268.6,202,202,202,0,0,0,0.413,0.398,0.429,286.9,268.6,305.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.158,0.171,0.0344,0.0258,0.0431,0.0014,0.0011,0.0018,0.335,0.307,0.362,0.014,0.013,0.015,23.86,23.75,23.97,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.5,29.5,33.49,30.56,28.62,32.48,0,0,0,0,0,0,0.34,0,0.122,0.41,0.59,0.41,34.7
1535320800000,2018,8,2017,11,48,7,0.271,0.112,0.159,9436.94,62.8,62.8,56.17,2,2,2,448.8,432.1,464.9,262.8,242.1,186,146,202,4.06e-15,0,2.842e-14,0.414,0.333,0.455,262.8,242.1,291.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.149,0.161,0.0236,0.0163,0.0367,0.00097,0.00067,0.0015,0.298,0.271,0.337,0.012,0.011,0.014,24.08,24.01,24.13,0.933,0.927,0.939,0.97,0.97,0.97,0.905,0.899,0.911,28.95,26.56,32.37,28.09,25.77,31.4,0,0,0,0,0,0,0.312,0,0.112,0.41,0.59,0.41,34.8
1535925600000,2018,9,2017,12,49,7,0.248,0.0883,0.16,9566.37,60.22,60.22,56.94,2,2,2,410.5,396.8,425.8,264.5,250.8,146,146,146,4.06e-15,0,2.842e-14,0.356,0.343,0.368,264.5,250.8,279.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.146,0.157,0.0238,0.0174,0.0311,0.00097,0.00071,0.0013,0.296,0.275,0.319,0.012,0.011,0.013,24.26,24.17,24.34,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.35,27.84,31.04,28.47,27,30.11,0,0,0,0,0,0,0.316,0,0.088,0.36,0.65,0.35,38.6
1536530400000,2018,9,2017,12,50,7,0.231,0.0842,0.146,8760.22,54.05,54.05,52.14,2,2,2,381.2,370.3,392.7,242,232.3,139.1,138,146,-4.06e-15,-2.842e-14,2.842e-14,0.365,0.355,0.373,242,232.3,250.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.138,0.145,0.0164,0.0155,0.0173,0.00066,0.00063,0.0007,0.264,0.253,0.274,0.011,0.01,0.011,24.43,24.37,24.5,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,26.88,25.77,27.86,26.07,25,27.02,0,0,0,0,0,0,0.29,0,0.085,0.36,0.63,0.37,37.9
1537135200000,2018,9,2017,12,51,7,0.215,0.0835,0.132,8044.57,48.2,48.2,47.88,1,1,1,356.1,345.4,366.7,218.1,207.4,138,138,138,8.12e-15,0,2.842e-14,0.388,0.376,0.4,218.1,207.4,228.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.13,0.137,0.0143,0.0134,0.0152,0.00058,0.00054,0.00061,0.384,0.365,0.404,0.015,0.015,0.016,24.44,24.36,24.51,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.04,47.66,52.37,47.88,46.7,48.2,0,0,0,0,0,0,0.266,0,0.083,0.39,0.61,0.39,37.4
1537740000000,2018,9,2017,12,52,7,0.2,0.0835,0.117,7311.14,45.92,45.92,43.52,1,1,1,331.2,320.5,341.8,193.2,182.5,138,138,138,0,-2.842e-14,2.842e-14,0.417,0.404,0.431,193.2,182.5,203.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.128,0.0122,0.0113,0.0131,0.00049,0.00045,0.00053,0.34,0.321,0.359,0.014,0.013,0.014,24.6,24.53,24.68,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.41,41.94,46.86,43.52,41.1,45.92,0,0,0,0,0,0,0.242,0,0.083,0.42,0.58,0.42,36.6
1538344800000,2018,10,2018,1,1,7,0.186,0.0665,0.119,7498.52,46.88,46.88,44.63,1,1,1,307,297.8,317,197,187.8,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.358,0.347,0.369,197,187.8,207,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.127,0.0125,0.0117,0.0133,0.0005,0.00047,0.00053,0.344,0.328,0.362,0.014,0.013,0.014,24.72,24.65,24.78,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.54,43.41,47.84,44.63,42.54,46.88,0,0,0,0,0,0,0.248,0,0.067,0.36,0.64,0.36,40.3
1538949600000,2018,10,2018,1,2,7,0.173,0.0665,0.106,6661.52,41.85,41.85,39.65,1,1,1,285.8,276.8,294.8,175.8,166.8,110,110,110,-8.12e-15,-2.842e-14,2.842e-14,0.385,0.373,0.397,175.8,166.8,184.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.119,0.0107,0.00992,0.0115,0.00043,0.00039,0.00046,0.306,0.29,0.322,0.012,0.012,0.013,24.85,24.8,24.9,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.58,38.46,42.7,39.65,37.42,41.85,0,0,0,0,0,0,0.22,0,0.067,0.38,0.61,0.39,38.5
1539554400000,2018,10,2018,1,3,7,0.165,0.0665,0.0981,6104.27,37.82,37.82,36.33,1,1,1,272.2,263.9,278.4,162.2,153.9,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.404,0.395,0.417,162.2,153.9,168.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.113,0.00954,0.00883,0.0101,0.00038,0.00035,0.0004,0.282,0.267,0.293,0.011,0.011,0.012,24.93,24.89,24.98,0.943,0.94,0.945,0.971,0.97,0.974,0.916,0.912,0.92,37.4,35.46,38.85,36.33,34.39,37.82,0,0,0,0,0,0,0.202,0,0.0669,0.4,0.59,0.41,37
1540159200000,2018,10,2018,1,4,7,0.154,0.0665,0.0871,5399.23,33.83,33.83,32.14,1,1,1,254.1,246.7,261.4,144.1,136.7,110,110,110,-4.06e-15,-2.842e-14,0,0.433,0.421,0.446,144.1,136.7,151.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.107,0.008,0.00737,0.00862,0.00032,0.00029,0.00034,0.249,0.236,0.263,0.0099,0.0093,0.01,25.04,24.99,25.08,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,33.13,31.39,34.88,32.14,30.45,33.83,0,0,0,0,0,0,0.179,0,0.0669,0.43,0.57,0.43,35.1
1540764000000,2018,10,2018,1,5,7,0.146,0.0651,0.0804,4972.74,30.33,30.33,29.6,1,1,1,240.6,237.9,244.2,132.9,129.3,107.7,106,110,0,0,0,0.448,0.438,0.46,132.9,129.3,136,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0992,0.101,0.00704,0.00674,0.00731,0.00028,0.00027,0.00029,0.229,0.223,0.235,0.009,0.0088,0.0093,25.13,25.1,25.15,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.52,29.66,31.27,29.6,28.77,30.33,0,0,0,0,0,0,0.164,0,0.0656,0.45,0.55,0.45,34.1
1541368800000,2018,11,2018,2,6,7,0.15,0.063,0.0868,5386.46,34.81,34.81,32.06,1,1,1,247.7,243.9,250.5,143.6,137.9,104.1,93,106,0,0,0,0.421,0.375,0.435,143.6,137.9,155.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00796,0.00748,0.00895,0.00031,0.0003,0.00035,0.248,0.238,0.267,0.0098,0.0094,0.011,25.07,25.04,25.1,0.936,0.934,0.941,0.97,0.97,0.97,0.908,0.906,0.913,33.05,31.72,35.89,32.06,30.76,34.81,0,0,0,0,0,0,0.178,0,0.0632,0.42,0.58,0.42,35.9
1541973600000,2018,11,2018,2,7,7,0.149,0.0562,0.0926,5762.26,34.93,34.93,34.3,1,1,1,246.1,243.7,248.9,153.1,150.7,93,93,93,0,0,0,0.378,0.374,0.382,153.1,150.7,155.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00876,0.00856,0.009,0.00035,0.00034,0.00036,0.263,0.259,0.268,0.01,0.01,0.011,25.06,25.04,25.08,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.36,34.81,36.01,34.3,33.76,34.93,0,0,0,0,0,0,0.191,0,0.0564,0.38,0.62,0.38,38.7
1542578400000,2018,11,2018,2,8,7,0.147,0.0562,0.0904,5627.2,34.07,34.07,33.5,1,1,1,242.5,241.2,245,149.5,148.2,93,93,93,0,0,0,0.384,0.38,0.386,149.5,148.2,152,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.105,0.00846,0.00835,0.00867,0.00033,0.00033,0.00034,0.257,0.254,0.261,0.01,0.01,0.01,25.09,25.07,25.1,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.911,34.53,34.23,35.12,33.5,33.2,34.07,0,0,0,0,0,0,0.186,0,0.0566,0.38,0.61,0.39,38.3
1543183200000,2018,11,2018,2,9,7,0.151,0.0535,0.0976,6099.39,40.07,40.07,36.31,1,1,1,249.8,246.4,253.5,161.4,153.4,88.43,77,93,0,0,0,0.354,0.304,0.377,161.4,153.4,176.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.112,0.00947,0.00879,0.0108,0.00037,0.00035,0.00043,0.277,0.264,0.303,0.011,0.01,0.012,25.03,24.98,25.06,0.943,0.94,0.947,0.972,0.97,0.978,0.916,0.912,0.927,37.34,35.44,40.97,36.31,34.38,40.07,0,0,0,0,0,0,0.202,0,0.0534,0.35,0.65,0.35,40.4
1543788000000,2018,12,2018,3,10,7,0.158,0.0466,0.111,7035.3,43.26,43.26,41.88,1,1,1,261,253.8,266.9,184,176.8,77,77,77,0,-2.842e-14,2.842e-14,0.295,0.288,0.303,184,176.8,189.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.116,0.0114,0.0108,0.0119,0.00045,0.00043,0.00047,0.317,0.304,0.327,0.013,0.012,0.013,24.94,24.91,24.98,0.95,0.947,0.952,0.98,0.978,0.98,0.93,0.927,0.933,42.74,41.03,44.14,41.88,40.14,43.26,0,0,0,0,0,0,0.233,0,0.047,0.29,0.7,0.3,44.5
1544392800000,2018,12,2018,3,11,7,0.157,0.0466,0.111,7008.3,42.81,42.81,41.72,1,1,1,260.3,257.4,265,183.3,180.3,77,77,77,0,-2.842e-14,2.842e-14,0.296,0.291,0.299,183.3,180.3,188,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.113,0.116,0.0113,0.0111,0.0117,0.00045,0.00044,0.00046,0.315,0.31,0.324,0.012,0.012,0.013,24.94,24.92,24.96,0.949,0.949,0.951,0.98,0.98,0.98,0.93,0.93,0.932,42.57,41.88,43.69,41.72,41.04,42.81,0,0,0,0,0,0,0.232,0,0.046,0.3,0.71,0.29,44.6
1544997600000,2018,12,2018,3,12,7,0.155,0.0419,0.113,7183.3,45.79,45.79,42.76,1,1,1,256.9,254.3,259.3,187.6,177.3,69.29,59,77,0,0,0,0.27,0.228,0.303,187.6,177.3,200.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.118,0.0117,0.0108,0.0128,0.00046,0.00043,0.00051,0.322,0.305,0.343,0.013,0.012,0.014,24.95,24.92,24.98,0.951,0.948,0.955,0.98,0.979,0.98,0.931,0.927,0.936,43.65,41.16,46.72,42.76,40.28,45.79,0,0,0,0,0,0,0.238,0,0.042,0.27,0.73,0.27,46.3
1545602400000,2018,12,2018,3,13,7,0.159,0.0357,0.123,7832.59,47.96,47.96,46.62,1,1,1,262.9,258.7,268.8,203.9,199.7,59,59,59,0,-2.842e-14,2.842e-14,0.224,0.219,0.228,203.9,199.7,209.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.118,0.121,0.0131,0.0127,0.0136,0.00052,0.0005,0.00054,0.35,0.342,0.361,0.014,0.014,0.014,24.9,24.86,24.92,0.955,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.937,47.57,46.59,48.94,46.62,45.66,47.96,0,0,0,0,0,0,0.259,0,0.036,0.22,0.77,0.23,49.3
1546207200000,2018,12,2018,3,14,7,0.166,0.0429,0.123,7793.8,48.2,48.2,46.39,1,1,1,274.5,270.5,280,203.5,197.5,71,59,73,1.624e-14,-2.842e-14,2.842e-14,0.259,0.217,0.27,203.5,197.5,212.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.119,0.122,0.0131,0.0125,0.0138,0.00052,0.0005,0.00055,0.351,0.34,0.365,0.014,0.013,0.014,24.85,24.82,24.88,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.39,45.96,49.51,46.39,45.04,48.2,0,0,0,0,0,0,0.258,0,0.043,0.26,0.74,0.26,47
1546812000000,2019,1,2018,4,15,7,0.172,0.0442,0.128,8064.58,48.2,48.2,48,1,1,1,285,281.4,291.8,212,208.4,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.256,0.25,0.259,212,208.4,218.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.122,0.126,0.0138,0.0135,0.0143,0.00055,0.00053,0.00057,0.366,0.36,0.378,0.015,0.014,0.015,24.79,24.75,24.81,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.34,48.5,50.89,48,47.53,48.2,0,0,0,0,0,0,0.267,0,0.044,0.26,0.74,0.26,46.9
1547416800000,2019,1,2018,4,16,7,0.184,0.0442,0.14,8406.48,52.73,52.73,50.04,2,1,1.5714285714285714,304.4,297,314.5,231.4,224,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.24,0.232,0.246,231.4,224,241.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.128,0.134,0.0154,0.0148,0.0163,0.00061,0.00059,0.00065,0.31,0.243,0.393,0.012,0.0097,0.016,24.77,24.71,24.84,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.63,25.89,52.69,35.35,25.11,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,45.7
1548021600000,2019,1,2018,4,17,7,0.208,0.0442,0.164,9951.62,64.69,64.69,59.24,2,2,2,344.3,322.4,369.5,271.3,249.4,73,73,73,4.06e-15,0,2.842e-14,0.212,0.198,0.226,271.3,249.4,296.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.137,0.154,0.0271,0.017,0.0389,0.0011,0.00068,0.0016,0.297,0.265,0.335,0.012,0.011,0.014,24.58,24.42,24.72,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,30.53,28.09,33.35,29.62,27.25,32.35,0,0,0,0,0,0,0.329,0,0.044,0.21,0.79,0.21,47.8
1548626400000,2019,1,2018,4,18,7,0.258,0.0473,0.21,12743.1,83.95,83.95,75.85,2,2,2,426.1,383.4,469.8,348,310.4,78.14,73,85,0,0,0,0.183,0.171,0.194,348,310.4,384.8,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.158,0.186,0.0632,0.0455,0.0806,0.0026,0.0018,0.0033,0.413,0.356,0.469,0.017,0.014,0.019,24.07,23.82,24.33,0.948,0.942,0.953,0.974,0.97,0.98,0.923,0.914,0.934,38.92,34.88,42.83,37.93,33.83,41.97,0,0,0,0,0,0,0.421,0,0.048,0.18,0.81,0.19,49.4
1549231200000,2019,2,2018,5,19,7,0.32,0.0514,0.269,15899.3,102,102,94.64,3,2,2.142857142857143,529.5,485.4,571.8,444.5,400.4,85,85,85,-1.624e-14,-5.684e-14,5.684e-14,0.161,0.149,0.175,444.5,400.4,486.8,990,990,990,966,965.8,966.2,24,23.8,24.2,0.208,0.191,0.226,0.109,0.088,0.129,0.0045,0.0036,0.0054,0.543,0.492,0.6,0.023,0.02,0.025,23.47,23.3,23.72,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,46.33,35.05,51.49,44.89,34,48.2,0,0,0,0,0,0,0.526,0,0.051,0.16,0.84,0.16,49.7
1549836000000,2019,2,2018,5,20,7,0.389,0.0514,0.338,19529.8,127.5,127.5,116.2,3,3,3,643.4,587.9,700.6,558.4,502.9,85,85,85,-8.12e-15,-5.684e-14,0,0.133,0.121,0.145,558.4,502.9,615.6,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.267,0.236,0.3,0.174,0.137,0.212,0.0074,0.0058,0.0091,0.635,0.541,0.731,0.027,0.023,0.031,22.89,22.57,23.21,0.951,0.946,0.955,0.975,0.97,0.98,0.928,0.918,0.936,39.73,36.12,43.37,38.75,35.04,42.5,0,0,0,0,0,0,0.646,0,0.051,0.13,0.87,0.13,50.2
1550440800000,2019,2,2018,5,21,7,0.475,0.0514,0.423,23621.7,144.6,144.6,140.6,3,3,3,784.8,724.9,838.1,699.8,639.9,85,85,85,0,0,0,0.108,0.101,0.117,699.8,639.9,753.1,990,990,990,967,966.8,967.3,23,22.7,23.2,0.348,0.313,0.382,0.268,0.228,0.303,0.012,0.0098,0.013,0.874,0.772,0.966,0.038,0.033,0.042,22.09,21.78,22.43,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.32,44.85,51.3,46.87,43.96,48.2,0,0,0,0,0,0,0.781,0,0.052,0.11,0.89,0.11,49.7
1551045600000,2019,2,2018,5,22,7,0.549,0.0628,0.486,26306.9,162.7,162.7,156.6,4,3,3.857142857142857,907.5,855.8,966.9,803.7,770.8,103.9,85,129,0,0,0,0.114,0.094,0.139,803.7,770.8,837.9,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.434,0.398,0.473,0.328,0.312,0.345,0.015,0.014,0.015,0.988,0.938,1.04,0.044,0.041,0.047,21.48,21.19,21.68,0.954,0.953,0.956,0.978,0.976,0.98,0.933,0.93,0.937,42.24,39.77,52.24,40.87,38.79,48.2,0,0,0,0,0,0,0.87,0,0.063,0.11,0.89,0.11,47.9
1551650400000,2019,3,2018,6,23,7,0.634,0.078,0.556,29445.1,182.4,182.4,175.3,4,4,4,1049,988.8,1097,919.7,859.8,129,129,129,-8.12e-14,-1.137e-13,0,0.123,0.118,0.13,919.7,859.8,967.6,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.548,0.493,0.592,0.384,0.355,0.407,0.018,0.016,0.019,1.19,1.08,1.27,0.054,0.049,0.058,20.76,20.53,21.06,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.71,42.39,46.53,43.82,41.54,45.6,0,0,0,0,0,0,0.974,0,0.078,0.12,0.88,0.12,46.4
1552255200000,2019,3,2018,6,24,7,0.668,0.078,0.59,30849,185.1,185.1,183.6,4,4,4,1105,1089,1115,976,959.6,129,129,129,-4.872e-14,-1.137e-13,1.137e-13,0.117,0.116,0.119,976,959.6,986.4,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.601,0.585,0.614,0.411,0.403,0.416,0.019,0.018,0.019,1.28,1.25,1.31,0.059,0.057,0.06,20.49,20.43,20.57,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.84,46.24,47.22,45.91,45.31,46.27,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.2
1552860000000,2019,3,2018,6,25,7,0.629,0.078,0.551,29238.9,180.1,180.1,174,4,4,4,1040,998.6,1081,911.4,869.6,129,129,129,1.624e-14,0,1.137e-13,0.124,0.119,0.129,911.4,869.6,951.6,990,990,990,968,967.9,968.2,22,21.8,22.1,0.54,0.502,0.577,0.38,0.36,0.4,0.017,0.016,0.018,1.17,1.1,1.24,0.053,0.05,0.057,20.8,20.61,21.01,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.4,42.77,45.94,43.51,41.91,45.02,0,0,0,0,0,0,0.967,0,0.078,0.12,0.88,0.12,46.5
1553464800000,2019,3,2018,6,26,7,0.582,0.078,0.504,27206,165.8,165.8,161.9,4,4,4,962.6,947.9,986.3,833.6,818.9,129,129,129,0,0,0,0.134,0.131,0.136,833.6,818.9,857.3,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.469,0.456,0.491,0.342,0.335,0.354,0.015,0.015,0.016,1.04,1.01,1.08,0.047,0.045,0.049,21.21,21.08,21.3,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.932,0.935,41.36,40.78,42.29,40.49,39.87,41.45,0,0,0,0,0,0,0.9,0,0.078,0.13,0.87,0.13,46.7
1554069600000,2019,4,2018,7,27,7,0.578,0.0756,0.503,27159.3,163.1,163.1,161.7,4,4,4,956,950.3,964.5,831,825.3,125,125,125,0,0,0,0.131,0.13,0.132,831,825.3,839.5,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.469,0.464,0.477,0.341,0.338,0.345,0.015,0.015,0.016,1.03,1.02,1.05,0.046,0.046,0.047,21.24,21.19,21.28,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.933,0.935,41.29,41.06,41.63,40.42,40.17,40.77,0,0,0,0,0,0,0.898,0,0.075,0.13,0.87,0.13,47
1554674400000,2019,4,2018,7,28,7,0.587,0.0756,0.511,27552.1,164.7,164.7,164,4,4,4,970,966.9,974.1,845,841.9,125,125,125,0,0,0,0.129,0.128,0.129,845,841.9,849.1,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.482,0.479,0.485,0.348,0.346,0.35,0.016,0.016,0.016,1.06,1.05,1.06,0.048,0.047,0.048,21.16,21.14,21.18,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,41.84,41.72,42,41,40.87,41.16,0,0,0,0,0,0,0.911,0,0.076,0.13,0.87,0.13,46.9
1555279200000,2019,4,2018,7,29,7,0.579,0.0756,0.503,27179,163.1,163.1,161.8,4,4,4,956.7,940.9,964.5,831.7,815.9,125,125,125,0,0,0,0.131,0.13,0.133,831.7,815.9,839.5,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.469,0.455,0.477,0.342,0.334,0.345,0.015,0.015,0.016,1.03,1.01,1.05,0.046,0.045,0.047,21.24,21.19,21.33,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.932,0.935,41.32,40.69,41.63,40.44,39.78,40.77,0,0,0,0,0,0,0.899,0,0.076,0.13,0.87,0.13,46.9
1555884000000,2019,4,2018,7,30,7,0.558,0.0756,0.482,25993.1,158.7,158.7,154.7,4,3,3.857142857142857,922,902.3,938.6,797,777.3,125,125,125,0,0,0,0.136,0.133,0.139,797,777.3,813.6,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.438,0.42,0.453,0.325,0.315,0.333,0.014,0.014,0.015,0.986,0.951,1.02,0.044,0.042,0.045,21.43,21.34,21.51,0.954,0.953,0.956,0.977,0.975,0.98,0.931,0.928,0.937,41.79,39.39,52.16,40.4,38.39,48.2,0,0,0,0,0,0,0.86,0,0.076,0.14,0.86,0.14,46.6
1556488800000,2019,4,2018,7,31,7,0.53,0.0851,0.445,24197.2,144.6,144.6,144,3,3,3,876.6,857.8,895.7,735.9,710.8,140.7,125,147,0,0,0,0.161,0.14,0.171,735.9,710.8,770.7,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.383,0.364,0.414,0.292,0.276,0.312,0.013,0.012,0.014,0.948,0.902,1.01,0.042,0.04,0.045,21.65,21.51,21.77,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.81,48.39,51.82,48.01,47.42,48.2,0,0,0,0,0,0,0.8,0,0.085,0.16,0.84,0.16,45.7
1557093600000,2019,5,2018,8,32,7,0.504,0.0889,0.415,23243.6,141.3,141.3,138.4,3,3,3,833.9,814.1,851.8,686.9,667.1,147,147,147,0,0,0,0.176,0.173,0.181,686.9,667.1,704.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.35,0.339,0.361,0.26,0.247,0.272,0.011,0.011,0.012,0.862,0.828,0.892,0.038,0.036,0.039,21.9,21.8,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.06,45.93,48.06,46.12,45.01,47.1,0,0,0,0,0,0,0.769,0,0.089,0.18,0.82,0.18,46.1
1557698400000,2019,5,2018,8,33,7,0.474,0.0889,0.385,21774.5,133.5,133.5,129.6,3,3,3,783,759.9,805.5,636,612.9,147,147,147,0,0,0,0.188,0.182,0.193,636,612.9,658.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.321,0.308,0.334,0.226,0.21,0.241,0.0098,0.0091,0.011,0.776,0.737,0.814,0.034,0.032,0.036,22.19,22.06,22.32,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.09,42.7,45.42,43.2,41.85,44.52,0,0,0,0,0,0,0.72,0,0.089,0.19,0.81,0.19,45.9
1558303200000,2019,5,2018,8,34,7,0.429,0.0889,0.34,19415,123.3,123.3,115.6,3,3,3,708.8,671.1,747.1,561.8,524.1,147,147,147,0,0,0,0.208,0.197,0.219,561.8,524.1,600.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.279,0.258,0.301,0.176,0.151,0.202,0.0076,0.0065,0.0087,0.651,0.587,0.715,0.028,0.025,0.031,22.61,22.4,22.83,0.951,0.949,0.954,0.975,0.97,0.98,0.928,0.92,0.935,39.51,37.1,41.92,38.52,35.99,41.09,0,0,0,0,0,0,0.642,0,0.089,0.21,0.79,0.21,45.3
1558908000000,2019,5,2018,8,35,7,0.378,0.0841,0.294,16593.5,105.8,105.8,98.77,3,2,2.2857142857142856,625.7,593.1,659.9,486.7,466.9,139,119,147,0,-5.684e-14,5.684e-14,0.222,0.197,0.239,486.7,466.9,512.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.236,0.225,0.251,0.129,0.119,0.144,0.0055,0.005,0.0061,0.604,0.549,0.641,0.026,0.023,0.027,22.99,22.89,23.12,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,47.19,35.59,52.55,44.4,34.52,48.2,0,0,0,0,0,0,0.549,0,0.084,0.22,0.78,0.22,43.9
1559512800000,2019,6,2018,9,36,7,0.336,0.072,0.264,15657.5,96.4,96.4,93.2,2,2,2,555.4,528.9,583,436.4,409.9,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.214,0.204,0.225,436.4,409.9,464,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.2,0.221,0.105,0.0925,0.118,0.0044,0.0038,0.005,0.552,0.511,0.595,0.023,0.021,0.025,23.35,23.18,23.51,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.8,45.15,50.48,46.6,44.25,48.2,0,0,0,0,0,0,0.518,0,0.072,0.21,0.79,0.21,46.6
1560117600000,2019,6,2018,9,37,7,0.3,0.072,0.229,13744.7,86.8,86.8,81.81,2,2,2,496.8,474.5,520.4,377.8,355.5,119,119,119,0,0,0,0.24,0.229,0.251,377.8,355.5,401.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.18,0.197,0.0773,0.0668,0.0885,0.0032,0.0028,0.0037,0.463,0.43,0.499,0.019,0.018,0.021,23.7,23.56,23.84,0.952,0.949,0.955,0.978,0.975,0.98,0.932,0.925,0.936,41.8,39.43,44.29,40.91,38.44,43.4,0,0,0,0,0,0,0.455,0,0.071,0.24,0.76,0.24,45.8
1560722400000,2019,6,2018,9,38,7,0.271,0.072,0.199,11920.7,75.21,75.21,70.96,2,2,2,447.7,428.8,467.1,328.7,309.8,119,119,119,0,0,0,0.266,0.255,0.278,328.7,309.8,348.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.178,0.0541,0.0452,0.0633,0.0022,0.0018,0.0026,0.389,0.361,0.419,0.016,0.015,0.017,24,23.88,24.11,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.923,36.55,34.51,38.64,35.48,33.47,37.6,0,0,0,0,0,0,0.394,0,0.072,0.27,0.73,0.27,44
1561327200000,2019,6,2018,9,39,7,0.246,0.072,0.174,10427.7,65.62,65.62,62.07,2,2,2,406,390.2,422.5,287,271.2,119,119,119,0,0,0,0.294,0.282,0.305,287,271.2,303.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.156,0.151,0.162,0.0345,0.027,0.0423,0.0014,0.0011,0.0017,0.327,0.303,0.352,0.013,0.012,0.014,24.25,24.15,24.35,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.99,30.25,33.82,31.03,29.34,32.81,0,0,0,0,0,0,0.345,0,0.072,0.29,0.71,0.29,42.4
1561932000000,2019,7,2018,10,40,7,0.223,0.0653,0.158,9506.98,60.06,60.06,56.59,2,2,2,368.9,353.3,385,260.9,245.3,108,108,108,-8.12e-15,-2.842e-14,0,0.293,0.28,0.306,260.9,245.3,277,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.146,0.14,0.151,0.0224,0.0166,0.0298,0.00091,0.00067,0.0012,0.287,0.265,0.311,0.012,0.011,0.013,24.47,24.36,24.57,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.17,27.43,30.96,28.29,26.6,30.03,0,0,0,0,0,0,0.314,0,0.065,0.29,0.71,0.29,42.6
1562536800000,2019,7,2018,10,41,7,0.203,0.0653,0.138,8309.42,52.17,52.17,49.46,2,1,1.4285714285714286,335.8,323.5,348.7,227.8,215.5,108,108,108,0,-2.842e-14,2.842e-14,0.322,0.31,0.334,227.8,215.5,240.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.138,0.0151,0.0141,0.0162,0.00061,0.00056,0.00065,0.331,0.249,0.399,0.013,0.01,0.016,24.59,24.52,24.65,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.54,25.83,52.52,38.5,25.06,48.2,0,0,0,0,0,0,0.275,0,0.065,0.32,0.68,0.32,40.9
1563141600000,2019,7,2018,10,42,7,0.186,0.0653,0.121,7611.06,47.89,47.89,45.3,1,1,1,307.9,297,319.4,199.9,189,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.351,0.338,0.364,199.9,189,211.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.128,0.0127,0.0118,0.0137,0.00051,0.00047,0.00055,0.349,0.33,0.37,0.014,0.013,0.015,24.71,24.63,24.78,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.23,43.7,48.87,45.3,42.83,47.89,0,0,0,0,0,0,0.252,0,0.065,0.35,0.65,0.35,40.9
1563746400000,2019,7,2018,10,43,7,0.172,0.0653,0.107,6709.04,42.01,42.01,39.93,1,1,1,284.9,275.9,293.4,176.9,167.9,108,108,108,0,-2.842e-14,2.842e-14,0.379,0.368,0.391,176.9,167.9,185.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.119,0.0108,0.01,0.0115,0.00043,0.0004,0.00046,0.308,0.292,0.323,0.012,0.012,0.013,24.85,24.8,24.9,0.948,0.945,0.95,0.977,0.973,0.98,0.926,0.92,0.931,40.85,38.75,42.86,39.93,37.72,42.01,0,0,0,0,0,0,0.222,0,0.065,0.38,0.62,0.38,39
1564351200000,2019,7,2018,10,44,7,0.159,0.0601,0.0991,6175.15,38.56,38.56,36.76,1,1,1,263.2,252.7,272.9,163.8,158.9,99.43,93,108,1.218e-14,0,2.842e-14,0.377,0.352,0.405,163.8,158.9,170.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.112,0.00967,0.00926,0.0103,0.00038,0.00037,0.00041,0.284,0.276,0.296,0.011,0.011,0.012,24.96,24.92,25.01,0.943,0.942,0.946,0.972,0.97,0.975,0.917,0.914,0.922,37.83,36.64,39.54,36.76,35.54,38.56,0,0,0,0,0,0,0.204,0,0.0599,0.38,0.62,0.38,38.8
1564956000000,2019,8,2018,11,45,7,0.146,0.0562,0.0896,5576.86,35.24,35.24,33.2,1,1,1,241.2,232.2,250.2,148.2,139.2,93,93,93,0,0,0,0.386,0.372,0.401,148.2,139.2,157.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00835,0.00758,0.00912,0.00033,0.0003,0.00036,0.255,0.239,0.271,0.01,0.0094,0.011,25.1,25.03,25.17,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.22,32.1,36.33,33.2,31.14,35.24,0,0,0,0,0,0,0.184,0,0.0564,0.38,0.61,0.39,38.2
1565560800000,2019,8,2018,11,46,7,0.134,0.0562,0.0782,4854.4,30.58,30.58,28.9,1,1,1,222.3,215,229.7,129.3,122,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.419,0.405,0.433,129.3,122,136.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0948,0.1,0.00674,0.00612,0.00737,0.00026,0.00024,0.00029,0.221,0.208,0.234,0.0087,0.0082,0.0092,25.24,25.19,25.3,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.79,28.04,31.52,28.9,27.2,30.58,0,0,0,0,0,0,0.161,0,0.0558,0.42,0.58,0.42,36.2
1566165600000,2019,8,2018,11,47,7,0.126,0.0562,0.0695,3707.97,26.88,26.88,22.07,1,1,1,207.9,202.1,213.6,114.9,109.1,93,93,93,4.06e-15,0,1.421e-14,0.447,0.435,0.46,114.9,109.1,120.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0903,0.0943,0.00551,0.00502,0.006,0.00022,0.0002,0.00024,0.195,0.185,0.206,0.0076,0.0072,0.0081,25.36,25.31,25.4,0.79,0,0.925,0.831,0,0.97,0.767,0,0.898,22.75,0,27.71,22.07,0,26.88,0,1,0,0,0.143,0,0.123,0.143,0.0565,0.45,0.55,0.45,29.4
1566770400000,2019,8,2018,11,48,7,0.118,0.0544,0.0635,623.885,26,26,3.714,1,1,1,195,188.7,200.2,105,98.72,90,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.461,0.382,0.485,105,98.72,116.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0866,0.0908,0.00468,0.00414,0.00567,0.00018,0.00016,0.00022,0.177,0.167,0.197,0.0069,0.0065,0.0077,25.41,25.38,25.42,0.132,0,0.923,0.139,0,0.97,0.128,0,0.895,3.828,0,26.8,3.714,0,26,0,6,0,0,0.857,0,0.0206,0.857,0.0545,0.46,0.54,0.46,5.29
1567375200000,2019,9,2018,12,49,7,0.108,0.0435,0.0641,3934.66,25.4,25.4,23.42,1,1,1,178,170.4,186.3,106,98.39,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.405,0.387,0.423,106,98.39,114.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0871,0.0844,0.09,0.00476,0.00411,0.00546,0.00019,0.00016,0.00021,0.177,0.164,0.192,0.0069,0.0064,0.0075,25.38,25.38,25.38,0.915,0.911,0.921,0.97,0.968,0.97,0.887,0.883,0.893,24.15,22.34,26.18,23.42,21.63,25.4,0,0,0,0,0,0,0.13,0,0.0439,0.4,0.59,0.41,36.4
1567980000000,2019,9,2018,12,50,7,0.0984,0.0435,0.0548,3368.82,21.13,21.13,20.05,1,1,1,162.7,157,167.9,90.66,84.99,72,72,72,4.06e-15,0,1.421e-14,0.443,0.429,0.459,90.66,84.99,95.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0796,0.0835,0.00346,0.00297,0.0039,0.00014,0.00012,0.00015,0.15,0.14,0.159,0.0059,0.0055,0.0062,25.38,25.37,25.38,0.921,0.915,0.928,0.965,0.962,0.967,0.889,0.885,0.893,20.79,19.63,21.85,20.05,18.88,21.13,0,0,0,0,0,0,0.111,0,0.0436,0.44,0.56,0.44,34.2
1568584800000,2019,9,2018,12,51,7,0.0908,0.0435,0.0472,2931.81,18.49,18.49,17.45,1,1,1,150.1,145.8,155.1,78.12,73.78,72,72,72,0,-1.421e-14,1.421e-14,0.48,0.464,0.494,78.12,73.78,83.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0757,0.079,0.00239,0.00202,0.00281,0.000094,0.000079,0.00011,0.128,0.12,0.136,0.005,0.0047,0.0053,25.38,25.37,25.38,0.935,0.93,0.94,0.96,0.96,0.961,0.898,0.894,0.902,18.17,17.14,19.23,17.45,16.46,18.49,0,0,0,0,0,0,0.097,0,0.0436,0.48,0.52,0.48,32.3
1569189600000,2019,9,2018,12,52,7,0.0849,0.0435,0.0413,2480.74,16.03,16.03,14.77,1,1,1,140.3,136.2,144.4,68.31,64.21,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.513,0.499,0.529,68.31,64.21,72.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0723,0.0752,0.00156,0.00121,0.00191,0.000061,0.000047,0.000075,0.11,0.103,0.117,0.0043,0.004,0.0046,25.39,25.38,25.4,0.904,0.881,0.926,0.96,0.96,0.96,0.868,0.846,0.889,15.38,14.09,16.7,14.77,13.53,16.03,0,0,0,0,0,0,0.082,0,0.0436,0.51,0.49,0.51,29.2
1569794400000,2019,9,2018,12,53,7,0.0794,0.0332,0.0462,2847.56,18.14,18.14,16.95,1,1,1,131.3,127.7,134.8,76.43,62.85,54.86,52,72,1.015e-15,-1.421e-14,1.421e-14,0.418,0.39,0.534,76.43,62.85,81.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0718,0.0749,0.00225,0.00109,0.00268,0.000088,0.000043,0.0001,0.122,0.1,0.13,0.0048,0.0039,0.0051,25.38,25.37,25.4,0.927,0.873,0.939,0.96,0.96,0.961,0.89,0.838,0.902,17.65,13.67,18.89,16.95,13.13,18.14,0,0,0,0,0,0,0.0942,0,0.0332,0.42,0.58,0.42,35.9
1570399200000,2019,10,2019,1,1,7,0.0778,0.0314,0.0463,2873.55,17.81,17.81,17.1,1,1,1,128.6,125,131.8,76.6,73,52,52,52,4.06e-15,0,1.421e-14,0.404,0.394,0.416,76.6,73,79.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0719,0.0743,0.00226,0.00196,0.00254,0.000089,0.000077,0.000099,0.121,0.115,0.127,0.0048,0.0045,0.005,25.38,25.37,25.39,0.935,0.93,0.937,0.96,0.96,0.96,0.897,0.892,0.9,17.82,16.9,18.55,17.1,16.22,17.81,0,0,0,0,0,0,0.095,0,0.0315,0.4,0.6,0.4,36.9
1571004000000,2019,10,2019,1,2,7,0.0756,0.0314,0.0442,2718.7,17.33,17.33,16.18,1,1,1,125,120.1,129.4,73.04,68.08,52,52,52,-2.03e-15,-1.421e-14,0,0.416,0.402,0.433,73.04,68.08,77.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0734,0.00196,0.00154,0.00233,0.000077,0.00006,0.000091,0.115,0.107,0.123,0.0045,0.0042,0.0048,25.38,25.38,25.39,0.927,0.903,0.939,0.96,0.96,0.96,0.889,0.867,0.901,16.86,15.3,18.05,16.18,14.69,17.33,0,0,0,0,0,0,0.0899,0,0.0314,0.42,0.58,0.42,36
1571608800000,2019,10,2019,1,3,7,0.0709,0.0314,0.0395,2325.91,14.28,14.28,13.84,1,1,1,117.3,115.4,118.7,65.27,63.43,52,52,52,1.015e-15,0,7.105e-15,0.443,0.438,0.45,65.27,63.43,66.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0013,0.00114,0.00142,0.000051,0.000045,0.000056,0.103,0.1,0.105,0.004,0.0039,0.0041,25.4,25.4,25.4,0.887,0.877,0.895,0.96,0.96,0.96,0.852,0.842,0.859,14.42,13.85,14.87,13.84,13.3,14.28,0,0,0,0,0,0,0.0769,0,0.0314,0.44,0.56,0.44,32.8
1572213600000,2019,10,2019,1,4,7,0.071,0.0309,0.0401,2378.88,14.63,14.63,14.16,1,1,1,117.5,116.3,118.4,66.32,64.53,51.14,50,52,0,0,0,0.435,0.424,0.446,66.32,64.53,67.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00139,0.00124,0.00152,0.000054,0.000048,0.00006,0.104,0.102,0.106,0.0041,0.004,0.0042,25.4,25.39,25.4,0.893,0.883,0.902,0.96,0.96,0.96,0.857,0.848,0.866,14.75,14.19,15.24,14.16,13.62,14.63,0,0,0,0,0,0,0.0787,0,0.0309,0.44,0.56,0.44,33.5
1572818400000,2019,11,2019,2,5,7,0.0738,0.0302,0.0436,2662.55,17.34,17.34,15.85,1,1,1,122,118.2,127.5,72.03,68.17,50,50,50,0,0,0,0.41,0.392,0.423,72.03,68.17,77.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0731,0.00187,0.00154,0.00233,0.000073,0.000061,0.000092,0.113,0.107,0.123,0.0044,0.0042,0.0048,25.39,25.38,25.39,0.92,0.903,0.937,0.96,0.96,0.96,0.883,0.867,0.9,16.51,15.33,18.07,15.85,14.72,17.34,0,0,0,0,0,0,0.088,0,0.0302,0.41,0.59,0.41,36.1
1573423200000,2019,11,2019,2,6,7,0.0806,0.0302,0.0503,3109.24,19.72,19.72,18.51,1,1,1,133.2,128.3,139.2,83.24,78.28,50,50,50,4.06e-15,0,1.421e-14,0.376,0.359,0.39,83.24,78.28,89.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0734,0.0773,0.00283,0.0024,0.00333,0.00011,0.000094,0.00013,0.133,0.124,0.144,0.0052,0.0049,0.0056,25.37,25.36,25.38,0.93,0.922,0.936,0.962,0.96,0.964,0.894,0.889,0.899,19.25,18.23,20.46,18.51,17.5,19.72,0,0,0,0,0,0,0.103,0,0.0303,0.37,0.62,0.38,38.6
1574028000000,2019,11,2019,2,7,7,0.0892,0.0302,0.059,3599.6,22.24,22.24,21.43,1,1,1,147.5,140.6,151.3,97.5,90.59,50,50,50,4.06e-15,0,1.421e-14,0.339,0.331,0.356,97.5,90.59,101.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0777,0.0815,0.00404,0.00345,0.00436,0.00016,0.00014,0.00017,0.158,0.146,0.165,0.0062,0.0057,0.0065,25.34,25.34,25.35,0.914,0.911,0.921,0.968,0.965,0.969,0.884,0.883,0.888,22.14,20.74,22.94,21.43,20,22.24,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.4
1574632800000,2019,11,2019,2,8,7,0.0944,0.031,0.0634,3878.49,23.88,23.88,23.09,1,1,1,156.1,150.7,158.9,104.8,99.91,51.29,50,59,0,-1.421e-14,1.421e-14,0.329,0.316,0.371,104.8,99.91,108.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0813,0.0839,0.00466,0.00424,0.00494,0.00018,0.00017,0.00019,0.172,0.164,0.177,0.0067,0.0064,0.0069,25.34,25.34,25.35,0.914,0.911,0.917,0.97,0.969,0.97,0.887,0.882,0.889,23.81,22.63,24.62,23.09,21.92,23.88,0,0,0,0,0,0,0.128,0,0.031,0.33,0.67,0.33,41.1
1575237600000,2019,12,2019,3,9,7,0.106,0.0357,0.0704,4355.14,28.72,28.72,25.92,1,1,1,175.5,161.9,187.1,116.5,102.9,59,59,59,0,-1.421e-14,1.421e-14,0.337,0.315,0.364,116.5,102.9,128.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0835,0.0924,0.00565,0.0045,0.00664,0.00022,0.00018,0.00026,0.194,0.169,0.214,0.0076,0.0066,0.0084,25.36,25.35,25.36,0.922,0.913,0.93,0.97,0.97,0.97,0.895,0.885,0.902,26.73,23.36,29.61,25.92,22.66,28.72,0,0,0,0,0,0,0.144,0,0.0356,0.34,0.66,0.34,41.1
1575842400000,2019,12,2019,3,10,7,0.113,0.0357,0.0775,4825.69,29.44,29.44,28.72,1,1,1,187.1,184.9,190.1,128.1,125.9,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.315,0.31,0.319,128.1,125.9,131.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0916,0.0934,0.00664,0.00645,0.00689,0.00026,0.00025,0.00027,0.214,0.211,0.22,0.0084,0.0082,0.0086,25.36,25.36,25.36,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.61,29.08,30.35,28.72,28.21,29.44,0,0,0,0,0,0,0.16,0,0.0355,0.32,0.69,0.31,42.7
1576447200000,2019,12,2019,3,11,7,0.121,0.0357,0.0857,5363.69,34.23,34.23,31.93,1,1,1,200.6,192.5,210.6,141.6,133.5,59,59,59,0,0,0,0.294,0.28,0.306,141.6,133.5,151.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0943,0.101,0.00779,0.0071,0.00864,0.0003,0.00028,0.00034,0.239,0.224,0.256,0.0093,0.0088,0.01,25.34,25.28,25.36,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.91,30.95,35.29,31.93,30.02,34.23,0,0,0,0,0,0,0.177,0,0.0353,0.3,0.71,0.29,44.3
1577052000000,2019,12,2019,3,12,7,0.135,0.0357,0.099,6235.56,41.8,41.8,37.12,1,1,1,222.7,211.4,242,163.7,152.4,59,59,59,0,0,0,0.266,0.244,0.279,163.7,152.4,183,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.105,0.101,0.112,0.00966,0.0087,0.0113,0.00038,0.00034,0.00045,0.278,0.258,0.313,0.011,0.01,0.012,25.19,25.04,25.27,0.943,0.939,0.949,0.973,0.97,0.98,0.918,0.911,0.93,38.13,35.48,42.66,37.12,34.42,41.8,0,0,0,0,0,0,0.206,0,0.036,0.26,0.73,0.27,46.2
1577656800000,2019,12,2019,3,13,7,0.158,0.0417,0.116,7349.23,46.23,46.23,43.75,1,1,1,260.8,246.1,275.7,191.8,183,69,59,73,0,-2.842e-14,2.842e-14,0.264,0.236,0.285,191.8,183,202.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.12,0.0121,0.0113,0.013,0.00048,0.00045,0.00052,0.33,0.314,0.35,0.013,0.012,0.014,24.93,24.85,25,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.64,42.52,47.17,43.75,41.67,46.23,0,0,0,0,0,0,0.243,0,0.042,0.26,0.73,0.27,46.5
1578261600000,2020,1,2019,4,14,7,0.175,0.0442,0.13,8046.12,48.2,48.2,47.89,1,1,1,288.7,278.1,299.5,215.7,205.1,73,73,73,0,-2.842e-14,2.842e-14,0.253,0.244,0.262,215.7,205.1,226.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.121,0.129,0.0141,0.0132,0.015,0.00056,0.00052,0.0006,0.373,0.354,0.392,0.015,0.014,0.016,24.77,24.71,24.83,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.18,47.74,52.63,47.89,46.79,48.2,0,0,0,0,0,0,0.266,0,0.045,0.25,0.74,0.26,46
1578866400000,2020,1,2019,4,15,7,0.195,0.0442,0.151,9164.57,59.07,59.07,54.55,2,2,2,322.8,304.6,343.5,249.8,231.7,73,73,73,-1.624e-14,-2.842e-14,0,0.227,0.213,0.24,249.8,231.7,270.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.131,0.144,0.0192,0.0154,0.0267,0.00077,0.00062,0.0011,0.267,0.245,0.296,0.011,0.0098,0.012,24.72,24.59,24.83,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.896,0.906,28.12,26.05,30.45,27.28,25.27,29.53,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47
1579471200000,2020,1,2019,4,16,7,0.236,0.0442,0.192,11619.8,78.01,78.01,69.17,2,2,2,390.2,353.1,430.2,317.2,280.1,73,73,73,0,0,0,0.188,0.17,0.207,317.2,280.1,357.2,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.161,0.148,0.175,0.0487,0.0312,0.0676,0.002,0.0013,0.0028,0.366,0.31,0.426,0.015,0.013,0.017,24.29,24.04,24.52,0.943,0.936,0.949,0.971,0.97,0.976,0.916,0.908,0.926,35.61,31.52,39.96,34.58,30.57,39,0,0,0,0,0,0,0.384,0,0.044,0.19,0.81,0.19,49.2
1580076000000,2020,1,2019,4,17,7,0.304,0.0462,0.258,15304.6,96.4,96.4,91.1,2,2,2,503.1,447.4,566.6,426.7,374.4,76.43,73,85,-8.12e-15,-5.684e-14,0,0.152,0.14,0.163,426.7,374.4,481.6,990,990,990,965.9,965.6,966.1,24.1,23.9,24.4,0.2,0.181,0.224,0.1,0.0757,0.126,0.0042,0.0031,0.0053,0.531,0.452,0.617,0.022,0.019,0.026,23.6,23.23,23.93,0.956,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.16,41.82,52.44,45.55,40.98,48.2,0,0,0,0,0,0,0.506,0,0.046,0.15,0.85,0.15,50.3
1580680800000,2020,2,2019,5,18,7,0.394,0.0514,0.343,19795.3,131,131,117.8,3,3,3,651.6,588.2,720,566.6,503.2,85,85,85,8.12e-15,0,5.684e-14,0.131,0.118,0.145,566.6,503.2,635,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.272,0.236,0.311,0.179,0.137,0.225,0.0076,0.0058,0.0097,0.649,0.542,0.764,0.028,0.023,0.033,22.85,22.46,23.21,0.952,0.947,0.956,0.976,0.97,0.98,0.929,0.918,0.937,40.24,36.14,44.55,39.28,35.06,43.66,0,0,0,0,0,0,0.655,0,0.051,0.13,0.87,0.13,50.2
1581285600000,2020,2,2019,5,19,7,0.513,0.0618,0.451,24815.6,171,171,147.7,4,3,3.2857142857142856,848.7,748.7,991.2,746.5,663.7,102.1,85,105,0,0,0,0.121,0.106,0.136,746.5,663.7,886.2,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.39,0.327,0.509,0.294,0.244,0.368,0.013,0.011,0.017,0.935,0.813,1.12,0.041,0.035,0.051,21.77,21.02,22.29,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.66,41.11,51.85,45.29,40.23,48.2,0,0,0,0,0,0,0.821,0,0.062,0.12,0.88,0.12,48.4
1581890400000,2020,2,2019,5,20,7,0.806,0.0783,0.649,31803.8,192.8,192.8,189.3,4,4,4,1333,1065,1548,1204,959.9,129.4,105,162,131.3,-1.137e-13,285.7,0.0965,0.0764,0.113,1073,959.9,1100,990,990,990,969,968.1,969.6,21,20.4,21.9,0.793,0.577,0.899,0.597,0.404,0.648,0.028,0.018,0.032,1.68,1.25,1.85,0.08,0.057,0.091,19.36,18.51,20.65,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.48,46.44,50.29,47.33,45.51,48.2,0,0,0,0,0,0,1.05,0,0.157,0.097,0.81,0.19,39.5
1582495200000,2020,2,2019,5,21,7,1.05,0.105,0.665,30166.7,184.4,184.4,179.6,4,4,4,1743,1603,1859,1570,1441,173,162,239,469.9,340.9,565.8,0.0991,0.0886,0.129,1100,1100,1100,990,990,990,970.3,969.8,970.6,19.7,19.4,20.2,0.918,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.85,1.87,0.095,0.092,0.097,17.87,17.48,18.33,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.81,44.77,47.04,44.89,43.87,46.1,0,0,0,0,0,0,0.998,0,0.385,0.1,0.63,0.37,28.7
1583100000000,2020,3,2019,6,22,7,1.23,0.145,0.665,28585.7,174.4,174.4,170.2,4,4,4,2030,1890,2191,1791,1651,239,239,239,690.8,551.2,852,0.118,0.109,0.126,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.56,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.41,42.29,44.5,42.54,41.45,43.61,0,0,0,0,0,0,0.945,0,0.565,0.12,0.54,0.46,23.2
1583704800000,2020,3,2019,6,23,7,1.47,0.12,0.665,26775.5,164.2,164.2,159.4,4,4,4,2428,2254,2618,2229,2015,199,183,239,1129,914.7,1335,0.0825,0.0699,0.106,1100,1100,1100,990,990,990,972.1,971.7,972.6,17.9,17.4,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.53,16.41,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.92,0.927,40.75,39.51,41.89,39.84,38.52,41.05,0,0,0,0,0,0,0.885,0,0.805,0.082,0.45,0.55,18.2
1584309600000,2020,3,2019,6,24,7,1.76,0.12,0.665,24520.7,151.8,151.8,146,4,4,4,2913,2700,3093,2714,2517,199,183,239,1614,1417,1754,0.0682,0.0613,0.0786,1100,1100,1100,990,990,990,973.3,972.8,973.7,16.7,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.82,14.39,15.33,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.918,37.57,36.37,38.97,36.49,35.28,37.95,0,0,0,0,0,0,0.811,0,1.095,0.068,0.38,0.62,13.9
1584914400000,2020,3,2019,6,25,7,1.98,0.145,0.665,23017.4,139.9,139.9,137,4,4,4,3266,3138,3388,3027,2899,239,239,239,1927,1799,2049,0.0732,0.0706,0.0762,1100,1100,1100,990,990,990,974.1,973.8,974.4,15.9,15.6,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14,13.74,14.28,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.31,34.6,36.07,34.25,33.56,34.99,0,0,0,0,0,0,0.761,0,1.315,0.073,0.34,0.66,11.6
1585519200000,2020,3,2019,6,26,7,2.21,0.169,0.665,21550.4,133,133,128.3,4,4,4,3653,3442,3871,3374,3203,279,239,295,2274,2103,2476,0.0763,0.0682,0.0825,1100,1100,1100,990,990,990,974.9,974.5,975.4,15.1,14.6,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.72,13.63,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,33.06,31.78,34.28,32.07,30.83,33.25,0,0,0,0,0,0,0.713,0,1.545,0.076,0.3,0.7,9.75
1586124000000,2020,4,2019,7,27,7,2.5,0.178,0.665,19800.8,121.6,121.6,117.9,4,4,4,4126,3945,4282,3831,3650,295,295,295,2731,2550,2887,0.0715,0.0689,0.0748,1100,1100,1100,990,990,990,975.9,975.6,976.2,14.1,13.8,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.22,11.93,12.56,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.892,0.897,30.38,29.58,31.34,29.47,28.69,30.4,0,0,0,0,0,0,0.655,0,1.835,0.071,0.27,0.73,7.92
1586728800000,2020,4,2019,7,28,7,2.65,0.178,0.665,18920.1,114,114,112.6,4,4,4,4390,4322,4439,4095,4027,295,295,295,2995,2927,3044,0.0672,0.0664,0.0683,1100,1100,1100,990,990,990,976.4,976.3,976.5,13.6,13.5,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.73,11.64,11.86,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,29.03,28.77,29.37,28.15,27.91,28.49,0,0,0,0,0,0,0.626,0,1.985,0.067,0.25,0.75,7.14
1587333600000,2020,4,2019,7,29,7,2.68,0.178,0.665,18780.6,113.2,113.2,111.8,4,4,4,4432,4363,4467,4137,4068,295,295,295,3037,2968,3072,0.0666,0.066,0.0676,1100,1100,1100,990,990,990,976.5,976.3,976.5,13.5,13.5,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.66,11.59,11.78,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.888,0.89,28.81,28.63,29.16,27.95,27.77,28.29,0,0,0,0,0,0,0.621,0,2.015,0.066,0.25,0.75,7.01
1587938400000,2020,4,2019,7,30,7,2.51,0.185,0.665,19707.2,120.7,120.7,117.3,4,4,4,4154,3985,4313,3847,3664,306.1,295,321,2747,2564,2918,0.0738,0.0684,0.0806,1100,1100,1100,990,990,990,976,975.6,976.3,14,13.7,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.17,11.87,12.48,0.921,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.897,30.23,29.42,31.11,29.33,28.53,30.17,0,0,0,0,0,0,0.652,0,1.845,0.074,0.26,0.74,7.85
1588543200000,2020,5,2019,8,31,7,2.27,0.194,0.665,21147.3,129.7,129.7,125.9,4,4,4,3759,3591,3928,3438,3270,321,321,321,2338,2170,2507,0.0855,0.0817,0.0894,1100,1100,1100,990,990,990,975.2,974.8,975.5,14.8,14.5,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.96,12.6,13.31,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,32.44,31.44,33.42,31.47,30.5,32.42,0,0,0,0,0,0,0.699,0,1.605,0.085,0.29,0.71,9.32
1589148000000,2020,5,2019,8,32,7,2.04,0.194,0.665,22633.2,138.8,138.8,134.7,4,4,4,3367,3184,3535,3046,2863,321,321,321,1946,1763,2114,0.0955,0.0908,0.101,1100,1100,1100,990,990,990,974.3,974,974.7,15.7,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.43,14.18,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.72,33.74,35.79,33.68,32.73,34.71,0,0,0,0,0,0,0.748,0,1.375,0.095,0.33,0.67,11.1
1589752800000,2020,5,2019,8,33,7,1.76,0.194,0.665,24513.9,151,151,145.9,4,4,4,2915,2728,3114,2594,2407,321,321,321,1494,1307,1693,0.11,0.103,0.118,1100,1100,1100,990,990,990,973.3,972.9,973.8,16.7,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.82,14.34,15.27,0.94,0.937,0.942,0.971,0.97,0.973,0.913,0.909,0.917,37.56,36.23,38.79,36.48,35.14,37.76,0,0,0,0,0,0,0.811,0,1.095,0.11,0.38,0.62,13.9
1590357600000,2020,5,2019,8,34,7,1.52,0.194,0.665,26408.5,161.4,161.4,157.2,4,4,4,2507,2354,2669,2186,2033,321,321,321,1086,933.5,1248,0.128,0.12,0.136,1100,1100,1100,990,990,990,972.3,972,972.7,17.7,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.41,16.17,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.918,0.925,40.24,39.18,41.23,39.3,38.17,40.35,0,0,0,0,0,0,0.873,0,0.855,0.13,0.44,0.56,17.4
1590962400000,2020,6,2019,9,35,7,1.29,0.155,0.665,28098.6,171.9,171.9,167.3,4,4,4,2135,1964,2306,1878,1707,257,257,257,777.6,606.9,948.8,0.121,0.111,0.131,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.7,16.29,17.14,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.93,42.67,41.55,43.85,41.81,40.69,42.97,0,0,0,0,0,0,0.929,0,0.625,0.12,0.52,0.48,21.8
1591567200000,2020,6,2019,9,36,7,1.07,0.155,0.665,29984.2,182.8,182.8,178.5,4,4,4,1772,1646,1911,1515,1389,257,257,257,415.5,288.6,554.2,0.145,0.134,0.156,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.76,17.31,18.18,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.53,44.31,46.64,44.62,43.43,45.71,0,0,0,0,0,0,0.992,0,0.405,0.14,0.62,0.38,28
1592172000000,2020,6,2019,9,37,7,0.911,0.155,0.665,31551.1,191.3,191.3,187.8,4,4,4,1506,1412,1609,1249,1155,257,257,257,149.3,55.01,252.4,0.171,0.16,0.182,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.889,0.851,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.086,0.093,18.66,18.3,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.91,46.96,48.81,46.95,46.02,47.83,0,0,0,0,0,0,1.04,0,0.246,0.17,0.73,0.27,34.6
1592776800000,2020,6,2019,9,38,7,0.747,0.155,0.589,29930.3,192.6,192.6,178.2,4,4,4,1235,1113,1378,977.5,855.7,257,257,257,3.031,0,21.22,0.209,0.186,0.231,974.5,855.7,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.658,0.519,0.836,0.455,0.353,0.648,0.021,0.016,0.031,1.38,1.1,1.78,0.065,0.051,0.085,19.98,19.12,20.64,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.934,0.936,45.46,41.31,49.14,44.54,40.43,48.16,0,0,0,0,0,0,0.99,0,0.158,0.21,0.79,0.21,40.1
1593381600000,2020,6,2019,9,39,7,0.611,0.142,0.469,24708.6,156.8,156.8,147.1,4,3,3.2857142857142856,1010,943.2,1083,774.7,716.2,235.6,227,257,0,0,0,0.233,0.22,0.244,774.7,716.2,826.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.439,0.384,0.492,0.313,0.279,0.339,0.014,0.013,0.016,1.01,0.928,1.08,0.046,0.042,0.049,21.07,20.79,21.4,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,47.16,39.45,51.96,45.33,38.46,48.2,0,0,0,0,0,0,0.817,0,0.142,0.23,0.77,0.23,40.4
1593986400000,2020,7,2019,10,40,7,0.533,0.137,0.396,21964.4,138.3,138.3,130.7,3,3,3,881.5,838.1,927.1,654.5,611.1,227,227,227,0,0,0,0.258,0.245,0.271,654.5,611.1,700.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.344,0.319,0.37,0.238,0.209,0.269,0.011,0.0092,0.012,0.819,0.746,0.896,0.036,0.033,0.04,21.75,21.5,22,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.47,41.95,47.05,43.58,41.11,46.11,0,0,0,0,0,0,0.726,0,0.137,0.26,0.74,0.26,41.2
1594591200000,2020,7,2019,10,41,7,0.481,0.137,0.343,19308.5,120.8,120.8,114.9,3,3,3,794.9,770.6,824.9,567.9,543.6,227,227,227,0,0,0,0.286,0.275,0.295,567.9,543.6,597.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.295,0.281,0.312,0.18,0.164,0.2,0.0079,0.0071,0.0088,0.673,0.632,0.724,0.029,0.027,0.032,22.25,22.08,22.39,0.952,0.95,0.954,0.975,0.971,0.979,0.928,0.923,0.933,39.31,37.79,41.16,38.31,36.71,40.28,0,0,0,0,0,0,0.639,0,0.138,0.28,0.71,0.29,40.1
1595196000000,2020,7,2019,10,42,7,0.44,0.137,0.303,17054.6,108.8,108.8,101.5,3,2,2.5714285714285716,728.3,694.9,763.8,501.3,467.9,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.312,0.297,0.327,501.3,467.9,536.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.257,0.238,0.277,0.138,0.12,0.16,0.0059,0.0051,0.0069,0.609,0.56,0.653,0.026,0.024,0.028,22.58,22.42,22.7,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.46,35.06,51.8,40.72,34.01,48.2,0,0,0,0,0,0,0.564,0,0.137,0.31,0.69,0.31,38.8
1595800800000,2020,7,2019,10,43,7,0.395,0.13,0.265,15535.1,95.78,95.78,92.47,2,2,2,653.3,622.9,684.2,438.6,416.7,214.7,184,227,-1.624e-14,-5.684e-14,5.684e-14,0.328,0.291,0.353,438.6,416.7,457.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.22,0.211,0.232,0.106,0.0957,0.115,0.0045,0.0041,0.0049,0.565,0.53,0.598,0.024,0.023,0.026,22.92,22.77,23.05,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.18,44.91,48.87,46.24,44.01,47.89,0,0,0,0,0,0,0.514,0,0.13,0.33,0.67,0.33,39.3
1596405600000,2020,8,2019,11,44,7,0.354,0.111,0.243,14386.5,91.09,91.09,85.63,2,2,2,585.4,559.2,612.8,401.4,375.2,184,184,184,-8.12e-15,-5.684e-14,5.684e-14,0.315,0.3,0.329,401.4,375.2,428.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.193,0.212,0.0885,0.0761,0.101,0.0037,0.0032,0.0043,0.504,0.465,0.545,0.021,0.019,0.023,23.26,23.1,23.42,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.7,41.01,46.48,42.82,40.12,45.55,0,0,0,0,0,0,0.476,0,0.111,0.31,0.69,0.31,40.6
