datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
996616800000,2001,8,2000,11,31,0.996,0.415,0.581,35324.1,62.32,62.32,47.48,2,1,1.3548387096774193,371.9,315.4,445.1,216.9,160.4,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.421,0.348,0.491,216.9,160.4,290.1,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.114,0.159,0.0161,0.00939,0.0359,0.00065,0.00038,0.0015,0.322,0.257,0.407,0.013,0.01,0.016,24.42,24.06,24.74,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.67,25.97,52.47,37.51,25.19,48.2,0,0,0,0,0,0,0.264,0,0.415,0.42,0.58,0.42,35.5
999295200000,2001,9,2000,12,30,0.682,0.306,0.376,23307.7,43.74,43.74,32.37,1,1,1,263,226.3,311.3,145,108.3,118,118,118,3.333e-21,-2.842e-14,2.842e-14,0.453,0.379,0.521,145,108.3,193.3,990,990,990,964.7,964.6,965,25.3,25,25.4,0.104,0.0914,0.121,0.00807,0.00496,0.0122,0.00032,0.00019,0.00049,0.251,0.185,0.337,0.0099,0.0073,0.013,25.01,24.71,25.26,0.936,0.917,0.953,0.972,0.97,0.98,0.909,0.89,0.934,33.29,24.61,44.63,32.37,23.87,43.74,0,0,0,0,0,0,0.18,0,0.306,0.45,0.55,0.45,34.2
1001887200000,2001,10,2001,1,31,0.557,0.237,0.321,17102.9,29.32,29.32,22.99,1,1,1,208.1,198.4,225.5,119.7,101.4,88.48,73,97,-9.168e-16,-1.421e-14,1.421e-14,0.425,0.359,0.489,119.7,101.4,130.6,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0928,0.0872,0.0968,0.00592,0.00437,0.00685,0.00023,0.00017,0.00027,0.203,0.171,0.221,0.0079,0.0067,0.0086,25.35,25.23,25.43,0.777,0,0.931,0.814,0,0.97,0.754,0,0.903,23.7,0,30.23,22.99,0,29.32,0,5,0,0,0.161,0,0.128,0.161,0.236,0.43,0.58,0.42,30.7
1004565600000,2001,11,2001,2,30,0.56,0.196,0.364,19844.6,37.66,37.66,27.56,1,1,1,216.1,198.9,233.4,140.4,106,75.67,67,93,-9.474e-16,-1.421e-14,1.421e-14,0.354,0.287,0.467,140.4,106,166.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0985,0.0885,0.107,0.00768,0.00476,0.00989,0.0003,0.00019,0.00039,0.238,0.179,0.284,0.0093,0.007,0.011,25.27,25.12,25.42,0.78,0,0.944,0.809,0,0.973,0.757,0,0.919,28.4,0,38.69,27.56,0,37.66,0,5,0,0,0.167,0,0.153,0.167,0.196,0.35,0.65,0.35,35.4
1007157600000,2001,12,2001,3,31,0.62,0.174,0.446,28093.1,41.65,41.65,37.76,1,1,1,231.4,221.9,241.3,166.6,151.8,64.81,59,77,0,0,0,0.28,0.244,0.337,166.6,151.8,182.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.112,0.00991,0.00865,0.0112,0.00039,0.00034,0.00044,0.284,0.259,0.311,0.011,0.01,0.012,25.13,25.04,25.19,0.944,0.939,0.949,0.974,0.97,0.98,0.92,0.911,0.93,38.76,35.19,42.5,37.76,34.13,41.65,0,0,0,0,0,0,0.21,0,0.174,0.28,0.72,0.28,45.3
1009836000000,2002,1,2001,4,31,0.66,0.196,0.465,29248.6,46.57,46.57,39.31,1,1,1,246.4,223.6,277.2,173.4,150.6,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.298,0.263,0.327,173.4,150.6,204.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.11,0.102,0.121,0.0105,0.00855,0.0131,0.00041,0.00034,0.00052,0.297,0.256,0.352,0.012,0.01,0.014,25.04,24.84,25.2,0.946,0.939,0.955,0.975,0.97,0.98,0.923,0.911,0.936,40.3,34.94,47.52,39.31,33.89,46.57,0,0,0,0,0,0,0.218,0,0.195,0.3,0.7,0.3,44.3
1012514400000,2002,2,2001,5,28,0.797,0.206,0.591,36276.2,70.42,70.42,53.98,2,1,1.5714285714285714,329.5,278.3,409.2,244.5,193.3,85,85,85,-1.015e-15,-2.842e-14,2.842e-14,0.262,0.208,0.305,244.5,193.3,324.2,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.136,0.118,0.164,0.0224,0.0122,0.052,0.0009,0.00048,0.0021,0.326,0.242,0.384,0.013,0.0097,0.015,24.62,24.18,24.85,0.943,0.922,0.959,0.974,0.97,0.98,0.919,0.895,0.939,38.01,25.53,51.38,36.97,24.77,48.2,0,0,0,0,0,0,0.3,0,0.206,0.26,0.74,0.26,45.5
1014933600000,2002,3,2001,6,31,1.27,0.287,0.981,59138.4,86.58,86.58,79.49,2,2,2,473.4,415,506.3,366.4,308,107,107,107,0,0,0,0.227,0.211,0.258,366.4,308,399.3,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.182,0.162,0.194,0.0719,0.0444,0.0875,0.003,0.0018,0.0036,0.444,0.357,0.494,0.018,0.015,0.02,23.83,23.63,24.18,0.95,0.942,0.955,0.977,0.97,0.98,0.928,0.914,0.936,40.67,34.38,44.17,39.74,33.35,43.29,0,0,0,0,0,0,0.442,0,0.289,0.23,0.77,0.23,46.6
1017612000000,2002,4,2001,7,30,1.51,0.324,1.19,69146.2,107.5,107.5,96.04,3,2,2.433333333333333,583.5,504.9,644.4,458.5,379.9,125,125,125,-3.79e-15,-5.684e-14,5.684e-14,0.216,0.194,0.248,458.5,379.9,519.4,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.224,0.19,0.255,0.116,0.0783,0.148,0.0049,0.0032,0.0063,0.543,0.467,0.631,0.023,0.019,0.027,23.24,22.94,23.66,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.917,0.939,41.8,34.94,52.27,40.43,33.89,48.2,0,0,0,0,0,0,0.534,0,0.32,0.21,0.79,0.21,45.8
1020204000000,2002,5,2001,8,31,1.37,0.394,0.972,57908.6,96.25,96.25,77.83,2,2,2,509.9,390.1,599,362.9,243.1,147,147,147,5.501e-15,-5.684e-14,5.684e-14,0.294,0.245,0.377,362.9,243.1,452,990,990,990,965.9,965.4,966.3,24.1,23.7,24.6,0.185,0.142,0.217,0.0704,0.0164,0.112,0.0029,0.00067,0.0047,0.442,0.265,0.577,0.018,0.011,0.024,23.66,23.13,24.38,0.948,0.927,0.958,0.975,0.97,0.98,0.925,0.9,0.939,39.86,26.96,49.11,38.92,26.15,48.12,0,0,0,0,0,0,0.432,0,0.398,0.29,0.71,0.29,42.3
1022882400000,2002,6,2001,9,30,0.805,0.308,0.497,30571.5,57.07,57.07,42.46,2,1,1.2,310.7,255.6,382.7,191.7,136.6,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.389,0.311,0.466,191.7,136.6,263.7,990,990,990,965,964.7,965.3,25,24.7,25.3,0.123,0.103,0.148,0.0123,0.00736,0.0235,0.00049,0.00029,0.00095,0.303,0.237,0.4,0.012,0.0094,0.016,24.73,24.39,25.04,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,38.24,26,52.35,37.08,25.22,48.2,0,0,0,0,0,0,0.236,0,0.308,0.38,0.62,0.38,38
1025474400000,2002,7,2001,10,31,0.571,0.289,0.282,11444.3,32.26,32.26,15.38,1,1,1,213.3,183.6,252.6,105.3,75.64,108,108,108,-1.375e-15,-1.421e-14,1.421e-14,0.511,0.428,0.588,105.3,75.64,144.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0907,0.0802,0.105,0.0047,0.00218,0.00804,0.00018,0.000085,0.00032,0.18,0.127,0.25,0.0071,0.005,0.0099,25.32,25.04,25.44,0.536,0,0.937,0.563,0,0.97,0.52,0,0.909,15.86,0,33.26,15.38,0,32.26,0,13,0,0,0.419,0,0.0855,0.419,0.289,0.51,0.49,0.51,20
1028152800000,2002,8,2001,11,31,0.421,0.249,0.147,0,0,0,0,1,0,0.8064516129032258,157.2,139.1,182.3,64.22,46.07,93,93,93,9.296,-1.421e-14,49.63,0.595,0.51,0.669,54.92,0,89.27,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0749,0.0708,0.0833,0.00124,0,0.00334,0.000049,0,0.00013,0.104,0.0708,0.15,0.0041,0.0028,0.0059,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,25,0,0.194,0.806,0,0,1,0.274,0.59,0.35,0.65,0
1030831200000,2002,9,2001,12,30,0.302,0.187,0.0451,653.061,13.81,13.81,0.907,1,0,0.3,116.5,102.4,137.2,44.51,30.43,72,72,72,27.1,-7.105e-15,49.57,0.623,0.525,0.703,17.41,0,65.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0726,0.000205,0,0.00129,0.000008,0,0.000051,0.0774,0.0708,0.104,0.003,0.0028,0.0041,25.42,25.4,25.43,0.0588,0,0.886,0.064,0,0.96,0.0565,0,0.851,0.9448,0,14.38,0.907,0,13.81,21,7,0,0.7,0.233,0,0.00504,0.933,0.2569,0.62,0.15,0.85,2.16
1033423200000,2002,10,2002,1,31,0.26,0.139,0.0358,0,0,0,0,1,0,0.25806451612903225,97.25,89.03,104.9,45.25,37.03,52,52,52,31.9,-7.105e-15,49.88,0.536,0.496,0.584,13.35,0,52.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000038,0,0.000246,0.0000015,0,0.0000096,0.074,0.0708,0.085,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,23,8,0,0.742,0.258,0,0,1,0.2242,0.53,0.14,0.86,0
1036101600000,2002,11,2002,2,30,0.266,0.13,0.117,0,0,0,0,1,0,0.8333333333333334,102.7,90.95,107.9,52.73,40.95,50,50,50,7.463,-7.105e-15,49.15,0.488,0.463,0.55,45.27,0,57.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000306,0,0.000671,0.000012,0,0.000026,0.0843,0.0708,0.0922,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,25,0,0.167,0.833,0,0,1,0.149,0.49,0.44,0.56,0
1038693600000,2002,12,2002,3,31,0.368,0.158,0.19,11031,23.8,23.8,14.83,1,0,0.8387096774193549,137.6,106.5,166.7,78.56,47.53,59,59,59,7.781,-1.421e-14,49.45,0.438,0.354,0.554,70.78,0,107.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0708,0.0852,0.00245,0,0.0049,0.000096,0,0.00019,0.126,0.0708,0.178,0.0049,0.0028,0.007,25.38,25.35,25.43,0.714,0,0.94,0.746,0,0.97,0.688,0,0.903,15.37,0,24.54,14.83,0,23.8,5,2,0,0.161,0.0645,0,0.0824,0.226,0.178,0.43,0.52,0.48,30
1041372000000,2003,1,2002,4,31,0.533,0.196,0.338,21006.1,42.65,42.65,28.23,1,1,1,199.2,166.1,260.2,126.2,93.14,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.376,0.281,0.439,126.2,93.14,187.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0935,0.0818,0.115,0.00647,0.00367,0.0117,0.00025,0.00014,0.00046,0.213,0.154,0.322,0.0084,0.006,0.013,25.27,24.94,25.38,0.928,0.912,0.951,0.97,0.966,0.98,0.9,0.883,0.932,29.07,21.3,43.52,28.23,20.57,42.65,0,0,0,0,0,0,0.157,0,0.195,0.37,0.63,0.37,39.4
1044050400000,2003,2,2002,5,28,0.785,0.206,0.58,35558.1,71.29,71.29,52.91,2,1,1.5,324.6,263.2,413.3,239.6,178.2,85,85,85,-1.015e-15,-2.842e-14,2.842e-14,0.267,0.206,0.323,239.6,178.2,328.3,990,990,990,965,964.8,965.5,25,24.5,25.2,0.135,0.113,0.166,0.0223,0.0109,0.054,0.0009,0.00043,0.0022,0.328,0.248,0.394,0.013,0.0099,0.016,24.64,24.16,24.94,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.8,26.19,52.65,37.66,25.41,48.2,0,0,0,0,0,0,0.294,0,0.205,0.26,0.74,0.26,45.3
1046469600000,2003,3,2002,6,31,1.41,0.287,1.12,66962.6,96.4,96.4,90,2,2,2,526.2,422.4,573.8,419.2,315.4,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.205,0.186,0.253,419.2,315.4,466.8,990,990,990,966,965.5,966.2,24,23.8,24.5,0.201,0.164,0.22,0.0969,0.0478,0.119,0.004,0.002,0.005,0.524,0.368,0.597,0.022,0.015,0.025,23.51,23.22,24.13,0.955,0.943,0.958,0.979,0.97,0.98,0.935,0.915,0.939,46.13,35.19,50.87,45,34.13,48.2,0,0,0,0,0,0,0.5,0,0.29,0.2,0.79,0.21,47.5
1049148000000,2003,4,2002,7,30,2.02,0.324,1.69,93474.1,175.1,175.1,129.8,4,2,3,777.5,578.5,1043,652.5,453.5,125,125,125,9.474e-15,-5.684e-14,1.137e-13,0.169,0.12,0.216,652.5,453.5,917.7,990,990,990,967,966.2,968,23,22,23.8,0.348,0.217,0.548,0.231,0.113,0.383,0.01,0.0048,0.017,0.817,0.536,1.18,0.036,0.023,0.054,22.18,20.78,23.22,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.37,35.2,52.33,43.83,34.14,48.2,0,0,0,0,0,0,0.721,0,0.33,0.16,0.84,0.16,46.3
1051740000000,2003,5,2002,8,31,2.11,0.394,1.71,95481.5,167.6,167.6,128.3,4,2,3.032258064516129,786.9,588.3,1020,639.9,441.3,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.192,0.144,0.25,639.9,441.3,872.8,990,990,990,967,966.2,968,23,22,23.8,0.332,0.212,0.508,0.227,0.107,0.361,0.01,0.0045,0.016,0.788,0.544,1.11,0.034,0.023,0.05,22.17,20.93,23.19,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.02,35.42,52.21,42.76,34.36,48.2,0,0,0,0,0,0,0.713,0,0.4,0.19,0.81,0.19,45.3
1054418400000,2003,6,2002,9,30,1.22,0.308,0.914,54784,96.4,96.4,76.09,2,2,2,471.7,388.7,577.7,352.7,269.7,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.256,0.206,0.306,352.7,269.7,458.7,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.179,0.15,0.218,0.0655,0.0263,0.115,0.0027,0.0011,0.0049,0.426,0.301,0.586,0.018,0.012,0.025,23.85,23.21,24.36,0.947,0.934,0.958,0.975,0.97,0.98,0.923,0.906,0.939,39.04,30.08,49.99,38.04,29.18,48.2,0,0,0,0,0,0,0.423,0,0.306,0.25,0.75,0.25,44.9
1057010400000,2003,7,2002,10,31,0.877,0.289,0.587,36077.8,59.86,59.86,48.49,2,1,1.3870967741935485,327.3,281.8,384.1,219.3,173.8,108,108,108,2.75e-15,-2.842e-14,2.842e-14,0.333,0.281,0.383,219.3,173.8,276.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.131,0.115,0.151,0.0155,0.0105,0.0293,0.00062,0.00042,0.0012,0.319,0.248,0.396,0.013,0.0099,0.016,24.64,24.37,24.87,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.04,25.66,52.21,37.91,24.89,48.2,0,0,0,0,0,0,0.269,0,0.29,0.33,0.67,0.33,41.1
1059688800000,2003,8,2002,11,31,0.64,0.249,0.391,24333.9,42.32,42.32,32.71,1,1,1,238.8,207.2,279.4,145.8,114.2,93,93,93,2.292e-15,-2.842e-14,2.842e-14,0.392,0.333,0.449,145.8,114.2,186.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0921,0.118,0.00814,0.00545,0.0116,0.00032,0.00021,0.00046,0.251,0.194,0.323,0.0099,0.0076,0.013,25.13,24.86,25.36,0.936,0.921,0.95,0.972,0.97,0.98,0.91,0.893,0.931,33.65,26.15,43.18,32.71,25.36,42.32,0,0,0,0,0,0,0.182,0,0.249,0.39,0.61,0.39,38
1062367200000,2003,9,2002,12,30,0.45,0.187,0.263,16239.5,29.81,29.81,22.55,1,1,1,173.6,150.3,204.7,101.6,78.28,72,72,72,0,-1.421e-14,1.421e-14,0.418,0.352,0.479,101.6,78.28,132.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0773,0.0965,0.00438,0.0024,0.00703,0.00017,0.000094,0.00027,0.169,0.128,0.225,0.0066,0.005,0.0088,25.38,25.35,25.38,0.923,0.911,0.936,0.967,0.96,0.97,0.892,0.883,0.904,23.32,18.22,30.73,22.55,17.49,29.81,0,0,0,0,0,0,0.125,0,0.187,0.42,0.58,0.42,36.1
1064959200000,2003,10,2003,1,31,0.38,0.139,0.241,14777.9,21.3,21.3,19.86,1,1,1,141.9,132.5,148.9,89.9,80.51,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.367,0.349,0.392,89.9,80.51,96.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0745,0.0803,0.00339,0.00259,0.00399,0.00013,0.0001,0.00016,0.145,0.128,0.158,0.0057,0.005,0.0062,25.35,25.34,25.37,0.922,0.914,0.933,0.964,0.96,0.967,0.889,0.884,0.896,20.6,18.69,22.01,19.86,17.94,21.3,0,0,0,0,0,0,0.11,0,0.139,0.37,0.63,0.37,38.9
1067637600000,2003,11,2003,2,30,0.389,0.13,0.26,15947.7,26.82,26.82,22.15,1,1,1,150.1,132.2,170.2,100.1,82.24,50,50,50,2.842e-15,-1.421e-14,1.421e-14,0.335,0.294,0.378,100.1,82.24,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0748,0.0882,0.00426,0.00274,0.00597,0.00017,0.00011,0.00023,0.163,0.131,0.199,0.0064,0.0051,0.0078,25.35,25.34,25.37,0.92,0.911,0.931,0.967,0.961,0.97,0.89,0.883,0.897,22.9,19.04,27.65,22.15,18.3,26.82,0,0,0,0,0,0,0.123,0,0.129,0.33,0.67,0.33,41
1070229600000,2003,12,2003,3,31,0.505,0.158,0.347,21617.8,32.88,32.88,29.06,1,1,1,188.6,167.2,204.7,129.6,108.2,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.314,0.288,0.353,129.6,108.2,145.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0929,0.0854,0.0986,0.00677,0.00495,0.00813,0.00026,0.00019,0.00032,0.217,0.179,0.246,0.0085,0.007,0.0096,25.35,25.33,25.36,0.929,0.917,0.937,0.97,0.97,0.97,0.901,0.889,0.909,29.95,24.67,33.9,29.06,23.93,32.88,0,0,0,0,0,0,0.161,0,0.158,0.31,0.69,0.31,42.8
1072908000000,2004,1,2003,4,31,0.696,0.196,0.501,31044.8,60.16,60.16,41.73,2,1,1.2258064516129032,260,207.4,348.5,187,134.4,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.288,0.209,0.352,187,134.4,275.5,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.115,0.0964,0.146,0.0123,0.00718,0.029,0.00049,0.00028,0.0012,0.284,0.228,0.387,0.011,0.0089,0.015,25,24.55,25.33,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.66,25.94,52.05,35.55,25.16,48.2,0,0,0,0,0,0,0.232,0,0.195,0.28,0.72,0.28,44.6
1075586400000,2004,2,2003,5,29,1.27,0.213,1.06,62261.3,119.3,119.3,89.46,3,2,2.3448275862068964,506.3,357.6,657.8,421.3,272.6,85,85,85,-1.96e-15,-5.684e-14,5.684e-14,0.174,0.129,0.238,421.3,272.6,572.8,990,990,990,965.9,965.2,966.5,24.1,23.5,24.8,0.204,0.146,0.275,0.1,0.0276,0.184,0.0042,0.0011,0.0078,0.489,0.3,0.659,0.02,0.012,0.028,23.64,22.81,24.51,0.948,0.934,0.958,0.974,0.97,0.98,0.924,0.906,0.939,39.55,30.61,52.03,38.36,29.69,48.2,0,0,0,0,0,0,0.497,0,0.21,0.17,0.83,0.17,49
1078092000000,2004,3,2003,6,31,3.26,0.307,2.4,120229,192.8,192.8,161.6,4,3,3.6451612903225805,1218,669.5,2315,1104,562.5,114.8,107,129,206.5,-1.137e-13,1086,0.106,0.0557,0.16,897,562.5,1100,990,990,990,968.5,966.6,971.9,21.5,18.1,23.4,0.611,0.275,0.926,0.444,0.177,0.648,0.021,0.0075,0.036,1.32,0.647,1.87,0.063,0.028,0.1,20.18,16.27,22.77,0.953,0.946,0.957,0.98,0.976,0.98,0.934,0.926,0.938,45.38,39.78,51.33,44.29,38.81,48.2,0,0,0,0,0,0,0.898,0,0.86,0.094,0.74,0.26,36.9
1080770400000,2004,4,2003,7,30,7.09,0.562,2.85,108588,159.9,159.9,150.8,4,4,4,2736,2409,2905,2519,2192,217,217,217,1419,1092,1588,0.0795,0.0747,0.0901,1100,1100,1100,990,990,990,972.9,972.1,973.3,17.1,16.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.25,14.84,16.04,0.942,0.94,0.945,0.973,0.971,0.978,0.917,0.913,0.924,38.74,37.63,40.88,37.7,36.53,39.98,0,0,0,0,0,0,0.838,0,4.24,0.079,0.4,0.6,15.3
1083362400000,2004,5,2003,8,31,4.68,0.659,2.9,131986,192.8,192.8,177.4,4,4,4,1748,1103,2432,1502,911.2,246.2,192,276,419.7,0,1056,0.144,0.113,0.177,1082,911.2,1100,990,990,990,970.2,968.2,972.1,19.8,17.9,21.8,0.866,0.55,0.926,0.617,0.38,0.648,0.031,0.017,0.036,1.78,1.18,1.87,0.091,0.054,0.1,17.99,15.98,20.6,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.924,0.936,45.29,40.73,49.64,44.35,39.82,48.2,0,0,0,0,0,0,0.986,0,1.78,0.14,0.62,0.38,28.2
1086040800000,2004,6,2003,9,30,2.11,0.417,1.69,93632.2,172.6,172.6,130,4,2,3.1,813.2,634.3,1069,652.2,473.3,161,161,161,7.579e-15,-5.684e-14,1.137e-13,0.202,0.151,0.254,652.2,473.3,907.7,990,990,990,967.1,966.4,968.1,22.9,21.9,23.6,0.343,0.232,0.544,0.234,0.122,0.378,0.01,0.0052,0.017,0.803,0.541,1.17,0.035,0.023,0.054,22.05,20.71,22.95,0.954,0.946,0.957,0.978,0.97,0.98,0.932,0.917,0.938,43.42,35.03,51.99,42.14,33.98,48.2,0,0,0,0,0,0,0.722,0,0.42,0.2,0.8,0.2,44.4
1088632800000,2004,7,2003,10,31,1.37,0.454,0.913,53836.5,101.7,101.7,72.36,3,2,2.032258064516129,510.6,420.2,625.2,341.1,234.2,169.5,135,186,0,-5.684e-14,5.684e-14,0.341,0.216,0.443,341.1,234.2,490.2,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.18,0.143,0.239,0.0604,0.0157,0.13,0.0025,0.00064,0.0055,0.41,0.259,0.626,0.017,0.011,0.026,23.69,23.01,24.25,0.944,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.76,25.74,51.86,35.63,24.97,48.2,0,0,0,0,0,0,0.402,0,0.457,0.33,0.67,0.33,39.3
1091311200000,2004,8,2003,11,31,0.935,0.415,0.52,31813.8,56,56,42.76,2,1,1.1935483870967742,349.1,296.9,415.5,194.1,141.8,155,155,155,2.75e-15,-2.842e-14,2.842e-14,0.448,0.373,0.522,194.1,141.8,260.5,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.126,0.107,0.149,0.0124,0.00781,0.022,0.0005,0.00031,0.0009,0.31,0.249,0.403,0.012,0.0099,0.016,24.54,24.24,24.86,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.77,25.82,52.08,37.64,25.04,48.2,0,0,0,0,0,0,0.238,0,0.415,0.44,0.56,0.44,34
1093989600000,2004,9,2003,12,30,0.642,0.283,0.359,22257.9,39.35,39.35,30.91,1,1,1,247.6,216.4,292.7,138.6,116,109,91,118,-2.842e-15,-2.842e-14,2.842e-14,0.44,0.394,0.504,138.6,116,174.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0941,0.115,0.00753,0.00561,0.0106,0.0003,0.00022,0.00042,0.238,0.199,0.304,0.0094,0.0078,0.012,25.09,24.83,25.29,0.934,0.923,0.947,0.97,0.97,0.977,0.906,0.895,0.925,31.85,26.44,40.29,30.91,25.64,39.35,0,0,0,0,0,0,0.172,0,0.283,0.44,0.56,0.44,34.7
1096581600000,2004,10,2004,1,31,0.518,0.196,0.323,20017.4,31.82,31.82,26.91,1,1,1,193.5,178.4,214.5,120.5,105.5,73,73,73,2.75e-15,-1.421e-14,1.421e-14,0.378,0.34,0.409,120.5,105.5,141.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0862,0.0989,0.006,0.00471,0.00778,0.00023,0.00018,0.0003,0.203,0.176,0.24,0.0079,0.0069,0.0094,25.37,25.27,25.39,0.924,0.914,0.935,0.97,0.97,0.97,0.897,0.887,0.907,27.74,24,32.81,26.91,23.28,31.82,0,0,0,0,0,0,0.149,0,0.195,0.38,0.62,0.38,38.6
1099260000000,2004,11,2004,2,30,0.468,0.159,0.309,19119.4,31.13,31.13,26.55,1,1,1,180.5,176.8,188.3,119.1,109.8,61.33,50,67,-2.368e-15,-1.421e-14,1.421e-14,0.34,0.266,0.379,119.1,109.8,138.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0866,0.0946,0.00588,0.00508,0.0075,0.00023,0.0002,0.00029,0.198,0.182,0.231,0.0078,0.0071,0.009,25.36,25.34,25.37,0.923,0.918,0.934,0.97,0.97,0.97,0.896,0.89,0.906,27.38,25.07,32.1,26.55,24.32,31.13,0,0,0,0,0,0,0.148,0,0.159,0.34,0.66,0.34,40.9
1101852000000,2004,12,2004,3,31,0.537,0.158,0.379,23753.5,35.81,35.81,31.93,1,1,1,200.7,183.1,217.6,141.7,124.1,59,59,59,-9.168e-16,-1.421e-14,0,0.295,0.271,0.322,141.7,124.1,158.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.091,0.103,0.00779,0.0063,0.00923,0.0003,0.00025,0.00036,0.239,0.207,0.269,0.0093,0.0081,0.011,25.34,25.23,25.36,0.935,0.928,0.941,0.97,0.97,0.97,0.907,0.9,0.913,32.91,28.64,36.92,31.93,27.78,35.81,0,0,0,0,0,0,0.177,0,0.158,0.29,0.71,0.29,44.2
1104530400000,2005,1,2004,4,31,0.691,0.196,0.496,30745.4,51.54,51.54,41.32,2,1,1.1290322580645162,258,217.8,309.1,185,144.8,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.287,0.236,0.335,185,144.8,236.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.114,0.1,0.132,0.0115,0.00806,0.0158,0.00045,0.00032,0.00063,0.298,0.242,0.392,0.012,0.0096,0.016,24.99,24.71,25.25,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,39.4,25.72,52.6,38.06,24.95,48.2,0,0,0,0,0,0,0.23,0,0.195,0.28,0.72,0.28,44.5
1107208800000,2005,2,2004,5,28,0.86,0.206,0.654,39555.6,67.36,67.36,58.86,2,2,2,355.4,313.8,394.7,270.4,228.8,85,85,85,-1.015e-15,-2.842e-14,2.842e-14,0.241,0.215,0.271,270.4,228.8,309.7,990,990,990,965.2,965,965.4,24.8,24.6,25,0.145,0.131,0.159,0.0284,0.0152,0.0452,0.0011,0.00061,0.0018,0.299,0.243,0.356,0.012,0.0097,0.014,24.52,24.27,24.79,0.933,0.923,0.942,0.97,0.97,0.97,0.905,0.895,0.914,30.34,25.66,34.72,29.43,24.89,33.68,0,0,0,0,0,0,0.327,0,0.206,0.24,0.76,0.24,46
1109628000000,2005,3,2004,6,31,1.03,0.287,0.748,45070.1,71.21,71.21,60.58,2,2,2,386.4,372.9,436.3,279.4,265.9,107,107,107,0,0,0,0.277,0.245,0.287,279.4,265.9,329.3,990,990,990,965.3,965.3,965.6,24.7,24.4,24.7,0.152,0.147,0.169,0.0309,0.0245,0.0544,0.0013,0.00099,0.0022,0.314,0.293,0.389,0.013,0.012,0.016,24.36,24.05,24.44,0.936,0.933,0.945,0.97,0.97,0.97,0.908,0.905,0.917,31.23,29.73,36.7,30.29,28.84,35.6,0,0,0,0,0,0,0.337,0,0.282,0.28,0.73,0.27,43.8
1112306400000,2005,4,2004,7,30,1.55,0.324,1.22,71097,114.7,114.7,98.75,3,2,2.533333333333333,596.8,445.9,679.9,471.8,320.9,125,125,125,-3.79e-15,-5.684e-14,5.684e-14,0.213,0.184,0.28,471.8,320.9,554.9,990,990,990,966.3,965.6,966.6,23.7,23.4,24.4,0.233,0.169,0.275,0.125,0.0505,0.172,0.0053,0.0021,0.0073,0.555,0.379,0.639,0.023,0.016,0.027,23.18,22.74,24.01,0.951,0.944,0.958,0.975,0.97,0.98,0.927,0.916,0.939,40.73,35.45,52.17,39.54,34.39,48.2,0,0,0,0,0,0,0.549,0,0.33,0.21,0.79,0.21,45.9
1114898400000,2005,5,2004,8,31,1.25,0.394,0.852,50821.6,96.4,96.4,68.31,2,1,1.8064516129032258,465,342.5,622,318,195.5,147,147,147,-9.168e-16,-5.684e-14,5.684e-14,0.327,0.236,0.429,318,195.5,475,990,990,990,965.7,965.1,966.4,24.3,23.6,24.9,0.169,0.125,0.23,0.0524,0.0124,0.123,0.0022,0.0005,0.0052,0.406,0.255,0.616,0.017,0.01,0.026,23.91,23,24.54,0.947,0.924,0.959,0.975,0.97,0.98,0.924,0.897,0.939,39.84,25.9,51.79,38.68,25.12,48.2,0,0,0,0,0,0,0.379,0,0.398,0.32,0.68,0.32,40.7
1117576800000,2005,6,2004,9,30,0.721,0.308,0.413,25674,48.2,48.2,35.66,1,1,1,278.3,233.1,336.8,159.3,114.1,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.433,0.353,0.51,159.3,114.1,217.8,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0952,0.132,0.00929,0.00545,0.0143,0.00037,0.00021,0.00057,0.278,0.197,0.383,0.011,0.0078,0.015,24.91,24.53,25.2,0.941,0.921,0.958,0.974,0.97,0.98,0.916,0.894,0.939,36.63,26,50.19,35.66,25.22,48.2,0,0,0,0,0,0,0.198,0,0.308,0.43,0.57,0.43,35.6
1120168800000,2005,7,2004,10,31,0.547,0.289,0.258,8227.42,27.27,27.27,11.06,1,1,1,204.3,181.4,230.7,96.34,73.45,108,108,108,-2.75e-15,-1.421e-14,1.421e-14,0.531,0.468,0.595,96.34,73.45,122.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0875,0.0795,0.0968,0.00394,0.00199,0.00618,0.00015,0.000078,0.00024,0.164,0.123,0.211,0.0064,0.0048,0.0083,25.38,25.2,25.44,0.415,0,0.927,0.438,0,0.97,0.402,0,0.899,11.4,0,28.11,11.06,0,27.27,0,17,0,0,0.548,0,0.0614,0.548,0.289,0.53,0.47,0.53,15
1122847200000,2005,8,2004,11,31,0.414,0.249,0.128,0,0,0,0,1,0,0.7096774193548387,154.4,136.9,180.1,61.43,43.88,93,93,93,13.68,-1.421e-14,49.9,0.606,0.516,0.679,47.75,0,87.09,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0742,0.0708,0.0825,0.00104,0,0.00315,0.000041,0,0.00012,0.0989,0.0708,0.146,0.0039,0.0028,0.0057,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9,22,0,0.29,0.71,0,0,1,0.286,0.6,0.31,0.69,0
1125525600000,2005,9,2004,12,30,0.287,0.187,0.0295,315.895,13.16,13.16,0.4387,1,0,0.2,110.7,95.32,135,38.73,23.32,72,72,72,27.37,0,49.85,0.657,0.533,0.755,11.36,0,62.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0719,0.000116,0,0.0011,0.0000045,0,0.000043,0.0748,0.0708,0.1,0.0029,0.0028,0.0039,25.43,25.4,25.43,0.0291,0,0.874,0.032,0,0.96,0.028,0,0.839,0.457,0,13.71,0.4387,0,13.16,24,5,0,0.8,0.167,0,0.00244,0.967,0.2575,0.65,0.1,0.9,1.1
1128117600000,2005,10,2005,1,31,0.218,0.139,0,0,0,0,0,0,0,0,81.42,73.72,93.41,29.42,21.72,52,52,52,29.42,21.72,41.41,0.642,0.557,0.705,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.218,0.64,0,1,0
1130796000000,2005,11,2005,2,30,0.289,0.13,0.134,7250.07,20.08,20.08,10.07,1,0,0.7333333333333333,111.3,74.54,141,61.32,24.54,50,50,50,9.588,-7.105e-15,49.42,0.463,0.355,0.671,51.73,0,90.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0779,0.00128,0,0.00348,0.00005,0,0.00014,0.101,0.0708,0.147,0.0039,0.0028,0.0058,25.4,25.35,25.43,0.576,0,0.937,0.608,0,0.965,0.554,0,0.899,10.48,0,20.82,10.07,0,20.08,8,3,0,0.267,0.1,0,0.0559,0.367,0.155,0.45,0.46,0.54,25.1
1133388000000,2005,12,2005,3,31,0.42,0.158,0.262,16050,25.44,25.44,21.57,1,1,1,156.7,141,173.5,97.7,81.99,59,59,59,-2.292e-15,-1.421e-14,1.421e-14,0.378,0.34,0.418,97.7,81.99,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0761,0.0876,0.00405,0.00272,0.00548,0.00016,0.00011,0.00021,0.16,0.132,0.19,0.0063,0.0052,0.0074,25.36,25.35,25.37,0.918,0.911,0.931,0.967,0.961,0.97,0.888,0.882,0.894,22.3,18.99,26.23,21.57,18.24,25.44,0,0,0,0,0,0,0.12,0,0.158,0.38,0.62,0.38,38.2
1136066400000,2006,1,2005,4,31,0.608,0.196,0.413,25666.5,50.87,50.87,34.5,2,1,1.032258064516129,227.1,174.9,306.1,154.1,101.9,73,73,73,2.292e-15,-2.842e-14,2.842e-14,0.332,0.238,0.417,154.1,101.9,233.1,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.103,0.0849,0.131,0.00885,0.00441,0.0156,0.00035,0.00017,0.00062,0.258,0.169,0.392,0.01,0.0066,0.016,25.16,24.71,25.39,0.936,0.912,0.959,0.973,0.97,0.98,0.911,0.884,0.94,34.75,23.13,52.6,33.68,22.43,48.2,0,0,0,0,0,0,0.192,0,0.195,0.32,0.68,0.32,42.2
1138744800000,2006,2,2005,5,28,0.981,0.206,0.775,46698.2,96.4,96.4,69.49,2,1,1.9642857142857142,405.4,312.4,549.5,320.4,227.4,85,85,85,-1.015e-15,-5.684e-14,2.842e-14,0.215,0.155,0.272,320.4,227.4,464.5,990,990,990,965.4,965,966.1,24.6,23.9,25,0.163,0.13,0.214,0.0511,0.0151,0.118,0.0021,0.0006,0.0049,0.378,0.245,0.588,0.015,0.0098,0.025,24.21,23.34,24.77,0.943,0.923,0.959,0.973,0.97,0.98,0.918,0.896,0.94,36.73,25.91,52.71,35.61,25.13,48.2,0,0,0,0,0,0,0.386,0,0.206,0.21,0.79,0.21,47.6
1141164000000,2006,3,2005,6,31,2.34,0.287,2.05,111441,192.1,192.1,149.8,4,2,3.4193548387096775,873.4,570.6,1144,766.4,463.6,107,107,107,-7.335e-15,-1.137e-13,1.137e-13,0.128,0.0935,0.188,766.4,463.6,1037,990,990,990,967.4,966.2,968.4,22.6,21.6,23.8,0.424,0.218,0.679,0.302,0.118,0.506,0.014,0.0049,0.023,0.971,0.547,1.47,0.043,0.023,0.068,21.66,20.17,23.24,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.918,0.938,45.24,35.97,52.39,43.91,34.89,48.2,0,0,0,0,0,0,0.832,0,0.29,0.12,0.88,0.12,47.6
1143842400000,2006,4,2005,7,30,2.86,0.344,2.52,131517,188.3,188.3,182.7,4,4,4,1105,963.2,1163,972.2,838.2,132.7,125,148,2.274e-14,-1.137e-13,1.137e-13,0.12,0.11,0.13,972.2,838.2,1015,990,990,990,968.2,967.8,968.4,21.8,21.6,22.2,0.611,0.475,0.671,0.415,0.345,0.457,0.019,0.015,0.021,1.3,1.05,1.41,0.06,0.047,0.065,20.48,20.18,21.2,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.937,46.6,41.57,48.05,45.67,40.72,47.08,0,0,0,0,0,0,1.01,0,0.34,0.12,0.88,0.12,46
1146434400000,2006,5,2005,8,31,2.01,0.394,1.62,90646.5,155.6,155.6,121.8,4,2,2.838709677419355,750.2,581.8,946.6,603.2,434.8,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.2,0.155,0.253,603.2,434.8,799.6,990,990,990,966.9,966.2,967.7,23.1,22.3,23.8,0.305,0.21,0.441,0.205,0.104,0.326,0.0089,0.0044,0.015,0.741,0.538,1.03,0.032,0.023,0.046,22.36,21.33,23.23,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.67,35.11,52.26,43.28,34.06,48.2,0,0,0,0,0,0,0.677,0,0.39,0.2,0.81,0.19,45.1
1149112800000,2006,6,2005,9,30,1.24,0.308,0.93,55744.1,96.4,96.4,77.42,2,2,2,477.8,400.2,573.8,358.8,281.2,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.252,0.207,0.297,358.8,281.2,454.8,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.182,0.154,0.216,0.0683,0.0317,0.114,0.0028,0.0013,0.0048,0.435,0.318,0.579,0.018,0.013,0.024,23.82,23.24,24.28,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,39.7,31.35,49.64,38.71,30.41,48.2,0,0,0,0,0,0,0.43,0,0.31,0.25,0.75,0.25,45
1151704800000,2006,7,2005,10,31,0.91,0.289,0.62,37857.9,62.21,62.21,50.88,2,1,1.4838709677419355,339.6,293.8,395,231.6,185.8,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.321,0.273,0.368,231.6,185.8,287,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.135,0.119,0.155,0.0177,0.0115,0.0345,0.00071,0.00046,0.0014,0.324,0.25,0.4,0.013,0.01,0.016,24.58,24.3,24.8,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.6,25.88,52.61,37.33,25.1,48.2,0,0,0,0,0,0,0.283,0,0.29,0.32,0.68,0.32,41.6
1154383200000,2006,8,2005,11,31,0.673,0.249,0.424,26513.2,45.1,45.1,35.64,1,1,1,251.4,219.7,291.4,158.4,126.7,93,93,93,2.292e-15,-2.842e-14,2.842e-14,0.372,0.319,0.423,158.4,126.7,198.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.0965,0.122,0.00921,0.00652,0.0126,0.00036,0.00026,0.0005,0.273,0.217,0.345,0.011,0.0085,0.014,25.04,24.79,25.26,0.941,0.929,0.954,0.973,0.97,0.98,0.916,0.901,0.935,36.6,29.18,46.02,35.64,28.31,45.1,0,0,0,0,0,0,0.198,0,0.249,0.37,0.63,0.37,39.4
1157061600000,2006,9,2005,12,30,0.482,0.187,0.295,18262.3,32.56,32.56,25.36,1,1,1,186,163.4,216.7,114,91.41,72,72,72,0,-1.421e-14,1.421e-14,0.39,0.332,0.441,114,91.41,144.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0819,0.101,0.00544,0.00352,0.00805,0.00021,0.00014,0.00032,0.192,0.151,0.247,0.0075,0.0059,0.0097,25.36,25.25,25.38,0.922,0.911,0.937,0.969,0.965,0.97,0.893,0.882,0.908,26.17,20.94,33.57,25.36,20.21,32.56,0,0,0,0,0,0,0.141,0,0.187,0.39,0.61,0.39,37.9
1159653600000,2006,10,2006,1,31,0.4,0.139,0.261,15992,24.42,24.42,21.49,1,1,1,149.4,136.6,162.3,97.42,84.61,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.349,0.32,0.381,97.42,84.61,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.076,0.0851,0.00403,0.00294,0.00513,0.00016,0.00012,0.0002,0.159,0.136,0.182,0.0062,0.0053,0.0071,25.35,25.34,25.36,0.918,0.911,0.928,0.967,0.962,0.97,0.888,0.883,0.892,22.22,19.52,25.17,21.49,18.78,24.42,0,0,0,0,0,0,0.119,0,0.139,0.35,0.65,0.35,40
1162332000000,2006,11,2006,2,30,0.411,0.13,0.282,17323.7,27.35,27.35,24.06,1,1,1,158.7,139.9,172.4,108.7,89.89,50,50,50,-3.79e-15,-1.421e-14,1.421e-14,0.316,0.29,0.357,108.7,89.89,122.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0775,0.089,0.00499,0.00339,0.00616,0.0002,0.00013,0.00024,0.178,0.145,0.203,0.007,0.0057,0.0079,25.34,25.34,25.36,0.918,0.911,0.927,0.969,0.964,0.97,0.89,0.883,0.899,24.82,20.6,28.2,24.06,19.86,27.35,0,0,0,0,0,0,0.134,0,0.129,0.32,0.69,0.31,42.2
1164924000000,2006,12,2006,3,31,0.511,0.158,0.353,21973.3,36.6,36.6,29.53,1,1,1,190.7,161.8,220.8,131.7,102.8,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.312,0.267,0.365,131.7,102.8,161.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0936,0.0834,0.104,0.00694,0.00449,0.00951,0.00027,0.00018,0.00037,0.221,0.169,0.275,0.0086,0.0066,0.011,25.33,25.2,25.36,0.93,0.913,0.942,0.97,0.97,0.971,0.902,0.885,0.915,30.45,23.32,37.69,29.53,22.63,36.6,0,0,0,0,0,0,0.164,0,0.158,0.31,0.69,0.31,43
1167602400000,2007,1,2006,4,31,0.96,0.196,0.765,46440.4,96.4,96.4,62.42,2,1,1.6129032258064515,358.4,224.9,545.4,285.4,151.9,73,73,73,-1.834e-15,-5.684e-14,2.842e-14,0.22,0.134,0.325,285.4,151.9,472.4,990,990,990,965.2,964.5,966.1,24.8,23.9,25.5,0.15,0.103,0.217,0.0436,0.00866,0.122,0.0018,0.00034,0.0051,0.377,0.243,0.6,0.015,0.0097,0.025,24.43,23.35,25.19,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.57,25.81,52.05,39.35,25.04,48.2,0,0,0,0,0,0,0.347,0,0.195,0.2,0.8,0.2,48.4
1170280800000,2007,2,2006,5,28,2.44,0.276,2.01,104509,192.8,192.8,155.5,4,2,3.5,1011,558.8,1617,896.5,473.8,114.1,85,162,64.99,-1.137e-13,355.5,0.117,0.0843,0.152,831.5,473.8,1100,990,990,990,967.8,966.1,969.9,22.2,20.1,23.9,0.534,0.219,0.908,0.391,0.123,0.648,0.018,0.0051,0.032,1.18,0.517,1.86,0.055,0.022,0.092,21.01,18.28,23.31,0.953,0.945,0.957,0.978,0.97,0.98,0.933,0.916,0.938,45.44,35.04,51.73,44.21,33.99,48.2,0,0,0,0,0,0,0.864,0,0.43,0.11,0.82,0.18,42.8
1172700000000,2007,3,2006,6,31,5.01,0.539,2.95,130370,182.8,182.8,175.2,4,4,4,1871,1647,2120,1670,1408,201.1,183,239,570.4,308.1,836.6,0.109,0.0863,0.145,1100,1100,1100,990,990,990,970.7,970,971.4,19.3,18.6,20,0.925,0.917,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.46,16.74,18.18,0.949,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.932,44.7,42.76,46.64,43.81,41.9,45.71,0,0,0,0,0,0,0.973,0,2.06,0.11,0.59,0.41,26
1175378400000,2007,4,2006,7,30,5.08,0.443,2.85,124062,177.7,177.7,172.3,4,4,4,1958,1795,2127,1787,1647,171,148,217,687.5,547.1,809.9,0.0868,0.0745,0.108,1100,1100,1100,990,990,990,970.9,970.4,971.4,19.1,18.6,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.18,16.72,17.69,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.96,42.71,45.33,43.08,41.85,44.42,0,0,0,0,0,0,0.957,0,2.23,0.087,0.56,0.44,24.4
1177970400000,2007,5,2006,8,31,3.68,0.514,2.74,133307,192.8,192.8,179.2,4,3,3.935483870967742,1373,958.5,1771,1181,766.5,192,192,192,159.7,-1.137e-13,479.2,0.145,0.108,0.2,1021,766.5,1100,990,990,990,969.1,967.7,970.4,20.9,19.6,22.3,0.755,0.418,0.925,0.547,0.31,0.648,0.026,0.014,0.033,1.59,0.996,1.87,0.076,0.045,0.095,19.33,17.77,21.25,0.953,0.951,0.956,0.98,0.975,0.98,0.934,0.93,0.937,46.69,39.73,51.81,45.57,38.76,48.2,0,0,0,0,0,0,0.995,0,0.94,0.14,0.74,0.26,36.2
1180648800000,2007,6,2006,9,30,2,0.417,1.59,88790.6,144.6,144.6,123.3,3,2,2.9,773.4,628.5,942,612.4,467.5,161,161,161,1.895e-15,-5.684e-14,5.684e-14,0.211,0.171,0.256,612.4,467.5,781,990,990,990,967,966.4,967.7,23,22.3,23.6,0.313,0.229,0.428,0.21,0.12,0.317,0.0092,0.0051,0.014,0.752,0.543,1.03,0.033,0.023,0.046,22.25,21.3,22.98,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.09,35.14,52.13,42.71,34.09,48.2,0,0,0,0,0,0,0.685,0,0.41,0.21,0.8,0.2,44.4
1183240800000,2007,7,2006,10,31,1.38,0.454,0.924,54407.3,96.4,96.4,73.13,2,2,2,514.5,429.2,619.5,344.9,243.2,169.5,135,186,9.168e-16,-5.684e-14,5.684e-14,0.338,0.218,0.433,344.9,243.2,484.5,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.181,0.146,0.235,0.0619,0.0164,0.128,0.0026,0.00067,0.0054,0.418,0.269,0.633,0.017,0.011,0.027,23.67,22.99,24.2,0.945,0.928,0.958,0.973,0.97,0.98,0.92,0.9,0.939,37.77,26.77,52.22,36.56,25.97,48.2,0,0,0,0,0,0,0.406,0,0.456,0.33,0.67,0.33,39.4
1185919200000,2007,8,2006,11,31,0.959,0.415,0.543,33192.6,57.93,57.93,44.61,2,1,1.2580645161290323,357.9,305.3,424.5,202.9,150.3,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.437,0.365,0.508,202.9,150.3,269.5,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.11,0.152,0.0135,0.00853,0.0262,0.00055,0.00034,0.0011,0.315,0.254,0.403,0.013,0.01,0.016,24.5,24.19,24.81,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.8,25.72,52.02,37.67,24.95,48.2,0,0,0,0,0,0,0.248,0,0.416,0.43,0.57,0.43,34.6
1188597600000,2007,9,2006,12,30,0.665,0.306,0.359,22218.2,41.43,41.43,30.86,1,1,1,256.5,222.2,301.2,138.5,104.2,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.464,0.392,0.531,138.5,104.2,183.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.09,0.118,0.00752,0.00461,0.0113,0.0003,0.00018,0.00045,0.239,0.178,0.319,0.0095,0.007,0.013,25.05,24.77,25.29,0.933,0.914,0.95,0.971,0.97,0.98,0.906,0.887,0.931,31.76,23.63,42.28,30.86,22.92,41.43,0,0,0,0,0,0,0.171,0,0.306,0.46,0.54,0.46,33.4
1191189600000,2007,10,2007,1,31,0.539,0.237,0.302,14379.4,27.65,27.65,19.33,1,1,1,201.1,186.9,220.3,112.6,95.12,88.48,73,97,1.834e-15,-1.421e-14,1.421e-14,0.439,0.372,0.505,112.6,95.12,123.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.085,0.0949,0.00532,0.00384,0.00625,0.00021,0.00015,0.00024,0.19,0.16,0.21,0.0074,0.0062,0.0082,25.37,25.27,25.43,0.685,0,0.927,0.72,0,0.97,0.664,0,0.9,19.92,0,28.51,19.33,0,27.65,0,8,0,0,0.258,0,0.107,0.258,0.237,0.44,0.56,0.44,26.7
1193868000000,2007,11,2007,2,30,0.509,0.159,0.35,21893,33.76,33.76,30.41,1,1,1,196.4,192.7,201.7,135.1,125.7,61.33,50,67,9.474e-16,-1.421e-14,1.421e-14,0.312,0.251,0.348,135.1,125.7,149.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0922,0.0984,0.00723,0.00643,0.00843,0.00028,0.00025,0.00033,0.227,0.211,0.251,0.0089,0.0082,0.0098,25.37,25.35,25.38,0.932,0.929,0.938,0.97,0.97,0.97,0.904,0.901,0.91,31.35,29.04,34.8,30.41,28.17,33.76,0,0,0,0,0,0,0.169,0,0.159,0.31,0.69,0.31,43
1196460000000,2007,12,2007,3,31,0.623,0.158,0.465,29380.6,47.56,47.56,39.49,1,1,1,232.6,194.3,267,173.6,135.3,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.256,0.221,0.304,173.6,135.3,208,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.108,0.0949,0.121,0.0105,0.00725,0.0134,0.00041,0.00028,0.00053,0.296,0.227,0.357,0.012,0.0089,0.014,25.11,24.87,25.36,0.946,0.933,0.956,0.976,0.97,0.98,0.923,0.905,0.937,40.45,31.38,48.53,39.49,30.44,47.56,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,47.2
1199138400000,2008,1,2007,4,31,1.05,0.196,0.85,51181.2,111.8,111.8,68.79,3,1,1.8387096774193548,390.5,270.1,608,317.5,197.1,73,73,73,-9.168e-16,-5.684e-14,5.684e-14,0.2,0.12,0.27,317.5,197.1,535,990,990,990,965.3,964.8,966.3,24.7,23.7,25.2,0.162,0.118,0.252,0.0541,0.0125,0.158,0.0022,0.0005,0.0067,0.4,0.245,0.594,0.016,0.0098,0.025,24.26,23.07,24.88,0.947,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.26,26.06,52.54,38.95,25.28,48.2,0,0,0,0,0,0,0.382,0,0.2,0.19,0.81,0.19,48.7
1201816800000,2008,2,2007,5,29,2.62,0.307,2.14,110812,192.8,192.8,159.2,4,3,3.5517241379310347,1045,623.6,1546,922.5,518.6,122.7,105,162,67.08,0,284,0.123,0.0818,0.168,855.4,518.6,1100,990,990,990,967.9,966.4,969.6,22.1,20.4,23.6,0.558,0.248,0.898,0.412,0.147,0.648,0.019,0.0062,0.032,1.23,0.571,1.85,0.057,0.024,0.091,20.84,18.52,23.03,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.92,0.938,45.71,37.03,51.9,44.55,35.91,48.2,0,0,0,0,0,0,0.885,0,0.48,0.12,0.82,0.18,42.3
1204322400000,2008,3,2007,6,31,4.11,0.49,2.95,138943,189.3,189.3,186.8,4,4,4,1535,1466,1582,1352,1283,183,183,183,252.2,183.4,298.6,0.119,0.116,0.125,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.898,0.874,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.56,18.4,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,47.22,48.29,46.69,46.27,47.32,0,0,0,0,0,0,1.04,0,1.16,0.12,0.72,0.28,33.8
1207000800000,2008,4,2007,7,30,3.21,0.364,2.65,132678,192.8,192.8,184.3,4,4,4,1237,932.7,1463,1097,807.7,140.3,125,148,75.12,0,215.3,0.115,0.101,0.134,1021,807.7,1100,990,990,990,968.6,967.6,969.4,21.4,20.6,22.4,0.723,0.447,0.887,0.535,0.33,0.648,0.025,0.015,0.031,1.54,0.992,1.83,0.072,0.044,0.089,19.82,18.8,21.38,0.954,0.952,0.956,0.98,0.977,0.98,0.935,0.931,0.937,47.14,40.36,50.23,46.07,39.43,48.2,0,0,0,0,0,0,1.02,0,0.56,0.11,0.83,0.17,41.3
1209592800000,2008,5,2007,8,31,2.04,0.394,1.64,92136.6,144.6,144.6,123.8,3,2,2.903225806451613,760,610.5,916.7,613,463.5,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.196,0.16,0.241,613,463.5,769.7,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.31,0.223,0.414,0.211,0.118,0.312,0.0092,0.005,0.014,0.749,0.534,1.01,0.033,0.023,0.045,22.31,21.42,23.06,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.17,34.96,51.89,42.83,33.92,48.2,0,0,0,0,0,0,0.688,0,0.4,0.19,0.8,0.2,45.2
1212271200000,2008,6,2007,9,30,1.3,0.308,0.992,59020.7,96.4,96.4,81.97,2,2,2,501.8,419.1,600.9,382.8,300.1,119,119,119,-5.684e-15,-5.684e-14,5.684e-14,0.24,0.198,0.284,382.8,300.1,481.9,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.191,0.161,0.232,0.0797,0.0406,0.126,0.0033,0.0017,0.0053,0.471,0.347,0.626,0.02,0.014,0.026,23.67,23.07,24.17,0.951,0.941,0.958,0.976,0.97,0.98,0.929,0.912,0.939,42.2,33.45,52.12,40.99,32.45,48.2,0,0,0,0,0,0,0.455,0,0.308,0.24,0.76,0.24,45.4
1214863200000,2008,7,2007,10,31,0.955,0.289,0.666,40375.8,66.37,66.37,54.27,2,1,1.6774193548387097,356.6,308.9,414.4,248.6,200.9,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.305,0.261,0.35,248.6,200.9,306.4,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.141,0.124,0.162,0.0218,0.0128,0.0436,0.00088,0.00051,0.0018,0.32,0.248,0.397,0.013,0.0099,0.016,24.5,24.18,24.7,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.99,25.66,52.32,34.79,24.89,48.2,0,0,0,0,0,0,0.301,0,0.289,0.3,0.7,0.3,42.3
1217541600000,2008,8,2007,11,31,0.708,0.249,0.458,28730.3,48.2,48.2,38.62,1,1,1,264.2,231.5,306.4,171.2,138.5,93,93,93,1.834e-15,-2.842e-14,2.842e-14,0.354,0.304,0.402,171.2,138.5,213.4,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.112,0.101,0.127,0.0103,0.00752,0.0139,0.00041,0.0003,0.00055,0.296,0.238,0.372,0.012,0.0094,0.015,24.95,24.7,25.17,0.945,0.934,0.957,0.975,0.97,0.98,0.921,0.906,0.938,39.61,31.94,49.47,38.62,30.98,48.2,0,0,0,0,0,0,0.215,0,0.25,0.35,0.65,0.35,40.6
1220220000000,2008,9,2007,12,30,0.503,0.187,0.316,19597.7,35.24,35.24,27.22,1,1,1,194,168.6,228.5,122,96.6,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.374,0.315,0.427,122,96.6,156.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0927,0.0837,0.105,0.00612,0.00396,0.00905,0.00024,0.00016,0.00036,0.206,0.161,0.268,0.0081,0.0063,0.011,25.34,25.16,25.38,0.925,0.911,0.941,0.97,0.967,0.97,0.897,0.883,0.913,28.07,21.99,36.33,27.22,21.27,35.24,0,0,0,0,0,0,0.151,0,0.187,0.37,0.63,0.37,39
1222812000000,2008,10,2008,1,31,0.411,0.139,0.272,16634.5,25.61,25.61,22.36,1,1,1,153.5,142.1,167.2,101.5,90.08,52,52,52,0,-1.421e-14,1.421e-14,0.339,0.311,0.366,101.5,90.08,115.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0779,0.0868,0.00438,0.00341,0.00555,0.00017,0.00013,0.00022,0.166,0.145,0.19,0.0065,0.0057,0.0075,25.34,25.34,25.35,0.915,0.911,0.922,0.968,0.964,0.97,0.886,0.883,0.894,23.08,20.63,26.4,22.36,19.9,25.61,0,0,0,0,0,0,0.124,0,0.139,0.34,0.66,0.34,40.5
1225490400000,2008,11,2008,2,30,0.471,0.13,0.342,21311.8,36.07,36.07,29.6,1,1,1,181.9,141.8,209.3,131.9,91.81,50,50,50,9.474e-16,0,1.421e-14,0.278,0.239,0.353,131.9,91.81,159.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0782,0.102,0.00696,0.00355,0.00929,0.00027,0.00014,0.00036,0.22,0.148,0.269,0.0086,0.0058,0.011,25.34,25.27,25.35,0.931,0.912,0.941,0.97,0.965,0.97,0.902,0.884,0.913,30.52,20.98,37.19,29.6,20.25,36.07,0,0,0,0,0,0,0.164,0,0.129,0.28,0.73,0.27,45.2
1228082400000,2008,12,2008,3,31,0.589,0.158,0.431,27149,40.74,40.74,36.49,1,1,1,220,203.1,237.5,161,144.1,59,59,59,0,0,0,0.269,0.248,0.291,161,144.1,178.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.104,0.098,0.11,0.00944,0.008,0.0109,0.00037,0.00031,0.00043,0.273,0.243,0.305,0.011,0.0095,0.012,25.21,25.07,25.34,0.942,0.936,0.948,0.973,0.97,0.979,0.917,0.908,0.928,37.49,33.51,41.6,36.49,32.5,40.74,0,0,0,0,0,0,0.203,0,0.158,0.27,0.73,0.27,46.1
1230760800000,2009,1,2008,4,31,0.735,0.196,0.54,33568.6,53.55,53.55,45.12,2,1,1.2258064516129032,274.5,240.5,318.2,201.5,167.5,73,73,73,5.501e-15,-2.842e-14,2.842e-14,0.268,0.229,0.304,201.5,167.5,245.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.12,0.108,0.135,0.0129,0.00999,0.0166,0.00051,0.00039,0.00066,0.312,0.241,0.388,0.012,0.0096,0.015,24.89,24.72,25.07,0.945,0.922,0.959,0.977,0.97,0.98,0.923,0.895,0.94,40.48,25.65,52.12,39.32,24.89,48.2,0,0,0,0,0,0,0.251,0,0.195,0.27,0.73,0.27,45.7
1233439200000,2009,2,2008,5,28,1.03,0.206,0.821,49622,94.44,94.44,73.84,2,2,2,424.4,323.4,521.6,339.4,238.4,85,85,85,2.03e-15,-2.842e-14,5.684e-14,0.205,0.163,0.263,339.4,238.4,436.6,990,990,990,965.5,965,965.9,24.5,24.1,25,0.17,0.134,0.204,0.0595,0.016,0.105,0.0024,0.00064,0.0044,0.401,0.254,0.546,0.016,0.01,0.023,24.1,23.51,24.73,0.945,0.926,0.957,0.975,0.97,0.98,0.921,0.898,0.938,37.85,26.76,48.18,36.92,25.95,47.22,0,0,0,0,0,0,0.41,0,0.209,0.2,0.8,0.2,48.2
1235858400000,2009,3,2008,6,31,2.11,0.287,1.79,97810.9,192.8,192.8,131.5,4,2,2.967741935483871,786.9,527.4,1377,679.9,420.4,107,107,107,11.32,-1.137e-13,169.6,0.149,0.0777,0.203,668.6,420.4,1100,990,990,990,967,966,969.1,23,20.9,24,0.377,0.202,0.843,0.263,0.0974,0.648,0.012,0.0041,0.031,0.881,0.525,1.79,0.039,0.022,0.086,22.12,19.12,23.5,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.87,35.2,52.24,44.48,34.15,48.2,0,0,0,0,0,0,0.73,0,0.32,0.14,0.85,0.15,46.4
1238536800000,2009,4,2008,7,30,3.9,0.384,2.85,135030,192.8,192.8,187.5,4,4,4,1506,1275,1621,1358,1127,148,148,148,258.5,26.77,372.8,0.0986,0.0913,0.116,1100,1100,1100,990,990,990,969.5,968.8,969.9,20.5,20.1,21.2,0.893,0.806,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.75,1.86,0.09,0.083,0.093,18.65,18.26,19.48,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,47.9,46.86,50.11,46.89,45.93,48.2,0,0,0,0,0,0,1.04,0,1.05,0.098,0.73,0.27,34.6
1241128800000,2009,5,2008,8,31,2.51,0.433,2.08,112088,190.7,190.7,150.7,4,3,3.4516129032258065,936.2,737.1,1243,774.7,590.1,161.5,147,192,-3.667e-15,-1.137e-13,1.137e-13,0.174,0.149,0.199,774.7,590.1,1051,990,990,990,967.6,966.8,968.7,22.4,21.3,23.2,0.434,0.295,0.724,0.31,0.195,0.537,0.014,0.0084,0.025,0.989,0.699,1.55,0.044,0.03,0.073,21.4,19.79,22.45,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.94,39.58,51.91,43.83,38.6,48.2,0,0,0,0,0,0,0.837,0,0.43,0.17,0.83,0.17,44.7
1243807200000,2009,6,2008,9,30,1.55,0.308,1.24,72356.7,125,125,100.5,3,2,2.466666666666667,597.6,490.4,725.3,478.6,371.4,119,119,119,-5.684e-15,-5.684e-14,5.684e-14,0.202,0.164,0.243,478.6,371.4,606.3,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.234,0.186,0.302,0.129,0.0743,0.206,0.0055,0.0031,0.0089,0.571,0.454,0.724,0.024,0.019,0.031,23.15,22.48,23.74,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.66,34.96,51.9,41.49,33.91,48.2,0,0,0,0,0,0,0.558,0,0.31,0.2,0.8,0.2,46.7
1246399200000,2009,7,2008,10,31,1.11,0.362,0.746,44668.5,75.33,75.33,60.04,2,1,1.8709677419354838,413.6,353.4,484.7,278.6,218.4,135,135,135,-9.168e-16,-2.842e-14,2.842e-14,0.329,0.279,0.382,278.6,218.4,349.7,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.155,0.133,0.18,0.0325,0.0143,0.0641,0.0013,0.00058,0.0026,0.337,0.254,0.422,0.014,0.01,0.017,24.21,23.8,24.51,0.94,0.924,0.959,0.971,0.97,0.98,0.913,0.896,0.94,34.36,25.83,52.48,33.13,25.06,48.2,0,0,0,0,0,0,0.334,0,0.364,0.33,0.67,0.33,40.2
1249077600000,2009,8,2008,11,31,0.783,0.308,0.475,29462.8,50.82,50.82,39.6,2,1,1.064516129032258,292.3,248.7,349.9,177.3,133.7,115,115,115,3.667e-15,-2.842e-14,2.842e-14,0.397,0.329,0.462,177.3,133.7,234.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.101,0.136,0.0108,0.00712,0.0157,0.00043,0.00028,0.00063,0.299,0.231,0.393,0.012,0.0091,0.016,24.82,24.51,25.08,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.08,25.6,51.75,37.98,24.83,48.2,0,0,0,0,0,0,0.22,0,0.308,0.39,0.61,0.39,37.6
1251756000000,2009,9,2008,12,30,0.552,0.219,0.333,15206,34.81,34.81,21.12,1,1,1,213,188,246.3,128.3,97.02,84.67,72,91,-1.421e-15,-1.421e-14,1.421e-14,0.4,0.327,0.484,128.3,97.02,155.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0959,0.0853,0.106,0.00666,0.004,0.00895,0.00026,0.00016,0.00035,0.218,0.163,0.267,0.0086,0.0064,0.011,25.29,25.06,25.42,0.623,0,0.941,0.647,0,0.97,0.605,0,0.912,21.77,0,35.89,21.12,0,34.81,0,10,0,0,0.333,0,0.117,0.333,0.219,0.4,0.6,0.4,27.5
1254348000000,2009,10,2009,1,31,0.457,0.177,0.28,17295.5,30.53,30.53,23.25,1,1,1,170.7,154.7,187.7,104.5,81.66,66.23,52,73,9.168e-16,-1.421e-14,1.421e-14,0.392,0.277,0.472,104.5,81.66,135.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0778,0.094,0.00463,0.00269,0.00729,0.00018,0.00011,0.00028,0.173,0.133,0.227,0.0068,0.0052,0.0089,25.37,25.35,25.38,0.924,0.911,0.933,0.967,0.961,0.97,0.893,0.882,0.905,24.03,18.94,31.47,23.25,18.2,30.53,0,0,0,0,0,0,0.129,0,0.177,0.39,0.61,0.39,37.8
1257026400000,2009,11,2009,2,30,0.493,0.144,0.349,21770.9,36.95,36.95,30.24,1,1,1,190.2,159,212.9,134.6,109,55.67,50,67,0,-1.421e-14,1.421e-14,0.294,0.235,0.371,134.6,109,162.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.094,0.0842,0.103,0.00719,0.00502,0.0096,0.00028,0.0002,0.00038,0.225,0.179,0.275,0.0088,0.007,0.011,25.34,25.25,25.38,0.931,0.917,0.943,0.97,0.97,0.972,0.903,0.89,0.916,31.17,24.85,38.02,30.24,24.11,36.95,0,0,0,0,0,0,0.168,0,0.144,0.29,0.71,0.29,44.2
1259618400000,2009,12,2009,3,31,0.628,0.158,0.47,29749.8,44.99,44.99,39.99,1,1,1,234.6,213.2,255.8,175.6,154.2,59,59,59,0,0,0,0.252,0.231,0.277,175.6,154.2,196.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.102,0.117,0.0107,0.00885,0.0125,0.00042,0.00035,0.00049,0.299,0.261,0.337,0.012,0.01,0.013,25.09,24.94,25.26,0.947,0.94,0.954,0.977,0.97,0.98,0.925,0.912,0.935,40.91,35.9,45.91,39.99,34.82,44.99,0,0,0,0,0,0,0.222,0,0.158,0.25,0.75,0.25,47.4
