datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0378,0.0189,0.0189,1165.65,16.79,16.79,16.19,1,1,1,145.9,144,147.8,72.92,71.01,73,73,73,-4.737e-15,-1.421e-14,1.421e-14,0.5,0.494,0.507,72.92,71.01,74.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.074,0.0754,0.00195,0.00179,0.00211,0.000076,0.00007,0.000083,0.118,0.114,0.121,0.0046,0.0045,0.0047,25.38,25.38,25.39,0.929,0.919,0.939,0.96,0.96,0.96,0.892,0.882,0.902,16.86,16.24,17.49,16.19,15.59,16.79,0,0,0,0,0,0,0.0899,0,0.0189,0.5,0.5,0.5,30.8
726098400000,1993,1,1992,4,14,7,0.0961,0.0442,0.0519,3203.34,20.35,20.35,19.07,1,1,1,158.9,151.9,165.1,85.85,78.94,73,73,73,8.121e-15,0,1.421e-14,0.46,0.442,0.48,85.85,78.94,92.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0768,0.0814,0.00305,0.00246,0.00358,0.00012,0.000096,0.00014,0.141,0.128,0.152,0.0055,0.005,0.0059,25.38,25.38,25.38,0.927,0.92,0.935,0.963,0.96,0.965,0.893,0.888,0.898,19.81,18.37,21.08,19.07,17.64,20.35,0,0,0,0,0,0,0.106,0,0.0442,0.46,0.54,0.46,33.3
726703200000,1993,1,1992,4,15,7,0.104,0.0442,0.0594,3632.23,22.76,22.76,21.62,1,1,1,171.2,166.4,176.3,98.15,93.43,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.427,0.414,0.439,98.15,93.43,103.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0819,0.0854,0.00409,0.00369,0.00453,0.00016,0.00014,0.00018,0.163,0.154,0.172,0.0064,0.006,0.0067,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.33,21.36,23.47,21.62,20.63,22.76,0,0,0,0,0,0,0.12,0,0.0446,0.43,0.57,0.43,34.9
727308000000,1993,1,1992,4,16,7,0.116,0.0442,0.0723,4480.03,30.39,30.39,26.67,1,1,1,192.5,178.2,208.3,119.5,105.2,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.38,0.351,0.41,119.5,105.2,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0861,0.0967,0.00591,0.00469,0.00725,0.00023,0.00018,0.00028,0.201,0.175,0.229,0.0079,0.0069,0.009,25.37,25.32,25.38,0.924,0.914,0.933,0.97,0.97,0.97,0.896,0.887,0.905,27.49,23.94,31.32,26.67,23.22,30.39,0,0,0,0,0,0,0.148,0,0.0437,0.38,0.62,0.38,38.6
727912800000,1993,1,1992,4,17,7,0.14,0.0442,0.0957,5995.8,39.16,39.16,35.69,1,1,1,231.2,215.1,245.7,158.2,142.1,73,73,73,0,0,0,0.316,0.297,0.339,158.2,142.1,172.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0991,0.11,0.0092,0.00783,0.0104,0.00036,0.00031,0.00041,0.27,0.241,0.296,0.011,0.0095,0.012,25.14,25.03,25.27,0.941,0.935,0.946,0.972,0.97,0.976,0.915,0.907,0.924,36.72,32.94,40.11,35.69,31.95,39.16,0,0,0,0,0,0,0.198,0,0.0443,0.32,0.68,0.32,42.8
728517600000,1993,2,1992,5,18,7,0.164,0.0514,0.113,7109.29,47.84,47.84,42.32,1,1,1,271.4,251.5,295.2,186.4,166.5,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.314,0.288,0.338,186.4,166.5,210.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.116,0.109,0.124,0.0116,0.0099,0.0136,0.00046,0.00039,0.00054,0.322,0.286,0.364,0.013,0.011,0.014,24.89,24.76,25.01,0.95,0.944,0.957,0.978,0.973,0.98,0.93,0.919,0.937,43.25,38.55,48.82,42.32,37.5,47.84,0,0,0,0,0,0,0.235,0,0.051,0.31,0.69,0.31,43.3
729122400000,1993,2,1992,5,19,7,0.204,0.0514,0.153,9266.9,63.33,63.33,55.16,2,1,1.8571428571428572,338.1,305.3,375.9,253.1,220.3,85,85,85,-4.06e-15,-2.842e-14,0,0.253,0.226,0.278,253.1,220.3,290.9,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.139,0.128,0.153,0.0217,0.0145,0.0363,0.00087,0.00058,0.0015,0.296,0.245,0.382,0.012,0.0098,0.015,24.61,24.39,24.78,0.935,0.923,0.958,0.971,0.97,0.98,0.908,0.895,0.939,32.19,25.85,51.13,31.02,25.07,48.2,0,0,0,0,0,0,0.306,0,0.051,0.25,0.75,0.25,45.4
729727200000,1993,2,1992,5,20,7,0.267,0.0514,0.216,13066.3,88.86,88.86,77.78,2,2,2,442.3,391.5,493.7,357.3,306.5,85,85,85,0,0,0,0.193,0.172,0.217,357.3,306.5,408.7,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.176,0.158,0.194,0.0676,0.0437,0.0919,0.0028,0.0018,0.0038,0.427,0.351,0.505,0.018,0.014,0.021,23.98,23.67,24.29,0.949,0.941,0.956,0.975,0.97,0.98,0.926,0.913,0.936,39.86,34.36,45.34,38.89,33.33,44.43,0,0,0,0,0,0,0.432,0,0.051,0.19,0.81,0.19,48.9
730332000000,1993,2,1992,5,21,7,0.345,0.0514,0.293,17029.1,113.7,113.7,101.4,3,2,2.4285714285714284,569.7,511,630.7,484.7,426,85,85,85,0,-5.684e-14,5.684e-14,0.15,0.135,0.166,484.7,426,545.7,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.227,0.2,0.26,0.13,0.1,0.166,0.0055,0.0042,0.007,0.576,0.53,0.621,0.024,0.022,0.026,23.26,22.96,23.57,0.953,0.947,0.958,0.976,0.97,0.98,0.931,0.918,0.939,44.61,36.2,52.63,42.86,35.12,48.2,0,0,0,0,0,0,0.563,0,0.052,0.15,0.85,0.15,49.4
730936800000,1993,3,1992,6,22,7,0.424,0.0647,0.36,20638.9,132.4,132.4,122.9,3,3,3,701.7,649.6,753,594.7,542.6,107,107,107,0,0,0,0.153,0.142,0.165,594.7,542.6,646,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.293,0.263,0.322,0.198,0.163,0.232,0.0085,0.007,0.01,0.701,0.613,0.788,0.03,0.026,0.034,22.59,22.3,22.89,0.954,0.95,0.956,0.978,0.973,0.98,0.933,0.924,0.937,41.87,38.57,45.02,40.95,37.53,44.12,0,0,0,0,0,0,0.683,0,0.064,0.15,0.85,0.15,48.7
731541600000,1993,3,1992,6,23,7,0.483,0.0647,0.418,23513.4,144.6,144.6,140,3,3,3,798.5,768.5,833.3,691.5,661.5,107,107,107,0,0,0,0.134,0.128,0.139,691.5,661.5,726.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.348,0.331,0.368,0.263,0.243,0.286,0.011,0.011,0.013,0.864,0.814,0.923,0.038,0.035,0.041,22.04,21.84,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.67,45.95,49.63,46.65,45.04,48.2,0,0,0,0,0,0,0.778,0,0.065,0.13,0.87,0.13,48.7
732146400000,1993,3,1992,6,24,7,0.562,0.0647,0.497,26726.4,174.2,174.2,159.1,4,3,3.7142857142857144,928.6,850.8,1015,821.6,743.8,107,107,107,0,0,0,0.116,0.105,0.126,821.6,743.8,907.9,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.453,0.382,0.532,0.336,0.298,0.378,0.015,0.013,0.017,1.03,0.957,1.16,0.046,0.042,0.053,21.35,20.89,21.74,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.7,39.97,51.77,43.21,39,48.2,0,0,0,0,0,0,0.884,0,0.065,0.12,0.88,0.12,47.6
732751200000,1993,3,1992,6,25,7,0.714,0.0647,0.634,31897.2,192.8,192.8,189.9,4,4,4,1180,1053,1304,1073,946.1,107,107,107,24.61,0,97.42,0.0912,0.082,0.102,1049,946.1,1100,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.71,0.567,0.813,0.549,0.397,0.648,0.026,0.018,0.031,1.55,1.23,1.76,0.072,0.056,0.083,19.99,19.38,20.71,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,49,45.91,50.63,47.47,44.99,48.2,0,0,0,0,0,0,1.05,0,0.08,0.091,0.89,0.11,44.7
733356000000,1993,3,1992,6,26,7,0.842,0.0789,0.665,32212.9,192.8,192.8,191.7,4,4,4,1393,1337,1429,1262,1230,130.4,107,148,162.2,130.3,181.1,0.0935,0.0772,0.106,1100,1100,1100,990,990,990,969.1,969,969.3,20.9,20.7,21,0.853,0.826,0.871,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.82,0.086,0.084,0.088,19.06,18.93,19.27,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.97,48.61,49.52,47.94,47.64,48.2,0,0,0,0,0,0,1.07,0,0.177,0.094,0.79,0.21,38.3
733960800000,1993,4,1992,7,27,7,0.889,0.0895,0.665,31754.1,190.2,190.2,189,4,4,4,1469,1438,1508,1321,1290,148,148,148,221.3,190.4,259.7,0.101,0.0982,0.103,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.891,0.875,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.86,0.089,0.088,0.091,18.78,18.63,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.22,47.85,48.52,47.25,46.89,47.55,0,0,0,0,0,0,1.05,0,0.224,0.1,0.75,0.25,35.7
734565600000,1993,4,1992,7,28,7,0.959,0.0895,0.665,31061.7,186.8,186.8,184.9,4,4,4,1586,1530,1627,1438,1382,148,148,148,338,282.1,379.5,0.0934,0.0909,0.0967,1100,1100,1100,990,990,990,969.8,969.6,969.9,20.2,20.1,20.4,0.914,0.91,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.38,18.24,18.56,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.17,46.81,47.65,46.22,45.87,46.7,0,0,0,0,0,0,1.03,0,0.294,0.093,0.69,0.31,32.4
735170400000,1993,4,1992,7,29,7,0.973,0.0895,0.665,30931.4,185.4,185.4,184.1,4,4,4,1609,1572,1631,1461,1424,148,148,148,360.8,324,382.8,0.092,0.0908,0.0941,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.916,0.913,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.092,0.093,18.3,18.23,18.42,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.97,46.78,47.29,46.03,45.84,46.34,0,0,0,0,0,0,1.02,0,0.308,0.092,0.68,0.32,31.8
735775200000,1993,4,1992,7,30,7,0.904,0.0971,0.665,31611.2,190.7,190.7,188.2,4,4,4,1494,1429,1556,1334,1237,160.6,148,192,233.8,137.1,307.8,0.108,0.0951,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.893,0.854,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.091,18.69,18.48,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48,47.43,48.66,47.04,46.48,47.68,0,0,0,0,0,0,1.05,0,0.239,0.11,0.74,0.26,35
736380000000,1993,5,1992,8,31,7,0.791,0.116,0.651,32135.4,192.8,192.8,191.3,4,4,4,1308,1206,1407,1116,1014,192,192,192,39.85,-1.137e-13,115.4,0.147,0.136,0.159,1077,1014,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.779,0.67,0.845,0.595,0.454,0.648,0.028,0.021,0.031,1.67,1.41,1.79,0.079,0.066,0.086,19.46,19.02,20.05,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.96,47.59,49.84,47.82,46.63,48.2,0,0,0,0,0,0,1.06,0,0.14,0.15,0.82,0.18,40.6
736984800000,1993,5,1992,8,32,7,0.663,0.116,0.547,28742.2,182.6,182.6,171.1,4,4,4,1097,1025,1175,904.8,833,192,192,192,1.624e-14,0,1.137e-13,0.175,0.163,0.187,904.8,833,982.6,990,990,990,968.2,968,968.4,21.8,21.6,22,0.546,0.479,0.625,0.377,0.342,0.415,0.017,0.016,0.019,1.17,1.04,1.31,0.054,0.047,0.061,20.63,20.24,20.98,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.66,40.86,46.57,42.77,39.95,45.64,0,0,0,0,0,0,0.95,0,0.116,0.17,0.83,0.17,43.4
737589600000,1993,5,1992,8,33,7,0.576,0.104,0.471,24979.9,155.9,155.9,148.7,4,3,3.4285714285714284,952.1,903.4,1002,779.4,756.4,172.7,147,192,0,0,0,0.181,0.157,0.202,779.4,756.4,810.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.427,0.401,0.458,0.316,0.305,0.331,0.014,0.014,0.015,0.996,0.959,1.03,0.045,0.043,0.046,21.3,21.09,21.5,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,46.16,39.24,51.67,44.06,38.24,48.2,0,0,0,0,0,0,0.826,0,0.105,0.18,0.82,0.18,43.4
738194400000,1993,5,1992,8,34,7,0.513,0.0889,0.425,23589.4,144.6,144.6,140.4,3,3,3,849,816.8,888.1,702,669.8,147,147,147,0,0,0,0.173,0.166,0.18,702,669.8,741.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.36,0.341,0.387,0.27,0.248,0.296,0.012,0.011,0.013,0.888,0.833,0.96,0.039,0.036,0.043,21.82,21.59,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.89,46.09,50.04,46.8,45.16,48.2,0,0,0,0,0,0,0.78,0,0.088,0.17,0.83,0.17,46
738799200000,1993,5,1992,8,35,7,0.475,0.0744,0.4,22642.9,138.1,138.1,134.8,3,3,3,785.1,763.6,808,662.1,644.6,123,119,147,0,0,0,0.157,0.149,0.182,662.1,644.6,680.7,990,990,990,967,967,967.1,23,22.9,23,0.334,0.324,0.345,0.243,0.232,0.256,0.011,0.01,0.011,0.818,0.788,0.849,0.036,0.034,0.037,22.14,22.05,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.84,44.84,46.96,44.93,43.94,46.02,0,0,0,0,0,0,0.749,0,0.075,0.16,0.84,0.16,47.7
739404000000,1993,6,1992,9,36,7,0.434,0.072,0.362,20752.3,129.8,129.8,123.5,3,3,3,718.1,685.7,751.9,599.1,566.7,119,119,119,0,0,0,0.166,0.158,0.174,599.1,566.7,632.9,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.298,0.28,0.317,0.201,0.18,0.224,0.0087,0.0077,0.0097,0.711,0.657,0.768,0.031,0.028,0.033,22.52,22.32,22.7,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.936,42.06,40.03,44.13,41.18,39.07,43.25,0,0,0,0,0,0,0.686,0,0.072,0.17,0.83,0.17,47.8
740008800000,1993,6,1992,9,37,7,0.392,0.072,0.32,18410.9,115.2,115.2,109.6,3,3,3,648,621.4,675.6,529,502.4,119,119,119,-8.12e-15,-5.684e-14,0,0.184,0.176,0.191,529,502.4,556.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.243,0.274,0.154,0.137,0.173,0.0066,0.0058,0.0074,0.593,0.549,0.64,0.025,0.023,0.027,22.91,22.76,23.07,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.918,0.927,37.6,35.86,39.39,36.53,34.78,38.39,0,0,0,0,0,0,0.609,0,0.072,0.18,0.82,0.18,47
740613600000,1993,6,1992,9,38,7,0.356,0.0974,0.259,15331.6,95.99,95.99,91.26,2,2,2,588.7,565.9,613,427.7,404.9,161,161,161,0,-5.684e-14,5.684e-14,0.274,0.263,0.284,427.7,404.9,451.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.209,0.201,0.22,0.101,0.0901,0.112,0.0042,0.0038,0.0047,0.541,0.507,0.58,0.023,0.021,0.025,23.21,23.07,23.35,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.56,44.28,48.98,45.63,43.39,48,0,0,0,0,0,0,0.507,0,0.097,0.27,0.73,0.27,43.1
741218400000,1993,6,1992,9,39,7,0.325,0.0884,0.237,14168.1,86.74,86.74,84.33,2,2,2,537.7,518.1,558.5,391.6,383.1,146.1,135,161,0,-5.684e-14,5.684e-14,0.271,0.251,0.296,391.6,383.1,402.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.192,0.198,0.0838,0.0798,0.089,0.0035,0.0033,0.0037,0.486,0.472,0.502,0.02,0.02,0.021,23.49,23.39,23.6,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.03,42.04,44.26,42.17,41.2,43.37,0,0,0,0,0,0,0.469,0,0.088,0.27,0.73,0.27,43.6
741823200000,1993,7,1992,10,40,7,0.298,0.0816,0.217,12983.2,81.42,81.42,77.28,2,2,2,493.4,475.7,511.8,358.4,340.7,135,135,135,0,0,0,0.274,0.264,0.284,358.4,340.7,376.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.177,0.189,0.0682,0.0598,0.0768,0.0028,0.0025,0.0032,0.435,0.409,0.463,0.018,0.017,0.019,23.74,23.63,23.85,0.95,0.947,0.952,0.975,0.971,0.979,0.926,0.92,0.932,39.62,37.73,41.57,38.64,36.65,40.71,0,0,0,0,0,0,0.429,0,0.081,0.27,0.73,0.27,43.6
742428000000,1993,7,1992,10,41,7,0.275,0.0816,0.193,11566.4,72.01,72.01,68.85,2,2,2,454.8,439.3,469.9,319.8,304.3,135,135,135,0,0,0,0.297,0.287,0.307,319.8,304.3,334.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.164,0.175,0.05,0.0426,0.0571,0.0021,0.0017,0.0024,0.378,0.354,0.4,0.016,0.015,0.016,23.98,23.89,24.07,0.944,0.941,0.946,0.97,0.97,0.97,0.916,0.913,0.918,35.49,33.81,37.12,34.42,32.8,36,0,0,0,0,0,0,0.382,0,0.082,0.3,0.7,0.3,42.1
743032800000,1993,7,1992,10,42,7,0.255,0.0816,0.173,10377.4,64.62,64.62,61.77,2,2,2,421.4,409,434.7,286.4,274,135,135,135,0,0,0,0.321,0.311,0.33,286.4,274,299.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.153,0.162,0.0342,0.0283,0.0404,0.0014,0.0012,0.0017,0.327,0.309,0.347,0.013,0.013,0.014,24.18,24.1,24.25,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,31.84,30.46,33.31,30.89,29.55,32.31,0,0,0,0,0,0,0.343,0,0.082,0.32,0.68,0.32,40.7
743637600000,1993,7,1992,10,43,7,0.237,0.0799,0.158,9447.09,58.21,58.21,56.23,2,2,2,392.6,380.8,404.9,260.5,249.4,132.1,115,135,-4.06e-15,-2.842e-14,0,0.336,0.302,0.351,260.5,249.4,269.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.152,0.022,0.0169,0.0264,0.00089,0.00069,0.0011,0.288,0.272,0.303,0.012,0.011,0.012,24.35,24.28,24.41,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,28.99,27.74,30.01,28.12,26.91,29.11,0,0,0,0,0,0,0.312,0,0.079,0.34,0.67,0.33,39.9
744242400000,1993,8,1992,11,44,7,0.219,0.0696,0.15,8999.55,56.45,56.45,53.57,2,2,2,362.4,349.9,375.6,247.4,234.9,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.318,0.306,0.329,247.4,234.9,260.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.136,0.146,0.0178,0.0157,0.022,0.00072,0.00063,0.00089,0.268,0.253,0.286,0.011,0.01,0.012,24.52,24.44,24.6,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.61,26.2,29.1,26.78,25.41,28.23,0,0,0,0,0,0,0.298,0,0.069,0.32,0.68,0.32,41.1
744847200000,1993,8,1992,11,45,7,0.202,0.0696,0.133,8107.11,49.91,49.91,48.26,2,1,1.1428571428571428,334.3,323.4,345.8,219.3,208.4,115,115,115,4.06e-15,0,2.842e-14,0.344,0.333,0.356,219.3,208.4,230.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.135,0.0144,0.0135,0.0154,0.00058,0.00054,0.00062,0.362,0.249,0.397,0.015,0.01,0.016,24.57,24.49,24.62,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.65,25.73,52.21,44.69,24.96,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,40.1
745452000000,1993,8,1992,11,46,7,0.188,0.0696,0.119,7463.94,46.36,46.36,44.43,1,1,1,311.3,302.3,319.8,196.3,187.3,115,115,115,-1.218e-14,-2.842e-14,2.842e-14,0.37,0.36,0.38,196.3,187.3,204.8,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.126,0.0124,0.0117,0.0132,0.0005,0.00047,0.00053,0.343,0.327,0.358,0.014,0.013,0.014,24.7,24.64,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.33,43.26,47.31,44.43,42.39,46.36,0,0,0,0,0,0,0.247,0,0.069,0.37,0.63,0.37,39.7
746056800000,1993,8,1992,11,47,7,0.176,0.0696,0.106,6668.58,41.7,41.7,39.69,1,1,1,291.1,283.5,299.3,176.1,168.5,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.395,0.384,0.406,176.1,168.5,184.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0107,0.0101,0.0114,0.00043,0.0004,0.00045,0.307,0.293,0.321,0.012,0.012,0.013,24.83,24.78,24.87,0.947,0.945,0.95,0.977,0.974,0.98,0.926,0.92,0.931,40.62,38.83,42.55,39.69,37.8,41.7,0,0,0,0,0,0,0.221,0,0.07,0.4,0.6,0.4,37.9
746661600000,1993,8,1992,11,48,7,0.164,0.0592,0.105,6596.39,42.04,42.04,39.26,1,1,1,271.7,261.3,281,173.9,163.5,97.86,91,115,8.12e-15,-2.842e-14,2.842e-14,0.36,0.33,0.413,173.9,163.5,185.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.111,0.116,0.0105,0.00965,0.0115,0.00042,0.00038,0.00046,0.301,0.284,0.32,0.012,0.011,0.013,24.91,24.88,24.96,0.947,0.943,0.95,0.976,0.971,0.98,0.924,0.916,0.931,40.22,37.68,42.9,39.26,36.59,42.04,0,0,0,0,0,0,0.218,0,0.059,0.36,0.64,0.36,40.2
747266400000,1993,9,1992,12,49,7,0.151,0.055,0.0961,5989.88,37.81,37.81,35.65,1,1,1,249.8,240.8,258.9,158.8,149.8,91,91,91,4.06e-15,0,2.842e-14,0.365,0.352,0.378,158.8,149.8,167.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.00925,0.00848,0.01,0.00037,0.00033,0.0004,0.273,0.257,0.289,0.011,0.01,0.011,25.03,24.98,25.1,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.92,36.72,34.62,38.84,35.65,33.58,37.81,0,0,0,0,0,0,0.198,0,0.0549,0.36,0.64,0.36,39.7
747871200000,1993,9,1992,12,50,7,0.14,0.055,0.0847,5269.66,33.02,33.02,31.37,1,1,1,231.1,224.7,238.3,140.1,133.7,91,91,91,0,0,0,0.394,0.382,0.405,140.1,133.7,147.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0982,0.103,0.00766,0.00711,0.00827,0.0003,0.00028,0.00033,0.24,0.228,0.253,0.0094,0.009,0.01,25.17,25.12,25.22,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.34,30.82,34.04,31.37,29.9,33.02,0,0,0,0,0,0,0.174,0,0.0553,0.39,0.6,0.4,37.6
748476000000,1993,9,1992,12,51,7,0.132,0.055,0.0767,4759.23,29.46,29.46,28.33,1,1,1,217.8,213.5,222.8,126.8,122.5,91,91,91,0,-1.421e-14,1.421e-14,0.418,0.409,0.426,126.8,122.5,131.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0943,0.0976,0.00653,0.00616,0.00695,0.00026,0.00024,0.00027,0.216,0.208,0.225,0.0085,0.0082,0.0088,25.28,25.24,25.31,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.2,28.17,30.37,28.33,27.33,29.46,0,0,0,0,0,0,0.157,0,0.0553,0.42,0.58,0.42,36.1
749080800000,1993,9,1992,12,52,7,0.125,0.0504,0.0749,4653.98,29.89,29.89,27.7,1,1,1,207.2,202.3,211.6,123.9,116.4,83.29,73,91,2.03e-15,0,1.421e-14,0.402,0.354,0.439,123.9,116.4,133.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0939,0.0922,0.0959,0.00628,0.00565,0.00706,0.00025,0.00022,0.00028,0.21,0.197,0.225,0.0082,0.0077,0.0088,25.35,25.33,25.37,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.895,0.904,28.56,26.71,30.81,27.7,25.91,29.89,0,0,0,0,0,0,0.154,0,0.0501,0.4,0.6,0.4,37.2
749685600000,1993,10,1993,1,1,7,0.118,0.0442,0.0735,4567.39,28.57,28.57,27.19,1,1,1,194.6,188.8,200.3,121.6,115.8,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.375,0.364,0.387,121.6,115.8,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0898,0.0939,0.00609,0.0056,0.00657,0.00024,0.00022,0.00026,0.205,0.194,0.215,0.008,0.0076,0.0084,25.38,25.38,25.39,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,28.03,26.59,29.46,27.19,25.79,28.57,0,0,0,0,0,0,0.151,0,0.0445,0.37,0.62,0.38,38.7
750290400000,1993,10,1993,1,2,7,0.11,0.0442,0.0662,4072.63,25.33,25.33,24.24,1,1,1,182.4,179.8,186.9,109.4,106.8,73,73,73,8.121e-15,0,1.421e-14,0.4,0.39,0.406,109.4,106.8,113.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0866,0.0892,0.00505,0.00483,0.00543,0.0002,0.00019,0.00021,0.183,0.178,0.191,0.0072,0.007,0.0075,25.38,25.38,25.38,0.917,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.893,24.99,24.34,26.11,24.24,23.61,25.33,0,0,0,0,0,0,0.135,0,0.0438,0.4,0.6,0.4,37
750895200000,1993,10,1993,1,3,7,0.105,0.0442,0.0608,3716.97,23.29,23.29,22.12,1,1,1,173.5,169.2,178.5,100.5,96.16,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.421,0.409,0.432,100.5,96.16,105.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0829,0.0862,0.00429,0.00392,0.00471,0.00017,0.00015,0.00018,0.167,0.159,0.176,0.0065,0.0062,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.882,0.887,22.84,21.9,24.01,22.12,21.18,23.29,0,0,0,0,0,0,0.123,0,0.0442,0.42,0.58,0.42,35.4
751500000000,1993,10,1993,1,4,7,0.0999,0.0442,0.0558,3424.98,21.13,21.13,20.39,1,1,1,165.3,162.3,168.9,92.26,89.33,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.442,0.432,0.45,92.26,89.33,95.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0805,0.0828,0.00359,0.00334,0.0039,0.00014,0.00013,0.00015,0.152,0.147,0.159,0.006,0.0058,0.0062,25.38,25.38,25.38,0.92,0.915,0.923,0.965,0.964,0.967,0.888,0.885,0.89,21.12,20.52,21.85,20.39,19.79,21.13,0,0,0,0,0,0,0.113,0,0.0441,0.44,0.56,0.44,34.3
752104800000,1993,11,1993,2,5,7,0.101,0.0302,0.0712,4402.17,29.32,29.32,26.2,1,1,1,167.7,161.5,180.7,117.7,111.5,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.299,0.277,0.31,117.7,111.5,130.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0851,0.0919,0.00576,0.00523,0.00686,0.00023,0.0002,0.00027,0.194,0.183,0.218,0.0076,0.0072,0.0085,25.34,25.34,25.34,0.923,0.919,0.931,0.97,0.97,0.97,0.895,0.891,0.903,27.01,25.47,30.22,26.2,24.7,29.32,0,0,0,0,0,0,0.146,0,0.0298,0.3,0.7,0.3,43.6
752709600000,1993,11,1993,2,6,7,0.112,0.0361,0.0759,4717.7,30.42,30.42,28.08,1,1,1,185.2,183.1,186.9,125.5,117.2,59.71,50,67,-2.03e-15,-1.421e-14,0,0.322,0.27,0.364,125.5,117.2,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0892,0.0935,0.00641,0.00571,0.00725,0.00025,0.00022,0.00028,0.21,0.196,0.226,0.0082,0.0077,0.0088,25.36,25.34,25.37,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.895,0.905,28.95,26.91,31.36,28.08,26.11,30.42,0,0,0,0,0,0,0.156,0,0.0361,0.32,0.68,0.32,42.1
753314400000,1993,11,1993,2,7,7,0.118,0.0391,0.0785,4898.61,32.71,32.71,29.16,1,1,1,194.4,187.2,197.9,129.9,120.2,64.57,50,67,4.06e-15,0,1.421e-14,0.332,0.257,0.358,129.9,120.2,144.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0903,0.0969,0.00679,0.00597,0.00806,0.00027,0.00023,0.00032,0.218,0.201,0.243,0.0085,0.0079,0.0095,25.37,25.35,25.38,0.93,0.925,0.936,0.97,0.97,0.97,0.902,0.897,0.908,30.06,27.67,33.72,29.16,26.84,32.71,0,0,0,0,0,0,0.162,0,0.0395,0.33,0.67,0.33,41.5
753919200000,1993,11,1993,2,8,7,0.12,0.0302,0.0902,5665.62,35.33,35.33,33.72,1,1,1,199.2,194.1,206.1,149.2,144.1,50,50,50,0,0,0,0.251,0.243,0.258,149.2,144.1,156.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0984,0.0966,0.101,0.00843,0.00799,0.00902,0.00033,0.00031,0.00035,0.251,0.242,0.263,0.0098,0.0094,0.01,25.34,25.3,25.35,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.77,33.52,36.42,33.72,32.51,35.33,0,0,0,0,0,0,0.187,0,0.0298,0.25,0.75,0.25,47.2
754524000000,1993,11,1993,2,9,7,0.124,0.0341,0.0895,5613.18,35.51,35.51,33.41,1,1,1,204.4,200.1,208.5,147.9,141.1,56.43,50,59,0,0,0,0.276,0.242,0.295,147.9,141.1,156.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.097,0.101,0.00832,0.00774,0.00909,0.00033,0.0003,0.00036,0.25,0.238,0.265,0.0098,0.0093,0.01,25.32,25.29,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,34.45,32.8,36.61,33.41,31.81,35.51,0,0,0,0,0,0,0.186,0,0.0345,0.27,0.72,0.28,45.3
755128800000,1993,12,1993,3,10,7,0.131,0.0357,0.0953,5982.18,37.68,37.68,35.61,1,1,1,216.5,209.9,225.2,157.5,150.9,59,59,59,0,0,0,0.273,0.262,0.281,157.5,150.9,166.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.106,0.00914,0.00858,0.00988,0.00036,0.00034,0.00039,0.267,0.255,0.283,0.01,0.01,0.011,25.23,25.17,25.29,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.68,35.13,38.72,35.61,34.08,37.68,0,0,0,0,0,0,0.198,0,0.0357,0.27,0.73,0.27,45.7
755733600000,1993,12,1993,3,11,7,0.134,0.0357,0.0988,6213.23,38.43,38.43,36.98,1,1,1,222.3,215.7,228.2,163.3,156.7,59,59,59,0,0,0,0.266,0.259,0.274,163.3,156.7,169.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.107,0.00963,0.00907,0.0101,0.00038,0.00036,0.0004,0.277,0.266,0.288,0.011,0.01,0.011,25.19,25.14,25.24,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.912,0.921,38.04,36.48,39.42,36.98,35.38,38.43,0,0,0,0,0,0,0.205,0,0.0352,0.27,0.74,0.26,46.4
756338400000,1993,12,1993,3,12,7,0.135,0.0357,0.0994,6255.96,39.31,39.31,37.24,1,1,1,223.4,217.6,231.8,164.4,158.6,59,59,59,0,0,0,0.264,0.255,0.271,164.4,158.6,172.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.108,0.00972,0.00923,0.0104,0.00038,0.00036,0.00041,0.279,0.269,0.294,0.011,0.011,0.012,25.18,25.11,25.23,0.943,0.941,0.946,0.972,0.97,0.977,0.917,0.913,0.924,38.29,36.92,40.25,37.24,35.82,39.31,0,0,0,0,0,0,0.207,0,0.0356,0.26,0.74,0.26,46.3
756943200000,1993,12,1993,3,13,7,0.143,0.0381,0.105,6624.38,40.95,40.95,39.43,1,1,1,236.4,233.2,238.3,173.4,163.7,63,59,73,0,0,0,0.266,0.248,0.308,173.4,163.7,179.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.11,0.0105,0.00966,0.011,0.00041,0.00038,0.00043,0.296,0.28,0.306,0.012,0.011,0.012,25.09,25.06,25.1,0.946,0.943,0.948,0.977,0.972,0.98,0.924,0.917,0.929,40.36,38.01,41.79,39.43,36.93,40.95,0,0,0,0,0,0,0.219,0,0.038,0.27,0.73,0.27,46.3
757548000000,1994,1,1993,4,14,7,0.149,0.0442,0.105,6607.65,41.77,41.77,39.33,1,1,1,246.4,235.6,256.4,173.4,162.6,73,73,73,0,0,0,0.296,0.285,0.31,173.4,162.6,183.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.114,0.0105,0.00957,0.0113,0.00041,0.00038,0.00045,0.297,0.278,0.315,0.012,0.011,0.012,25.03,24.96,25.11,0.946,0.943,0.949,0.976,0.971,0.98,0.924,0.916,0.93,40.28,37.75,42.62,39.33,36.66,41.77,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.3
758152800000,1994,1,1993,4,15,7,0.165,0.0442,0.121,7613.08,48.2,48.2,45.32,1,1,1,273.3,256.7,293.9,200.3,183.7,73,73,73,1.624e-14,0,2.842e-14,0.268,0.248,0.284,200.3,183.7,220.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.114,0.127,0.0128,0.0114,0.0145,0.00051,0.00045,0.00058,0.345,0.316,0.382,0.014,0.012,0.015,24.86,24.74,24.96,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,46.6,42.69,51.37,45.32,41.83,48.2,0,0,0,0,0,0,0.252,0,0.044,0.27,0.73,0.27,46.1
758757600000,1994,1,1993,4,16,7,0.199,0.0442,0.155,9407.76,61.88,61.88,56,2,2,2,329.5,301.8,356.5,256.5,228.8,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.222,0.205,0.242,256.5,228.8,283.5,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.13,0.149,0.0221,0.0152,0.0328,0.00089,0.00061,0.0013,0.277,0.242,0.316,0.011,0.0096,0.013,24.68,24.5,24.85,0.93,0.923,0.937,0.97,0.97,0.97,0.902,0.895,0.908,28.87,25.72,31.9,28,24.95,30.94,0,0,0,0,0,0,0.311,0,0.044,0.22,0.78,0.22,47.3
759362400000,1994,1,1993,4,17,7,0.239,0.0442,0.195,11806.5,77.22,77.22,70.28,2,2,2,395.4,362.8,426.7,322.4,289.8,73,73,73,0,0,0,0.185,0.171,0.201,322.4,289.8,353.7,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.151,0.174,0.0512,0.0358,0.066,0.0021,0.0014,0.0027,0.374,0.325,0.421,0.015,0.013,0.017,24.25,24.06,24.46,0.944,0.938,0.949,0.971,0.97,0.975,0.917,0.91,0.925,36.18,32.6,39.6,35.14,31.62,38.61,0,0,0,0,0,0,0.39,0,0.044,0.18,0.82,0.18,49.4
759967200000,1994,1,1993,4,18,7,0.287,0.0504,0.237,14339.7,92.91,92.91,85.36,2,2,2,475.3,437.9,514,392,364.9,83.29,73,85,0,0,0,0.176,0.165,0.189,392,364.9,429,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.178,0.201,0.084,0.0713,0.101,0.0035,0.0029,0.0042,0.479,0.438,0.535,0.02,0.018,0.022,23.78,23.55,23.99,0.954,0.95,0.957,0.979,0.978,0.98,0.934,0.929,0.938,43.58,40.8,47.41,42.68,39.89,46.46,0,0,0,0,0,0,0.474,0,0.05,0.18,0.83,0.17,50
760572000000,1994,2,1993,5,19,7,0.339,0.0514,0.287,16752.3,106.9,106.9,99.72,3,2,2.4285714285714284,560.3,526.3,597.4,475.3,441.3,85,85,85,1.624e-14,0,5.684e-14,0.152,0.142,0.162,475.3,441.3,512.4,990,990,990,966.1,966,966.3,23.9,23.7,24,0.221,0.206,0.241,0.124,0.107,0.143,0.0052,0.0045,0.006,0.56,0.517,0.603,0.023,0.022,0.025,23.32,23.15,23.48,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.05,35.08,51.68,42.39,34.02,48.2,0,0,0,0,0,0,0.554,0,0.052,0.15,0.85,0.15,49.4
761176800000,1994,2,1993,5,20,7,0.392,0.0514,0.34,19685.1,126,126,117.2,3,3,3,647.8,607.5,692.3,562.8,522.5,85,85,85,0,0,0,0.132,0.123,0.14,562.8,522.5,607.3,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.27,0.247,0.295,0.177,0.15,0.207,0.0075,0.0063,0.0089,0.642,0.574,0.717,0.027,0.024,0.031,22.87,22.61,23.1,0.952,0.949,0.955,0.976,0.97,0.98,0.929,0.92,0.936,40.02,37.42,42.86,39.06,36.31,42,0,0,0,0,0,0,0.651,0,0.052,0.13,0.87,0.13,50.2
761781600000,1994,2,1993,5,21,7,0.463,0.0514,0.412,23282.1,144.6,144.6,138.6,3,3,3,765.7,711.1,811.5,680.7,626.1,85,85,85,0,0,0,0.111,0.105,0.12,680.7,626.1,726.5,990,990,990,967,966.7,967.1,23,22.9,23.3,0.337,0.306,0.363,0.256,0.219,0.286,0.011,0.0094,0.013,0.841,0.749,0.918,0.037,0.032,0.04,22.2,21.94,22.51,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.23,44.01,49.85,46.19,43.13,48.2,0,0,0,0,0,0,0.77,0,0.051,0.11,0.89,0.11,50.3
762386400000,1994,2,1993,5,22,7,0.508,0.0742,0.434,24075.5,144.6,144.6,143.3,3,3,3,840.7,820.3,862.9,718,696.8,122.7,85,129,0,0,0,0.146,0.104,0.156,718,696.8,735.3,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.366,0.354,0.378,0.281,0.266,0.292,0.012,0.012,0.013,0.912,0.877,0.942,0.04,0.038,0.042,21.83,21.71,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.01,47.78,50.34,47.77,46.82,48.2,0,0,0,0,0,0,0.796,0,0.074,0.15,0.85,0.15,47.4
762991200000,1994,3,1993,6,23,7,0.552,0.078,0.474,25294.4,161.3,161.3,150.6,4,3,3.4285714285714284,912.6,873.3,958.6,783.6,744.3,129,129,129,0,0,0,0.142,0.135,0.148,783.6,744.3,829.6,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.424,0.388,0.466,0.318,0.298,0.341,0.014,0.013,0.015,0.996,0.963,1.03,0.044,0.043,0.046,21.45,21.24,21.64,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.69,39.9,52.32,44.53,38.93,48.2,0,0,0,0,0,0,0.836,0,0.078,0.14,0.86,0.14,45.8
763596000000,1994,3,1993,6,24,7,0.632,0.078,0.554,29330.9,183.4,183.4,174.6,4,4,4,1044,975.4,1103,915.3,846.4,129,129,129,3.248e-14,0,1.137e-13,0.124,0.117,0.132,915.3,846.4,974.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.544,0.481,0.598,0.382,0.349,0.411,0.017,0.016,0.019,1.18,1.06,1.28,0.054,0.048,0.059,20.79,20.5,21.14,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.54,41.86,46.78,43.65,41.03,45.85,0,0,0,0,0,0,0.97,0,0.078,0.12,0.88,0.12,46.4
764200800000,1994,3,1993,6,25,7,0.654,0.078,0.576,30268.9,183.8,183.8,180.2,4,4,4,1081,1043,1106,952.4,913.8,129,129,129,-1.624e-14,-1.137e-13,0,0.12,0.117,0.124,952.4,913.8,977,990,990,990,968.2,968,968.2,21.8,21.8,22,0.578,0.543,0.6,0.4,0.381,0.412,0.018,0.017,0.019,1.24,1.17,1.28,0.057,0.053,0.059,20.6,20.48,20.79,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.96,44.51,46.88,45.04,43.62,45.95,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.3
764805600000,1994,3,1993,6,26,7,0.589,0.077,0.512,27541.4,171.8,171.8,163.9,4,4,4,973.5,923.6,1025,846.3,798.6,127.3,125,129,0,0,0,0.131,0.126,0.135,846.3,798.6,896,990,990,990,967.8,967.6,968,22.2,22,22.4,0.482,0.439,0.526,0.349,0.326,0.373,0.016,0.015,0.017,1.06,0.977,1.14,0.048,0.044,0.052,21.15,20.88,21.43,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.87,40,43.81,40.98,39.04,42.94,0,0,0,0,0,0,0.911,0,0.077,0.13,0.87,0.13,46.8
765410400000,1994,4,1993,7,27,7,0.522,0.0756,0.447,24364,153.4,153.4,145,4,3,3.142857142857143,863.8,822.1,907.9,738.8,697.1,125,125,125,0,0,0,0.145,0.138,0.152,738.8,697.1,782.9,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.386,0.356,0.425,0.293,0.267,0.318,0.013,0.012,0.014,0.942,0.879,1.01,0.042,0.039,0.045,21.7,21.52,21.93,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.23,39.34,51.65,46.52,38.34,48.2,0,0,0,0,0,0,0.806,0,0.075,0.14,0.86,0.14,46.7
766015200000,1994,4,1993,7,28,7,0.469,0.0756,0.394,22310.4,138.6,138.6,132.8,3,3,3,776.3,737.6,809.7,651.3,612.6,125,125,125,0,0,0,0.161,0.154,0.169,651.3,612.6,684.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.33,0.308,0.349,0.236,0.21,0.258,0.01,0.0091,0.011,0.801,0.736,0.858,0.035,0.032,0.038,22.19,22,22.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.17,42.86,47.14,44.27,42,46.19,0,0,0,0,0,0,0.738,0,0.075,0.16,0.84,0.16,47.6
766620000000,1994,4,1993,7,29,7,0.413,0.0756,0.337,19342.3,123.4,123.4,115.1,3,3,3,682.2,645.5,723.1,557.2,520.5,125,125,125,0,0,0,0.184,0.173,0.194,557.2,520.5,598.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.276,0.255,0.299,0.173,0.149,0.201,0.0074,0.0063,0.0086,0.643,0.581,0.712,0.028,0.025,0.031,22.73,22.5,22.94,0.951,0.948,0.954,0.975,0.97,0.98,0.927,0.92,0.935,39.37,37.01,41.97,38.38,35.9,41.13,0,0,0,0,0,0,0.64,0,0.076,0.18,0.82,0.18,46.8
767224800000,1994,4,1993,7,30,7,0.363,0.0775,0.285,16419,105.3,105.3,97.73,3,2,2.2857142857142856,599.6,567,633.2,471.4,420,128.1,125,147,-8.12e-15,-5.684e-14,5.684e-14,0.214,0.197,0.259,471.4,420,508.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.205,0.248,0.122,0.0972,0.14,0.0051,0.0041,0.006,0.578,0.528,0.633,0.024,0.022,0.027,23.13,23.01,23.32,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.85,35.45,52.37,43.9,34.39,48.2,0,0,0,0,0,0,0.543,0,0.078,0.21,0.79,0.21,45.2
767829600000,1994,5,1993,8,31,7,0.321,0.0889,0.232,13875.9,88.23,88.23,82.59,2,2,2,530.8,504.9,558,383.8,357.9,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.277,0.263,0.291,383.8,357.9,411,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.183,0.201,0.0801,0.0679,0.093,0.0033,0.0028,0.0039,0.473,0.435,0.514,0.02,0.018,0.022,23.54,23.37,23.69,0.953,0.95,0.956,0.979,0.975,0.98,0.932,0.926,0.936,42.2,39.49,45.02,41.3,38.5,44.12,0,0,0,0,0,0,0.459,0,0.089,0.28,0.72,0.28,43.2
768434400000,1994,5,1993,8,32,7,0.288,0.0889,0.199,11869,75.22,75.22,70.65,2,2,2,476,456,497,329,309,147,147,147,0,0,0,0.309,0.296,0.322,329,309,350,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.172,0.165,0.18,0.0543,0.0448,0.0642,0.0022,0.0018,0.0027,0.391,0.361,0.423,0.016,0.015,0.017,23.87,23.74,23.99,0.945,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.39,34.25,38.65,35.32,33.22,37.61,0,0,0,0,0,0,0.392,0,0.089,0.31,0.69,0.31,41.2
769039200000,1994,5,1993,8,33,7,0.261,0.0889,0.172,10304,65.12,65.12,61.33,2,2,2,432,415.8,449.7,285,268.8,147,147,147,0,0,0,0.341,0.327,0.354,285,268.8,302.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.157,0.151,0.163,0.0335,0.0259,0.0419,0.0014,0.0011,0.0017,0.325,0.301,0.352,0.013,0.012,0.014,24.13,24.02,24.23,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.62,29.82,33.57,30.67,28.93,32.56,0,0,0,0,0,0,0.341,0,0.089,0.34,0.66,0.34,39.5
769644000000,1994,5,1993,8,34,7,0.239,0.0889,0.15,8993.94,56.74,56.74,53.54,2,2,2,395.8,381.6,410.6,248.8,234.6,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.372,0.358,0.385,248.8,234.6,263.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.144,0.139,0.149,0.0183,0.0157,0.0234,0.00074,0.00064,0.00095,0.273,0.256,0.293,0.011,0.01,0.012,24.35,24.26,24.44,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.6,25.99,29.25,26.77,25.21,28.37,0,0,0,0,0,0,0.297,0,0.089,0.37,0.63,0.37,37.6
770248800000,1994,5,1993,8,35,7,0.221,0.0768,0.145,8630.6,54.31,54.31,51.37,2,1,1.7142857142857142,366.2,355.1,378.1,239.2,227,127,119,147,0,-2.842e-14,2.842e-14,0.346,0.322,0.393,239.2,227,250.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.14,0.136,0.143,0.0161,0.015,0.0174,0.00065,0.00061,0.0007,0.304,0.256,0.408,0.012,0.01,0.017,24.46,24.3,24.57,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.33,26.31,52.74,32.57,25.52,48.2,0,0,0,0,0,0,0.285,0,0.076,0.35,0.66,0.34,39.1
770853600000,1994,6,1993,9,36,7,0.207,0.072,0.135,8146.97,50.26,50.26,48.49,2,1,1.1428571428571428,341.6,332.4,351.6,222.6,213.4,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.349,0.339,0.358,222.6,213.4,232.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.13,0.137,0.0147,0.0139,0.0155,0.00059,0.00056,0.00062,0.369,0.252,0.403,0.015,0.01,0.016,24.52,24.46,24.59,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.31,25.91,52.64,44.9,25.13,48.2,0,0,0,0,0,0,0.269,0,0.072,0.35,0.65,0.35,39.4
771458400000,1994,6,1993,9,37,7,0.194,0.072,0.122,7650.61,47.55,47.55,45.54,1,1,1,320.4,311.4,329.4,201.4,192.3,119,119,119,0,-2.842e-14,2.842e-14,0.372,0.361,0.382,201.4,192.3,210.4,990,990,990,965,965,965,25,25,25,0.126,0.123,0.129,0.0129,0.0121,0.0136,0.00051,0.00048,0.00055,0.353,0.337,0.369,0.014,0.013,0.015,24.64,24.58,24.71,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.937,46.47,44.39,48.52,45.54,43.5,47.55,0,0,0,0,0,0,0.253,0,0.072,0.37,0.63,0.37,39.4
772063200000,1994,6,1993,9,38,7,0.181,0.072,0.11,6868.04,42.82,42.82,40.88,1,1,1,300.1,292.5,308.3,181.1,173.5,119,119,119,-1.218e-14,-2.842e-14,2.842e-14,0.397,0.386,0.407,181.1,173.5,189.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.116,0.122,0.0111,0.0105,0.0118,0.00044,0.00042,0.00047,0.317,0.303,0.332,0.013,0.012,0.013,24.78,24.73,24.83,0.949,0.947,0.952,0.979,0.976,0.98,0.929,0.924,0.933,41.77,39.98,43.69,40.88,39.02,42.82,0,0,0,0,0,0,0.227,0,0.071,0.4,0.61,0.39,37.9
772668000000,1994,6,1993,9,39,7,0.171,0.0691,0.102,6347.6,38.77,38.77,37.78,1,1,1,282.6,275.3,290,168.4,163.6,114.3,108,119,4.06e-15,-2.842e-14,2.842e-14,0.404,0.385,0.421,168.4,163.6,172.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.113,0.115,0.0101,0.00966,0.0104,0.0004,0.00038,0.00041,0.294,0.286,0.3,0.012,0.011,0.012,24.88,24.84,24.91,0.945,0.944,0.946,0.973,0.971,0.975,0.92,0.916,0.923,38.81,37.68,39.75,37.78,36.59,38.77,0,0,0,0,0,0,0.21,0,0.069,0.4,0.6,0.4,37.1
773272800000,1994,7,1993,10,40,7,0.161,0.0653,0.0952,5915.24,36.94,36.94,35.21,1,1,1,265.4,258,272.8,157.4,150,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.407,0.396,0.419,157.4,150,164.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00913,0.0085,0.00976,0.00036,0.00034,0.00039,0.273,0.26,0.286,0.011,0.01,0.011,24.97,24.92,25.01,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.29,34.56,38.02,35.21,33.52,36.94,0,0,0,0,0,0,0.196,0,0.0658,0.41,0.59,0.41,36.7
773877600000,1994,7,1993,10,41,7,0.152,0.0653,0.0864,5356.93,33.21,33.21,31.89,1,1,1,250.9,245.2,256.7,142.9,137.2,108,108,108,4.06e-15,0,2.842e-14,0.43,0.421,0.44,142.9,137.2,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.0079,0.00741,0.00839,0.00031,0.00029,0.00033,0.247,0.237,0.258,0.0098,0.0094,0.01,25.05,25.02,25.09,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,32.87,31.52,34.23,31.89,30.58,33.21,0,0,0,0,0,0,0.177,0,0.0656,0.43,0.57,0.43,35.2
774482400000,1994,7,1993,10,42,7,0.144,0.0653,0.0783,4844.53,30.14,30.14,28.84,1,1,1,237.5,231.8,243.3,129.5,123.8,108,108,108,2.03e-15,0,1.421e-14,0.455,0.444,0.466,129.5,123.8,135.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0972,0.101,0.00676,0.00627,0.00725,0.00027,0.00025,0.00029,0.223,0.213,0.234,0.0088,0.0084,0.0092,25.15,25.11,25.2,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.73,28.38,31.07,28.84,27.53,30.14,0,0,0,0,0,0,0.16,0,0.0657,0.45,0.54,0.46,33.6
775087200000,1994,7,1993,10,43,7,0.136,0.0653,0.0707,4354.95,27.08,27.08,25.92,1,1,1,224.9,220.6,229.9,116.9,112.6,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.481,0.47,0.49,116.9,112.6,121.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.0933,0.0965,0.00569,0.00532,0.00611,0.00022,0.00021,0.00024,0.201,0.193,0.21,0.0079,0.0076,0.0082,25.25,25.21,25.28,0.923,0.92,0.927,0.97,0.97,0.97,0.895,0.892,0.899,26.72,25.68,27.92,25.92,24.91,27.08,0,0,0,0,0,0,0.144,0,0.0653,0.48,0.52,0.48,32
775692000000,1994,8,1993,11,44,7,0.128,0.0562,0.0717,4432.12,28.18,28.18,26.38,1,1,1,211.5,205,219.2,118.5,112,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.44,0.424,0.454,118.5,112,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0913,0.0963,0.00582,0.00527,0.00648,0.00023,0.00021,0.00025,0.202,0.19,0.216,0.0079,0.0074,0.0085,25.33,25.27,25.38,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.2,25.62,29.06,26.38,24.85,28.18,0,0,0,0,0,0,0.147,0,0.0563,0.44,0.56,0.44,34.6
776296800000,1994,8,1993,11,45,7,0.119,0.0562,0.0631,585.635,24.4,24.4,3.486,1,1,1,197.3,191.6,203.1,104.3,98.58,93,93,93,6.09e-15,0,1.421e-14,0.471,0.458,0.485,104.3,98.58,110.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0866,0.0906,0.00462,0.00413,0.00511,0.00018,0.00016,0.0002,0.177,0.166,0.187,0.0069,0.0065,0.0073,25.41,25.39,25.42,0.131,0,0.918,0.139,0,0.97,0.127,0,0.89,3.594,0,25.16,3.486,0,24.4,0,6,0,0,0.857,0,0.0194,0.857,0.0559,0.47,0.53,0.47,4.92
776901600000,1994,8,1993,11,46,7,0.112,0.0562,0.0557,0,0,0,0,1,1,1,185.1,180.9,189.7,92.1,87.92,93,93,93,-8.121e-15,-1.421e-14,1.421e-14,0.502,0.49,0.514,92.1,87.92,96.67,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0843,0.0828,0.0859,0.00358,0.00322,0.00397,0.00014,0.00013,0.00016,0.155,0.147,0.163,0.006,0.0058,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.5,0.5,0.5,0
777506400000,1994,8,1993,11,47,7,0.106,0.0562,0.0499,0,0,0,0,1,1,1,175.5,171.3,179.6,82.45,78.35,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.53,0.518,0.543,82.45,78.35,86.55,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0809,0.0794,0.0823,0.00276,0.00241,0.00311,0.00011,0.000094,0.00012,0.137,0.13,0.145,0.0054,0.0051,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.53,0.47,0.53,0
778111200000,1994,8,1993,11,48,7,0.0998,0.049,0.0508,1913.19,20.83,20.83,11.39,1,1,1,165,157.9,170,84.02,75.34,81,72,93,-6.09e-15,-1.421e-14,0,0.49,0.433,0.552,84.02,75.34,94.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0784,0.083,0.00289,0.00215,0.00378,0.00011,0.000084,0.00015,0.139,0.125,0.157,0.0054,0.0049,0.0061,25.39,25.37,25.41,0.527,0,0.927,0.551,0,0.966,0.508,0,0.892,11.81,0,21.55,11.39,0,20.83,0,3,0,0,0.429,0,0.0633,0.429,0.049,0.49,0.51,0.49,19.2
778716000000,1994,9,1993,12,49,7,0.0905,0.0435,0.047,2908.86,18.57,18.57,17.31,1,1,1,149.7,144,155.5,77.67,72.01,72,72,72,0,-1.421e-14,1.421e-14,0.481,0.463,0.5,77.67,72.01,83.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0751,0.0791,0.00235,0.00187,0.00285,0.000092,0.000073,0.00011,0.127,0.117,0.137,0.005,0.0046,0.0054,25.38,25.37,25.38,0.933,0.924,0.939,0.96,0.96,0.962,0.896,0.887,0.901,18.03,16.56,19.32,17.31,15.9,18.57,0,0,0,0,0,0,0.0962,0,0.0435,0.48,0.52,0.48,32.1
779320800000,1994,9,1993,12,50,7,0.0829,0.0435,0.0394,1709.12,15.3,15.3,10.17,1,1,1,137.1,132.8,142.1,65.13,60.8,72,72,72,0,-1.421e-14,1.421e-14,0.525,0.507,0.542,65.13,60.8,70.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0711,0.0744,0.00129,0.000918,0.00171,0.00005,0.000036,0.000067,0.104,0.0966,0.113,0.0041,0.0038,0.0044,25.4,25.39,25.4,0.639,0,0.913,0.686,0,0.96,0.613,0,0.877,10.6,0,15.94,10.17,0,15.3,0,2,0,0,0.286,0,0.0565,0.286,0.0435,0.52,0.48,0.52,20.6
779925600000,1994,9,1993,12,51,7,0.0772,0.0435,0.0337,0,0,0,0,1,1,1,127.7,124.9,131.4,55.72,52.87,72,72,72,1.015e-15,-7.105e-15,7.105e-15,0.564,0.548,0.577,55.72,52.87,59.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000486,0.000244,0.000802,0.000019,0.0000096,0.000031,0.089,0.0849,0.0944,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.56,0.44,0.56,0
780530400000,1994,9,1993,12,52,7,0.0735,0.0401,0.0249,697.207,14.65,14.65,4.15,1,0,0.7142857142857143,121.6,119.1,124,55.3,48.76,66.29,52,72,14.05,0,49.58,0.544,0.434,0.596,41.25,0,67.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00047,0,0.00152,0.000018,0,0.00006,0.0859,0.0708,0.107,0.0034,0.0028,0.0042,25.41,25.39,25.43,0.257,0,0.902,0.274,0,0.96,0.247,0,0.866,4.323,0,15.26,4.15,0,14.65,2,3,0,0.286,0.429,0,0.0231,0.714,0.0486,0.55,0.34,0.66,9.49
781135200000,1994,10,1994,1,1,7,0.0712,0.0314,0.0398,2352.47,14.32,14.32,14,1,1,1,117.8,116.1,118.8,65.8,64.12,52,52,52,0,0,0,0.442,0.438,0.448,65.8,64.12,66.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00134,0.0012,0.00143,0.000053,0.000047,0.000056,0.103,0.101,0.105,0.0041,0.004,0.0041,25.4,25.39,25.4,0.89,0.881,0.896,0.96,0.96,0.96,0.854,0.845,0.86,14.59,14.07,14.92,14,13.5,14.32,0,0,0,0,0,0,0.0778,0,0.0314,0.44,0.56,0.44,33
781740000000,1994,10,1994,1,2,7,0.0697,0.0314,0.0382,642.236,13.42,13.42,3.823,1,1,1,115.2,114.5,115.8,63.18,62.47,52,52,52,-2.03e-15,-7.105e-15,0,0.451,0.449,0.454,63.18,62.47,63.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00112,0.00106,0.00118,0.000044,0.000042,0.000046,0.0997,0.0987,0.101,0.0039,0.0039,0.0039,25.4,25.4,25.4,0.251,0,0.879,0.274,0,0.96,0.241,0,0.844,3.982,0,13.98,3.823,0,13.42,0,5,0,0,0.714,0,0.0212,0.714,0.0315,0.45,0.55,0.45,9.21
782344800000,1994,10,1994,1,3,7,0.0696,0.0314,0.0382,974.031,13.66,13.66,5.798,1,1,1,115.1,113.7,116.7,63.14,61.65,52,52,52,2.03e-15,0,7.105e-15,0.452,0.446,0.458,63.14,61.65,64.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00112,0.00099,0.00125,0.000044,0.000039,0.000049,0.0997,0.0975,0.102,0.0039,0.0038,0.004,25.4,25.4,25.4,0.378,0,0.884,0.411,0,0.96,0.363,0,0.848,6.039,0,14.23,5.798,0,13.66,0,4,0,0,0.571,0,0.0322,0.571,0.0314,0.45,0.55,0.45,14
782949600000,1994,10,1994,1,4,7,0.0685,0.0314,0.037,322.073,13.42,13.42,1.917,1,1,1,113.2,111.2,115.8,61.22,59.19,52,52,52,2.03e-15,-7.105e-15,7.105e-15,0.459,0.449,0.468,61.22,59.19,63.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000954,0.000781,0.00118,0.000037,0.000031,0.000046,0.0969,0.094,0.101,0.0038,0.0037,0.0039,25.4,25.4,25.41,0.126,0,0.879,0.137,0,0.96,0.121,0,0.844,1.997,0,13.98,1.917,0,13.42,0,6,0,0,0.857,0,0.0107,0.857,0.0315,0.46,0.54,0.46,4.7
783554400000,1994,10,1994,1,5,7,0.0694,0.0304,0.0389,1672.12,14.18,14.18,9.953,1,1,1,114.7,112.3,116.4,64.39,60.29,50.29,50,52,1.015e-15,0,7.105e-15,0.439,0.43,0.463,64.39,60.29,66.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00122,0.000875,0.00139,0.000048,0.000034,0.000055,0.101,0.0956,0.104,0.004,0.0037,0.0041,25.4,25.4,25.4,0.635,0,0.893,0.686,0,0.96,0.609,0,0.858,10.37,0,14.77,9.953,0,14.18,0,2,0,0,0.286,0,0.0553,0.286,0.0305,0.44,0.56,0.44,24.1
784159200000,1994,11,1994,2,6,7,0.071,0.0302,0.0407,2431.88,14.76,14.76,14.48,1,1,1,117.4,116.4,118.3,67.37,66.39,50,50,50,0,0,0,0.426,0.423,0.43,67.37,66.39,68.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00148,0.00139,0.00156,0.000058,0.000055,0.000061,0.106,0.104,0.107,0.0041,0.0041,0.0042,25.39,25.39,25.4,0.899,0.893,0.904,0.96,0.96,0.96,0.863,0.858,0.868,15.08,14.77,15.37,14.48,14.18,14.76,0,0,0,0,0,0,0.0804,0,0.0303,0.43,0.57,0.43,34.3
784764000000,1994,11,1994,2,7,7,0.0704,0.0302,0.0402,2386.28,14.76,14.76,14.2,1,1,1,116.5,115.6,118.3,66.47,65.57,50,50,50,0,0,0,0.43,0.423,0.433,66.47,65.57,68.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0014,0.00132,0.00156,0.000055,0.000052,0.000061,0.104,0.103,0.107,0.0041,0.004,0.0042,25.4,25.39,25.4,0.894,0.889,0.904,0.96,0.96,0.96,0.858,0.853,0.868,14.8,14.51,15.37,14.2,13.93,14.76,0,0,0,0,0,0,0.0789,0,0.0302,0.43,0.57,0.43,33.9
785368800000,1994,11,1994,2,8,7,0.0734,0.0302,0.0432,2642.45,16.73,16.73,15.73,1,1,1,121.4,119.7,124.6,71.43,69.67,50,50,50,0,0,0,0.412,0.401,0.418,71.43,69.67,74.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0721,0.00182,0.00167,0.00209,0.000071,0.000066,0.000082,0.112,0.109,0.117,0.0044,0.0043,0.0046,25.39,25.38,25.39,0.921,0.912,0.938,0.96,0.96,0.96,0.884,0.875,0.901,16.38,15.81,17.42,15.73,15.18,16.73,0,0,0,0,0,0,0.0874,0,0.0302,0.41,0.59,0.41,36
785973600000,1994,11,1994,2,9,7,0.0848,0.0334,0.0515,3171.49,19.87,19.87,18.88,1,1,1,140.2,128.2,148.9,85.07,78.15,55.14,50,59,0,-1.421e-14,1.421e-14,0.393,0.367,0.417,85.07,78.15,89.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0733,0.0789,0.00298,0.00239,0.00339,0.00012,0.000094,0.00013,0.137,0.124,0.146,0.0054,0.0049,0.0057,25.36,25.35,25.38,0.927,0.921,0.936,0.962,0.96,0.964,0.892,0.888,0.899,19.62,18.21,20.6,18.88,17.48,19.87,0,0,0,0,0,0,0.105,0,0.0333,0.39,0.61,0.39,37.4
786578400000,1994,12,1994,3,10,7,0.0888,0.0357,0.0531,3265,19.81,19.81,19.43,1,1,1,146.8,144.6,148.7,87.82,85.55,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.402,0.397,0.408,87.82,85.55,89.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0774,0.0788,0.00321,0.00302,0.00337,0.00013,0.00012,0.00013,0.142,0.138,0.146,0.0056,0.0054,0.0057,25.36,25.35,25.36,0.924,0.922,0.926,0.963,0.962,0.964,0.89,0.889,0.892,20.17,19.71,20.54,19.43,18.97,19.81,0,0,0,0,0,0,0.108,0,0.0357,0.4,0.6,0.4,36.8
