datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.78,0.537,1.24,71320.4,125.4,125.4,95.86,3,2,2.4193548387096775,664.7,537,803.1,464.1,310,200.5,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.31,0.232,0.423,464.1,310,617.1,990,990,990,966.6,966,967.1,23.4,22.9,24,0.238,0.173,0.316,0.123,0.0453,0.213,0.0053,0.0019,0.0093,0.564,0.37,0.75,0.024,0.015,0.033,22.88,22.14,23.61,0.951,0.943,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.11,33.83,52.37,39.88,32.81,48.2,0,0,0,0,0,0,0.533,0,0.54,0.3,0.7,0.3,40.1
996616800000,2001,8,2000,11,31,1.16,0.493,0.669,40170.1,73.77,73.77,53.99,2,1,1.5806451612903225,433.8,361.7,530.1,249.8,177.7,184,184,184,9.168e-16,-5.684e-14,2.842e-14,0.43,0.347,0.509,249.8,177.7,346.1,990,990,990,965.5,965.2,966,24.5,24,24.8,0.149,0.123,0.183,0.0253,0.0109,0.0624,0.001,0.00044,0.0026,0.342,0.258,0.421,0.014,0.011,0.018,24.11,23.59,24.48,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,37.39,25.64,51.71,36.32,24.87,48.2,0,0,0,0,0,0,0.3,0,0.491,0.43,0.58,0.42,34.6
999295200000,2001,9,2000,12,30,0.789,0.358,0.431,26731.8,48.2,48.2,37.13,1,1,1,304.3,264.4,358.1,166.3,126.3,138,138,138,-2.842e-15,-2.842e-14,2.842e-14,0.457,0.385,0.522,166.3,126.3,220.1,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.115,0.101,0.134,0.00989,0.00649,0.0145,0.00039,0.00026,0.00058,0.292,0.221,0.388,0.012,0.0087,0.016,24.78,24.42,25.02,0.944,0.929,0.958,0.974,0.97,0.98,0.919,0.902,0.939,38.15,28.82,50.51,37.13,27.95,48.2,0,0,0,0,0,0,0.206,0,0.358,0.45,0.55,0.45,33.9
1001887200000,2001,10,2001,1,31,0.646,0.271,0.375,23236.7,34.3,34.3,31.23,1,1,1,241,228,263.5,139.8,131,101.2,97,110,0,-2.842e-14,2.842e-14,0.42,0.398,0.447,139.8,131,153.5,990,990,990,964.6,964.6,964.8,25.4,25.2,25.4,0.101,0.0976,0.108,0.00764,0.00688,0.0088,0.0003,0.00027,0.00035,0.24,0.224,0.266,0.0095,0.0088,0.011,25.12,24.98,25.21,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.2,30.15,35.36,31.23,29.24,34.3,0,0,0,0,0,0,0.174,0,0.271,0.42,0.58,0.42,36
1004565600000,2001,11,2001,2,30,0.63,0.241,0.389,24200.8,37.58,37.58,33.61,1,1,1,243,229.3,260,150,136.3,93,93,93,0,-2.842e-14,2.842e-14,0.383,0.358,0.405,150,136.3,167,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.0992,0.11,0.0085,0.00734,0.00994,0.00034,0.00029,0.00039,0.257,0.233,0.288,0.01,0.0092,0.011,25.09,24.97,25.19,0.939,0.933,0.944,0.97,0.97,0.973,0.911,0.905,0.919,34.64,31.44,38.62,33.61,30.49,37.58,0,0,0,0,0,0,0.187,0,0.241,0.38,0.62,0.38,38.4
1007157600000,2001,12,2001,3,31,0.683,0.174,0.51,32299.6,47.01,47.01,43.41,1,1,1,255.1,245.2,264.6,190.3,177.2,64.81,59,77,-2.75e-15,-2.842e-14,2.842e-14,0.254,0.223,0.303,190.3,177.2,205.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.112,0.12,0.0119,0.0108,0.0132,0.00047,0.00043,0.00052,0.326,0.304,0.353,0.013,0.012,0.014,24.95,24.89,25.01,0.952,0.948,0.956,0.98,0.978,0.98,0.932,0.927,0.937,44.31,41.14,47.97,43.41,40.25,47.01,0,0,0,0,0,0,0.241,0,0.173,0.25,0.75,0.25,47.3
1009836000000,2002,1,2001,4,31,0.74,0.196,0.545,33879.9,53.68,53.68,45.54,2,1,1.1935483870967742,276.4,249,318.8,203.4,176,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.266,0.229,0.293,203.4,176,245.8,990,990,990,964.8,964.7,965,25.2,25,25.3,0.121,0.111,0.136,0.013,0.0107,0.0166,0.00052,0.00042,0.00067,0.32,0.242,0.39,0.013,0.0097,0.016,24.87,24.72,25,0.947,0.923,0.959,0.978,0.97,0.98,0.926,0.895,0.94,41.75,25.75,52.43,40.5,24.98,48.2,0,0,0,0,0,0,0.253,0,0.195,0.26,0.74,0.26,45.8
1012514400000,2002,2,2001,5,28,1.02,0.206,0.819,49153.7,101.8,101.8,73.15,3,2,2.0357142857142856,423.4,321.8,570.9,338.4,236.8,85,85,85,-3.045e-15,-5.684e-14,0,0.207,0.149,0.264,338.4,236.8,485.9,990,990,990,965.5,965,966.2,24.5,23.8,25,0.17,0.134,0.226,0.059,0.0159,0.128,0.0024,0.00064,0.0054,0.396,0.252,0.604,0.016,0.01,0.025,24.11,23.28,24.74,0.943,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.03,26.57,51.7,35.97,25.77,48.2,0,0,0,0,0,0,0.406,0,0.201,0.2,0.8,0.2,48.2
1014933600000,2002,3,2001,6,31,1.79,0.287,1.5,86508.3,129.1,129.1,116.3,3,2,2.967741935483871,668.4,581.5,734.7,561.4,474.5,107,107,107,-1.834e-15,-5.684e-14,0,0.161,0.146,0.184,561.4,474.5,627.7,990,990,990,966.6,966.2,966.8,23.4,23.2,23.8,0.274,0.225,0.312,0.176,0.123,0.22,0.0075,0.0052,0.0095,0.649,0.523,0.757,0.028,0.022,0.033,22.78,22.4,23.2,0.952,0.945,0.956,0.976,0.97,0.98,0.929,0.917,0.937,40.32,34.93,51.57,39.28,33.88,48.2,0,0,0,0,0,0,0.646,0,0.29,0.16,0.84,0.16,48.3
1017612000000,2002,4,2001,7,30,2.35,0.324,2.03,110428,174,174,153.4,4,3,3.6,906.5,739.9,1035,781.5,614.9,125,125,125,-3.79e-15,-1.137e-13,1.137e-13,0.14,0.121,0.169,781.5,614.9,910.4,990,990,990,967.5,966.9,968,22.5,22,23.1,0.432,0.309,0.541,0.311,0.212,0.38,0.014,0.0091,0.017,0.979,0.74,1.17,0.044,0.032,0.053,21.5,20.82,22.4,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,43.82,39.82,51.32,42.84,38.85,48.2,0,0,0,0,0,0,0.852,0,0.32,0.14,0.86,0.14,47
1020204000000,2002,5,2001,8,31,2.05,0.394,1.66,92744.3,144.6,144.6,124.7,3,2,2.838709677419355,765.5,572.5,914.8,618.5,425.5,147,147,147,-5.501e-15,-5.684e-14,0,0.196,0.161,0.257,618.5,425.5,767.8,990,990,990,967,966.2,967.6,23,22.4,23.8,0.314,0.207,0.412,0.216,0.0998,0.311,0.0094,0.0042,0.014,0.766,0.533,1.01,0.033,0.023,0.045,22.27,21.43,23.29,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.44,34.91,51.45,44.1,33.87,48.2,0,0,0,0,0,0,0.693,0,0.39,0.19,0.81,0.19,45.2
1022882400000,2002,6,2001,9,30,1.14,0.308,0.831,49830.4,94.91,94.91,69.21,2,1,1.9666666666666666,439.5,347.7,561.3,320.5,228.7,119,119,119,-5.684e-15,-5.684e-14,2.842e-14,0.276,0.212,0.342,320.5,228.7,442.3,990,990,990,965.6,965.1,966.1,24.4,23.9,24.9,0.168,0.136,0.211,0.051,0.0152,0.108,0.0021,0.00061,0.0045,0.383,0.253,0.56,0.016,0.01,0.023,24.04,23.31,24.59,0.943,0.924,0.958,0.973,0.97,0.98,0.918,0.896,0.939,36.46,26,52.59,35.41,25.22,48.2,0,0,0,0,0,0,0.384,0,0.309,0.27,0.73,0.27,43.7
1025474400000,2002,7,2001,10,31,0.762,0.289,0.472,29318.8,50.94,50.94,39.41,2,1,1.064516129032258,284.4,238.6,343.1,176.4,130.6,108,108,108,2.75e-15,-2.842e-14,2.842e-14,0.384,0.315,0.453,176.4,130.6,235.1,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.116,0.0996,0.137,0.0107,0.00685,0.0157,0.00043,0.00027,0.00063,0.297,0.225,0.395,0.012,0.0089,0.016,24.86,24.54,25.14,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.9,25.72,51.99,37.78,24.95,48.2,0,0,0,0,0,0,0.219,0,0.29,0.38,0.62,0.38,38.5
1028152800000,2002,8,2001,11,31,0.533,0.249,0.284,8132.02,32.05,32.05,10.93,1,1,1,199,171.1,236.2,106,78.1,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.472,0.394,0.544,106,78.1,143.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0892,0.0793,0.102,0.00476,0.00239,0.00792,0.00019,0.000094,0.00031,0.18,0.13,0.246,0.007,0.0051,0.0097,25.36,25.14,25.42,0.359,0,0.936,0.375,0,0.97,0.349,0,0.908,11.27,0,33.04,10.93,0,32.05,0,19,0,0,0.613,0,0.0607,0.613,0.249,0.47,0.53,0.47,15.3
1030831200000,2002,9,2001,12,30,0.375,0.187,0.189,9051.37,21.5,21.5,12.57,1,1,1,144.8,125.7,169.7,72.75,53.71,72,72,72,3.79e-15,-1.421e-14,1.421e-14,0.501,0.424,0.573,72.75,53.71,97.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0708,0.0841,0.00193,0.000315,0.00406,0.000076,0.000012,0.00016,0.118,0.0861,0.163,0.0046,0.0034,0.0064,25.39,25.37,25.41,0.672,0,0.938,0.705,0,0.968,0.646,0,0.901,13.07,0,22.21,12.57,0,21.5,0,8,0,0,0.267,0,0.0698,0.267,0.186,0.5,0.5,0.5,24.1
1033423200000,2002,10,2002,1,31,0.322,0.139,0.183,7972.49,17.52,17.52,10.72,1,1,1,120.4,110.1,130.4,68.38,58.13,52,52,52,-1.146e-15,-1.421e-14,1.421e-14,0.433,0.399,0.472,68.38,58.13,78.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0738,0.00156,0.000691,0.00241,0.000061,0.000027,0.000095,0.108,0.0925,0.124,0.0042,0.0036,0.0049,25.39,25.38,25.41,0.623,0,0.94,0.65,0,0.96,0.598,0,0.902,11.16,0,18.25,10.72,0,17.52,0,10,0,0,0.323,0,0.0595,0.323,0.139,0.43,0.57,0.43,24.8
1036101600000,2002,11,2002,2,30,0.312,0.13,0.182,10451,16.39,16.39,14.52,1,1,1,120.3,111.5,123.5,70.27,61.49,50,50,50,0,-7.105e-15,7.105e-15,0.416,0.405,0.448,70.27,61.49,73.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0717,0.00172,0.000977,0.002,0.000068,0.000038,0.000078,0.11,0.0973,0.115,0.0043,0.0038,0.0045,25.39,25.38,25.4,0.857,0,0.933,0.896,0,0.96,0.822,0,0.895,15.12,0,17.07,14.52,0,16.39,0,2,0,0,0.0667,0,0.0806,0.0667,0.13,0.42,0.58,0.42,33.5
1038693600000,2002,12,2002,3,31,0.406,0.158,0.248,14191.5,27.18,27.18,19.07,1,1,1,151.4,121.1,180.7,92.41,62.06,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.396,0.327,0.487,92.41,62.06,121.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.08,0.0708,0.0901,0.0036,0.00103,0.00609,0.00014,0.00004,0.00024,0.151,0.0981,0.203,0.0059,0.0038,0.0079,25.37,25.35,25.4,0.829,0,0.94,0.872,0,0.97,0.801,0,0.902,19.73,0,28.02,19.07,0,27.18,0,3,0,0,0.0968,0,0.106,0.0968,0.158,0.39,0.61,0.39,35
1041372000000,2003,1,2002,4,31,0.596,0.196,0.4,24864.5,50.45,50.45,33.42,2,1,1.064516129032258,222.4,180.1,304.3,149.4,107.1,73,73,73,-2.292e-15,-2.842e-14,2.842e-14,0.339,0.24,0.405,149.4,107.1,231.3,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0868,0.131,0.00845,0.00486,0.0154,0.00033,0.00019,0.00061,0.244,0.179,0.383,0.0096,0.007,0.015,25.19,24.74,25.39,0.932,0.916,0.959,0.972,0.97,0.98,0.907,0.888,0.939,32.77,24.42,51.5,31.81,23.68,48.2,0,0,0,0,0,0,0.186,0,0.196,0.33,0.67,0.33,41.7
1044050400000,2003,2,2002,5,28,1,0.206,0.798,47932.2,96.4,96.4,71.33,2,1,1.9642857142857142,414.9,308.9,558.6,329.9,223.9,85,85,85,-1.015e-15,-5.684e-14,2.842e-14,0.212,0.152,0.275,329.9,223.9,473.6,990,990,990,965.5,964.9,966.1,24.5,23.9,25.1,0.166,0.129,0.219,0.0558,0.0148,0.123,0.0023,0.00059,0.0051,0.393,0.247,0.604,0.016,0.0099,0.025,24.15,23.28,24.77,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.7,26.07,51.95,36.52,25.29,48.2,0,0,0,0,0,0,0.396,0,0.202,0.21,0.8,0.2,47.9
1046469600000,2003,3,2002,6,31,1.93,0.287,1.64,93696.1,139.9,139.9,125.9,3,2,2.935483870967742,720.5,572,796.6,613.5,465,107,107,107,1.834e-15,0,5.684e-14,0.15,0.134,0.187,613.5,465,689.6,990,990,990,966.8,966.2,967.1,23.2,22.9,23.8,0.304,0.219,0.347,0.211,0.118,0.262,0.0091,0.005,0.011,0.74,0.54,0.861,0.032,0.023,0.038,22.48,22.05,23.23,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,44.1,35.7,52.37,43.02,34.63,48.2,0,0,0,0,0,0,0.7,0,0.29,0.15,0.85,0.15,48.5
1049148000000,2003,4,2002,7,30,3.13,0.344,2.43,122346,192.8,192.8,169.9,4,3,3.7,1208,804.8,1641,1076,679.8,132.7,125,148,136.5,0,393,0.116,0.086,0.155,939.2,679.8,1100,990,990,990,968.5,967.1,969.9,21.5,20.1,22.9,0.656,0.346,0.918,0.478,0.255,0.648,0.023,0.011,0.032,1.41,0.849,1.87,0.067,0.037,0.093,20.07,18.19,22.03,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.16,39.45,51.32,46.04,38.45,48.2,0,0,0,0,0,0,0.944,0,0.7,0.11,0.78,0.22,39.1
1051740000000,2003,5,2002,8,31,3.24,0.471,2.55,128730,192.8,192.8,173,4,3,3.806451612903226,1209,849,1618,1033,702,176,147,192,78.94,-1.137e-13,325.9,0.149,0.119,0.183,953.6,702,1100,990,990,990,968.5,967.3,969.9,21.5,20.1,22.7,0.652,0.359,0.913,0.477,0.27,0.648,0.023,0.012,0.032,1.4,0.887,1.86,0.066,0.039,0.092,20.06,18.27,21.82,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.75,39.59,51.92,45.57,38.61,48.2,0,0,0,0,0,0,0.961,0,0.69,0.15,0.79,0.21,39.7
1054418400000,2003,6,2002,9,30,1.79,0.345,1.45,82984.1,143.9,143.9,115.3,3,2,2.6666666666666665,690.7,558,835.4,557.7,397,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.198,0.142,0.289,557.7,397,716.4,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.278,0.198,0.365,0.178,0.0864,0.28,0.0077,0.0036,0.012,0.681,0.495,0.909,0.029,0.021,0.04,22.66,21.85,23.39,0.955,0.949,0.958,0.979,0.97,0.98,0.935,0.92,0.939,44.54,37.23,50.8,43.52,36.12,48.2,0,0,0,0,0,0,0.64,0,0.34,0.19,0.81,0.19,46.4
1057010400000,2003,7,2002,10,31,1.23,0.362,0.864,51709,89.36,89.36,69.5,2,2,2,457.4,383.3,550.6,322.4,248.3,135,135,135,-9.168e-16,-5.684e-14,5.684e-14,0.299,0.245,0.352,322.4,248.3,415.6,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.17,0.144,0.203,0.0512,0.0169,0.0952,0.0021,0.00068,0.004,0.381,0.271,0.521,0.016,0.011,0.022,23.96,23.4,24.41,0.943,0.929,0.956,0.973,0.97,0.98,0.918,0.901,0.937,35.7,27.62,45.59,34.75,26.79,44.68,0,0,0,0,0,0,0.386,0,0.366,0.29,0.7,0.3,42
1059688800000,2003,8,2002,11,31,0.851,0.308,0.543,33420.5,56.99,56.99,44.92,2,1,1.2580645161290323,317.6,269.8,378.1,202.6,154.8,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.366,0.304,0.426,202.6,154.8,263.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.108,0.146,0.0133,0.00891,0.0232,0.00053,0.00035,0.00094,0.311,0.248,0.396,0.012,0.01,0.016,24.69,24.42,24.95,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.17,25.64,52.05,38.05,24.87,48.2,0,0,0,0,0,0,0.25,0,0.308,0.36,0.64,0.36,39.3
1062367200000,2003,9,2002,12,30,0.587,0.236,0.351,19542.6,39.93,39.93,27.14,1,1,1,226.4,194.9,267.4,135.4,103.9,91,91,91,4.737e-16,-1.421e-14,2.842e-14,0.405,0.34,0.467,135.4,103.9,176.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0989,0.0877,0.113,0.00726,0.00458,0.0107,0.00029,0.00018,0.00043,0.231,0.175,0.305,0.0091,0.0068,0.012,25.21,24.93,25.42,0.809,0,0.947,0.841,0,0.978,0.786,0,0.926,27.95,0,40.84,27.14,0,39.93,0,4,0,0,0.133,0,0.151,0.133,0.236,0.4,0.6,0.4,33.3
1064959200000,2003,10,2003,1,31,0.483,0.196,0.288,17698.6,26.79,26.79,23.79,1,1,1,180.5,168.4,193,107.5,95.37,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.405,0.378,0.434,107.5,95.37,120,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0826,0.0913,0.00489,0.00386,0.00595,0.00019,0.00015,0.00023,0.179,0.158,0.202,0.007,0.0062,0.0079,25.38,25.38,25.38,0.916,0.911,0.925,0.97,0.967,0.97,0.889,0.883,0.897,24.53,21.74,27.62,23.79,21.02,26.79,0,0,0,0,0,0,0.132,0,0.195,0.41,0.6,0.4,36.6
1067637600000,2003,11,2003,2,30,0.467,0.144,0.323,20033.8,33.44,33.44,27.82,1,1,1,180.1,166.4,197.9,124.5,99.45,55.67,50,67,-1.421e-15,-1.421e-14,1.421e-14,0.312,0.253,0.403,124.5,99.45,147.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.083,0.098,0.00633,0.0042,0.00832,0.00025,0.00016,0.00033,0.207,0.164,0.248,0.0081,0.0064,0.0097,25.35,25.34,25.37,0.926,0.911,0.938,0.97,0.968,0.97,0.898,0.882,0.909,28.69,22.55,34.47,27.82,21.84,33.44,0,0,0,0,0,0,0.155,0,0.144,0.31,0.69,0.31,42.9
1070229600000,2003,12,2003,3,31,0.569,0.158,0.411,25827.6,38.43,38.43,34.71,1,1,1,212.6,192.7,228.3,153.6,133.7,59,59,59,0,0,0,0.278,0.258,0.306,153.6,133.7,169.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0944,0.107,0.00881,0.00711,0.0101,0.00035,0.00028,0.0004,0.26,0.224,0.288,0.01,0.0088,0.011,25.26,25.14,25.36,0.939,0.932,0.945,0.971,0.97,0.975,0.912,0.904,0.921,35.74,30.99,39.43,34.71,30.06,38.43,0,0,0,0,0,0,0.193,0,0.158,0.28,0.72,0.28,45.4
1072908000000,2004,1,2003,4,31,0.777,0.196,0.582,35905.9,72.52,72.52,48.26,2,1,1.3870967741935485,290.2,228,406.3,217.2,155,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.259,0.18,0.32,217.2,155,333.3,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.126,0.104,0.167,0.0185,0.00892,0.0563,0.00074,0.00035,0.0023,0.308,0.244,0.39,0.012,0.0097,0.016,24.82,24.18,25.17,0.943,0.923,0.959,0.973,0.97,0.98,0.918,0.896,0.94,37.7,25.94,51.68,36.63,25.16,48.2,0,0,0,0,0,0,0.268,0,0.195,0.25,0.75,0.25,46.2
1075586400000,2004,2,2003,5,29,1.69,0.229,1.46,82852.5,158.4,158.4,119,4,2,2.7241379310344827,675,420.8,912.6,583.8,335.8,91.21,85,105,1.96e-15,0,5.684e-14,0.141,0.108,0.202,583.8,335.8,807.6,990,990,990,966.6,965.5,967.6,23.4,22.4,24.5,0.29,0.168,0.437,0.197,0.0575,0.33,0.0085,0.0023,0.015,0.717,0.395,1.01,0.031,0.016,0.045,22.7,21.47,24.11,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.938,45.15,36.02,52.36,43.74,34.94,48.2,0,0,0,0,0,0,0.661,0,0.23,0.14,0.86,0.14,49
1078092000000,2004,3,2003,6,31,4.86,0.443,2.81,126957,192.8,192.8,170.6,4,4,4,1815,933,3546,1650,804,165.6,129,183,601.3,0,2263,0.102,0.0516,0.139,1048,804,1100,990,990,990,970.3,967.6,974.7,19.7,15.3,22.4,0.802,0.442,0.926,0.578,0.328,0.648,0.03,0.015,0.042,1.67,0.984,1.87,0.087,0.044,0.12,18.05,13.41,21.38,0.949,0.931,0.956,0.978,0.97,0.98,0.928,0.903,0.936,43.69,33.68,50.24,42.66,32.67,48.2,0,0,0,0,0,0,0.948,0,2.05,0.091,0.58,0.42,26.1
1080770400000,2004,4,2003,7,30,10.6,0.697,2.85,85383.1,128.8,128.8,118.6,4,4,4,4098,3632,4361,3829,3337,269,217,295,2729,2237,3026,0.0659,0.05,0.0812,1100,1100,1100,990,990,990,975.8,974.9,976.3,14.2,13.7,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.043,0.047,1.87,1.87,1.87,0.13,0.12,0.14,12.28,11.79,13.23,0.922,0.918,0.93,0.97,0.97,0.97,0.895,0.89,0.902,30.56,29.17,33.19,29.65,28.3,32.19,0,0,0,0,0,0,0.659,0,7.75,0.066,0.27,0.73,8.06
1083362400000,2004,5,2003,8,31,6.87,0.86,2.95,116126,183.1,183.1,156.1,4,4,4,2563,1638,3568,2242,1317,321,321,321,1142,216.7,2147,0.132,0.09,0.196,1100,1100,1100,990,990,990,972.4,969.9,974.8,17.6,15.2,20.1,0.926,0.923,0.926,0.648,0.648,0.648,0.037,0.032,0.043,1.87,1.87,1.87,0.11,0.093,0.12,15.72,13.36,18.2,0.943,0.931,0.952,0.975,0.97,0.98,0.92,0.903,0.933,39.99,33.56,46.71,39.02,32.55,45.77,0,0,0,0,0,0,0.867,0,3.92,0.13,0.43,0.57,16.9
1086040800000,2004,6,2003,9,30,2.76,0.502,2.16,112593,192.8,192.8,156.4,4,3,3.466666666666667,1066,753.8,1595,872.4,592.8,193.7,161,210,37.99,-1.137e-13,285,0.188,0.132,0.238,834.4,592.8,1100,990,990,990,968,966.9,969.8,22,20.2,23.1,0.532,0.3,0.915,0.381,0.197,0.648,0.018,0.0085,0.032,1.17,0.706,1.86,0.054,0.031,0.092,20.78,18.35,22.38,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.931,0.938,46.14,40.11,51.97,45.07,39.16,48.2,0,0,0,0,0,0,0.869,0,0.6,0.18,0.78,0.22,40.8
1088632800000,2004,7,2003,10,31,1.57,0.498,1.07,62577.8,113.1,113.1,84.11,3,2,2.161290322580645,586.8,471.3,739.9,400.8,285.3,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.323,0.251,0.395,400.8,285.3,553.9,990,990,990,966.2,965.7,966.9,23.8,23.1,24.3,0.206,0.161,0.28,0.0891,0.0337,0.171,0.0038,0.0014,0.0074,0.489,0.329,0.649,0.021,0.014,0.028,23.29,22.5,23.95,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.35,31.42,52.32,39.15,30.48,48.2,0,0,0,0,0,0,0.467,0,0.5,0.32,0.68,0.32,39.9
1091311200000,2004,8,2003,11,31,1.03,0.415,0.616,37362.8,66.67,66.67,50.22,2,1,1.4516129032258065,385.1,323.4,465.6,230.1,168.4,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.407,0.333,0.479,230.1,168.4,310.6,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.116,0.167,0.0192,0.0101,0.0456,0.00078,0.0004,0.0019,0.328,0.256,0.406,0.013,0.01,0.016,24.35,23.94,24.69,0.944,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.26,25.92,52.36,37.12,25.14,48.2,0,0,0,0,0,0,0.279,0,0.414,0.4,0.6,0.4,36.3
1093989600000,2004,9,2003,12,30,0.698,0.306,0.392,24386.5,45.55,45.55,33.87,1,1,1,269.4,235.4,319.3,151.4,117.4,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.442,0.37,0.501,151.4,117.4,201.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0946,0.124,0.00862,0.00573,0.0129,0.00034,0.00023,0.00051,0.262,0.201,0.351,0.01,0.0079,0.014,24.96,24.65,25.19,0.938,0.924,0.955,0.973,0.97,0.98,0.913,0.896,0.936,34.81,26.78,46.48,33.87,25.97,45.55,0,0,0,0,0,0,0.188,0,0.306,0.44,0.56,0.44,34.9
1096581600000,2004,10,2004,1,31,0.565,0.26,0.305,12933.1,30.36,30.36,17.38,1,1,1,211,194.9,232.9,114,97.89,97,97,97,-2.292e-15,-1.421e-14,1.421e-14,0.461,0.416,0.498,114,97.89,135.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.086,0.0994,0.00544,0.00407,0.0073,0.00021,0.00016,0.00029,0.193,0.165,0.233,0.0076,0.0064,0.0092,25.33,25.17,25.43,0.597,0,0.933,0.626,0,0.97,0.579,0,0.905,17.92,0,31.3,17.38,0,30.36,0,11,0,0,0.355,0,0.0966,0.355,0.26,0.46,0.54,0.46,22.9
1099260000000,2004,11,2004,2,30,0.501,0.159,0.342,21317.9,33.83,33.83,29.61,1,1,1,193.1,189.7,199.5,131.8,122.7,61.33,50,67,-1.895e-15,-1.421e-14,1.421e-14,0.318,0.251,0.353,131.8,122.7,149.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0912,0.0985,0.00695,0.00618,0.00846,0.00027,0.00024,0.00033,0.221,0.206,0.251,0.0086,0.008,0.0098,25.37,25.35,25.38,0.931,0.927,0.938,0.97,0.97,0.97,0.903,0.899,0.91,30.52,28.3,34.88,29.61,27.45,33.83,0,0,0,0,0,0,0.164,0,0.159,0.32,0.68,0.32,42.6
1101852000000,2004,12,2004,3,31,0.565,0.158,0.407,25510.7,37.89,37.89,34.29,1,1,1,210.8,193.8,226.1,151.8,134.8,59,59,59,0,0,0,0.28,0.261,0.304,151.8,134.8,167.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0948,0.106,0.00865,0.00721,0.00995,0.00034,0.00028,0.00039,0.257,0.226,0.284,0.01,0.0088,0.011,25.27,25.16,25.36,0.939,0.932,0.944,0.97,0.97,0.974,0.911,0.904,0.919,35.33,31.26,38.92,34.29,30.32,37.89,0,0,0,0,0,0,0.19,0,0.158,0.28,0.72,0.28,45.2
1104530400000,2005,1,2004,4,31,0.736,0.196,0.54,33426.8,58.22,58.22,44.93,2,1,1.3225806451612903,274.8,228,339.5,201.8,155,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.27,0.215,0.32,201.8,155,266.5,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.12,0.104,0.143,0.0134,0.00892,0.0248,0.00053,0.00035,0.001,0.294,0.241,0.385,0.012,0.0096,0.015,24.91,24.61,25.17,0.942,0.922,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.31,25.63,51.68,36.2,24.86,48.2,0,0,0,0,0,0,0.25,0,0.196,0.27,0.73,0.27,45.4
1107208800000,2005,2,2004,5,28,1.06,0.206,0.856,51674.6,92.54,92.54,76.9,2,2,2,438.7,346.9,512.1,353.7,261.9,85,85,85,2.03e-15,0,5.684e-14,0.198,0.166,0.245,353.7,261.9,427.1,990,990,990,965.6,965.1,965.9,24.4,24.1,24.9,0.175,0.142,0.201,0.0659,0.0226,0.101,0.0027,0.00091,0.0042,0.422,0.284,0.532,0.017,0.011,0.022,24.01,23.56,24.58,0.947,0.932,0.957,0.975,0.97,0.98,0.924,0.904,0.938,39.4,29.42,47.21,38.45,28.54,46.27,0,0,0,0,0,0,0.427,0,0.204,0.19,0.81,0.19,48.7
1109628000000,2005,3,2004,6,31,1.35,0.287,1.06,63825.1,103.6,103.6,85.79,3,2,2.032258064516129,504.4,482.6,604.5,397.4,375.6,107,107,107,0,-5.684e-14,5.684e-14,0.213,0.177,0.222,397.4,375.6,497.5,990,990,990,965.9,965.8,966.3,24.1,23.7,24.2,0.194,0.186,0.238,0.0866,0.0763,0.134,0.0036,0.0031,0.0057,0.488,0.458,0.616,0.02,0.019,0.026,23.64,23.14,23.77,0.953,0.946,0.958,0.98,0.97,0.98,0.934,0.918,0.939,43.33,35.61,51.84,42.34,34.54,48.2,0,0,0,0,0,0,0.477,0,0.29,0.21,0.79,0.21,47.3
1112306400000,2005,4,2004,7,30,2.39,0.324,2.07,111821,182.2,182.2,155.3,4,3,3.6,923,625.6,1090,798,500.6,125,125,125,9.474e-15,-1.137e-13,1.137e-13,0.139,0.115,0.2,798,500.6,965.2,990,990,990,967.6,966.4,968.2,22.4,21.8,23.6,0.452,0.244,0.592,0.317,0.135,0.406,0.014,0.0057,0.019,1.01,0.547,1.27,0.045,0.023,0.058,21.42,20.55,23.05,0.955,0.946,0.957,0.979,0.97,0.98,0.935,0.918,0.938,44.16,35.69,51.77,43.11,34.62,48.2,0,0,0,0,0,0,0.863,0,0.32,0.14,0.87,0.13,46.8
1114898400000,2005,5,2004,8,31,1.87,0.394,1.47,83668.1,154.8,154.8,112.5,4,2,2.6451612903225805,697,499.2,942.3,550,352.2,147,147,147,5.501e-15,0,5.684e-14,0.219,0.156,0.294,550,352.2,795.3,990,990,990,966.7,965.8,967.7,23.3,22.3,24.2,0.278,0.181,0.437,0.175,0.0653,0.324,0.0076,0.0027,0.015,0.675,0.426,1.02,0.029,0.018,0.045,22.65,21.36,23.73,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.92,35.04,51.81,42.71,33.99,48.2,0,0,0,0,0,0,0.625,0,0.4,0.21,0.79,0.21,44.7
1117576800000,2005,6,2004,9,30,1.02,0.308,0.714,43067.9,80.32,80.32,59.82,2,1,1.7666666666666666,394.4,321.5,489.7,275.4,202.5,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.306,0.243,0.37,275.4,202.5,370.7,990,990,990,965.4,965,965.8,24.6,24.2,25,0.152,0.126,0.186,0.0328,0.013,0.074,0.0013,0.00052,0.0031,0.347,0.251,0.452,0.014,0.01,0.019,24.29,23.74,24.64,0.943,0.923,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.63,25.75,52.14,35.46,24.98,48.2,0,0,0,0,0,0,0.332,0,0.306,0.3,0.7,0.3,42.2
1120168800000,2005,7,2004,10,31,0.734,0.289,0.445,27794.5,47.56,47.56,37.36,1,1,1,274.1,238.6,317.9,166.1,130.6,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.397,0.34,0.453,166.1,130.6,209.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0996,0.128,0.00987,0.00685,0.0136,0.00039,0.00027,0.00054,0.289,0.225,0.367,0.011,0.0089,0.015,24.92,24.64,25.14,0.944,0.931,0.957,0.974,0.97,0.98,0.919,0.903,0.937,38.33,29.99,48.53,37.36,29.09,47.56,0,0,0,0,0,0,0.208,0,0.289,0.39,0.61,0.39,37.9
1122847200000,2005,8,2004,11,31,0.532,0.249,0.283,8095.42,31.92,31.92,10.88,1,1,1,198.7,171.7,235.6,105.7,78.65,93,93,93,9.168e-16,-1.421e-14,1.421e-14,0.472,0.395,0.542,105.7,78.65,142.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0891,0.0795,0.102,0.00473,0.00244,0.00787,0.00019,0.000095,0.00031,0.179,0.131,0.245,0.007,0.0051,0.0097,25.36,25.14,25.42,0.359,0,0.936,0.375,0,0.97,0.348,0,0.908,11.22,0,32.91,10.88,0,31.92,0,19,0,0,0.613,0,0.0604,0.613,0.249,0.47,0.53,0.47,15.2
1125525600000,2005,9,2004,12,30,0.368,0.187,0.182,7855.31,21.61,21.61,10.91,1,1,1,142.1,123,170.3,70.07,50.98,72,72,72,1.895e-15,-1.421e-14,1.421e-14,0.512,0.423,0.585,70.07,50.98,98.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0708,0.0843,0.00171,0.0000833,0.0041,0.000067,0.0000033,0.00016,0.114,0.0822,0.164,0.0045,0.0032,0.0064,25.39,25.37,25.42,0.58,0,0.939,0.609,0,0.968,0.558,0,0.901,11.34,0,22.32,10.91,0,21.61,0,11,0,0,0.367,0,0.0606,0.367,0.186,0.51,0.49,0.51,21.3
1128117600000,2005,10,2005,1,31,0.291,0.139,0.131,2029.99,14.99,14.99,2.728,1,0,0.8387096774193549,108.5,99.19,121.1,56.51,47.19,52,52,52,7.753,-7.105e-15,49.38,0.481,0.43,0.524,48.76,0,69.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00058,0,0.00162,0.000023,0,0.000064,0.089,0.0708,0.108,0.0035,0.0028,0.0042,25.41,25.39,25.43,0.173,0,0.908,0.186,0,0.96,0.166,0,0.872,2.842,0,15.62,2.728,0,14.99,5,20,0,0.161,0.645,0,0.0152,0.806,0.16,0.48,0.45,0.55,6.98
1130796000000,2005,11,2005,2,30,0.346,0.13,0.217,11805,24.71,24.71,16.4,1,1,1,133.6,100,161.5,83.56,50.01,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.381,0.31,0.5,83.56,50.01,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0708,0.0851,0.00285,8.5e-7,0.00523,0.00011,3.3e-8,0.0002,0.134,0.0808,0.183,0.0053,0.0032,0.0072,25.37,25.34,25.42,0.767,0,0.938,0.804,0,0.97,0.739,0,0.9,17,0,25.47,16.4,0,24.71,0,5,0,0,0.167,0,0.0911,0.167,0.129,0.38,0.63,0.37,34.1
1133388000000,2005,12,2005,3,31,0.468,0.158,0.31,19179.5,29.86,29.86,25.78,1,1,1,174.9,160.4,191.9,115.9,101.4,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.338,0.307,0.368,115.9,101.4,132.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0881,0.083,0.0941,0.0056,0.00437,0.00704,0.00022,0.00017,0.00028,0.193,0.167,0.223,0.0075,0.0065,0.0087,25.36,25.35,25.36,0.922,0.912,0.932,0.97,0.969,0.97,0.894,0.884,0.904,26.58,23,30.79,25.78,22.3,29.86,0,0,0,0,0,0,0.143,0,0.158,0.34,0.66,0.34,41
1136066400000,2006,1,2005,4,31,0.69,0.196,0.494,30568.8,65.02,65.02,41.09,2,1,1.2580645161290323,257.4,193.3,371,184.4,120.3,73,73,73,1.375e-15,-2.842e-14,2.842e-14,0.295,0.197,0.378,184.4,120.3,298,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.114,0.0914,0.154,0.0131,0.00597,0.0397,0.00052,0.00023,0.0016,0.273,0.202,0.38,0.011,0.0079,0.015,25.02,24.41,25.39,0.938,0.922,0.958,0.972,0.97,0.98,0.912,0.895,0.939,34.7,25.66,51.12,33.7,24.89,48.2,0,0,0,0,0,0,0.228,0,0.196,0.28,0.72,0.28,44.3
1138744800000,2006,2,2005,5,28,1.32,0.206,1.11,65328.2,140.3,140.3,97.21,3,2,2.392857142857143,545.2,381.1,773.3,460.2,296.1,85,85,85,0,-5.684e-14,5.684e-14,0.163,0.11,0.223,460.2,296.1,688.3,990,990,990,966,965.3,967,24,23,24.7,0.222,0.155,0.341,0.122,0.0388,0.261,0.0052,0.0016,0.011,0.547,0.336,0.854,0.023,0.014,0.037,23.41,22.15,24.36,0.951,0.939,0.958,0.976,0.97,0.98,0.929,0.911,0.939,41.89,33.23,52.38,40.72,32.23,48.2,0,0,0,0,0,0,0.54,0,0.21,0.16,0.84,0.16,49.5
1141164000000,2006,3,2005,6,31,3.43,0.327,2.72,134280,192.8,192.8,180.5,4,3,3.870967741935484,1282,793.5,1681,1160,686.5,121.9,107,129,145.9,-1.137e-13,451.8,0.0981,0.0768,0.135,1014,686.5,1100,990,990,990,968.8,967.1,970.1,21.2,19.9,22.9,0.734,0.345,0.915,0.547,0.26,0.648,0.026,0.011,0.033,1.57,0.856,1.86,0.075,0.037,0.093,19.66,18.07,22.07,0.954,0.951,0.957,0.98,0.978,0.98,0.934,0.932,0.938,47.87,40.7,52.23,46.66,39.79,48.2,0,0,0,0,0,0,1,0,0.71,0.095,0.79,0.21,39.1
1143842400000,2006,4,2005,7,30,4.55,0.384,2.85,128960,183.5,183.5,179.1,4,4,4,1754,1628,1809,1606,1480,148,148,148,506.2,379.8,561.3,0.0844,0.0818,0.0909,1100,1100,1100,990,990,990,970.3,969.9,970.5,19.7,19.5,20.1,0.925,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.82,17.64,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.69,45.21,46.8,44.78,44.3,45.87,0,0,0,0,0,0,0.995,0,1.7,0.084,0.63,0.37,28.3
1146434400000,2006,5,2005,8,31,3.1,0.471,2.48,126572,192.8,192.8,170.1,4,3,3.774193548387097,1158,833.5,1598,982.4,686.5,176,147,192,55.89,-1.137e-13,306.3,0.155,0.12,0.19,926.5,686.5,1100,990,990,990,968.4,967.2,969.8,21.6,20.2,22.8,0.613,0.35,0.912,0.45,0.26,0.648,0.021,0.011,0.032,1.33,0.861,1.86,0.062,0.038,0.092,20.29,18.34,21.9,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.38,39.5,51.81,45.22,38.51,48.2,0,0,0,0,0,0,0.945,0,0.62,0.15,0.8,0.2,40.8
1149112800000,2006,6,2005,9,30,1.79,0.345,1.45,83151.9,142.1,142.1,115.5,3,2,2.6666666666666665,692.1,563.5,824.1,559.1,402.5,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.198,0.144,0.286,559.1,402.5,705.1,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.278,0.2,0.359,0.179,0.089,0.272,0.0077,0.0037,0.012,0.684,0.503,0.89,0.029,0.021,0.039,22.65,21.91,23.36,0.955,0.949,0.958,0.979,0.971,0.98,0.935,0.921,0.939,44.69,37.45,51.1,43.63,36.35,48.2,0,0,0,0,0,0,0.642,0,0.34,0.19,0.81,0.19,46.5
1151704800000,2006,7,2005,10,31,1.24,0.362,0.882,52829.2,90.44,90.44,71.01,2,2,2,464.4,390.4,556.1,329.4,255.4,135,135,135,4.584e-15,-2.842e-14,5.684e-14,0.294,0.243,0.346,329.4,255.4,421.1,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.173,0.146,0.205,0.0545,0.0195,0.0978,0.0023,0.00079,0.0041,0.392,0.281,0.529,0.016,0.011,0.022,23.92,23.37,24.37,0.944,0.931,0.956,0.973,0.97,0.98,0.919,0.903,0.937,36.46,28.41,46.14,35.5,27.55,45.22,0,0,0,0,0,0,0.394,0,0.358,0.29,0.71,0.29,42.6
1154383200000,2006,8,2005,11,31,0.871,0.308,0.563,34627.2,58.51,58.51,46.54,2,1,1.3225806451612903,325.2,278,385.2,210.2,163,115,115,115,3.667e-15,-2.842e-14,2.842e-14,0.357,0.299,0.414,210.2,163,270.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.111,0.149,0.0143,0.00961,0.0265,0.00057,0.00038,0.0011,0.314,0.247,0.395,0.013,0.0099,0.016,24.66,24.37,24.9,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,38.94,25.58,51.93,37.85,24.81,48.2,0,0,0,0,0,0,0.259,0,0.308,0.35,0.65,0.35,39.8
1157061600000,2006,9,2005,12,30,0.61,0.236,0.374,23279.9,41.92,41.92,32.33,1,1,1,235.2,205.8,275.6,144.2,114.8,91,91,91,4.737e-16,-2.842e-14,2.842e-14,0.39,0.33,0.442,144.2,114.8,184.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0916,0.116,0.008,0.00551,0.0114,0.00032,0.00022,0.00045,0.247,0.195,0.319,0.0097,0.0076,0.013,25.15,24.88,25.37,0.935,0.921,0.95,0.971,0.97,0.98,0.909,0.894,0.931,33.27,26.32,42.77,32.33,25.53,41.92,0,0,0,0,0,0,0.18,0,0.236,0.39,0.61,0.39,38.2
1159653600000,2006,10,2006,1,31,0.502,0.196,0.307,18968.9,29.45,29.45,25.5,1,1,1,187.6,170.8,204.2,114.6,97.83,73,73,73,1.834e-15,-1.421e-14,1.421e-14,0.39,0.358,0.427,114.6,97.83,131.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0835,0.0952,0.00549,0.00407,0.0069,0.00021,0.00016,0.00027,0.192,0.162,0.222,0.0075,0.0063,0.0087,25.38,25.35,25.39,0.921,0.911,0.931,0.97,0.968,0.97,0.893,0.882,0.903,26.29,22.24,30.37,25.5,21.52,29.45,0,0,0,0,0,0,0.142,0,0.195,0.39,0.61,0.39,37.8
1162332000000,2006,11,2006,2,30,0.487,0.159,0.328,20426.9,33.57,33.57,28.37,1,1,1,188,174.7,198.4,126.7,107.7,61.33,50,67,0,-1.421e-14,1.421e-14,0.327,0.252,0.384,126.7,107.7,148.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0859,0.0982,0.00652,0.0049,0.00837,0.00025,0.00019,0.00033,0.212,0.179,0.249,0.0083,0.007,0.0097,25.36,25.34,25.37,0.928,0.916,0.938,0.97,0.97,0.97,0.9,0.889,0.91,29.25,24.54,34.61,28.37,23.8,33.57,0,0,0,0,0,0,0.158,0,0.159,0.33,0.67,0.33,41.9
1164924000000,2006,12,2006,3,31,0.572,0.158,0.414,25988.3,42.53,42.53,34.93,1,1,1,213.4,186.7,245.2,154.4,127.7,59,59,59,0,0,0,0.278,0.241,0.316,154.4,127.7,186.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.102,0.0922,0.113,0.00887,0.0066,0.0116,0.00035,0.00026,0.00046,0.261,0.214,0.318,0.01,0.0084,0.013,25.24,25.01,25.36,0.94,0.93,0.95,0.972,0.97,0.98,0.914,0.902,0.931,35.91,29.52,43.4,34.93,28.63,42.53,0,0,0,0,0,0,0.194,0,0.158,0.28,0.72,0.28,45.4
1167602400000,2007,1,2006,4,31,1.08,0.196,0.888,53254.8,122,122,71.58,3,1,1.903225806451613,404.6,248.8,657.8,331.6,175.8,73,73,73,1.834e-15,0,2.842e-14,0.197,0.111,0.293,331.6,175.8,584.8,990,990,990,965.4,964.7,966.5,24.6,23.5,25.3,0.169,0.111,0.28,0.0624,0.0107,0.192,0.0026,0.00042,0.0082,0.412,0.246,0.678,0.017,0.0098,0.029,24.19,22.79,25.01,0.947,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.69,26.16,52.02,38.51,25.38,48.2,0,0,0,0,0,0,0.398,0,0.192,0.18,0.82,0.18,49.3
1170280800000,2007,2,2006,5,28,3.31,0.321,2.31,112416,192.8,192.8,167.3,4,3,3.75,1367,681.6,2230,1234,576.6,132.7,105,162,277.4,0,968,0.105,0.0726,0.154,956.5,576.6,1100,990,990,990,969,966.6,971.7,21,18.3,23.4,0.691,0.281,0.926,0.501,0.186,0.648,0.025,0.008,0.035,1.47,0.669,1.87,0.072,0.029,0.1,19.53,16.47,22.7,0.953,0.946,0.957,0.98,0.977,0.98,0.933,0.927,0.938,45.65,40.44,51.26,44.6,39.51,48.2,0,0,0,0,0,0,0.929,0,1,0.097,0.7,0.3,34
1172700000000,2007,3,2006,6,31,6.95,0.587,2.95,115139,163.7,163.7,154.8,4,4,4,2594,2271,2994,2375,2032,219.1,183,239,1275,931.8,1711,0.0858,0.0611,0.105,1100,1100,1100,990,990,990,972.5,971.8,973.5,17.5,16.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.59,14.63,16.37,0.943,0.939,0.946,0.975,0.97,0.98,0.92,0.911,0.927,39.66,37.03,41.78,38.69,35.92,40.93,0,0,0,0,0,0,0.86,0,4,0.084,0.42,0.58,16.6
1175378400000,2007,4,2006,7,30,7.35,0.562,2.85,106598,153.6,153.6,148.1,4,4,4,2836,2636,3010,2619,2419,217,217,217,1519,1319,1693,0.0766,0.0721,0.0823,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.59,15.49,0.941,0.939,0.943,0.972,0.97,0.975,0.914,0.91,0.919,38.08,36.92,39.39,37.01,35.81,38.4,0,0,0,0,0,0,0.823,0,4.5,0.076,0.39,0.61,14.5
1177970400000,2007,5,2006,8,31,5.44,0.739,2.95,127306,190.4,190.4,171.1,4,4,4,2031,1442,2609,1755,1166,276,276,276,655,65.81,1233,0.141,0.106,0.191,1100,1100,1100,990,990,990,971.1,969.3,972.6,18.9,17.4,20.7,0.916,0.845,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.79,1.87,0.099,0.087,0.11,17.08,15.56,18.91,0.948,0.943,0.952,0.979,0.975,0.98,0.928,0.92,0.933,43.69,39.57,48.57,42.78,38.58,47.6,0,0,0,0,0,0,0.951,0,2.49,0.14,0.54,0.46,23.4
1180648800000,2007,6,2006,9,30,2.58,0.46,2.11,111933,192.8,192.8,155.5,4,3,3.5,997.2,774.4,1414,819.9,613.4,177.3,161,210,6.416,-1.137e-13,103.9,0.18,0.149,0.208,813.5,613.4,1100,990,990,990,967.8,967,969.2,22.2,20.8,23,0.484,0.311,0.855,0.349,0.211,0.648,0.016,0.0092,0.031,1.09,0.741,1.8,0.049,0.032,0.087,21.09,18.99,22.26,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.64,39.48,51.77,44.53,38.49,48.2,0,0,0,0,0,0,0.864,0,0.47,0.18,0.82,0.18,43.4
1183240800000,2007,7,2006,10,31,1.66,0.537,1.12,65028.3,118.6,118.6,87.4,3,2,2.2580645161290325,620.6,504.4,767.5,420,277.4,200.5,186,227,5.501e-15,-5.684e-14,5.684e-14,0.332,0.242,0.45,420,277.4,581.5,990,990,990,966.4,965.9,967,23.6,23,24.1,0.216,0.162,0.296,0.0993,0.0299,0.189,0.0042,0.0012,0.0082,0.51,0.321,0.69,0.022,0.013,0.03,23.12,22.34,23.81,0.95,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,40.18,30.32,52.37,38.95,29.41,48.2,0,0,0,0,0,0,0.486,0,0.54,0.32,0.67,0.33,39.2
1185919200000,2007,8,2006,11,31,1.1,0.465,0.636,38331.8,66.81,66.81,51.52,2,1,1.4193548387096775,411,343.4,497,237.3,188.4,173.7,155,184,2.75e-15,-2.842e-14,2.842e-14,0.425,0.37,0.476,237.3,188.4,313,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.124,0.171,0.02,0.0118,0.0468,0.00082,0.00047,0.0019,0.349,0.263,0.414,0.014,0.011,0.017,24.21,23.79,24.55,0.947,0.926,0.959,0.976,0.97,0.98,0.924,0.898,0.939,40.62,26.14,52.58,39.28,25.36,48.2,0,0,0,0,0,0,0.286,0,0.464,0.42,0.58,0.42,34.8
1188597600000,2007,9,2006,12,30,0.745,0.306,0.439,27297.4,48.2,48.2,37.91,1,1,1,287.2,245.5,339.8,169.2,127.5,118,118,118,4.263e-15,-2.842e-14,2.842e-14,0.415,0.347,0.481,169.2,127.5,221.8,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.0982,0.131,0.0101,0.00659,0.0146,0.0004,0.00026,0.00059,0.294,0.219,0.388,0.012,0.0087,0.016,24.85,24.51,25.11,0.945,0.93,0.958,0.974,0.97,0.98,0.92,0.902,0.939,38.97,29.19,51.11,37.91,28.31,48.2,0,0,0,0,0,0,0.211,0,0.306,0.41,0.59,0.41,36.6
1191189600000,2007,10,2007,1,31,0.598,0.26,0.339,20962.5,33.05,33.05,28.18,1,1,1,223.4,206.4,244.7,126.4,109.4,97,97,97,1.375e-15,-1.421e-14,1.421e-14,0.435,0.396,0.47,126.4,109.4,147.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.096,0.09,0.104,0.0065,0.00505,0.0083,0.00026,0.0002,0.00033,0.216,0.185,0.254,0.0085,0.0072,0.01,25.24,25.08,25.38,0.928,0.917,0.938,0.97,0.97,0.97,0.9,0.89,0.91,29.05,24.97,34.07,28.18,24.22,33.05,0,0,0,0,0,0,0.157,0,0.259,0.43,0.57,0.43,35.1
1193868000000,2007,11,2007,2,30,0.55,0.219,0.332,20617.9,33.07,33.07,28.64,1,1,1,212.3,207.5,218.9,128,115.8,84.33,67,93,-1.421e-15,-1.421e-14,1.421e-14,0.397,0.313,0.445,128,115.8,146.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0952,0.0919,0.0997,0.00663,0.0056,0.00822,0.00026,0.00022,0.00032,0.217,0.196,0.249,0.0085,0.0077,0.0097,25.31,25.27,25.35,0.929,0.922,0.937,0.97,0.97,0.97,0.901,0.894,0.909,29.52,26.55,34.09,28.64,25.76,33.07,0,0,0,0,0,0,0.159,0,0.218,0.4,0.6,0.4,37.5
1196460000000,2007,12,2007,3,31,0.656,0.158,0.498,31409.7,48.2,48.2,42.22,1,1,1,244.9,208.3,279.4,185.9,149.3,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.243,0.211,0.283,185.9,149.3,220.4,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.113,0.0999,0.125,0.0115,0.00844,0.0145,0.00046,0.00033,0.00058,0.318,0.252,0.379,0.013,0.0099,0.015,25.03,24.8,25.3,0.95,0.938,0.958,0.977,0.97,0.98,0.928,0.91,0.939,43.33,34.75,51.38,42.22,33.71,48.2,0,0,0,0,0,0,0.235,0,0.158,0.24,0.76,0.24,47.9
1199138400000,2008,1,2007,4,31,1.16,0.196,0.968,57501.7,137.8,137.8,77.29,3,1,2.064516129032258,434.5,282.4,745,361.5,209.4,73,73,73,3.667e-15,-2.842e-14,2.842e-14,0.185,0.098,0.259,361.5,209.4,672,990,990,990,965.5,964.8,966.9,24.5,23.1,25.2,0.183,0.123,0.33,0.0766,0.0135,0.25,0.0032,0.00054,0.011,0.439,0.24,0.825,0.018,0.0096,0.036,24.03,22.29,24.86,0.945,0.922,0.959,0.975,0.97,0.98,0.922,0.894,0.94,39.15,25.53,52.35,37.9,24.77,48.2,0,0,0,0,0,0,0.429,0,0.192,0.17,0.83,0.17,49.6
1201816800000,2008,2,2007,5,29,3.69,0.357,2.48,118286,192.8,192.8,170,4,3,3.8275862068965516,1472,769.9,2252,1330,664.9,142.3,105,162,341.2,-1.137e-13,990.2,0.103,0.0719,0.141,988.8,664.9,1100,990,990,990,969.3,967,971.7,20.7,18.3,23,0.727,0.331,0.926,0.524,0.245,0.648,0.026,0.011,0.035,1.53,0.818,1.87,0.076,0.036,0.1,19.12,16.42,22.2,0.952,0.946,0.957,0.98,0.976,0.98,0.933,0.927,0.938,45.57,39.8,51.58,44.52,38.83,48.2,0,0,0,0,0,0,0.944,0,1.21,0.097,0.67,0.33,32.1
1204322400000,2008,3,2007,6,31,5.89,0.587,2.95,123207,169.2,169.2,165.6,4,4,4,2197,2059,2301,1978,1876,219.1,183,239,878.4,775.7,961.5,0.0994,0.085,0.11,1100,1100,1100,990,990,990,971.6,971.2,971.8,18.4,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.3,16.88,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.25,41.58,43.15,41.4,40.73,42.29,0,0,0,0,0,0,0.92,0,2.94,0.1,0.5,0.5,20.9
1207000800000,2008,4,2007,7,30,4.62,0.443,2.85,128300,192.1,192.1,178.2,4,4,4,1784,1389,2055,1613,1241,171,148,217,513,141.2,738.1,0.0956,0.0762,0.11,1100,1100,1100,990,990,990,970.4,969.1,971.2,19.6,18.8,20.9,0.916,0.854,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.8,1.87,0.095,0.086,0.1,17.74,16.89,19.07,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.934,45.46,43.17,49,44.55,42.31,48.02,0,0,0,0,0,0,0.99,0,1.77,0.096,0.62,0.38,27.8
1209592800000,2008,5,2007,8,31,2.59,0.433,2.15,115121,192.8,192.8,154.7,4,3,3.4838709677419355,967.1,760.1,1338,805.6,613.1,161.5,147,192,1.498,-1.137e-13,45.59,0.169,0.144,0.193,804.1,613.1,1100,990,990,990,967.7,966.9,969,22.3,21,23.1,0.464,0.308,0.816,0.338,0.211,0.648,0.015,0.0091,0.031,1.05,0.737,1.76,0.048,0.032,0.084,21.23,19.28,22.32,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,45.73,39.69,52.04,44.56,38.71,48.2,0,0,0,0,0,0,0.86,0,0.44,0.17,0.83,0.17,44.4
1212271200000,2008,6,2007,9,30,1.58,0.308,1.27,73802.7,129,129,102.5,3,2,2.466666666666667,608.9,497.6,747.8,489.9,378.6,119,119,119,7.579e-15,-5.684e-14,5.684e-14,0.198,0.159,0.239,489.9,378.6,628.8,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.239,0.189,0.315,0.136,0.0777,0.221,0.0058,0.0032,0.0096,0.589,0.464,0.762,0.025,0.019,0.033,23.09,22.35,23.7,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.53,35.4,52.55,42.27,34.34,48.2,0,0,0,0,0,0,0.569,0,0.31,0.19,0.8,0.2,46.7
1214863200000,2008,7,2007,10,31,1.11,0.362,0.752,45001,76.81,76.81,60.49,2,1,1.8709677419354838,415.8,354,491.3,280.8,219,135,135,135,-1.834e-15,-2.842e-14,2.842e-14,0.328,0.275,0.381,280.8,219,356.3,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.155,0.134,0.182,0.0334,0.0144,0.0672,0.0014,0.00058,0.0028,0.34,0.254,0.432,0.014,0.01,0.018,24.19,23.76,24.5,0.94,0.924,0.959,0.972,0.97,0.98,0.913,0.896,0.94,34.6,25.9,52.6,33.35,25.12,48.2,0,0,0,0,0,0,0.336,0,0.358,0.33,0.68,0.32,40.5
1217541600000,2008,8,2007,11,31,0.797,0.308,0.489,30313.4,50.95,50.95,40.74,2,1,1.064516129032258,297.5,255.9,350.5,182.5,140.9,115,115,115,1.834e-15,-2.842e-14,2.842e-14,0.39,0.328,0.449,182.5,140.9,235.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.118,0.103,0.137,0.0113,0.00772,0.0158,0.00045,0.00031,0.00063,0.308,0.244,0.395,0.012,0.0096,0.016,24.79,24.5,25.03,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,40.28,25.67,51.99,39.12,24.9,48.2,0,0,0,0,0,0,0.226,0,0.308,0.39,0.61,0.39,38
1220220000000,2008,9,2007,12,30,0.559,0.236,0.323,15096.6,36.46,36.46,20.97,1,1,1,215.5,187,253.4,124.5,95.96,91,91,91,-4.737e-16,-1.421e-14,1.421e-14,0.426,0.359,0.487,124.5,95.96,162.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.095,0.0849,0.108,0.00633,0.00391,0.00955,0.00025,0.00015,0.00038,0.212,0.161,0.28,0.0083,0.0063,0.011,25.28,25.01,25.42,0.652,0,0.943,0.679,0,0.971,0.632,0,0.915,21.61,0,37.56,20.97,0,36.46,0,9,0,0,0.3,0,0.116,0.3,0.236,0.42,0.58,0.42,27
1222812000000,2008,10,2008,1,31,0.458,0.177,0.281,17327,30.02,30.02,23.29,1,1,1,171.1,158.3,185.6,104.9,85.25,66.23,52,73,0,-1.421e-14,1.421e-14,0.389,0.28,0.461,104.9,85.25,133.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.079,0.0933,0.00467,0.003,0.00711,0.00018,0.00012,0.00028,0.174,0.14,0.223,0.0068,0.0055,0.0087,25.37,25.35,25.38,0.921,0.911,0.932,0.967,0.962,0.97,0.891,0.883,0.904,24.07,19.69,30.95,23.29,18.94,30.02,0,0,0,0,0,0,0.129,0,0.177,0.39,0.61,0.39,37.8
1225490400000,2008,11,2008,2,30,0.51,0.144,0.366,22912.7,39.68,39.68,31.82,1,1,1,196.8,158,223.9,141.2,108,55.67,50,67,0,-1.421e-14,1.421e-14,0.285,0.223,0.347,141.2,108,173.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0963,0.0839,0.107,0.00775,0.00493,0.0105,0.0003,0.00019,0.00041,0.237,0.177,0.295,0.0093,0.0069,0.012,25.31,25.16,25.38,0.934,0.917,0.946,0.971,0.97,0.977,0.907,0.889,0.925,32.76,24.59,40.6,31.82,23.86,39.68,0,0,0,0,0,0,0.177,0,0.144,0.28,0.72,0.28,44.9
1228082400000,2008,12,2008,3,31,0.63,0.158,0.472,29834.8,44.74,44.74,40.1,1,1,1,235.3,217,254.8,176.3,158,59,59,59,0,0,0,0.252,0.232,0.272,176.3,158,195.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.103,0.116,0.0107,0.00918,0.0124,0.00042,0.00036,0.00049,0.301,0.268,0.335,0.012,0.011,0.013,25.09,24.95,25.23,0.947,0.941,0.953,0.976,0.97,0.98,0.924,0.913,0.934,41.07,36.8,45.66,40.1,35.7,44.74,0,0,0,0,0,0,0.223,0,0.158,0.25,0.75,0.25,47.4
1230760800000,2009,1,2008,4,31,0.805,0.196,0.61,37594.1,62.42,62.42,50.53,2,1,1.4838709677419355,300.6,258.9,358.9,227.6,185.9,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.245,0.203,0.282,227.6,185.9,285.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.129,0.115,0.15,0.017,0.0115,0.034,0.00068,0.00046,0.0014,0.313,0.24,0.385,0.012,0.0096,0.015,24.77,24.49,24.94,0.943,0.922,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.13,25.57,51.68,37.06,24.8,48.2,0,0,0,0,0,0,0.281,0,0.195,0.24,0.76,0.24,46.7
1233439200000,2009,2,2008,5,28,1.3,0.206,1.09,64378.6,128.1,128.1,95.8,3,2,2.4642857142857144,537.6,366.3,704,452.6,281.3,85,85,85,-2.03e-15,-5.684e-14,0,0.166,0.121,0.232,452.6,281.3,619,990,990,990,966,965.2,966.7,24,23.3,24.8,0.219,0.149,0.302,0.118,0.0318,0.215,0.005,0.0013,0.0092,0.527,0.313,0.737,0.022,0.013,0.032,23.47,22.55,24.45,0.95,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,39.94,31.58,51.13,38.89,30.64,48.2,0,0,0,0,0,0,0.532,0,0.21,0.16,0.84,0.16,49.5
1235858400000,2009,3,2008,6,31,3.08,0.307,2.34,118798,192.8,192.8,159.7,4,3,3.5483870967741935,1151,712,2077,1036,605,114.8,107,129,162.4,-1.137e-13,847.7,0.11,0.0621,0.15,873.7,605,1100,990,990,990,968.3,966.7,971.3,21.7,18.7,23.3,0.582,0.299,0.926,0.425,0.205,0.648,0.02,0.0088,0.035,1.27,0.719,1.87,0.06,0.031,0.1,20.44,16.84,22.53,0.954,0.948,0.957,0.98,0.977,0.98,0.935,0.929,0.938,46.13,40.34,51.78,45.01,39.4,48.2,0,0,0,0,0,0,0.887,0,0.74,0.1,0.76,0.24,38.6
1238536800000,2009,4,2008,7,30,6.33,0.562,2.85,114443,167,167,158.9,4,4,4,2442,2142,2625,2225,1925,217,217,217,1125,825,1308,0.0892,0.0827,0.101,1100,1100,1100,990,990,990,972.2,971.4,972.6,17.8,17.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.52,16.68,0.945,0.943,0.947,0.977,0.975,0.98,0.923,0.919,0.928,40.66,39.47,42.61,39.74,38.48,41.76,0,0,0,0,0,0,0.883,0,3.48,0.089,0.45,0.55,18.1
1241128800000,2009,5,2008,8,31,4.01,0.587,2.79,132509,192.8,192.8,178.1,4,3,3.967741935483871,1499,978,2095,1280,786,219.1,192,276,239.7,-1.137e-13,718.8,0.149,0.115,0.196,1040,786,1100,990,990,990,969.5,967.8,971.3,20.5,18.7,22.2,0.791,0.436,0.926,0.568,0.319,0.648,0.028,0.014,0.035,1.65,1,1.87,0.081,0.045,0.1,18.87,16.8,21.14,0.952,0.947,0.956,0.98,0.976,0.98,0.933,0.928,0.937,45.95,39.84,51.95,44.91,38.87,48.2,0,0,0,0,0,0,0.989,0,1.22,0.15,0.7,0.3,33
1243807200000,2009,6,2008,9,30,2,0.417,1.58,88542.4,154.4,154.4,123,4,2,2.9,771.1,617.1,956.4,610.1,456.1,161,161,161,0,-5.684e-14,5.684e-14,0.212,0.168,0.261,610.1,456.1,795.4,990,990,990,967,966.4,967.7,23,22.3,23.6,0.312,0.222,0.442,0.209,0.114,0.324,0.0091,0.0048,0.015,0.749,0.54,1.02,0.033,0.023,0.046,22.27,21.3,23.04,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.03,34.98,51.96,42.71,33.93,48.2,0,0,0,0,0,0,0.683,0,0.42,0.21,0.79,0.21,44.3
1246399200000,2009,7,2008,10,31,1.35,0.454,0.901,53256.6,96.4,96.4,71.58,2,2,2,505.8,422.1,609.1,336.2,236.1,169.5,135,186,-2.75e-15,-5.684e-14,5.684e-14,0.343,0.222,0.441,336.2,236.1,474.1,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.178,0.143,0.23,0.058,0.0158,0.123,0.0024,0.00065,0.0052,0.405,0.261,0.615,0.017,0.011,0.026,23.72,23.05,24.24,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,36.86,25.97,51.26,35.79,25.19,48.2,0,0,0,0,0,0,0.398,0,0.449,0.34,0.67,0.33,39.4
1249077600000,2009,8,2008,11,31,0.92,0.415,0.505,30870.3,56.18,56.18,41.49,2,1,1.1612903225806452,343.4,288.4,416.4,188.4,133.4,155,155,155,5.501e-15,-2.842e-14,2.842e-14,0.457,0.372,0.537,188.4,133.4,261.4,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.124,0.104,0.149,0.012,0.00709,0.0224,0.00048,0.00028,0.00091,0.305,0.234,0.407,0.012,0.0093,0.017,24.58,24.24,24.91,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.36,26.13,52.53,37.18,25.35,48.2,0,0,0,0,0,0,0.231,0,0.415,0.45,0.55,0.45,33.6
1251756000000,2009,9,2008,12,30,0.638,0.283,0.355,22008.6,37.52,37.52,30.57,1,1,1,246.1,216.2,285.4,137.1,116.3,109,91,118,-4.263e-15,-2.842e-14,1.421e-14,0.443,0.392,0.504,137.1,116.3,167.4,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0942,0.112,0.0074,0.00563,0.00998,0.00029,0.00022,0.0004,0.236,0.199,0.291,0.0093,0.0078,0.012,25.1,24.87,25.29,0.933,0.923,0.945,0.97,0.97,0.973,0.905,0.895,0.919,31.51,26.51,38.57,30.57,25.72,37.52,0,0,0,0,0,0,0.17,0,0.283,0.44,0.56,0.44,34.5
1254348000000,2009,10,2009,1,31,0.525,0.216,0.309,13862,32.15,32.15,18.63,1,1,1,196.2,178.5,215.9,115.5,94.06,80.74,73,97,4.584e-16,-1.421e-14,1.421e-14,0.413,0.338,0.508,115.5,94.06,142.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0846,0.0994,0.00556,0.00375,0.0079,0.00022,0.00015,0.00031,0.194,0.158,0.243,0.0076,0.0062,0.0095,25.37,25.26,25.43,0.627,0,0.936,0.657,0,0.97,0.608,0,0.908,19.21,0,33.14,18.63,0,32.15,0,10,0,0,0.323,0,0.104,0.323,0.216,0.41,0.59,0.41,26.4
1257026400000,2009,11,2009,2,30,0.543,0.174,0.369,23064,36.99,36.99,32.03,1,1,1,209.3,181.8,230.7,142.3,114.8,67,67,67,1.421e-15,0,1.421e-14,0.321,0.29,0.369,142.3,114.8,163.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0981,0.0884,0.106,0.00785,0.00551,0.00967,0.00031,0.00022,0.00038,0.241,0.191,0.279,0.0094,0.0075,0.011,25.29,25.14,25.38,0.935,0.921,0.943,0.97,0.97,0.972,0.907,0.894,0.917,33.02,26.31,38.06,32.03,25.52,36.99,0,0,0,0,0,0,0.178,0,0.174,0.32,0.68,0.32,42.5
