datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
852501600000,1997,1,1996,4,14,7,0.115,0.0442,0.0713,4415.31,28.45,28.45,26.28,1,1,1,190.9,185.6,199.8,117.9,112.6,73,73,73,-6.09e-15,-1.421e-14,0,0.383,0.365,0.393,117.9,112.6,126.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0887,0.0937,0.00577,0.00532,0.00653,0.00023,0.00021,0.00026,0.198,0.189,0.214,0.0077,0.0074,0.0084,25.38,25.38,25.39,0.923,0.92,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.09,25.77,29.33,26.28,25,28.45,0,0,0,0,0,0,0.146,0,0.0437,0.38,0.62,0.38,38.4
853106400000,1997,1,1996,4,15,7,0.13,0.0442,0.086,5371.71,35.01,35.01,31.97,1,1,1,215.2,203.4,228.5,142.2,130.4,73,73,73,0,0,0,0.34,0.319,0.359,142.2,130.4,155.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0991,0.095,0.104,0.00784,0.00683,0.00897,0.00031,0.00027,0.00035,0.241,0.22,0.265,0.0095,0.0086,0.01,25.27,25.16,25.36,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.912,32.96,30.17,36.1,31.97,29.27,35.01,0,0,0,0,0,0,0.178,0,0.044,0.34,0.66,0.34,41.3
853711200000,1997,1,1996,4,16,7,0.155,0.0442,0.11,6964.59,47.5,47.5,41.46,1,1,1,255.5,234.8,281.3,182.5,161.8,73,73,73,-4.06e-15,-2.842e-14,0,0.287,0.26,0.311,182.5,161.8,208.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.106,0.122,0.0113,0.0095,0.0135,0.00045,0.00037,0.00053,0.313,0.276,0.36,0.012,0.011,0.014,24.97,24.82,25.11,0.949,0.943,0.956,0.977,0.971,0.98,0.927,0.915,0.937,42.41,37.56,48.47,41.46,36.47,47.5,0,0,0,0,0,0,0.23,0,0.045,0.29,0.71,0.29,44.9
854316000000,1997,1,1996,4,17,7,0.203,0.0462,0.157,9505.31,67.48,67.48,56.58,2,1,1.7142857142857142,336,289.2,395.3,259.6,216.2,76.43,73,85,4.06e-15,-2.842e-14,2.842e-14,0.229,0.209,0.252,259.6,216.2,310.3,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.141,0.125,0.16,0.0252,0.0141,0.0455,0.001,0.00056,0.0018,0.326,0.255,0.392,0.013,0.01,0.016,24.59,24.27,24.78,0.941,0.926,0.959,0.973,0.97,0.98,0.916,0.899,0.94,36.77,27.1,52.61,35.18,26.29,48.2,0,0,0,0,0,0,0.314,0,0.046,0.23,0.77,0.23,46.8
854920800000,1997,2,1996,5,18,7,0.304,0.0514,0.252,14979.5,103.5,103.5,89.16,3,2,2.142857142857143,502,419.7,579.4,417,334.7,85,85,85,-8.12e-15,-5.684e-14,0,0.171,0.147,0.203,417,334.7,494.4,990,990,990,965.9,965.5,966.2,24.1,23.8,24.5,0.198,0.168,0.231,0.0958,0.057,0.132,0.004,0.0023,0.0056,0.502,0.393,0.598,0.021,0.016,0.025,23.64,23.26,24.12,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,43.42,35.55,51.43,42.12,34.49,48.2,0,0,0,0,0,0,0.495,0,0.052,0.17,0.83,0.17,49.3
855525600000,1997,2,1996,5,19,7,0.401,0.0514,0.35,20180.3,131.7,131.7,120.1,3,3,3,663.3,601.5,724,578.3,516.5,85,85,85,0,0,0,0.129,0.117,0.141,578.3,516.5,639,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.278,0.243,0.313,0.187,0.146,0.228,0.008,0.0062,0.0098,0.668,0.564,0.771,0.029,0.024,0.033,22.78,22.43,23.13,0.952,0.948,0.956,0.977,0.97,0.98,0.93,0.919,0.937,40.99,37.02,44.8,40.04,35.91,43.9,0,0,0,0,0,0,0.667,0,0.051,0.13,0.87,0.13,50.3
856130400000,1997,2,1996,5,20,7,0.47,0.0566,0.413,23379.5,143.3,143.3,139.2,3,3,3,776.9,739,815.1,683.4,654,93.57,85,105,0,0,0,0.12,0.109,0.133,683.4,654,710.1,990,990,990,967,966.9,967.2,23,22.8,23.1,0.34,0.321,0.357,0.257,0.238,0.275,0.011,0.01,0.012,0.847,0.796,0.894,0.037,0.034,0.039,22.15,21.95,22.35,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.33,45.7,48.75,46.39,44.79,47.78,0,0,0,0,0,0,0.773,0,0.057,0.12,0.88,0.12,49.7
856735200000,1997,2,1996,5,21,7,0.537,0.0677,0.469,25439.6,159.3,159.3,151.4,4,3,3.5714285714285716,887.6,831.6,947,775.7,726.6,111.9,105,129,0,0,0,0.126,0.116,0.139,775.7,726.6,818,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.411,0.366,0.455,0.314,0.286,0.335,0.014,0.013,0.015,0.964,0.922,1.01,0.043,0.04,0.045,21.59,21.3,21.85,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.6,39.44,51.58,43.02,38.45,48.2,0,0,0,0,0,0,0.841,0,0.068,0.13,0.87,0.13,47.4
857340000000,1997,3,1996,6,22,7,0.609,0.078,0.531,28396.1,171.8,171.8,169,4,4,4,1007,968.4,1025,878.4,839.4,129,129,129,0,0,0,0.128,0.126,0.133,878.4,839.4,896.2,990,990,990,967.9,967.8,968,22.1,22,22.2,0.51,0.475,0.527,0.364,0.345,0.373,0.016,0.016,0.017,1.11,1.05,1.14,0.05,0.047,0.052,20.97,20.88,21.18,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.935,0.936,43.12,41.59,43.82,42.26,40.74,42.95,0,0,0,0,0,0,0.939,0,0.078,0.13,0.87,0.13,46.6
857944800000,1997,3,1996,6,23,7,0.604,0.078,0.526,28180.6,170.2,170.2,167.7,4,4,4,999.1,980.5,1015,870.1,851.5,129,129,129,0,0,0,0.129,0.127,0.132,870.1,851.5,886.1,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.503,0.486,0.517,0.36,0.351,0.368,0.016,0.016,0.017,1.1,1.07,1.13,0.05,0.048,0.051,21.01,20.93,21.11,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.79,42.06,43.42,41.94,41.22,42.55,0,0,0,0,0,0,0.932,0,0.078,0.13,0.87,0.13,46.7
858549600000,1997,3,1996,6,24,7,0.578,0.078,0.5,26999.5,163.8,163.8,160.7,4,4,4,955.1,940,973.2,826.1,811,129,129,129,0,0,0,0.135,0.133,0.137,826.1,811,844.2,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.462,0.449,0.479,0.339,0.332,0.348,0.015,0.015,0.016,1.02,0.996,1.05,0.046,0.045,0.047,21.26,21.15,21.34,0.954,0.954,0.954,0.978,0.977,0.98,0.933,0.932,0.935,41.07,40.47,41.78,40.18,39.54,40.94,0,0,0,0,0,0,0.893,0,0.078,0.13,0.87,0.13,46.7
859154400000,1997,3,1996,6,25,7,0.571,0.078,0.493,26664.9,162.5,162.5,158.7,4,4,4,943.4,933,966,814.4,804,129,129,129,0,0,0,0.137,0.134,0.138,814.4,804,837,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.452,0.442,0.472,0.333,0.328,0.344,0.015,0.015,0.015,1,0.984,1.04,0.045,0.044,0.047,21.32,21.19,21.38,0.954,0.953,0.954,0.977,0.976,0.979,0.932,0.931,0.934,40.6,40.19,41.5,39.68,39.24,40.63,0,0,0,0,0,0,0.882,0,0.078,0.14,0.86,0.14,46.7
859759200000,1997,3,1996,6,26,7,0.64,0.0759,0.564,29739.9,190.6,190.6,177,4,4,4,1058,982.9,1155,932.4,853.9,125.6,125,129,-1.624e-14,-1.137e-13,0,0.119,0.108,0.131,932.4,853.9,1030,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.567,0.488,0.681,0.398,0.352,0.491,0.018,0.016,0.023,1.22,1.07,1.46,0.056,0.048,0.067,20.7,20.15,21.1,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.16,42.16,48.63,44.26,41.32,47.66,0,0,0,0,0,0,0.983,0,0.076,0.12,0.88,0.12,46.5
860364000000,1997,4,1996,7,27,7,0.811,0.0816,0.663,32236.6,192.8,192.8,191.9,4,4,4,1340,1197,1454,1206,1072,134.9,125,148,109.5,0,206.3,0.101,0.092,0.106,1096,1072,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.829,0.743,0.882,0.639,0.586,0.648,0.03,0.027,0.031,1.77,1.62,1.83,0.084,0.076,0.089,19.26,18.83,19.86,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.33,48.37,50.39,47.97,47.4,48.2,0,0,0,0,0,0,1.07,0,0.148,0.1,0.82,0.18,39.7
860968800000,1997,4,1996,7,28,7,0.949,0.0895,0.665,31163,188.5,188.5,185.5,4,4,4,1569,1483,1651,1421,1335,148,148,148,320.5,234.6,402.9,0.0945,0.0896,0.0998,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.912,0.901,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.85,1.87,0.092,0.09,0.093,18.43,18.16,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.32,46.6,48.08,46.37,45.67,47.12,0,0,0,0,0,0,1.03,0,0.284,0.094,0.7,0.3,32.8
861573600000,1997,4,1996,7,29,7,0.994,0.0895,0.665,30733.3,184.4,184.4,182.9,4,4,4,1643,1602,1664,1495,1454,148,148,148,395.4,353.6,416.1,0.0901,0.0889,0.0924,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.919,0.915,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.093,18.19,18.12,18.32,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.67,46.49,47.03,45.73,45.56,46.09,0,0,0,0,0,0,1.02,0,0.329,0.09,0.67,0.33,30.9
862178400000,1997,4,1996,7,30,7,0.911,0.105,0.665,31552.2,190.8,190.8,187.8,4,4,4,1506,1426,1579,1333,1234,173.1,148,192,233,134.3,330.8,0.115,0.0937,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.889,0.853,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.66,18.4,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.23,48.68,46.95,46.28,47.71,0,0,0,0,0,0,1.04,0,0.246,0.12,0.73,0.27,34.6
862783200000,1997,5,1996,8,31,7,0.764,0.116,0.633,31638.9,192.8,192.8,188.3,4,4,4,1263,1142,1398,1071,949.6,192,192,192,25.27,0,106.4,0.153,0.137,0.168,1046,949.6,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.73,0.585,0.841,0.543,0.399,0.648,0.026,0.018,0.031,1.56,1.25,1.79,0.074,0.058,0.086,19.71,19.05,20.41,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.18,45.38,49.9,47.08,44.48,48.2,0,0,0,0,0,0,1.05,0,0.131,0.15,0.83,0.17,41.4
863388000000,1997,5,1996,8,32,7,0.623,0.116,0.507,26693.6,173.5,173.5,158.9,4,3,3.7142857142857144,1031,958.8,1112,838.6,766.8,192,192,192,0,-1.137e-13,1.137e-13,0.187,0.173,0.2,838.6,766.8,919.6,990,990,990,968,967.7,968.3,22,21.7,22.3,0.484,0.418,0.558,0.345,0.31,0.384,0.016,0.014,0.018,1.08,1.01,1.2,0.049,0.045,0.055,20.93,20.55,21.25,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.75,39.95,52.08,43.17,38.98,48.2,0,0,0,0,0,0,0.883,0,0.116,0.19,0.81,0.19,42.8
863992800000,1997,5,1996,8,33,7,0.537,0.0967,0.44,24086.3,144.6,144.6,143.4,3,3,3,887.7,843.1,937.6,727.8,696.1,159.9,147,192,0,0,0,0.18,0.163,0.209,727.8,696.1,754.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.379,0.356,0.4,0.287,0.266,0.304,0.013,0.012,0.014,0.936,0.877,0.985,0.042,0.039,0.044,21.61,21.37,21.85,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.19,47.58,50.75,47.79,46.62,48.2,0,0,0,0,0,0,0.797,0,0.097,0.18,0.82,0.18,44.9
864597600000,1997,5,1996,8,34,7,0.481,0.0865,0.395,22281,137.7,137.7,132.6,3,3,3,795.7,767.5,829.7,652.7,627.4,143,119,147,0,0,0,0.18,0.155,0.19,652.7,627.4,682.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.317,0.348,0.237,0.22,0.257,0.01,0.0096,0.011,0.804,0.761,0.855,0.035,0.033,0.038,22.11,21.93,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.11,43.58,46.83,44.21,42.7,45.89,0,0,0,0,0,0,0.737,0,0.086,0.18,0.82,0.18,46.3
865202400000,1997,6,1996,9,35,7,0.434,0.072,0.363,20760,130.2,130.2,123.6,3,3,3,718.4,683.5,754.6,599.4,564.5,119,119,119,0,0,0,0.166,0.158,0.174,599.4,564.5,635.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.298,0.279,0.319,0.201,0.178,0.226,0.0087,0.0076,0.0098,0.712,0.653,0.773,0.031,0.028,0.033,22.51,22.31,22.71,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.08,39.89,44.3,41.19,38.93,43.41,0,0,0,0,0,0,0.687,0,0.071,0.17,0.84,0.16,47.8
865807200000,1997,6,1996,9,36,7,0.389,0.072,0.317,18242.5,114.7,114.7,108.6,3,3,3,642.9,613.8,673.4,523.9,494.8,119,119,119,-8.12e-15,-5.684e-14,0,0.185,0.177,0.194,523.9,494.8,554.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.256,0.239,0.273,0.151,0.133,0.171,0.0064,0.0056,0.0073,0.585,0.537,0.636,0.025,0.023,0.027,22.94,22.77,23.11,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.927,37.26,35.35,39.25,36.2,34.29,38.24,0,0,0,0,0,0,0.603,0,0.072,0.19,0.81,0.19,46.9
866412000000,1997,6,1996,9,37,7,0.35,0.0792,0.271,15666.7,96.4,96.4,93.25,2,2,2,579.5,555,604.8,448.5,394,131,119,161,1.624e-14,0,5.684e-14,0.227,0.197,0.29,448.5,394,485.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.217,0.197,0.234,0.111,0.085,0.128,0.0047,0.0036,0.0054,0.573,0.491,0.633,0.024,0.021,0.027,23.22,23.05,23.41,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.81,43.16,52.48,46.63,42.29,48.2,0,0,0,0,0,0,0.518,0,0.079,0.23,0.77,0.23,44.8
867016800000,1997,6,1996,9,38,7,0.318,0.0974,0.221,13168.8,83.19,83.19,78.39,2,2,2,526.3,505,548.2,365.3,344,161,161,161,-2.436e-14,-5.684e-14,0,0.306,0.294,0.319,365.3,344,387.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.187,0.18,0.195,0.0714,0.0614,0.0817,0.003,0.0025,0.0034,0.447,0.416,0.48,0.019,0.017,0.02,23.58,23.45,23.71,0.95,0.948,0.953,0.976,0.972,0.98,0.928,0.921,0.934,40.15,37.9,42.44,39.19,36.82,41.6,0,0,0,0,0,0,0.435,0,0.097,0.31,0.69,0.31,41.4
867621600000,1997,6,1996,9,39,7,0.291,0.0839,0.207,12361.8,77.18,77.18,73.58,2,2,2,480.8,463.1,499.2,342.1,328.1,138.7,135,161,0,0,0,0.288,0.274,0.322,342.1,328.1,357.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.177,0.172,0.183,0.0605,0.0539,0.0679,0.0025,0.0022,0.0028,0.411,0.39,0.435,0.017,0.016,0.018,23.83,23.75,23.93,0.947,0.945,0.95,0.972,0.97,0.975,0.92,0.917,0.926,37.86,36.38,39.58,36.79,35.29,38.59,0,0,0,0,0,0,0.409,0,0.084,0.29,0.71,0.29,42.5
868226400000,1997,7,1996,10,40,7,0.268,0.0816,0.186,11145.2,69.62,69.62,66.34,2,2,2,442.9,427.3,458.5,307.9,292.3,135,135,135,0,0,0,0.305,0.294,0.316,307.9,292.3,323.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.16,0.171,0.0443,0.037,0.0517,0.0018,0.0015,0.0021,0.36,0.336,0.383,0.015,0.014,0.016,24.05,23.95,24.14,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.2,32.49,35.89,33.17,31.52,34.81,0,0,0,0,0,0,0.369,0,0.082,0.3,0.69,0.31,41.6
868831200000,1997,7,1996,10,41,7,0.247,0.0816,0.166,9932.73,62.04,62.04,59.12,2,2,2,409.1,396.4,422.7,274.1,261.4,135,135,135,0,0,0,0.33,0.319,0.341,274.1,261.4,287.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.149,0.158,0.0284,0.0224,0.0348,0.0012,0.00091,0.0014,0.309,0.29,0.329,0.013,0.012,0.013,24.25,24.17,24.33,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.48,29.07,31.98,29.56,28.2,31.02,0,0,0,0,0,0,0.328,0,0.081,0.33,0.67,0.33,40.2
869436000000,1997,7,1996,10,42,7,0.23,0.0816,0.148,8876.53,55.52,55.52,52.84,2,2,2,380,367.7,392.3,245,232.7,135,135,135,0,-2.842e-14,2.842e-14,0.355,0.344,0.367,245,232.7,257.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.138,0.147,0.0172,0.0155,0.0205,0.00069,0.00063,0.00083,0.268,0.254,0.284,0.011,0.01,0.012,24.43,24.35,24.51,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.24,25.84,28.62,26.42,25.06,27.76,0,0,0,0,0,0,0.294,0,0.082,0.35,0.64,0.36,38.6
870040800000,1997,7,1996,10,43,7,0.213,0.0765,0.137,8196.14,50.83,50.83,48.79,2,1,1.2857142857142858,352.8,339.5,364.1,226.4,218.5,126.4,115,135,8.12e-15,-2.842e-14,2.842e-14,0.358,0.329,0.382,226.4,218.5,234.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.133,0.137,0.015,0.0143,0.0157,0.0006,0.00058,0.00063,0.353,0.247,0.404,0.014,0.0099,0.016,24.48,24.37,24.63,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.14,25.61,52.49,41.61,24.84,48.2,0,0,0,0,0,0,0.271,0,0.076,0.36,0.64,0.36,38.5
870645600000,1997,8,1996,11,44,7,0.194,0.0696,0.125,7807.58,48.2,48.2,46.47,1,1,1,321.5,309.2,334.4,206.5,194.2,115,115,115,8.12e-15,0,2.842e-14,0.358,0.344,0.372,206.5,194.2,219.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.131,0.0133,0.0123,0.0144,0.00053,0.00049,0.00058,0.361,0.339,0.384,0.014,0.014,0.015,24.63,24.54,24.72,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.67,44.86,50.59,46.47,43.96,48.2,0,0,0,0,0,0,0.258,0,0.069,0.36,0.64,0.36,40.2
871250400000,1997,8,1996,11,45,7,0.178,0.0696,0.108,6800.07,43.02,43.02,40.48,1,1,1,294.3,284.9,305.1,179.3,169.8,115,115,115,0,-2.842e-14,2.842e-14,0.391,0.377,0.404,179.3,169.8,190.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.121,0.011,0.0102,0.0119,0.00044,0.0004,0.00047,0.312,0.295,0.332,0.012,0.012,0.013,24.81,24.74,24.87,0.948,0.945,0.952,0.978,0.974,0.98,0.928,0.921,0.933,41.39,39.16,43.9,40.48,38.15,43.02,0,0,0,0,0,0,0.225,0,0.07,0.39,0.61,0.39,38.2
871855200000,1997,8,1996,11,46,7,0.165,0.0696,0.0955,5926.02,37.41,37.41,35.27,1,1,1,272.8,263.8,281.9,157.8,148.8,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.408,0.436,157.8,148.8,166.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00916,0.0084,0.00993,0.00036,0.00033,0.00039,0.274,0.258,0.29,0.011,0.01,0.012,24.93,24.88,24.99,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.34,34.23,38.46,35.27,33.2,37.41,0,0,0,0,0,0,0.196,0,0.0695,0.42,0.58,0.42,35.9
872460000000,1997,8,1996,11,47,7,0.154,0.0696,0.0843,5213,32.64,32.64,31.03,1,1,1,254.3,248.2,261.3,139.3,133.2,115,115,115,0,-2.842e-14,2.842e-14,0.452,0.44,0.463,139.3,133.2,146.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00759,0.00707,0.00819,0.0003,0.00028,0.00032,0.241,0.23,0.253,0.0095,0.0091,0.01,25.04,25,25.08,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.99,30.54,33.65,31.03,29.63,32.64,0,0,0,0,0,0,0.172,0,0.0697,0.45,0.55,0.45,33.9
873064800000,1997,9,1996,12,48,7,0.143,0.055,0.0881,5484.55,34.57,34.57,32.65,1,1,1,236.7,228.3,245.2,145.7,137.3,91,91,91,0,0,0,0.385,0.371,0.399,145.7,137.3,154.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0995,0.105,0.00814,0.00742,0.00886,0.00032,0.00029,0.00035,0.25,0.235,0.265,0.0098,0.0092,0.01,25.13,25.06,25.2,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.66,31.66,35.64,32.65,30.71,34.57,0,0,0,0,0,0,0.181,0,0.0549,0.38,0.62,0.38,38.4
873669600000,1997,9,1996,12,49,7,0.133,0.0485,0.0841,5242.19,33.2,33.2,31.2,1,1,1,219.2,213.2,225.8,139,129.9,80.14,72,91,0,0,0,0.365,0.328,0.412,139,129.9,147.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0993,0.0969,0.102,0.00757,0.00679,0.00829,0.0003,0.00027,0.00033,0.237,0.222,0.252,0.0093,0.0087,0.0099,25.25,25.21,25.28,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.17,29.93,34.22,31.2,29.03,33.2,0,0,0,0,0,0,0.173,0,0.0489,0.36,0.63,0.37,39.4
874274400000,1997,9,1996,12,50,7,0.125,0.0452,0.0801,4405.81,31.69,31.69,26.23,1,1,1,207.2,201.4,212.9,132.5,110.5,74.71,72,91,-2.03e-15,-1.421e-14,0,0.361,0.338,0.452,132.5,110.5,140.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.09,0.0994,0.00701,0.00514,0.00773,0.00027,0.0002,0.0003,0.225,0.187,0.24,0.0088,0.0073,0.0094,25.33,25.28,25.4,0.8,0,0.935,0.831,0,0.97,0.776,0,0.907,27.04,0,32.67,26.23,0,31.69,0,1,0,0,0.143,0,0.146,0.143,0.0449,0.36,0.64,0.36,35.2
874879200000,1997,9,1996,12,51,7,0.117,0.055,0.0622,0,0,0,0,1,1,1,193.8,188.1,199.5,102.8,97.06,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.47,0.456,0.484,102.8,97.06,108.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0853,0.0894,0.00449,0.004,0.00498,0.00018,0.00016,0.00019,0.173,0.163,0.183,0.0068,0.0064,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0548,0.47,0.53,0.47,0
875484000000,1997,9,1996,12,52,7,0.11,0.0382,0.0719,3462.29,29.5,29.5,20.61,1,1,1,182,177.9,186.1,118.9,93.77,63.14,52,91,0,-1.421e-14,1.421e-14,0.346,0.284,0.493,118.9,93.77,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0842,0.0925,0.00586,0.00372,0.00692,0.00023,0.00015,0.00027,0.198,0.157,0.219,0.0078,0.0061,0.0086,25.37,25.35,25.41,0.664,0,0.931,0.693,0,0.97,0.644,0,0.903,21.25,0,30.41,20.61,0,29.5,0,2,0,0,0.286,0,0.114,0.286,0.0381,0.35,0.65,0.35,31.5
876088800000,1997,10,1997,1,1,7,0.106,0.0314,0.0748,4646.45,27.88,27.88,27.66,1,1,1,175.7,174.9,176.6,123.7,122.9,52,52,52,0,-1.421e-14,1.421e-14,0.296,0.295,0.297,123.7,122.9,124.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0895,0.0901,0.00626,0.0062,0.00634,0.00025,0.00024,0.00025,0.205,0.204,0.207,0.008,0.008,0.0081,25.35,25.35,25.35,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.899,0.9,28.51,28.33,28.74,27.66,27.48,27.88,0,0,0,0,0,0,0.154,0,0.0312,0.3,0.71,0.29,43.8
876693600000,1997,10,1997,1,2,7,0.105,0.0314,0.0732,4536.13,27.95,27.95,27,1,1,1,173,169.2,176.8,121,117.2,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.301,0.294,0.307,121,117.2,124.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0875,0.0902,0.00603,0.00571,0.00636,0.00024,0.00022,0.00025,0.201,0.194,0.208,0.0079,0.0076,0.0081,25.35,25.34,25.35,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.901,27.84,26.88,28.81,27,26.08,27.95,0,0,0,0,0,0,0.15,0,0.0318,0.3,0.7,0.3,43.2
877298400000,1997,10,1997,1,3,7,0.099,0.0423,0.0567,3488.1,25.75,25.75,20.76,1,1,1,163.7,159.6,167.8,93.72,86.62,70,52,73,0,-1.421e-14,1.421e-14,0.428,0.31,0.457,93.72,86.62,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0795,0.087,0.00372,0.00311,0.00559,0.00015,0.00012,0.00022,0.154,0.142,0.191,0.006,0.0056,0.0075,25.37,25.34,25.38,0.922,0.918,0.926,0.965,0.963,0.97,0.89,0.887,0.894,21.51,19.97,26.54,20.76,19.23,25.75,0,0,0,0,0,0,0.115,0,0.0423,0.43,0.57,0.43,35.2
877903200000,1997,10,1997,1,4,7,0.0969,0.0402,0.0567,3492.15,24.64,24.64,20.79,1,1,1,160.2,156.9,162.9,93.74,83.88,66.43,50,73,-4.06e-15,-1.421e-14,0,0.415,0.31,0.465,93.74,83.88,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0785,0.085,0.00372,0.00288,0.00521,0.00015,0.00011,0.0002,0.154,0.137,0.183,0.006,0.0054,0.0072,25.37,25.34,25.38,0.924,0.918,0.929,0.965,0.962,0.97,0.892,0.89,0.894,21.53,19.4,25.4,20.79,18.66,24.64,0,0,0,0,0,0,0.115,0,0.0402,0.41,0.59,0.41,36
878508000000,1997,11,1997,2,5,7,0.0996,0.0302,0.0694,4281.09,26.43,26.43,25.48,1,1,1,164.7,160.2,168.6,114.7,110.2,50,50,50,-6.09e-15,-1.421e-14,1.421e-14,0.304,0.296,0.312,114.7,110.2,118.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0846,0.0876,0.0055,0.00511,0.00583,0.00022,0.0002,0.00023,0.189,0.181,0.196,0.0074,0.0071,0.0077,25.34,25.34,25.34,0.921,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.27,25.13,27.24,25.48,24.38,26.43,0,0,0,0,0,0,0.142,0,0.0302,0.3,0.7,0.3,43
879112800000,1997,11,1997,2,6,7,0.107,0.0302,0.0767,4773.23,30.1,30.1,28.41,1,1,1,176.9,167.6,183.9,126.9,117.5,50,50,50,0,-1.421e-14,1.421e-14,0.283,0.272,0.298,126.9,117.5,133.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0873,0.093,0.00654,0.00574,0.00714,0.00026,0.00022,0.00028,0.211,0.194,0.224,0.0083,0.0076,0.0087,25.34,25.34,25.34,0.929,0.923,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.29,26.97,31.03,28.41,26.16,30.1,0,0,0,0,0,0,0.158,0,0.0303,0.28,0.72,0.28,44.6
879717600000,1997,11,1997,2,7,7,0.108,0.0302,0.0779,4851.53,29.91,29.91,28.88,1,1,1,178.8,176,183.1,128.8,126,50,50,50,4.06e-15,0,1.421e-14,0.28,0.273,0.284,128.8,126,133.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0902,0.0928,0.0067,0.00646,0.00707,0.00026,0.00025,0.00028,0.214,0.209,0.222,0.0084,0.0082,0.0087,25.34,25.34,25.34,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.77,29.09,30.83,28.88,28.22,29.91,0,0,0,0,0,0,0.16,0,0.0301,0.28,0.72,0.28,44.9
880322400000,1997,11,1997,2,8,7,0.107,0.0302,0.0765,4759.67,28.93,28.93,28.33,1,1,1,176.5,174.1,179,126.5,124.1,50,50,50,0,-1.421e-14,1.421e-14,0.283,0.279,0.287,126.5,124.1,129,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0896,0.0913,0.0065,0.0063,0.00672,0.00025,0.00025,0.00026,0.21,0.206,0.215,0.0082,0.0081,0.0084,25.34,25.34,25.34,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.21,28.62,29.83,28.33,27.76,28.93,0,0,0,0,0,0,0.157,0,0.0305,0.28,0.71,0.29,44.5
880927200000,1997,12,1997,3,9,7,0.107,0.0357,0.0713,4413.36,28.18,28.18,26.27,1,1,1,176.9,173,184.8,117.9,114,59,59,59,6.09e-15,0,1.421e-14,0.334,0.319,0.341,117.9,114,125.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0874,0.0916,0.00577,0.00544,0.00644,0.00023,0.00021,0.00025,0.196,0.189,0.21,0.0077,0.0074,0.0082,25.36,25.36,25.36,0.923,0.921,0.929,0.97,0.97,0.97,0.896,0.893,0.901,27.08,26.11,29.05,26.27,25.32,28.18,0,0,0,0,0,0,0.146,0,0.0357,0.33,0.67,0.33,41.2
881532000000,1997,12,1997,3,10,7,0.109,0.0357,0.0729,4520.28,28.38,28.38,26.91,1,1,1,179.5,174.1,185.6,120.5,115.1,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.329,0.318,0.339,120.5,115.1,126.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0878,0.0919,0.006,0.00553,0.00651,0.00023,0.00022,0.00025,0.201,0.191,0.212,0.0079,0.0075,0.0083,25.36,25.36,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.74,26.38,29.25,26.91,25.59,28.38,0,0,0,0,0,0,0.149,0,0.0361,0.33,0.67,0.33,41.5
882136800000,1997,12,1997,3,11,7,0.106,0.0357,0.0701,4330.45,26.65,26.65,25.78,1,1,1,174.9,170.8,178.5,115.9,111.8,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.338,0.331,0.345,115.9,111.8,119.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0881,0.0866,0.0893,0.0056,0.00526,0.00591,0.00022,0.00021,0.00023,0.193,0.185,0.199,0.0075,0.0073,0.0078,25.36,25.36,25.36,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.892,0.897,26.57,25.56,27.47,25.78,24.79,26.65,0,0,0,0,0,0,0.143,0,0.0359,0.34,0.66,0.34,40.9
882741600000,1997,12,1997,3,12,7,0.112,0.0357,0.0758,4717.75,29.02,29.02,28.08,1,1,1,184.4,180.1,188.3,125.4,121.1,59,59,59,-2.03e-15,-1.421e-14,0,0.32,0.313,0.328,125.4,121.1,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0899,0.0928,0.00641,0.00605,0.00674,0.00025,0.00024,0.00026,0.21,0.202,0.217,0.0082,0.0079,0.0085,25.36,25.36,25.36,0.928,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,28.95,27.89,29.92,28.08,27.05,29.02,0,0,0,0,0,0,0.156,0,0.0362,0.32,0.68,0.32,42.1
883346400000,1997,12,1997,3,13,7,0.117,0.0405,0.0765,4765.71,29.47,29.47,28.37,1,1,1,193.6,188.1,202.8,126.6,117,67,59,73,-2.03e-15,-1.421e-14,0,0.346,0.31,0.384,126.6,117,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0902,0.0948,0.00651,0.00569,0.00691,0.00025,0.00022,0.00027,0.213,0.196,0.22,0.0083,0.0077,0.0086,25.37,25.36,25.39,0.929,0.923,0.931,0.97,0.97,0.97,0.901,0.895,0.903,29.24,26.87,30.39,28.37,26.06,29.47,0,0,0,0,0,0,0.158,0,0.0405,0.35,0.65,0.35,40.7
883951200000,1998,1,1997,4,14,7,0.131,0.0442,0.0866,5412.55,33.96,33.96,32.22,1,1,1,216.3,206.9,223.9,143.3,133.9,73,73,73,0,0,0,0.338,0.326,0.353,143.3,133.9,150.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0995,0.0962,0.102,0.00793,0.00713,0.00857,0.00031,0.00028,0.00034,0.243,0.227,0.257,0.0095,0.0089,0.01,25.26,25.2,25.33,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.21,31.01,35.01,32.22,30.08,33.96,0,0,0,0,0,0,0.179,0,0.0444,0.34,0.66,0.34,41.3
884556000000,1998,1,1997,4,15,7,0.149,0.0442,0.104,6573.86,42.54,42.54,39.13,1,1,1,245.6,229.6,259.7,172.6,156.6,73,73,73,0,0,0,0.298,0.281,0.318,172.6,156.6,186.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.104,0.115,0.0104,0.00906,0.0116,0.00041,0.00036,0.00046,0.296,0.267,0.321,0.012,0.011,0.013,25.04,24.94,25.16,0.946,0.941,0.951,0.976,0.97,0.98,0.923,0.913,0.932,40.09,36.35,43.41,39.13,35.26,42.54,0,0,0,0,0,0,0.217,0,0.045,0.3,0.7,0.3,44.1
885160800000,1998,1,1997,4,16,7,0.173,0.0442,0.129,7994.77,51.42,51.42,47.59,2,1,1.1428571428571428,286.5,267.1,308.6,213.5,194.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.256,0.237,0.273,213.5,194.1,235.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.117,0.132,0.0139,0.0122,0.0158,0.00055,0.00049,0.00063,0.346,0.249,0.391,0.014,0.01,0.016,24.81,24.71,24.9,0.952,0.925,0.959,0.979,0.97,0.98,0.931,0.897,0.94,45.62,26.51,52.55,43.91,25.71,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.75,0.25,46.2
885765600000,1998,1,1997,4,17,7,0.213,0.0452,0.167,10145.9,65.84,65.84,60.39,2,2,2,351.5,318.2,386.6,276.7,245.2,74.71,73,85,-4.06e-15,-2.842e-14,0,0.213,0.195,0.229,276.7,245.2,301.8,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.135,0.156,0.0299,0.0166,0.0415,0.0012,0.00066,0.0017,0.306,0.26,0.344,0.012,0.01,0.014,24.54,24.32,24.75,0.935,0.928,0.941,0.97,0.97,0.97,0.907,0.9,0.912,31.13,27.61,33.94,30.2,26.78,32.92,0,0,0,0,0,0,0.336,0,0.046,0.21,0.78,0.22,47.6
886370400000,1998,2,1997,5,18,7,0.268,0.0514,0.216,13078.4,89.47,89.47,77.85,2,2,2,442.7,398.3,496.8,357.7,313.3,85,85,85,0,0,0,0.193,0.171,0.213,357.7,313.3,411.8,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.176,0.161,0.195,0.0679,0.0469,0.0934,0.0028,0.0019,0.0039,0.428,0.361,0.509,0.018,0.015,0.021,23.98,23.66,24.25,0.949,0.942,0.956,0.975,0.97,0.98,0.925,0.914,0.937,39.91,35.11,45.65,38.92,34.06,44.74,0,0,0,0,0,0,0.432,0,0.052,0.19,0.81,0.19,48.8
886975200000,1998,2,1997,5,19,7,0.361,0.0514,0.31,17963.3,124.2,124.2,106.9,3,2,2.5714285714285716,597.2,517.8,682.4,512.2,432.8,85,85,85,0,-5.684e-14,5.684e-14,0.144,0.125,0.164,512.2,432.8,597.4,990,990,990,966.3,965.9,966.6,23.7,23.4,24.1,0.242,0.203,0.289,0.147,0.103,0.2,0.0062,0.0043,0.0086,0.606,0.541,0.701,0.026,0.022,0.03,23.12,22.67,23.53,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,44,36.49,52.28,42.46,35.4,48.2,0,0,0,0,0,0,0.594,0,0.051,0.14,0.86,0.14,49.8
887580000000,1998,2,1997,5,20,7,0.468,0.0549,0.413,23355.6,143.4,143.4,139,3,3,3,773.1,712.8,811.6,682.4,627.8,90.71,85,105,0,0,0,0.117,0.107,0.131,682.4,627.8,707,990,990,990,967,966.8,967.1,23,22.9,23.2,0.339,0.307,0.355,0.257,0.22,0.273,0.011,0.0095,0.012,0.845,0.752,0.888,0.037,0.032,0.039,22.16,21.97,22.5,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.29,44.12,48.76,46.34,43.23,47.79,0,0,0,0,0,0,0.772,0,0.055,0.12,0.88,0.12,49.9
888184800000,1998,2,1997,5,21,7,0.499,0.0656,0.433,24167.2,144.6,144.6,143.9,3,3,3,824.5,816.9,831.6,716,702.6,108.4,105,129,0,0,0,0.132,0.127,0.155,716,702.6,724.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.361,0.358,0.365,0.279,0.27,0.285,0.012,0.012,0.013,0.905,0.887,0.919,0.04,0.039,0.04,21.9,21.86,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.05,48.1,49.56,47.95,47.14,48.2,0,0,0,0,0,0,0.799,0,0.066,0.13,0.87,0.13,48.4
888789600000,1998,3,1997,6,22,7,0.503,0.078,0.425,23758.7,141.7,141.7,141.4,3,3,3,831.6,829.7,833.5,702.6,700.7,129,129,129,0,0,0,0.155,0.155,0.155,702.6,700.7,704.5,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.358,0.357,0.359,0.27,0.269,0.272,0.012,0.012,0.012,0.887,0.883,0.89,0.039,0.039,0.039,21.89,21.88,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.1,48,48.21,47.14,47.04,47.24,0,0,0,0,0,0,0.786,0,0.078,0.16,0.84,0.16,47.2
889394400000,1998,3,1997,6,23,7,0.52,0.0685,0.452,24433.8,155.3,155.3,145.4,4,3,3.142857142857143,860.4,835.4,897,747.2,706.4,113.3,107,129,0,0,0,0.132,0.119,0.154,747.2,706.4,790,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.388,0.36,0.424,0.298,0.273,0.321,0.013,0.012,0.014,0.951,0.893,1.01,0.042,0.039,0.045,21.71,21.56,21.87,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.79,39.79,52.23,46.63,38.82,48.2,0,0,0,0,0,0,0.808,0,0.068,0.13,0.87,0.13,47
889999200000,1998,3,1997,6,24,7,0.597,0.0685,0.529,28367.2,176.8,176.8,168.9,4,4,4,987.9,917,1059,874.6,810,113.3,107,129,0,-1.137e-13,1.137e-13,0.115,0.106,0.125,874.6,810,929.6,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.503,0.442,0.557,0.362,0.331,0.389,0.016,0.015,0.018,1.1,0.989,1.2,0.05,0.044,0.055,21.06,20.71,21.44,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.936,43.1,40.61,45.11,42.21,39.69,44.21,0,0,0,0,0,0,0.938,0,0.068,0.11,0.89,0.11,47.5
890604000000,1998,3,1997,6,25,7,0.685,0.078,0.607,31379.8,192.8,192.8,186.8,4,4,4,1132,1077,1192,1003,947.9,129,129,129,3.248e-14,0,1.137e-13,0.114,0.108,0.12,1003,947.9,1063,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.642,0.574,0.726,0.456,0.398,0.564,0.021,0.018,0.026,1.38,1.23,1.58,0.064,0.056,0.074,20.31,19.92,20.62,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.7,45.8,49.54,46.7,44.88,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.8
891208800000,1998,3,1997,6,26,7,0.796,0.0862,0.664,32330.1,192.8,192.8,192.4,4,4,4,1315,1217,1414,1173,1088,142.6,129,148,74.54,0,165.9,0.108,0.104,0.116,1098,1088,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.82,0.763,0.865,0.644,0.622,0.648,0.031,0.029,0.031,1.76,1.68,1.81,0.084,0.079,0.087,19.34,18.98,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.66,48.76,50.43,48.11,47.78,48.2,0,0,0,0,0,0,1.07,0,0.132,0.11,0.83,0.17,40.6
891813600000,1998,4,1997,7,27,7,0.905,0.0895,0.665,31588.7,190.3,190.3,188,4,4,4,1496,1436,1550,1348,1288,148,148,148,248.4,187.6,301.6,0.099,0.0955,0.103,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.899,0.874,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.091,18.68,18.5,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.97,47.48,48.55,47.01,46.53,47.58,0,0,0,0,0,0,1.04,0,0.24,0.099,0.73,0.27,34.9
892418400000,1998,4,1997,7,28,7,0.953,0.0895,0.665,31121.8,185.8,185.8,185.2,4,4,4,1576,1559,1585,1428,1411,148,148,148,327.5,311.3,337.3,0.0939,0.0934,0.0949,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.913,0.912,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.41,18.38,18.46,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.26,47.17,47.4,46.31,46.23,46.45,0,0,0,0,0,0,1.03,0,0.288,0.094,0.7,0.3,32.7
893023200000,1998,4,1997,7,29,7,0.911,0.0895,0.665,31534.3,190.1,190.1,187.7,4,4,4,1506,1442,1563,1358,1294,148,148,148,257.5,193.8,314.6,0.0984,0.0947,0.103,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.901,0.877,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.65,18.45,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.88,47.37,48.49,46.93,46.42,47.52,0,0,0,0,0,0,1.04,0,0.246,0.098,0.73,0.27,34.6
893628000000,1998,4,1997,7,30,7,0.793,0.101,0.649,32025.2,192.8,192.8,190.6,4,4,4,1311,1189,1420,1144,996.9,166.9,148,192,71.27,-1.137e-13,172.1,0.129,0.104,0.161,1073,996.9,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.786,0.646,0.867,0.587,0.421,0.648,0.028,0.02,0.031,1.67,1.35,1.82,0.079,0.063,0.087,19.45,18.96,20.16,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.75,47.07,49.74,47.66,46.13,48.2,0,0,0,0,0,0,1.06,0,0.144,0.13,0.82,0.18,40.4
894232800000,1998,5,1997,8,31,7,0.643,0.116,0.527,27832.5,179.5,179.5,165.7,4,4,4,1063,985.3,1153,870.7,793.3,192,192,192,-3.248e-14,-1.137e-13,0,0.181,0.167,0.195,870.7,793.3,960.6,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.513,0.443,0.596,0.36,0.323,0.404,0.016,0.015,0.019,1.11,0.976,1.27,0.051,0.044,0.059,20.79,20.35,21.18,0.954,0.953,0.955,0.978,0.974,0.98,0.934,0.928,0.936,42.33,39.25,45.79,41.42,38.25,44.87,0,0,0,0,0,0,0.92,0,0.116,0.18,0.82,0.18,43.3
894837600000,1998,5,1997,8,32,7,0.548,0.0889,0.459,24809.5,158.5,158.5,147.7,4,3,3.2857142857142856,906.2,857,963.6,759.2,710,147,147,147,0,0,0,0.163,0.153,0.172,759.2,710,816.6,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.405,0.364,0.456,0.304,0.275,0.334,0.014,0.012,0.015,0.967,0.901,1.02,0.043,0.04,0.045,21.51,21.24,21.77,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.17,39.69,51.81,45.5,38.71,48.2,0,0,0,0,0,0,0.82,0,0.089,0.16,0.84,0.16,45.3
895442400000,1998,5,1997,8,33,7,0.488,0.0889,0.399,22457.8,139.9,139.9,133.7,3,3,3,806.5,774.4,843.1,659.5,627.4,147,147,147,0,0,0,0.182,0.174,0.19,659.5,627.4,696.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.335,0.317,0.356,0.242,0.22,0.266,0.011,0.0096,0.012,0.816,0.761,0.877,0.036,0.033,0.039,22.06,21.85,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.47,43.58,47.58,44.56,42.7,46.62,0,0,0,0,0,0,0.743,0,0.089,0.18,0.82,0.18,46
896047200000,1998,5,1997,8,34,7,0.441,0.0889,0.352,20064.6,126.7,126.7,119.4,3,3,3,728.4,692,766.4,581.4,545,147,147,147,0,0,0,0.202,0.192,0.212,581.4,545,619.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.29,0.27,0.312,0.189,0.165,0.215,0.0082,0.0071,0.0093,0.684,0.623,0.748,0.03,0.027,0.032,22.5,22.29,22.71,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.74,38.45,43.09,39.81,37.4,42.23,0,0,0,0,0,0,0.664,0,0.089,0.2,0.8,0.2,45.5
896652000000,1998,6,1997,9,35,7,0.393,0.072,0.321,18466.9,116.1,116.1,109.9,3,3,3,649.6,620.1,680.2,530.6,501.1,119,119,119,0,-5.684e-14,5.684e-14,0.183,0.175,0.192,530.6,501.1,561.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.259,0.243,0.277,0.155,0.136,0.176,0.0066,0.0057,0.0075,0.596,0.546,0.648,0.025,0.023,0.028,22.91,22.73,23.07,0.949,0.946,0.952,0.972,0.97,0.975,0.922,0.918,0.928,37.7,35.77,39.68,36.64,34.7,38.71,0,0,0,0,0,0,0.611,0,0.072,0.18,0.82,0.18,47
897256800000,1998,6,1997,9,36,7,0.353,0.072,0.281,16277.8,102.2,102.2,96.89,3,2,2.142857142857143,584.1,558.6,610.5,465.1,439.6,119,119,119,-1.624e-14,-5.684e-14,5.684e-14,0.204,0.195,0.213,465.1,439.6,491.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.21,0.237,0.119,0.106,0.131,0.005,0.0045,0.0055,0.582,0.532,0.626,0.024,0.022,0.026,23.19,23.07,23.33,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.01,35.13,52.12,46.01,34.07,48.2,0,0,0,0,0,0,0.538,0,0.072,0.2,0.8,0.2,46.1
897861600000,1998,6,1997,9,37,7,0.32,0.072,0.248,14868.7,92.81,92.81,88.5,2,2,2,529,507.4,550.6,410,388.4,119,119,119,-1.624e-14,-5.684e-14,0,0.225,0.216,0.235,410,388.4,431.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.192,0.207,0.0925,0.0823,0.103,0.0039,0.0034,0.0043,0.511,0.479,0.544,0.021,0.02,0.023,23.51,23.38,23.64,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.16,42.93,47.35,44.25,42.07,46.41,0,0,0,0,0,0,0.492,0,0.072,0.22,0.78,0.22,46.5
898466400000,1998,6,1997,9,38,7,0.292,0.072,0.22,13211,82.73,82.73,78.64,2,2,2,482.3,463.9,500.6,363.3,344.9,119,119,119,0,0,0,0.247,0.238,0.256,363.3,344.9,381.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.177,0.19,0.0705,0.0618,0.0791,0.0029,0.0025,0.0033,0.441,0.414,0.469,0.018,0.017,0.019,23.79,23.68,23.9,0.95,0.948,0.953,0.976,0.972,0.98,0.928,0.922,0.934,40.26,38.31,42.21,39.32,37.25,41.36,0,0,0,0,0,0,0.437,0,0.072,0.25,0.75,0.25,45.2
899071200000,1998,6,1997,9,39,7,0.267,0.0672,0.2,12014.5,73.26,73.26,71.51,2,2,2,442.1,426.5,458.2,330.9,318.5,111.1,108,119,0,0,0,0.251,0.242,0.263,330.9,318.5,339.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.166,0.175,0.0552,0.0493,0.0591,0.0023,0.002,0.0024,0.392,0.373,0.405,0.016,0.015,0.017,24.02,23.93,24.11,0.945,0.943,0.947,0.97,0.97,0.971,0.917,0.915,0.919,36.85,35.52,37.72,35.76,34.46,36.63,0,0,0,0,0,0,0.397,0,0.067,0.25,0.75,0.25,45
899676000000,1998,7,1997,10,40,7,0.246,0.07,0.176,10590.5,67.82,67.82,63.04,2,2,2,407,393.9,421.3,291.3,258.9,115.7,108,135,0,0,0,0.285,0.256,0.343,291.3,258.9,313.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.148,0.164,0.0365,0.0212,0.0469,0.0015,0.00086,0.0019,0.333,0.286,0.365,0.014,0.012,0.015,24.24,24.14,24.34,0.938,0.932,0.943,0.97,0.97,0.97,0.91,0.904,0.914,32.49,28.8,34.96,31.52,27.93,33.91,0,0,0,0,0,0,0.35,0,0.07,0.28,0.72,0.28,43.1
900280800000,1998,7,1997,10,41,7,0.228,0.0816,0.147,8752.79,54.99,54.99,52.1,2,1,1.8571428571428572,377.5,365.2,389.9,242.5,230.2,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.358,0.346,0.37,242.5,230.2,254.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.138,0.146,0.0167,0.0153,0.0193,0.00067,0.00062,0.00078,0.287,0.255,0.406,0.012,0.01,0.016,24.43,24.37,24.5,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.897,0.939,30.84,26.03,52.71,29.49,25.24,48.2,0,0,0,0,0,0,0.289,0,0.081,0.36,0.64,0.36,38.4
900885600000,1998,7,1997,10,42,7,0.212,0.0816,0.13,8007.37,48.2,48.2,47.66,1,1,1,350.5,339.8,361.1,215.5,204.8,135,135,135,0,-2.842e-14,2.842e-14,0.385,0.374,0.397,215.5,204.8,226.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.129,0.136,0.0141,0.0132,0.015,0.00057,0.00053,0.0006,0.38,0.361,0.399,0.015,0.014,0.016,24.47,24.4,24.54,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.5,47.1,51.87,47.66,46.16,48.2,0,0,0,0,0,0,0.265,0,0.082,0.38,0.61,0.39,37.8
901490400000,1998,7,1997,10,43,7,0.198,0.0744,0.124,7607.58,48.2,48.2,45.28,1,1,1,327.3,317.1,336.3,204.3,189.8,123,93,135,0,-2.842e-14,2.842e-14,0.375,0.29,0.416,204.3,189.8,227.7,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.132,0.0131,0.0119,0.0151,0.00053,0.00048,0.0006,0.359,0.334,0.397,0.014,0.013,0.016,24.6,24.56,24.64,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.94,47.09,43.65,52.66,45.28,42.78,48.2,0,0,0,0,0,0,0.252,0,0.074,0.38,0.63,0.37,38.4
902095200000,1998,8,1997,11,44,7,0.183,0.0562,0.126,7916.97,48.2,48.2,47.12,1,1,1,302,292.2,313,209,199.2,93,93,93,0,-2.842e-14,2.842e-14,0.308,0.297,0.318,209,199.2,220,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.122,0.129,0.0135,0.0127,0.0145,0.00054,0.0005,0.00058,0.364,0.346,0.383,0.015,0.014,0.015,24.72,24.65,24.78,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.47,46.22,50.97,47.12,45.3,48.2,0,0,0,0,0,0,0.262,0,0.057,0.31,0.69,0.31,43.3
902700000000,1998,8,1997,11,45,7,0.17,0.0562,0.113,7144.86,44.6,44.6,42.53,1,1,1,280.3,271.7,289.2,187.3,178.7,93,93,93,8.12e-15,-2.842e-14,2.842e-14,0.332,0.322,0.342,187.3,178.7,196.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.121,0.0117,0.0109,0.0124,0.00046,0.00043,0.00049,0.325,0.31,0.341,0.013,0.012,0.014,24.85,24.8,24.9,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.934,43.4,41.39,45.51,42.53,40.52,44.6,0,0,0,0,0,0,0.236,0,0.057,0.33,0.66,0.34,42
903304800000,1998,8,1997,11,46,7,0.158,0.0562,0.102,6393.36,39.9,39.9,38.06,1,1,1,261.9,254.5,269.3,168.9,161.5,93,93,93,0,-2.842e-14,2.842e-14,0.355,0.345,0.365,168.9,161.5,176.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.0101,0.00948,0.0107,0.0004,0.00037,0.00043,0.292,0.279,0.305,0.012,0.011,0.012,24.96,24.92,25,0.945,0.943,0.947,0.974,0.97,0.978,0.92,0.915,0.926,39.07,37.33,40.81,38.06,36.22,39.9,0,0,0,0,0,0,0.211,0,0.056,0.36,0.65,0.35,40.5
903909600000,1998,8,1997,11,47,7,0.149,0.0562,0.0924,5750.31,35.65,35.65,34.23,1,1,1,245.8,240,252,152.8,147,93,93,93,0,0,0,0.378,0.369,0.387,152.8,147,159,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.108,0.00873,0.00825,0.00927,0.00034,0.00033,0.00037,0.263,0.253,0.274,0.01,0.01,0.011,25.06,25.02,25.11,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.29,33.94,36.75,34.23,32.93,35.65,0,0,0,0,0,0,0.19,0,0.0566,0.38,0.62,0.38,38.6
904514400000,1998,8,1997,11,48,7,0.138,0.0454,0.0931,5822.49,36.79,36.79,34.66,1,1,1,229,220.1,238.1,154,145.1,75,72,93,0,0,0,0.327,0.306,0.391,154,145.1,163.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.107,0.00884,0.00808,0.00961,0.00035,0.00032,0.00038,0.264,0.249,0.279,0.01,0.0098,0.011,25.16,25.11,25.23,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.72,33.49,37.87,34.66,32.49,36.79,0,0,0,0,0,0,0.193,0,0.0449,0.33,0.67,0.33,42.2
905119200000,1998,9,1997,12,49,7,0.127,0.0435,0.0833,5198.08,32.63,32.63,30.94,1,1,1,209.7,202.3,217,137.7,130.3,72,72,72,0,0,0,0.344,0.332,0.356,137.7,130.3,145,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0956,0.101,0.00745,0.00682,0.00808,0.00029,0.00027,0.00032,0.234,0.221,0.247,0.0092,0.0086,0.0097,25.31,25.25,25.37,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.9,30.16,33.64,30.94,29.25,32.63,0,0,0,0,0,0,0.172,0,0.0437,0.34,0.66,0.34,40.9
905724000000,1998,9,1997,12,50,7,0.118,0.0435,0.0745,4630.86,28.94,28.94,27.56,1,1,1,195.2,189.4,200.9,123.2,117.4,72,72,72,0,-1.421e-14,1.421e-14,0.369,0.358,0.38,123.2,117.4,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0911,0.0951,0.00622,0.00573,0.00671,0.00024,0.00022,0.00026,0.208,0.198,0.218,0.0081,0.0077,0.0085,25.38,25.38,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.42,26.98,29.83,27.56,26.17,28.94,0,0,0,0,0,0,0.153,0,0.0435,0.37,0.63,0.37,39.2
906328800000,1998,9,1997,12,51,7,0.11,0.0435,0.067,4123.37,25.7,25.7,24.54,1,1,1,182.7,177.7,187.5,110.7,105.7,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.394,0.384,0.405,110.7,105.7,115.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0869,0.0904,0.00516,0.00473,0.00557,0.0002,0.00019,0.00022,0.186,0.177,0.194,0.0073,0.0069,0.0076,25.38,25.38,25.38,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.894,25.3,24.06,26.5,24.54,23.33,25.7,0,0,0,0,0,0,0.136,0,0.043,0.4,0.61,0.39,37.5
906933600000,1998,9,1997,12,52,7,0.105,0.0366,0.0686,4234.82,27.21,27.21,25.21,1,1,1,174.1,170.3,177.4,113.5,103.2,60.57,52,72,-4.06e-15,-1.421e-14,0,0.347,0.299,0.411,113.5,103.2,121.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0861,0.0891,0.0054,0.00452,0.00611,0.00021,0.00018,0.00024,0.189,0.172,0.202,0.0074,0.0067,0.0079,25.36,25.34,25.38,0.92,0.913,0.926,0.97,0.97,0.97,0.893,0.885,0.898,25.99,23.45,28.05,25.21,22.74,27.21,0,0,0,0,0,0,0.14,0,0.0364,0.35,0.65,0.35,40.3
907538400000,1998,10,1998,1,1,7,0.0997,0.0314,0.0682,4203.58,26.01,26.01,25.02,1,1,1,164.8,160.7,168.9,112.8,108.7,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.316,0.308,0.324,112.8,108.7,116.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0845,0.0874,0.00534,0.00499,0.00569,0.00021,0.0002,0.00022,0.186,0.179,0.193,0.0073,0.007,0.0076,25.34,25.34,25.34,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.895,25.8,24.78,26.82,25.02,24.03,26.01,0,0,0,0,0,0,0.139,0,0.0315,0.31,0.68,0.32,42.2
908143200000,1998,10,1998,1,2,7,0.0941,0.0314,0.0627,3833.34,23.71,23.71,22.82,1,1,1,155.6,151.7,159.3,103.6,99.69,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.334,0.326,0.343,103.6,99.69,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0813,0.084,0.00456,0.00422,0.00487,0.00018,0.00017,0.00019,0.17,0.163,0.176,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.889,23.53,22.58,24.44,22.82,21.87,23.71,0,0,0,0,0,0,0.127,0,0.0314,0.33,0.67,0.33,40.7
908748000000,1998,10,1998,1,3,7,0.0894,0.0314,0.0579,3538.61,21.58,21.58,21.06,1,1,1,147.8,145.4,150.3,95.78,93.4,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.352,0.346,0.358,95.78,93.4,98.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0791,0.0808,0.00389,0.00369,0.00411,0.00015,0.00014,0.00016,0.156,0.151,0.16,0.0061,0.0059,0.0063,25.34,25.34,25.35,0.915,0.913,0.918,0.967,0.966,0.968,0.885,0.883,0.886,21.79,21.3,22.3,21.06,20.58,21.58,0,0,0,0,0,0,0.117,0,0.0315,0.35,0.65,0.35,39.6
909352800000,1998,10,1998,1,4,7,0.0859,0.0313,0.0546,3351.39,20.41,20.41,19.95,1,1,1,142,140.8,144.6,90.33,89.02,51.71,50,52,2.03e-15,-1.421e-14,1.421e-14,0.364,0.355,0.369,90.33,89.02,92.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0775,0.0788,0.00343,0.00332,0.00362,0.00013,0.00013,0.00014,0.146,0.144,0.15,0.0057,0.0056,0.0059,25.35,25.35,25.36,0.921,0.918,0.922,0.964,0.964,0.965,0.888,0.887,0.889,20.68,20.42,21.14,19.95,19.68,20.41,0,0,0,0,0,0,0.111,0,0.0313,0.36,0.64,0.36,39
909957600000,1998,11,1998,2,5,7,0.0885,0.0302,0.0583,3565.83,23.2,23.2,21.23,1,1,1,146.4,141.6,155.2,96.38,91.57,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.342,0.322,0.353,96.38,91.57,105.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0781,0.0829,0.00394,0.00353,0.0047,0.00015,0.00014,0.00018,0.156,0.148,0.172,0.0061,0.0058,0.0067,25.35,25.34,25.35,0.916,0.912,0.92,0.967,0.965,0.97,0.886,0.884,0.887,21.95,20.94,23.92,21.23,20.2,23.2,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.3
910562400000,1998,11,1998,2,6,7,0.0963,0.0302,0.0661,4058.42,25.37,25.37,24.16,1,1,1,159.2,154.2,164.3,109.2,104.2,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.314,0.304,0.324,109.2,104.2,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0825,0.0861,0.00503,0.0046,0.00546,0.0002,0.00018,0.00021,0.179,0.17,0.188,0.007,0.0067,0.0074,25.34,25.34,25.34,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,24.9,23.65,26.15,24.16,22.94,25.37,0,0,0,0,0,0,0.134,0,0.0302,0.31,0.69,0.31,42.1
911167200000,1998,11,1998,2,7,7,0.101,0.0302,0.0712,4404.68,26.43,26.43,26.22,1,1,1,167.8,167,168.6,117.8,117,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.298,0.296,0.299,117.8,117,118.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0873,0.0871,0.0876,0.00576,0.0057,0.00583,0.00023,0.00022,0.00023,0.195,0.193,0.196,0.0076,0.0076,0.0077,25.34,25.34,25.34,0.923,0.923,0.924,0.97,0.97,0.97,0.896,0.895,0.896,27.03,26.83,27.24,26.22,26.03,26.43,0,0,0,0,0,0,0.146,0,0.0298,0.3,0.7,0.3,43.6
911772000000,1998,11,1998,2,8,7,0.102,0.0302,0.0716,4431.92,27.16,27.16,26.38,1,1,1,168.4,165.6,171.7,118.4,115.6,50,50,50,2.03e-15,0,1.421e-14,0.297,0.291,0.302,118.4,115.6,121.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0876,0.0866,0.0887,0.00582,0.00558,0.00609,0.00023,0.00022,0.00024,0.196,0.191,0.202,0.0077,0.0075,0.0079,25.34,25.34,25.34,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.2,26.49,28,26.38,25.7,27.16,0,0,0,0,0,0,0.147,0,0.0304,0.3,0.7,0.3,43.5
912376800000,1998,11,1998,2,9,7,0.107,0.0349,0.0725,4490.91,28.44,28.44,26.73,1,1,1,177.5,171.7,185.9,119.8,114,57.71,50,59,4.06e-15,0,1.421e-14,0.325,0.291,0.341,119.8,114,126.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0874,0.092,0.00594,0.00544,0.00653,0.00023,0.00021,0.00026,0.199,0.189,0.212,0.0078,0.0074,0.0083,25.36,25.34,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.56,26.11,29.32,26.73,25.32,28.44,0,0,0,0,0,0,0.149,0,0.0345,0.33,0.68,0.32,42
912981600000,1998,12,1998,3,10,7,0.116,0.0357,0.08,4995.61,30.45,30.45,29.74,1,1,1,191.3,187.8,194.3,132.3,128.8,59,59,59,0,0,0,0.308,0.304,0.314,132.3,128.8,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0926,0.0949,0.007,0.0067,0.00725,0.00027,0.00026,0.00028,0.222,0.216,0.227,0.0087,0.0084,0.0089,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.66,29.78,31.39,29.74,28.89,30.45,0,0,0,0,0,0,0.165,0,0.036,0.31,0.69,0.31,43.1
913586400000,1998,12,1998,3,11,7,0.119,0.0357,0.0829,5184.7,31.69,31.69,30.86,1,1,1,196.1,193.5,199.5,137.1,134.5,59,59,59,0,0,0,0.301,0.296,0.305,137.1,134.5,140.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0947,0.0968,0.0074,0.00718,0.0077,0.00029,0.00028,0.0003,0.23,0.226,0.237,0.009,0.0088,0.0092,25.36,25.36,25.36,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.82,31.19,32.67,30.86,30.25,31.69,0,0,0,0,0,0,0.171,0,0.0361,0.3,0.7,0.3,43.6
