datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
914191200000,1998,12,1998,3,12,7,0.128,0.0357,0.0923,5791.84,38.03,38.03,34.48,1,1,1,211.6,198.7,226.6,152.6,139.7,59,59,59,0,0,0,0.279,0.26,0.297,152.6,139.7,167.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0965,0.106,0.00872,0.00763,0.01,0.00034,0.0003,0.00039,0.258,0.235,0.285,0.01,0.0092,0.011,25.27,25.16,25.36,0.939,0.934,0.944,0.971,0.97,0.974,0.912,0.906,0.92,35.51,32.47,39.04,34.48,31.5,38.03,0,0,0,0,0,0,0.192,0,0.0357,0.28,0.72,0.28,45.2
914796000000,1998,12,1998,3,13,7,0.148,0.0393,0.108,6851.58,42.66,42.66,40.78,1,1,1,244,231.8,260.2,179,172.8,65,59,73,0,0,0,0.266,0.243,0.295,179,172.8,187.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.115,0.011,0.0104,0.0117,0.00043,0.00041,0.00046,0.306,0.294,0.322,0.012,0.012,0.013,25.03,24.94,25.11,0.948,0.946,0.951,0.979,0.977,0.98,0.928,0.924,0.932,41.67,40.26,43.53,40.78,39.32,42.66,0,0,0,0,0,0,0.227,0,0.04,0.27,0.73,0.27,46.3
915400800000,1999,1,1998,4,14,7,0.169,0.0442,0.125,7804.61,48.2,48.2,46.46,1,1,1,279.8,265.4,299.4,206.8,192.4,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.261,0.244,0.275,206.8,192.4,226.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.117,0.129,0.0133,0.0121,0.015,0.00053,0.00048,0.0006,0.357,0.331,0.392,0.014,0.013,0.016,24.82,24.71,24.91,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.11,44.76,52.61,46.46,43.87,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.2
916005600000,1999,1,1998,4,15,7,0.204,0.0442,0.16,9684.37,64.13,64.13,57.65,2,2,2,337,308.9,366.9,264,235.9,73,73,73,4.06e-15,0,2.842e-14,0.217,0.199,0.236,264,235.9,293.9,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.142,0.132,0.153,0.0247,0.0158,0.0377,0.00099,0.00063,0.0015,0.287,0.25,0.331,0.012,0.01,0.013,24.63,24.43,24.81,0.932,0.925,0.939,0.97,0.97,0.97,0.904,0.897,0.911,29.71,26.54,33.06,28.82,25.74,32.07,0,0,0,0,0,0,0.32,0,0.044,0.22,0.78,0.22,47.5
916610400000,1999,1,1998,4,16,7,0.245,0.0442,0.201,12154.7,80.11,80.11,72.35,2,2,2,404.8,374.3,439.4,331.8,301.3,73,73,73,0,0,0,0.181,0.166,0.195,331.8,301.3,366.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.155,0.178,0.0556,0.0412,0.0719,0.0023,0.0017,0.0029,0.388,0.342,0.44,0.016,0.014,0.018,24.19,23.98,24.39,0.945,0.94,0.951,0.972,0.97,0.978,0.919,0.912,0.93,37.2,33.88,40.95,36.17,32.86,40.06,0,0,0,0,0,0,0.402,0,0.044,0.18,0.82,0.18,49.6
917215200000,1999,1,1998,4,17,7,0.301,0.0442,0.257,15305.2,96.4,96.4,91.1,2,2,2,497.6,453.3,548.5,424.6,380.3,73,73,73,8.12e-15,0,5.684e-14,0.147,0.133,0.161,424.6,380.3,475.4,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.199,0.183,0.218,0.0994,0.0785,0.123,0.0041,0.0032,0.0052,0.528,0.461,0.605,0.022,0.019,0.025,23.63,23.33,23.9,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,47.01,42.45,52,45.55,41.6,48.2,0,0,0,0,0,0,0.506,0,0.044,0.15,0.85,0.15,50.8
917820000000,1999,2,1998,5,18,7,0.412,0.0514,0.36,20672,143.4,143.4,123,3,3,3,680.5,575,792,595.5,490,85,85,85,0,0,0,0.126,0.107,0.148,595.5,490,707,990,990,990,966.6,966.2,967.1,23.4,22.9,23.8,0.288,0.228,0.352,0.199,0.13,0.273,0.0085,0.0055,0.012,0.698,0.522,0.885,0.03,0.022,0.039,22.68,22.05,23.29,0.953,0.945,0.957,0.976,0.97,0.98,0.93,0.917,0.938,41.99,35.26,48.76,41.02,34.2,47.79,0,0,0,0,0,0,0.684,0,0.052,0.12,0.87,0.13,50.2
918424800000,1999,2,1998,5,19,7,0.584,0.0694,0.515,27620,179.7,179.7,164.4,4,3,3.857142857142857,966,831.6,1088,851.3,746.6,114.7,85,137,1.624e-14,0,1.137e-13,0.118,0.092,0.141,851.3,746.6,950.5,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.479,0.376,0.575,0.351,0.3,0.399,0.016,0.013,0.018,1.07,0.951,1.24,0.048,0.042,0.057,21.18,20.59,21.82,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,43.98,40.08,50.96,42.82,39.13,48.2,0,0,0,0,0,0,0.913,0,0.069,0.12,0.88,0.12,47.3
919029600000,1999,2,1998,5,20,7,0.707,0.085,0.622,31853.6,192.8,192.8,189.6,4,4,4,1169,1117,1212,1028,980,140.6,137,162,-3.248e-14,-1.137e-13,0,0.12,0.114,0.134,1028,980,1066,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.676,0.603,0.729,0.492,0.413,0.572,0.023,0.019,0.027,1.45,1.29,1.59,0.067,0.059,0.074,20.12,19.87,20.44,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.42,46.94,49.58,47.4,46,48.2,0,0,0,0,0,0,1.05,0,0.085,0.12,0.88,0.12,45.1
919634400000,1999,2,1998,5,21,7,0.758,0.098,0.657,32384,192.8,192.8,192.8,4,4,4,1254,1220,1284,1092,1058,162,162,162,5.657,0,22.01,0.129,0.126,0.133,1086,1058,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.774,0.731,0.802,0.616,0.554,0.648,0.029,0.026,0.031,1.69,1.58,1.75,0.079,0.074,0.082,19.62,19.46,19.83,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.82,49.12,50.21,48.19,48.13,48.2,0,0,0,0,0,0,1.07,0,0.101,0.13,0.87,0.13,42.7
920239200000,1999,3,1998,6,22,7,0.821,0.111,0.665,32322.7,192.8,192.8,192.4,4,4,4,1358,1299,1408,1175,1116,183,183,183,74.73,15.78,124.7,0.135,0.13,0.141,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.828,0.803,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.75,1.8,0.085,0.083,0.086,19.2,19.02,19.41,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.933,0.934,49.34,48.85,49.91,48.1,47.88,48.2,0,0,0,0,0,0,1.07,0,0.156,0.14,0.81,0.19,39.4
920844000000,1999,3,1998,6,23,7,0.858,0.111,0.665,32104.7,191.3,191.3,191.1,4,4,4,1418,1414,1423,1235,1231,183,183,183,135.3,130.9,140.2,0.129,0.129,0.129,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.853,0.852,0.856,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.8,1.8,0.087,0.087,0.087,18.98,18.96,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.75,48.7,48.79,47.77,47.73,47.82,0,0,0,0,0,0,1.06,0,0.193,0.13,0.78,0.22,37.4
921448800000,1999,3,1998,6,24,7,0.899,0.111,0.665,31678.3,190.8,190.8,188.6,4,4,4,1486,1426,1579,1303,1243,183,183,183,203.2,143.3,295.8,0.123,0.116,0.128,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.88,0.857,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.092,18.73,18.41,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.1,47.24,48.67,47.14,46.3,47.7,0,0,0,0,0,0,1.05,0,0.234,0.12,0.74,0.26,35.2
922053600000,1999,3,1998,6,25,7,1.12,0.111,0.665,29582.4,183.5,183.5,176.1,4,4,4,1847,1628,2098,1664,1445,183,183,183,563.8,344.8,815.4,0.0998,0.0872,0.112,1100,1100,1100,990,990,990,970.6,969.9,971.3,19.4,18.7,20.1,0.922,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.093,0.1,17.54,16.79,18.24,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,44.92,42.89,46.82,44.02,42.04,45.88,0,0,0,0,0,0,0.978,0,0.455,0.099,0.59,0.41,26.4
922658400000,1999,3,1998,6,26,7,1.42,0.122,0.665,27110.3,165.8,165.8,161.4,4,4,4,2355,2190,2497,2153,2007,202.4,183,217,1053,906.5,1180,0.0858,0.079,0.0918,1100,1100,1100,990,990,990,972,971.6,972.3,18,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.83,16.57,0.945,0.944,0.947,0.979,0.977,0.98,0.925,0.922,0.928,41.23,40.3,42.3,40.34,39.36,41.46,0,0,0,0,0,0,0.897,0,0.755,0.086,0.47,0.53,19.1
923263200000,1999,4,1998,7,27,7,1.63,0.131,0.665,25546.1,156.1,156.1,152.1,4,4,4,2692,2547,2821,2475,2330,217,217,217,1375,1230,1504,0.0807,0.0769,0.0852,1100,1100,1100,990,990,990,972.8,972.4,973.1,17.2,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.04,15.7,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.03,38.18,39.98,38.02,37.12,39.02,0,0,0,0,0,0,0.845,0,0.965,0.08,0.41,0.59,15.7
923868000000,1999,4,1998,7,28,7,1.75,0.131,0.665,24631.9,147.7,147.7,146.6,4,4,4,2888,2849,2905,2671,2632,217,217,217,1571,1532,1588,0.0752,0.0747,0.0762,1100,1100,1100,990,990,990,973.2,973.2,973.3,16.8,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.84,14.98,0.94,0.94,0.941,0.971,0.971,0.972,0.913,0.913,0.914,37.74,37.62,38,36.65,36.53,36.92,0,0,0,0,0,0,0.815,0,1.085,0.075,0.38,0.62,14.1
924472800000,1999,4,1998,7,29,7,1.7,0.131,0.665,25007.2,151.5,151.5,148.9,4,4,4,2807,2711,2885,2590,2494,217,217,217,1490,1394,1568,0.0773,0.0752,0.0801,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.89,15.31,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.913,0.917,38.27,37.76,38.91,37.21,36.67,37.88,0,0,0,0,0,0,0.827,0,1.035,0.077,0.39,0.61,14.7
925077600000,1999,4,1998,7,30,7,1.54,0.141,0.665,26216.8,159.6,159.6,156.1,4,4,4,2548,2421,2675,2314,2145,233.9,217,276,1214,1045,1358,0.0922,0.0811,0.114,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.7,15.4,16.01,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.97,39.14,40.8,39.01,38.13,39.9,0,0,0,0,0,0,0.867,0,0.875,0.092,0.43,0.57,17
925682400000,1999,5,1998,8,31,7,1.36,0.167,0.665,27613.6,168.3,168.3,164.4,4,4,4,2244,2091,2379,1968,1815,276,276,276,867.9,715.2,1003,0.123,0.116,0.132,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.11,16.81,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.95,41.07,42.94,41.09,40.18,42.08,0,0,0,0,0,0,0.913,0,0.695,0.12,0.49,0.51,20.3
926287200000,1999,5,1998,8,32,7,1.15,0.167,0.665,29248.7,178.5,178.5,174.1,4,4,4,1901,1772,2037,1625,1496,276,276,276,525,395.7,661.2,0.146,0.135,0.156,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.1,17.35,16.94,17.76,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.41,43.29,45.54,43.52,42.43,44.63,0,0,0,0,0,0,0.967,0,0.485,0.15,0.58,0.42,25.4
926892000000,1999,5,1998,8,33,7,0.983,0.167,0.665,30851.3,187.6,187.6,183.6,4,4,4,1625,1518,1734,1349,1242,276,276,276,249.2,141.6,358.4,0.17,0.159,0.182,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.909,0.877,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.82,1.87,0.092,0.089,0.095,18.25,17.89,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.85,45.87,47.85,45.91,44.95,46.89,0,0,0,0,0,0,1.02,0,0.318,0.17,0.68,0.32,31.4
927496800000,1999,5,1998,8,34,7,0.841,0.167,0.65,31692,191.8,191.8,188.6,4,4,4,1391,1269,1489,1115,993.3,276,276,276,40.37,-1.137e-13,113,0.199,0.185,0.217,1074,993.3,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.796,0.661,0.865,0.592,0.42,0.648,0.028,0.02,0.032,1.68,1.36,1.81,0.081,0.064,0.088,19.18,18.74,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.12,46.26,48.93,47.16,45.34,47.95,0,0,0,0,0,0,1.05,0,0.191,0.2,0.77,0.23,37.7
928101600000,1999,5,1998,8,35,7,0.681,0.107,0.574,29910.8,189.2,189.2,178,4,4,4,1127,1041,1226,949.3,879.5,177.4,161,276,-4.872e-14,-1.137e-13,0,0.157,0.135,0.225,949.3,879.5,1028,990,990,990,968.3,968,968.6,21.7,21.4,22,0.591,0.519,0.687,0.405,0.365,0.486,0.019,0.017,0.023,1.26,1.12,1.46,0.058,0.051,0.068,20.44,20.05,20.85,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.42,42.93,48.26,44.51,42.07,47.29,0,0,0,0,0,0,0.989,0,0.107,0.16,0.84,0.16,43.9
928706400000,1999,6,1998,9,36,7,0.579,0.0974,0.481,25684.7,164.7,164.7,152.9,4,3,3.5714285714285716,956.6,903.6,1018,795.6,742.6,161,161,161,0,0,0,0.168,0.158,0.178,795.6,742.6,856.6,990,990,990,967.7,967.5,968,22.3,22,22.5,0.442,0.393,0.498,0.324,0.297,0.354,0.015,0.013,0.016,1.01,0.967,1.08,0.045,0.043,0.049,21.26,20.96,21.52,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45.03,39.39,51.65,43.39,38.39,48.2,0,0,0,0,0,0,0.849,0,0.098,0.17,0.83,0.17,44.4
929311200000,1999,6,1998,9,37,7,0.512,0.0974,0.415,23132.1,144.5,144.5,137.7,3,3,3,846.6,809.9,888.4,685.6,648.9,161,161,161,0,0,0,0.19,0.181,0.199,685.6,648.9,727.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.353,0.332,0.379,0.259,0.234,0.287,0.011,0.01,0.013,0.863,0.801,0.936,0.038,0.035,0.042,21.85,21.61,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.83,44.74,49.16,45.9,43.84,48.18,0,0,0,0,0,0,0.765,0,0.097,0.19,0.81,0.19,45.2
929916000000,1999,6,1998,9,38,7,0.47,0.0974,0.373,21130,130.1,130.1,125.8,3,3,3,777.4,748.9,801.5,616.4,587.9,161,161,161,0,0,0,0.207,0.201,0.215,616.4,587.9,640.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.313,0.297,0.327,0.213,0.194,0.229,0.0093,0.0084,0.01,0.746,0.698,0.786,0.032,0.03,0.034,22.24,22.11,22.41,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.79,41.05,44.24,41.92,40.16,43.35,0,0,0,0,0,0,0.699,0,0.097,0.21,0.79,0.21,45
930520800000,1999,6,1998,9,39,7,0.426,0.106,0.32,18137.2,118.2,118.2,108,3,2,2.857142857142857,703.9,671.5,737.7,528.6,485.5,175.3,161,186,0,-5.684e-14,5.684e-14,0.25,0.218,0.277,528.6,485.5,576.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.265,0.242,0.291,0.155,0.128,0.186,0.0066,0.0055,0.008,0.615,0.547,0.679,0.026,0.023,0.029,22.67,22.47,22.82,0.95,0.946,0.956,0.974,0.97,0.98,0.925,0.917,0.937,39.68,35.02,51.84,38.28,33.97,48.2,0,0,0,0,0,0,0.6,0,0.106,0.25,0.75,0.25,42.6
931125600000,1999,7,1998,10,40,7,0.383,0.112,0.271,15771.7,96.4,96.4,93.88,2,2,2,633.5,606.7,661.4,447.5,420.7,186,186,186,1.624e-14,0,5.684e-14,0.294,0.281,0.307,447.5,420.7,475.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.221,0.208,0.236,0.11,0.0976,0.123,0.0047,0.0041,0.0053,0.576,0.532,0.623,0.024,0.022,0.027,22.99,22.83,23.14,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.28,45.64,50.91,46.94,44.73,48.2,0,0,0,0,0,0,0.522,0,0.112,0.29,0.71,0.29,41.2
931730400000,1999,7,1998,10,41,7,0.348,0.112,0.236,13984.7,87.79,87.79,83.24,2,2,2,575.8,553.9,598.2,389.8,367.9,186,186,186,0,-5.684e-14,5.684e-14,0.323,0.311,0.336,389.8,367.9,412.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.19,0.205,0.083,0.0727,0.0936,0.0035,0.003,0.0039,0.486,0.453,0.52,0.02,0.019,0.022,23.32,23.19,23.45,0.953,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.936,42.5,40.23,44.79,41.62,39.29,43.89,0,0,0,0,0,0,0.462,0,0.112,0.32,0.68,0.32,40.2
932335200000,1999,7,1998,10,42,7,0.318,0.112,0.205,12137.9,76.94,76.94,72.25,2,2,2,525,505,546.5,339,319,186,186,186,-8.12e-15,-5.684e-14,0,0.354,0.34,0.368,339,319,360.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.172,0.187,0.059,0.0496,0.0692,0.0025,0.0021,0.0029,0.41,0.38,0.442,0.017,0.016,0.018,23.63,23.5,23.75,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.916,0.926,37.19,35.06,39.46,36.12,34.01,38.47,0,0,0,0,0,0,0.401,0,0.113,0.35,0.64,0.36,38.2
932940000000,1999,7,1998,10,43,7,0.29,0.11,0.181,10725.1,66.71,66.71,63.84,2,2,2,480.3,462.6,498.7,298.7,282.3,181.6,155,186,0,0,0,0.378,0.335,0.397,298.7,282.3,312.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.16,0.17,0.04,0.0323,0.0466,0.0017,0.0013,0.0019,0.349,0.325,0.37,0.014,0.013,0.015,23.89,23.79,23.97,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.91,31.1,34.39,31.92,30.16,33.35,0,0,0,0,0,0,0.355,0,0.109,0.38,0.62,0.38,37
933544800000,1999,8,1998,11,44,7,0.264,0.0937,0.17,10156.9,64.5,64.5,60.46,2,2,2,436.3,418,455.2,281.3,263,155,155,155,0,0,0,0.356,0.341,0.371,281.3,263,300.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.156,0.15,0.163,0.0318,0.0231,0.0407,0.0013,0.00094,0.0017,0.321,0.293,0.349,0.013,0.012,0.014,24.12,24,24.23,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.16,29.14,33.25,30.23,28.27,32.25,0,0,0,0,0,0,0.336,0,0.094,0.35,0.64,0.36,38.5
934149600000,1999,8,1998,11,45,7,0.24,0.0937,0.147,8726.73,55.3,55.3,51.94,2,1,1.8571428571428572,397.2,382.2,412.3,242.2,227.2,155,155,155,8.12e-15,0,2.842e-14,0.39,0.376,0.406,242.2,227.2,257.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.137,0.148,0.0169,0.0151,0.0204,0.00069,0.00061,0.00083,0.287,0.253,0.402,0.012,0.01,0.016,24.33,24.26,24.41,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.64,25.64,51.86,29.42,24.87,48.2,0,0,0,0,0,0,0.289,0,0.093,0.39,0.61,0.39,36.4
934754400000,1999,8,1998,11,46,7,0.221,0.0937,0.127,7847.74,48.2,48.2,46.71,1,1,1,364.7,352.4,377.6,209.7,197.4,155,155,155,0,-2.842e-14,2.842e-14,0.425,0.411,0.44,209.7,197.4,222.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.136,0.0136,0.0125,0.0147,0.00055,0.0005,0.00059,0.37,0.348,0.393,0.015,0.014,0.016,24.41,24.32,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48,45.23,50.87,46.71,44.33,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.57,0.43,35.5
935359200000,1999,8,1998,11,47,7,0.204,0.0937,0.11,6841.12,43.4,43.4,40.72,1,1,1,336.8,325.9,348.3,181.8,170.9,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.461,0.445,0.476,181.8,170.9,193.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.125,0.0112,0.0103,0.0122,0.00045,0.00041,0.00049,0.32,0.301,0.341,0.013,0.012,0.014,24.6,24.52,24.67,0.949,0.946,0.953,0.978,0.974,0.98,0.929,0.922,0.934,41.63,39.11,44.29,40.72,38.1,43.4,0,0,0,0,0,0,0.226,0,0.094,0.46,0.54,0.46,33.5
935964000000,1999,8,1998,11,48,7,0.188,0.0778,0.11,6911.14,44.62,44.62,41.14,1,1,1,311.3,299.9,322.3,182.7,163.8,128.6,118,155,-4.06e-15,-2.842e-14,0,0.412,0.374,0.486,182.7,163.8,197.2,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.123,0.0113,0.00967,0.0125,0.00045,0.00039,0.0005,0.319,0.288,0.344,0.013,0.012,0.014,24.72,24.68,24.78,0.95,0.944,0.954,0.978,0.971,0.98,0.928,0.916,0.935,42.07,37.47,45.53,41.14,36.37,44.62,0,0,0,0,0,0,0.229,0,0.078,0.41,0.59,0.41,36.8
936568800000,1999,9,1998,12,49,7,0.173,0.0714,0.102,6362.59,40.25,40.25,37.87,1,1,1,286.8,277.7,296.3,168.8,159.7,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.412,0.398,0.425,168.8,159.7,178.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00933,0.0109,0.0004,0.00037,0.00043,0.293,0.277,0.31,0.012,0.011,0.012,24.86,24.8,24.91,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.928,38.89,36.78,41.13,37.87,35.67,40.25,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.8
937173600000,1999,9,1998,12,50,7,0.161,0.0714,0.0895,5541.61,34.99,34.99,32.99,1,1,1,265.9,257.8,274.7,147.9,139.8,118,118,118,0,-2.842e-14,2.842e-14,0.444,0.429,0.458,147.9,139.8,156.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.108,0.00833,0.00763,0.00907,0.00033,0.0003,0.00036,0.256,0.241,0.272,0.01,0.0096,0.011,24.98,24.93,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.01,32.08,36.07,32.99,31.11,34.99,0,0,0,0,0,0,0.183,0,0.0715,0.44,0.56,0.44,34.4
937778400000,1999,9,1998,12,51,7,0.15,0.0714,0.0786,4849.74,30.55,30.55,28.87,1,1,1,247.9,240.6,255.3,129.9,122.6,118,118,118,0,-1.421e-14,1.421e-14,0.476,0.462,0.491,129.9,122.6,137.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.099,0.0964,0.102,0.00679,0.00617,0.00742,0.00027,0.00024,0.00029,0.224,0.211,0.237,0.0088,0.0083,0.0094,25.09,25.04,25.15,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.76,28.02,31.49,28.87,27.18,30.55,0,0,0,0,0,0,0.16,0,0.0714,0.48,0.52,0.48,32.3
938383200000,1999,9,1998,12,52,7,0.141,0.0659,0.0753,4647.1,30.05,30.05,27.66,1,1,1,233.4,227.7,239.2,124.4,115.5,109,97,118,2.03e-15,-1.421e-14,1.421e-14,0.466,0.419,0.505,124.4,115.5,134.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0963,0.0939,0.0989,0.00633,0.00556,0.00719,0.00025,0.00022,0.00028,0.213,0.198,0.23,0.0084,0.0078,0.0091,25.19,25.16,25.21,0.927,0.922,0.933,0.97,0.97,0.97,0.9,0.895,0.905,28.52,26.32,30.98,27.66,25.53,30.05,0,0,0,0,0,0,0.154,0,0.0657,0.47,0.53,0.47,33
938988000000,1999,10,1999,1,1,7,0.135,0.0587,0.0764,4734.13,29.24,29.24,28.18,1,1,1,223.3,217.6,228,126.3,120.6,97,97,97,0,-1.421e-14,1.421e-14,0.434,0.425,0.446,126.3,120.6,131,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.094,0.0976,0.00649,0.006,0.00688,0.00025,0.00024,0.00027,0.216,0.205,0.224,0.0085,0.0081,0.0088,25.24,25.21,25.29,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.05,27.68,30.15,28.18,26.85,29.24,0,0,0,0,0,0,0.157,0,0.0586,0.43,0.57,0.43,35.1
939592800000,1999,10,1999,1,2,7,0.127,0.0587,0.0687,4236.55,26.4,26.4,25.22,1,1,1,210.6,205.3,215.7,113.6,108.3,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.461,0.45,0.473,113.6,108.3,118.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0915,0.0896,0.0933,0.00541,0.00495,0.00584,0.00021,0.00019,0.00023,0.193,0.183,0.202,0.0076,0.0072,0.0079,25.34,25.3,25.39,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.896,26,24.7,27.22,25.22,23.96,26.4,0,0,0,0,0,0,0.14,0,0.0583,0.46,0.54,0.46,33.4
940197600000,1999,10,1999,1,3,7,0.12,0.0587,0.0613,564.402,23.52,23.52,3.36,1,1,1,198.3,193,203.4,101.3,95.98,97,97,97,-6.09e-15,-1.421e-14,0,0.489,0.477,0.503,101.3,95.98,106.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0853,0.089,0.00436,0.00391,0.00479,0.00017,0.00015,0.00019,0.171,0.161,0.18,0.0067,0.0063,0.007,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.463,0,24.24,3.36,0,23.52,0,6,0,0,0.857,0,0.0187,0.857,0.0587,0.49,0.51,0.49,4.7
940802400000,1999,10,1999,1,4,7,0.114,0.0587,0.0556,0,0,0,0,1,1,1,188.9,185.6,191.6,91.92,88.6,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.514,0.506,0.523,91.92,88.6,94.61,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0839,0.0827,0.0848,0.00356,0.00328,0.00379,0.00014,0.00013,0.00015,0.154,0.148,0.159,0.006,0.0058,0.0062,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.51,0.49,0.51,0
941407200000,1999,11,1999,2,5,7,0.114,0.0405,0.0735,4561.49,27.58,27.58,27.15,1,1,1,188.5,185.3,190.2,121.5,118.3,67,67,67,0,-1.421e-14,1.421e-14,0.356,0.352,0.362,121.5,118.3,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0896,0.0914,0.00608,0.00581,0.00623,0.00024,0.00023,0.00024,0.203,0.198,0.206,0.008,0.0077,0.0081,25.37,25.37,25.37,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.899,27.99,27.2,28.43,27.15,26.38,27.58,0,0,0,0,0,0,0.151,0,0.0405,0.36,0.64,0.36,40
942012000000,1999,11,1999,2,6,7,0.118,0.0405,0.0777,4844.05,29.74,29.74,28.83,1,1,1,195.5,190,199.3,128.5,123,67,67,67,-2.03e-15,-1.421e-14,0,0.343,0.336,0.353,128.5,123,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0913,0.0946,0.00667,0.0062,0.00699,0.00026,0.00024,0.00027,0.216,0.206,0.223,0.0084,0.0081,0.0087,25.38,25.37,25.38,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.73,28.37,30.66,28.83,27.52,29.74,0,0,0,0,0,0,0.16,0,0.0403,0.34,0.66,0.34,41.1
942616800000,1999,11,1999,2,7,7,0.118,0.0391,0.0788,4917.51,32.12,32.12,29.27,1,1,1,194.9,192.4,198.4,130.3,126.3,64.57,50,67,2.03e-15,0,1.421e-14,0.331,0.26,0.347,130.3,126.3,142.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0924,0.096,0.00683,0.00648,0.00786,0.00027,0.00025,0.00031,0.219,0.212,0.239,0.0086,0.0083,0.0093,25.37,25.35,25.38,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,30.18,29.18,33.12,29.27,28.31,32.12,0,0,0,0,0,0,0.163,0,0.0392,0.33,0.67,0.33,41.7
943221600000,1999,11,1999,2,8,7,0.117,0.0302,0.0865,5422.27,33.77,33.77,32.28,1,1,1,193.1,188.3,199.3,143.1,138.3,50,50,50,0,0,0,0.259,0.251,0.265,143.1,138.3,149.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0946,0.0984,0.00791,0.00751,0.00844,0.00031,0.00029,0.00033,0.24,0.231,0.251,0.0094,0.009,0.0098,25.35,25.35,25.35,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.27,32.11,34.81,32.28,31.14,33.77,0,0,0,0,0,0,0.179,0,0.0305,0.26,0.74,0.26,46.3
943826400000,1999,11,1999,2,9,7,0.122,0.0341,0.0879,5510.07,34.77,34.77,32.8,1,1,1,201.7,199,203.6,145.3,140,56.43,50,59,0,0,0,0.28,0.246,0.296,145.3,140,153.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.098,0.0966,0.1,0.0081,0.00765,0.00881,0.00032,0.0003,0.00034,0.245,0.236,0.259,0.0096,0.0092,0.01,25.34,25.32,25.36,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.911,33.81,32.54,35.85,32.8,31.56,34.77,0,0,0,0,0,0,0.182,0,0.0341,0.28,0.72,0.28,45.2
944431200000,1999,12,1999,3,10,7,0.122,0.0357,0.0863,5405.11,33.65,33.65,32.17,1,1,1,201.7,197.3,208,142.7,138.3,59,59,59,0,0,0,0.293,0.284,0.299,142.7,138.3,149,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.096,0.0998,0.00788,0.00751,0.00842,0.00031,0.00029,0.00033,0.24,0.233,0.252,0.0094,0.0091,0.0099,25.34,25.3,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,33.17,32.13,34.69,32.17,31.17,33.65,0,0,0,0,0,0,0.179,0,0.0357,0.29,0.71,0.29,44.3
945036000000,1999,12,1999,3,11,7,0.127,0.0357,0.0913,5727.27,34.89,34.89,34.09,1,1,1,210,206.7,213.5,151,147.7,59,59,59,0,0,0,0.281,0.276,0.286,151,147.7,154.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0993,0.102,0.00858,0.0083,0.00888,0.00034,0.00032,0.00035,0.255,0.249,0.262,0.01,0.0098,0.01,25.28,25.26,25.31,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.15,34.36,35.97,34.09,33.33,34.89,0,0,0,0,0,0,0.189,0,0.0357,0.28,0.72,0.28,45.1
945640800000,1999,12,1999,3,12,7,0.128,0.0357,0.092,5773.78,34.89,34.89,34.37,1,1,1,211.2,208.6,213.5,152.2,149.6,59,59,59,0,0,0,0.279,0.276,0.283,152.2,149.6,154.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.102,0.00869,0.00846,0.00888,0.00034,0.00033,0.00035,0.258,0.253,0.262,0.01,0.0099,0.01,25.28,25.26,25.3,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.43,34.82,35.97,34.37,33.77,34.89,0,0,0,0,0,0,0.191,0,0.036,0.28,0.72,0.28,45.1
946245600000,1999,12,1999,3,13,7,0.124,0.0381,0.0863,5406.01,33.58,33.58,32.18,1,1,1,205.8,203.6,207.7,142.8,130.6,63,59,73,0,0,0,0.306,0.284,0.358,142.8,130.6,148.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0981,0.095,0.0997,0.00788,0.00685,0.00839,0.00031,0.00027,0.00033,0.241,0.221,0.251,0.0094,0.0086,0.0098,25.32,25.3,25.36,0.936,0.931,0.938,0.97,0.97,0.97,0.908,0.903,0.91,33.17,30.24,34.62,32.18,29.33,33.58,0,0,0,0,0,0,0.179,0,0.0377,0.31,0.7,0.3,43.6
946850400000,2000,1,1999,4,14,7,0.133,0.0442,0.0889,5556.18,35.45,35.45,33.07,1,1,1,220,208,230.4,147,135,73,73,73,0,0,0,0.332,0.317,0.351,147,135,157.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0966,0.105,0.00825,0.00723,0.00913,0.00032,0.00028,0.00036,0.25,0.229,0.269,0.0098,0.0089,0.011,25.23,25.15,25.32,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.905,0.913,34.1,31.27,36.54,33.07,30.33,35.45,0,0,0,0,0,0,0.184,0,0.0441,0.33,0.67,0.33,41.8
947455200000,2000,1,1999,4,15,7,0.141,0.0442,0.0966,6044.48,37.21,37.21,35.98,1,1,1,232.7,229.1,237.8,159.7,156.1,73,73,73,0,0,0,0.314,0.307,0.319,159.7,156.1,164.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.107,0.00932,0.00902,0.00976,0.00037,0.00035,0.00038,0.273,0.266,0.282,0.011,0.01,0.011,25.13,25.09,25.16,0.942,0.941,0.944,0.97,0.97,0.972,0.914,0.912,0.917,37.07,36.23,38.27,35.98,35.14,37.21,0,0,0,0,0,0,0.2,0,0.0444,0.31,0.69,0.31,42.9
948060000000,2000,1,1999,4,16,7,0.154,0.0442,0.11,6922.82,44.25,44.25,41.21,1,1,1,254.2,241.4,267.1,181.2,168.4,73,73,73,-8.12e-15,-2.842e-14,0,0.287,0.273,0.302,181.2,168.4,194.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.108,0.117,0.0112,0.0101,0.0122,0.00044,0.0004,0.00049,0.311,0.288,0.334,0.012,0.011,0.013,24.98,24.9,25.06,0.949,0.945,0.953,0.978,0.974,0.98,0.928,0.92,0.934,42.12,39.1,45.15,41.21,38.08,44.25,0,0,0,0,0,0,0.229,0,0.044,0.29,0.71,0.29,45
948664800000,2000,1,1999,4,17,7,0.176,0.0442,0.132,8120.06,52.22,52.22,48.33,2,1,1.2857142857142858,290.5,270.1,312.2,217.5,197.1,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.252,0.234,0.27,217.5,197.1,239.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.119,0.133,0.0142,0.0125,0.0161,0.00057,0.0005,0.00064,0.331,0.246,0.389,0.013,0.0098,0.016,24.8,24.72,24.88,0.947,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.5,26.19,52.31,40.97,25.41,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.1
949269600000,2000,1,1999,4,18,7,0.208,0.0504,0.157,9519.94,62.51,62.51,56.67,2,2,2,343.3,317.9,372.1,260,242,83.29,73,85,-4.06e-15,-2.842e-14,0,0.243,0.228,0.26,260,242,287.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.142,0.135,0.151,0.0225,0.0163,0.0345,0.00091,0.00065,0.0014,0.282,0.258,0.322,0.011,0.01,0.013,24.6,24.42,24.75,0.931,0.927,0.937,0.97,0.97,0.97,0.903,0.899,0.909,29.21,27.17,32.22,28.33,26.35,31.26,0,0,0,0,0,0,0.315,0,0.051,0.24,0.75,0.25,45.8
949874400000,2000,2,1999,5,19,7,0.259,0.0514,0.208,12564.1,84.27,84.27,74.79,2,2,2,428.5,387.1,471.3,343.5,302.1,85,85,85,0,0,0,0.199,0.18,0.22,343.5,302.1,386.3,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.157,0.186,0.0611,0.0416,0.0814,0.0025,0.0017,0.0034,0.407,0.345,0.471,0.017,0.014,0.019,24.07,23.81,24.32,0.947,0.941,0.953,0.974,0.97,0.98,0.922,0.912,0.934,38.38,33.89,42.99,37.39,32.87,42.13,0,0,0,0,0,0,0.415,0,0.051,0.2,0.8,0.2,48.5
950479200000,2000,2,1999,5,20,7,0.32,0.0514,0.268,15771,96.4,96.4,93.88,2,2,2,528.9,486.4,566.2,443.9,401.4,85,85,85,0,-5.684e-14,5.684e-14,0.161,0.15,0.175,443.9,401.4,481.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.207,0.192,0.223,0.109,0.0885,0.126,0.0045,0.0037,0.0053,0.558,0.494,0.617,0.023,0.02,0.026,23.46,23.24,23.72,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.84,44.58,52.4,46.94,43.69,48.2,0,0,0,0,0,0,0.522,0,0.052,0.16,0.84,0.16,49.3
951084000000,2000,2,1999,5,21,7,0.364,0.0514,0.312,18111.2,110.9,110.9,107.8,3,3,3,601.5,575.2,616.8,516.5,490.2,85,85,85,0,0,0,0.141,0.138,0.148,516.5,490.2,531.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.243,0.228,0.252,0.146,0.13,0.156,0.0062,0.0055,0.0066,0.565,0.522,0.59,0.024,0.022,0.025,23.13,23.04,23.29,0.948,0.945,0.949,0.971,0.97,0.972,0.92,0.917,0.923,37.02,35.28,38.03,35.93,34.22,36.96,0,0,0,0,0,0,0.599,0,0.052,0.14,0.86,0.14,49.8
951688800000,2000,2,1999,5,22,7,0.389,0.0609,0.328,18938.8,115.4,115.4,112.7,3,3,3,643.3,623.1,663.6,542.6,530.3,100.7,85,107,0,0,0,0.156,0.135,0.168,542.6,530.3,556.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.262,0.256,0.271,0.163,0.155,0.173,0.0069,0.0066,0.0074,0.612,0.593,0.637,0.026,0.025,0.027,22.91,22.81,23.01,0.95,0.949,0.951,0.973,0.971,0.975,0.925,0.922,0.927,38.62,37.78,39.47,37.58,36.69,38.48,0,0,0,0,0,0,0.626,0,0.061,0.16,0.84,0.16,48.7
952293600000,2000,3,1999,6,23,7,0.426,0.0647,0.361,20727.4,131.1,131.1,123.4,3,3,3,703.9,672,745.9,596.9,565,107,107,107,0,0,0,0.152,0.143,0.159,596.9,565,638.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.294,0.276,0.318,0.2,0.178,0.228,0.0086,0.0076,0.0099,0.705,0.651,0.776,0.03,0.028,0.034,22.58,22.34,22.76,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.02,40.02,44.6,41.13,39.06,43.71,0,0,0,0,0,0,0.685,0,0.065,0.15,0.85,0.15,48.7
952898400000,2000,3,1999,6,24,7,0.525,0.0647,0.461,25320.7,175.4,175.4,150.7,4,3,3.4285714285714284,868.9,769.7,1023,761.9,662.7,107,107,107,0,0,0,0.124,0.105,0.139,761.9,662.7,915.7,990,990,990,967.4,967,968,22.6,22,23,0.406,0.332,0.539,0.302,0.244,0.382,0.013,0.011,0.017,0.952,0.816,1.17,0.042,0.035,0.053,21.68,20.86,22.21,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.45,39.7,50.38,44.35,38.72,48.2,0,0,0,0,0,0,0.837,0,0.064,0.12,0.88,0.12,48.2
953503200000,2000,3,1999,6,25,7,0.871,0.0761,0.657,31517.1,192.8,192.8,187.6,4,4,4,1440,1114,1748,1314,1007,125.9,107,129,227.2,0,519,0.0887,0.0738,0.105,1087,1007,1100,990,990,990,969.3,968.3,970.3,20.7,19.7,21.7,0.837,0.636,0.921,0.618,0.439,0.648,0.03,0.02,0.033,1.75,1.36,1.87,0.085,0.062,0.095,18.95,17.85,20.38,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,48.07,45.76,50.56,46.9,44.85,48.2,0,0,0,0,0,0,1.04,0,0.214,0.087,0.75,0.25,36.2
954108000000,2000,3,1999,6,26,7,1.32,0.0932,0.665,27907.9,175.2,175.2,166.1,4,4,4,2181,1868,2421,2027,1739,154.1,129,217,927.1,638.9,1104,0.0701,0.0561,0.0918,1100,1100,1100,990,990,990,971.5,970.7,972.1,18.5,17.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.6,16.01,17.45,0.947,0.945,0.949,0.979,0.978,0.98,0.927,0.924,0.931,42.4,40.8,44.69,41.53,39.9,43.8,0,0,0,0,0,0,0.923,0,0.655,0.071,0.5,0.5,21.1
954712800000,2000,4,1999,7,27,7,1.56,0.131,0.665,26086,158.2,158.2,155.3,4,4,4,2576,2470,2648,2359,2253,217,217,217,1259,1153,1331,0.0843,0.0819,0.0878,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.64,15.46,15.89,0.944,0.943,0.945,0.976,0.975,0.977,0.92,0.919,0.923,39.79,39.32,40.48,38.82,38.31,39.55,0,0,0,0,0,0,0.863,0,0.895,0.084,0.43,0.57,16.7
955317600000,2000,4,1999,7,28,7,1.61,0.131,0.665,25674.9,153.2,153.2,152.8,4,4,4,2664,2652,2671,2447,2435,217,217,217,1347,1335,1354,0.0815,0.0812,0.0818,1100,1100,1100,990,990,990,972.7,972.7,972.7,17.3,17.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.4,15.45,0.943,0.943,0.943,0.974,0.974,0.974,0.918,0.918,0.919,39.21,39.16,39.29,38.21,38.15,38.29,0,0,0,0,0,0,0.849,0,0.945,0.081,0.41,0.59,15.9
955922400000,2000,4,1999,7,29,7,1.55,0.131,0.665,26112,157.8,157.8,155.4,4,4,4,2570,2486,2640,2353,2269,217,217,217,1253,1169,1323,0.0845,0.0822,0.0873,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.65,15.48,15.85,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.919,0.923,39.83,39.37,40.38,38.86,38.37,39.44,0,0,0,0,0,0,0.863,0,0.885,0.085,0.43,0.57,16.8
956527200000,2000,4,1999,7,30,7,1.42,0.131,0.665,27145,164.5,164.5,161.6,4,4,4,2348,2241,2451,2131,2024,217,217,217,1031,924.1,1134,0.0925,0.0885,0.0968,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.94,16.44,0.946,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.27,40.6,41.97,40.39,39.68,41.13,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
957132000000,2000,5,1999,8,31,7,1.24,0.167,0.665,28506.9,173.9,173.9,169.7,4,4,4,2045,1906,2186,1769,1630,276,276,276,669.1,530.3,809.8,0.135,0.126,0.145,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.93,16.58,17.33,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.29,42.33,44.35,42.42,41.48,43.47,0,0,0,0,0,0,0.943,0,0.575,0.13,0.54,0.46,23
957736800000,2000,5,1999,8,32,7,1.06,0.138,0.665,30087.8,182.9,182.9,179.1,4,4,4,1755,1644,1868,1527,1452,228,192,276,427.3,352.3,491.9,0.129,0.109,0.154,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.82,17.45,18.19,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.69,44.69,46.67,44.77,43.8,45.74,0,0,0,0,0,0,0.995,0,0.395,0.13,0.63,0.37,28.4
958341600000,2000,5,1999,8,33,7,0.92,0.116,0.665,31464.3,190.5,190.5,187.3,4,4,4,1521,1436,1608,1329,1244,192,192,192,229.2,143.6,316.1,0.126,0.119,0.134,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.891,0.857,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.61,18.31,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.78,46.98,48.59,46.82,46.04,47.62,0,0,0,0,0,0,1.04,0,0.255,0.13,0.72,0.28,34.2
958946400000,2000,5,1999,8,34,7,0.775,0.116,0.64,31824.3,192.8,192.8,189.4,4,4,4,1282,1161,1408,1090,968.9,192,192,192,32.6,-1.137e-13,115.7,0.15,0.136,0.165,1058,968.9,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.748,0.605,0.845,0.56,0.408,0.648,0.026,0.019,0.031,1.6,1.28,1.79,0.076,0.059,0.086,19.61,19.02,20.31,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.46,46.09,49.69,47.36,45.17,48.2,0,0,0,0,0,0,1.05,0,0.135,0.15,0.83,0.17,41.1
959551200000,2000,5,1999,8,35,7,0.638,0.105,0.533,28218.9,176.3,176.3,168,4,4,4,1055,985.3,1131,880.7,824.3,174.3,161,192,0,-1.137e-13,1.137e-13,0.165,0.153,0.178,880.7,824.3,938.6,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.521,0.468,0.575,0.365,0.338,0.393,0.017,0.015,0.018,1.13,1.03,1.23,0.051,0.046,0.057,20.8,20.46,21.13,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.87,40.73,44.98,41.99,39.82,44.08,0,0,0,0,0,0,0.933,0,0.105,0.16,0.84,0.16,44.2
960156000000,2000,6,1999,9,36,7,0.556,0.0974,0.459,24731,156.4,156.4,147.2,4,3,3.2857142857142856,920,873.5,968.4,759,712.5,161,161,161,0,0,0,0.175,0.166,0.184,759,712.5,807.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.409,0.368,0.453,0.305,0.277,0.33,0.014,0.012,0.015,0.971,0.908,1.02,0.043,0.04,0.046,21.45,21.23,21.7,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.06,39.39,51.65,45.38,38.39,48.2,0,0,0,0,0,0,0.818,0,0.097,0.18,0.83,0.17,44.5
960760800000,2000,6,1999,9,37,7,0.502,0.0974,0.405,22679.7,139.8,139.8,135,3,3,3,830.3,803.1,859,669.3,642.1,161,161,161,0,0,0,0.194,0.187,0.2,669.3,642.1,698,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.343,0.328,0.36,0.248,0.23,0.267,0.011,0.01,0.012,0.835,0.789,0.883,0.037,0.034,0.039,21.94,21.78,22.1,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.92,44.34,47.55,45,43.45,46.6,0,0,0,0,0,0,0.75,0,0.097,0.19,0.81,0.19,45.2
961365600000,2000,6,1999,9,38,7,0.467,0.0974,0.37,20972.8,128.9,128.9,124.8,3,3,3,772.2,744.5,795.1,611.2,583.5,161,161,161,0,0,0,0.208,0.202,0.216,611.2,583.5,634.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.31,0.294,0.323,0.209,0.191,0.225,0.0091,0.0083,0.0098,0.737,0.69,0.776,0.032,0.03,0.034,22.27,22.14,22.43,0.955,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.48,40.78,43.86,41.61,39.87,42.98,0,0,0,0,0,0,0.694,0,0.097,0.21,0.79,0.21,44.9
961970400000,2000,6,1999,9,39,7,0.424,0.102,0.322,18180,117.3,117.3,108.2,3,2,2.7142857142857144,700.9,669.9,732.7,532.8,483.9,168.1,161,186,0,0,0,0.241,0.22,0.278,532.8,483.9,571.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.266,0.241,0.288,0.158,0.127,0.183,0.0068,0.0054,0.0079,0.638,0.599,0.671,0.027,0.026,0.029,22.66,22.5,22.78,0.952,0.949,0.956,0.975,0.97,0.98,0.929,0.921,0.937,42.53,37.33,52.62,40.66,36.22,48.2,0,0,0,0,0,0,0.601,0,0.102,0.24,0.76,0.24,42.9
962575200000,2000,7,1999,10,40,7,0.382,0.112,0.27,15742.2,96.4,96.4,93.7,2,2,2,632.1,605.6,659.7,446.1,419.6,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.295,0.282,0.307,446.1,419.6,473.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.22,0.208,0.235,0.11,0.0971,0.123,0.0046,0.0041,0.0052,0.573,0.531,0.62,0.024,0.022,0.026,23,22.84,23.15,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.14,45.53,50.76,46.85,44.62,48.2,0,0,0,0,0,0,0.521,0,0.112,0.29,0.71,0.29,41.2
963180000000,2000,7,1999,10,41,7,0.347,0.112,0.234,13904,87.57,87.57,82.76,2,2,2,573.6,551.2,597.1,387.6,365.2,186,186,186,0,-5.684e-14,5.684e-14,0.324,0.311,0.337,387.6,365.2,411.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.189,0.205,0.0819,0.0714,0.093,0.0034,0.003,0.0039,0.483,0.449,0.518,0.02,0.019,0.022,23.34,23.19,23.47,0.953,0.951,0.956,0.979,0.976,0.98,0.933,0.928,0.936,42.27,39.95,44.68,41.38,38.99,43.79,0,0,0,0,0,0,0.46,0,0.113,0.32,0.67,0.33,40.1
963784800000,2000,7,1999,10,42,7,0.317,0.112,0.204,12100.2,76.33,76.33,72.03,2,2,2,524,505,543.8,338,319,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.355,0.342,0.368,338,319,357.8,990,990,990,966,965.9,966,24,24,24.1,0.179,0.172,0.186,0.0585,0.0496,0.0679,0.0024,0.0021,0.0028,0.408,0.38,0.438,0.017,0.016,0.018,23.63,23.51,23.75,0.947,0.944,0.95,0.971,0.97,0.974,0.919,0.916,0.925,37.08,35.06,39.18,36.01,34.01,38.17,0,0,0,0,0,0,0.4,0,0.113,0.35,0.64,0.36,38.2
964389600000,2000,7,1999,10,43,7,0.291,0.112,0.179,10589.2,66.71,66.71,63.03,2,2,2,481.1,464.8,498.7,295.1,278.8,186,186,186,0,0,0,0.387,0.373,0.4,295.1,278.8,312.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.17,0.0383,0.0306,0.0466,0.0016,0.0013,0.0019,0.344,0.32,0.37,0.014,0.013,0.015,23.89,23.79,23.99,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.49,30.71,34.39,31.52,29.78,33.35,0,0,0,0,0,0,0.35,0,0.112,0.38,0.62,0.38,36.4
964994400000,2000,7,1999,10,44,7,0.267,0.0964,0.171,10183.6,64.09,64.09,60.62,2,2,2,441.7,425.1,459.6,282.3,270.1,159.4,155,186,0,0,0,0.361,0.342,0.405,282.3,270.1,298.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.157,0.152,0.162,0.0322,0.0265,0.0398,0.0013,0.0011,0.0016,0.322,0.304,0.346,0.013,0.012,0.014,24.09,24.01,24.18,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,31.25,29.93,33.04,30.31,29.03,32.04,0,0,0,0,0,0,0.337,0,0.096,0.36,0.64,0.36,38.1
965599200000,2000,8,1999,11,45,7,0.245,0.0937,0.151,9017.02,56.94,56.94,53.67,2,2,2,404.8,390.4,419.9,249.8,235.4,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.383,0.369,0.397,249.8,235.4,264.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.14,0.151,0.0186,0.0158,0.024,0.00076,0.00064,0.00098,0.275,0.257,0.296,0.011,0.01,0.012,24.3,24.21,24.39,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.67,26.04,29.35,26.84,25.26,28.47,0,0,0,0,0,0,0.298,0,0.094,0.38,0.62,0.38,36.8
966204000000,2000,8,1999,11,46,7,0.226,0.0937,0.132,8031.71,48.2,48.2,47.81,1,1,1,373.9,361.7,385.8,218.9,206.7,155,155,155,8.12e-15,0,2.842e-14,0.415,0.402,0.429,218.9,206.7,230.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.138,0.0144,0.0133,0.0154,0.00058,0.00054,0.00062,0.387,0.365,0.408,0.016,0.015,0.017,24.34,24.26,24.43,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,50.04,47.33,52.58,47.81,46.39,48.2,0,0,0,0,0,0,0.266,0,0.094,0.41,0.58,0.42,35.5
966808800000,2000,8,1999,11,47,7,0.21,0.0937,0.116,7220.2,45.49,45.49,42.98,1,1,1,346.5,335.7,357.6,191.5,180.7,155,155,155,-1.218e-14,-2.842e-14,0,0.447,0.433,0.462,191.5,180.7,202.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.012,0.0111,0.013,0.00048,0.00045,0.00052,0.338,0.318,0.358,0.014,0.013,0.014,24.53,24.45,24.6,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,43.86,41.38,46.41,42.98,40.51,45.49,0,0,0,0,0,0,0.239,0,0.094,0.45,0.55,0.45,34.4
967413600000,2000,8,1999,11,48,7,0.195,0.0842,0.111,6907.96,45.61,45.61,41.12,1,1,1,322.2,309.2,332.2,183.1,168.7,139.1,118,155,0,-2.842e-14,2.842e-14,0.431,0.369,0.479,183.1,168.7,201.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.117,0.124,0.0113,0.0101,0.0129,0.00045,0.0004,0.00052,0.321,0.297,0.352,0.013,0.012,0.014,24.67,24.63,24.72,0.95,0.945,0.955,0.977,0.973,0.98,0.928,0.92,0.936,42.07,38.6,46.54,41.12,37.56,45.61,0,0,0,0,0,0,0.228,0,0.084,0.43,0.57,0.43,35.4
968018400000,2000,9,1999,12,49,7,0.177,0.0714,0.106,6609.71,42.19,42.19,39.34,1,1,1,292.8,281,304.5,174.8,163,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.403,0.387,0.42,174.8,163,186.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0106,0.00961,0.0116,0.00042,0.00038,0.00046,0.304,0.283,0.325,0.012,0.011,0.013,24.82,24.75,24.89,0.947,0.943,0.951,0.976,0.971,0.98,0.924,0.916,0.932,40.3,37.54,43.05,39.34,36.44,42.19,0,0,0,0,0,0,0.219,0,0.071,0.4,0.6,0.4,37.3
968623200000,2000,9,1999,12,50,7,0.162,0.0714,0.0908,5622.61,35.61,35.61,33.47,1,1,1,268.1,260,277.5,150.1,142,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.44,0.425,0.454,150.1,142,159.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.0085,0.00782,0.0093,0.00034,0.00031,0.00037,0.26,0.245,0.277,0.01,0.0097,0.011,24.97,24.91,25.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.5,32.59,36.71,33.47,31.62,35.61,0,0,0,0,0,0,0.186,0,0.0712,0.44,0.56,0.44,34.7
969228000000,2000,9,1999,12,51,7,0.151,0.0714,0.0797,4921.68,31.18,31.18,29.3,1,1,1,249.8,241.7,258.1,131.8,123.7,118,118,118,2.03e-15,0,1.421e-14,0.473,0.457,0.488,131.8,123.7,140.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0997,0.0968,0.103,0.00695,0.00626,0.00766,0.00027,0.00025,0.0003,0.227,0.213,0.242,0.009,0.0084,0.0096,25.08,25.03,25.14,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.2,28.28,32.14,29.3,27.44,31.18,0,0,0,0,0,0,0.163,0,0.0713,0.47,0.53,0.47,32.6
969832800000,2000,9,1999,12,52,7,0.14,0.0696,0.0707,4350.88,28.68,28.68,25.9,1,1,1,232,225.5,239.2,117,108.9,115,97,118,0,-1.421e-14,1.421e-14,0.495,0.43,0.52,117,108.9,128.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0942,0.0916,0.0968,0.00569,0.005,0.00667,0.00022,0.0002,0.00026,0.2,0.186,0.219,0.0079,0.0073,0.0086,25.21,25.16,25.25,0.923,0.918,0.93,0.97,0.97,0.97,0.895,0.89,0.902,26.7,24.75,29.57,25.9,24,28.68,0,0,0,0,0,0,0.144,0,0.0693,0.5,0.5,0.5,31.1
970437600000,2000,10,2000,1,1,7,0.132,0.0587,0.0731,4524.25,28.25,28.25,26.93,1,1,1,217.9,212.7,223.6,120.9,115.7,97,97,97,0,-1.421e-14,1.421e-14,0.445,0.434,0.456,120.9,115.7,126.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0922,0.0961,0.00603,0.00558,0.00651,0.00024,0.00022,0.00026,0.206,0.196,0.216,0.0081,0.0077,0.0085,25.29,25.24,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.76,26.49,29.12,26.93,25.69,28.25,0,0,0,0,0,0,0.15,0,0.0589,0.44,0.55,0.45,34.3
971042400000,2000,10,2000,1,2,7,0.125,0.0587,0.0666,3535.38,25.37,25.37,21.04,1,1,1,207,202.6,211.3,110,105.5,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.469,0.459,0.479,110,105.5,114.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0887,0.0918,0.0051,0.00472,0.00547,0.0002,0.00018,0.00021,0.186,0.178,0.194,0.0073,0.007,0.0076,25.37,25.34,25.41,0.787,0,0.921,0.831,0,0.97,0.764,0,0.893,21.69,0,26.16,21.04,0,25.37,0,1,0,0,0.143,0,0.117,0.143,0.0584,0.47,0.53,0.47,28.3
971647200000,2000,10,2000,1,3,7,0.118,0.0545,0.0638,1274.89,26.73,26.73,7.589,1,1,1,195.7,191.3,200.6,105.5,97.07,90.14,73,97,-2.03e-15,-1.421e-14,0,0.46,0.379,0.5,105.5,97.07,119.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0857,0.0912,0.00472,0.004,0.00592,0.00018,0.00016,0.00023,0.178,0.163,0.201,0.0069,0.0064,0.0079,25.41,25.38,25.43,0.264,0,0.925,0.277,0,0.97,0.256,0,0.897,7.823,0,27.55,7.589,0,26.73,0,5,0,0,0.714,0,0.0422,0.714,0.0542,0.46,0.54,0.46,10.8
972252000000,2000,10,2000,1,4,7,0.114,0.0442,0.0694,4287.49,26.06,26.06,25.52,1,1,1,187.7,186.1,190,114.7,113.1,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.389,0.384,0.392,114.7,113.1,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0889,0.0902,0.0055,0.00537,0.00569,0.00022,0.00021,0.00022,0.192,0.189,0.196,0.0075,0.0074,0.0077,25.38,25.38,25.38,0.921,0.92,0.923,0.97,0.97,0.97,0.893,0.892,0.895,26.31,25.91,26.87,25.52,25.13,26.06,0,0,0,0,0,0,0.142,0,0.0446,0.39,0.61,0.39,37.6
972856800000,2000,10,2000,1,5,7,0.113,0.0416,0.0719,4457.05,27.72,27.72,26.53,1,1,1,187.6,183.9,190.8,118.9,111,68.71,67,73,4.06e-15,-1.421e-14,1.421e-14,0.367,0.351,0.397,118.9,111,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0881,0.0916,0.00586,0.00518,0.00627,0.00023,0.0002,0.00025,0.199,0.186,0.207,0.0078,0.0073,0.0081,25.38,25.37,25.38,0.924,0.918,0.928,0.97,0.97,0.97,0.896,0.891,0.9,27.35,25.36,28.57,26.53,24.6,27.72,0,0,0,0,0,0,0.147,0,0.0411,0.37,0.64,0.36,39.4
973461600000,2000,11,2000,2,6,7,0.118,0.0405,0.0775,4828.84,29.35,29.35,28.74,1,1,1,195.1,191.1,197.6,128.1,124.1,67,67,67,-2.03e-15,-1.421e-14,0,0.343,0.339,0.351,128.1,124.1,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0917,0.094,0.00664,0.0063,0.00685,0.00026,0.00025,0.00027,0.215,0.208,0.22,0.0084,0.0081,0.0086,25.38,25.37,25.38,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.63,28.64,30.25,28.74,27.78,29.35,0,0,0,0,0,0,0.16,0,0.0405,0.34,0.66,0.34,40.9
974066400000,2000,11,2000,2,7,7,0.119,0.0405,0.0787,4911.45,29.86,29.86,29.23,1,1,1,197.2,193.5,199.8,130.2,126.5,67,67,67,0,-1.421e-14,1.421e-14,0.34,0.335,0.346,130.2,126.5,132.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0925,0.0948,0.00681,0.0065,0.00704,0.00027,0.00025,0.00027,0.219,0.212,0.224,0.0086,0.0083,0.0087,25.38,25.37,25.38,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.14,29.25,30.79,29.23,28.37,29.86,0,0,0,0,0,0,0.162,0,0.0403,0.34,0.66,0.34,41.3
974671200000,2000,11,2000,2,8,7,0.115,0.0317,0.0834,5215.85,31.93,31.93,31.05,1,1,1,190.3,189.2,192.2,137.9,125.2,52.43,50,67,0,0,0,0.275,0.261,0.349,137.9,125.2,141.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0921,0.0957,0.00747,0.00639,0.00779,0.00029,0.00025,0.0003,0.231,0.21,0.237,0.009,0.0082,0.0093,25.35,25.35,25.37,0.934,0.928,0.935,0.97,0.97,0.97,0.906,0.901,0.907,32.01,28.92,32.91,31.05,28.05,31.93,0,0,0,0,0,0,0.172,0,0.0316,0.28,0.73,0.27,45.4
975276000000,2000,11,2000,2,9,7,0.125,0.0326,0.0925,5807.46,35.52,35.52,34.57,1,1,1,206.8,197.3,215.4,152.9,147.3,53.86,50,59,0,0,0,0.26,0.242,0.278,152.9,147.3,156.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0978,0.102,0.00875,0.00827,0.00909,0.00034,0.00032,0.00036,0.258,0.247,0.265,0.01,0.0097,0.01,25.3,25.24,25.35,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,35.64,34.33,36.62,34.57,33.3,35.52,0,0,0,0,0,0,0.192,0,0.0325,0.26,0.74,0.26,46.5
975880800000,2000,12,2000,3,10,7,0.134,0.0357,0.0982,6171.45,38.71,38.71,36.73,1,1,1,221.3,217.3,229.3,162.3,158.3,59,59,59,0,0,0,0.267,0.257,0.272,162.3,158.3,170.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.107,0.00955,0.00921,0.0102,0.00037,0.00036,0.0004,0.276,0.268,0.29,0.011,0.011,0.011,25.2,25.13,25.23,0.943,0.941,0.945,0.972,0.97,0.975,0.916,0.913,0.922,37.81,36.87,39.69,36.73,35.76,38.71,0,0,0,0,0,0,0.204,0,0.0358,0.27,0.73,0.27,46.1
