datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1162764000000,2006,11,2006,2,6,7,0.113,0.0405,0.073,4526.39,27.78,27.78,26.94,1,1,1,187.6,184.2,191.1,120.6,117.2,67,67,67,-4.06e-15,-1.421e-14,0,0.357,0.351,0.364,120.6,117.2,124.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0893,0.0917,0.006,0.00571,0.0063,0.00023,0.00022,0.00025,0.202,0.196,0.208,0.0079,0.0077,0.0081,25.37,25.37,25.37,0.925,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.78,26.92,28.64,26.94,26.11,27.78,0,0,0,0,0,0,0.15,0,0.04,0.36,0.65,0.35,40.1
1163368800000,2006,11,2006,2,7,7,0.114,0.0405,0.0732,4543.98,27.92,27.92,27.05,1,1,1,188.1,185.9,191.6,121.1,118.9,67,67,67,0,-1.421e-14,1.421e-14,0.356,0.35,0.36,121.1,118.9,124.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0898,0.0919,0.00604,0.00585,0.00634,0.00024,0.00023,0.00025,0.203,0.199,0.209,0.0079,0.0078,0.0082,25.37,25.37,25.37,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.88,27.33,28.78,27.05,26.51,27.92,0,0,0,0,0,0,0.15,0,0.0408,0.36,0.64,0.36,39.9
1163973600000,2006,11,2006,2,8,7,0.115,0.0317,0.0833,5207.99,32.38,32.38,31,1,1,1,190.1,185.9,193.5,137.7,126.5,52.43,50,67,2.03e-15,0,1.421e-14,0.276,0.258,0.346,137.7,126.5,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0925,0.0964,0.00745,0.0065,0.00795,0.00029,0.00025,0.00031,0.231,0.212,0.241,0.009,0.0083,0.0094,25.35,25.34,25.37,0.934,0.929,0.936,0.97,0.97,0.97,0.906,0.901,0.908,31.96,29.25,33.39,31,28.37,32.38,0,0,0,0,0,0,0.172,0,0.0317,0.28,0.72,0.28,45.3
1164578400000,2006,11,2006,2,9,7,0.117,0.0326,0.084,5253.85,33.57,33.57,31.27,1,1,1,192.7,186.7,198.4,138.8,127.7,53.86,50,59,0,0,0,0.28,0.252,0.316,138.8,127.7,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0922,0.0982,0.00755,0.0066,0.00837,0.0003,0.00026,0.00033,0.233,0.214,0.249,0.0091,0.0084,0.0097,25.35,25.35,25.36,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,32.24,29.52,34.61,31.27,28.63,33.57,0,0,0,0,0,0,0.174,0,0.033,0.28,0.72,0.28,44.9
1165183200000,2006,12,2006,3,10,7,0.119,0.0357,0.0831,5196.77,32.45,32.45,30.93,1,1,1,196.4,188.1,202.8,137.4,129.1,59,59,59,0,0,0,0.301,0.291,0.314,137.4,129.1,143.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0927,0.0979,0.00743,0.00672,0.00797,0.00029,0.00026,0.00031,0.231,0.216,0.243,0.009,0.0085,0.0095,25.36,25.34,25.36,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.89,29.85,33.45,30.93,28.96,32.45,0,0,0,0,0,0,0.172,0,0.0359,0.3,0.7,0.3,43.7
1165788000000,2006,12,2006,3,11,7,0.127,0.0357,0.0909,5701.31,35.39,35.39,33.94,1,1,1,209.3,203.1,215.7,150.3,144.1,59,59,59,0,0,0,0.282,0.274,0.29,150.3,144.1,156.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.098,0.102,0.00853,0.008,0.00907,0.00033,0.00031,0.00036,0.254,0.243,0.266,0.01,0.0095,0.01,25.29,25.24,25.34,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.99,33.52,36.48,33.94,32.51,35.39,0,0,0,0,0,0,0.189,0,0.0361,0.28,0.72,0.28,44.9
1166392800000,2006,12,2006,3,12,7,0.136,0.0357,0.1,6298.54,38.57,38.57,37.49,1,1,1,224.4,217.6,228.8,165.4,158.6,59,59,59,0,0,0,0.263,0.258,0.271,165.4,158.6,169.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.103,0.107,0.00981,0.00923,0.0102,0.00039,0.00036,0.0004,0.281,0.269,0.289,0.011,0.011,0.011,25.17,25.14,25.23,0.944,0.941,0.945,0.973,0.97,0.975,0.918,0.913,0.921,38.53,36.93,39.56,37.49,35.82,38.57,0,0,0,0,0,0,0.208,0,0.036,0.26,0.74,0.26,46.3
1166997600000,2006,12,2006,3,13,7,0.142,0.0357,0.106,6706.81,42.53,42.53,39.92,1,1,1,234.3,226.6,245.2,175.3,167.6,59,59,59,0,0,0,0.252,0.241,0.26,175.3,167.6,186.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.113,0.0107,0.01,0.0116,0.00042,0.00039,0.00046,0.299,0.285,0.318,0.012,0.011,0.013,25.1,25.01,25.16,0.947,0.944,0.95,0.977,0.974,0.98,0.925,0.92,0.931,40.85,39.04,43.4,39.92,38.03,42.53,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.2
1167602400000,2007,1,2006,4,14,7,0.161,0.0442,0.117,7402.53,48.2,48.2,44.06,1,1,1,266.9,248.8,288.1,193.9,175.8,73,73,73,4.06e-15,0,2.842e-14,0.274,0.253,0.293,193.9,175.8,215.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.111,0.125,0.0122,0.0107,0.014,0.00048,0.00042,0.00056,0.334,0.301,0.372,0.013,0.012,0.015,24.9,24.78,25.01,0.952,0.947,0.957,0.98,0.978,0.98,0.933,0.926,0.938,45.1,40.82,50.05,44.06,39.91,48.2,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46
1168207200000,2007,1,2006,4,15,7,0.193,0.0442,0.149,9038.54,59.34,59.34,53.8,2,1,1.8571428571428572,319.7,296.1,344.7,246.7,223.1,73,73,73,4.06e-15,0,2.842e-14,0.229,0.212,0.247,246.7,223.1,271.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.128,0.145,0.0186,0.0147,0.0273,0.00075,0.00059,0.0011,0.285,0.246,0.386,0.011,0.0098,0.015,24.72,24.58,24.83,0.933,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.59,26.16,51.87,30.34,25.38,48.2,0,0,0,0,0,0,0.299,0,0.044,0.23,0.77,0.23,46.8
1168812000000,2007,1,2006,4,16,7,0.244,0.0442,0.2,12098.7,83.31,83.31,72.02,2,2,2,403,357,453.8,330,284,73,73,73,0,0,0,0.182,0.161,0.204,330,284,380.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.165,0.149,0.183,0.0548,0.0331,0.0788,0.0022,0.0013,0.0032,0.385,0.316,0.462,0.016,0.013,0.019,24.21,23.9,24.5,0.945,0.937,0.953,0.973,0.97,0.98,0.919,0.909,0.933,37,31.96,42.51,36.01,31,41.66,0,0,0,0,0,0,0.4,0,0.044,0.18,0.82,0.18,49.6
1169416800000,2007,1,2006,4,17,7,0.321,0.0442,0.276,16271.9,108.2,108.2,96.86,3,2,2.2857142857142856,530.2,472.2,590.8,457.2,399.2,73,73,73,0,0,0,0.139,0.124,0.155,457.2,399.2,517.8,990,990,990,966,965.7,966.3,24,23.7,24.3,0.213,0.19,0.242,0.115,0.0874,0.147,0.0048,0.0036,0.0062,0.547,0.489,0.606,0.023,0.02,0.025,23.47,23.18,23.79,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.91,35.8,52.02,43.37,34.72,48.2,0,0,0,0,0,0,0.538,0,0.045,0.14,0.86,0.14,50.7
1170021600000,2007,1,2006,4,18,7,0.413,0.0552,0.357,20582.4,133.7,133.7,122.5,3,3,3,682.3,611.9,758.5,591,538.9,91.29,73,105,0,0,0,0.133,0.111,0.154,591,538.9,653.5,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.287,0.254,0.325,0.196,0.161,0.238,0.0084,0.0068,0.01,0.691,0.6,0.799,0.03,0.025,0.035,22.68,22.27,23.05,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.924,0.937,41.75,38.57,45.49,40.84,37.53,44.58,0,0,0,0,0,0,0.681,0,0.056,0.13,0.86,0.14,49.8
1170626400000,2007,2,2006,5,19,7,0.559,0.0663,0.492,26631.5,180.9,180.9,158.5,4,3,3.5714285714285716,923.7,783.2,1096,814.1,678.2,109.6,105,137,0,0,0,0.119,0.102,0.134,814.1,678.2,958.5,990,990,990,967.6,967,968.2,22.4,21.8,23,0.448,0.339,0.583,0.33,0.254,0.403,0.015,0.011,0.018,1.03,0.84,1.25,0.046,0.037,0.057,21.39,20.55,22.13,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,45.93,40.44,51.26,44.7,39.51,48.2,0,0,0,0,0,0,0.881,0,0.067,0.12,0.88,0.12,47.6
1171231200000,2007,2,2006,5,20,7,0.834,0.0829,0.659,31964.8,192.8,192.8,190.3,4,4,4,1378,1169,1556,1241,1032,137,137,137,151,0,319.1,0.1,0.088,0.117,1090,1032,1100,990,990,990,969.1,968.4,969.7,20.9,20.3,21.6,0.825,0.68,0.896,0.626,0.496,0.648,0.03,0.023,0.032,1.75,1.46,1.84,0.084,0.068,0.091,19.15,18.49,20.11,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.78,47.47,50.42,47.57,46.52,48.2,0,0,0,0,0,0,1.06,0,0.175,0.099,0.79,0.21,38.3
1171836000000,2007,2,2006,5,21,7,1.1,0.0937,0.665,29710.3,183.9,183.9,176.8,4,4,4,1823,1618,2044,1668,1481,154.9,137,162,568.3,380.9,782.4,0.0851,0.0792,0.0929,1100,1100,1100,990,990,990,970.5,969.9,971.2,19.5,18.8,20.1,0.919,0.905,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.096,0.092,0.1,17.61,16.92,18.28,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.11,43.24,46.92,44.21,42.38,45.98,0,0,0,0,0,0,0.982,0,0.435,0.085,0.6,0.4,27
1172440800000,2007,2,2006,5,22,7,1.36,0.125,0.665,27599.6,167.8,167.8,164.3,4,4,4,2248,2113,2334,2042,1951,206,162,239,941.9,850.9,995.2,0.0911,0.0726,0.105,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.22,16.75,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.92,41.36,42.8,41.07,40.49,41.94,0,0,0,0,0,0,0.913,0,0.695,0.092,0.49,0.51,20.3
1173045600000,2007,3,2006,6,23,7,1.45,0.145,0.665,26907,161.5,161.5,160.2,4,4,4,2400,2353,2451,2161,2114,239,239,239,1061,1014,1112,0.0997,0.0975,0.102,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.94,16.17,0.945,0.945,0.946,0.978,0.977,0.979,0.924,0.923,0.925,40.94,40.6,41.24,40.04,39.68,40.36,0,0,0,0,0,0,0.89,0,0.785,0.1,0.46,0.54,18.6
1173650400000,2007,3,2006,6,24,7,1.54,0.145,0.665,26256.4,158.2,158.2,156.3,4,4,4,2539,2470,2617,2300,2231,239,239,239,1200,1131,1278,0.0942,0.0913,0.0967,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.72,15.54,15.89,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.92,0.923,40.03,39.52,40.48,39.07,38.53,39.55,0,0,0,0,0,0,0.868,0,0.875,0.094,0.43,0.57,17
1174255200000,2007,3,2006,6,25,7,1.65,0.12,0.665,25382.9,153.4,153.4,151.1,4,4,4,2727,2644,2809,2528,2405,199,183,239,1428,1305,1526,0.0732,0.0651,0.0904,1100,1100,1100,990,990,990,972.9,972.7,973.1,17.1,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.27,15.07,15.47,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.915,0.919,38.8,38.26,39.34,37.77,37.2,38.34,0,0,0,0,0,0,0.839,0,0.985,0.073,0.4,0.6,15.4
1174860000000,2007,3,2006,6,26,7,1.78,0.114,0.665,24404.3,147.8,147.8,145.3,4,4,4,2937,2845,3006,2749,2662,187.9,183,217,1649,1562,1711,0.0639,0.0611,0.0722,1100,1100,1100,990,990,990,973.4,973.1,973.5,16.6,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.77,14.6,14.99,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.91,0.914,37.42,36.95,38.03,36.32,35.84,36.95,0,0,0,0,0,0,0.807,0,1.115,0.064,0.37,0.63,13.7
1175464800000,2007,4,2006,7,27,7,1.8,0.131,0.665,24230.1,145.7,145.7,144.2,4,4,4,2974,2921,3010,2757,2704,217,217,217,1657,1604,1693,0.073,0.0721,0.0743,1100,1100,1100,990,990,990,973.5,973.3,973.5,16.5,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.68,14.59,14.8,0.939,0.939,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.17,36.92,37.52,36.06,35.81,36.42,0,0,0,0,0,0,0.801,0,1.135,0.073,0.37,0.63,13.5
1176069600000,2007,4,2006,7,28,7,1.72,0.131,0.665,24817.6,148.9,148.9,147.7,4,4,4,2848,2806,2901,2631,2589,217,217,217,1531,1489,1584,0.0762,0.0748,0.0773,1100,1100,1100,990,990,990,973.1,973,973.3,16.9,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.85,15.08,0.941,0.94,0.941,0.972,0.971,0.972,0.914,0.913,0.915,38.01,37.65,38.29,36.93,36.56,37.23,0,0,0,0,0,0,0.821,0,1.055,0.076,0.39,0.61,14.4
1176674400000,2007,4,2006,7,29,7,1.69,0.131,0.665,25064.3,149.3,149.3,149.2,4,4,4,2795,2790,2802,2578,2573,217,217,217,1478,1473,1485,0.0777,0.0775,0.0778,1100,1100,1100,990,990,990,973,973,973,17,17,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.11,15.09,15.12,0.941,0.941,0.941,0.972,0.972,0.973,0.916,0.915,0.916,38.35,38.31,38.39,37.3,37.26,37.34,0,0,0,0,0,0,0.829,0,1.025,0.078,0.39,0.61,14.8
1177279200000,2007,4,2006,7,30,7,1.65,0.131,0.665,25359.6,152.8,152.8,151,4,4,4,2732,2664,2782,2515,2447,217,217,217,1415,1347,1465,0.0794,0.078,0.0815,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.14,15.42,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.918,38.77,38.44,39.21,37.74,37.39,38.21,0,0,0,0,0,0,0.839,0,0.985,0.079,0.4,0.6,15.4
1177884000000,2007,4,2006,7,31,7,1.54,0.162,0.665,26197,158.5,158.5,155.9,4,4,4,2552,2459,2636,2284,2183,267.6,217,276,1184,1083,1319,0.105,0.0823,0.112,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.69,15.49,15.92,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.919,0.923,39.95,39.39,40.55,38.98,38.4,39.63,0,0,0,0,0,0,0.866,0,0.875,0.11,0.43,0.57,17
1178488800000,2007,5,2006,8,32,7,1.4,0.167,0.665,27306.4,166.1,166.1,162.5,4,4,4,2313,2179,2425,2037,1903,276,276,276,936.7,802.5,1049,0.12,0.114,0.127,1100,1100,1100,990,990,990,971.9,971.5,972.1,18.1,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16,16.59,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.5,40.78,42.37,40.63,39.87,41.53,0,0,0,0,0,0,0.903,0,0.735,0.12,0.48,0.52,19.5
1179093600000,2007,5,2006,8,33,7,1.2,0.167,0.665,28839.7,176.1,176.1,171.7,4,4,4,1978,1840,2124,1702,1564,276,276,276,602.5,464.2,747.8,0.14,0.13,0.15,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.12,16.73,17.54,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.79,42.73,44.93,42.92,41.87,44.04,0,0,0,0,0,0,0.954,0,0.535,0.14,0.55,0.45,24
1179698400000,2007,5,2006,8,34,7,1.02,0.167,0.665,30529.8,185.5,185.5,181.7,4,4,4,1679,1569,1796,1403,1293,276,276,276,303.1,193,419.6,0.165,0.154,0.176,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.918,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.85,1.87,0.094,0.091,0.096,18.07,17.69,18.44,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.36,45.33,47.33,45.43,44.42,46.38,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1180303200000,2007,5,2006,8,35,7,0.87,0.15,0.665,31957,192.8,192.8,190.2,4,4,4,1438,1329,1534,1190,1119,247.7,210,276,90.34,18.58,157.6,0.172,0.149,0.191,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.853,0.819,0.883,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.83,0.087,0.084,0.09,18.91,18.58,19.3,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.59,47.69,49.62,47.56,46.74,48.2,0,0,0,0,0,0,1.06,0,0.205,0.17,0.76,0.24,36.7
1180908000000,2007,6,2006,9,36,7,0.705,0.127,0.578,29817.4,191.9,191.9,177.5,4,4,4,1165,1066,1278,955.4,856.4,210,210,210,3.248e-14,-1.137e-13,1.137e-13,0.181,0.164,0.197,955.4,856.4,1068,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.617,0.509,0.765,0.425,0.354,0.576,0.02,0.016,0.027,1.3,1.09,1.63,0.061,0.05,0.077,20.28,19.59,20.8,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.28,41.66,48.95,44.37,40.81,47.97,0,0,0,0,0,0,0.986,0,0.127,0.18,0.82,0.18,42.3
1181512800000,2007,6,2006,9,37,7,0.592,0.0974,0.494,26301.8,168.7,168.7,156.6,4,3,3.7142857142857144,978.5,921.6,1043,817.5,760.6,161,161,161,-1.624e-14,-1.137e-13,0,0.165,0.154,0.175,817.5,760.6,882.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.462,0.41,0.521,0.335,0.307,0.366,0.015,0.014,0.017,1.04,0.972,1.13,0.047,0.044,0.051,21.15,20.84,21.41,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.13,39.48,51.77,42.58,38.49,48.2,0,0,0,0,0,0,0.87,0,0.098,0.16,0.83,0.17,44.4
1182117600000,2007,6,2006,9,38,7,0.521,0.0974,0.424,23486.5,144.6,144.6,139.8,3,3,3,862,820.5,905.9,701,659.5,161,161,161,0,0,0,0.187,0.178,0.196,701,659.5,744.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.363,0.338,0.395,0.269,0.242,0.299,0.012,0.011,0.013,0.89,0.819,0.972,0.039,0.036,0.043,21.76,21.5,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.7,45.36,50.1,46.6,44.45,48.2,0,0,0,0,0,0,0.777,0,0.097,0.19,0.81,0.19,45.1
1182722400000,2007,6,2006,9,39,7,0.477,0.0995,0.377,21336.1,131.8,131.8,127,3,3,3,788.5,767.5,811.6,624,581.5,164.6,161,186,0,0,0,0.209,0.198,0.242,624,581.5,650.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.318,0.296,0.333,0.218,0.189,0.236,0.0095,0.0082,0.01,0.759,0.69,0.804,0.033,0.03,0.035,22.19,22.05,22.34,0.955,0.953,0.956,0.98,0.977,0.98,0.936,0.931,0.937,43.22,40.46,44.84,42.33,39.53,43.94,0,0,0,0,0,0,0.706,0,0.1,0.21,0.79,0.21,44.7
1183327200000,2007,7,2006,10,40,7,0.436,0.112,0.323,18368,116.2,116.2,109.3,3,3,3,720.7,687.9,755.2,534.7,501.9,186,186,186,0,0,0,0.258,0.246,0.27,534.7,501.9,569.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.27,0.251,0.289,0.158,0.136,0.181,0.0068,0.0058,0.0079,0.611,0.556,0.669,0.026,0.024,0.029,22.61,22.41,22.79,0.949,0.946,0.952,0.972,0.97,0.975,0.922,0.918,0.929,37.5,35.39,39.7,36.44,34.33,38.72,0,0,0,0,0,0,0.607,0,0.113,0.26,0.74,0.26,42.1
1183932000000,2007,7,2006,10,41,7,0.392,0.112,0.28,16018,96.4,96.4,95.35,2,2,2,648.5,620.4,677.2,462.5,434.4,186,186,186,8.12e-15,0,5.684e-14,0.287,0.275,0.3,462.5,434.4,491.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.229,0.213,0.245,0.117,0.104,0.131,0.005,0.0044,0.0056,0.601,0.553,0.65,0.026,0.023,0.028,22.91,22.74,23.07,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.71,47.02,52.37,47.67,46.08,48.2,0,0,0,0,0,0,0.53,0,0.112,0.29,0.71,0.29,40.9
1184536800000,2007,7,2006,10,42,7,0.356,0.12,0.236,13934,90.59,90.59,82.94,2,2,2,587.9,564.9,612.4,390.1,337.9,197.7,186,227,8.12e-15,-5.684e-14,5.684e-14,0.337,0.304,0.402,390.1,337.9,426.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.183,0.21,0.0831,0.0585,0.1,0.0035,0.0025,0.0042,0.488,0.412,0.541,0.021,0.017,0.023,23.27,23.11,23.45,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.937,42.42,36.78,46.22,41.47,35.67,45.3,0,0,0,0,0,0,0.461,0,0.12,0.34,0.66,0.34,39.1
1185141600000,2007,7,2006,10,43,7,0.324,0.137,0.187,11006.8,69.83,69.83,65.52,2,2,2,536.5,517,557.5,309.5,290,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.423,0.407,0.439,309.5,290,330.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.166,0.18,0.0451,0.0359,0.055,0.0019,0.0015,0.0023,0.369,0.34,0.401,0.015,0.014,0.017,23.62,23.49,23.73,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,33.77,31.69,36,32.76,30.73,34.92,0,0,0,0,0,0,0.364,0,0.137,0.42,0.58,0.42,34
1185746400000,2007,7,2006,10,44,7,0.296,0.119,0.178,10514.7,66.81,66.81,62.59,2,2,2,489.9,468.6,510.7,293.6,277.4,196.3,184,227,0,0,0,0.4,0.37,0.45,293.6,277.4,313,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.161,0.171,0.0376,0.0299,0.0468,0.0016,0.0012,0.0019,0.343,0.321,0.372,0.014,0.013,0.015,23.85,23.77,23.96,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.26,30.32,34.44,31.29,29.41,33.4,0,0,0,0,0,0,0.348,0,0.118,0.4,0.6,0.4,35.5
1186351200000,2007,8,2006,11,45,7,0.269,0.111,0.157,9344.97,59.61,59.61,55.62,2,2,2,444.2,426.2,462.9,260.2,242.2,184,184,184,0,-2.842e-14,2.842e-14,0.415,0.398,0.432,260.2,242.2,278.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.159,0.0224,0.0163,0.0306,0.00092,0.00067,0.0013,0.293,0.268,0.32,0.012,0.011,0.013,24.11,24,24.21,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,28.67,26.67,30.73,27.81,25.87,29.8,0,0,0,0,0,0,0.309,0,0.112,0.41,0.58,0.42,34.7
1186956000000,2007,8,2006,11,46,7,0.246,0.111,0.134,8089.9,50.71,50.71,48.15,2,1,1.1428571428571428,406.2,391.5,421.6,222.2,207.5,184,184,184,4.06e-15,0,2.842e-14,0.453,0.436,0.47,222.2,207.5,237.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0146,0.0134,0.0159,0.0006,0.00054,0.00065,0.373,0.263,0.414,0.015,0.011,0.017,24.2,24.11,24.27,0.953,0.926,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.49,26.14,52.58,44.53,25.36,48.2,0,0,0,0,0,0,0.268,0,0.112,0.45,0.54,0.46,32.9
1187560800000,2007,8,2006,11,47,7,0.226,0.0962,0.13,7967.57,48.2,48.2,47.43,1,1,1,374.5,362.2,386.9,215.3,202.8,159.1,155,184,4.06e-15,-2.842e-14,2.842e-14,0.425,0.406,0.476,215.3,202.8,227.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.137,0.0141,0.013,0.0151,0.00057,0.00053,0.00061,0.381,0.362,0.402,0.015,0.015,0.016,24.35,24.29,24.42,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.21,46.19,51.86,47.43,45.27,48.2,0,0,0,0,0,0,0.263,0,0.096,0.43,0.58,0.42,35.3
1188165600000,2007,8,2006,11,48,7,0.21,0.0874,0.122,7583.46,48.2,48.2,45.14,1,1,1,346.8,334.6,358.1,202.3,188.4,144.4,118,155,4.06e-15,-2.842e-14,2.842e-14,0.416,0.347,0.451,202.3,188.4,221.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.124,0.131,0.0129,0.0118,0.0146,0.00052,0.00047,0.00059,0.356,0.332,0.388,0.014,0.013,0.016,24.51,24.45,24.55,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.44,43.15,51.11,45.14,42.29,48.2,0,0,0,0,0,0,0.251,0,0.088,0.42,0.58,0.42,36.1
1188770400000,2007,9,2006,12,49,7,0.192,0.0714,0.121,7604.91,47.91,47.91,45.27,1,1,1,318.1,305.9,330,200.1,187.9,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.371,0.358,0.386,200.1,187.9,212,990,990,990,965,964.9,965,25,25,25.1,0.124,0.119,0.128,0.0128,0.0117,0.0138,0.00051,0.00047,0.00055,0.349,0.327,0.37,0.014,0.013,0.015,24.66,24.58,24.74,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.19,43.37,48.89,45.27,42.5,47.91,0,0,0,0,0,0,0.251,0,0.071,0.37,0.63,0.37,39.6
1189375200000,2007,9,2006,12,50,7,0.177,0.0714,0.105,6594.96,41.69,41.69,39.26,1,1,1,292.4,283.2,302.4,174.4,165.2,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.404,0.39,0.417,174.4,165.2,184.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.118,0.0106,0.00979,0.0114,0.00042,0.00039,0.00046,0.303,0.287,0.321,0.012,0.011,0.013,24.83,24.77,24.88,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.917,0.931,40.21,38.06,42.54,39.26,36.98,41.69,0,0,0,0,0,0,0.218,0,0.072,0.4,0.59,0.41,37.3
1189980000000,2007,9,2006,12,51,7,0.164,0.0714,0.0927,5745.62,36.24,36.24,34.2,1,1,1,271.3,262.7,280.2,153.3,144.7,118,118,118,8.12e-15,0,2.842e-14,0.435,0.421,0.449,153.3,144.7,162.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.11,0.00878,0.00805,0.00954,0.00035,0.00032,0.00038,0.265,0.25,0.281,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.26,33.24,37.35,34.2,32.24,36.24,0,0,0,0,0,0,0.19,0,0.0713,0.44,0.57,0.43,35
1190584800000,2007,9,2006,12,52,7,0.153,0.0714,0.0816,5038.3,31.68,31.68,29.99,1,1,1,252.9,245.5,260.2,134.9,127.5,118,118,118,-6.09e-15,-2.842e-14,0,0.467,0.453,0.481,134.9,127.5,142.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0982,0.103,0.00721,0.00659,0.00784,0.00029,0.00026,0.00031,0.233,0.219,0.246,0.0092,0.0087,0.0097,25.06,25.01,25.11,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.92,29.19,32.66,29.99,28.31,31.68,0,0,0,0,0,0,0.167,0,0.0714,0.47,0.53,0.47,32.9
1191189600000,2007,10,2007,1,1,7,0.146,0.0587,0.0876,5442.09,33.05,33.05,32.39,1,1,1,241.8,237,244.7,144.8,140,97,97,97,0,0,0,0.401,0.396,0.409,144.8,140,147.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.00806,0.00765,0.0083,0.00032,0.0003,0.00033,0.249,0.24,0.254,0.0098,0.0095,0.01,25.1,25.08,25.14,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.4,32.26,34.07,32.39,31.3,33.05,0,0,0,0,0,0,0.18,0,0.0584,0.4,0.6,0.4,37.3
1191794400000,2007,10,2007,1,2,7,0.139,0.0587,0.0802,4977.09,30.86,30.86,29.63,1,1,1,229.7,224.2,235.1,132.7,127.2,97,97,97,0,0,0,0.422,0.413,0.433,132.7,127.2,138.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0963,0.1,0.00703,0.00656,0.00749,0.00028,0.00026,0.00029,0.227,0.217,0.237,0.0089,0.0085,0.0093,25.2,25.15,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.54,29.25,31.82,29.63,28.37,30.86,0,0,0,0,0,0,0.165,0,0.0588,0.42,0.58,0.42,35.8
1192399200000,2007,10,2007,1,3,7,0.131,0.0587,0.0723,4470.64,27.94,27.94,26.61,1,1,1,216.6,211.3,222.2,119.6,114.3,97,97,97,6.09e-15,-1.421e-14,1.421e-14,0.448,0.436,0.459,119.6,114.3,125.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0918,0.0956,0.00591,0.00547,0.0064,0.00023,0.00021,0.00025,0.203,0.194,0.214,0.008,0.0076,0.0084,25.3,25.25,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.43,26.16,28.8,26.61,25.37,27.94,0,0,0,0,0,0,0.148,0,0.0587,0.45,0.55,0.45,34.1
1193004000000,2007,10,2007,1,4,7,0.127,0.0587,0.068,4188.8,25.63,25.63,24.93,1,1,1,209.4,206.4,212.4,112.4,109.4,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.463,0.457,0.47,112.4,109.4,115.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.09,0.0921,0.00531,0.00505,0.00556,0.00021,0.0002,0.00022,0.191,0.185,0.196,0.0075,0.0072,0.0077,25.35,25.33,25.38,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.7,24.97,26.42,24.93,24.22,25.63,0,0,0,0,0,0,0.139,0,0.059,0.46,0.54,0.46,33
1193608800000,2007,10,2007,1,5,7,0.13,0.0573,0.0723,4473.76,27.24,27.24,26.63,1,1,1,214.3,212.4,215.9,119.6,116.5,94.71,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.442,0.432,0.454,119.6,116.5,122.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0925,0.0942,0.00592,0.00565,0.00613,0.00023,0.00022,0.00024,0.203,0.198,0.208,0.008,0.0078,0.0081,25.31,25.3,25.32,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.45,26.69,28.08,26.63,25.89,27.24,0,0,0,0,0,0,0.148,0,0.0577,0.44,0.56,0.44,34.4
1194213600000,2007,11,2007,2,6,7,0.13,0.0562,0.0737,4562.97,28.13,28.13,27.16,1,1,1,214.8,211,218.9,121.8,118,93,93,93,0,-1.421e-14,1.421e-14,0.433,0.425,0.441,121.8,118,126,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0927,0.0955,0.0061,0.00578,0.00646,0.00024,0.00023,0.00025,0.207,0.2,0.215,0.0081,0.0078,0.0084,25.3,25.27,25.33,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,28,27.08,29,27.16,26.27,28.13,0,0,0,0,0,0,0.151,0,0.0563,0.43,0.57,0.43,35.1
1194818400000,2007,11,2007,2,7,7,0.128,0.0562,0.0714,4413.46,26.66,26.66,26.27,1,1,1,211,208.8,212.7,118,115.8,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.441,0.437,0.445,118,115.8,119.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0927,0.0919,0.0933,0.00578,0.0056,0.00592,0.00023,0.00022,0.00023,0.2,0.196,0.203,0.0078,0.0077,0.008,25.33,25.32,25.35,0.924,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,27.08,26.55,27.48,26.27,25.76,26.66,0,0,0,0,0,0,0.146,0,0.0566,0.44,0.56,0.44,34.5
1195423200000,2007,11,2007,2,8,7,0.128,0.045,0.0828,5163.6,33.07,33.07,30.74,1,1,1,211.3,209.4,213.8,136.9,116.4,74.43,67,93,0,0,0,0.353,0.313,0.444,136.9,116.4,146.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0971,0.0921,0.0997,0.00738,0.00564,0.00822,0.00029,0.00022,0.00032,0.232,0.197,0.249,0.0091,0.0077,0.0097,25.3,25.27,25.35,0.933,0.922,0.937,0.97,0.97,0.97,0.905,0.895,0.909,31.69,26.68,34.09,30.74,25.88,33.07,0,0,0,0,0,0,0.171,0,0.0452,0.35,0.65,0.35,40.3
1196028000000,2007,11,2007,2,9,7,0.127,0.0391,0.0883,5525.52,34.52,34.52,32.89,1,1,1,210.6,207.5,212.9,145.9,140.5,64.71,59,67,0,0,0,0.307,0.278,0.323,145.9,140.5,152.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0992,0.0975,0.101,0.00815,0.00769,0.00874,0.00032,0.0003,0.00034,0.247,0.237,0.259,0.0097,0.0093,0.01,25.29,25.27,25.32,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.91,32.6,35.59,32.89,31.62,34.52,0,0,0,0,0,0,0.183,0,0.0387,0.31,0.7,0.3,43.5
1196632800000,2007,12,2007,3,10,7,0.135,0.0357,0.0994,6253.37,38.64,38.64,37.22,1,1,1,223.3,217,229.1,164.3,158,59,59,59,0,0,0,0.264,0.258,0.272,164.3,158,170.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00972,0.00918,0.0102,0.00038,0.00036,0.0004,0.279,0.268,0.29,0.011,0.011,0.011,25.18,25.14,25.23,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.922,38.28,36.8,39.62,37.22,35.7,38.64,0,0,0,0,0,0,0.207,0,0.0356,0.26,0.74,0.26,46.3
1197237600000,2007,12,2007,3,11,7,0.145,0.0357,0.109,6915.07,42.66,42.66,41.16,1,1,1,239.4,231.5,245.8,180.4,172.5,59,59,59,0,0,0,0.247,0.24,0.255,180.4,172.5,186.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.113,0.0111,0.0104,0.0116,0.00044,0.00041,0.00046,0.308,0.294,0.319,0.012,0.012,0.013,25.06,25.01,25.12,0.948,0.946,0.95,0.979,0.976,0.98,0.929,0.924,0.931,42.04,40.2,43.53,41.16,39.25,42.66,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
1197842400000,2007,12,2007,3,12,7,0.153,0.0357,0.118,7461.02,46.14,46.14,44.41,1,1,1,253.3,246,260.8,194.3,187,59,59,59,0,-2.842e-14,2.842e-14,0.233,0.226,0.24,194.3,187,201.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.118,0.0123,0.0116,0.0129,0.00049,0.00046,0.00051,0.333,0.32,0.346,0.013,0.013,0.014,24.96,24.91,25,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.32,43.59,47.08,44.41,42.72,46.14,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1198447200000,2007,12,2007,3,13,7,0.162,0.0357,0.127,7985.97,48.2,48.2,47.54,1,1,1,268.4,263.3,276.4,209.4,204.3,59,59,59,8.12e-15,0,2.842e-14,0.22,0.213,0.224,209.4,204.3,217.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.119,0.124,0.0136,0.0131,0.0142,0.00054,0.00052,0.00056,0.36,0.351,0.374,0.014,0.014,0.015,24.87,24.82,24.9,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.85,47.65,50.69,47.54,46.7,48.2,0,0,0,0,0,0,0.264,0,0.035,0.22,0.78,0.22,49.3
1199052000000,2007,12,2007,3,14,7,0.175,0.0429,0.132,8118.91,49.54,49.54,48.33,2,1,1.1428571428571428,289.5,279.4,300.2,218.5,209.4,71,59,73,0,-2.842e-14,2.842e-14,0.245,0.211,0.259,218.5,209.4,227.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.123,0.129,0.0143,0.0135,0.0151,0.00057,0.00054,0.0006,0.356,0.24,0.387,0.014,0.0096,0.015,24.79,24.73,24.86,0.953,0.922,0.959,0.979,0.97,0.98,0.932,0.894,0.94,46.94,25.53,52,44.79,24.77,48.2,0,0,0,0,0,0,0.268,0,0.043,0.25,0.75,0.25,46.4
1199656800000,2008,1,2007,4,15,7,0.194,0.0442,0.149,9067.44,58.04,58.04,53.97,2,2,2,320.2,305.4,338.7,247.2,232.4,73,73,73,1.624e-14,0,2.842e-14,0.228,0.216,0.239,247.2,232.4,265.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.131,0.143,0.0182,0.0155,0.0244,0.00073,0.00062,0.00098,0.264,0.246,0.289,0.011,0.0098,0.012,24.74,24.62,24.83,0.928,0.924,0.933,0.97,0.97,0.97,0.9,0.896,0.905,27.82,26.13,29.92,26.99,25.35,29.02,0,0,0,0,0,0,0.3,0,0.045,0.23,0.77,0.23,46.7
1200261600000,2008,1,2007,4,16,7,0.24,0.0442,0.196,11889.5,83.31,83.31,70.77,2,2,2,397.3,351.6,453.8,324.3,278.6,73,73,73,0,0,0,0.185,0.161,0.208,324.3,278.6,380.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.163,0.147,0.183,0.0521,0.0305,0.0788,0.0021,0.0012,0.0032,0.377,0.308,0.462,0.015,0.012,0.019,24.24,23.9,24.53,0.944,0.935,0.953,0.973,0.97,0.98,0.918,0.907,0.933,36.37,31.35,42.51,35.39,30.41,41.66,0,0,0,0,0,0,0.393,0,0.044,0.18,0.82,0.18,49.5
1200866400000,2008,1,2007,4,17,7,0.335,0.0442,0.291,17033.6,118.1,118.1,101.4,3,2,2.4285714285714284,554.1,476,638.4,481.1,403,73,73,73,0,0,0,0.133,0.114,0.153,481.1,403,565.4,990,990,990,966.1,965.7,966.5,23.9,23.5,24.3,0.225,0.191,0.269,0.129,0.0892,0.179,0.0054,0.0037,0.0076,0.57,0.495,0.645,0.024,0.02,0.027,23.34,22.9,23.76,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,44.18,36.58,52.35,42.67,35.48,48.2,0,0,0,0,0,0,0.563,0,0.044,0.13,0.87,0.13,50.8
1201471200000,2008,1,2007,4,18,7,0.448,0.0524,0.396,22550.8,142.5,142.5,134.2,3,3,3,740.9,664.9,809.9,654.2,591.9,86.71,73,105,0,0,0,0.116,0.098,0.136,654.2,591.9,704.9,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.322,0.285,0.354,0.238,0.196,0.272,0.01,0.0084,0.012,0.797,0.69,0.885,0.034,0.029,0.039,22.34,21.97,22.75,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.66,41.99,48.46,44.74,41.15,47.49,0,0,0,0,0,0,0.746,0,0.052,0.12,0.88,0.12,50.3
1202076000000,2008,2,2007,5,19,7,0.57,0.0635,0.506,27187.6,184.2,184.2,161.8,4,3,3.7142857142857144,942.3,837.3,1080,837.3,732.3,105,105,105,-1.624e-14,-1.137e-13,0,0.112,0.0973,0.125,837.3,732.3,974.6,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.465,0.369,0.59,0.344,0.29,0.411,0.015,0.013,0.019,1.06,0.932,1.27,0.047,0.041,0.058,21.29,20.58,21.82,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.29,39.8,51.58,43.9,38.83,48.2,0,0,0,0,0,0,0.899,0,0.064,0.11,0.89,0.11,47.7
1202680800000,2008,2,2007,5,20,7,0.837,0.098,0.653,31764.1,192.8,192.8,189.1,4,4,4,1383,1153,1582,1221,990.6,162,162,162,140.9,-1.137e-13,320,0.118,0.102,0.141,1080,990.6,1100,990,990,990,969.1,968.4,969.7,20.9,20.3,21.6,0.819,0.632,0.904,0.606,0.418,0.648,0.029,0.019,0.032,1.72,1.33,1.85,0.083,0.061,0.091,19.17,18.4,20.29,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.35,47.09,49.64,47.27,46.15,48.2,0,0,0,0,0,0,1.05,0,0.184,0.12,0.78,0.22,37.9
1203285600000,2008,2,2007,5,21,7,1.13,0.098,0.665,29436.4,182.8,182.8,175.2,4,4,4,1871,1651,2073,1709,1489,162,162,162,609.4,388.9,811.1,0.0871,0.0781,0.0981,1100,1100,1100,990,990,990,970.7,970,971.3,19.3,18.7,20,0.922,0.91,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.46,16.85,18.17,0.949,0.948,0.952,0.98,0.98,0.98,0.93,0.929,0.932,44.7,43.06,46.63,43.8,42.2,45.69,0,0,0,0,0,0,0.973,0,0.465,0.087,0.59,0.41,26
1203890400000,2008,2,2007,5,22,7,1.34,0.111,0.665,27748.1,167.6,167.6,165.2,4,4,4,2215,2120,2282,2031,1958,184,162,239,931,858.1,990.2,0.0829,0.0719,0.105,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.35,16.74,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.14,41.7,42.75,41.29,40.86,41.9,0,0,0,0,0,0,0.918,0,0.675,0.083,0.5,0.5,20.7
1204495200000,2008,3,2007,6,23,7,1.39,0.145,0.665,27400.8,163.3,163.3,163.1,4,4,4,2294,2286,2301,2055,2047,239,239,239,954.6,946.6,961.5,0.104,0.104,0.105,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.3,16.34,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.63,41.58,41.68,40.77,40.73,40.83,0,0,0,0,0,0,0.906,0,0.725,0.1,0.48,0.52,19.7
1205100000000,2008,3,2007,6,24,7,1.36,0.145,0.665,27637.1,165.4,165.4,164.5,4,4,4,2241,2208,2274,2002,1969,239,239,239,902.1,868.9,935.5,0.107,0.105,0.108,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.36,16.52,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.97,41.75,42.18,41.13,40.91,41.34,0,0,0,0,0,0,0.914,0,0.695,0.11,0.49,0.51,20.3
1205704800000,2008,3,2007,6,25,7,1.31,0.13,0.665,27968,167.3,167.3,166.5,4,4,4,2164,2131,2197,1949,1925,215,183,239,848.9,824.9,869.9,0.0992,0.085,0.11,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.63,16.55,16.71,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.47,42.25,42.68,41.62,41.41,41.83,0,0,0,0,0,0,0.925,0,0.645,0.099,0.51,0.49,21.3
1206309600000,2008,3,2007,6,26,7,1.26,0.111,0.665,28289.9,169.1,169.1,168.4,4,4,4,2089,2062,2120,1906,1879,183,183,183,805.6,779.3,837.1,0.0876,0.0863,0.0887,1100,1100,1100,990,990,990,971.3,971.3,971.4,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.81,16.74,16.88,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.96,42.75,43.13,42.1,41.9,42.27,0,0,0,0,0,0,0.936,0,0.595,0.088,0.53,0.47,22.5
1206914400000,2008,3,2007,6,27,7,1.24,0.128,0.665,28477,170.1,170.1,169.5,4,4,4,2045,2023,2059,1833,1806,212.1,183,217,732.7,705.9,775.7,0.104,0.0889,0.107,1100,1100,1100,990,990,990,971.2,971.2,971.2,18.8,18.8,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.92,16.88,16.97,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.24,43.15,43.38,42.38,42.29,42.52,0,0,0,0,0,0,0.942,0,0.575,0.1,0.54,0.46,23
1207519200000,2008,4,2007,7,28,7,1.18,0.113,0.665,28908.1,174.4,174.4,172.1,4,4,4,1959,1892,2012,1772,1744,187.4,148,217,671.7,644.3,695.2,0.0952,0.0762,0.11,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.16,17,17.37,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.9,43.45,44.48,43.02,42.58,43.59,0,0,0,0,0,0,0.956,0,0.515,0.096,0.56,0.44,24.5
1208124000000,2008,4,2007,7,29,7,1.07,0.0895,0.665,30007.1,181.8,181.8,178.6,4,4,4,1769,1677,1861,1621,1529,148,148,148,520.7,429.4,613,0.0838,0.0795,0.0882,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.77,17.47,18.07,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.56,44.75,46.37,44.65,43.86,45.44,0,0,0,0,0,0,0.992,0,0.405,0.084,0.62,0.38,28
1208728800000,2008,4,2007,7,30,7,0.943,0.0895,0.665,31214.7,188.9,188.9,185.8,4,4,4,1560,1473,1648,1412,1325,148,148,148,311.8,225.2,399.6,0.095,0.0898,0.1,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.91,0.894,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.87,0.091,0.089,0.093,18.46,18.17,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.4,46.63,48.18,46.45,45.7,47.21,0,0,0,0,0,0,1.03,0,0.278,0.095,0.71,0.29,33.1
1209333600000,2008,4,2007,7,31,7,0.808,0.105,0.656,32125.4,192.8,192.8,191.2,4,4,4,1336,1217,1445,1163,1025,173.1,148,192,79.08,0,196.9,0.131,0.102,0.158,1084,1025,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.806,0.687,0.878,0.612,0.48,0.648,0.029,0.022,0.031,1.71,1.45,1.83,0.082,0.068,0.088,19.33,18.87,19.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.95,47.93,49.98,47.81,46.97,48.2,0,0,0,0,0,0,1.06,0,0.152,0.13,0.81,0.19,39.8
1209938400000,2008,5,2007,8,32,7,0.665,0.112,0.552,28990.9,184.1,184.1,172.6,4,4,4,1099,1020,1186,913.2,851.1,185.6,147,192,0,-1.137e-13,1.137e-13,0.169,0.144,0.184,913.2,851.1,994.1,990,990,990,968.2,968,968.5,21.8,21.5,22,0.553,0.495,0.641,0.381,0.351,0.42,0.017,0.016,0.02,1.19,1.08,1.34,0.054,0.049,0.062,20.6,20.18,20.93,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.03,41.59,46.97,43.14,40.73,46.03,0,0,0,0,0,0,0.959,0,0.113,0.17,0.83,0.17,43.6
1210543200000,2008,5,2007,8,33,7,0.571,0.0889,0.482,25703.4,164.2,164.2,153,4,3,3.5714285714285716,943.7,894.9,997.6,796.7,747.9,147,147,147,0,0,0,0.156,0.147,0.164,796.7,747.9,850.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.438,0.394,0.488,0.325,0.301,0.351,0.015,0.013,0.016,1.01,0.972,1.07,0.045,0.043,0.048,21.32,21.04,21.55,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.93,0.938,45.23,39.69,52.04,43.41,38.71,48.2,0,0,0,0,0,0,0.85,0,0.089,0.16,0.84,0.16,45
1211148000000,2008,5,2007,8,34,7,0.509,0.0889,0.42,23415.6,144.6,144.6,139.4,3,3,3,841.4,809.9,879.8,694.4,662.9,147,147,147,0,0,0,0.175,0.167,0.182,694.4,662.9,732.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.355,0.337,0.38,0.265,0.244,0.291,0.012,0.011,0.013,0.875,0.821,0.943,0.038,0.036,0.042,21.86,21.64,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.47,45.69,49.59,46.46,44.77,48.2,0,0,0,0,0,0,0.774,0,0.089,0.17,0.83,0.17,46
1211752800000,2008,5,2007,8,35,7,0.47,0.0865,0.383,21735.2,132.9,132.9,129.4,3,3,3,777.1,747.8,801.5,634.1,613.1,143,119,147,0,0,0,0.184,0.159,0.193,634.1,613.1,654.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.32,0.308,0.332,0.225,0.211,0.238,0.0098,0.0091,0.01,0.772,0.737,0.807,0.034,0.032,0.035,22.22,22.09,22.35,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.01,42.71,45.19,43.13,41.86,44.29,0,0,0,0,0,0,0.719,0,0.087,0.18,0.81,0.19,46.2
1212357600000,2008,6,2007,9,36,7,0.425,0.072,0.353,20237.6,126.8,126.8,120.5,3,3,3,702.2,669.9,735.5,583.2,550.9,119,119,119,0,0,0,0.17,0.162,0.178,583.2,550.9,616.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.289,0.271,0.308,0.191,0.169,0.213,0.0082,0.0072,0.0092,0.685,0.63,0.741,0.029,0.027,0.032,22.61,22.42,22.79,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.07,39.02,43.14,40.15,38,42.28,0,0,0,0,0,0,0.669,0,0.072,0.17,0.83,0.17,47.6
1212962400000,2008,6,2007,9,37,7,0.383,0.072,0.311,17794.3,111.9,111.9,105.9,3,2,2.857142857142857,633,605.6,659.7,514,486.6,119,119,119,8.12e-15,0,5.684e-14,0.188,0.18,0.196,514,486.6,540.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.234,0.265,0.145,0.129,0.162,0.0061,0.0054,0.0069,0.584,0.538,0.634,0.025,0.023,0.027,22.98,22.85,23.1,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.15,35.4,52.55,37.6,34.34,48.2,0,0,0,0,0,0,0.588,0,0.072,0.19,0.81,0.19,46.5
1213567200000,2008,6,2007,9,38,7,0.347,0.072,0.275,16039,96.4,96.4,95.47,2,2,2,573.4,550.6,597.7,454.4,431.6,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.208,0.199,0.216,454.4,431.6,478.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.217,0.207,0.23,0.113,0.103,0.125,0.0048,0.0043,0.0053,0.58,0.544,0.62,0.024,0.023,0.026,23.24,23.09,23.38,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.56,47.35,51.82,47.74,46.41,48.2,0,0,0,0,0,0,0.53,0,0.072,0.21,0.79,0.21,46.2
1214172000000,2008,6,2007,9,39,7,0.316,0.072,0.244,14664.6,91.35,91.35,87.29,2,2,2,523,503.9,543.3,404,384.9,119,119,119,1.624e-14,0,5.684e-14,0.228,0.219,0.236,404,384.9,424.3,990,990,990,966,965.9,966,24,24,24.1,0.198,0.191,0.205,0.0897,0.0807,0.0992,0.0037,0.0033,0.0041,0.502,0.474,0.533,0.021,0.02,0.022,23.54,23.42,23.66,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,44.54,42.55,46.61,43.64,41.7,45.68,0,0,0,0,0,0,0.485,0,0.072,0.23,0.77,0.23,46.4
1214776800000,2008,6,2007,9,40,7,0.29,0.0803,0.209,12535.5,82.1,82.1,74.62,2,2,2,479,460.9,497.6,346.2,325.9,132.7,119,135,0,0,0,0.277,0.239,0.293,346.2,325.9,378.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.171,0.189,0.0624,0.0528,0.0777,0.0026,0.0022,0.0032,0.417,0.387,0.464,0.017,0.016,0.019,23.83,23.7,23.94,0.948,0.945,0.952,0.973,0.97,0.98,0.922,0.916,0.933,38.34,36.15,41.89,37.31,35.07,41.05,0,0,0,0,0,0,0.415,0,0.081,0.28,0.72,0.28,43.2
1215381600000,2008,7,2007,10,41,7,0.267,0.0816,0.185,11070.4,69.16,69.16,65.9,2,2,2,440.8,425.7,456.3,305.8,290.7,135,135,135,0,0,0,0.306,0.296,0.317,305.8,290.7,321.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.164,0.159,0.17,0.0433,0.0362,0.0507,0.0018,0.0015,0.0021,0.357,0.334,0.38,0.015,0.014,0.016,24.06,23.97,24.15,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.97,32.31,35.65,32.95,31.34,34.58,0,0,0,0,0,0,0.366,0,0.082,0.31,0.69,0.31,41.5
1215986400000,2008,7,2007,10,42,7,0.247,0.0816,0.165,9884.68,61.68,61.68,58.84,2,2,2,407.8,395.3,421,272.8,260.3,135,135,135,0,0,0,0.331,0.321,0.341,272.8,260.3,286,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.148,0.157,0.0278,0.0219,0.034,0.0011,0.00089,0.0014,0.307,0.288,0.327,0.012,0.012,0.013,24.26,24.18,24.34,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,30.33,28.95,31.8,29.42,28.08,30.84,0,0,0,0,0,0,0.327,0,0.082,0.33,0.67,0.33,40
1216591200000,2008,7,2007,10,43,7,0.229,0.0816,0.148,8853.73,55.28,55.28,52.7,2,2,2,379.4,368.3,391.2,244.4,233.3,135,135,135,0,-2.842e-14,2.842e-14,0.356,0.345,0.367,244.4,233.3,256.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.139,0.147,0.017,0.0156,0.0199,0.00069,0.00063,0.00081,0.267,0.254,0.282,0.011,0.01,0.011,24.44,24.36,24.5,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.17,25.9,28.5,26.35,25.12,27.64,0,0,0,0,0,0,0.293,0,0.081,0.36,0.65,0.35,38.7
1217196000000,2008,7,2007,10,44,7,0.214,0.0765,0.137,8201.93,50.95,50.95,48.82,2,1,1.2857142857142858,353.4,340.6,364.7,227,219,126.4,115,135,-8.12e-15,-2.842e-14,2.842e-14,0.357,0.328,0.381,227,219,235.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.133,0.137,0.015,0.0144,0.0158,0.00061,0.00058,0.00063,0.354,0.248,0.405,0.014,0.01,0.016,24.48,24.37,24.63,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.26,25.67,52.6,41.62,24.9,48.2,0,0,0,0,0,0,0.271,0,0.077,0.36,0.64,0.36,38.3
1217800800000,2008,8,2007,11,45,7,0.197,0.0696,0.127,7903.55,48.2,48.2,47.04,1,1,1,325,313.6,337.1,210,198.6,115,115,115,0,-2.842e-14,2.842e-14,0.354,0.341,0.367,210,198.6,222.1,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0136,0.0126,0.0146,0.00054,0.0005,0.00059,0.367,0.347,0.389,0.015,0.014,0.016,24.61,24.53,24.69,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.47,45.87,51.2,47.04,44.96,48.2,0,0,0,0,0,0,0.261,0,0.07,0.35,0.64,0.36,40.1
1218405600000,2008,8,2007,11,46,7,0.182,0.0696,0.112,7063.85,44.15,44.15,42.05,1,1,1,300.9,292,310,185.9,177,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.382,0.371,0.394,185.9,177,195,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.122,0.0116,0.0108,0.0123,0.00046,0.00043,0.00049,0.324,0.308,0.34,0.013,0.012,0.014,24.77,24.71,24.82,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,42.92,40.83,45.05,42.05,39.92,44.15,0,0,0,0,0,0,0.234,0,0.07,0.38,0.62,0.38,38.8
1219010400000,2008,8,2007,11,47,7,0.17,0.0696,0.1,6227.18,39.17,39.17,37.07,1,1,1,280.4,272.6,288.9,165.4,157.6,115,115,115,4.06e-15,0,2.842e-14,0.41,0.398,0.422,165.4,157.6,173.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00981,0.00914,0.0105,0.00039,0.00036,0.00042,0.288,0.273,0.303,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.942,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.12,36.28,40.12,37.07,35.19,39.17,0,0,0,0,0,0,0.206,0,0.07,0.41,0.59,0.41,36.6
1219615200000,2008,8,2007,11,48,7,0.159,0.0696,0.0895,5544.09,34.63,34.63,33,1,1,1,262.9,255.9,270.1,147.9,140.9,115,115,115,0,-2.842e-14,2.842e-14,0.438,0.426,0.449,147.9,140.9,155.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.108,0.00832,0.00772,0.00893,0.00033,0.00031,0.00035,0.256,0.244,0.269,0.01,0.0096,0.011,24.99,24.95,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.02,32.35,35.7,33,31.38,34.63,0,0,0,0,0,0,0.183,0,0.0695,0.44,0.56,0.44,34.9
1220220000000,2008,9,2007,12,49,7,0.147,0.055,0.0922,5738.77,36.46,36.46,34.16,1,1,1,243.4,234.3,253.4,152.4,143.3,91,91,91,0,0,0,0.374,0.359,0.388,152.4,143.3,162.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.0087,0.00793,0.00955,0.00034,0.00031,0.00038,0.262,0.245,0.28,0.01,0.0097,0.011,25.08,25.01,25.15,0.94,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.915,35.21,33.08,37.56,34.16,32.09,36.46,0,0,0,0,0,0,0.19,0,0.0548,0.37,0.63,0.37,39
1220824800000,2008,9,2007,12,50,7,0.135,0.055,0.0801,4974.52,31.4,31.4,29.61,1,1,1,223.4,215.9,231.3,132.4,125,91,91,91,-2.03e-15,-1.421e-14,0,0.407,0.393,0.421,132.4,125,140.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0952,0.101,0.007,0.00637,0.00767,0.00028,0.00025,0.0003,0.226,0.213,0.24,0.0089,0.0083,0.0094,25.23,25.17,25.29,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.53,28.78,32.37,29.61,27.91,31.4,0,0,0,0,0,0,0.165,0,0.0549,0.41,0.59,0.41,36.8
1221429600000,2008,9,2007,12,51,7,0.126,0.055,0.0709,4383.29,27.33,27.33,26.09,1,1,1,208.2,202.6,213.5,117.2,111.5,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.437,0.426,0.449,117.2,111.5,122.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0904,0.0943,0.00571,0.00523,0.00616,0.00022,0.0002,0.00024,0.199,0.189,0.208,0.0078,0.0074,0.0082,25.35,25.31,25.4,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.9,25.52,28.18,26.09,24.76,27.33,0,0,0,0,0,0,0.145,0,0.0551,0.44,0.56,0.44,34.8
1222034400000,2008,9,2007,12,52,7,0.118,0.055,0.0629,0,0,0,0,1,1,1,195,189.7,200.6,104,98.7,91,91,91,-6.09e-15,-1.421e-14,0,0.467,0.454,0.48,104,98.7,109.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0859,0.0898,0.00459,0.00414,0.00507,0.00018,0.00016,0.0002,0.175,0.166,0.185,0.0068,0.0065,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0551,0.47,0.53,0.47,0
1222639200000,2008,9,2007,12,53,7,0.111,0.0382,0.0732,3524.52,30.02,30.02,20.98,1,1,1,184.2,180.1,188.3,121.1,95.96,63.14,52,91,4.06e-15,0,1.421e-14,0.342,0.28,0.487,121.1,95.96,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0849,0.0933,0.00604,0.00391,0.00711,0.00024,0.00015,0.00028,0.202,0.161,0.223,0.0079,0.0063,0.0087,25.37,25.35,25.41,0.665,0,0.932,0.693,0,0.97,0.645,0,0.904,21.63,0,30.95,20.98,0,30.02,0,2,0,0,0.286,0,0.117,0.286,0.0378,0.34,0.66,0.34,31.8
1223244000000,2008,10,2008,1,1,7,0.106,0.0351,0.0709,4386,28.4,28.4,26.11,1,1,1,175.2,171.7,178.8,117.2,98.65,58,52,73,-2.03e-15,-1.421e-14,1.421e-14,0.332,0.291,0.425,117.2,98.65,126.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0838,0.0909,0.00571,0.00414,0.00652,0.00022,0.00016,0.00026,0.195,0.164,0.211,0.0076,0.0064,0.0083,25.36,25.35,25.38,0.923,0.911,0.929,0.97,0.968,0.97,0.895,0.883,0.901,26.92,22.4,29.28,26.11,21.68,28.4,0,0,0,0,0,0,0.145,0,0.0351,0.33,0.67,0.33,41.4
1223848800000,2008,10,2008,1,2,7,0.102,0.0442,0.0577,3531.58,21.41,21.41,21.02,1,1,1,168.4,166.4,170.3,95.37,93.45,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.434,0.429,0.439,95.37,93.45,97.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0819,0.0833,0.00386,0.00369,0.00402,0.00015,0.00014,0.00016,0.158,0.154,0.161,0.0062,0.006,0.0063,25.38,25.38,25.38,0.916,0.914,0.918,0.967,0.966,0.968,0.886,0.884,0.887,21.74,21.36,22.13,21.02,20.63,21.41,0,0,0,0,0,0,0.117,0,0.0443,0.43,0.57,0.43,34.6
1224453600000,2008,10,2008,1,3,7,0.102,0.0442,0.0576,3527.51,21.52,21.52,21,1,1,1,168.3,165.9,170.8,95.25,92.91,73,73,73,4.06e-15,0,1.421e-14,0.434,0.427,0.44,95.25,92.91,97.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0817,0.0835,0.00385,0.00365,0.00407,0.00015,0.00014,0.00016,0.157,0.153,0.162,0.0062,0.006,0.0063,25.38,25.38,25.38,0.916,0.913,0.919,0.967,0.966,0.968,0.886,0.884,0.887,21.72,21.25,22.24,21,20.52,21.52,0,0,0,0,0,0,0.117,0,0.0444,0.43,0.56,0.44,34.6
