datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1349647200000,2012,10,2012,1,2,7,0.0864,0.0314,0.055,3371.09,20.97,20.97,20.07,1,1,1,142.9,139.9,147.3,90.9,87.93,52,52,52,0,-1.421e-14,1.421e-14,0.364,0.353,0.372,90.9,87.93,95.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0772,0.0798,0.00348,0.00322,0.00385,0.00014,0.00013,0.00015,0.147,0.142,0.155,0.0058,0.0056,0.0061,25.35,25.35,25.36,0.92,0.916,0.924,0.965,0.963,0.967,0.888,0.885,0.89,20.8,20.2,21.69,20.07,19.46,20.97,0,0,0,0,0,0,0.111,0,0.0314,0.36,0.64,0.36,39
1350252000000,2012,10,2012,1,3,7,0.0862,0.0314,0.0547,3356.33,20.58,20.58,19.98,1,1,1,142.5,139.7,145.4,90.47,87.66,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.365,0.358,0.372,90.47,87.66,93.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0771,0.0791,0.00344,0.0032,0.00369,0.00013,0.00013,0.00014,0.146,0.141,0.151,0.0057,0.0055,0.0059,25.35,25.35,25.36,0.921,0.918,0.924,0.965,0.963,0.966,0.888,0.886,0.89,20.71,20.14,21.3,19.98,19.4,20.58,0,0,0,0,0,0,0.111,0,0.0315,0.36,0.63,0.37,38.9
1350856800000,2012,10,2012,1,4,7,0.0863,0.0314,0.0548,3363.03,20.3,20.3,20.02,1,1,1,142.7,140.2,144,90.67,88.2,52,52,52,0,-1.421e-14,1.421e-14,0.365,0.361,0.371,90.67,88.2,92.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0772,0.0786,0.00346,0.00325,0.00357,0.00014,0.00013,0.00014,0.146,0.142,0.149,0.0057,0.0056,0.0058,25.35,25.35,25.36,0.921,0.919,0.923,0.965,0.964,0.965,0.888,0.887,0.89,20.75,20.25,21.03,20.02,19.51,20.3,0,0,0,0,0,0,0.111,0,0.0315,0.36,0.63,0.37,39
1351461600000,2012,10,2012,1,5,7,0.0843,0.0308,0.0535,3288.46,20.43,20.43,19.57,1,1,1,139.3,136.1,142.7,88.49,84.1,50.86,50,52,-4.06e-15,-1.421e-14,0,0.365,0.35,0.382,88.49,84.1,92.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0758,0.0785,0.00327,0.0029,0.00363,0.00013,0.00011,0.00014,0.142,0.135,0.15,0.0056,0.0053,0.0059,25.36,25.35,25.37,0.923,0.918,0.928,0.964,0.962,0.966,0.89,0.887,0.893,20.31,19.42,21.16,19.57,18.68,20.43,0,0,0,0,0,0,0.109,0,0.0308,0.37,0.63,0.37,39
1352066400000,2012,11,2012,2,6,7,0.0866,0.0302,0.0564,3450.51,21.71,21.71,20.54,1,1,1,143.2,140.5,148.9,93.21,90.48,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.349,0.336,0.356,93.21,90.48,98.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0777,0.0807,0.00367,0.00344,0.00416,0.00014,0.00013,0.00016,0.151,0.146,0.161,0.0059,0.0057,0.0063,25.35,25.34,25.35,0.918,0.912,0.921,0.966,0.965,0.968,0.886,0.883,0.888,21.27,20.72,22.42,20.54,19.98,21.71,0,0,0,0,0,0,0.114,0,0.0302,0.35,0.65,0.35,39.8
1352671200000,2012,11,2012,2,7,7,0.0895,0.0302,0.0593,3617,22.28,22.28,21.53,1,1,1,148,145.7,151.4,98.02,95.67,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.338,0.33,0.343,98.02,95.67,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0795,0.0816,0.00408,0.00388,0.00437,0.00016,0.00015,0.00017,0.159,0.155,0.165,0.0062,0.0061,0.0065,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.883,0.885,22.24,21.76,22.98,21.53,21.04,22.28,0,0,0,0,0,0,0.12,0,0.0302,0.34,0.66,0.34,40.4
1353276000000,2012,11,2012,2,8,7,0.0922,0.0302,0.062,3786.63,23.92,23.92,22.54,1,1,1,152.5,150.3,158.3,102.5,100.3,50,50,50,-4.06e-15,-1.421e-14,0,0.328,0.316,0.333,102.5,100.3,108.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0812,0.084,0.00446,0.00428,0.00495,0.00017,0.00017,0.00019,0.167,0.163,0.178,0.0066,0.0064,0.007,25.34,25.34,25.34,0.913,0.911,0.917,0.969,0.969,0.97,0.885,0.883,0.889,23.25,22.71,24.66,22.54,22.01,23.92,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41.1
1353880800000,2012,11,2012,2,9,7,0.104,0.0318,0.0725,4488.95,28.35,28.35,26.72,1,1,1,172.4,162.3,180.9,119.8,112.3,52.57,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.305,0.283,0.327,119.8,112.3,126.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0885,0.0854,0.0904,0.00593,0.0053,0.00651,0.00023,0.00021,0.00025,0.199,0.185,0.21,0.0078,0.0072,0.0082,25.35,25.34,25.36,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.55,25.68,29.23,26.72,24.91,28.35,0,0,0,0,0,0,0.148,0,0.0315,0.31,0.7,0.3,43.2
1354485600000,2012,12,2012,3,10,7,0.114,0.0357,0.0779,4851.84,29.93,29.93,28.88,1,1,1,187.7,181.2,192.2,128.7,122.2,59,59,59,2.03e-15,0,1.421e-14,0.314,0.307,0.326,128.7,122.2,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0903,0.0942,0.00669,0.00614,0.00707,0.00026,0.00024,0.00028,0.216,0.204,0.224,0.0084,0.008,0.0087,25.36,25.36,25.36,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.77,28.16,30.86,28.88,27.32,29.93,0,0,0,0,0,0,0.16,0,0.0361,0.31,0.68,0.32,42.6
1355090400000,2012,12,2012,3,11,7,0.119,0.0357,0.0834,5216.05,31.82,31.82,31.05,1,1,1,196.8,194.1,200.1,137.8,135.1,59,59,59,0,0,0,0.3,0.295,0.304,137.8,135.1,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0948,0.097,0.00747,0.00723,0.00774,0.00029,0.00028,0.0003,0.232,0.227,0.238,0.0091,0.0089,0.0093,25.36,25.36,25.36,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.01,31.33,32.81,31.05,30.39,31.82,0,0,0,0,0,0,0.172,0,0.0356,0.3,0.7,0.3,43.8
1355695200000,2012,12,2012,3,12,7,0.125,0.0357,0.0897,5622.99,35.27,35.27,33.47,1,1,1,207.3,200.9,215.1,148.3,141.9,59,59,59,0,0,0,0.285,0.274,0.294,148.3,141.9,156.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0995,0.0973,0.102,0.00835,0.00781,0.00902,0.00033,0.00031,0.00035,0.251,0.239,0.265,0.0098,0.0093,0.01,25.31,25.24,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,34.51,33,36.36,33.47,32.01,35.27,0,0,0,0,0,0,0.186,0,0.0353,0.29,0.72,0.28,45
1356300000000,2012,12,2012,3,13,7,0.137,0.0357,0.101,6369.51,41.72,41.72,37.91,1,1,1,226.1,214.8,241.7,167.1,155.8,59,59,59,0,0,0,0.261,0.244,0.275,167.1,155.8,182.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.112,0.00995,0.009,0.0113,0.00039,0.00035,0.00044,0.284,0.264,0.312,0.011,0.01,0.012,25.16,25.04,25.25,0.944,0.94,0.949,0.974,0.97,0.98,0.92,0.912,0.93,38.92,36.29,42.57,37.91,35.2,41.72,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.5
1356904800000,2012,12,2012,3,14,7,0.158,0.0429,0.115,7269.94,47.13,47.13,43.27,1,1,1,260.9,247.4,279.7,189.9,177.9,71,59,73,0,-2.842e-14,2.842e-14,0.272,0.238,0.291,189.9,177.9,206.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.122,0.0119,0.0109,0.0133,0.00047,0.00043,0.00053,0.326,0.305,0.357,0.013,0.012,0.014,24.93,24.82,24.99,0.951,0.948,0.956,0.98,0.979,0.98,0.932,0.928,0.937,44.17,41.33,48.1,43.27,40.46,47.13,0,0,0,0,0,0,0.24,0,0.043,0.27,0.73,0.27,46
1357509600000,2013,1,2012,4,15,7,0.19,0.0442,0.146,8891.11,59.28,59.28,52.92,2,1,1.7142857142857142,314.5,285.9,344.5,241.5,212.9,73,73,73,0,-2.842e-14,2.842e-14,0.233,0.212,0.255,241.5,212.9,271.5,990,990,990,965,964.8,965.1,25,24.9,25.2,0.134,0.124,0.145,0.0181,0.0139,0.0271,0.00072,0.00055,0.0011,0.3,0.245,0.385,0.012,0.0098,0.015,24.73,24.58,24.83,0.937,0.923,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.65,26.04,51.75,33.35,25.25,48.2,0,0,0,0,0,0,0.294,0,0.044,0.23,0.77,0.23,46.8
1358114400000,2013,1,2012,4,16,7,0.24,0.0442,0.196,11868.4,81.86,81.86,70.65,2,2,2,396.8,354.6,447,323.8,281.6,73,73,73,0,0,0,0.185,0.163,0.206,323.8,281.6,374,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.163,0.148,0.181,0.0518,0.0319,0.0755,0.0021,0.0013,0.0031,0.376,0.313,0.451,0.015,0.013,0.019,24.25,23.94,24.51,0.944,0.936,0.952,0.972,0.97,0.98,0.918,0.908,0.932,36.32,31.69,41.77,35.32,30.74,40.93,0,0,0,0,0,0,0.392,0,0.044,0.18,0.82,0.18,49.5
1358719200000,2013,1,2012,4,17,7,0.326,0.0442,0.282,16603.2,113.5,113.5,98.83,3,2,2.4285714285714284,538.5,468.1,616.3,465.5,395.1,73,73,73,0,0,0,0.137,0.118,0.156,465.5,395.1,543.3,990,990,990,966,965.7,966.4,24,23.6,24.3,0.218,0.188,0.257,0.12,0.0855,0.164,0.005,0.0035,0.0069,0.545,0.483,0.608,0.023,0.02,0.026,23.43,23.03,23.81,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.938,42.95,35.1,50.87,41.72,34.05,48.2,0,0,0,0,0,0,0.549,0,0.044,0.14,0.87,0.13,50.9
1359324000000,2013,1,2012,4,18,7,0.437,0.0524,0.385,22007,140,140,131,3,3,3,722.9,642.8,795.1,636.2,569.8,86.71,73,105,0,0,0,0.119,0.101,0.14,636.2,569.8,690.1,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.312,0.272,0.345,0.226,0.182,0.262,0.0097,0.0077,0.011,0.767,0.652,0.86,0.033,0.028,0.038,22.44,22.06,22.88,0.956,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.57,40.58,47.62,43.66,39.65,46.67,0,0,0,0,0,0,0.728,0,0.052,0.12,0.88,0.12,50.4
1359928800000,2013,2,2012,5,19,7,0.535,0.0635,0.471,25611.4,161.9,161.9,152.4,4,3,3.5714285714285716,884,820.5,933,779,715.5,105,105,105,0,0,0,0.119,0.113,0.128,779,715.5,828,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.412,0.36,0.456,0.315,0.279,0.34,0.014,0.012,0.015,0.968,0.903,1.02,0.043,0.04,0.045,21.6,21.35,21.91,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.77,39.62,51.8,43.27,38.64,48.2,0,0,0,0,0,0,0.847,0,0.064,0.12,0.88,0.12,47.9
1360533600000,2013,2,2012,5,20,7,0.581,0.0829,0.499,26902.5,163.8,163.8,160.1,4,4,4,961.3,940,982.9,824.3,803,137,137,137,0,0,0,0.143,0.139,0.146,824.3,803,845.9,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.46,0.44,0.48,0.338,0.328,0.348,0.015,0.015,0.016,1.02,0.981,1.06,0.046,0.044,0.048,21.24,21.11,21.36,0.954,0.953,0.954,0.978,0.976,0.98,0.933,0.931,0.935,40.93,40.09,41.78,40.03,39.13,40.94,0,0,0,0,0,0,0.89,0,0.082,0.14,0.86,0.14,46.3
1361138400000,2013,2,2012,5,21,7,0.613,0.0829,0.53,28307.9,173.5,173.5,168.5,4,4,4,1013,990.2,1046,876.4,853.2,137,137,137,0,-1.137e-13,1.137e-13,0.135,0.131,0.138,876.4,853.2,908.6,990,990,990,967.9,967.9,968,22.1,22,22.1,0.508,0.486,0.537,0.363,0.352,0.379,0.016,0.016,0.017,1.11,1.07,1.16,0.05,0.048,0.053,20.95,20.79,21.07,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.98,42.07,44.25,42.12,41.23,43.37,0,0,0,0,0,0,0.936,0,0.083,0.14,0.86,0.14,46.2
1361743200000,2013,2,2012,5,22,7,0.675,0.0948,0.58,30302.3,184.5,184.5,180.4,4,4,4,1116,1059,1178,959.6,921.6,156.7,137,183,-1.624e-14,-1.137e-13,1.137e-13,0.14,0.123,0.161,959.6,921.6,994.6,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.591,0.549,0.642,0.403,0.385,0.42,0.019,0.018,0.02,1.26,1.19,1.34,0.058,0.054,0.062,20.47,20.2,20.73,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.01,44.75,47.06,45.09,43.85,46.12,0,0,0,0,0,0,1,0,0.095,0.14,0.86,0.14,44.9
1362348000000,2013,3,2012,6,23,7,0.759,0.111,0.646,32128.2,192.8,192.8,191.2,4,4,4,1255,1197,1308,1072,1014,183,183,183,4.934,-1.137e-13,24.68,0.146,0.14,0.153,1068,1014,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.751,0.671,0.807,0.575,0.455,0.648,0.027,0.021,0.031,1.62,1.41,1.76,0.076,0.066,0.083,19.68,19.38,20.07,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.13,47.68,49.97,47.81,46.72,48.2,0,0,0,0,0,0,1.06,0,0.113,0.15,0.85,0.15,42.3
1362952800000,2013,3,2012,6,24,7,0.829,0.111,0.665,32300.1,192.8,192.8,192.3,4,4,4,1371,1323,1426,1188,1140,183,183,183,87.68,39.59,143.3,0.134,0.128,0.138,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.833,0.813,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.8,0.085,0.084,0.087,19.15,18.95,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.22,48.67,49.68,48.07,47.7,48.2,0,0,0,0,0,0,1.07,0,0.164,0.13,0.8,0.2,39
1363557600000,2013,3,2012,6,25,7,0.973,0.111,0.665,30951.1,189.7,189.7,184.2,4,4,4,1609,1454,1809,1426,1271,183,183,183,325.5,171.3,526.3,0.114,0.101,0.126,1100,1100,1100,990,990,990,969.8,969.3,970.5,20.2,19.5,20.7,0.903,0.869,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.096,18.31,17.64,18.85,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47,45.21,48.4,46.06,44.3,47.44,0,0,0,0,0,0,1.02,0,0.308,0.11,0.68,0.32,31.8
1364162400000,2013,3,2012,6,26,7,1.31,0.111,0.665,27946.2,174,174,166.3,4,4,4,2171,1903,2383,1988,1720,183,183,183,888.2,619.8,1100,0.0848,0.0768,0.0962,1100,1100,1100,990,990,990,971.5,970.8,972,18.5,18,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.62,16.1,17.34,0.947,0.945,0.949,0.98,0.978,0.98,0.928,0.925,0.93,42.45,41.05,44.39,41.59,40.16,43.5,0,0,0,0,0,0,0.924,0,0.645,0.085,0.51,0.49,21.3
1364767200000,2013,4,2012,7,27,7,1.52,0.131,0.665,26379.8,159.5,159.5,157,4,4,4,2513,2425,2563,2296,2208,217,217,217,1196,1108,1246,0.0864,0.0847,0.0895,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.67,16,0.944,0.944,0.945,0.976,0.976,0.978,0.922,0.921,0.924,40.2,39.87,40.78,39.26,38.91,39.87,0,0,0,0,0,0,0.872,0,0.855,0.086,0.44,0.56,17.4
1365372000000,2013,4,2012,7,28,7,1.52,0.131,0.665,26351.7,158.5,158.5,156.9,4,4,4,2519,2459,2559,2302,2242,217,217,217,1202,1142,1242,0.0862,0.0848,0.0882,1100,1100,1100,990,990,990,972.4,972.2,972.4,17.6,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.68,15.92,0.944,0.944,0.945,0.976,0.976,0.977,0.922,0.921,0.923,40.16,39.9,40.55,39.21,38.93,39.63,0,0,0,0,0,0,0.871,0,0.855,0.086,0.44,0.56,17.3
1365976800000,2013,4,2012,7,29,7,1.42,0.131,0.665,27158.1,164.4,164.4,161.7,4,4,4,2346,2245,2432,2129,2028,217,217,217,1029,927.8,1115,0.0926,0.0892,0.0967,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,15.98,16.43,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.29,40.73,41.94,40.41,39.82,41.1,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
1366581600000,2013,4,2012,7,30,7,1.24,0.131,0.665,28455.9,173.5,173.5,169.4,4,4,4,2056,1917,2197,1839,1700,217,217,217,738.9,599.8,879.9,0.106,0.0988,0.113,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.55,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.21,42.25,44.26,42.35,41.41,43.38,0,0,0,0,0,0,0.941,0,0.575,0.11,0.54,0.46,22.9
1367186400000,2013,4,2012,7,31,7,1.06,0.12,0.665,30129.7,183.3,183.3,179.3,4,4,4,1748,1634,1871,1549,1442,199.1,192,217,449,342.4,554.4,0.114,0.108,0.119,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.922,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.84,17.44,18.22,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.75,44.66,46.75,44.84,43.77,45.82,0,0,0,0,0,0,0.996,0,0.395,0.11,0.63,0.37,28.4
1367791200000,2013,5,2012,8,32,7,0.906,0.116,0.665,31608.3,191.5,191.5,188.1,4,4,4,1498,1408,1598,1306,1216,192,192,192,206.2,115.7,306.3,0.128,0.12,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.882,0.845,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.69,18.34,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48,47.07,48.86,47.04,46.13,47.89,0,0,0,0,0,0,1.05,0,0.241,0.13,0.73,0.27,34.9
1368396000000,2013,5,2012,8,33,7,0.745,0.116,0.62,31297.8,192.8,192.8,186.3,4,4,4,1232,1114,1368,1040,922.3,192,192,192,14.35,-1.137e-13,75.85,0.157,0.14,0.172,1026,922.3,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.698,0.561,0.829,0.512,0.385,0.648,0.024,0.018,0.031,1.49,1.2,1.78,0.07,0.055,0.085,19.88,19.17,20.54,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.63,44.37,49.75,46.57,43.48,48.2,0,0,0,0,0,0,1.03,0,0.125,0.16,0.83,0.17,42
1369000800000,2013,5,2012,8,34,7,0.61,0.116,0.494,26231.4,169.5,169.5,156.1,4,3,3.7142857142857144,1008,940,1085,816.2,748,192,192,192,-1.624e-14,-1.137e-13,0,0.191,0.177,0.204,816.2,748,892.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.463,0.401,0.534,0.334,0.301,0.371,0.015,0.013,0.017,1.04,0.971,1.15,0.047,0.044,0.053,21.05,20.68,21.36,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,43.79,39.15,51.08,42.48,38.14,48.2,0,0,0,0,0,0,0.867,0,0.116,0.19,0.81,0.19,43
1369605600000,2013,5,2012,8,35,7,0.531,0.104,0.428,23657.9,144.6,144.6,140.8,3,3,3,878.5,835.4,923.9,707.4,671.1,171.1,119,192,0,0,0,0.194,0.14,0.222,707.4,671.1,731.9,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.366,0.346,0.386,0.274,0.249,0.29,0.012,0.011,0.013,0.9,0.84,0.948,0.04,0.037,0.042,21.69,21.46,21.85,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.97,45.77,49.71,46.94,44.85,48.2,0,0,0,0,0,0,0.782,0,0.103,0.2,0.81,0.19,44.6
1370210400000,2013,6,2012,9,36,7,0.478,0.072,0.406,22928.7,141.8,141.8,136.5,3,3,3,790.6,763.6,822.3,671.6,644.6,119,119,119,0,0,0,0.151,0.145,0.156,671.6,644.6,703.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.339,0.324,0.357,0.25,0.232,0.271,0.011,0.01,0.012,0.834,0.788,0.887,0.036,0.034,0.039,22.1,21.92,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.42,44.84,48.23,45.49,43.94,47.27,0,0,0,0,0,0,0.758,0,0.072,0.15,0.85,0.15,48
1370815200000,2013,6,2012,9,37,7,0.434,0.072,0.362,20712.3,129.6,129.6,123.3,3,3,3,716.8,684.1,750.8,597.8,565.1,119,119,119,0,0,0,0.166,0.158,0.174,597.8,565.1,631.8,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.298,0.279,0.317,0.2,0.178,0.223,0.0086,0.0076,0.0097,0.709,0.654,0.767,0.031,0.028,0.033,22.52,22.33,22.71,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.936,41.98,39.93,44.07,41.1,38.96,43.19,0,0,0,0,0,0,0.685,0,0.072,0.17,0.83,0.17,47.7
1371420000000,2013,6,2012,9,38,7,0.389,0.0829,0.306,17654.7,114.7,114.7,105.1,3,2,2.5714285714285716,643.8,615.4,673.4,506.8,454.4,137,119,161,1.624e-14,0,5.684e-14,0.214,0.177,0.262,506.8,454.4,554.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.248,0.221,0.273,0.143,0.113,0.171,0.0061,0.0048,0.0073,0.606,0.584,0.636,0.026,0.025,0.027,22.92,22.77,23.05,0.953,0.949,0.958,0.976,0.97,0.98,0.93,0.921,0.939,43.32,37.32,50.93,41.91,36.21,48.2,0,0,0,0,0,0,0.584,0,0.083,0.21,0.79,0.21,45.4
1372024800000,2013,6,2012,9,39,7,0.352,0.0974,0.254,15100.3,94.74,94.74,89.88,2,2,2,581.7,557.2,606.4,420.7,396.2,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.277,0.265,0.289,420.7,396.2,445.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.207,0.198,0.216,0.0976,0.086,0.109,0.0041,0.0036,0.0046,0.531,0.494,0.568,0.022,0.021,0.024,23.25,23.11,23.4,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.86,43.38,48.34,44.94,42.52,47.37,0,0,0,0,0,0,0.499,0,0.098,0.28,0.72,0.28,42.9
1372629600000,2013,7,2012,10,40,7,0.319,0.0816,0.237,14209.4,89.09,89.09,84.58,2,2,2,527.1,505.5,549.3,392.1,370.5,135,135,135,8.12e-15,0,5.684e-14,0.256,0.246,0.267,392.1,370.5,414.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.187,0.203,0.0841,0.0739,0.0945,0.0035,0.0031,0.004,0.486,0.454,0.519,0.02,0.019,0.022,23.54,23.41,23.67,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.17,40.91,45.45,42.29,40.01,44.54,0,0,0,0,0,0,0.47,0,0.082,0.26,0.74,0.26,44.5
1373234400000,2013,7,2012,10,41,7,0.29,0.0816,0.208,12471.8,78.47,78.47,74.24,2,2,2,479.7,460.9,498.7,344.7,325.9,135,135,135,0,0,0,0.282,0.271,0.293,344.7,325.9,363.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.171,0.185,0.0617,0.0528,0.0707,0.0025,0.0022,0.0029,0.415,0.387,0.443,0.017,0.016,0.018,23.83,23.71,23.94,0.948,0.945,0.95,0.973,0.97,0.976,0.922,0.916,0.928,38.16,36.15,40.18,37.12,35.07,39.24,0,0,0,0,0,0,0.412,0,0.082,0.28,0.72,0.28,43
1373839200000,2013,7,2012,10,42,7,0.266,0.0816,0.184,11009.2,68.93,68.93,65.53,2,2,2,439.1,423.5,455.2,304.1,288.5,135,135,135,0,0,0,0.308,0.297,0.319,304.1,288.5,320.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.164,0.158,0.169,0.0425,0.0352,0.0501,0.0017,0.0014,0.0021,0.354,0.331,0.378,0.014,0.013,0.016,24.07,23.97,24.16,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.78,32.07,35.53,32.77,31.11,34.46,0,0,0,0,0,0,0.364,0,0.082,0.31,0.69,0.31,41.4
1374444000000,2013,7,2012,10,43,7,0.244,0.0816,0.163,9743.91,61.1,61.1,58,2,2,2,403.9,389.9,418.3,268.9,254.8,135,135,135,4.06e-15,0,2.842e-14,0.334,0.323,0.346,268.9,254.8,283.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.156,0.0259,0.0193,0.0327,0.0011,0.00078,0.0013,0.301,0.28,0.323,0.012,0.011,0.013,24.28,24.19,24.37,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.9,28.35,31.49,29,27.5,30.55,0,0,0,0,0,0,0.322,0,0.081,0.33,0.67,0.33,39.9
1375048800000,2013,7,2012,10,44,7,0.225,0.0747,0.151,9049.26,55.87,55.87,53.86,2,2,2,372.7,357.9,386.3,249.1,242.9,123.6,115,135,4.06e-15,0,2.842e-14,0.331,0.308,0.357,249.1,242.9,257.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.143,0.139,0.145,0.0176,0.0164,0.0207,0.00071,0.00066,0.00084,0.271,0.262,0.282,0.011,0.011,0.011,24.47,24.39,24.55,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,27.77,27.02,28.8,26.93,26.21,27.94,0,0,0,0,0,0,0.299,0,0.074,0.33,0.67,0.33,40.2
1375653600000,2013,8,2012,11,45,7,0.205,0.0696,0.135,8216.1,51.43,51.43,48.91,2,1,1.2857142857142858,339,326.4,352.7,224,211.4,115,115,115,1.218e-14,-2.842e-14,2.842e-14,0.339,0.326,0.352,224,211.4,237.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.137,0.0148,0.0137,0.016,0.00059,0.00055,0.00064,0.347,0.251,0.399,0.014,0.01,0.016,24.56,24.49,24.61,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.64,25.92,52.45,41.64,25.14,48.2,0,0,0,0,0,0,0.272,0,0.07,0.34,0.66,0.34,40.1
1376258400000,2013,8,2012,11,46,7,0.188,0.0696,0.118,7444.91,46.91,46.91,44.31,1,1,1,310.8,299.9,322.3,195.8,184.9,115,115,115,-4.06e-15,-2.842e-14,0,0.37,0.357,0.383,195.8,184.9,207.3,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0124,0.0115,0.0134,0.00049,0.00046,0.00054,0.342,0.322,0.362,0.014,0.013,0.015,24.7,24.63,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.22,42.69,47.87,44.31,41.83,46.91,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.6
1376863200000,2013,8,2012,11,47,7,0.174,0.0696,0.104,6532.42,41.02,41.02,38.88,1,1,1,287.8,278.8,296.3,172.8,163.8,115,115,115,0,-2.842e-14,2.842e-14,0.4,0.388,0.412,172.8,163.8,181.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.118,0.0104,0.00968,0.0112,0.00042,0.00038,0.00044,0.301,0.285,0.316,0.012,0.011,0.013,24.85,24.8,24.9,0.946,0.944,0.949,0.976,0.971,0.98,0.923,0.916,0.93,39.85,37.75,41.85,38.88,36.66,41.02,0,0,0,0,0,0,0.216,0,0.07,0.4,0.6,0.4,37.5
1377468000000,2013,8,2012,11,48,7,0.162,0.0675,0.0942,5848.44,37.95,37.95,34.81,1,1,1,267.3,259.4,275.8,155.7,146.9,111.6,91,115,4.06e-15,-2.842e-14,2.842e-14,0.417,0.351,0.439,155.7,146.9,168.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00898,0.00823,0.0101,0.00036,0.00033,0.0004,0.27,0.254,0.29,0.011,0.01,0.011,24.96,24.92,25,0.941,0.938,0.945,0.971,0.97,0.974,0.913,0.91,0.92,35.87,33.77,38.97,34.81,32.76,37.95,0,0,0,0,0,0,0.193,0,0.0678,0.42,0.58,0.42,36.1
1378072800000,2013,9,2012,12,49,7,0.148,0.055,0.0929,5785.93,36.93,36.93,34.44,1,1,1,244.6,235.1,255.3,153.6,144.1,91,91,91,0,0,0,0.372,0.356,0.387,153.6,144.1,164.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.109,0.0088,0.008,0.00972,0.00035,0.00031,0.00038,0.264,0.247,0.283,0.01,0.0097,0.011,25.07,25,25.14,0.94,0.936,0.944,0.97,0.97,0.972,0.912,0.908,0.917,35.5,33.27,38.01,34.44,32.27,36.93,0,0,0,0,0,0,0.191,0,0.0551,0.37,0.63,0.37,39.1
1378677600000,2013,9,2012,12,50,7,0.135,0.055,0.08,4969.92,31.59,31.59,29.58,1,1,1,223.3,215.1,232.1,132.3,124.1,91,91,91,0,0,0,0.408,0.392,0.423,132.3,124.1,141.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0949,0.101,0.00699,0.0063,0.00774,0.00027,0.00025,0.0003,0.226,0.211,0.242,0.0089,0.0083,0.0095,25.23,25.17,25.3,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.5,28.58,32.56,29.58,27.72,31.59,0,0,0,0,0,0,0.164,0,0.055,0.41,0.59,0.41,36.8
1379282400000,2013,9,2012,12,51,7,0.125,0.055,0.0695,3123.82,27.14,27.14,18.59,1,1,1,206,200.1,212.7,115,109.1,91,91,91,-4.06e-15,-1.421e-14,1.421e-14,0.442,0.428,0.455,115,109.1,121.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0896,0.094,0.00552,0.00502,0.00609,0.00022,0.0002,0.00024,0.195,0.184,0.207,0.0076,0.0072,0.0081,25.37,25.32,25.42,0.659,0,0.926,0.693,0,0.97,0.639,0,0.898,19.17,0,27.98,18.59,0,27.14,0,2,0,0,0.286,0,0.103,0.286,0.0555,0.44,0.56,0.44,25
1379887200000,2013,9,2012,12,52,7,0.116,0.055,0.0613,0,0,0,0,1,1,1,192.4,186.7,198.2,101.4,95.69,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.473,0.459,0.487,101.4,95.69,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0848,0.0889,0.00437,0.00388,0.00486,0.00017,0.00015,0.00019,0.171,0.16,0.181,0.0067,0.0063,0.0071,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0547,0.47,0.53,0.47,0
1380492000000,2013,9,2012,12,53,7,0.11,0.0348,0.0748,4150.08,29.63,29.63,24.7,1,1,1,181.2,177.1,185.3,123.6,94.32,57.57,52,91,2.03e-15,0,1.421e-14,0.317,0.283,0.491,123.6,94.32,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0843,0.0927,0.00626,0.00377,0.00697,0.00024,0.00015,0.00027,0.206,0.158,0.22,0.0081,0.0062,0.0086,25.36,25.35,25.41,0.797,0,0.931,0.831,0,0.97,0.773,0,0.903,25.47,0,30.55,24.7,0,29.63,0,1,0,0,0.143,0,0.137,0.143,0.0352,0.32,0.68,0.32,37.7
1381096800000,2013,10,2013,1,1,7,0.104,0.0314,0.0725,4488.12,27.68,27.68,26.71,1,1,1,171.8,168.6,175.8,119.8,116.6,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.303,0.296,0.308,119.8,116.6,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0873,0.0898,0.00593,0.00566,0.00627,0.00023,0.00022,0.00025,0.199,0.193,0.206,0.0078,0.0076,0.008,25.35,25.34,25.35,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.54,26.75,28.53,26.71,25.94,27.68,0,0,0,0,0,0,0.148,0,0.0315,0.3,0.7,0.3,43.2
1381701600000,2013,10,2013,1,2,7,0.0993,0.0314,0.0679,4178.1,25.48,25.48,24.87,1,1,1,164.2,161.3,166.7,112.2,109.3,52,52,52,-6.09e-15,-1.421e-14,0,0.317,0.312,0.322,112.2,109.3,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0847,0.0866,0.00529,0.00504,0.0055,0.00021,0.0002,0.00022,0.185,0.18,0.189,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.64,24.91,26.27,24.87,24.17,25.48,0,0,0,0,0,0,0.138,0,0.0314,0.32,0.68,0.32,42.1
1382306400000,2013,10,2013,1,3,7,0.0997,0.0314,0.0683,4205.07,25.75,25.75,25.03,1,1,1,164.9,160.7,167.8,112.9,108.7,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.316,0.31,0.324,112.9,108.7,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0845,0.087,0.00534,0.00499,0.00559,0.00021,0.0002,0.00022,0.186,0.179,0.191,0.0073,0.007,0.0075,25.34,25.34,25.34,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.8,24.78,26.54,25.03,24.03,25.75,0,0,0,0,0,0,0.139,0,0.0314,0.31,0.69,0.31,42.2
1382911200000,2013,10,2013,1,4,7,0.1,0.0309,0.0694,4279.28,27.03,27.03,25.47,1,1,1,165.8,162.9,171.1,114.7,111.2,51.14,50,52,-4.06e-15,-1.421e-14,1.421e-14,0.308,0.292,0.319,114.7,111.2,121.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0854,0.0885,0.0055,0.0052,0.00604,0.00022,0.0002,0.00024,0.189,0.183,0.201,0.0074,0.0072,0.0079,25.34,25.34,25.34,0.921,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.26,25.39,27.86,25.47,24.62,27.03,0,0,0,0,0,0,0.142,0,0.0306,0.31,0.69,0.31,42.8
1383516000000,2013,11,2013,2,5,7,0.107,0.0302,0.0766,4768.36,29.19,29.19,28.38,1,1,1,176.7,171.4,180.1,126.7,121.4,50,50,50,-2.03e-15,-1.421e-14,0,0.283,0.278,0.292,126.7,121.4,130.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0886,0.0917,0.00652,0.00607,0.00681,0.00026,0.00024,0.00027,0.211,0.201,0.217,0.0082,0.0079,0.0085,25.34,25.34,25.34,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.26,27.93,30.1,28.38,27.09,29.19,0,0,0,0,0,0,0.158,0,0.0304,0.28,0.72,0.28,44.6
1384120800000,2013,11,2013,2,6,7,0.105,0.0405,0.0645,3958.09,24.13,24.13,23.56,1,1,1,173.6,171.1,176,106.6,104.1,67,67,67,8.121e-15,0,1.421e-14,0.386,0.381,0.392,106.6,104.1,109,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0846,0.0864,0.00481,0.0046,0.00502,0.00019,0.00018,0.0002,0.177,0.172,0.181,0.0069,0.0067,0.0071,25.37,25.37,25.37,0.915,0.914,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.29,23.66,24.88,23.56,22.95,24.13,0,0,0,0,0,0,0.131,0,0.0405,0.39,0.61,0.39,37.7
1384725600000,2013,11,2013,2,7,7,0.11,0.0346,0.0752,4671.03,31.4,31.4,27.8,1,1,1,181.6,173.6,189.4,124.4,106.6,57.29,50,67,2.03e-15,0,1.421e-14,0.317,0.264,0.386,124.4,106.6,139.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0855,0.095,0.00632,0.00481,0.0076,0.00025,0.00019,0.0003,0.207,0.177,0.233,0.0081,0.0069,0.0091,25.36,25.34,25.37,0.926,0.915,0.934,0.97,0.97,0.97,0.898,0.888,0.906,28.66,24.27,32.38,27.8,23.54,31.4,0,0,0,0,0,0,0.154,0,0.0348,0.31,0.68,0.32,42.5
1385330400000,2013,11,2013,2,8,7,0.114,0.031,0.0828,5174.88,31.99,31.99,30.8,1,1,1,188.2,184.8,191.9,136.9,130.2,51.29,50,59,0,0,0,0.273,0.261,0.312,136.9,130.2,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0931,0.0958,0.00739,0.00681,0.00781,0.00029,0.00027,0.00031,0.229,0.218,0.238,0.009,0.0085,0.0093,25.35,25.34,25.36,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.76,30.12,32.98,30.8,29.22,31.99,0,0,0,0,0,0,0.171,0,0.0312,0.27,0.73,0.27,45.4
1385935200000,2013,12,2013,3,9,7,0.12,0.0357,0.0848,5309.94,33.27,33.27,31.61,1,1,1,199.2,192.2,206.4,140.2,133.2,59,59,59,0,0,0,0.296,0.286,0.307,140.2,133.2,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0942,0.0992,0.00767,0.00707,0.00828,0.0003,0.00028,0.00032,0.236,0.224,0.249,0.0092,0.0087,0.0097,25.35,25.31,25.36,0.935,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.58,30.86,34.3,31.61,29.93,33.27,0,0,0,0,0,0,0.176,0,0.0352,0.3,0.71,0.29,44.2
1386540000000,2013,12,2013,3,10,7,0.134,0.0357,0.0979,6153.19,37.96,37.96,36.63,1,1,1,220.8,211.6,226.3,161.8,152.6,59,59,59,0,0,0,0.267,0.261,0.279,161.8,152.6,167.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00951,0.00872,0.00997,0.00037,0.00034,0.00039,0.275,0.258,0.285,0.011,0.01,0.011,25.2,25.16,25.27,0.942,0.939,0.944,0.972,0.97,0.974,0.916,0.911,0.919,37.69,35.52,38.98,36.63,34.46,37.96,0,0,0,0,0,0,0.203,0,0.0361,0.27,0.73,0.27,45.9
1387144800000,2013,12,2013,3,11,7,0.145,0.0357,0.109,6931.61,42.91,42.91,41.26,1,1,1,239.9,230.4,246.8,180.9,171.4,59,59,59,0,0,0,0.246,0.239,0.256,180.9,171.4,187.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.113,0.0111,0.0103,0.0117,0.00044,0.00041,0.00046,0.309,0.292,0.321,0.012,0.011,0.013,25.05,25,25.13,0.949,0.945,0.951,0.979,0.976,0.98,0.929,0.923,0.932,42.15,39.94,43.79,41.26,38.98,42.91,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.8
1387749600000,2013,12,2013,3,12,7,0.156,0.0357,0.121,7665.05,48.2,48.2,45.63,1,1,1,258.7,248.2,270.6,199.7,189.2,59,59,59,0,-2.842e-14,2.842e-14,0.228,0.218,0.238,199.7,189.2,211.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.114,0.122,0.0127,0.0118,0.0137,0.0005,0.00047,0.00054,0.343,0.324,0.364,0.014,0.013,0.014,24.92,24.85,24.99,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.58,44.11,49.36,45.63,43.22,48.2,0,0,0,0,0,0,0.253,0,0.035,0.23,0.78,0.22,49.1
1388354400000,2013,12,2013,3,13,7,0.182,0.0417,0.14,8468.56,53.74,53.74,50.41,2,1,1.5714285714285714,300.2,276.4,319,231.2,217.4,69,59,73,4.06e-15,-2.842e-14,2.842e-14,0.229,0.207,0.248,231.2,217.4,246,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.124,0.136,0.0154,0.0142,0.0167,0.00061,0.00056,0.00067,0.308,0.244,0.389,0.012,0.0097,0.015,24.78,24.74,24.84,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.45,25.91,52.63,35.53,25.13,48.2,0,0,0,0,0,0,0.28,0,0.042,0.23,0.77,0.23,46.5
1388959200000,2014,1,2013,4,14,7,0.21,0.0442,0.166,10079.9,65.32,65.32,60,2,2,2,347.8,324.2,372.4,274.8,251.2,73,73,73,4.06e-15,0,2.842e-14,0.21,0.196,0.225,274.8,251.2,299.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.138,0.155,0.0287,0.0176,0.0403,0.0012,0.0007,0.0016,0.303,0.267,0.339,0.012,0.011,0.014,24.56,24.4,24.71,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,30.93,28.3,33.67,30,27.45,32.66,0,0,0,0,0,0,0.333,0,0.044,0.21,0.79,0.21,48
1389564000000,2014,1,2013,4,15,7,0.253,0.0442,0.208,12629.8,84.17,84.17,75.18,2,2,2,417.6,382.5,457.9,344.6,309.5,73,73,73,0,0,0,0.175,0.159,0.191,344.6,309.5,384.9,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.158,0.185,0.0616,0.0451,0.0807,0.0025,0.0018,0.0033,0.407,0.355,0.468,0.017,0.014,0.019,24.12,23.87,24.33,0.947,0.942,0.953,0.974,0.97,0.98,0.922,0.914,0.934,38.59,34.77,42.94,37.59,33.73,42.09,0,0,0,0,0,0,0.418,0,0.045,0.17,0.82,0.18,49.9
1390168800000,2014,1,2013,4,16,7,0.319,0.0442,0.275,16234.9,108,108,96.64,3,2,2.2857142857142856,527.7,475.2,589.5,454.7,402.2,73,73,73,8.12e-15,0,5.684e-14,0.139,0.124,0.154,454.7,402.2,516.5,990,990,990,966,965.7,966.3,24,23.7,24.3,0.212,0.191,0.242,0.114,0.0888,0.146,0.0048,0.0037,0.0061,0.543,0.494,0.598,0.023,0.02,0.025,23.48,23.18,23.77,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.7,35.56,51.6,43.28,34.49,48.2,0,0,0,0,0,0,0.537,0,0.044,0.14,0.86,0.14,50.9
1390773600000,2014,1,2013,4,17,7,0.425,0.0497,0.376,21542.9,139.5,139.5,128.2,3,3,3,703.4,614.4,792,621.3,541.4,82.14,73,105,0,0,0,0.116,0.0994,0.136,621.3,541.4,687,990,990,990,966.7,966.4,967.1,23.3,22.9,23.6,0.303,0.256,0.344,0.216,0.163,0.26,0.0093,0.0069,0.011,0.741,0.604,0.855,0.032,0.026,0.037,22.55,22.08,23.04,0.955,0.95,0.957,0.979,0.973,0.98,0.934,0.925,0.938,43.67,38.73,47.45,42.74,37.7,46.5,0,0,0,0,0,0,0.712,0,0.049,0.12,0.88,0.12,50.7
1391378400000,2014,2,2013,5,18,7,0.547,0.0635,0.483,26300.3,167.9,167.9,156.5,4,3,3.7142857142857144,904,820.5,970.8,799,715.5,105,105,105,0,0,0,0.117,0.108,0.128,799,715.5,865.8,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.43,0.36,0.49,0.325,0.279,0.358,0.014,0.012,0.016,0.991,0.903,1.08,0.044,0.04,0.049,21.49,21.13,21.91,0.955,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.938,43.73,39.35,50.83,42.58,38.35,48.2,0,0,0,0,0,0,0.87,0,0.064,0.12,0.88,0.12,48.1
1391983200000,2014,2,2013,5,19,7,0.632,0.0801,0.552,29247.9,180.1,180.1,174.1,4,4,4,1045,987.8,1090,912.3,868.1,132.4,105,137,1.624e-14,0,1.137e-13,0.127,0.106,0.136,912.3,868.1,953.2,990,990,990,968,967.9,968.2,22,21.8,22.1,0.539,0.5,0.578,0.381,0.359,0.4,0.017,0.016,0.018,1.17,1.09,1.24,0.053,0.05,0.057,20.79,20.57,21.04,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.41,42.65,45.94,43.52,41.8,45.02,0,0,0,0,0,0,0.967,0,0.08,0.13,0.87,0.13,46.3
1392588000000,2014,2,2013,5,20,7,0.668,0.0893,0.578,30272.7,183.2,183.2,180.2,4,4,4,1104,1093,1112,956.2,930.8,147.7,137,162,0,-1.137e-13,1.137e-13,0.134,0.123,0.148,956.2,930.8,974.6,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.584,0.566,0.597,0.402,0.39,0.411,0.018,0.018,0.019,1.25,1.21,1.28,0.057,0.056,0.059,20.52,20.47,20.6,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.97,44.9,46.74,45.05,44.01,45.8,0,0,0,0,0,0,1,0,0.09,0.13,0.87,0.13,45.3
1393192800000,2014,2,2013,5,21,7,0.636,0.102,0.535,28359,174.1,174.1,168.8,4,4,4,1052,1033,1080,884.4,849.8,168,162,183,-3.248e-14,-1.137e-13,1.137e-13,0.16,0.15,0.177,884.4,849.8,917.6,990,990,990,968.1,968,968.2,21.9,21.8,22,0.524,0.494,0.553,0.367,0.35,0.383,0.017,0.016,0.018,1.13,1.07,1.19,0.052,0.049,0.054,20.8,20.66,20.92,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.935,0.936,43.07,41.59,44.4,42.2,40.74,43.51,0,0,0,0,0,0,0.938,0,0.101,0.16,0.84,0.16,44.6
1393797600000,2014,3,2013,6,22,7,0.642,0.111,0.532,28143.9,175.5,175.5,167.5,4,4,4,1062,1035,1114,878.8,852.4,183,183,183,4.872e-14,-1.137e-13,1.137e-13,0.173,0.164,0.177,878.8,852.4,931.3,990,990,990,968.1,968,968.3,21.9,21.7,22,0.521,0.497,0.569,0.364,0.352,0.39,0.017,0.016,0.018,1.12,1.08,1.22,0.051,0.049,0.056,20.78,20.53,20.91,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.74,41.7,44.77,41.88,40.85,43.87,0,0,0,0,0,0,0.931,0,0.11,0.17,0.83,0.17,43.8
1394402400000,2014,3,2013,6,23,7,0.767,0.0827,0.649,32058.5,192.8,192.8,190.8,4,4,4,1268,1144,1395,1131,961.3,136.7,129,183,58.88,0,166.4,0.109,0.0924,0.16,1072,961.3,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.768,0.596,0.85,0.596,0.404,0.648,0.028,0.019,0.031,1.66,1.27,1.8,0.078,0.059,0.086,19.6,19.06,20.38,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.12,45.88,50.41,47.71,44.97,48.2,0,0,0,0,0,0,1.06,0,0.118,0.11,0.85,0.15,41.8
1395007200000,2014,3,2013,6,24,7,0.91,0.092,0.665,31558.3,191.1,191.1,187.8,4,4,4,1505,1417,1615,1353,1288,152.1,129,183,252.9,187.9,331.7,0.101,0.0863,0.12,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.889,0.859,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.66,18.29,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.92,46.93,48.75,46.96,45.99,47.77,0,0,0,0,0,0,1.04,0,0.245,0.1,0.73,0.27,34.7
1395612000000,2014,3,2013,6,25,7,1.12,0.111,0.665,29536.4,182.3,182.3,175.8,4,4,4,1852,1664,2044,1669,1481,183,183,183,569.3,381.1,761.4,0.0993,0.0895,0.11,1100,1100,1100,990,990,990,970.6,970,971.2,19.4,18.8,20,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.097,0.093,0.1,17.51,16.92,18.12,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.85,43.24,46.5,43.95,42.38,45.57,0,0,0,0,0,0,0.977,0,0.455,0.099,0.59,0.41,26.4
1396216800000,2014,3,2013,6,26,7,1.36,0.128,0.665,27618,168,168,164.4,4,4,4,2244,2106,2327,2032,1923,212.1,183,217,931.5,822.6,1010,0.0945,0.0869,0.1,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.24,16.77,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.95,41.41,42.85,41.1,40.55,41.99,0,0,0,0,0,0,0.913,0,0.695,0.094,0.49,0.51,20.3
1396821600000,2014,4,2013,7,27,7,1.42,0.131,0.665,27172.3,161.9,161.9,161.7,4,4,4,2343,2338,2349,2126,2121,217,217,217,1026,1021,1032,0.0926,0.0924,0.0928,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.18,16.21,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.925,0.926,41.31,41.27,41.34,40.43,40.39,40.47,0,0,0,0,0,0,0.899,0,0.755,0.092,0.47,0.53,19.1
1397426400000,2014,4,2013,7,28,7,1.4,0.131,0.665,27299.1,163,163,162.5,4,4,4,2315,2297,2334,2098,2080,217,217,217,998.5,979.8,1017,0.0937,0.093,0.0945,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.22,16.31,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.927,41.49,41.36,41.61,40.62,40.49,40.75,0,0,0,0,0,0,0.903,0,0.735,0.094,0.48,0.52,19.5
1398031200000,2014,4,2013,7,29,7,1.36,0.131,0.665,27604.8,165.8,165.8,164.3,4,4,4,2248,2190,2293,2031,1973,217,217,217,931.1,872.5,976.1,0.0966,0.0946,0.0991,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.32,16.57,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.92,41.63,42.3,41.08,40.78,41.46,0,0,0,0,0,0,0.913,0,0.695,0.096,0.49,0.51,20.3
1398636000000,2014,4,2013,7,30,7,1.26,0.123,0.665,28289.4,170.7,170.7,168.4,4,4,4,2089,1998,2171,1886,1806,202.7,192,217,786.1,706,854.2,0.0969,0.0917,0.102,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.81,16.61,17.03,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.96,42.42,43.55,42.1,41.57,42.68,0,0,0,0,0,0,0.935,0,0.595,0.098,0.53,0.47,22.5
1399240800000,2014,5,2013,8,31,7,1.12,0.116,0.665,29512.6,179.2,179.2,175.7,4,4,4,1854,1751,1966,1662,1559,192,192,192,562.1,459.3,674,0.104,0.0977,0.11,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.5,17.14,17.83,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.81,43.83,45.72,43.92,42.95,44.81,0,0,0,0,0,0,0.976,0,0.455,0.1,0.59,0.41,26.4
1399845600000,2014,5,2013,8,32,7,0.987,0.116,0.665,30807,186.4,186.4,183.4,4,4,4,1632,1543,1721,1440,1351,192,192,192,339.5,251.2,428.9,0.118,0.112,0.124,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.914,0.906,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.23,17.93,18.52,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.78,46,47.55,45.84,45.08,46.6,0,0,0,0,0,0,1.02,0,0.322,0.12,0.67,0.33,31.2
1400450400000,2014,5,2013,8,33,7,0.861,0.116,0.665,32012.2,192.8,192.8,190.5,4,4,4,1423,1311,1514,1231,1119,192,192,192,131,18.66,222.4,0.135,0.127,0.146,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.852,0.804,0.894,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.84,0.087,0.083,0.09,18.96,18.63,19.37,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.72,47.83,49.81,47.64,46.87,48.2,0,0,0,0,0,0,1.06,0,0.196,0.13,0.77,0.23,37.2
1401055200000,2014,5,2013,8,34,7,0.7,0.113,0.586,30266,192.8,192.8,180.2,4,4,4,1157,1061,1266,969.1,898.2,187.6,161,192,0,-1.137e-13,1.137e-13,0.162,0.152,0.176,969.1,898.2,1074,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.619,0.538,0.759,0.435,0.374,0.59,0.02,0.017,0.028,1.32,1.16,1.64,0.061,0.053,0.077,20.29,19.62,20.75,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.98,43.45,49.31,45.04,42.58,48.2,0,0,0,0,0,0,1,0,0.114,0.16,0.84,0.16,43.2
1401660000000,2014,6,2013,9,35,7,0.589,0.0974,0.492,26204.6,167.9,167.9,156,4,3,3.7142857142857144,973.7,917,1038,812.7,756,161,161,161,1.624e-14,0,1.137e-13,0.166,0.155,0.176,812.7,756,876.9,990,990,990,967.8,967.6,968,22.2,22,22.4,0.457,0.406,0.516,0.332,0.305,0.363,0.015,0.014,0.017,1.03,0.964,1.12,0.046,0.043,0.051,21.18,20.86,21.44,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,43.92,39.29,51.53,42.44,38.29,48.2,0,0,0,0,0,0,0.867,0,0.097,0.17,0.84,0.16,44.5
1402264800000,2014,6,2013,9,36,7,0.519,0.0974,0.422,23398.7,144.6,144.6,139.3,3,3,3,858,816.9,901.4,697,655.9,161,161,161,0,0,0,0.188,0.179,0.197,697,655.9,740.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.36,0.336,0.391,0.267,0.239,0.296,0.012,0.01,0.013,0.883,0.812,0.963,0.039,0.036,0.043,21.79,21.53,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.47,45.15,49.86,46.43,44.25,48.2,0,0,0,0,0,0,0.774,0,0.097,0.19,0.81,0.19,45.1
1402869600000,2014,6,2013,9,37,7,0.472,0.0974,0.374,21212.7,130.6,130.6,126.3,3,3,3,780.1,752.7,804.8,619.1,591.7,161,161,161,0,0,0,0.206,0.2,0.214,619.1,591.7,643.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.315,0.299,0.329,0.215,0.196,0.231,0.0093,0.0085,0.01,0.75,0.704,0.792,0.033,0.03,0.035,22.23,22.09,22.39,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.937,42.95,41.29,44.44,42.09,40.42,43.55,0,0,0,0,0,0,0.701,0,0.098,0.21,0.79,0.21,44.9
1403474400000,2014,6,2013,9,38,7,0.427,0.0974,0.33,18814.3,118.8,118.8,112,3,3,3,706.5,673.7,740.4,545.5,512.7,161,161,161,0,0,0,0.228,0.217,0.239,545.5,512.7,579.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.273,0.254,0.292,0.165,0.143,0.188,0.0071,0.0061,0.0081,0.626,0.571,0.683,0.027,0.024,0.03,22.65,22.45,22.83,0.95,0.948,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.37,36.26,40.52,37.33,35.17,39.6,0,0,0,0,0,0,0.622,0,0.097,0.23,0.77,0.23,44.1
1404079200000,2014,6,2013,9,39,7,0.383,0.11,0.273,15926.1,103.5,103.5,94.8,3,2,2.142857142857143,633.4,604.5,663,450.9,418.5,182.4,161,186,0,-5.684e-14,5.684e-14,0.289,0.243,0.308,450.9,418.5,502,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.222,0.208,0.248,0.112,0.0965,0.136,0.0047,0.0041,0.0058,0.565,0.529,0.608,0.024,0.022,0.026,23,22.88,23.15,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.04,35.56,50.13,44.94,34.49,48.2,0,0,0,0,0,0,0.527,0,0.11,0.29,0.71,0.29,41.6
1404684000000,2014,7,2013,10,40,7,0.345,0.112,0.233,13802.6,87.25,87.25,82.16,2,2,2,570.8,546.3,595.5,384.8,360.3,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.326,0.312,0.34,384.8,360.3,409.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.187,0.204,0.0806,0.069,0.0923,0.0034,0.0029,0.0039,0.478,0.442,0.516,0.02,0.018,0.022,23.35,23.2,23.5,0.953,0.95,0.955,0.979,0.975,0.98,0.932,0.926,0.936,41.98,39.43,44.52,41.08,38.44,43.63,0,0,0,0,0,0,0.456,0,0.112,0.32,0.68,0.32,40
1405288800000,2014,7,2013,10,41,7,0.313,0.112,0.2,11869.4,75.36,75.36,70.65,2,2,2,517.5,496.2,539.4,331.5,310.2,186,186,186,-2.436e-14,-5.684e-14,0,0.36,0.345,0.375,331.5,310.2,353.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.169,0.185,0.0555,0.0454,0.0658,0.0023,0.0019,0.0027,0.399,0.367,0.431,0.017,0.015,0.018,23.67,23.54,23.8,0.946,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.924,36.39,34.12,38.72,35.33,33.1,37.68,0,0,0,0,0,0,0.393,0,0.113,0.36,0.64,0.36,37.9
1405893600000,2014,7,2013,10,42,7,0.285,0.112,0.173,10253.5,65.01,65.01,61.03,2,2,2,471.7,453.3,490.5,285.7,267.3,186,186,186,0,0,0,0.394,0.379,0.41,285.7,267.3,304.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.167,0.0338,0.0252,0.0427,0.0014,0.001,0.0018,0.33,0.302,0.358,0.014,0.012,0.015,23.95,23.83,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.46,29.44,33.51,30.52,28.56,32.5,0,0,0,0,0,0,0.339,0,0.112,0.39,0.61,0.39,36
1406498400000,2014,7,2013,10,43,7,0.261,0.104,0.156,9300.43,58.17,58.17,55.36,2,2,2,431.1,413.6,447.6,258.4,246,172.7,155,186,0,-2.842e-14,2.842e-14,0.4,0.364,0.431,258.4,246,270.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.15,0.147,0.153,0.0212,0.0167,0.0268,0.00087,0.00068,0.0011,0.288,0.272,0.305,0.012,0.011,0.012,24.17,24.09,24.25,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,28.54,27.08,29.99,27.68,26.27,29.09,0,0,0,0,0,0,0.308,0,0.105,0.4,0.6,0.4,35.6
1407103200000,2014,8,2013,11,44,7,0.236,0.0937,0.142,8487.57,54.25,54.25,50.52,2,1,1.5714285714285714,390.4,374.5,407.4,235.4,219.5,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.397,0.381,0.414,235.4,219.5,252.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.135,0.146,0.0159,0.0144,0.0181,0.00064,0.00058,0.00074,0.322,0.256,0.406,0.013,0.01,0.016,24.33,24.27,24.4,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.39,25.95,52.42,35.59,25.17,48.2,0,0,0,0,0,0,0.281,0,0.094,0.4,0.6,0.4,36
1407708000000,2014,8,2013,11,45,7,0.215,0.0937,0.121,7553.86,48.06,48.06,44.96,1,1,1,355.3,342.6,369.4,200.3,187.6,155,155,155,0,-2.842e-14,2.842e-14,0.437,0.42,0.452,200.3,187.6,214.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.123,0.133,0.0128,0.0117,0.014,0.00051,0.00047,0.00056,0.353,0.331,0.379,0.014,0.013,0.015,24.47,24.37,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.88,42.96,49.05,44.96,42.1,48.06,0,0,0,0,0,0,0.25,0,0.094,0.44,0.56,0.44,35.1
1408312800000,2014,8,2013,11,46,7,0.197,0.0937,0.104,6423.33,41.18,41.18,38.23,1,1,1,326.4,314.9,338.4,171.4,159.9,155,155,155,8.12e-15,0,2.842e-14,0.475,0.458,0.492,171.4,159.9,183.4,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.122,0.0103,0.00934,0.0113,0.00041,0.00037,0.00046,0.302,0.281,0.323,0.012,0.011,0.013,24.67,24.58,24.74,0.946,0.943,0.95,0.974,0.97,0.98,0.922,0.914,0.931,39.23,36.58,42.02,38.23,35.49,41.18,0,0,0,0,0,0,0.212,0,0.093,0.48,0.53,0.47,32.6
1408917600000,2014,8,2013,11,47,7,0.182,0.0937,0.0886,5450.07,34.69,34.69,32.44,1,1,1,301.4,292.2,311.4,146.4,137.2,155,155,155,-8.12e-15,-2.842e-14,0,0.514,0.498,0.53,146.4,137.2,156.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.105,0.112,0.0082,0.00742,0.00904,0.00033,0.0003,0.00036,0.257,0.241,0.275,0.01,0.0096,0.011,24.83,24.77,24.89,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,33.44,31.29,35.76,32.44,30.35,34.69,0,0,0,0,0,0,0.18,0,0.0934,0.51,0.49,0.51,29.9
1409522400000,2014,9,2013,12,48,7,0.167,0.0714,0.0959,5953.6,38.2,38.2,35.44,1,1,1,276.5,265.2,288.1,158.5,147.2,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.427,0.41,0.445,158.5,147.2,170.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.113,0.00923,0.00826,0.0102,0.00037,0.00033,0.00041,0.275,0.255,0.296,0.011,0.01,0.012,24.92,24.85,24.98,0.942,0.938,0.946,0.971,0.97,0.974,0.915,0.91,0.921,36.49,33.83,39.21,35.44,32.81,38.2,0,0,0,0,0,0,0.197,0,0.0711,0.43,0.57,0.43,35.7
1410127200000,2014,9,2013,12,49,7,0.153,0.062,0.0905,5620.17,36.12,36.12,33.45,1,1,1,252.2,243.6,261.6,149.6,136.5,102.6,91,118,0,0,0,0.406,0.361,0.464,149.6,136.5,161,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.101,0.108,0.00847,0.00735,0.00944,0.00033,0.00029,0.00037,0.258,0.235,0.277,0.01,0.0093,0.011,25.04,25.01,25.08,0.939,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.914,34.49,31.3,37.24,33.45,30.36,36.12,0,0,0,0,0,0,0.186,0,0.0625,0.41,0.59,0.41,36.7
1410732000000,2014,9,2013,12,50,7,0.14,0.055,0.0853,5303.68,33.53,33.53,31.57,1,1,1,232,224.2,240.6,141,133.2,91,91,91,0,0,0,0.392,0.378,0.406,141,133.2,149.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0981,0.104,0.00774,0.00707,0.00846,0.0003,0.00028,0.00033,0.241,0.227,0.257,0.0095,0.0089,0.01,25.17,25.1,25.23,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.55,30.7,34.56,31.57,29.78,33.53,0,0,0,0,0,0,0.175,0,0.0547,0.39,0.61,0.39,37.9
1411336800000,2014,9,2013,12,51,7,0.13,0.055,0.0748,4637.91,29.22,29.22,27.61,1,1,1,214.7,208.6,221.7,123.7,117.6,91,91,91,0,-1.421e-14,1.421e-14,0.424,0.41,0.436,123.7,117.6,130.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0926,0.0972,0.00626,0.00574,0.00686,0.00025,0.00022,0.00027,0.21,0.199,0.223,0.0083,0.0078,0.0088,25.3,25.25,25.35,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,28.46,26.98,30.12,27.61,26.17,29.22,0,0,0,0,0,0,0.153,0,0.0552,0.42,0.58,0.42,35.7
