datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1598824800000,2020,8,2019,11,48,7,0.208,0.0874,0.121,7526.34,48.2,48.2,44.8,1,1,1,344.2,328.9,358.4,199.7,174.4,144.6,138,184,4.06e-15,-2.842e-14,2.842e-14,0.42,0.389,0.513,199.7,174.4,216.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.122,0.133,0.0127,0.0106,0.0142,0.00051,0.00043,0.00057,0.352,0.311,0.382,0.014,0.013,0.015,24.53,24.44,24.62,0.954,0.947,0.958,0.979,0.975,0.98,0.934,0.924,0.938,45.83,39.7,49.78,44.8,38.72,48.2,0,0,0,0,0,0,0.249,0,0.087,0.42,0.58,0.42,36.2
1599429600000,2020,9,2019,12,49,7,0.189,0.0783,0.11,6907.41,42.94,42.94,41.12,1,1,1,311.8,299.6,324.2,182.4,173.9,129.4,118,138,4.06e-15,-2.842e-14,2.842e-14,0.415,0.383,0.442,182.4,173.9,189.8,990,990,990,965,964.9,965,25,25,25.1,0.119,0.117,0.122,0.0113,0.0105,0.0119,0.00045,0.00042,0.00047,0.319,0.306,0.331,0.013,0.012,0.013,24.72,24.65,24.79,0.949,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,41.99,39.95,43.81,41.12,38.99,42.94,0,0,0,0,0,0,0.228,0,0.079,0.41,0.58,0.42,36.5
1600034400000,2020,9,2019,12,50,7,0.173,0.0714,0.102,6351.29,40.18,40.18,37.81,1,1,1,286.5,277.5,296.1,168.5,159.5,118,118,118,8.12e-15,0,2.842e-14,0.412,0.399,0.425,168.5,159.5,178.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.0101,0.0093,0.0109,0.0004,0.00037,0.00043,0.293,0.277,0.31,0.012,0.011,0.012,24.86,24.81,24.91,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.82,36.71,41.07,37.81,35.61,40.18,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.7
1600639200000,2020,9,2019,12,51,7,0.161,0.0714,0.0892,5522.11,34.93,34.93,32.87,1,1,1,265.4,256.4,274.5,147.4,138.4,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.445,0.43,0.46,147.4,138.4,156.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00828,0.00752,0.00905,0.00033,0.0003,0.00036,0.255,0.239,0.271,0.01,0.0095,0.011,24.98,24.93,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.89,31.75,36.01,32.87,30.8,34.93,0,0,0,0,0,0,0.183,0,0.0718,0.44,0.55,0.45,34.3
1601244000000,2020,9,2019,12,52,7,0.149,0.0641,0.0853,5287.82,33.48,33.48,31.48,1,1,1,247,240.8,253.9,141,131,106,97,118,0,0,0,0.429,0.393,0.474,141,131,149.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0994,0.104,0.00774,0.00689,0.00846,0.00031,0.00027,0.00033,0.243,0.226,0.257,0.0096,0.0089,0.01,25.08,25.05,25.11,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.45,30.01,34.52,31.48,29.11,33.48,0,0,0,0,0,0,0.175,0,0.0637,0.43,0.57,0.43,35.5
1601848800000,2020,10,2020,1,1,7,0.141,0.0587,0.082,5087.55,31.48,31.48,30.28,1,1,1,232.5,226.9,237.8,135.5,129.9,97,97,97,0,0,0,0.417,0.408,0.428,135.5,129.9,140.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0973,0.101,0.00727,0.00679,0.00772,0.00029,0.00027,0.0003,0.232,0.222,0.241,0.0091,0.0087,0.0095,25.17,25.13,25.22,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.22,29.89,32.46,30.28,28.99,31.48,0,0,0,0,0,0,0.168,0,0.059,0.42,0.58,0.42,36.1
1602453600000,2020,10,2020,1,2,7,0.133,0.0587,0.0746,4617.8,28.56,28.56,27.49,1,1,1,220.3,215.7,225,123.3,118.7,97,97,97,-4.06e-15,-1.421e-14,0,0.44,0.431,0.45,123.3,118.7,128,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0933,0.0966,0.00623,0.00584,0.00663,0.00024,0.00023,0.00026,0.21,0.202,0.218,0.0082,0.0079,0.0086,25.27,25.23,25.3,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.34,27.22,29.44,27.49,26.4,28.56,0,0,0,0,0,0,0.153,0,0.0584,0.44,0.56,0.44,34.7
1603058400000,2020,10,2020,1,3,7,0.126,0.0587,0.0671,3575.38,25.95,25.95,21.28,1,1,1,208,202.3,213.8,111,105.3,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.467,0.454,0.48,111,105.3,116.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0886,0.0926,0.00519,0.0047,0.00567,0.0002,0.00018,0.00022,0.188,0.178,0.198,0.0074,0.007,0.0078,25.36,25.32,25.41,0.788,0,0.923,0.831,0,0.97,0.764,0,0.895,21.94,0,26.75,21.28,0,25.95,0,1,0,0,0.143,0,0.118,0.143,0.0589,0.47,0.53,0.47,28.4
1603663200000,2020,10,2020,1,4,7,0.119,0.0561,0.0624,676.293,28.18,28.18,4.026,1,1,1,195.9,192.7,200.4,103.2,95.98,92.71,67,97,0,-1.421e-14,1.421e-14,0.473,0.348,0.503,103.2,95.98,125.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0853,0.0922,0.00452,0.00391,0.00643,0.00018,0.00015,0.00025,0.174,0.161,0.211,0.0068,0.0063,0.0082,25.42,25.37,25.43,0.133,0,0.929,0.139,0,0.97,0.129,0,0.901,4.15,0,29.05,4.026,0,28.18,0,6,0,0,0.857,0,0.0224,0.857,0.0566,0.47,0.52,0.48,5.68
1604268000000,2020,11,2020,2,5,7,0.12,0.0405,0.0797,4975.13,30.87,30.87,29.61,1,1,1,198.8,193.5,204.2,131.8,126.5,67,67,67,4.06e-15,0,1.421e-14,0.337,0.328,0.346,131.8,126.5,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0925,0.0963,0.00695,0.0065,0.00741,0.00027,0.00025,0.00029,0.222,0.212,0.231,0.0087,0.0083,0.009,25.37,25.34,25.38,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.53,29.25,31.82,29.61,28.37,30.87,0,0,0,0,0,0,0.165,0,0.0403,0.34,0.66,0.34,41.5
1604872800000,2020,11,2020,2,6,7,0.126,0.0405,0.0857,5359.23,34.01,34.01,31.9,1,1,1,208.7,200.6,217.9,141.7,133.6,67,67,67,0,0,0,0.321,0.308,0.334,141.7,133.6,150.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.095,0.101,0.00779,0.00711,0.00857,0.00031,0.00028,0.00034,0.239,0.225,0.256,0.0094,0.0088,0.01,25.31,25.24,25.37,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.89,30.98,35.06,31.9,30.05,34.01,0,0,0,0,0,0,0.177,0,0.0403,0.32,0.68,0.32,42.5
1605477600000,2020,11,2020,2,7,7,0.136,0.0405,0.095,5951.14,36.12,36.12,35.42,1,1,1,224.1,218.7,227.2,157.1,151.7,67,67,67,0,0,0,0.299,0.295,0.306,157.1,151.7,160.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.104,0.0091,0.00864,0.00936,0.00036,0.00034,0.00037,0.267,0.257,0.272,0.01,0.01,0.011,25.19,25.16,25.23,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.52,35.25,37.23,35.42,34.19,36.12,0,0,0,0,0,0,0.197,0,0.041,0.3,0.7,0.3,43.8
1606082400000,2020,11,2020,2,8,7,0.141,0.0405,0.1,6314.98,38.82,38.82,37.59,1,1,1,233.1,229.3,238.1,166.1,162.3,67,67,67,0,0,0,0.287,0.281,0.292,166.1,162.3,171.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.108,0.00987,0.00955,0.0103,0.00039,0.00038,0.00041,0.283,0.276,0.292,0.011,0.011,0.012,25.12,25.08,25.15,0.944,0.943,0.945,0.973,0.971,0.976,0.918,0.915,0.922,38.63,37.74,39.79,37.59,36.66,38.82,0,0,0,0,0,0,0.209,0,0.041,0.29,0.71,0.29,44.8
1606687200000,2020,11,2020,2,9,7,0.149,0.0457,0.103,6466.73,40.53,40.53,38.49,1,1,1,245.7,236.7,255.3,170.1,160.6,75.57,67,77,0,0,0,0.308,0.283,0.324,170.1,160.6,178.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.112,0.0102,0.0094,0.0109,0.0004,0.00037,0.00043,0.291,0.275,0.306,0.012,0.011,0.012,25.04,24.97,25.1,0.945,0.942,0.948,0.975,0.97,0.979,0.922,0.914,0.928,39.48,37.24,41.4,38.49,36.12,40.53,0,0,0,0,0,0,0.214,0,0.046,0.31,0.69,0.31,43.4
1607292000000,2020,12,2020,3,10,7,0.163,0.0466,0.116,7372,46.2,46.2,43.88,1,1,1,269.6,258.9,279.7,192.6,181.9,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.286,0.275,0.297,192.6,181.9,202.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.113,0.121,0.0121,0.0112,0.013,0.00048,0.00044,0.00052,0.332,0.313,0.35,0.013,0.012,0.014,24.89,24.83,24.95,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.78,42.24,47.14,43.88,41.39,46.2,0,0,0,0,0,0,0.244,0,0.047,0.29,0.71,0.29,45.2
1607896800000,2020,12,2020,3,11,7,0.181,0.0466,0.135,8245.61,51.77,51.77,49.08,2,1,1.4285714285714286,299.5,284.3,314.4,222.5,207.3,77,77,77,8.12e-15,0,2.842e-14,0.257,0.245,0.271,222.5,207.3,237.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.122,0.133,0.0147,0.0134,0.0159,0.00058,0.00053,0.00064,0.318,0.241,0.388,0.013,0.0096,0.015,24.78,24.71,24.84,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.78,25.56,52.05,38.24,24.79,48.2,0,0,0,0,0,0,0.273,0,0.046,0.26,0.75,0.25,45.6
1608501600000,2020,12,2020,3,12,7,0.207,0.0357,0.172,10439.2,68.19,68.19,62.14,2,2,2,342.9,317.9,371,283.9,258.9,59,59,59,0,0,0,0.172,0.159,0.186,283.9,258.9,312,990,990,990,965.1,965,965.3,24.9,24.7,25,0.147,0.139,0.157,0.033,0.0212,0.0463,0.0013,0.00085,0.0019,0.315,0.277,0.357,0.013,0.011,0.014,24.57,24.39,24.73,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.914,32.03,29.24,35.15,31.07,28.36,34.09,0,0,0,0,0,0,0.345,0,0.035,0.17,0.83,0.17,50.4
1609106400000,2020,12,2020,3,13,7,0.25,0.044,0.206,12483,77.89,77.89,74.3,2,2,2,413.6,383.3,448.9,340.9,324.3,72.71,59,91,0,0,0,0.174,0.143,0.215,340.9,324.3,357.9,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.169,0.162,0.177,0.0599,0.0521,0.0679,0.0024,0.0021,0.0028,0.402,0.375,0.429,0.016,0.015,0.018,24.14,23.95,24.31,0.947,0.944,0.949,0.972,0.97,0.976,0.921,0.916,0.927,38.2,36.49,39.91,37.15,35.4,38.95,0,0,0,0,0,0,0.413,0,0.044,0.18,0.82,0.18,49.9
1609711200000,2021,1,2020,4,14,7,0.299,0.055,0.244,14741.2,94.6,94.6,87.75,2,2,2,495.1,461.2,529,404.1,370.2,91,91,91,8.12e-15,0,5.684e-14,0.184,0.172,0.197,404.1,370.2,438,990,990,990,965.8,965.7,966,24.2,24,24.3,0.193,0.181,0.205,0.0897,0.0737,0.106,0.0037,0.003,0.0044,0.498,0.448,0.549,0.021,0.018,0.023,23.67,23.47,23.88,0.955,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.938,44.78,41.23,48.27,43.87,40.35,47.3,0,0,0,0,0,0,0.487,0,0.055,0.18,0.82,0.18,49.3
1610316000000,2021,1,2020,4,15,7,0.351,0.055,0.296,17147.3,109.8,109.8,102.1,3,2,2.5714285714285716,581,541.9,618.5,490,450.9,91,91,91,8.12e-15,0,5.684e-14,0.157,0.147,0.168,490,450.9,527.5,990,990,990,966.2,966,966.4,23.8,23.6,24,0.23,0.21,0.251,0.132,0.112,0.153,0.0055,0.0047,0.0065,0.569,0.523,0.611,0.024,0.022,0.026,23.22,23.04,23.39,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.62,35.25,51.97,40.91,34.2,48.2,0,0,0,0,0,0,0.567,0,0.055,0.16,0.84,0.16,48.9
1610920800000,2021,1,2020,4,16,7,0.418,0.0651,0.353,20287.9,130.4,130.4,120.8,3,3,3,691.3,634.6,756.5,583.7,543.6,107.6,91,120,0,0,0,0.155,0.136,0.174,583.7,543.6,636.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.285,0.26,0.317,0.191,0.164,0.226,0.0082,0.007,0.0098,0.681,0.611,0.772,0.029,0.026,0.033,22.65,22.3,22.95,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.925,0.937,41.18,38.75,44.35,40.25,37.72,43.46,0,0,0,0,0,0,0.671,0,0.065,0.16,0.84,0.16,48.5
1611525600000,2021,1,2020,4,17,7,0.516,0.0726,0.443,24404.5,159.6,159.6,145.3,4,3,3.2857142857142856,852.8,776.7,937.6,732.8,656.7,120,120,120,0,0,0,0.141,0.128,0.154,732.8,656.7,817.6,990,990,990,967.3,967,967.7,22.7,22.3,23,0.38,0.329,0.45,0.288,0.24,0.335,0.013,0.01,0.015,0.914,0.806,1,0.04,0.035,0.045,21.77,21.35,22.19,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.97,39.61,51.08,44.68,38.63,48.2,0,0,0,0,0,0,0.807,0,0.073,0.14,0.86,0.14,47.3
1612130400000,2021,2,2020,5,18,7,0.623,0.098,0.525,27915.6,177.2,177.2,166.2,4,4,4,1030,958.8,1101,867.8,796.8,162,162,162,1.624e-14,-1.137e-13,1.137e-13,0.158,0.147,0.169,867.8,796.8,938.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.508,0.443,0.573,0.359,0.325,0.393,0.016,0.015,0.018,1.1,0.979,1.23,0.05,0.044,0.056,20.91,20.56,21.29,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.44,39.63,45.21,41.54,38.65,44.3,0,0,0,0,0,0,0.923,0,0.098,0.16,0.84,0.16,44.8
1612735200000,2021,2,2020,5,19,7,0.736,0.098,0.631,31752.1,192.8,192.8,189,4,4,4,1217,1125,1326,1055,963.2,162,162,162,11.81,-1.137e-13,63.59,0.133,0.122,0.144,1043,963.2,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.714,0.595,0.819,0.532,0.405,0.648,0.025,0.019,0.031,1.53,1.27,1.77,0.072,0.058,0.084,19.89,19.31,20.44,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.49,46.11,50.07,47.25,45.19,48.2,0,0,0,0,0,0,1.05,0,0.105,0.13,0.86,0.14,43.1
1613340000000,2021,2,2020,5,20,7,0.913,0.098,0.665,31548.4,192.6,192.6,187.8,4,4,4,1509,1377,1651,1347,1215,162,162,162,246.8,115,388.9,0.108,0.0981,0.118,1100,1100,1100,990,990,990,969.5,969.1,970,20.5,20,20.9,0.883,0.841,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.093,18.66,18.17,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.91,46.63,49.14,46.95,45.69,48.16,0,0,0,0,0,0,1.04,0,0.248,0.11,0.73,0.27,34.6
1613944800000,2021,2,2020,5,21,7,1.13,0.098,0.665,29453.9,181.1,181.1,175.3,4,4,4,1866,1701,2026,1704,1539,162,162,162,604.2,438.8,764.5,0.0871,0.0799,0.0952,1100,1100,1100,990,990,990,970.7,970.1,971.2,19.3,18.8,19.9,0.923,0.914,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.86,1.87,0.097,0.094,0.1,17.46,16.96,18,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.72,43.36,46.19,43.83,42.49,45.27,0,0,0,0,0,0,0.974,0,0.465,0.087,0.59,0.41,26.1
1614549600000,2021,3,2020,6,22,7,1.26,0.145,0.665,28340.7,169.2,169.2,168.7,4,4,4,2077,2059,2091,1838,1820,239,239,239,737.7,719.7,752.2,0.115,0.114,0.116,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.84,16.81,16.88,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.03,42.94,43.15,42.17,42.08,42.29,0,0,0,0,0,0,0.937,0,0.595,0.12,0.53,0.47,22.5
1615154400000,2021,3,2020,6,23,7,1.22,0.125,0.665,28606.3,171.2,171.2,170.3,4,4,4,2016,1984,2048,1809,1787,207,183,239,708.8,687.5,732.8,0.103,0.0908,0.118,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.99,16.91,17.08,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.44,43.22,43.68,42.57,42.36,42.8,0,0,0,0,0,0,0.946,0,0.555,0.1,0.55,0.45,23.4
1615759200000,2021,3,2020,6,24,7,1.17,0.111,0.665,29042.3,173.8,173.8,172.9,4,4,4,1935,1910,1966,1752,1727,183,183,183,652.3,626.8,683,0.0946,0.0931,0.0958,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.23,17.14,17.32,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.1,43.83,44.32,43.22,42.95,43.44,0,0,0,0,0,0,0.96,0,0.505,0.095,0.57,0.43,24.8
1616364000000,2021,3,2020,6,25,7,1.17,0.111,0.665,29050.9,173.9,173.9,172.9,4,4,4,1934,1906,1984,1751,1723,183,183,183,650.9,623.3,700.7,0.0946,0.0922,0.096,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.24,17.08,17.33,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.11,43.68,44.35,43.23,42.8,43.47,0,0,0,0,0,0,0.961,0,0.505,0.095,0.57,0.43,24.8
1616968800000,2021,3,2020,6,26,7,1.28,0.122,0.665,28162.3,170.4,170.4,167.6,4,4,4,2118,2009,2226,1916,1826,202.4,183,217,816,725.6,909.3,0.0954,0.0877,0.102,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.74,16.48,17,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.76,42.06,43.48,41.91,41.22,42.61,0,0,0,0,0,0,0.931,0,0.615,0.095,0.52,0.48,22
1617573600000,2021,4,2020,7,27,7,1.43,0.131,0.665,27108.8,163.8,163.8,161.4,4,4,4,2356,2267,2455,2139,2050,217,217,217,1039,950,1138,0.0921,0.0884,0.0957,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.93,16.38,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.22,40.58,41.8,40.34,39.66,40.96,0,0,0,0,0,0,0.896,0,0.765,0.092,0.47,0.53,19
1618178400000,2021,4,2020,7,28,7,1.56,0.131,0.665,26099.1,157.7,157.7,155.4,4,4,4,2573,2490,2636,2356,2273,217,217,217,1256,1173,1319,0.0844,0.0823,0.0872,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.64,15.49,15.84,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.919,0.922,39.81,39.39,40.35,38.84,38.4,39.42,0,0,0,0,0,0,0.863,0,0.895,0.084,0.43,0.57,16.7
1618783200000,2021,4,2020,7,29,7,1.59,0.131,0.665,25817.6,154.8,154.8,153.7,4,4,4,2633,2594,2652,2416,2377,217,217,217,1316,1277,1335,0.0824,0.0818,0.0837,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.45,15.59,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.92,39.41,39.29,39.67,38.42,38.29,38.69,0,0,0,0,0,0,0.854,0,0.925,0.082,0.42,0.58,16.2
1619388000000,2021,4,2020,7,30,7,1.5,0.141,0.665,26555.7,160.8,160.8,158.1,4,4,4,2475,2376,2566,2241,2100,233.9,217,276,1141,999.6,1249,0.0948,0.0846,0.116,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.66,16.12,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.925,40.45,39.85,41.1,39.52,38.88,40.21,0,0,0,0,0,0,0.878,0,0.835,0.094,0.44,0.56,17.7
1619992800000,2021,5,2020,8,31,7,1.35,0.167,0.665,27700.2,168.3,168.3,164.9,4,4,4,2225,2091,2342,1949,1815,276,276,276,848.7,715.2,965.7,0.124,0.118,0.132,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.2,16.81,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.07,41.32,42.94,41.22,40.44,42.08,0,0,0,0,0,0,0.916,0,0.685,0.12,0.49,0.51,20.5
1620597600000,2021,5,2020,8,32,7,1.16,0.167,0.665,29129.9,177.3,177.3,173.4,4,4,4,1922,1806,2044,1646,1530,276,276,276,545.8,429.9,668.4,0.144,0.135,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.92,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.23,43.24,45.24,43.35,42.38,44.33,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
1621202400000,2021,5,2020,8,33,7,1.01,0.167,0.665,30569.6,185.1,185.1,182,4,4,4,1672,1582,1768,1396,1306,276,276,276,296.2,206,392.3,0.165,0.156,0.174,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.09,17.77,18.39,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.42,45.57,47.21,45.49,44.65,46.26,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1621807200000,2021,5,2020,8,34,7,0.887,0.167,0.665,31826.3,192.6,192.6,189.4,4,4,4,1467,1383,1553,1191,1107,276,276,276,91.37,7.1,176.9,0.189,0.178,0.2,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.856,0.82,0.896,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.84,0.088,0.085,0.091,18.82,18.5,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.33,47.49,49.14,47.36,46.54,48.16,0,0,0,0,0,0,1.05,0,0.222,0.19,0.75,0.25,35.9
1622412000000,2021,5,2020,8,35,7,0.74,0.107,0.63,31725.2,192.8,192.8,188.8,4,4,4,1224,1125,1338,1047,964.2,177.4,161,276,4.551,-1.137e-13,31.86,0.144,0.125,0.206,1042,964.2,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.713,0.596,0.806,0.528,0.406,0.648,0.025,0.019,0.031,1.53,1.27,1.75,0.072,0.058,0.083,19.87,19.42,20.44,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.41,46.16,50.1,47.21,45.23,48.2,0,0,0,0,0,0,1.05,0,0.11,0.14,0.85,0.15,42.9
1623016800000,2021,6,2020,9,36,7,0.622,0.0974,0.524,27909.2,176.6,176.6,166.1,4,4,4,1028,968.4,1096,867.1,807.4,161,161,161,1.624e-14,0,1.137e-13,0.157,0.147,0.166,867.1,807.4,934.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.507,0.453,0.569,0.359,0.33,0.391,0.016,0.015,0.018,1.1,0.997,1.22,0.05,0.045,0.056,20.92,20.58,21.23,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,42.42,40.06,45.05,41.53,39.1,44.15,0,0,0,0,0,0,0.923,0,0.098,0.16,0.84,0.16,44.9
1623621600000,2021,6,2020,9,37,7,0.547,0.0974,0.45,24332.2,153.6,153.6,144.8,4,3,3.142857142857143,904.4,859,951.7,743.4,698,161,161,161,0,0,0,0.178,0.169,0.187,743.4,698,790.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.395,0.36,0.437,0.296,0.267,0.322,0.013,0.012,0.014,0.955,0.883,1.02,0.042,0.039,0.046,21.53,21.32,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.13,39.39,51.65,46.45,38.39,48.2,0,0,0,0,0,0,0.805,0,0.097,0.18,0.82,0.18,44.5
1624226400000,2021,6,2020,9,38,7,0.493,0.0974,0.395,22231.2,137.5,137.5,132.3,3,3,3,814.7,789,845,653.7,628,161,161,161,0,0,0,0.198,0.191,0.204,653.7,628,684,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.334,0.32,0.352,0.238,0.22,0.258,0.01,0.0096,0.011,0.809,0.765,0.86,0.035,0.033,0.038,22.03,21.86,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.01,43.49,46.77,44.11,42.62,45.84,0,0,0,0,0,0,0.735,0,0.098,0.2,0.8,0.2,45.1
1624831200000,2021,6,2020,9,39,7,0.457,0.106,0.351,19885,126.6,126.6,118.4,3,3,3,754.9,721.8,781.9,579.6,535.8,175.3,161,186,0,0,0,0.233,0.206,0.258,579.6,535.8,620.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.294,0.27,0.316,0.188,0.159,0.216,0.0082,0.0068,0.0094,0.685,0.613,0.753,0.03,0.026,0.033,22.39,22.22,22.6,0.953,0.95,0.955,0.976,0.971,0.98,0.93,0.922,0.936,40.41,37.59,43.07,39.45,36.49,42.21,0,0,0,0,0,0,0.658,0,0.106,0.23,0.77,0.23,43.5
1625436000000,2021,7,2020,10,40,7,0.41,0.112,0.298,16824.4,107.2,107.2,100.1,3,2,2.4285714285714284,678.4,648.3,710,492.4,462.3,186,186,186,-8.12e-15,-5.684e-14,0,0.274,0.262,0.287,492.4,462.3,524,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.246,0.228,0.264,0.133,0.117,0.151,0.0057,0.005,0.0065,0.603,0.557,0.651,0.026,0.024,0.028,22.78,22.67,22.91,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.65,35.45,52.44,42.56,34.38,48.2,0,0,0,0,0,0,0.556,0,0.112,0.27,0.73,0.27,41
1626040800000,2021,7,2020,10,41,7,0.37,0.112,0.257,15185.2,95.69,95.69,90.39,2,2,2,611.5,585.6,638.7,425.5,399.6,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.305,0.291,0.318,425.5,399.6,452.7,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.211,0.201,0.223,0.0998,0.0876,0.113,0.0042,0.0037,0.0048,0.54,0.501,0.584,0.023,0.021,0.025,23.12,22.96,23.26,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.12,43.53,48.82,45.19,42.65,47.85,0,0,0,0,0,0,0.502,0,0.113,0.3,0.69,0.31,41
1626645600000,2021,7,2020,10,42,7,0.335,0.112,0.223,13218.3,83.59,83.59,78.68,2,2,2,554.5,532.3,577.2,368.5,346.3,186,186,186,0,-5.684e-14,5.684e-14,0.336,0.322,0.349,368.5,346.3,391.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.19,0.182,0.198,0.0729,0.0625,0.0836,0.0031,0.0026,0.0035,0.454,0.421,0.488,0.019,0.018,0.021,23.45,23.31,23.58,0.951,0.948,0.954,0.976,0.972,0.98,0.928,0.921,0.935,40.29,37.97,42.65,39.34,36.89,41.8,0,0,0,0,0,0,0.437,0,0.112,0.33,0.67,0.33,39.5
1627250400000,2021,7,2020,10,43,7,0.306,0.112,0.193,11449.4,72.13,72.13,68.15,2,2,2,505.4,485.6,524.9,319.6,301.6,185.7,184,186,-8.12e-15,-5.684e-14,0,0.368,0.354,0.379,319.6,301.6,338.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.167,0.18,0.0499,0.0413,0.059,0.0021,0.0017,0.0025,0.381,0.354,0.41,0.016,0.015,0.017,23.74,23.63,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.918,35.13,33.21,37.18,34.08,32.21,36.07,0,0,0,0,0,0,0.379,0,0.113,0.37,0.63,0.37,37.4
1627855200000,2021,8,2020,11,44,7,0.277,0.111,0.165,9819.28,62.98,62.98,58.45,2,2,2,457.4,437.7,478.7,273.4,253.7,184,184,184,0,0,0,0.402,0.384,0.42,273.4,253.7,294.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.15,0.165,0.0281,0.0187,0.0381,0.0012,0.00077,0.0016,0.312,0.283,0.344,0.013,0.012,0.014,24.03,23.9,24.15,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,30.13,27.96,32.46,29.22,27.12,31.49,0,0,0,0,0,0,0.325,0,0.112,0.4,0.6,0.4,35.4
1628460000000,2021,8,2020,11,45,7,0.25,0.0988,0.152,9041.34,56.82,56.82,53.82,2,2,2,414.1,398.1,431.4,250.8,241.1,163.3,155,184,0,-2.842e-14,2.842e-14,0.394,0.37,0.433,250.8,241.1,264.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.147,0.143,0.15,0.0185,0.0162,0.0238,0.00075,0.00066,0.00097,0.277,0.266,0.295,0.011,0.011,0.012,24.26,24.18,24.34,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,27.74,26.54,29.29,26.91,25.75,28.41,0,0,0,0,0,0,0.299,0,0.098,0.4,0.61,0.39,36.2
1629064800000,2021,8,2020,11,46,7,0.229,0.0937,0.135,8167.73,51.06,51.06,48.62,2,1,1.2857142857142858,378.1,363.9,392.9,223.1,208.9,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.41,0.395,0.426,223.1,208.9,237.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.141,0.0147,0.0135,0.016,0.0006,0.00054,0.00065,0.349,0.254,0.402,0.014,0.01,0.016,24.36,24.29,24.41,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.07,25.73,51.92,41.41,24.96,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.7
1629669600000,2021,8,2020,11,47,7,0.21,0.0937,0.117,7278.89,46.09,46.09,43.33,1,1,1,348,335.7,360.3,193,180.7,155,155,155,0,-2.842e-14,2.842e-14,0.446,0.43,0.462,193,180.7,205.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.13,0.0122,0.0111,0.0132,0.00049,0.00045,0.00053,0.34,0.318,0.362,0.014,0.013,0.015,24.52,24.44,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.22,41.38,47.03,43.33,40.51,46.09,0,0,0,0,0,0,0.241,0,0.093,0.45,0.56,0.44,34.7
1630274400000,2021,8,2020,11,48,7,0.193,0.0778,0.116,7238.01,46.82,46.82,43.08,1,1,1,319.6,305.9,332.2,191,173.6,128.6,118,155,1.624e-14,0,2.842e-14,0.402,0.363,0.472,191,173.6,207.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.118,0.126,0.012,0.0105,0.0133,0.00048,0.00042,0.00053,0.334,0.306,0.362,0.013,0.012,0.014,24.67,24.61,24.74,0.952,0.947,0.956,0.979,0.975,0.98,0.932,0.924,0.937,44.01,39.74,47.78,43.08,38.77,46.82,0,0,0,0,0,0,0.239,0,0.077,0.4,0.6,0.4,37.5
1630879200000,2021,9,2020,12,49,7,0.176,0.0714,0.104,6507.62,41.69,41.69,38.74,1,1,1,290.3,278.8,302.4,172.3,160.8,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.407,0.39,0.423,172.3,160.8,184.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0104,0.00942,0.0114,0.00041,0.00037,0.00046,0.299,0.279,0.321,0.012,0.011,0.013,24.84,24.77,24.91,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.71,37.03,42.54,38.74,35.92,41.69,0,0,0,0,0,0,0.215,0,0.072,0.41,0.59,0.41,37
1631484000000,2021,9,2020,12,50,7,0.161,0.0714,0.0896,5550.64,35.11,35.11,33.04,1,1,1,266.2,257.2,275.3,148.2,139.2,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.443,0.429,0.459,148.2,139.2,157.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.109,0.00835,0.00759,0.00912,0.00033,0.0003,0.00036,0.256,0.24,0.273,0.01,0.0095,0.011,24.98,24.93,25.03,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.06,31.95,36.2,33.04,30.99,35.11,0,0,0,0,0,0,0.184,0,0.0714,0.44,0.56,0.44,34.5
1632088800000,2021,9,2020,12,51,7,0.149,0.0714,0.0774,4774.62,30.3,30.3,28.42,1,1,1,246,238.4,254.2,128,120.4,118,118,118,0,-1.421e-14,1.421e-14,0.48,0.464,0.495,128,120.4,136.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0983,0.0957,0.101,0.00663,0.00598,0.00733,0.00026,0.00024,0.00029,0.22,0.207,0.235,0.0087,0.0081,0.0093,25.11,25.05,25.16,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.3,27.5,31.24,28.42,26.67,30.3,0,0,0,0,0,0,0.158,0,0.0716,0.48,0.52,0.48,32
1632693600000,2021,9,2020,12,52,7,0.14,0.0659,0.0739,4558.7,30.3,30.3,27.14,1,1,1,231.2,227.2,235.9,122.2,110.5,109,97,118,2.03e-15,-1.421e-14,1.421e-14,0.471,0.417,0.516,122.2,110.5,135.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0955,0.0922,0.0993,0.00614,0.00514,0.00728,0.00024,0.0002,0.00029,0.209,0.189,0.232,0.0082,0.0074,0.0091,25.2,25.17,25.24,0.926,0.919,0.933,0.97,0.97,0.97,0.898,0.891,0.905,27.97,25.14,31.24,27.14,24.38,30.3,0,0,0,0,0,0,0.151,0,0.0661,0.47,0.53,0.47,32.6
1633298400000,2021,10,2021,1,1,7,0.138,0.0587,0.0798,4950.22,30.24,30.24,29.47,1,1,1,229,223.1,232.3,132,126.1,97,97,97,0,0,0,0.424,0.417,0.435,132,126.1,135.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.0959,0.0992,0.00697,0.00647,0.00725,0.00027,0.00025,0.00029,0.226,0.215,0.232,0.0089,0.0084,0.0091,25.2,25.17,25.25,0.931,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,30.38,29,31.17,29.47,28.13,30.24,0,0,0,0,0,0,0.164,0,0.0582,0.43,0.58,0.42,35.9
1633903200000,2021,10,2021,1,2,7,0.129,0.0587,0.0707,4365.93,27.56,27.56,25.99,1,1,1,213.9,208,220.6,116.9,111,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.454,0.44,0.466,116.9,111,123.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0927,0.0906,0.095,0.00569,0.00519,0.00626,0.00022,0.0002,0.00025,0.199,0.188,0.211,0.0078,0.0074,0.0083,25.32,25.27,25.36,0.923,0.919,0.928,0.97,0.97,0.97,0.895,0.891,0.9,26.79,25.37,28.41,25.99,24.6,27.56,0,0,0,0,0,0,0.144,0,0.0583,0.46,0.55,0.45,33.8
1634508000000,2021,10,2021,1,3,7,0.123,0.0587,0.0648,2311.29,24.54,24.54,13.76,1,1,1,204.1,200.6,207.7,107.1,103.6,97,97,97,2.03e-15,0,1.421e-14,0.475,0.467,0.483,107.1,103.6,110.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.088,0.0905,0.00485,0.00456,0.00516,0.00019,0.00018,0.0002,0.181,0.175,0.188,0.0071,0.0068,0.0073,25.39,25.37,25.42,0.524,0,0.918,0.554,0,0.97,0.508,0,0.891,14.18,0,25.3,13.76,0,24.54,0,3,0,0,0.429,0,0.0764,0.429,0.0582,0.48,0.53,0.47,18.8
1635112800000,2021,10,2021,1,4,7,0.125,0.0587,0.066,4061.31,24.54,24.54,24.17,1,1,1,206.2,204.2,207.7,109.2,107.2,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.471,0.467,0.475,109.2,107.2,110.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0892,0.0905,0.00503,0.00486,0.00516,0.0002,0.00019,0.0002,0.185,0.181,0.188,0.0072,0.0071,0.0073,25.38,25.37,25.39,0.917,0.916,0.918,0.97,0.97,0.97,0.89,0.888,0.891,24.92,24.44,25.3,24.17,23.71,24.54,0,0,0,0,0,0,0.134,0,0.059,0.47,0.53,0.47,32.5
1635717600000,2021,11,2021,2,5,7,0.129,0.0562,0.0725,4485.81,28.19,28.19,26.7,1,1,1,212.9,204.5,219.2,119.9,111.5,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.437,0.424,0.455,119.9,111.5,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0934,0.0904,0.0956,0.00594,0.00522,0.00648,0.00023,0.0002,0.00025,0.204,0.189,0.215,0.008,0.0074,0.0084,25.32,25.27,25.38,0.925,0.919,0.929,0.97,0.97,0.97,0.897,0.891,0.901,27.53,25.49,29.06,26.7,24.73,28.19,0,0,0,0,0,0,0.148,0,0.0565,0.44,0.56,0.44,34.8
1636322400000,2021,11,2021,2,6,7,0.127,0.0562,0.0712,4404.06,28,28,26.21,1,1,1,210.8,206.7,218.4,117.8,113.7,93,93,93,2.03e-15,0,1.421e-14,0.441,0.426,0.45,117.8,113.7,125.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0912,0.0953,0.00576,0.00541,0.00641,0.00023,0.00021,0.00025,0.2,0.193,0.214,0.0078,0.0075,0.0084,25.34,25.28,25.37,0.923,0.92,0.929,0.97,0.97,0.97,0.896,0.893,0.901,27.03,26.02,28.87,26.21,25.24,28,0,0,0,0,0,0,0.146,0,0.0558,0.44,0.56,0.44,34.7
1636927200000,2021,11,2021,2,7,7,0.131,0.054,0.0772,4796.16,33.82,33.82,28.55,1,1,1,217,213.5,220.9,127.7,120.5,89.29,67,93,4.06e-15,-1.421e-14,1.421e-14,0.412,0.309,0.436,127.7,120.5,150,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0936,0.101,0.00661,0.00599,0.0085,0.00026,0.00023,0.00033,0.217,0.205,0.254,0.0085,0.008,0.01,25.28,25.24,25.31,0.929,0.925,0.939,0.97,0.97,0.97,0.901,0.898,0.911,29.43,27.68,34.87,28.55,26.85,33.82,0,0,0,0,0,0,0.159,0,0.0538,0.41,0.59,0.41,36.6
1637532000000,2021,11,2021,2,8,7,0.13,0.0405,0.0893,5587.95,34.5,34.5,33.26,1,1,1,214.6,211.6,220.1,147.6,144.6,67,67,67,0,0,0,0.312,0.304,0.317,147.6,144.6,153.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0989,0.102,0.0083,0.00804,0.00876,0.00033,0.00031,0.00034,0.25,0.245,0.26,0.0098,0.0096,0.01,25.26,25.22,25.29,0.938,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.911,34.29,33.57,35.57,33.26,32.56,34.5,0,0,0,0,0,0,0.185,0,0.0407,0.31,0.69,0.31,43
1638136800000,2021,11,2021,2,9,7,0.126,0.0371,0.089,5579.38,33.84,33.84,33.21,1,1,1,208.5,206.1,212.7,147.2,143.2,61.29,59,67,0,0,0,0.294,0.283,0.319,147.2,143.2,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0984,0.1,0.00826,0.00792,0.00849,0.00032,0.00031,0.00033,0.249,0.242,0.253,0.0097,0.0095,0.0099,25.3,25.28,25.31,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34.24,33.25,34.88,33.21,32.25,33.84,0,0,0,0,0,0,0.185,0,0.037,0.29,0.71,0.29,44.3
1638741600000,2021,12,2021,3,10,7,0.13,0.0357,0.0948,5947.21,36.27,36.27,35.4,1,1,1,215.7,208,219.5,156.7,149,59,59,59,0,0,0,0.274,0.269,0.284,156.7,149,160.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0998,0.104,0.00907,0.00842,0.00939,0.00036,0.00033,0.00037,0.266,0.252,0.272,0.01,0.0099,0.011,25.24,25.21,25.3,0.941,0.938,0.942,0.97,0.97,0.97,0.913,0.91,0.914,36.49,34.69,37.38,35.4,33.65,36.27,0,0,0,0,0,0,0.197,0,0.0352,0.27,0.73,0.27,45.7
1639346400000,2021,12,2021,3,11,7,0.138,0.0357,0.102,6425.13,40.41,40.41,38.24,1,1,1,227.5,221.4,236.2,168.5,162.4,59,59,59,0,0,0,0.26,0.25,0.266,168.5,162.4,177.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.11,0.0101,0.00956,0.0108,0.0004,0.00038,0.00043,0.287,0.276,0.302,0.011,0.011,0.012,25.15,25.08,25.2,0.945,0.943,0.947,0.974,0.971,0.979,0.92,0.916,0.927,39.25,37.83,41.29,38.24,36.75,40.41,0,0,0,0,0,0,0.212,0,0.036,0.26,0.74,0.26,46.6
1639951200000,2021,12,2021,3,12,7,0.148,0.0357,0.112,7116.45,43.29,43.29,42.36,1,1,1,244.5,237.6,248.5,185.5,178.6,59,59,59,0,0,0,0.241,0.237,0.248,185.5,178.6,189.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.114,0.0115,0.0109,0.0119,0.00045,0.00043,0.00047,0.317,0.305,0.324,0.013,0.012,0.013,25.02,24.98,25.07,0.95,0.948,0.951,0.98,0.979,0.98,0.931,0.928,0.932,43.23,41.61,44.17,42.36,40.75,43.29,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48.1
1640556000000,2021,12,2021,3,13,7,0.152,0.0381,0.114,7251.22,44.49,44.49,43.16,1,1,1,252.1,247.9,258.6,189.1,182.6,63,59,73,4.06e-15,0,2.842e-14,0.25,0.233,0.286,189.1,182.6,194.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.116,0.0118,0.0113,0.0123,0.00047,0.00045,0.00049,0.324,0.314,0.334,0.013,0.012,0.013,24.97,24.95,24.99,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,44.04,42.43,45.4,43.16,41.59,44.49,0,0,0,0,0,0,0.24,0,0.038,0.25,0.75,0.25,47.7
1641160800000,2022,1,2021,4,14,7,0.169,0.0442,0.124,7804.06,48.2,48.2,46.45,1,1,1,278.8,263.3,294.4,205.8,190.3,73,73,73,0,-2.842e-14,2.842e-14,0.262,0.248,0.277,205.8,190.3,221.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.127,0.0132,0.0119,0.0146,0.00053,0.00047,0.00058,0.355,0.327,0.383,0.014,0.013,0.015,24.83,24.74,24.92,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.939,47.89,44.25,51.5,46.45,43.36,48.2,0,0,0,0,0,0,0.258,0,0.045,0.26,0.73,0.27,46.2
1641765600000,2022,1,2021,4,15,7,0.186,0.0442,0.142,8583.69,52.46,52.46,51.09,2,1,1.8571428571428572,307.9,299.6,313.3,234.9,226.6,73,73,73,0,-2.842e-14,2.842e-14,0.237,0.233,0.244,234.9,226.6,240.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.129,0.134,0.0157,0.015,0.0162,0.00063,0.0006,0.00065,0.271,0.243,0.392,0.011,0.0097,0.016,24.79,24.71,24.84,0.93,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.31,25.88,52.67,28.99,25.1,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.1
1642370400000,2022,1,2021,4,16,7,0.194,0.0442,0.15,9094.99,56.5,56.5,54.14,2,2,2,320.9,308.6,331.6,247.9,235.6,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.228,0.22,0.237,247.9,235.6,258.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.132,0.14,0.0178,0.0158,0.0211,0.00071,0.00063,0.00084,0.264,0.249,0.278,0.011,0.01,0.011,24.73,24.66,24.81,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.91,26.51,29.12,27.07,25.71,28.25,0,0,0,0,0,0,0.301,0,0.044,0.23,0.77,0.23,46.9
1642975200000,2022,1,2021,4,17,7,0.219,0.0442,0.175,10610.2,70.06,70.06,63.16,2,2,2,362.5,335.7,394.8,289.5,262.7,73,73,73,0,0,0,0.202,0.185,0.217,289.5,262.7,321.8,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.142,0.163,0.0356,0.023,0.0509,0.0014,0.00092,0.0021,0.325,0.284,0.373,0.013,0.011,0.015,24.46,24.25,24.64,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.915,32.55,29.58,36.11,31.58,28.69,35.03,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.4
1643580000000,2022,1,2021,4,18,7,0.265,0.0504,0.215,13004,84.1,84.1,77.4,2,2,2,438.7,405.4,470.5,355.4,332.2,83.29,73,85,0,0,0,0.19,0.18,0.204,355.4,332.2,385.5,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.166,0.186,0.0667,0.0558,0.081,0.0027,0.0023,0.0033,0.424,0.389,0.47,0.017,0.016,0.019,24,23.81,24.19,0.949,0.945,0.953,0.975,0.97,0.98,0.925,0.917,0.934,39.69,37.17,42.91,38.7,36.05,42.05,0,0,0,0,0,0,0.43,0,0.05,0.19,0.81,0.19,49.1
1644184800000,2022,2,2021,5,19,7,0.306,0.0514,0.255,15336.6,96.4,96.4,91.29,2,2,2,506.2,480.1,533.7,421.2,395.1,85,85,85,0,-5.684e-14,5.684e-14,0.168,0.159,0.177,421.2,395.1,448.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.189,0.208,0.0978,0.0855,0.111,0.0041,0.0035,0.0046,0.523,0.484,0.564,0.022,0.02,0.024,23.6,23.43,23.76,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.61,43.92,49.4,45.64,43.04,48.2,0,0,0,0,0,0,0.507,0,0.051,0.17,0.83,0.17,50.1
1644789600000,2022,2,2021,5,20,7,0.357,0.0514,0.305,17666.8,115.7,115.7,105.2,3,2,2.7142857142857144,590.1,544.4,640,505.1,459.4,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.144,0.133,0.156,505.1,459.4,555,990,990,990,966.3,966,966.5,23.7,23.5,24,0.237,0.212,0.265,0.141,0.116,0.172,0.0059,0.0048,0.0073,0.577,0.519,0.629,0.024,0.022,0.027,23.17,22.91,23.37,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.21,35.15,51.68,39.64,34.1,48.2,0,0,0,0,0,0,0.584,0,0.052,0.14,0.85,0.15,49.5
1645394400000,2022,2,2021,5,21,7,0.443,0.0514,0.392,22347.7,144.6,144.6,133,3,3,3,733.2,660,803.1,648.2,575,85,85,85,0,0,0,0.117,0.106,0.129,648.2,575,718.1,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.318,0.277,0.358,0.234,0.185,0.281,0.01,0.0079,0.012,0.786,0.663,0.904,0.034,0.028,0.04,22.38,21.98,22.8,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,45.29,40.82,49.39,44.34,39.92,48.2,0,0,0,0,0,0,0.739,0,0.051,0.12,0.88,0.12,50.4
1645999200000,2022,2,2021,5,22,7,0.539,0.0742,0.465,25186.2,161.3,161.3,149.9,4,3,3.4285714285714284,891.3,826,958.8,768.6,718,122.7,85,129,0,0,0,0.137,0.103,0.152,768.6,718,829.8,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.408,0.366,0.466,0.31,0.281,0.341,0.014,0.012,0.015,0.967,0.913,1.03,0.043,0.04,0.046,21.57,21.24,21.85,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.99,39.35,51.41,44.36,38.35,48.2,0,0,0,0,0,0,0.833,0,0.074,0.14,0.86,0.14,46.7
1646604000000,2022,3,2021,6,23,7,0.639,0.078,0.561,29632.3,185.7,185.7,176.4,4,4,4,1056,985.3,1120,927.4,856.3,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.122,0.115,0.131,927.4,856.3,990.7,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.556,0.49,0.62,0.388,0.353,0.419,0.018,0.016,0.019,1.2,1.08,1.32,0.055,0.049,0.061,20.73,20.41,21.08,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45,42.25,47.37,44.1,41.41,46.42,0,0,0,0,0,0,0.98,0,0.078,0.12,0.88,0.12,46.4
1647208800000,2022,3,2021,6,24,7,0.706,0.078,0.628,32063.8,192.8,192.8,190.9,4,4,4,1168,1133,1206,1039,1004,129,129,129,-1.624e-14,-1.137e-13,0,0.111,0.107,0.114,1039,1004,1077,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.691,0.64,0.747,0.51,0.433,0.596,0.024,0.02,0.028,1.49,1.35,1.64,0.069,0.062,0.076,20.08,19.82,20.33,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.85,47.83,49.94,47.71,46.87,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.4
1647813600000,2022,3,2021,6,25,7,0.796,0.078,0.665,32322.2,192.8,192.8,192.4,4,4,4,1317,1220,1423,1188,1091,129,129,129,89.06,0,194.2,0.0982,0.0906,0.106,1099,1091,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.816,0.768,0.862,0.645,0.628,0.648,0.031,0.029,0.031,1.76,1.69,1.81,0.083,0.079,0.087,19.34,18.95,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.67,48.69,50.46,48.1,47.71,48.2,0,0,0,0,0,0,1.07,0,0.131,0.098,0.84,0.16,40.6
1648418400000,2022,3,2021,6,26,7,0.936,0.0829,0.665,31293.4,189.8,189.8,186.3,4,4,4,1548,1451,1644,1411,1322,137.1,129,148,311.3,222.2,396.3,0.0885,0.0832,0.0934,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.902,0.874,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.51,18.18,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.52,46.66,48.42,46.57,45.73,47.45,0,0,0,0,0,0,1.03,0,0.271,0.089,0.71,0.29,33.4
1649023200000,2022,4,2021,7,27,7,1.07,0.0895,0.665,30004,181.9,181.9,178.6,4,4,4,1769,1674,1878,1621,1526,148,148,148,521.3,426.1,630.4,0.0838,0.0788,0.0884,1100,1100,1100,990,990,990,970.4,970,970.7,19.6,19.3,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.094,0.097,17.77,17.42,18.08,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.56,44.6,46.4,44.65,43.71,45.47,0,0,0,0,0,0,0.992,0,0.405,0.084,0.62,0.38,28
1649628000000,2022,4,2021,7,28,7,1.23,0.0895,0.665,28546.4,173.3,173.3,169.9,4,4,4,2034,1924,2124,1886,1776,148,148,148,786,675.8,875.8,0.0728,0.0697,0.0769,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.73,17.27,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.35,42.73,44.2,42.48,41.87,43.32,0,0,0,0,0,0,0.944,0,0.565,0.073,0.54,0.46,23.2
1650232800000,2022,4,2021,7,29,7,1.3,0.0895,0.665,27997.1,167,167,166.6,4,4,4,2157,2142,2168,2009,1994,148,148,148,909.1,894,919.5,0.0686,0.0683,0.0691,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.62,16.68,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.51,42.44,42.61,41.66,41.6,41.76,0,0,0,0,0,0,0.926,0,0.635,0.069,0.51,0.49,21.5
1650837600000,2022,4,2021,7,30,7,1.27,0.0933,0.665,28230.1,169.2,169.2,168,4,4,4,2103,2059,2138,1948,1867,154.3,148,192,848.3,766.7,890.3,0.0735,0.0692,0.0933,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.78,16.69,16.88,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.87,42.63,43.15,42.01,41.78,42.29,0,0,0,0,0,0,0.934,0,0.605,0.073,0.52,0.48,22.2
1651442400000,2022,5,2021,8,31,7,1.19,0.116,0.665,28881.7,174.6,174.6,171.9,4,4,4,1965,1885,2041,1773,1693,192,192,192,673.3,593.3,748.8,0.0978,0.0941,0.102,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.097,0.1,17.14,16.93,17.4,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.86,43.27,44.54,42.98,42.4,43.65,0,0,0,0,0,0,0.955,0,0.525,0.097,0.56,0.44,24.3
1652047200000,2022,5,2021,8,32,7,1.07,0.116,0.665,30049.7,182,182,178.9,4,4,4,1762,1671,1854,1570,1479,192,192,192,469.9,378.8,562.1,0.109,0.104,0.115,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.8,17.5,18.1,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.63,44.81,46.44,44.72,43.92,45.51,0,0,0,0,0,0,0.994,0,0.405,0.11,0.62,0.38,28.1
1652652000000,2022,5,2021,8,33,7,0.939,0.116,0.665,31269,189.3,189.3,186.1,4,4,4,1553,1467,1641,1361,1275,192,192,192,261.3,174.9,349,0.124,0.117,0.131,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.9,0.87,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.5,18.2,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.48,46.7,48.29,46.53,45.76,47.33,0,0,0,0,0,0,1.03,0,0.274,0.12,0.71,0.29,33.3
1653256800000,2022,5,2021,8,34,7,0.799,0.116,0.65,32036.5,192.8,192.8,190.7,4,4,4,1322,1195,1439,1130,1003,192,192,192,54.86,0,146.7,0.146,0.133,0.161,1075,1003,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.783,0.654,0.858,0.592,0.429,0.648,0.028,0.02,0.031,1.67,1.36,1.81,0.079,0.063,0.087,19.42,18.91,20.13,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.77,47.26,49.67,47.67,46.31,48.2,0,0,0,0,0,0,1.06,0,0.149,0.15,0.81,0.19,40.1
1653861600000,2022,5,2021,8,35,7,0.646,0.103,0.543,28679.1,180.3,180.3,170.7,4,4,4,1068,990.2,1158,898.1,829.2,169.9,161,192,-1.624e-14,-1.137e-13,1.137e-13,0.159,0.147,0.171,898.1,829.2,966.1,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.536,0.473,0.601,0.374,0.34,0.407,0.017,0.015,0.019,1.16,1.04,1.28,0.053,0.047,0.059,20.73,20.33,21.1,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.56,40.92,45.99,42.68,40.02,45.07,0,0,0,0,0,0,0.948,0,0.103,0.16,0.84,0.16,44.4
1654466400000,2022,6,2021,9,36,7,0.554,0.0974,0.457,24483.4,156.4,156.4,145.7,4,3,3.142857142857143,916.2,869.3,968.4,755.2,708.3,161,161,161,0,0,0,0.176,0.166,0.185,755.2,708.3,807.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.405,0.365,0.453,0.302,0.274,0.33,0.013,0.012,0.015,0.976,0.901,1.04,0.043,0.04,0.047,21.46,21.23,21.72,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,48.73,40.06,52.25,46.72,39.1,48.2,0,0,0,0,0,0,0.81,0,0.097,0.18,0.82,0.18,44.2
1655071200000,2022,6,2021,9,37,7,0.494,0.0974,0.397,22294,139.1,139.1,132.7,3,3,3,817,784.6,855,656,623.6,161,161,161,0,0,0,0.197,0.188,0.205,656,623.6,694,990,990,990,967.2,967,967.3,22.8,22.7,23,0.336,0.317,0.357,0.239,0.218,0.265,0.01,0.0095,0.012,0.813,0.758,0.877,0.036,0.033,0.039,22.02,21.8,22.2,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.14,43.23,47.33,44.23,42.37,46.38,0,0,0,0,0,0,0.737,0,0.097,0.2,0.8,0.2,45.1
1655676000000,2022,6,2021,9,38,7,0.451,0.0974,0.354,20139.3,125.9,125.9,119.9,3,3,3,746.3,711.7,778,585.3,550.7,161,161,161,0,0,0,0.216,0.207,0.226,585.3,550.7,617,990,990,990,966.9,966.7,967,23.1,23,23.3,0.295,0.276,0.313,0.192,0.169,0.213,0.0083,0.0073,0.0093,0.693,0.635,0.747,0.03,0.027,0.032,22.42,22.24,22.62,0.953,0.951,0.955,0.977,0.973,0.98,0.932,0.925,0.936,40.88,38.71,42.83,39.96,37.67,41.98,0,0,0,0,0,0,0.666,0,0.097,0.22,0.78,0.22,44.7
1656280800000,2022,6,2021,9,39,7,0.405,0.104,0.301,17262.4,110.8,110.8,102.8,3,2,2.5714285714285716,669.4,638.7,700.5,497.7,452.7,171.7,161,186,-2.436e-14,-5.684e-14,0,0.257,0.23,0.291,497.7,452.7,539.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.247,0.223,0.269,0.137,0.113,0.161,0.0058,0.0048,0.0069,0.595,0.563,0.618,0.025,0.024,0.026,22.83,22.68,22.96,0.952,0.947,0.958,0.975,0.97,0.98,0.928,0.919,0.939,42.46,35.96,50.69,41.12,34.88,48.2,0,0,0,0,0,0,0.571,0,0.104,0.26,0.74,0.26,42.6
1656885600000,2022,7,2021,10,40,7,0.364,0.112,0.252,14876.4,93.97,93.97,88.55,2,2,2,602.1,576.1,629.7,416.1,390.1,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.309,0.295,0.323,416.1,390.1,443.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.198,0.218,0.0954,0.0831,0.108,0.004,0.0035,0.0046,0.526,0.486,0.568,0.022,0.02,0.024,23.17,23.01,23.32,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.18,42.54,47.95,44.27,41.69,46.99,0,0,0,0,0,0,0.492,0,0.112,0.31,0.69,0.31,40.9
1657490400000,2022,7,2021,10,41,7,0.33,0.112,0.217,12865.4,81.62,81.62,76.58,2,2,2,544.9,522.7,567.6,358.9,336.7,186,186,186,0,-5.684e-14,5.684e-14,0.342,0.328,0.356,358.9,336.7,381.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.179,0.195,0.0684,0.0579,0.0791,0.0029,0.0024,0.0033,0.44,0.406,0.474,0.018,0.017,0.02,23.51,23.37,23.64,0.95,0.947,0.953,0.975,0.97,0.98,0.925,0.918,0.933,39.28,36.95,41.66,38.29,35.84,40.81,0,0,0,0,0,0,0.425,0,0.113,0.34,0.66,0.34,39
1658095200000,2022,7,2021,10,42,7,0.3,0.112,0.187,11110,70.16,70.16,66.13,2,2,2,495.9,477.1,515.4,309.9,291.1,186,186,186,0,0,0,0.375,0.361,0.39,309.9,291.1,329.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.176,0.0453,0.0364,0.0545,0.0019,0.0015,0.0023,0.366,0.338,0.395,0.015,0.014,0.016,23.8,23.69,23.92,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.09,32.05,36.16,33.07,31.09,35.08,0,0,0,0,0,0,0.367,0,0.113,0.37,0.62,0.38,37
1658700000000,2022,7,2021,10,43,7,0.275,0.112,0.162,9620.3,60.85,60.85,57.26,2,2,2,454,438,470.8,268,252,186,186,186,4.06e-15,0,2.842e-14,0.41,0.395,0.425,268,252,284.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.149,0.16,0.0255,0.0179,0.0334,0.001,0.00073,0.0014,0.303,0.279,0.329,0.012,0.011,0.014,24.05,23.95,24.15,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.52,27.76,31.36,28.63,26.93,30.42,0,0,0,0,0,0,0.318,0,0.113,0.41,0.59,0.41,35
1659304800000,2022,8,2021,11,44,7,0.25,0.0937,0.156,9333.52,59.46,59.46,55.56,2,2,2,413.5,395.6,431.7,258.5,240.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.375,0.359,0.392,258.5,240.6,276.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.142,0.155,0.0217,0.0162,0.0296,0.00089,0.00066,0.0012,0.287,0.263,0.314,0.012,0.011,0.013,24.25,24.14,24.36,0.931,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,28.64,26.63,30.65,27.78,25.83,29.73,0,0,0,0,0,0,0.309,0,0.094,0.37,0.62,0.38,37.3
1659909600000,2022,8,2021,11,45,7,0.227,0.0937,0.133,8084.87,50.64,50.64,48.12,2,1,1.1428571428571428,375.6,360.9,390.9,220.6,205.9,155,155,155,0,-2.842e-14,2.842e-14,0.413,0.396,0.43,220.6,205.9,235.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.13,0.14,0.0145,0.0132,0.0158,0.00059,0.00053,0.00064,0.367,0.258,0.408,0.015,0.01,0.017,24.36,24.26,24.43,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.45,26.1,52.58,44.51,25.32,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
1660514400000,2022,8,2021,11,46,7,0.208,0.0937,0.115,7139.29,45.19,45.19,42.5,1,1,1,344.4,332.2,356.2,189.4,177.2,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.45,0.435,0.467,189.4,177.2,201.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0118,0.0108,0.0129,0.00048,0.00043,0.00052,0.334,0.312,0.355,0.013,0.013,0.014,24.54,24.46,24.63,0.952,0.948,0.955,0.98,0.977,0.98,0.932,0.926,0.936,43.38,40.56,46.11,42.5,39.64,45.19,0,0,0,0,0,0,0.236,0,0.093,0.45,0.55,0.45,34.3
1661119200000,2022,8,2021,11,47,7,0.192,0.0937,0.0982,6064.09,38.63,38.63,36.1,1,1,1,317.4,306.7,328.1,162.4,151.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.489,0.472,0.505,162.4,151.7,173.1,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.00955,0.00865,0.0105,0.00038,0.00034,0.00042,0.286,0.267,0.305,0.011,0.011,0.012,24.73,24.65,24.8,0.943,0.94,0.947,0.971,0.97,0.975,0.917,0.912,0.923,37.15,34.69,39.62,36.1,33.65,38.63,0,0,0,0,0,0,0.201,0,0.0938,0.49,0.51,0.49,31.6
1661724000000,2022,8,2021,11,48,7,0.178,0.081,0.0966,5994.75,39.7,39.7,35.68,1,1,1,293.6,281.9,304.3,159.7,143.3,133.9,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.455,0.401,0.52,159.7,143.3,176.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.00933,0.00793,0.0107,0.00037,0.00032,0.00043,0.279,0.251,0.306,0.011,0.01,0.012,24.85,24.82,24.89,0.942,0.937,0.947,0.972,0.97,0.977,0.916,0.909,0.926,36.69,32.71,40.62,35.68,31.73,39.7,0,0,0,0,0,0,0.198,0,0.0814,0.46,0.54,0.46,33.7
1662328800000,2022,9,2021,12,49,7,0.161,0.0714,0.0897,5557.87,35.67,35.67,33.08,1,1,1,266.4,256.4,277.7,148.4,138.4,118,118,118,8.12e-15,0,2.842e-14,0.443,0.425,0.46,148.4,138.4,159.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.11,0.00836,0.00752,0.00933,0.00033,0.0003,0.00037,0.257,0.239,0.277,0.01,0.0095,0.011,24.98,24.91,25.04,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,34.11,31.75,36.78,33.08,30.8,35.67,0,0,0,0,0,0,0.184,0,0.0713,0.44,0.56,0.44,34.5
1662933600000,2022,9,2021,12,50,7,0.148,0.0714,0.0764,4712.58,30.11,30.11,28.05,1,1,1,244.4,235.4,253.4,126.4,117.4,118,118,118,2.03e-15,0,1.421e-14,0.483,0.466,0.501,126.4,117.4,135.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0978,0.0946,0.101,0.00649,0.00573,0.00726,0.00026,0.00023,0.00029,0.217,0.201,0.234,0.0086,0.0079,0.0092,25.12,25.05,25.19,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.92,26.78,31.04,28.05,25.97,30.11,0,0,0,0,0,0,0.156,0,0.0716,0.48,0.52,0.48,31.8
1663538400000,2022,9,2021,12,51,7,0.136,0.0597,0.0767,4749.14,30.65,30.65,28.27,1,1,1,225.5,218.1,232.9,126.8,112.4,98.71,91,118,0,0,0,0.437,0.399,0.512,126.8,112.4,137,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0964,0.0929,0.0994,0.00653,0.00531,0.00739,0.00026,0.00021,0.00029,0.217,0.192,0.234,0.0085,0.0076,0.0092,25.23,25.2,25.27,0.928,0.92,0.933,0.97,0.97,0.97,0.901,0.893,0.905,29.14,25.6,31.6,28.27,24.83,30.65,0,0,0,0,0,0,0.157,0,0.0593,0.44,0.56,0.44,34.9
1664143200000,2022,9,2021,12,52,7,0.127,0.0519,0.0753,4676.18,30.02,30.02,27.83,1,1,1,210.4,204.7,215.7,124.5,117.6,85.86,73,91,-6.09e-15,-1.421e-14,0,0.408,0.353,0.436,124.5,117.6,133.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0926,0.0961,0.00634,0.00574,0.00711,0.00025,0.00022,0.00028,0.211,0.199,0.226,0.0083,0.0078,0.0088,25.33,25.29,25.35,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.7,26.98,30.95,27.83,26.17,30.02,0,0,0,0,0,0,0.155,0,0.0517,0.41,0.59,0.41,36.8
1664748000000,2022,10,2022,1,1,7,0.121,0.0442,0.0764,4756.42,29.27,29.27,28.31,1,1,1,199.3,195.2,203.4,126.3,122.2,73,73,73,0,-1.421e-14,1.421e-14,0.366,0.359,0.374,126.3,122.2,130.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0921,0.095,0.00648,0.00613,0.00683,0.00025,0.00024,0.00027,0.213,0.206,0.22,0.0083,0.008,0.0086,25.38,25.36,25.39,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.19,28.18,30.17,28.31,27.33,29.27,0,0,0,0,0,0,0.157,0,0.0446,0.37,0.63,0.37,39.3
1665352800000,2022,10,2022,1,2,7,0.115,0.0442,0.0706,4367.31,26.99,26.99,26,1,1,1,189.7,185.6,193.8,116.7,112.6,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.385,0.377,0.393,116.7,112.6,120.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0887,0.0916,0.00567,0.00532,0.00602,0.00022,0.00021,0.00024,0.196,0.189,0.203,0.0077,0.0074,0.0079,25.38,25.38,25.38,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.898,26.8,25.77,27.83,26,25,26.99,0,0,0,0,0,0,0.144,0,0.0444,0.38,0.61,0.39,38
1665957600000,2022,10,2022,1,3,7,0.11,0.0442,0.0656,4032.66,24.93,24.93,24,1,1,1,181.5,178.2,185.3,108.5,105.2,73,73,73,4.06e-15,0,1.421e-14,0.403,0.394,0.41,108.5,105.2,112.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0861,0.0886,0.00497,0.00469,0.0053,0.00019,0.00018,0.00021,0.181,0.175,0.188,0.0071,0.0069,0.0074,25.38,25.38,25.38,0.917,0.914,0.919,0.97,0.97,0.97,0.889,0.887,0.892,24.75,23.94,25.71,24,23.23,24.93,0,0,0,0,0,0,0.133,0,0.0444,0.4,0.6,0.4,36.7
1666562400000,2022,10,2022,1,4,7,0.107,0.0442,0.0633,3879.99,23.42,23.42,23.1,1,1,1,177.7,176,179,104.7,103,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.411,0.408,0.415,104.7,103,106,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0859,0.0853,0.0864,0.00465,0.00451,0.00476,0.00018,0.00018,0.00019,0.174,0.171,0.177,0.0068,0.0067,0.0069,25.38,25.38,25.38,0.914,0.913,0.915,0.97,0.97,0.97,0.886,0.885,0.887,23.81,23.4,24.15,23.1,22.7,23.42,0,0,0,0,0,0,0.128,0,0.0437,0.41,0.59,0.41,36.3
1667167200000,2022,10,2022,1,5,7,0.111,0.041,0.0702,4342.25,28.5,28.5,25.85,1,1,1,184,177.4,194.1,116.1,104.7,67.86,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.37,0.345,0.411,116.1,104.7,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0859,0.0927,0.00562,0.00465,0.00655,0.00022,0.00018,0.00026,0.194,0.174,0.213,0.0076,0.0068,0.0083,25.37,25.37,25.38,0.922,0.914,0.929,0.97,0.97,0.97,0.894,0.886,0.901,26.65,23.81,29.38,25.85,23.1,28.5,0,0,0,0,0,0,0.144,0,0.0408,0.37,0.63,0.37,39.1
1667772000000,2022,11,2022,2,6,7,0.126,0.0405,0.0851,5322.89,34.13,34.13,31.68,1,1,1,207.7,198.7,218.4,140.7,131.7,67,67,67,0,0,0,0.323,0.307,0.337,140.7,131.7,151.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0944,0.101,0.00771,0.00695,0.00862,0.0003,0.00027,0.00034,0.238,0.222,0.257,0.0093,0.0087,0.01,25.31,25.23,25.38,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.66,30.52,35.19,31.68,29.61,34.13,0,0,0,0,0,0,0.176,0,0.0409,0.32,0.68,0.32,42.2
1668376800000,2022,11,2022,2,7,7,0.131,0.0405,0.0905,5664.14,35,35,33.72,1,1,1,216.6,208.3,222.2,149.6,141.3,67,67,67,0,0,0,0.31,0.301,0.322,149.6,141.3,155.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0977,0.103,0.00847,0.00776,0.00895,0.00033,0.0003,0.00035,0.254,0.239,0.264,0.0099,0.0093,0.01,25.25,25.2,25.31,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.76,32.79,36.08,33.72,31.81,35,0,0,0,0,0,0,0.187,0,0.0405,0.31,0.69,0.31,43.2
1668981600000,2022,11,2022,2,8,7,0.131,0.0405,0.0905,5665.27,35.87,35.87,33.72,1,1,1,216.7,207.5,226.1,149.7,140.5,67,67,67,0,0,0,0.309,0.296,0.323,149.7,140.5,159.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0975,0.104,0.00847,0.00769,0.00927,0.00033,0.0003,0.00036,0.254,0.237,0.271,0.0099,0.0093,0.011,25.25,25.17,25.32,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.76,32.6,36.97,33.72,31.62,35.87,0,0,0,0,0,0,0.187,0,0.0405,0.31,0.69,0.31,43.2
1669586400000,2022,11,2022,2,9,7,0.136,0.0378,0.0984,6176.85,37.76,37.76,36.77,1,1,1,225,222.5,227.2,162.6,159.3,62.43,59,67,0,0,0,0.277,0.262,0.296,162.6,159.3,166.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.104,0.106,0.00957,0.00929,0.0099,0.00038,0.00037,0.00039,0.276,0.271,0.283,0.011,0.011,0.011,25.17,25.16,25.19,0.943,0.942,0.944,0.971,0.97,0.973,0.916,0.913,0.919,37.85,37.04,38.79,36.77,35.93,37.76,0,0,0,0,0,0,0.204,0,0.0376,0.28,0.72,0.28,45.4
1670191200000,2022,12,2022,3,10,7,0.143,0.0357,0.108,6816.29,44.3,44.3,40.57,1,1,1,237.1,221.7,252.9,178.1,162.7,59,59,59,0,0,0,0.249,0.233,0.266,178.1,162.7,193.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.11,0.105,0.116,0.0109,0.00958,0.0122,0.00043,0.00038,0.00048,0.304,0.276,0.332,0.012,0.011,0.013,25.07,24.96,25.19,0.948,0.943,0.953,0.977,0.971,0.98,0.926,0.916,0.934,41.51,37.89,45.2,40.57,36.81,44.3,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.7
1670796000000,2022,12,2022,3,11,7,0.161,0.0357,0.126,7933.2,48.2,48.2,47.22,1,1,1,267,257.5,277.7,208,198.5,59,59,59,0,-2.842e-14,2.842e-14,0.221,0.212,0.229,208,198.5,218.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.117,0.124,0.0134,0.0126,0.0143,0.00053,0.0005,0.00057,0.357,0.34,0.377,0.014,0.013,0.015,24.87,24.81,24.93,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.51,46.31,51,47.22,45.38,48.2,0,0,0,0,0,0,0.262,0,0.035,0.22,0.78,0.22,49.3
1671400800000,2022,12,2022,3,12,7,0.177,0.0357,0.142,8577.36,53.84,53.84,51.06,2,1,1.7142857142857142,293.4,282.4,304.8,234.4,223.4,59,59,59,0,0,0,0.201,0.194,0.209,234.4,223.4,245.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.126,0.134,0.0157,0.0147,0.0166,0.00062,0.00059,0.00066,0.29,0.24,0.388,0.012,0.0095,0.015,24.84,24.77,24.91,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.94,34.16,25.73,52.51,32.41,24.95,48.2,0,0,0,0,0,0,0.284,0,0.035,0.2,0.8,0.2,48.5
1672005600000,2022,12,2022,3,13,6,0.163,0.0306,0.132,8055.42,59.22,59.22,55.94,2,2,2,314.3,306.7,329.4,255.3,247.7,59,59,59,4.737e-15,-2.842e-14,2.842e-14,0.188,0.179,0.192,255.3,247.7,270.4,990,990,990,965,964.9,965,25,25,25.1,0.137,0.135,0.143,0.0197,0.0168,0.0266,0.00079,0.00067,0.0011,0.272,0.261,0.294,0.011,0.01,0.012,24.76,24.66,24.81,0.93,0.928,0.934,0.97,0.97,0.97,0.902,0.901,0.906,28.84,27.98,30.53,27.97,27.14,29.61,0,0,0,0,0,0,0.311,0,0.031,0.19,0.81,0.19,49.4