datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.607,0.196,0.411,25524.3,53.4,53.4,34.31,2,1,1.096774193548387,226.6,169.3,317.5,153.6,96.3,73,73,73,2.292e-15,-1.421e-14,2.842e-14,0.334,0.23,0.431,153.6,96.3,244.5,990,990,990,964.6,964.4,965,25.4,25,25.6,0.103,0.0829,0.135,0.00881,0.00394,0.0165,0.00035,0.00015,0.00066,0.246,0.159,0.385,0.0097,0.0062,0.015,25.17,24.73,25.39,0.933,0.911,0.959,0.972,0.967,0.98,0.907,0.883,0.94,32.79,21.93,51.71,31.8,21.21,48.2,0,0,0,0,0,0,0.191,0,0.196,0.32,0.68,0.32,42
728517600000,1993,2,1992,5,28,1.4,0.206,1.19,68605.9,164.2,164.2,102.1,4,2,2.5357142857142856,578.7,327.1,922.5,493.7,242.1,85,85,85,1.015e-15,-5.684e-14,5.684e-14,0.163,0.0921,0.26,493.7,242.1,837.5,990,990,990,966.2,965,967.6,23.8,22.4,25,0.247,0.135,0.459,0.147,0.0163,0.344,0.0063,0.00065,0.015,0.593,0.258,1.03,0.025,0.01,0.046,23.24,21.38,24.71,0.949,0.927,0.958,0.976,0.97,0.98,0.926,0.899,0.939,40.89,27.18,52.34,39.64,26.36,48.2,0,0,0,0,0,0,0.567,0,0.21,0.15,0.85,0.15,49
730936800000,1993,3,1992,6,31,3.91,0.443,2.83,135590,192.8,192.8,182.2,4,4,4,1458,957.4,2122,1293,828.4,165.6,129,183,237.8,0,838.6,0.116,0.0863,0.147,1055,828.4,1100,990,990,990,969.4,967.7,971.4,20.6,18.6,22.3,0.792,0.465,0.926,0.578,0.34,0.648,0.028,0.015,0.035,1.66,1.03,1.87,0.081,0.046,0.1,18.99,16.73,21.24,0.952,0.947,0.956,0.98,0.979,0.98,0.933,0.928,0.936,46.59,41.16,50.28,45.56,40.27,48.2,0,0,0,0,0,0,1.01,0,1.08,0.11,0.72,0.28,34.7
733615200000,1993,4,1992,7,30,6.95,0.562,2.85,109681,166.5,166.5,152.3,4,4,4,2681,2162,3004,2464,1945,217,217,217,1364,844.7,1687,0.0819,0.0722,0.1,1100,1100,1100,990,990,990,972.7,971.5,973.5,17.3,16.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.38,14.6,16.64,0.942,0.939,0.947,0.974,0.97,0.98,0.918,0.91,0.928,39.09,36.97,42.48,38.08,35.86,41.63,0,0,0,0,0,0,0.846,0,4.1,0.081,0.41,0.59,15.8
736207200000,1993,5,1992,8,31,6.29,0.778,2.95,120272,180.6,180.6,161.7,4,4,4,2348,1712,2915,2057,1436,290.5,276,321,957.5,336.2,1539,0.127,0.0947,0.161,1100,1100,1100,990,990,990,971.9,970.2,973.3,18.1,16.7,19.8,0.926,0.922,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.094,0.11,16.22,14.82,17.96,0.945,0.94,0.951,0.977,0.971,0.98,0.924,0.912,0.932,41.36,37.56,46.07,40.41,36.46,45.15,0,0,0,0,0,0,0.898,0,3.34,0.12,0.47,0.53,19.1
738885600000,1993,6,1992,9,30,3.18,0.544,2.43,122348,192.8,192.8,169.9,4,3,3.7333333333333334,1227,874.3,1675,1017,664.3,210,210,210,78.67,-1.137e-13,365.5,0.179,0.125,0.24,938.7,664.3,1100,990,990,990,968.6,967.4,970.1,21.4,19.9,22.6,0.651,0.348,0.921,0.468,0.245,0.648,0.022,0.011,0.032,1.39,0.834,1.87,0.066,0.037,0.094,20,18.08,21.77,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.68,39.32,51.25,45.6,38.32,48.2,0,0,0,0,0,0,0.944,0,0.75,0.17,0.76,0.24,38.5
741477600000,1993,7,1992,10,31,1.93,0.573,1.36,77424.7,135.2,135.2,104.1,3,2,2.4838709677419355,721.3,584.6,859.8,507.6,357.6,213.8,186,227,9.168e-15,-5.684e-14,5.684e-14,0.303,0.216,0.388,507.6,357.6,673.8,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.261,0.19,0.349,0.148,0.0678,0.251,0.0064,0.0029,0.011,0.628,0.442,0.846,0.027,0.019,0.037,22.59,21.82,23.33,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.43,35.42,52.35,42.27,34.36,48.2,0,0,0,0,0,0,0.578,0,0.57,0.3,0.7,0.3,40.1
744156000000,1993,8,1992,11,31,1.28,0.493,0.784,46586.8,83.94,83.94,62.62,2,1,1.8387096774193548,476.6,397.4,576.7,292.6,213.3,184,184,184,-1.834e-15,-5.684e-14,5.684e-14,0.391,0.319,0.463,292.6,213.3,392.7,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.164,0.136,0.199,0.0393,0.0139,0.0844,0.0016,0.00056,0.0035,0.367,0.26,0.491,0.015,0.011,0.021,23.89,23.31,24.25,0.943,0.925,0.959,0.973,0.97,0.98,0.918,0.897,0.939,36.33,25.84,52.17,35.19,25.07,48.2,0,0,0,0,0,0,0.348,0,0.496,0.39,0.61,0.39,36.4
746834400000,1993,9,1992,12,30,0.858,0.358,0.5,30751.1,54.81,54.81,42.71,2,1,1.1666666666666667,331,286.9,392.1,193,148.9,138,138,138,4.737e-15,-2.842e-14,2.842e-14,0.421,0.352,0.481,193,148.9,254.2,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.124,0.109,0.146,0.0122,0.0084,0.019,0.00049,0.00033,0.00077,0.312,0.254,0.403,0.013,0.01,0.016,24.63,24.36,24.89,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.939,39.5,25.9,52.25,38.33,25.12,48.2,0,0,0,0,0,0,0.237,0,0.358,0.42,0.58,0.42,35.8
749426400000,1993,10,1993,1,31,0.657,0.295,0.362,22430.7,39.18,39.18,30.15,1,1,1,245.3,213.9,283.9,135.3,103.9,110,110,110,-1.375e-15,-2.842e-14,2.842e-14,0.452,0.388,0.514,135.3,103.9,173.9,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0902,0.115,0.00725,0.00458,0.0105,0.00029,0.00018,0.00042,0.234,0.177,0.303,0.0092,0.007,0.012,25.11,24.86,25.34,0.931,0.914,0.947,0.971,0.97,0.976,0.904,0.886,0.924,31.06,23.58,40.13,30.15,22.88,39.18,0,0,0,0,0,0,0.167,0,0.295,0.45,0.55,0.45,34.1
752104800000,1993,11,1993,2,30,0.605,0.241,0.364,22596.8,35.24,35.24,31.38,1,1,1,233.3,213.1,250.2,140.3,120,93,93,93,0,-1.421e-14,1.421e-14,0.4,0.372,0.437,140.3,120,157.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0934,0.107,0.00767,0.00595,0.00912,0.0003,0.00023,0.00036,0.24,0.204,0.27,0.0095,0.008,0.011,25.16,25.03,25.32,0.935,0.925,0.941,0.97,0.97,0.97,0.907,0.897,0.913,32.36,27.57,36.33,31.38,26.75,35.24,0,0,0,0,0,0,0.174,0,0.241,0.4,0.6,0.4,37.4
754696800000,1993,12,1993,3,31,0.716,0.174,0.543,33888.4,50.73,50.73,45.55,2,1,1.1290322580645162,267.5,243.9,291,202.7,166.9,64.81,59,77,1.834e-15,-2.842e-14,2.842e-14,0.244,0.203,0.316,202.7,166.9,232,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.108,0.129,0.013,0.00994,0.0155,0.00051,0.00039,0.00062,0.328,0.238,0.387,0.013,0.0094,0.015,24.9,24.78,25.05,0.949,0.922,0.959,0.978,0.97,0.98,0.928,0.894,0.94,43.63,25.52,52.35,42.3,24.75,48.2,0,0,0,0,0,0,0.253,0,0.173,0.24,0.76,0.24,47.3
757375200000,1994,1,1993,4,31,1.11,0.196,0.911,54507.7,118.5,118.5,73.26,3,1,2.032258064516129,413,290.4,640.4,340,217.4,73,73,73,-5.501e-15,-5.684e-14,2.842e-14,0.188,0.114,0.251,340,217.4,567.4,990,990,990,965.4,964.9,966.5,24.6,23.5,25.1,0.171,0.126,0.271,0.0627,0.0142,0.18,0.0026,0.00057,0.0076,0.406,0.24,0.648,0.017,0.0096,0.028,24.16,22.89,24.86,0.944,0.922,0.959,0.974,0.97,0.98,0.92,0.894,0.939,38.02,25.55,51.52,36.77,24.78,48.2,0,0,0,0,0,0,0.407,0,0.199,0.18,0.82,0.18,49.1
760053600000,1994,2,1993,5,28,2.29,0.304,1.97,104986,192.8,192.8,156.2,4,3,3.4642857142857144,945.2,661.5,1297,819.6,556.5,125.6,105,137,5.062,-1.137e-13,60.01,0.136,0.106,0.163,814.5,556.5,1100,990,990,990,967.6,966.5,968.8,22.4,21.2,23.5,0.474,0.269,0.804,0.356,0.173,0.648,0.016,0.0074,0.031,1.09,0.635,1.75,0.049,0.027,0.083,21.29,19.41,22.82,0.955,0.951,0.957,0.98,0.975,0.98,0.936,0.927,0.938,46.42,39.49,52.24,45.11,38.5,48.2,0,0,0,0,0,0,0.868,0,0.32,0.13,0.86,0.14,45.8
762472800000,1994,3,1993,6,31,3.93,0.49,2.95,140459,192.8,192.8,188.8,4,4,4,1468,1300,1603,1285,1117,183,183,183,185.4,16.97,319.9,0.125,0.114,0.141,1100,1100,1100,990,990,990,969.4,968.8,969.8,20.6,20.2,21.2,0.87,0.804,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.75,1.86,0.088,0.083,0.092,18.8,18.32,19.41,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.03,49.9,47.2,46.09,48.2,0,0,0,0,0,0,1.05,0,0.98,0.12,0.75,0.25,35.7
765151200000,1994,4,1993,7,30,2.86,0.364,2.39,123101,192.8,192.8,171,4,3,3.7666666666666666,1104,815.9,1474,963.4,690.9,140.3,125,148,40.67,-1.137e-13,226.4,0.13,0.1,0.154,922.8,690.9,1100,990,990,990,968.2,967.2,969.4,21.8,20.6,22.8,0.602,0.352,0.895,0.445,0.262,0.648,0.021,0.011,0.031,1.31,0.868,1.84,0.061,0.038,0.089,20.49,18.76,21.97,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.79,39.67,52.05,45.53,38.69,48.2,0,0,0,0,0,0,0.95,0,0.47,0.13,0.84,0.16,43
767743200000,1994,5,1993,8,31,1.81,0.394,1.42,81386.7,133.3,133.3,109.4,3,2,2.6451612903225805,676.6,558.4,803.8,529.6,411.4,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.22,0.183,0.263,529.6,411.4,656.8,990,990,990,966.6,966.1,967.1,23.4,22.9,23.9,0.262,0.202,0.333,0.158,0.0932,0.24,0.0068,0.0039,0.01,0.637,0.515,0.811,0.027,0.022,0.035,22.76,22.07,23.37,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.24,35.03,52.08,42.02,33.98,48.2,0,0,0,0,0,0,0.608,0,0.39,0.22,0.78,0.22,45
770421600000,1994,6,1993,9,30,1.22,0.308,0.909,54562.6,93,93,75.78,2,2,2,469.7,399.3,551.6,350.7,280.3,119,119,119,0,-5.684e-14,5.684e-14,0.256,0.216,0.298,350.7,280.3,432.6,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.179,0.154,0.208,0.0645,0.0313,0.103,0.0027,0.0013,0.0043,0.422,0.317,0.545,0.017,0.013,0.023,23.86,23.37,24.29,0.948,0.936,0.957,0.974,0.97,0.98,0.924,0.908,0.938,38.86,31.25,47.45,37.89,30.31,46.5,0,0,0,0,0,0,0.421,0,0.311,0.25,0.75,0.25,44.7
773013600000,1994,7,1993,10,31,0.913,0.289,0.624,38068.8,62.24,62.24,51.17,2,1,1.5161290322580645,341,295.6,395.2,233,187.6,108,108,108,0,-2.842e-14,2.842e-14,0.319,0.273,0.365,233,187.6,287.2,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.136,0.12,0.155,0.0179,0.0117,0.0345,0.00072,0.00047,0.0014,0.321,0.248,0.399,0.013,0.01,0.016,24.57,24.3,24.79,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.896,0.94,37.98,25.74,52.47,36.76,24.97,48.2,0,0,0,0,0,0,0.284,0,0.289,0.32,0.68,0.32,41.7
775692000000,1994,8,1993,11,31,0.677,0.249,0.428,26779.3,45.51,45.51,35.99,1,1,1,252.9,221,293.2,159.9,128,93,93,93,-1.375e-15,-2.842e-14,2.842e-14,0.37,0.317,0.421,159.9,128,200.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.0969,0.122,0.00934,0.00663,0.0128,0.00037,0.00026,0.00051,0.276,0.219,0.348,0.011,0.0086,0.014,25.03,24.78,25.26,0.942,0.93,0.955,0.973,0.97,0.98,0.917,0.902,0.936,36.96,29.47,46.44,35.99,28.59,45.51,0,0,0,0,0,0,0.2,0,0.249,0.37,0.63,0.37,39.6
778370400000,1994,9,1993,12,30,0.477,0.187,0.29,17942,32.85,32.85,24.92,1,1,1,184,159.2,218,112,87.18,72,72,72,0,-1.421e-14,1.421e-14,0.395,0.33,0.452,112,87.18,146,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0804,0.101,0.00527,0.00316,0.00816,0.00021,0.00012,0.00032,0.188,0.144,0.249,0.0074,0.0056,0.0098,25.36,25.24,25.38,0.922,0.911,0.937,0.969,0.963,0.97,0.894,0.883,0.909,25.72,20.08,33.86,24.92,19.34,32.85,0,0,0,0,0,0,0.138,0,0.187,0.39,0.61,0.39,37.6
780962400000,1994,10,1994,1,31,0.397,0.139,0.258,15782,23.6,23.6,21.21,1,1,1,148.3,137.6,158.9,96.3,85.58,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.351,0.327,0.378,96.3,85.58,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0763,0.0839,0.00394,0.00302,0.00484,0.00015,0.00012,0.00019,0.157,0.137,0.176,0.0061,0.0054,0.0069,25.35,25.34,25.36,0.917,0.911,0.926,0.967,0.962,0.97,0.886,0.883,0.892,21.93,19.72,24.33,21.21,18.98,23.6,0,0,0,0,0,0,0.118,0,0.139,0.35,0.65,0.35,39.8
783640800000,1994,11,1994,2,30,0.373,0.13,0.244,14915.1,24.34,24.34,20.72,1,1,1,144,138.4,160,93.97,88.4,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.348,0.313,0.361,93.97,88.4,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.077,0.0846,0.00374,0.00326,0.0051,0.00015,0.00013,0.0002,0.152,0.142,0.181,0.006,0.0056,0.0071,25.35,25.34,25.36,0.918,0.912,0.923,0.966,0.964,0.97,0.887,0.883,0.89,21.44,20.29,25.09,20.72,19.56,24.34,0,0,0,0,0,0,0.115,0,0.129,0.35,0.65,0.35,40
786232800000,1994,12,1994,3,31,0.456,0.158,0.298,18359.7,28.98,28.98,24.68,1,1,1,170.3,163,188.2,111.3,104,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.347,0.314,0.362,111.3,104,129.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0865,0.0839,0.0928,0.00521,0.00459,0.00673,0.0002,0.00018,0.00026,0.184,0.171,0.216,0.0072,0.0067,0.0085,25.36,25.35,25.36,0.919,0.914,0.93,0.97,0.97,0.97,0.891,0.886,0.902,25.44,23.63,29.88,24.68,22.92,28.98,0,0,0,0,0,0,0.137,0,0.158,0.35,0.65,0.35,40.3
788911200000,1995,1,1994,4,31,0.513,0.196,0.318,19683.9,29.61,29.61,26.46,1,1,1,191.6,175.9,204.8,118.6,102.9,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.382,0.356,0.415,118.6,102.9,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0852,0.0955,0.00583,0.00449,0.00696,0.00023,0.00018,0.00027,0.199,0.171,0.223,0.0078,0.0067,0.0087,25.38,25.35,25.39,0.924,0.913,0.931,0.97,0.97,0.97,0.896,0.885,0.903,27.28,23.37,30.52,26.46,22.66,29.61,0,0,0,0,0,0,0.147,0,0.195,0.38,0.62,0.38,38.4
791589600000,1995,2,1994,5,28,0.577,0.206,0.371,23188.6,48.2,48.2,34.51,1,1,1,238.4,204,300,153.4,119,85,85,85,1.015e-15,0,2.842e-14,0.36,0.283,0.417,153.4,119,215,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.104,0.092,0.126,0.00879,0.00587,0.014,0.00035,0.00023,0.00056,0.263,0.201,0.373,0.01,0.0079,0.015,25.12,24.73,25.37,0.939,0.924,0.957,0.972,0.97,0.98,0.913,0.896,0.938,35.5,27.37,49.92,34.51,26.55,48.2,0,0,0,0,0,0,0.192,0,0.206,0.36,0.64,0.36,40.2
794008800000,1995,3,1994,6,31,1.21,0.287,0.922,55509.9,91.91,91.91,74.61,2,1,1.8709677419354838,451.1,307.9,533,344.1,200.9,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.245,0.201,0.347,344.1,200.9,426,990,990,990,965.6,964.9,966,24.4,24,25.1,0.175,0.124,0.204,0.0634,0.0128,0.1,0.0026,0.00051,0.0042,0.431,0.256,0.534,0.018,0.01,0.022,23.95,23.47,24.71,0.95,0.926,0.959,0.977,0.97,0.98,0.927,0.898,0.939,41.44,26.61,52.57,40.36,25.81,48.2,0,0,0,0,0,0,0.415,0,0.288,0.24,0.76,0.24,45.9
796687200000,1995,4,1994,7,30,1.23,0.324,0.908,54497.7,86.37,86.37,75.69,2,2,2,475.5,421.7,524.8,350.5,296.7,125,125,125,-1.895e-15,-5.684e-14,0,0.263,0.238,0.296,350.5,296.7,399.8,990,990,990,965.7,965.5,966,24.3,24,24.5,0.18,0.161,0.197,0.0644,0.039,0.0877,0.0027,0.0016,0.0036,0.423,0.343,0.497,0.017,0.014,0.021,23.84,23.54,24.16,0.948,0.94,0.955,0.974,0.97,0.98,0.924,0.912,0.936,38.84,33.04,44.07,37.85,32.04,43.18,0,0,0,0,0,0,0.421,0,0.322,0.26,0.74,0.26,44.3
799279200000,1995,5,1994,8,31,0.878,0.394,0.484,29601.6,57.53,57.53,39.79,2,1,1.1935483870967742,327.8,259,414.3,180.8,112,147,147,147,2.292e-15,-2.842e-14,2.842e-14,0.458,0.355,0.568,180.8,112,267.3,990,990,990,965,964.7,965.5,25,24.5,25.3,0.12,0.0959,0.151,0.0115,0.00527,0.0252,0.00046,0.00021,0.001,0.286,0.195,0.403,0.011,0.0077,0.016,24.67,24.24,25.07,0.94,0.921,0.958,0.973,0.97,0.98,0.915,0.893,0.939,35.64,25.35,52.21,34.56,24.59,48.2,0,0,0,0,0,0,0.221,0,0.394,0.45,0.55,0.45,33.7
801957600000,1995,6,1994,9,30,0.575,0.308,0.267,12963.9,30.59,30.59,18.01,1,1,1,222,193.9,256.5,103,74.91,119,119,119,3.333e-21,-2.842e-14,1.421e-14,0.54,0.464,0.614,103,74.91,137.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0913,0.0814,0.103,0.0045,0.00212,0.00744,0.00018,0.000083,0.00029,0.177,0.127,0.239,0.007,0.005,0.0095,25.29,25.03,25.46,0.676,0,0.934,0.711,0,0.97,0.655,0,0.906,18.58,0,31.54,18.01,0,30.59,0,8,0,0,0.267,0,0.1,0.267,0.308,0.54,0.46,0.54,22.5
804549600000,1995,7,1994,10,31,0.456,0.289,0.146,0,0,0,0,1,0,0.8387096774193549,170.3,154.3,192.5,62.27,46.26,108,108,108,7.726,-1.421e-14,49.54,0.637,0.561,0.7,54.54,0,84.54,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0756,0.0708,0.0834,0.00107,0,0.00294,0.000042,0,0.00011,0.102,0.0708,0.143,0.004,0.0028,0.0056,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,26,0,0.161,0.839,0,0,1,0.31,0.63,0.32,0.68,0
807228000000,1995,8,1994,11,31,0.359,0.249,0.033,0,0,0,0,1,0,0.22580645161290322,134.2,120.6,152.3,41.17,27.63,93,93,93,28.85,-1.421e-14,48.68,0.696,0.61,0.771,12.32,0,59.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0727,0.0000872,0,0.000795,0.0000034,0,0.000031,0.0747,0.0708,0.0961,0.0029,0.0028,0.0038,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24,7,0,0.774,0.226,0,0,1,0.326,0.69,0.092,0.91,0
809906400000,1995,9,1994,12,30,0.257,0.187,0,0,0,0,0,0,0,0,99.09,86.72,118.7,27.09,14.72,72,72,72,27.09,14.72,46.71,0.732,0.607,0.83,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.257,0.73,0,1,0
812498400000,1995,10,1995,1,31,0.208,0.139,0,0,0,0,0,0,0,0,77.48,72.5,85.9,25.48,20.5,52,52,52,25.48,20.5,33.9,0.673,0.605,0.717,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.208,0.67,0,1,0
815176800000,1995,11,1995,2,30,0.247,0.13,0.0626,696.554,14.89,14.89,0.9674,1,0,0.4,95.44,78.52,118.7,45.44,28.52,50,50,50,21.28,-7.105e-15,46.84,0.534,0.421,0.637,24.17,0,68.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000354,0,0.00159,0.000014,0,0.000062,0.0808,0.0708,0.108,0.0032,0.0028,0.0042,25.42,25.39,25.43,0.06,0,0.906,0.064,0,0.96,0.0576,0,0.87,1.008,0,15.51,0.9674,0,14.89,18,10,0,0.6,0.333,0,0.00537,0.933,0.1844,0.53,0.25,0.75,2.82
817768800000,1995,12,1995,3,31,0.352,0.158,0.194,11630.1,17.51,17.51,15.63,1,1,1,131.5,120.1,137.3,72.54,61.08,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.449,0.43,0.491,72.54,61.08,78.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0708,0.0748,0.00192,0.000942,0.00241,0.000075,0.000037,0.000094,0.115,0.0967,0.125,0.0045,0.0038,0.0049,25.38,25.37,25.4,0.897,0,0.94,0.929,0,0.96,0.861,0,0.903,16.28,0,18.24,15.63,0,17.51,0,1,0,0,0.0323,0,0.0868,0.0323,0.158,0.45,0.55,0.45,33
820447200000,1996,1,1995,4,31,0.458,0.196,0.263,14967.4,37.1,37.1,20.12,1,1,1,171.1,129.7,237.4,98.1,56.65,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.44,0.308,0.563,98.1,56.65,164.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0838,0.0708,0.107,0.00409,0.000565,0.00972,0.00016,0.000022,0.00038,0.163,0.0904,0.281,0.0064,0.0035,0.011,25.36,25.09,25.41,0.802,0,0.943,0.842,0,0.972,0.775,0,0.917,20.79,0,38.17,20.12,0,37.1,0,4,0,0,0.129,0,0.112,0.129,0.195,0.43,0.57,0.43,32.7
823125600000,1996,2,1995,5,29,0.791,0.213,0.578,35345.3,68.37,68.37,50.78,2,1,1.4827586206896552,315.7,245.9,399.5,230.7,160.9,85,85,85,-4.9e-15,-2.842e-14,2.842e-14,0.273,0.213,0.346,230.7,160.9,314.5,990,990,990,965,964.7,965.4,25,24.6,25.3,0.131,0.107,0.161,0.0183,0.00942,0.0475,0.00074,0.00037,0.0019,0.319,0.245,0.395,0.013,0.0098,0.016,24.7,24.24,25.05,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.896,0.94,38.47,25.93,52.74,37.08,25.15,48.2,0,0,0,0,0,0,0.282,0,0.213,0.27,0.73,0.27,44.7
825631200000,1996,3,1995,6,31,1.64,0.287,1.36,78568.9,143.3,143.3,105.6,3,2,2.5161290322580645,612.9,412.9,817.6,505.9,305.9,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.182,0.131,0.259,505.9,305.9,710.6,990,990,990,966.3,965.5,967.2,23.7,22.8,24.5,0.249,0.161,0.359,0.149,0.0434,0.276,0.0064,0.0018,0.012,0.611,0.354,0.897,0.026,0.014,0.039,23.06,21.93,24.19,0.953,0.941,0.958,0.977,0.97,0.98,0.931,0.913,0.939,43.07,34.16,51.75,41.98,33.14,48.2,0,0,0,0,0,0,0.587,0,0.28,0.17,0.83,0.17,47.9
828309600000,1996,4,1995,7,30,2.03,0.324,1.7,96127.7,143.9,143.9,133.5,3,3,3,782.6,645.9,841.9,657.6,520.9,125,125,125,0,0,0,0.161,0.148,0.194,657.6,520.9,716.9,990,990,990,967,966.5,967.3,23,22.7,23.5,0.333,0.256,0.367,0.24,0.149,0.28,0.01,0.0063,0.012,0.812,0.581,0.912,0.035,0.025,0.04,22.16,21.82,22.94,0.955,0.948,0.957,0.979,0.97,0.98,0.935,0.92,0.938,45.46,37.04,48.93,44.5,35.93,47.95,0,0,0,0,0,0,0.742,0,0.33,0.16,0.84,0.16,47.4
830901600000,1996,5,1995,8,31,1.31,0.394,0.917,54318.1,96.4,96.4,73.01,2,2,2,489.3,382,633.6,342.3,235,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.307,0.232,0.385,342.3,235,486.6,990,990,990,965.8,965.3,966.4,24.2,23.6,24.7,0.178,0.139,0.237,0.0609,0.0157,0.129,0.0025,0.00064,0.0055,0.412,0.256,0.636,0.017,0.01,0.027,23.79,22.93,24.43,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.64,26.04,52.3,36.5,25.26,48.2,0,0,0,0,0,0,0.406,0,0.393,0.3,0.7,0.3,41.5
833580000000,1996,6,1995,9,30,0.832,0.308,0.524,32270.7,55.81,55.81,44.82,2,1,1.2333333333333334,321.1,276.5,376.8,202.1,157.5,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.374,0.316,0.43,202.1,157.5,257.8,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.111,0.146,0.0131,0.00914,0.0207,0.00052,0.00036,0.00084,0.316,0.25,0.399,0.013,0.01,0.016,24.67,24.43,24.92,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.82,25.73,52.21,38.67,24.96,48.2,0,0,0,0,0,0,0.249,0,0.308,0.37,0.63,0.37,38.8
836172000000,1996,7,1995,10,31,0.648,0.289,0.358,22173.2,37.25,37.25,29.8,1,1,1,241.8,215,274,133.8,107,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.449,0.394,0.502,133.8,107,166,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0913,0.112,0.00712,0.00484,0.00986,0.00028,0.00019,0.00039,0.231,0.183,0.289,0.0091,0.0072,0.011,25.13,24.92,25.33,0.931,0.916,0.944,0.97,0.97,0.972,0.903,0.888,0.918,30.72,24.33,38.31,29.8,23.6,37.25,0,0,0,0,0,0,0.166,0,0.29,0.45,0.55,0.45,34.2
838850400000,1996,8,1995,11,31,0.484,0.249,0.235,2462.69,26.62,26.62,3.31,1,1,1,180.6,156.7,212.5,87.56,63.72,93,93,93,-2.292e-15,-1.421e-14,1.421e-14,0.519,0.438,0.593,87.56,63.72,119.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0827,0.0743,0.0939,0.00319,0.00117,0.00591,0.00012,0.000046,0.00023,0.147,0.104,0.204,0.0057,0.0041,0.008,25.41,25.32,25.42,0.119,0,0.925,0.125,0,0.97,0.115,0,0.897,3.412,0,27.44,3.31,0,26.62,0,27,0,0,0.871,0,0.0184,0.871,0.249,0.51,0.49,0.51,5.09
841528800000,1996,9,1995,12,30,0.34,0.187,0.117,4214.66,18.54,18.54,5.854,1,0,0.7,131.2,115.2,155.3,59.21,43.16,72,72,72,13.91,-1.421e-14,49.17,0.553,0.463,0.625,45.3,0,83.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.0791,0.000875,0,0.00283,0.000034,0,0.00011,0.0943,0.0708,0.137,0.0037,0.0028,0.0054,25.41,25.37,25.43,0.336,0,0.938,0.352,0,0.961,0.323,0,0.9,6.097,0,19.29,5.854,0,18.54,9,10,0,0.3,0.333,0,0.0325,0.633,0.223,0.55,0.34,0.66,12.4
844120800000,1996,10,1996,1,31,0.28,0.139,0.0868,0,0,0,0,1,0,0.5806451612903226,104.5,98.48,114.3,52.45,46.48,52,52,52,20.04,-7.105e-15,49.21,0.499,0.455,0.528,32.41,0,62.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000287,0,0.00105,0.000011,0,0.000041,0.0815,0.0708,0.0985,0.0032,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,13,18,0,0.419,0.581,0,0,1,0.1932,0.5,0.31,0.69,0
846799200000,1996,11,1996,2,30,0.32,0.13,0.186,8704.86,21.46,21.46,12.09,1,0,0.9666666666666667,123.6,99.3,147.7,73.59,49.3,50,50,50,1.643,-1.421e-14,49.3,0.41,0.339,0.504,71.95,0,97.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.0802,0.00201,0,0.00405,0.000079,0,0.00016,0.117,0.0708,0.159,0.0046,0.0028,0.0062,25.38,25.34,25.43,0.614,0,0.939,0.642,0,0.968,0.591,0,0.902,12.56,0,22.17,12.09,0,21.46,1,9,0,0.0333,0.3,0,0.0672,0.333,0.134,0.41,0.58,0.42,27.2
849391200000,1996,12,1996,3,31,0.429,0.158,0.271,16641.2,28.01,28.01,22.37,1,1,1,160.1,145.2,184.1,101.1,86.24,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.37,0.321,0.406,101.1,86.24,125.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0829,0.0776,0.0913,0.00434,0.00308,0.00638,0.00017,0.00012,0.00025,0.166,0.14,0.209,0.0065,0.0055,0.0082,25.35,25.35,25.36,0.919,0.911,0.928,0.967,0.963,0.97,0.889,0.883,0.901,23.12,19.85,28.88,22.37,19.11,28.01,0,0,0,0,0,0,0.124,0,0.158,0.37,0.63,0.37,38.8
852069600000,1997,1,1996,4,31,0.636,0.196,0.44,27298.5,62.74,62.74,36.69,2,1,1.1612903225806452,237.4,183.5,360.4,164.4,110.5,73,73,73,0,-2.842e-14,2.842e-14,0.32,0.203,0.398,164.4,110.5,287.4,990,990,990,964.6,964.4,965.2,25.4,24.8,25.6,0.107,0.0879,0.15,0.0105,0.00514,0.0347,0.00041,0.0002,0.0014,0.254,0.185,0.38,0.01,0.0072,0.015,25.12,24.48,25.39,0.934,0.918,0.958,0.972,0.97,0.98,0.908,0.891,0.939,33.16,25.26,51.14,32.2,24.5,48.2,0,0,0,0,0,0,0.204,0,0.196,0.31,0.69,0.31,42.9
854748000000,1997,2,1996,5,28,1.59,0.206,1.39,78938.2,156.3,156.3,117.5,4,2,2.75,657.5,383.1,876.4,572.5,298.1,85,85,85,-4.06e-15,-5.684e-14,0,0.137,0.097,0.222,572.5,298.1,791.4,990,990,990,966.5,965.3,967.4,23.5,22.6,24.7,0.281,0.155,0.417,0.19,0.0397,0.322,0.0082,0.0016,0.014,0.692,0.339,0.999,0.03,0.014,0.044,22.8,21.65,24.35,0.953,0.94,0.958,0.977,0.97,0.98,0.932,0.912,0.939,43.92,33.45,52.34,42.62,32.45,48.2,0,0,0,0,0,0,0.653,0,0.2,0.13,0.87,0.13,49.6
857167200000,1997,3,1996,6,31,2.54,0.346,2.19,118406,167.3,167.3,159.1,4,3,3.967741935483871,947.5,895.7,996.2,818.5,766.7,129,129,129,0,0,0,0.136,0.129,0.144,818.5,766.7,867.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.455,0.408,0.5,0.335,0.31,0.359,0.015,0.014,0.016,1.01,0.946,1.09,0.045,0.042,0.049,21.3,21.02,21.51,0.954,0.952,0.956,0.978,0.974,0.98,0.932,0.928,0.937,41.17,39.29,51.57,40.18,38.29,48.2,0,0,0,0,0,0,0.884,0,0.35,0.14,0.86,0.14,46.6
859845600000,1997,4,1996,7,30,3.78,0.364,2.77,132506,192.8,192.8,184,4,4,4,1458,986.3,1719,1318,861.3,140.3,125,148,250.5,-1.137e-13,470.9,0.098,0.0861,0.127,1067,861.3,1100,990,990,990,969.4,967.8,970.2,20.6,19.8,22.2,0.829,0.496,0.925,0.597,0.356,0.648,0.029,0.016,0.033,1.72,1.09,1.87,0.084,0.049,0.095,18.93,17.94,21.07,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,47.03,42.48,50.38,46.01,41.63,48.2,0,0,0,0,0,0,1.02,0,1.01,0.096,0.73,0.27,35.1
862437600000,1997,5,1996,8,31,2.98,0.471,2.39,123116,192.8,192.8,165.5,4,3,3.6451612903225805,1114,797.3,1564,938,650.3,176,147,192,43.98,0,271.9,0.162,0.123,0.199,894,650.3,1100,990,990,990,968.2,967.1,969.7,21.8,20.3,22.9,0.578,0.33,0.909,0.425,0.235,0.648,0.02,0.01,0.032,1.27,0.8,1.86,0.059,0.035,0.091,20.51,18.45,22.11,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.76,39.29,51.85,45.53,38.29,48.2,0,0,0,0,0,0,0.919,0,0.59,0.16,0.8,0.2,41.3
865116000000,1997,6,1996,9,30,1.67,0.345,1.32,76262.3,135.8,135.8,105.9,3,2,2.6,642.5,519.6,786.6,509.5,358.6,133,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.214,0.151,0.31,509.5,358.6,667.6,990,990,990,966.5,965.9,967,23.5,23,24.1,0.253,0.185,0.337,0.149,0.0682,0.247,0.0064,0.0028,0.011,0.61,0.437,0.827,0.026,0.018,0.036,22.93,22.13,23.62,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.18,35.23,52.41,41.04,34.17,48.2,0,0,0,0,0,0,0.588,0,0.35,0.21,0.79,0.21,45.7
867708000000,1997,7,1996,10,31,1.16,0.362,0.802,48044.3,81.88,81.88,64.58,2,2,2,434.6,368.4,513.8,299.6,233.4,135,135,135,3.667e-15,-2.842e-14,5.684e-14,0.314,0.263,0.366,299.6,233.4,378.8,990,990,990,965.6,965.2,965.9,24.4,24.1,24.8,0.162,0.139,0.19,0.041,0.0156,0.0778,0.0017,0.00063,0.0032,0.348,0.254,0.466,0.014,0.01,0.019,24.1,23.62,24.5,0.939,0.924,0.952,0.971,0.97,0.98,0.912,0.896,0.933,33.23,25.91,41.78,32.29,25.14,40.94,0,0,0,0,0,0,0.359,0,0.358,0.31,0.69,0.31,41.4
870386400000,1997,8,1996,11,31,0.822,0.308,0.514,31756.4,54.13,54.13,42.68,2,1,1.1612903225806452,306.8,263.1,364.8,191.8,148.1,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.378,0.315,0.437,191.8,148.1,249.8,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.121,0.106,0.142,0.0121,0.00834,0.017,0.00048,0.00033,0.00069,0.309,0.248,0.395,0.012,0.01,0.016,24.75,24.5,24.99,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.64,25.65,51.96,38.5,24.88,48.2,0,0,0,0,0,0,0.237,0,0.308,0.37,0.63,0.37,38.6
873064800000,1997,9,1996,12,30,0.582,0.236,0.347,19239.7,38.11,38.11,26.72,1,1,1,224.7,195.3,260.1,133.7,104.3,91,91,91,-9.474e-16,-2.842e-14,1.421e-14,0.408,0.35,0.466,133.7,104.3,169.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0982,0.0879,0.111,0.00712,0.00461,0.0101,0.00028,0.00018,0.0004,0.228,0.176,0.292,0.009,0.0069,0.012,25.22,24.97,25.42,0.809,0,0.945,0.841,0,0.974,0.785,0,0.921,27.54,0,39.13,26.72,0,38.11,0,4,0,0,0.133,0,0.148,0.133,0.235,0.41,0.6,0.4,33.1
875656800000,1997,10,1997,1,31,0.474,0.196,0.278,17106.7,27.02,27.02,22.99,1,1,1,176.8,161.4,193.9,103.8,88.37,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.414,0.376,0.452,103.8,88.37,120.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0801,0.0916,0.00458,0.00326,0.00603,0.00018,0.00013,0.00024,0.173,0.145,0.203,0.0068,0.0057,0.0079,25.38,25.38,25.38,0.918,0.911,0.925,0.968,0.964,0.97,0.889,0.883,0.898,23.74,20.33,27.86,22.99,19.59,27.02,0,0,0,0,0,0,0.128,0,0.196,0.41,0.59,0.41,36.1
878335200000,1997,11,1997,2,30,0.459,0.13,0.33,20508,31.11,31.11,28.48,1,1,1,177.2,161.9,188.2,127.2,111.9,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.283,0.266,0.309,127.2,111.9,138.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0853,0.0945,0.00656,0.00526,0.00749,0.00026,0.00021,0.00029,0.211,0.184,0.231,0.0083,0.0072,0.009,25.34,25.34,25.35,0.929,0.919,0.934,0.97,0.97,0.97,0.901,0.892,0.906,29.36,25.57,32.07,28.48,24.8,31.11,0,0,0,0,0,0,0.158,0,0.129,0.28,0.72,0.28,44.7
880927200000,1997,12,1997,3,31,0.498,0.158,0.34,21161.2,31.33,31.33,28.44,1,1,1,185.9,176.4,198,126.9,117.4,59,59,59,9.168e-16,0,1.421e-14,0.318,0.298,0.334,126.9,117.4,139,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0886,0.0962,0.00654,0.00573,0.00757,0.00026,0.00022,0.0003,0.212,0.195,0.234,0.0083,0.0076,0.0091,25.36,25.36,25.36,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.895,0.906,29.32,26.95,32.29,28.44,26.14,31.33,0,0,0,0,0,0,0.158,0,0.158,0.32,0.68,0.32,42.5
883605600000,1998,1,1997,4,31,0.74,0.196,0.544,33571,70.03,70.03,45.12,2,1,1.3225806451612903,276.2,197.7,394.6,203.2,124.7,73,73,73,4.584e-16,-2.842e-14,2.842e-14,0.275,0.185,0.369,203.2,124.7,321.6,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.121,0.093,0.162,0.0163,0.00635,0.0508,0.00065,0.00025,0.0021,0.294,0.21,0.39,0.012,0.0082,0.016,24.91,24.25,25.39,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.65,25.99,52.4,35.52,25.21,48.2,0,0,0,0,0,0,0.251,0,0.196,0.26,0.74,0.26,45.4
886284000000,1998,2,1997,5,28,1.54,0.219,1.32,76135.9,140.7,140.7,113.3,3,2,2.607142857142857,636.6,405.8,798.9,545.9,320.8,90.71,85,105,0,-5.684e-14,5.684e-14,0.148,0.11,0.209,545.9,320.8,693.9,990,990,990,966.4,965.4,967.1,23.6,22.9,24.6,0.267,0.163,0.348,0.174,0.0504,0.265,0.0075,0.0021,0.012,0.664,0.373,0.867,0.028,0.015,0.038,22.91,22.04,24.2,0.954,0.944,0.958,0.978,0.97,0.98,0.933,0.915,0.939,44.4,35.93,52.49,43.27,34.85,48.2,0,0,0,0,0,0,0.629,0,0.22,0.14,0.86,0.14,49.4
888703200000,1998,3,1997,6,31,2.53,0.327,2.21,118278,192.8,192.8,159,4,3,3.5161290322580645,945.8,798.9,1239,823.9,669.9,121.9,107,129,0.3071,-1.137e-13,9.52,0.131,0.104,0.161,823.6,669.9,1100,990,990,990,967.6,967.1,968.6,22.4,21.4,22.9,0.472,0.339,0.785,0.349,0.248,0.648,0.016,0.011,0.03,1.08,0.831,1.73,0.048,0.036,0.081,21.28,19.62,22.07,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,46.59,39.74,51.94,45.36,38.76,48.2,0,0,0,0,0,0,0.883,0,0.32,0.13,0.87,0.13,46.8
891381600000,1998,4,1997,7,30,3.87,0.384,2.85,135362,192.8,192.8,188,4,4,4,1493,1271,1600,1345,1123,148,148,148,245.3,22.51,351.6,0.0994,0.0925,0.116,1100,1100,1100,990,990,990,969.5,968.8,969.8,20.5,20.2,21.2,0.89,0.805,0.915,0.648,0.648,0.648,0.032,0.03,0.032,1.84,1.75,1.86,0.09,0.082,0.092,18.7,18.33,19.5,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.02,47.05,50.15,47,46.11,48.2,0,0,0,0,0,0,1.04,0,1.02,0.099,0.74,0.26,35
893973600000,1998,5,1997,8,31,2.6,0.433,2.16,115381,192.8,192.8,155.1,4,3,3.4838709677419355,970.7,737,1336,809.2,590,161.5,147,192,1.575,-1.137e-13,43.8,0.168,0.141,0.199,807.6,590,1100,990,990,990,967.7,966.8,969,22.3,21,23.2,0.47,0.295,0.815,0.341,0.195,0.648,0.015,0.0084,0.031,1.06,0.698,1.76,0.048,0.03,0.084,21.21,19.28,22.45,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.79,40.01,52.21,44.6,39.06,48.2,0,0,0,0,0,0,0.862,0,0.44,0.17,0.83,0.17,44.4
896652000000,1998,6,1997,9,30,1.52,0.308,1.21,70620.3,124.8,124.8,98.08,3,2,2.4,584.9,473.4,724.1,465.9,354.4,119,119,119,-4.207e-31,-5.684e-14,5.684e-14,0.207,0.164,0.251,465.9,354.4,605.1,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.228,0.18,0.302,0.123,0.0663,0.205,0.0052,0.0027,0.0088,0.558,0.428,0.722,0.024,0.018,0.031,23.22,22.48,23.84,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.69,34.99,51.93,41.52,33.94,48.2,0,0,0,0,0,0,0.545,0,0.31,0.2,0.8,0.2,46.5
899244000000,1998,7,1997,10,31,1.06,0.362,0.697,41972.1,71.41,71.41,56.41,2,1,1.7096774193548387,395.1,334.7,467.1,260.1,199.7,135,135,135,0,-2.842e-14,2.842e-14,0.345,0.289,0.403,260.1,199.7,332.1,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.148,0.127,0.174,0.0264,0.0127,0.0557,0.0011,0.00051,0.0023,0.335,0.253,0.403,0.014,0.01,0.016,24.3,23.9,24.57,0.942,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.27,25.79,52.29,35.08,25.02,48.2,0,0,0,0,0,0,0.313,0,0.363,0.34,0.66,0.34,39.6
901922400000,1998,8,1997,11,31,0.765,0.308,0.457,28530.2,48.2,48.2,38.35,1,1,1,285.7,249.1,331.2,170.7,134.1,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.405,0.347,0.462,170.7,134.1,216.2,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.114,0.101,0.13,0.0103,0.00715,0.0141,0.00041,0.00028,0.00057,0.297,0.232,0.378,0.012,0.0092,0.015,24.86,24.57,25.07,0.945,0.933,0.958,0.975,0.97,0.98,0.921,0.905,0.938,39.34,30.76,49.87,38.35,29.84,48.2,0,0,0,0,0,0,0.213,0,0.308,0.4,0.6,0.4,37.3
904600800000,1998,9,1997,12,30,0.542,0.203,0.339,21093.1,34.78,34.78,29.3,1,1,1,209.2,183,246.1,130.9,111,78.33,72,91,-4.737e-16,-1.421e-14,1.421e-14,0.374,0.333,0.416,130.9,111,155.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0963,0.0888,0.106,0.00687,0.00518,0.00894,0.00027,0.0002,0.00035,0.222,0.186,0.267,0.0087,0.0073,0.011,25.29,25.06,25.38,0.93,0.918,0.941,0.97,0.97,0.97,0.902,0.891,0.912,30.2,25.37,35.86,29.3,24.61,34.78,0,0,0,0,0,0,0.163,0,0.203,0.37,0.63,0.37,38.9
907192800000,1998,10,1998,1,31,0.427,0.139,0.288,17702.7,29.07,29.07,23.79,1,1,1,159.5,143.3,181.6,107.5,91.32,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.328,0.286,0.363,107.5,91.32,129.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.0783,0.0919,0.00488,0.00351,0.00677,0.00019,0.00014,0.00026,0.176,0.148,0.216,0.0069,0.0058,0.0085,25.34,25.34,25.35,0.919,0.911,0.93,0.969,0.965,0.97,0.89,0.882,0.902,24.56,20.88,29.97,23.79,20.15,29.07,0,0,0,0,0,0,0.132,0,0.139,0.33,0.67,0.33,41.5
909871200000,1998,11,1998,2,30,0.422,0.13,0.292,18031.3,27.85,27.85,25.04,1,1,1,162.7,142.5,174.5,112.7,92.5,50,50,50,0,-1.421e-14,1.421e-14,0.309,0.287,0.351,112.7,92.5,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0784,0.0897,0.00533,0.00361,0.00633,0.00021,0.00014,0.00025,0.186,0.149,0.207,0.0073,0.0059,0.0081,25.34,25.34,25.35,0.922,0.912,0.928,0.969,0.965,0.97,0.893,0.883,0.9,25.83,21.12,28.72,25.04,20.39,27.85,0,0,0,0,0,0,0.139,0,0.13,0.31,0.69,0.31,42.7
912463200000,1998,12,1998,3,31,0.55,0.158,0.392,24607.6,45.6,45.6,33.07,1,1,1,205.5,175.9,258.4,146.5,116.9,59,59,59,0,-1.421e-14,1.421e-14,0.29,0.228,0.335,146.5,116.9,199.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0989,0.0884,0.118,0.0082,0.00568,0.0127,0.00032,0.00022,0.0005,0.247,0.194,0.342,0.0097,0.0076,0.014,25.28,24.92,25.36,0.936,0.923,0.954,0.972,0.97,0.98,0.91,0.895,0.935,34.01,26.81,46.53,33.07,26.01,45.6,0,0,0,0,0,0,0.184,0,0.158,0.29,0.71,0.29,44.7
915141600000,1999,1,1998,4,31,1.11,0.196,0.914,54835.8,112.7,112.7,73.7,3,1,1.935483870967742,414.3,265.3,612.5,341.3,192.3,73,73,73,-1.009e-14,-5.684e-14,0,0.188,0.119,0.275,341.3,192.3,539.5,990,990,990,965.4,964.8,966.4,24.6,23.6,25.2,0.171,0.117,0.255,0.0638,0.0121,0.161,0.0026,0.00048,0.0068,0.42,0.245,0.602,0.017,0.0098,0.025,24.13,23.05,24.91,0.947,0.923,0.959,0.975,0.97,0.98,0.924,0.896,0.94,40.37,26.05,52.63,39.08,25.27,48.2,0,0,0,0,0,0,0.409,0,0.196,0.18,0.82,0.18,49.4
917820000000,1999,2,1998,5,28,2.56,0.321,2.23,115152,192.8,192.8,171.4,4,3,3.75,1059,638.5,1309,926.2,533.5,132.7,105,162,4.36,0,46.88,0.127,0.107,0.164,921.8,533.5,1100,990,990,990,968,966.5,968.9,22,21.1,23.5,0.589,0.256,0.812,0.45,0.157,0.648,0.021,0.0067,0.031,1.31,0.596,1.76,0.06,0.025,0.083,20.67,19.37,22.95,0.954,0.949,0.957,0.979,0.972,0.98,0.935,0.923,0.938,46.83,38,50.39,45.53,36.93,48.2,0,0,0,0,0,0,0.952,0,0.33,0.13,0.87,0.13,45
920239200000,1999,3,1998,6,31,4.42,0.49,2.95,136331,192.8,192.8,183.2,4,4,4,1649,1324,2407,1466,1141,183,183,183,365.8,40.8,1124,0.114,0.076,0.138,1100,1100,1100,990,990,990,969.9,968.9,972.1,20.1,17.9,21.1,0.886,0.814,0.926,0.648,0.648,0.648,0.032,0.031,0.036,1.83,1.76,1.87,0.092,0.084,0.1,18.24,16.04,19.32,0.951,0.945,0.953,0.98,0.978,0.98,0.932,0.924,0.934,46.78,40.89,49.67,45.81,39.99,48.2,0,0,0,0,0,0,1.02,0,1.47,0.11,0.67,0.33,30.8
922917600000,1999,4,1998,7,30,7.46,0.562,2.85,105792,158.6,158.6,146.9,4,4,4,2878,2457,3089,2661,2240,217,217,217,1561,1140,1772,0.0757,0.0702,0.0883,1100,1100,1100,990,990,990,973.2,972.2,973.7,16.8,16.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.91,14.4,15.92,0.94,0.937,0.945,0.972,0.97,0.977,0.914,0.909,0.923,37.8,36.4,40.57,36.73,35.3,39.65,0,0,0,0,0,0,0.816,0,4.61,0.075,0.38,0.62,14.2
925509600000,1999,5,1998,8,31,5.44,0.739,2.95,127308,190.1,190.1,171.1,4,4,4,2031,1449,2665,1755,1173,276,276,276,654.7,73.32,1289,0.141,0.104,0.19,1100,1100,1100,990,990,990,971.1,969.3,972.7,18.9,17.3,20.7,0.917,0.848,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.8,1.87,0.099,0.087,0.11,17.08,15.42,18.88,0.948,0.943,0.952,0.979,0.974,0.98,0.928,0.918,0.933,43.69,39.2,48.5,42.78,38.2,47.53,0,0,0,0,0,0,0.951,0,2.49,0.14,0.54,0.46,23.4
928188000000,1999,6,1998,9,30,2.6,0.46,2.12,112314,192.8,192.8,156,4,3,3.5,1003,774.8,1421,825.6,613.8,177.3,161,210,7.555,-1.137e-13,111.3,0.179,0.148,0.208,818,613.8,1100,990,990,990,967.8,967,969.2,22.2,20.8,23,0.489,0.312,0.858,0.353,0.211,0.648,0.016,0.0092,0.031,1.1,0.742,1.81,0.05,0.032,0.087,21.06,18.96,22.26,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.93,0.938,45.83,39.72,52.06,44.67,38.74,48.2,0,0,0,0,0,0,0.867,0,0.48,0.18,0.82,0.18,43.2
930780000000,1999,7,1998,10,31,1.66,0.537,1.13,65100.8,118.8,118.8,87.5,3,2,2.2580645161290325,621,502.9,768.7,420.5,275.9,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.331,0.242,0.451,420.5,275.9,582.7,990,990,990,966.4,965.9,967,23.6,23,24.1,0.217,0.161,0.297,0.0996,0.0292,0.19,0.0042,0.0012,0.0083,0.511,0.319,0.692,0.022,0.013,0.03,23.12,22.33,23.82,0.95,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,40.22,30.15,52.43,38.99,29.25,48.2,0,0,0,0,0,0,0.486,0,0.53,0.32,0.68,0.32,39.2
933458400000,1999,8,1998,11,31,1.1,0.465,0.636,38341.4,66.49,66.49,51.53,2,1,1.4193548387096775,411.2,344,495.5,237.5,189,173.7,155,184,0,-2.842e-14,2.842e-14,0.424,0.371,0.475,237.5,189,311.5,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.124,0.171,0.0199,0.0118,0.046,0.00081,0.00047,0.0019,0.349,0.264,0.415,0.014,0.011,0.017,24.21,23.8,24.55,0.947,0.926,0.959,0.976,0.97,0.98,0.924,0.898,0.94,40.69,26.21,52.71,39.31,25.43,48.2,0,0,0,0,0,0,0.286,0,0.464,0.42,0.58,0.42,34.9
936136800000,1999,9,1998,12,30,0.75,0.306,0.444,27653.6,48.2,48.2,38.41,1,1,1,289.4,250,340.5,171.4,132,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.411,0.347,0.472,171.4,132,222.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.0998,0.132,0.0103,0.00697,0.0147,0.00041,0.00028,0.00059,0.298,0.227,0.389,0.012,0.009,0.016,24.84,24.51,25.07,0.945,0.932,0.959,0.975,0.97,0.98,0.921,0.904,0.939,39.48,30.23,51.26,38.41,29.32,48.2,0,0,0,0,0,0,0.213,0,0.306,0.41,0.59,0.41,36.9
938728800000,1999,10,1999,1,31,0.581,0.26,0.321,15091.9,33.57,33.57,20.28,1,1,1,217,191.7,247,120,94.72,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.45,0.393,0.506,120,94.72,150,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0938,0.0848,0.104,0.00595,0.0038,0.0085,0.00023,0.00015,0.00034,0.204,0.159,0.258,0.008,0.0062,0.01,25.29,25.06,25.43,0.659,0,0.939,0.688,0,0.97,0.639,0,0.911,20.91,0,34.61,20.28,0,33.57,0,9,0,0,0.29,0,0.113,0.29,0.26,0.45,0.55,0.45,26
941407200000,1999,11,1999,2,30,0.52,0.159,0.361,22578.5,36.44,36.44,31.36,1,1,1,200.5,191.4,210.9,139.2,124.5,61.33,50,67,-9.474e-16,-1.421e-14,0,0.306,0.237,0.35,139.2,124.5,160.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0918,0.103,0.00758,0.00633,0.00942,0.0003,0.00025,0.00037,0.234,0.209,0.272,0.0092,0.0082,0.011,25.35,25.26,25.38,0.934,0.928,0.942,0.97,0.97,0.971,0.906,0.9,0.914,32.33,28.74,37.54,31.36,27.88,36.44,0,0,0,0,0,0,0.174,0,0.159,0.31,0.69,0.31,43.4
943999200000,1999,12,1999,3,31,0.575,0.158,0.417,26164.7,36.84,36.84,35.17,1,1,1,214.7,205.1,221.8,155.7,146.1,59,59,59,0,0,0,0.275,0.266,0.288,155.7,146.1,162.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0987,0.105,0.00898,0.00817,0.00959,0.00035,0.00032,0.00038,0.264,0.247,0.277,0.01,0.0096,0.011,25.25,25.19,25.32,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.916,36.25,34,37.92,35.17,32.98,36.84,0,0,0,0,0,0,0.195,0,0.158,0.27,0.73,0.27,45.5
946677600000,2000,1,1999,4,31,0.701,0.196,0.506,31505.3,57.11,57.11,42.35,2,1,1.1612903225806452,261.9,214.1,334.5,188.9,141.1,73,73,73,0,-2.842e-14,2.842e-14,0.283,0.218,0.341,188.9,141.1,261.5,990,990,990,964.7,964.5,965.1,25.3,24.9,25.5,0.116,0.0988,0.141,0.012,0.00775,0.0224,0.00048,0.0003,0.0009,0.298,0.24,0.39,0.012,0.0094,0.016,24.97,24.65,25.28,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,39.1,26.14,52.34,37.98,25.36,48.2,0,0,0,0,0,0,0.235,0,0.195,0.28,0.72,0.28,44.9
949356000000,2000,2,1999,5,29,1.26,0.213,1.05,61879.2,115.4,115.4,88.91,3,2,2.3448275862068964,503.8,343.5,638.8,418.8,258.5,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.176,0.133,0.247,418.8,258.5,553.8,990,990,990,965.9,965.1,966.5,24.1,23.5,24.9,0.202,0.141,0.265,0.0985,0.021,0.171,0.0041,0.00084,0.0073,0.485,0.279,0.627,0.02,0.011,0.027,23.65,22.92,24.6,0.948,0.931,0.958,0.974,0.97,0.98,0.923,0.903,0.939,39.34,29.04,52.29,38.14,28.17,48.2,0,0,0,0,0,0,0.494,0,0.21,0.17,0.83,0.17,49.1
951861600000,2000,3,1999,6,31,3.08,0.307,2.22,112056,192.8,192.8,150.6,4,3,3.4838709677419355,1152,646.2,2354,1037,539.2,114.8,107,129,209.8,0,1125,0.117,0.0548,0.166,827,539.2,1100,990,990,990,968.2,966.5,972,21.8,18,23.5,0.549,0.261,0.926,0.392,0.161,0.648,0.019,0.0069,0.036,1.19,0.608,1.87,0.057,0.026,0.1,20.56,16.17,22.91,0.953,0.946,0.957,0.979,0.972,0.98,0.932,0.924,0.938,44.11,38.35,51.5,43.08,37.3,48.2,0,0,0,0,0,0,0.837,0,0.86,0.1,0.72,0.28,36.4
954540000000,2000,4,1999,7,30,6.84,0.562,2.85,110511,160,160,153.5,4,4,4,2640,2407,2771,2423,2190,217,217,217,1323,1090,1454,0.0824,0.0783,0.0901,1100,1100,1100,990,990,990,972.6,972.1,973,17.4,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.48,15.16,16.04,0.943,0.942,0.945,0.975,0.973,0.978,0.919,0.916,0.924,39.37,38.51,40.89,38.37,37.46,39.99,0,0,0,0,0,0,0.853,0,3.99,0.082,0.42,0.58,16.2
957132000000,2000,5,1999,8,31,4.77,0.739,2.92,132032,192,192,177.5,4,4,4,1779,1233,2373,1503,956.8,276,276,276,413.9,0,997.3,0.161,0.116,0.224,1089,956.8,1100,990,990,990,970.3,968.6,972,19.7,18,21.4,0.882,0.607,0.926,0.627,0.402,0.648,0.032,0.019,0.036,1.81,1.27,1.87,0.092,0.06,0.1,17.86,16.12,20.09,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,45.28,41.11,48.98,44.37,40.22,48,0,0,0,0,0,0,0.986,0,1.85,0.15,0.61,0.39,27.7
959810400000,2000,6,1999,9,30,2.37,0.417,1.96,106319,190,190,147.7,4,3,3.3666666666666667,916.3,748.7,1196,755.3,587.7,161,161,161,-3.79e-15,-1.137e-13,1.137e-13,0.179,0.135,0.215,755.3,587.7,1035,990,990,990,967.5,966.9,968.5,22.5,21.5,23.1,0.419,0.297,0.697,0.297,0.194,0.501,0.013,0.0084,0.023,0.961,0.697,1.48,0.043,0.03,0.069,21.5,20,22.41,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.09,39.52,51.82,43.99,38.53,48.2,0,0,0,0,0,0,0.82,0,0.41,0.18,0.83,0.17,44.9
962402400000,2000,7,1999,10,31,1.6,0.498,1.11,64447.5,112.5,112.5,86.62,3,2,2.193548387096774,599,489.2,737,413,303.2,186,186,186,7.335e-15,-5.684e-14,5.684e-14,0.315,0.252,0.38,413,303.2,551,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.21,0.167,0.279,0.0948,0.0421,0.169,0.004,0.0017,0.0073,0.504,0.356,0.64,0.021,0.015,0.028,23.22,22.51,23.84,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,41.03,33.37,51.83,39.86,32.37,48.2,0,0,0,0,0,0,0.481,0,0.49,0.31,0.69,0.31,40.3
965080800000,2000,8,1999,11,31,1.09,0.415,0.678,40799.3,70.39,70.39,54.84,2,1,1.6451612903225807,408,346.2,483.5,253,191.2,155,155,155,0,-2.842e-14,2.842e-14,0.384,0.321,0.448,253,191.2,328.5,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.146,0.125,0.173,0.0246,0.012,0.054,0.001,0.00048,0.0022,0.334,0.254,0.404,0.014,0.01,0.016,24.24,23.83,24.53,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,36.78,25.71,52.11,35.64,24.94,48.2,0,0,0,0,0,0,0.305,0,0.412,0.38,0.62,0.38,37.4
967759200000,2000,9,1999,12,30,0.743,0.306,0.437,27151.7,48.2,48.2,37.71,1,1,1,286.6,243.4,342.7,168.6,125.4,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.416,0.344,0.485,168.6,125.4,224.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.0974,0.132,0.0101,0.00641,0.0148,0.0004,0.00025,0.0006,0.293,0.216,0.393,0.012,0.0085,0.016,24.85,24.49,25.12,0.944,0.929,0.959,0.974,0.97,0.98,0.92,0.901,0.94,38.82,28.7,51.75,37.71,27.84,48.2,0,0,0,0,0,0,0.21,0,0.306,0.41,0.59,0.41,36.5
970351200000,2000,10,2000,1,31,0.57,0.26,0.31,13340,32.2,32.2,17.93,1,1,1,212.8,190.6,240.9,115.8,93.63,97,97,97,-1.375e-15,-1.421e-14,1.421e-14,0.458,0.403,0.509,115.8,93.63,143.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0923,0.0845,0.102,0.0056,0.00371,0.00798,0.00022,0.00014,0.00031,0.197,0.157,0.247,0.0077,0.0061,0.0097,25.32,25.11,25.43,0.598,0,0.936,0.626,0,0.97,0.58,0,0.908,18.48,0,33.19,17.93,0,32.2,0,11,0,0,0.355,0,0.0996,0.355,0.26,0.46,0.54,0.46,23.4
973029600000,2000,11,2000,2,30,0.524,0.159,0.365,22864.9,37.53,37.53,31.76,1,1,1,202.2,191.4,215.2,140.9,124.5,61.33,50,67,-4.737e-16,-1.421e-14,0,0.304,0.232,0.35,140.9,124.5,165.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0918,0.104,0.00773,0.00633,0.0098,0.0003,0.00025,0.00038,0.237,0.209,0.279,0.0093,0.0082,0.011,25.34,25.23,25.38,0.935,0.928,0.943,0.97,0.97,0.973,0.907,0.9,0.918,32.73,28.74,38.57,31.76,27.88,37.53,0,0,0,0,0,0,0.176,0,0.159,0.3,0.7,0.3,43.6
975621600000,2000,12,2000,3,31,0.683,0.158,0.525,32781.6,59.66,59.66,44.06,2,1,1.2258064516129032,255.1,218.8,331.4,196.1,159.8,59,59,59,4.584e-15,0,2.842e-14,0.235,0.178,0.27,196.1,159.8,272.4,990,990,990,964.7,964.5,965.1,25.3,24.9,25.5,0.116,0.104,0.143,0.013,0.00933,0.0276,0.00051,0.00037,0.0011,0.299,0.238,0.379,0.012,0.0094,0.015,25,24.65,25.22,0.944,0.922,0.958,0.975,0.97,0.98,0.921,0.894,0.939,38.96,25.52,51.34,37.94,24.75,48.2,0,0,0,0,0,0,0.245,0,0.158,0.23,0.77,0.23,48
978300000000,2001,1,2000,4,31,1.36,0.213,1.15,67740.7,119.6,119.6,91.05,3,2,2.2903225806451615,508.8,343.2,665.9,429.4,270.2,79.39,73,91,3.667e-15,0,5.684e-14,0.159,0.132,0.213,429.4,270.2,574.9,990,990,990,965.9,965.1,966.6,24.1,23.4,24.9,0.206,0.144,0.278,0.103,0.0265,0.185,0.0043,0.0011,0.0079,0.507,0.296,0.664,0.021,0.012,0.028,23.61,22.77,24.59,0.95,0.934,0.958,0.976,0.97,0.98,0.927,0.906,0.939,41.56,30.42,52.63,40.18,29.51,48.2,0,0,0,0,0,0,0.506,0,0.21,0.16,0.85,0.15,49.8
980978400000,2001,2,2000,5,28,2.55,0.321,2.06,107160,192.8,192.8,159.5,4,3,3.5357142857142856,1054,677.6,1712,920.9,572.6,132.7,105,162,67.99,0,450.2,0.131,0.0946,0.164,852.9,572.6,1100,990,990,990,968,966.6,970.2,22,19.8,23.4,0.546,0.279,0.915,0.402,0.184,0.648,0.019,0.0078,0.033,1.21,0.662,1.86,0.056,0.028,0.094,20.81,17.97,22.73,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.11,39.75,51.19,45.03,38.77,48.2,0,0,0,0,0,0,0.886,0,0.49,0.13,0.81,0.19,42
983397600000,2001,3,2000,6,31,6.74,0.539,2.95,116764,178.3,178.3,156.9,4,4,4,2516,1776,3180,2315,1537,201.1,183,239,1215,437.5,1897,0.0838,0.0576,0.135,1100,1100,1100,990,990,990,972.3,970.4,973.9,17.7,16.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.096,0.12,15.79,14.18,17.75,0.944,0.936,0.95,0.976,0.97,0.98,0.921,0.908,0.931,40.21,35.81,45.49,39.24,34.74,44.58,0,0,0,0,0,0,0.872,0,3.79,0.08,0.44,0.56,17.3
986076000000,2001,4,2000,7,30,8.93,0.697,2.85,95712,138.1,138.1,132.9,4,4,4,3446,3217,3569,3177,2984,269,217,295,2077,1884,2174,0.0779,0.0622,0.09,1100,1100,1100,990,990,990,974.5,974,974.8,15.5,15.2,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.62,13.36,14.11,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.26,33.55,35.59,33.23,32.54,34.53,0,0,0,0,0,0,0.739,0,6.08,0.078,0.32,0.68,10.7
988668000000,2001,5,2000,8,31,6.59,0.86,2.95,117924,179.6,179.6,158.5,4,4,4,2462,1739,3225,2141,1418,321,321,321,1041,318.2,1804,0.135,0.0995,0.185,1100,1100,1100,990,990,990,972.2,970.3,974,17.8,16,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.095,0.12,15.94,14.09,17.87,0.944,0.936,0.951,0.976,0.97,0.98,0.921,0.907,0.932,40.59,35.54,45.82,39.62,34.48,44.91,0,0,0,0,0,0,0.881,0,3.64,0.13,0.45,0.55,17.9
991346400000,2001,6,2000,9,30,3.2,0.544,2.44,122426,192.8,192.8,170,4,3,3.7333333333333334,1235,874.3,1702,1025,664.3,210,210,210,83.6,-1.137e-13,392.2,0.178,0.123,0.24,940.9,664.3,1100,990,990,990,968.6,967.4,970.1,21.4,19.9,22.6,0.655,0.348,0.924,0.47,0.245,0.648,0.022,0.011,0.033,1.4,0.834,1.87,0.066,0.037,0.094,19.97,17.99,21.77,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.72,39.53,51.51,45.63,38.54,48.2,0,0,0,0,0,0,0.945,0,0.76,0.17,0.76,0.24,38.3
