datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.82,0.573,1.25,71795.7,128.1,128.1,96.5,3,2,2.3548387096774195,680.5,548.7,818.7,466.8,321.7,213.8,186,227,5.501e-15,-5.684e-14,5.684e-14,0.322,0.227,0.414,466.8,321.7,632.7,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.24,0.177,0.325,0.125,0.0509,0.224,0.0054,0.0021,0.0098,0.576,0.388,0.776,0.025,0.016,0.034,22.8,22.05,23.54,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.3,35.07,51.96,41.17,34.02,48.2,0,0,0,0,0,0,0.536,0,0.57,0.31,0.69,0.31,39.4
996616800000,2001,8,2000,11,31,1.19,0.493,0.695,41578.7,76.02,76.02,55.89,2,1,1.6129032258064515,443.3,368.5,540.3,259.3,184.5,184,184,184,2.75e-15,-5.684e-14,5.684e-14,0.42,0.341,0.499,259.3,184.5,356.3,990,990,990,965.6,965.2,966,24.4,24,24.8,0.152,0.126,0.186,0.0281,0.0114,0.0672,0.0012,0.00046,0.0028,0.352,0.263,0.436,0.014,0.011,0.018,24.06,23.53,24.43,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.94,26.14,52.58,36.76,25.36,48.2,0,0,0,0,0,0,0.31,0,0.495,0.41,0.58,0.42,34.9
999295200000,2001,9,2000,12,30,0.788,0.358,0.43,26618.2,48.2,48.2,36.97,1,1,1,304,257.5,363.3,166,119.5,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.459,0.38,0.536,166,119.5,225.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.0985,0.136,0.00986,0.00591,0.0149,0.00039,0.00023,0.0006,0.291,0.208,0.397,0.012,0.0082,0.016,24.78,24.39,25.06,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.898,0.94,38.06,27.18,51.67,36.97,26.37,48.2,0,0,0,0,0,0,0.205,0,0.358,0.45,0.55,0.45,33.8
1001887200000,2001,10,2001,1,31,0.626,0.26,0.366,22728.3,35.59,35.59,30.55,1,1,1,233.7,219.5,255.9,136.7,122.5,97,97,97,-9.168e-16,-1.421e-14,0,0.416,0.379,0.442,136.7,122.5,158.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0997,0.0946,0.107,0.00737,0.00616,0.00925,0.00029,0.00024,0.00037,0.234,0.209,0.274,0.0092,0.0082,0.011,25.16,25,25.27,0.933,0.927,0.942,0.97,0.97,0.97,0.905,0.899,0.914,31.49,28.14,36.69,30.55,27.3,35.59,0,0,0,0,0,0,0.17,0,0.26,0.42,0.58,0.42,36.3
1004565600000,2001,11,2001,2,30,0.608,0.241,0.367,22835.7,35.65,35.65,31.72,1,1,1,234.7,219.2,252,141.7,126.2,93,93,93,0,-1.421e-14,1.421e-14,0.397,0.369,0.424,141.7,126.2,159,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0956,0.107,0.0078,0.00648,0.00927,0.00031,0.00025,0.00037,0.243,0.215,0.274,0.0096,0.0084,0.011,25.15,25.02,25.27,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.914,32.7,29.06,36.75,31.72,28.19,35.65,0,0,0,0,0,0,0.176,0,0.241,0.4,0.6,0.4,37.6
1007157600000,2001,12,2001,3,31,0.675,0.174,0.502,31772,46.32,46.32,42.7,1,1,1,252.1,246,261.6,187.3,170.4,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.257,0.226,0.311,187.3,170.4,202.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.109,0.119,0.0117,0.0102,0.013,0.00046,0.0004,0.00051,0.321,0.292,0.348,0.013,0.012,0.014,24.97,24.91,25.02,0.951,0.945,0.955,0.979,0.975,0.98,0.931,0.922,0.936,43.62,39.53,47.27,42.7,38.54,46.32,0,0,0,0,0,0,0.237,0,0.173,0.26,0.74,0.26,47.1
1009836000000,2002,1,2001,4,31,0.766,0.196,0.57,35371.1,56.26,56.26,47.54,2,1,1.3225806451612903,285.8,254.2,330.5,212.8,181.2,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.257,0.221,0.287,212.8,181.2,257.5,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.124,0.113,0.14,0.0141,0.0112,0.0205,0.00056,0.00044,0.00082,0.315,0.245,0.392,0.013,0.0098,0.016,24.84,24.67,24.97,0.945,0.923,0.959,0.977,0.97,0.98,0.923,0.896,0.94,40.01,26.04,52.61,38.91,25.25,48.2,0,0,0,0,0,0,0.264,0,0.196,0.26,0.74,0.26,46.2
1012514400000,2002,2,2001,5,28,1.01,0.206,0.808,48678.2,96.4,96.4,72.44,2,2,2,418.9,333,548.2,333.9,248,85,85,85,-1.015e-15,-5.684e-14,2.842e-14,0.208,0.155,0.255,333.9,248,463.2,990,990,990,965.5,965.1,966.1,24.5,23.9,24.9,0.168,0.138,0.213,0.0566,0.0168,0.118,0.0023,0.00067,0.0049,0.392,0.264,0.586,0.016,0.011,0.024,24.13,23.35,24.67,0.944,0.929,0.958,0.974,0.97,0.98,0.919,0.901,0.939,37.23,27.86,50.75,36.22,27.02,48.2,0,0,0,0,0,0,0.402,0,0.202,0.2,0.8,0.2,48.2
1014933600000,2002,3,2001,6,31,1.71,0.287,1.42,81893.3,122.1,122.1,110.1,3,2,2.838709677419355,638.4,558.8,696.1,531.4,451.8,107,107,107,-3.667e-15,-5.684e-14,5.684e-14,0.168,0.154,0.191,531.4,451.8,589.1,990,990,990,966.5,966.1,966.7,23.5,23.3,23.9,0.257,0.213,0.29,0.157,0.112,0.195,0.0067,0.0047,0.0083,0.613,0.527,0.692,0.026,0.022,0.03,22.94,22.62,23.31,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,40.63,35.13,52.64,39.28,34.08,48.2,0,0,0,0,0,0,0.612,0,0.29,0.17,0.83,0.17,47.9
1017612000000,2002,4,2001,7,30,2.21,0.324,1.89,103837,162.1,162.1,144.2,4,3,3.5,852.4,698.6,958.8,727.4,573.6,125,125,125,0,0,0,0.149,0.13,0.179,727.4,573.6,833.8,990,990,990,967.3,966.7,967.7,22.7,22.3,23.3,0.388,0.285,0.471,0.281,0.184,0.343,0.012,0.0079,0.015,0.894,0.67,1.04,0.039,0.029,0.047,21.8,21.23,22.64,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,42.58,39.35,52.23,41.5,38.36,48.2,0,0,0,0,0,0,0.801,0,0.32,0.15,0.86,0.14,47
1020204000000,2002,5,2001,8,31,2.18,0.394,1.78,98196.8,154,154,132,4,2,3.096774193548387,813,610.5,937.7,666,463.5,147,147,147,0,0,0,0.184,0.157,0.241,666,463.5,790.7,990,990,990,967.2,966.3,967.7,22.8,22.3,23.7,0.346,0.223,0.433,0.244,0.118,0.322,0.011,0.005,0.014,0.824,0.533,1.03,0.036,0.023,0.046,22.02,21.37,23.06,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.54,34.91,52.04,42.97,33.87,48.2,0,0,0,0,0,0,0.733,0,0.4,0.18,0.82,0.18,45
1022882400000,2002,6,2001,9,30,1.2,0.308,0.887,52947.3,96.4,96.4,73.54,2,2,2,461.3,360.6,597.7,342.3,241.6,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.264,0.199,0.33,342.3,241.6,478.7,990,990,990,965.7,965.2,966.3,24.3,23.7,24.8,0.176,0.14,0.23,0.0607,0.0163,0.125,0.0025,0.00066,0.0053,0.41,0.262,0.62,0.017,0.011,0.026,23.92,23.09,24.53,0.945,0.927,0.958,0.974,0.97,0.98,0.92,0.899,0.939,37.87,26.94,51.82,36.77,26.13,48.2,0,0,0,0,0,0,0.409,0,0.313,0.26,0.74,0.26,44.1
1025474400000,2002,7,2001,10,31,0.783,0.289,0.494,30573.8,53.67,53.67,41.09,2,1,1.1290322580645162,292.4,244.4,355.4,184.4,136.4,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.374,0.304,0.442,184.4,136.4,247.4,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.102,0.141,0.0114,0.00734,0.0168,0.00046,0.00029,0.00068,0.301,0.236,0.396,0.012,0.0093,0.016,24.82,24.53,25.1,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.88,25.82,52.16,37.75,25.04,48.2,0,0,0,0,0,0,0.228,0,0.289,0.37,0.63,0.37,39
1028152800000,2002,8,2001,11,31,0.552,0.249,0.303,11601.6,33.36,33.36,15.59,1,1,1,206.1,177.9,241.9,113.1,84.94,93,93,93,-1.375e-15,-1.421e-14,1.421e-14,0.455,0.384,0.523,113.1,84.94,148.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0917,0.0817,0.104,0.00536,0.00297,0.00841,0.00021,0.00012,0.00033,0.192,0.142,0.256,0.0075,0.0056,0.01,25.33,25.09,25.42,0.509,0,0.939,0.532,0,0.97,0.494,0,0.91,16.08,0,34.4,15.59,0,33.36,0,14,0,0,0.452,0,0.0866,0.452,0.249,0.45,0.55,0.45,21
1030831200000,2002,9,2001,12,30,0.387,0.187,0.2,10954,23.07,23.07,15.21,1,1,1,149.2,129.3,176.6,77.24,57.27,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.486,0.408,0.557,77.24,57.27,104.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.077,0.0708,0.0866,0.00232,0.000618,0.00464,0.000091,0.000024,0.00018,0.126,0.0913,0.175,0.0049,0.0036,0.0068,25.39,25.37,25.41,0.793,0,0.939,0.834,0,0.97,0.763,0,0.902,15.8,0,23.78,15.21,0,23.07,0,4,0,0,0.133,0,0.0845,0.133,0.187,0.48,0.52,0.48,28.3
1033423200000,2002,10,2002,1,31,0.326,0.139,0.187,8841.1,17.9,17.9,11.88,1,1,1,121.7,110.4,132.3,69.7,58.4,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.429,0.393,0.471,69.7,58.4,80.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0745,0.00167,0.000714,0.00257,0.000066,0.000028,0.0001,0.11,0.0929,0.128,0.0043,0.0036,0.005,25.39,25.37,25.41,0.682,0,0.94,0.712,0,0.96,0.655,0,0.902,12.38,0,18.64,11.88,0,17.9,0,8,0,0,0.258,0,0.066,0.258,0.139,0.43,0.57,0.43,27.1
1036101600000,2002,11,2002,2,30,0.315,0.13,0.185,10735.1,16.82,16.82,14.91,1,1,1,121.5,111.8,124.9,71.55,61.77,50,50,50,-4.737e-16,-7.105e-15,0,0.412,0.4,0.447,71.55,61.77,74.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0722,0.00183,0.001,0.00212,0.000072,0.000039,0.000083,0.112,0.0977,0.118,0.0044,0.0038,0.0046,25.39,25.38,25.4,0.864,0,0.94,0.896,0,0.96,0.829,0,0.902,15.53,0,17.52,14.91,0,16.82,0,2,0,0,0.0667,0,0.0828,0.0667,0.13,0.41,0.59,0.41,34.1
1038693600000,2002,12,2002,3,31,0.417,0.158,0.259,15861,29.41,29.41,21.32,1,1,1,155.6,123,190,96.58,63.98,59,59,59,-1.146e-15,-1.421e-14,1.421e-14,0.386,0.311,0.48,96.58,63.98,131,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0814,0.0708,0.0934,0.00396,0.00119,0.00688,0.00016,0.000047,0.00027,0.158,0.101,0.22,0.0062,0.004,0.0086,25.36,25.35,25.4,0.916,0.88,0.937,0.966,0.96,0.97,0.885,0.845,0.903,22.05,14.02,30.32,21.32,13.46,29.41,0,0,0,0,0,0,0.118,0,0.158,0.38,0.62,0.38,38
1041372000000,2003,1,2002,4,31,0.696,0.196,0.501,30876.5,64.96,64.96,41.5,2,1,1.3225806451612903,259.9,190.3,370.7,186.9,117.3,73,73,73,2.292e-15,-2.842e-14,2.842e-14,0.296,0.197,0.384,186.9,117.3,297.7,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.115,0.0903,0.154,0.0141,0.00572,0.0395,0.00056,0.00022,0.0016,0.266,0.197,0.374,0.011,0.0077,0.015,25.01,24.41,25.39,0.935,0.922,0.958,0.972,0.97,0.98,0.909,0.895,0.939,33.08,25.63,50.3,32.13,24.86,48.2,0,0,0,0,0,0,0.231,0,0.195,0.28,0.72,0.28,44.4
1044050400000,2003,2,2002,5,28,1.16,0.206,0.952,56625.5,111.9,111.9,84.26,3,2,2.1785714285714284,478.5,376.5,621.7,393.5,291.5,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.182,0.137,0.226,393.5,291.5,536.7,990,990,990,965.8,965.3,966.4,24.2,23.6,24.7,0.191,0.153,0.255,0.0852,0.0366,0.16,0.0035,0.0015,0.0068,0.464,0.329,0.611,0.019,0.013,0.026,23.79,23.01,24.39,0.949,0.938,0.958,0.974,0.97,0.98,0.924,0.91,0.939,40.14,32.71,52.11,38.95,31.73,48.2,0,0,0,0,0,0,0.468,0,0.208,0.18,0.82,0.18,48.8
1046469600000,2003,3,2002,6,31,2.09,0.287,1.8,101382,144.6,144.6,136.3,3,3,3,779,636.8,853,672,529.8,107,107,107,0,0,0,0.138,0.125,0.168,672,529.8,746,990,990,990,967,966.4,967.3,23,22.7,23.6,0.337,0.256,0.384,0.25,0.155,0.299,0.011,0.0066,0.013,0.832,0.592,0.961,0.036,0.025,0.042,22.15,21.73,22.96,0.956,0.949,0.957,0.979,0.971,0.98,0.936,0.922,0.938,46.48,37.74,50.7,45.42,36.66,48.2,0,0,0,0,0,0,0.757,0,0.29,0.14,0.86,0.14,48.5
1049148000000,2003,4,2002,7,30,3.62,0.344,2.53,121990,192.8,192.8,169.4,4,3,3.8,1396,863.1,2084,1264,738.1,132.7,125,148,287.6,-1.137e-13,836,0.104,0.071,0.145,975.9,738.1,1100,990,990,990,969.1,967.4,971.3,20.9,18.7,22.6,0.705,0.384,0.926,0.509,0.294,0.648,0.025,0.013,0.035,1.5,0.952,1.87,0.073,0.042,0.1,19.37,16.82,21.7,0.953,0.947,0.957,0.98,0.975,0.98,0.933,0.929,0.938,46.13,39.45,52,44.77,38.45,48.2,0,0,0,0,0,0,0.941,0,1.09,0.095,0.7,0.3,33.7
1051740000000,2003,5,2002,8,31,4.37,0.514,2.9,134715,192.8,192.8,181.1,4,4,4,1630,1120,2070,1438,927.8,192,192,192,355,-1.137e-13,777.5,0.122,0.0928,0.171,1083,927.8,1100,990,990,990,969.9,968.3,971.3,20.1,18.7,21.7,0.862,0.566,0.926,0.617,0.388,0.648,0.031,0.018,0.035,1.78,1.21,1.87,0.089,0.056,0.1,18.32,16.86,20.51,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.22,43.08,49.81,45.27,42.22,48.2,0,0,0,0,0,0,1.01,0,1.47,0.12,0.66,0.34,30.8
1054418400000,2003,6,2002,9,30,2.21,0.417,1.79,98579.3,175.8,175.8,136.9,4,3,3.2333333333333334,851,684.1,1090,690,523.1,161,161,161,0,0,0,0.193,0.148,0.235,690,523.1,929.2,990,990,990,967.3,966.6,968.2,22.7,21.8,23.4,0.368,0.26,0.564,0.257,0.15,0.389,0.011,0.0064,0.018,0.855,0.588,1.21,0.038,0.025,0.055,21.85,20.61,22.78,0.954,0.949,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.56,36.94,51.77,42.44,35.83,48.2,0,0,0,0,0,0,0.761,0,0.42,0.19,0.81,0.19,44.6
1057010400000,2003,7,2002,10,31,1.47,0.498,0.972,57178.9,96.4,96.4,76.85,2,2,2,549,450.8,673.4,363,264.8,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.344,0.276,0.413,363,264.8,487.4,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.189,0.153,0.243,0.0703,0.024,0.129,0.003,0.00098,0.0055,0.447,0.299,0.643,0.019,0.012,0.027,23.49,22.76,24.07,0.948,0.933,0.958,0.975,0.97,0.98,0.924,0.905,0.939,39.57,29.17,52.02,38.43,28.3,48.2,0,0,0,0,0,0,0.427,0,0.498,0.34,0.66,0.34,38.9
1059688800000,2003,8,2002,11,31,0.996,0.415,0.581,35339.2,62.21,62.21,47.5,2,1,1.3548387096774193,372,314.9,444.5,217,159.9,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.421,0.349,0.492,217,159.9,289.5,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.114,0.159,0.0161,0.00934,0.0357,0.00065,0.00037,0.0015,0.323,0.257,0.407,0.013,0.01,0.016,24.42,24.07,24.74,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.71,25.98,52.47,37.53,25.2,48.2,0,0,0,0,0,0,0.264,0,0.415,0.42,0.58,0.42,35.5
1062367200000,2003,9,2002,12,30,0.679,0.306,0.373,23144.4,43.62,43.62,32.14,1,1,1,262,224.7,310.8,144,106.7,118,118,118,0,-2.842e-14,2.842e-14,0.455,0.38,0.525,144,106.7,192.8,990,990,990,964.7,964.5,965,25.3,25,25.5,0.104,0.0908,0.121,0.00799,0.00482,0.0121,0.00032,0.00019,0.00048,0.249,0.182,0.336,0.0099,0.0072,0.013,25.01,24.71,25.27,0.935,0.916,0.953,0.972,0.97,0.98,0.909,0.889,0.934,33.06,24.22,44.51,32.14,23.5,43.62,0,0,0,0,0,0,0.179,0,0.306,0.45,0.55,0.45,34.1
1064959200000,2003,10,2003,1,31,0.548,0.26,0.288,10849.7,28.07,28.07,14.58,1,1,1,204.6,187.2,222.8,107.6,90.24,97,97,97,-2.292e-15,-1.421e-14,1.421e-14,0.475,0.435,0.518,107.6,90.24,125.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0833,0.0958,0.0049,0.00342,0.00644,0.00019,0.00013,0.00025,0.182,0.151,0.215,0.0071,0.0059,0.0084,25.38,25.25,25.43,0.534,0,0.929,0.563,0,0.97,0.518,0,0.901,15.03,0,28.93,14.58,0,28.07,0,13,0,0,0.419,0,0.081,0.419,0.26,0.47,0.53,0.47,19.8
1067637600000,2003,11,2003,2,30,0.512,0.159,0.353,22081.1,37.09,37.09,30.67,1,1,1,197.7,185.3,213.5,136.3,118.3,61.33,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.313,0.234,0.362,136.3,118.3,163.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0953,0.0896,0.103,0.00734,0.00581,0.00965,0.00029,0.00023,0.00038,0.229,0.198,0.276,0.009,0.0077,0.011,25.34,25.24,25.38,0.932,0.924,0.943,0.97,0.97,0.972,0.905,0.896,0.916,31.61,27.2,38.16,30.67,26.38,37.09,0,0,0,0,0,0,0.17,0,0.159,0.31,0.69,0.31,43.1
1070229600000,2003,12,2003,3,31,0.614,0.158,0.456,28758.6,43.23,43.23,38.65,1,1,1,229.1,207.8,248.2,170.1,148.8,59,59,59,0,0,0,0.258,0.238,0.284,170.1,148.8,189.2,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0997,0.114,0.0102,0.00839,0.0118,0.0004,0.00033,0.00047,0.29,0.251,0.324,0.011,0.0098,0.013,25.14,24.99,25.3,0.945,0.938,0.951,0.975,0.97,0.98,0.922,0.91,0.932,39.62,34.62,44.11,38.65,33.58,43.23,0,0,0,0,0,0,0.215,0,0.158,0.26,0.74,0.26,46.8
1072908000000,2004,1,2003,4,31,0.949,0.196,0.754,46080.4,95.26,95.26,61.94,2,1,1.6451612903225807,354.5,253.4,512.6,281.5,180.4,73,73,73,0,-2.842e-14,2.842e-14,0.216,0.142,0.288,281.5,180.4,439.6,990,990,990,965.2,964.7,965.9,24.8,24.1,25.3,0.148,0.113,0.204,0.0394,0.0111,0.107,0.0016,0.00044,0.0044,0.367,0.249,0.55,0.015,0.0099,0.023,24.46,23.54,24.98,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.94,39.91,26.48,52.25,38.85,25.68,48.2,0,0,0,0,0,0,0.344,0,0.195,0.21,0.79,0.21,48.6
1075586400000,2004,2,2003,5,29,2,0.253,1.75,96596.4,176.6,176.6,138.8,4,2,3.310344827586207,798,528.2,1066,696.8,443.2,101.1,85,137,0,-5.684e-14,5.684e-14,0.128,0.0931,0.161,696.8,443.2,929.5,990,990,990,967.1,966,968.1,22.9,21.9,24,0.366,0.206,0.556,0.26,0.108,0.389,0.011,0.0045,0.018,0.853,0.52,1.2,0.038,0.022,0.055,22.06,20.69,23.47,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.49,35.19,51.99,42.25,34.13,48.2,0,0,0,0,0,0,0.771,0,0.25,0.13,0.88,0.12,48.3
1078092000000,2004,3,2003,6,31,5.2,0.49,2.88,127372,192.8,192.8,171.2,4,4,4,1942,1085,3619,1759,901.9,183,183,183,684.7,-1.137e-13,2336,0.108,0.0506,0.169,1074,901.9,1100,990,990,990,970.7,968.2,974.9,19.3,15.1,21.8,0.847,0.542,0.926,0.605,0.376,0.648,0.032,0.017,0.043,1.75,1.16,1.87,0.092,0.053,0.12,17.59,13.25,20.67,0.948,0.931,0.955,0.978,0.97,0.98,0.927,0.903,0.936,43.79,33.26,50.02,42.8,32.26,48.2,0,0,0,0,0,0,0.951,0,2.32,0.094,0.55,0.45,24.5
1080770400000,2004,4,2003,7,30,10.7,0.697,2.85,84866.9,127.7,127.7,117.9,4,4,4,4132,3679,4374,3863,3384,269,217,295,2763,2284,3048,0.0653,0.0497,0.0802,1100,1100,1100,990,990,990,975.9,975,976.4,14.1,13.6,15,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.043,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.22,11.76,13.13,0.922,0.918,0.93,0.97,0.97,0.97,0.894,0.89,0.902,30.38,29.1,32.91,29.47,28.23,31.93,0,0,0,0,0,0,0.655,0,7.85,0.065,0.27,0.73,7.93
1083362400000,2004,5,2003,8,31,7.01,0.86,2.95,115021,181.4,181.4,154.6,4,4,4,2617,1687,3615,2296,1366,321,321,321,1196,266.5,2194,0.129,0.0888,0.19,1100,1100,1100,990,990,990,972.5,970.1,974.9,17.5,15.1,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.043,1.87,1.87,1.87,0.11,0.094,0.12,15.58,13.26,18.04,0.942,0.931,0.951,0.975,0.97,0.98,0.919,0.903,0.932,39.62,33.28,46.27,38.65,32.29,45.35,0,0,0,0,0,0,0.859,0,4.06,0.12,0.42,0.58,16.4
1086040800000,2004,6,2003,9,30,2.84,0.544,2.17,112085,192.8,192.8,155.7,4,3,3.5,1097,770.5,1638,887,560.5,210,210,210,48.93,-1.137e-13,327.7,0.203,0.128,0.273,838.1,560.5,1100,990,990,990,968.1,967,969.9,21.9,20.1,23,0.547,0.289,0.919,0.388,0.175,0.648,0.018,0.0076,0.032,1.19,0.659,1.87,0.056,0.029,0.093,20.66,18.2,22.36,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.926,0.938,45.41,38.97,51.97,44.32,37.95,48.2,0,0,0,0,0,0,0.865,0,0.67,0.19,0.76,0.24,39.5
1088632800000,2004,7,2003,10,31,1.61,0.498,1.11,64720.8,116.6,116.6,86.99,3,2,2.225806451612903,601.1,482.6,757.6,415.1,296.6,186,186,186,3.667e-15,-5.684e-14,5.684e-14,0.315,0.246,0.385,415.1,296.6,571.6,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.212,0.165,0.291,0.0964,0.039,0.183,0.0041,0.0016,0.0079,0.504,0.346,0.673,0.021,0.014,0.029,23.21,22.4,23.88,0.95,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,40.54,32.65,51.64,39.4,31.67,48.2,0,0,0,0,0,0,0.483,0,0.5,0.31,0.69,0.31,40.2
1091311200000,2004,8,2003,11,31,1.06,0.415,0.645,38974.2,68.89,68.89,52.38,2,1,1.5161290322580645,395.9,332.4,476.3,240.9,177.4,155,155,155,2.75e-15,-2.842e-14,2.842e-14,0.396,0.325,0.466,240.9,177.4,321.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.142,0.12,0.17,0.0217,0.0108,0.0506,0.00089,0.00043,0.0021,0.335,0.258,0.409,0.014,0.01,0.017,24.29,23.88,24.63,0.944,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.31,26.13,52.75,37.09,25.35,48.2,0,0,0,0,0,0,0.291,0,0.415,0.39,0.61,0.39,36.8
1093989600000,2004,9,2003,12,30,0.717,0.306,0.412,25616.1,47.67,47.67,35.58,1,1,1,276.8,240.6,328.9,158.8,122.6,118,118,118,2.368e-15,-2.842e-14,2.842e-14,0.43,0.359,0.491,158.8,122.6,210.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.109,0.0964,0.128,0.00925,0.00617,0.0137,0.00037,0.00024,0.00055,0.275,0.211,0.368,0.011,0.0083,0.015,24.92,24.59,25.15,0.941,0.927,0.957,0.973,0.97,0.98,0.916,0.899,0.938,36.53,28.02,48.65,35.58,27.18,47.67,0,0,0,0,0,0,0.198,0,0.305,0.43,0.57,0.43,35.7
1096581600000,2004,10,2004,1,31,0.572,0.26,0.312,14437.1,31.55,31.55,19.4,1,1,1,213.4,194.9,238.1,116.4,97.89,97,97,97,0,-1.421e-14,1.421e-14,0.456,0.407,0.498,116.4,97.89,141.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0925,0.086,0.101,0.00565,0.00407,0.00774,0.00022,0.00016,0.00031,0.198,0.165,0.242,0.0078,0.0064,0.0095,25.32,25.13,25.43,0.657,0,0.935,0.688,0,0.97,0.637,0,0.907,20,0,32.52,19.4,0,31.55,0,9,0,0,0.29,0,0.108,0.29,0.26,0.45,0.55,0.45,25.2
1099260000000,2004,11,2004,2,30,0.504,0.159,0.345,21563.4,34.27,34.27,29.95,1,1,1,194.5,191.1,201.5,133.2,124.1,61.33,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.316,0.248,0.351,133.2,124.1,151.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0917,0.0992,0.00707,0.0063,0.00862,0.00028,0.00025,0.00034,0.224,0.208,0.255,0.0087,0.0081,0.01,25.37,25.34,25.38,0.932,0.928,0.939,0.97,0.97,0.97,0.904,0.9,0.911,30.88,28.64,35.33,29.95,27.78,34.27,0,0,0,0,0,0,0.166,0,0.159,0.32,0.68,0.32,42.8
1101852000000,2004,12,2004,3,31,0.581,0.158,0.423,26589,41.97,41.97,35.74,1,1,1,216.9,195.7,242.8,157.9,136.7,59,59,59,0,0,0,0.273,0.243,0.301,157.9,136.7,183.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0954,0.112,0.00917,0.00737,0.0114,0.00036,0.00029,0.00045,0.268,0.23,0.314,0.011,0.009,0.012,25.23,25.03,25.36,0.941,0.933,0.949,0.972,0.97,0.98,0.914,0.905,0.931,36.77,31.73,42.83,35.74,30.78,41.97,0,0,0,0,0,0,0.199,0,0.158,0.27,0.73,0.27,45.8
1104530400000,2005,1,2004,4,31,0.86,0.196,0.664,40800.9,74.34,74.34,54.84,2,1,1.5483870967741935,321,245.2,414.2,248,172.2,73,73,73,0,-2.842e-14,2.842e-14,0.235,0.176,0.298,248,172.2,341.2,990,990,990,965,964.7,965.5,25,24.5,25.3,0.136,0.11,0.169,0.0266,0.0104,0.06,0.0011,0.00041,0.0024,0.331,0.243,0.402,0.013,0.0097,0.016,24.65,24.13,25.03,0.944,0.923,0.958,0.974,0.97,0.98,0.92,0.895,0.939,38.25,25.88,51.31,37.23,25.1,48.2,0,0,0,0,0,0,0.305,0,0.196,0.23,0.77,0.23,47.4
1107208800000,2005,2,2004,5,28,1.23,0.206,1.03,60675.5,103,103,90.29,3,2,2.25,509.9,421,576.9,424.9,336,85,85,85,-4.508e-31,-5.684e-14,5.684e-14,0.169,0.147,0.202,424.9,336,491.9,990,990,990,965.9,965.5,966.2,24.1,23.8,24.5,0.202,0.169,0.229,0.0996,0.0576,0.131,0.0041,0.0024,0.0055,0.503,0.396,0.619,0.021,0.016,0.026,23.6,23.23,24.11,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.916,0.939,42.3,34.93,52.53,40.88,33.88,48.2,0,0,0,0,0,0,0.502,0,0.2,0.17,0.84,0.16,49.3
1109628000000,2005,3,2004,6,31,1.48,0.287,1.19,70621.7,112.6,112.6,94.92,3,2,2.096774193548387,552.4,525.8,649.6,445.4,418.8,107,107,107,-4.072e-31,-5.684e-14,5.684e-14,0.194,0.165,0.204,445.4,418.8,542.6,990,990,990,966.1,966,966.5,23.9,23.5,24,0.212,0.201,0.263,0.11,0.0967,0.163,0.0046,0.004,0.007,0.554,0.523,0.629,0.023,0.022,0.027,23.36,22.89,23.51,0.956,0.947,0.958,0.979,0.97,0.98,0.936,0.918,0.939,46.95,35.99,52.57,45.71,34.91,48.2,0,0,0,0,0,0,0.527,0,0.29,0.19,0.8,0.2,47.7
1112306400000,2005,4,2004,7,30,2.58,0.324,2.25,119394,192.8,192.8,165.8,4,3,3.6666666666666665,994.1,672.3,1186,869.1,547.3,125,125,125,-1.137e-14,-1.137e-13,1.137e-13,0.13,0.105,0.186,869.1,547.3,1061,990,990,990,967.8,966.6,968.5,22.2,21.5,23.4,0.524,0.271,0.726,0.377,0.167,0.56,0.017,0.0071,0.026,1.16,0.626,1.58,0.053,0.027,0.073,21.02,19.94,22.78,0.955,0.95,0.957,0.98,0.973,0.98,0.936,0.925,0.938,46.24,38.75,51.89,45.14,37.71,48.2,0,0,0,0,0,0,0.921,0,0.33,0.13,0.87,0.13,46.3
1114898400000,2005,5,2004,8,31,1.98,0.394,1.59,89436.1,166.5,166.5,120.2,4,2,2.838709677419355,740.1,531.2,1013,593.1,384.2,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.206,0.145,0.277,593.1,384.2,865.6,990,990,990,966.9,966,967.9,23.1,22.1,24,0.304,0.192,0.501,0.199,0.0804,0.358,0.0087,0.0033,0.016,0.729,0.474,1.09,0.032,0.02,0.05,22.42,20.97,23.54,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.92,35,51.54,42.75,33.95,48.2,0,0,0,0,0,0,0.668,0,0.39,0.2,0.8,0.2,45.2
1117576800000,2005,6,2004,9,30,1.08,0.308,0.769,46234.4,86.94,86.94,64.21,2,1,1.8666666666666667,415.9,335.4,521.1,296.9,216.4,119,119,119,4.737e-15,0,5.684e-14,0.291,0.228,0.355,296.9,216.4,402.1,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.16,0.131,0.197,0.041,0.0141,0.0888,0.0017,0.00057,0.0037,0.364,0.253,0.5,0.015,0.01,0.021,24.17,23.56,24.59,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.94,36.54,26,52.59,35.32,25.22,48.2,0,0,0,0,0,0,0.357,0,0.311,0.29,0.71,0.29,42.8
1120168800000,2005,7,2004,10,31,0.759,0.289,0.469,29262.1,48.2,48.2,39.33,1,1,1,283.2,243.8,331.3,175.2,135.8,108,108,108,2.036e-31,-2.842e-14,2.842e-14,0.385,0.326,0.443,175.2,135.8,223.3,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.115,0.101,0.132,0.0106,0.0073,0.0147,0.00042,0.00029,0.00059,0.305,0.235,0.391,0.012,0.0093,0.016,24.86,24.55,25.1,0.947,0.933,0.959,0.975,0.97,0.98,0.923,0.905,0.94,40.44,31.21,51.56,39.33,30.27,48.2,0,0,0,0,0,0,0.219,0,0.29,0.38,0.62,0.38,38.6
1122847200000,2005,8,2004,11,31,0.55,0.249,0.301,10936.8,33.11,33.11,14.7,1,1,1,205.2,177.9,240.8,112.2,84.94,93,93,93,-1.834e-15,-1.421e-14,1.421e-14,0.457,0.386,0.523,112.2,84.94,147.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0914,0.0817,0.104,0.00529,0.00297,0.00832,0.00021,0.00012,0.00033,0.191,0.142,0.254,0.0075,0.0056,0.01,25.33,25.1,25.42,0.479,0,0.938,0.501,0,0.97,0.465,0,0.91,15.15,0,34.14,14.7,0,33.11,0,15,0,0,0.484,0,0.0817,0.484,0.249,0.45,0.55,0.45,19.9
1125525600000,2005,9,2004,12,30,0.378,0.187,0.191,8961.36,22.81,22.81,12.45,1,1,1,145.7,125.4,175.5,73.72,53.44,72,72,72,-1.658e-15,-1.421e-14,1.421e-14,0.499,0.41,0.574,73.72,53.44,103.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.076,0.0708,0.0862,0.00202,0.000292,0.00455,0.000079,0.000011,0.00018,0.12,0.0858,0.173,0.0047,0.0034,0.0068,25.39,25.37,25.41,0.641,0,0.938,0.674,0,0.97,0.617,0,0.901,12.93,0,23.52,12.45,0,22.81,0,9,0,0,0.3,0,0.0691,0.3,0.187,0.49,0.51,0.49,23.7
1128117600000,2005,10,2005,1,31,0.292,0.139,0.128,2463.79,15.76,15.76,3.312,1,0,0.8064516129032258,109.1,98.37,123.5,57.12,46.37,52,52,52,9.213,-7.105e-15,49.38,0.479,0.421,0.529,47.91,0,71.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0714,0.000645,0,0.00183,0.000025,0,0.000072,0.0898,0.0708,0.112,0.0035,0.0028,0.0044,25.41,25.39,25.43,0.204,0,0.922,0.217,0,0.96,0.196,0,0.885,3.45,0,16.41,3.312,0,15.76,6,18,0,0.194,0.581,0,0.0184,0.774,0.164,0.48,0.44,0.56,8.44
1130796000000,2005,11,2005,2,30,0.345,0.13,0.211,11440.1,24.64,24.64,15.89,1,0,0.9666666666666667,133.1,98.64,161.3,83.11,48.64,50,50,50,1.621,-1.421e-14,48.64,0.382,0.31,0.507,81.49,0,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0708,0.085,0.00282,0,0.00521,0.00011,0,0.0002,0.133,0.0708,0.183,0.0052,0.0028,0.0072,25.37,25.34,25.43,0.737,0,0.938,0.772,0,0.97,0.711,0,0.901,16.47,0,25.4,15.89,0,24.64,1,5,0,0.0333,0.167,0,0.0883,0.2,0.134,0.38,0.61,0.39,33.2
1133388000000,2005,12,2005,3,31,0.474,0.158,0.316,19554.1,31.1,31.1,26.28,1,1,1,177,160.2,197.1,118,101.2,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.334,0.299,0.368,118,101.2,138.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0829,0.0959,0.00578,0.00435,0.00749,0.00023,0.00017,0.00029,0.196,0.166,0.232,0.0077,0.0065,0.0091,25.36,25.35,25.36,0.923,0.912,0.934,0.97,0.969,0.97,0.895,0.884,0.906,27.1,22.93,32.07,26.28,22.23,31.1,0,0,0,0,0,0,0.146,0,0.158,0.33,0.67,0.33,41.3
1136066400000,2006,1,2005,4,31,0.78,0.196,0.584,35924.3,79.42,79.42,48.29,2,1,1.4193548387096775,291.1,200.1,436.3,218.1,127.1,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.267,0.167,0.365,218.1,127.1,363.3,990,990,990,964.9,964.4,965.6,25.1,24.4,25.6,0.126,0.0938,0.177,0.022,0.00655,0.0705,0.00089,0.00026,0.0029,0.301,0.214,0.435,0.012,0.0084,0.018,24.83,24,25.39,0.94,0.923,0.958,0.973,0.97,0.98,0.915,0.895,0.939,35.81,25.85,51.12,34.79,25.07,48.2,0,0,0,0,0,0,0.268,0,0.196,0.25,0.75,0.25,46.1
1138744800000,2006,2,2005,5,28,1.47,0.206,1.27,73514.5,144.6,144.6,109.4,3,2,2.5714285714285716,609.2,447.6,827.9,524.2,362.6,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.144,0.103,0.19,524.2,362.6,742.9,990,990,990,966.3,965.6,967.2,23.7,22.8,24.4,0.252,0.178,0.373,0.158,0.0701,0.297,0.0067,0.0029,0.013,0.629,0.435,0.947,0.027,0.018,0.042,23.06,21.84,23.95,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.1,35.26,52.23,42.88,34.2,48.2,0,0,0,0,0,0,0.608,0,0.2,0.14,0.86,0.14,50
1141164000000,2006,3,2005,6,31,3.67,0.443,2.78,135389,192.8,192.8,182,4,3,3.935483870967742,1368,861.1,1758,1203,732.1,165.6,129,183,163.8,-1.137e-13,475.1,0.122,0.104,0.15,1039,732.1,1100,990,990,990,969.1,967.3,970.3,20.9,19.7,22.7,0.776,0.376,0.922,0.572,0.29,0.648,0.028,0.013,0.033,1.64,0.938,1.87,0.079,0.041,0.095,19.3,17.81,21.72,0.953,0.951,0.957,0.98,0.976,0.98,0.934,0.931,0.938,47.41,40.1,51.64,46.27,39.14,48.2,0,0,0,0,0,0,1.01,0,0.89,0.12,0.76,0.24,36.9
1143842400000,2006,4,2005,7,30,4.75,0.384,2.85,127047,180.6,180.6,176.5,4,4,4,1831,1711,1889,1683,1563,148,148,148,583.2,462.9,640.8,0.0809,0.0784,0.0865,1100,1100,1100,990,990,990,970.6,970.2,970.7,19.4,19.3,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.57,17.38,17.96,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.01,44.51,46.08,44.11,43.62,45.16,0,0,0,0,0,0,0.98,0,1.9,0.081,0.6,0.4,26.7
1146434400000,2006,5,2005,8,31,3.31,0.514,2.55,128136,192.8,192.8,172.2,4,3,3.774193548387097,1235,875.6,1681,1043,683.6,192,192,192,89.2,-1.137e-13,388.8,0.162,0.114,0.219,953.6,683.6,1100,990,990,990,968.6,967.4,970.1,21.4,19.9,22.6,0.659,0.353,0.918,0.48,0.258,0.648,0.023,0.011,0.033,1.42,0.861,1.87,0.067,0.038,0.094,19.96,18.07,21.74,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.86,39.35,51.58,45.73,38.35,48.2,0,0,0,0,0,0,0.957,0,0.76,0.16,0.77,0.23,38.7
1149112800000,2006,6,2005,9,30,1.87,0.381,1.49,84576.5,144.6,144.6,117.5,3,2,2.7333333333333334,722,586.2,861.1,575,425.2,147,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.209,0.138,0.275,575,425.2,742.1,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.288,0.208,0.385,0.187,0.0997,0.297,0.0081,0.0042,0.013,0.704,0.537,0.958,0.03,0.023,0.042,22.51,21.7,23.22,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.62,35.15,52.13,43.37,34.09,48.2,0,0,0,0,0,0,0.653,0,0.38,0.2,0.8,0.2,45.2
1151704800000,2006,7,2005,10,31,1.29,0.41,0.878,52437.1,94.8,94.8,70.48,2,1,1.8387096774193548,481,402.2,578.3,327.9,216.2,153.1,135,186,-9.168e-16,-5.684e-14,5.684e-14,0.327,0.233,0.463,327.9,216.2,443.3,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.173,0.136,0.213,0.0556,0.0141,0.108,0.0023,0.00057,0.0045,0.417,0.263,0.563,0.017,0.011,0.024,23.82,23.24,24.23,0.948,0.926,0.958,0.976,0.97,0.98,0.925,0.898,0.939,40.35,26.15,52.71,39.13,25.37,48.2,0,0,0,0,0,0,0.392,0,0.412,0.32,0.68,0.32,40.6
1154383200000,2006,8,2005,11,31,0.902,0.415,0.487,29938.2,51.96,51.96,40.24,2,1,1.096774193548387,336.9,288.7,397,181.9,133.7,155,155,155,2.75e-15,-2.842e-14,2.842e-14,0.464,0.39,0.537,181.9,133.7,242,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.121,0.104,0.142,0.0112,0.00711,0.0163,0.00045,0.00028,0.00066,0.305,0.234,0.401,0.012,0.0093,0.016,24.61,24.29,24.91,0.945,0.924,0.958,0.975,0.97,0.98,0.921,0.896,0.939,38.89,25.67,51.81,37.78,24.9,48.2,0,0,0,0,0,0,0.224,0,0.415,0.46,0.54,0.46,33.2
1157061600000,2006,9,2005,12,30,0.629,0.259,0.37,22975.2,37.46,37.46,31.91,1,1,1,242.7,211,285.1,142.7,120,100,91,118,9.474e-16,-2.842e-14,2.842e-14,0.411,0.361,0.462,142.7,120,167.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0934,0.112,0.00788,0.00595,0.00996,0.00031,0.00023,0.0004,0.245,0.204,0.29,0.0097,0.008,0.012,25.11,24.87,25.33,0.936,0.925,0.945,0.97,0.97,0.973,0.908,0.897,0.919,32.89,27.58,38.5,31.91,26.75,37.46,0,0,0,0,0,0,0.177,0,0.259,0.41,0.59,0.41,36.5
1159653600000,2006,10,2006,1,31,0.509,0.196,0.313,19380.2,30.58,30.58,26.05,1,1,1,190,172.2,209.1,117,99.2,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.386,0.349,0.424,117,99.2,136.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.084,0.097,0.00569,0.00418,0.00732,0.00022,0.00016,0.00029,0.196,0.165,0.231,0.0077,0.0064,0.009,25.37,25.31,25.39,0.922,0.911,0.933,0.97,0.968,0.97,0.894,0.882,0.905,26.86,22.51,31.53,26.05,21.8,30.58,0,0,0,0,0,0,0.145,0,0.196,0.39,0.61,0.39,38.1
1162332000000,2006,11,2006,2,30,0.49,0.159,0.331,20582.6,33.9,33.9,28.59,1,1,1,188.9,174.4,199.8,127.6,107.4,61.33,50,67,2.368e-15,-1.421e-14,1.421e-14,0.326,0.25,0.384,127.6,107.4,149.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0858,0.0986,0.00659,0.00488,0.00848,0.00026,0.00019,0.00033,0.213,0.178,0.252,0.0083,0.007,0.0098,25.36,25.35,25.37,0.928,0.916,0.938,0.97,0.97,0.97,0.9,0.888,0.91,29.47,24.47,34.95,28.59,23.74,33.9,0,0,0,0,0,0,0.159,0,0.159,0.32,0.68,0.32,42
1164924000000,2006,12,2006,3,31,0.585,0.158,0.427,26891.5,45.51,45.51,36.14,1,1,1,218.5,188.6,258.1,159.5,129.6,59,59,59,0,0,0,0.272,0.229,0.313,159.5,129.6,199.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0929,0.117,0.00931,0.00677,0.0127,0.00037,0.00026,0.0005,0.271,0.217,0.341,0.011,0.0085,0.014,25.21,24.93,25.36,0.941,0.93,0.954,0.973,0.97,0.98,0.916,0.902,0.935,37.12,29.99,46.44,36.14,29.09,45.51,0,0,0,0,0,0,0.201,0,0.158,0.27,0.73,0.27,46
1167602400000,2007,1,2006,4,31,1.35,0.213,1.14,66715.9,144.6,144.6,89.67,3,1,2.225806451612903,504.9,263.8,826,425.6,190.8,79.39,73,91,1.834e-15,0,5.684e-14,0.174,0.11,0.277,425.6,190.8,735,990,990,990,965.8,964.8,967.2,24.2,22.8,25.2,0.213,0.116,0.369,0.112,0.012,0.292,0.0047,0.00047,0.013,0.523,0.251,0.934,0.022,0.01,0.041,23.64,21.86,24.92,0.95,0.925,0.959,0.976,0.97,0.98,0.927,0.897,0.94,41.63,26.66,52.49,40.4,25.86,48.2,0,0,0,0,0,0,0.498,0,0.21,0.16,0.84,0.16,49.4
1170280800000,2007,2,2006,5,28,3.82,0.37,2.48,116092,192.8,192.8,172.8,4,3,3.892857142857143,1580,851,2451,1427,714,153.1,137,162,402.4,-1.137e-13,1189,0.106,0.0661,0.161,1025,714,1100,990,990,990,969.7,967.3,972.2,20.3,17.8,22.7,0.776,0.364,0.926,0.561,0.278,0.648,0.028,0.012,0.036,1.62,0.905,1.87,0.081,0.04,0.11,18.69,15.94,21.79,0.951,0.945,0.957,0.98,0.976,0.98,0.932,0.923,0.938,45.57,39.9,51.38,44.48,38.93,48.2,0,0,0,0,0,0,0.96,0,1.34,0.097,0.65,0.35,30.4
1172700000000,2007,3,2006,6,31,7.66,0.64,2.95,109697,157.6,157.6,147.4,4,4,4,2862,2493,3244,2623,2254,239,239,239,1523,1154,1905,0.084,0.0737,0.0959,1100,1100,1100,990,990,990,973.2,972.3,974.1,16.8,15.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.95,14.05,15.83,0.94,0.935,0.944,0.972,0.97,0.977,0.914,0.907,0.922,37.91,35.43,40.33,36.86,34.37,39.39,0,0,0,0,0,0,0.819,0,4.71,0.084,0.39,0.61,14.3
1175378400000,2007,4,2006,7,30,7.88,0.562,2.85,102603,147.4,147.4,142.5,4,4,4,3042,2861,3248,2825,2644,217,217,217,1725,1544,1931,0.0714,0.0668,0.0758,1100,1100,1100,990,990,990,973.6,973.2,974.1,16.4,15.9,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.04,14.95,0.938,0.935,0.941,0.97,0.97,0.972,0.91,0.907,0.914,36.72,35.41,37.92,35.63,34.35,36.84,0,0,0,0,0,0,0.792,0,5.03,0.071,0.36,0.64,13
1177970400000,2007,5,2006,8,31,6.01,0.739,2.95,122586,184.9,184.9,164.8,4,4,4,2243,1585,2833,1967,1309,276,276,276,867.2,209.3,1457,0.127,0.0974,0.174,1100,1100,1100,990,990,990,971.6,969.8,973.1,18.4,16.9,20.2,0.925,0.912,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.86,1.87,0.1,0.092,0.11,16.5,15.01,18.38,0.946,0.941,0.952,0.978,0.972,0.98,0.925,0.915,0.933,42.12,38.11,47.18,41.19,37.04,46.23,0,0,0,0,0,0,0.915,0,3.06,0.12,0.49,0.51,20.4
1180648800000,2007,6,2006,9,30,2.84,0.544,2.21,114343,192.8,192.8,158.8,4,3,3.533333333333333,1096,798.3,1550,885.6,588.3,210,210,210,32.9,-1.137e-13,239.7,0.2,0.136,0.263,852.7,588.3,1100,990,990,990,968.2,967.1,969.6,21.8,20.4,22.9,0.55,0.305,0.912,0.393,0.194,0.648,0.018,0.0085,0.032,1.21,0.706,1.86,0.056,0.031,0.091,20.64,18.5,22.2,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.01,39.9,51.97,44.9,38.94,48.2,0,0,0,0,0,0,0.882,0,0.63,0.19,0.78,0.22,40.3
1183240800000,2007,7,2006,10,31,1.74,0.537,1.2,69025.5,123.1,123.1,92.78,3,2,2.3548387096774195,648.9,523.3,790.5,448.3,296.3,200.5,186,227,0,-5.684e-14,5.684e-14,0.317,0.235,0.434,448.3,296.3,604.5,990,990,990,966.5,966,967.1,23.5,22.9,24,0.23,0.168,0.309,0.115,0.0388,0.205,0.0049,0.0016,0.0089,0.545,0.35,0.729,0.023,0.015,0.032,22.97,22.21,23.7,0.951,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,40.91,32.37,52.62,39.65,31.4,48.2,0,0,0,0,0,0,0.515,0,0.54,0.31,0.69,0.31,39.7
1185919200000,2007,8,2006,11,31,1.15,0.493,0.653,39244.5,70.82,70.82,52.75,2,1,1.5483870967741935,427.8,356.8,516.5,243.8,172.8,184,184,184,3.667e-15,-2.842e-14,5.684e-14,0.435,0.356,0.516,243.8,172.8,332.5,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.147,0.122,0.178,0.0233,0.0104,0.0559,0.00095,0.00042,0.0023,0.338,0.259,0.408,0.014,0.011,0.017,24.14,23.68,24.51,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.44,25.74,51.87,36.35,24.96,48.2,0,0,0,0,0,0,0.293,0,0.497,0.43,0.57,0.43,34.1
1188597600000,2007,9,2006,12,30,0.769,0.323,0.446,27790,48.18,48.18,38.6,1,1,1,296.6,252.9,352.1,171.9,134.9,124.7,118,138,3.79e-15,-2.842e-14,2.842e-14,0.422,0.382,0.467,171.9,134.9,214.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.101,0.132,0.0104,0.00721,0.014,0.00041,0.00029,0.00056,0.3,0.233,0.377,0.012,0.0092,0.015,24.8,24.46,25.06,0.946,0.933,0.957,0.975,0.97,0.98,0.922,0.905,0.938,39.56,30.91,49.17,38.6,29.99,48.18,0,0,0,0,0,0,0.214,0,0.323,0.42,0.58,0.42,36.1
1191189600000,2007,10,2007,1,31,0.608,0.26,0.348,21592.6,34.35,34.35,29.02,1,1,1,227.1,208.3,250.4,130.1,111.3,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.429,0.387,0.466,130.1,111.3,153.4,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0973,0.0907,0.106,0.00681,0.00521,0.00879,0.00027,0.0002,0.00035,0.222,0.189,0.264,0.0087,0.0074,0.01,25.22,25.03,25.36,0.93,0.919,0.94,0.97,0.97,0.97,0.902,0.891,0.912,29.92,25.43,35.41,29.02,24.67,34.35,0,0,0,0,0,0,0.161,0,0.26,0.43,0.57,0.43,35.5
1193868000000,2007,11,2007,2,30,0.555,0.219,0.336,20912.2,33.51,33.51,29.04,1,1,1,214.1,208.3,220.9,129.8,117.8,84.33,67,93,9.474e-16,-1.421e-14,1.421e-14,0.394,0.311,0.441,129.8,117.8,148.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0958,0.0926,0.1,0.00678,0.00576,0.00839,0.00027,0.00023,0.00033,0.22,0.2,0.252,0.0086,0.0078,0.0099,25.3,25.25,25.34,0.93,0.923,0.938,0.97,0.97,0.97,0.902,0.896,0.91,29.94,27.02,34.54,29.04,26.21,33.51,0,0,0,0,0,0,0.161,0,0.219,0.39,0.61,0.39,37.7
1196460000000,2007,12,2007,3,31,0.674,0.158,0.516,32318.2,52.5,52.5,43.44,2,1,1.096774193548387,251.7,209.1,298.8,192.7,150.1,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.237,0.197,0.282,192.7,150.1,239.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.115,0.1,0.132,0.0121,0.00851,0.0161,0.00048,0.00033,0.00064,0.315,0.242,0.388,0.012,0.0096,0.015,25,24.77,25.29,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.19,25.98,52.51,40.95,25.2,48.2,0,0,0,0,0,0,0.241,0,0.158,0.23,0.77,0.23,47.9
1199138400000,2008,1,2007,4,31,1.38,0.213,1.17,67955,157.9,157.9,91.34,4,2,2.4193548387096775,516.3,303.4,892.7,436.9,230.4,79.39,73,91,-9.168e-16,-5.684e-14,2.842e-14,0.169,0.102,0.241,436.9,230.4,801.7,990,990,990,965.9,964.9,967.5,24.1,22.5,25.1,0.219,0.13,0.428,0.116,0.0153,0.327,0.005,0.00061,0.015,0.514,0.244,0.996,0.022,0.0097,0.044,23.6,21.56,24.84,0.945,0.923,0.958,0.974,0.97,0.98,0.92,0.895,0.939,38.01,25.91,52.14,36.9,25.13,48.2,0,0,0,0,0,0,0.507,0,0.21,0.15,0.85,0.15,49.2
1201816800000,2008,2,2007,5,29,4.15,0.384,2.63,121773,192.8,192.8,175,4,4,4,1656,926.2,2398,1503,789.2,153.4,137,162,453.9,-1.137e-13,1136,0.0998,0.0675,0.148,1049,789.2,1100,990,990,990,969.9,967.6,972.1,20.1,17.9,22.4,0.805,0.428,0.926,0.578,0.321,0.648,0.029,0.014,0.036,1.67,0.958,1.87,0.085,0.043,0.1,18.41,16.06,21.44,0.951,0.945,0.956,0.98,0.975,0.98,0.931,0.924,0.936,44.72,39.52,50.42,43.74,38.53,48.2,0,0,0,0,0,0,0.972,0,1.52,0.093,0.63,0.37,29.3
1204322400000,2008,3,2007,6,31,6.22,0.587,2.95,120742,167.2,167.2,162.3,4,4,4,2321,2135,2444,2102,1952,219.1,183,239,1002,851.7,1105,0.0941,0.0802,0.104,1100,1100,1100,990,990,990,971.9,971.4,972.2,18.1,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.95,16.7,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.45,40.65,42.66,40.57,39.74,41.8,0,0,0,0,0,0,0.902,0,3.27,0.094,0.47,0.53,19.4
1207000800000,2008,4,2007,7,30,4.69,0.443,2.85,127723,191.5,191.5,177.4,4,4,4,1811,1405,2124,1640,1257,171,148,217,539.6,156.6,806.8,0.0943,0.0753,0.109,1100,1100,1100,990,990,990,970.5,969.2,971.4,19.5,18.6,20.8,0.918,0.861,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.87,1.81,1.87,0.096,0.087,0.1,17.66,16.73,19.01,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.928,0.933,45.25,42.73,48.85,44.35,41.87,47.87,0,0,0,0,0,0,0.986,0,1.84,0.094,0.61,0.39,27.2
1209592800000,2008,5,2007,8,31,2.6,0.433,2.16,115308,192.8,192.8,155,4,3,3.4838709677419355,971.7,752.2,1365,810.2,605.2,161.5,147,192,3.241,-1.137e-13,72.84,0.168,0.141,0.195,807,605.2,1100,990,990,990,967.7,966.9,969,22.3,21,23.1,0.469,0.304,0.827,0.342,0.205,0.648,0.016,0.0089,0.031,1.06,0.724,1.78,0.048,0.031,0.085,21.2,19.18,22.37,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.78,39.79,52.16,44.6,38.81,48.2,0,0,0,0,0,0,0.861,0,0.44,0.17,0.83,0.17,44.3
1212271200000,2008,6,2007,9,30,1.56,0.308,1.26,73110.1,127.5,127.5,101.5,3,2,2.466666666666667,603.3,493.5,739.3,484.3,374.5,119,119,119,-7.579e-15,-5.684e-14,5.684e-14,0.2,0.161,0.241,484.3,374.5,620.3,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.236,0.187,0.31,0.132,0.0758,0.215,0.0056,0.0031,0.0093,0.58,0.458,0.747,0.025,0.019,0.032,23.12,22.4,23.72,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.1,35.06,52.18,41.9,34,48.2,0,0,0,0,0,0,0.564,0,0.3,0.2,0.81,0.19,46.9
1214863200000,2008,7,2007,10,31,1.11,0.362,0.745,44639.5,75.89,75.89,60,2,1,1.8709677419354838,413.3,352.1,487.2,278.3,217.1,135,135,135,0,-2.842e-14,2.842e-14,0.33,0.277,0.383,278.3,217.1,352.2,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.155,0.133,0.181,0.0324,0.0142,0.0652,0.0013,0.00057,0.0027,0.337,0.252,0.426,0.014,0.01,0.018,24.21,23.78,24.52,0.94,0.923,0.959,0.972,0.97,0.98,0.913,0.896,0.94,34.3,25.68,52.21,33.11,24.91,48.2,0,0,0,0,0,0,0.333,0,0.365,0.33,0.67,0.33,40.2
1217541600000,2008,8,2007,11,31,0.801,0.308,0.493,30586.4,50.53,50.53,41.11,2,1,1.064516129032258,299,259.4,348.6,184,144.4,115,115,115,0,-2.842e-14,2.842e-14,0.388,0.33,0.443,184,144.4,233.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.105,0.136,0.0114,0.00803,0.0156,0.00045,0.00032,0.00063,0.311,0.248,0.396,0.012,0.0099,0.016,24.78,24.5,25.01,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.65,25.64,52.05,39.49,24.87,48.2,0,0,0,0,0,0,0.228,0,0.308,0.38,0.62,0.38,38.2
1220220000000,2008,9,2007,12,30,0.562,0.236,0.326,15298.2,37.21,37.21,21.25,1,1,1,216.9,187.2,256.4,125.9,96.24,91,91,91,1.421e-15,-1.421e-14,2.842e-14,0.423,0.355,0.486,125.9,96.24,165.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0955,0.085,0.109,0.00645,0.00393,0.00981,0.00025,0.00015,0.00039,0.214,0.161,0.285,0.0084,0.0063,0.011,25.27,24.99,25.42,0.652,0,0.944,0.679,0,0.972,0.633,0,0.918,21.9,0,38.27,21.25,0,37.21,0,9,0,0,0.3,0,0.118,0.3,0.236,0.42,0.58,0.42,27.2
1222812000000,2008,10,2008,1,31,0.456,0.177,0.279,17215.7,30.09,30.09,23.14,1,1,1,170.4,156.3,185.9,104.2,83.34,66.23,52,73,0,-1.421e-14,1.421e-14,0.392,0.28,0.467,104.2,83.34,133.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0784,0.0934,0.0046,0.00283,0.00713,0.00018,0.00011,0.00028,0.173,0.136,0.224,0.0068,0.0053,0.0087,25.37,25.35,25.38,0.922,0.911,0.932,0.967,0.961,0.97,0.892,0.883,0.904,23.92,19.29,31.02,23.14,18.55,30.09,0,0,0,0,0,0,0.129,0,0.177,0.39,0.61,0.39,37.8
1225490400000,2008,11,2008,2,30,0.508,0.144,0.364,22759.2,39.61,39.61,31.61,1,1,1,195.9,156.1,223.6,140.3,106.1,55.67,50,67,4.737e-16,-1.421e-14,1.421e-14,0.286,0.224,0.349,140.3,106.1,173.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.096,0.0832,0.107,0.00767,0.00477,0.0105,0.0003,0.00019,0.00041,0.236,0.174,0.294,0.0092,0.0068,0.012,25.31,25.16,25.38,0.934,0.915,0.946,0.971,0.97,0.977,0.907,0.888,0.924,32.54,24.12,40.53,31.61,23.4,39.61,0,0,0,0,0,0,0.176,0,0.144,0.28,0.72,0.28,44.8
1228082400000,2008,12,2008,3,31,0.641,0.158,0.483,30537.2,48.19,48.19,41.04,1,1,1,239.3,217.9,269.8,180.3,158.9,59,59,59,-9.168e-16,-2.842e-14,0,0.248,0.219,0.271,180.3,158.9,210.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.111,0.103,0.122,0.0111,0.00925,0.0137,0.00044,0.00036,0.00054,0.308,0.269,0.362,0.012,0.011,0.014,25.06,24.86,25.22,0.948,0.941,0.957,0.976,0.97,0.98,0.926,0.913,0.938,42.02,37,49.17,41.04,35.89,48.19,0,0,0,0,0,0,0.228,0,0.158,0.25,0.75,0.25,47.6
1230760800000,2009,1,2008,4,31,0.91,0.196,0.714,43523,73.52,73.52,58.5,2,1,1.7741935483870968,339.6,274.5,410.6,266.6,201.5,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.218,0.178,0.266,266.6,201.5,337.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.143,0.12,0.168,0.0289,0.0129,0.0584,0.0012,0.00051,0.0024,0.326,0.245,0.397,0.013,0.0098,0.016,24.57,24.16,24.85,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.68,26.07,52.06,34.6,25.29,48.2,0,0,0,0,0,0,0.325,0,0.196,0.22,0.78,0.22,47.8
1233439200000,2009,2,2008,5,28,1.42,0.206,1.21,70788.3,136,136,105.3,3,2,2.5357142857142856,586.5,418,748.6,501.5,333,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.15,0.114,0.203,501.5,333,663.6,990,990,990,966.2,965.5,966.9,23.8,23.1,24.5,0.242,0.168,0.327,0.146,0.0562,0.244,0.0062,0.0023,0.011,0.597,0.391,0.812,0.025,0.016,0.035,23.19,22.29,24.13,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,42.81,35.82,52.45,41.69,34.75,48.2,0,0,0,0,0,0,0.585,0,0.21,0.15,0.85,0.15,49.9
1235858400000,2009,3,2008,6,31,3.18,0.307,2.41,121637,192.8,192.8,163.5,4,3,3.6129032258064515,1187,757.1,2088,1073,650.1,114.8,107,129,172.7,-1.137e-13,858.6,0.106,0.0618,0.141,899.8,650.1,1100,990,990,990,968.4,966.9,971.3,21.6,18.7,23.1,0.605,0.324,0.926,0.444,0.235,0.648,0.021,0.01,0.035,1.32,0.795,1.87,0.063,0.034,0.1,20.26,16.81,22.28,0.954,0.947,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.49,39.7,51.45,45.37,38.72,48.2,0,0,0,0,0,0,0.908,0,0.77,0.097,0.76,0.24,38.3
1238536800000,2009,4,2008,7,30,6.34,0.562,2.85,114405,166.5,166.5,158.9,4,4,4,2444,2164,2613,2227,1947,217,217,217,1127,846.9,1296,0.0891,0.083,0.1,1100,1100,1100,990,990,990,972.2,971.5,972.6,17.8,17.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.55,16.63,0.945,0.943,0.947,0.977,0.975,0.98,0.923,0.92,0.928,40.65,39.54,42.47,39.72,38.56,41.62,0,0,0,0,0,0,0.883,0,3.49,0.089,0.45,0.55,18
1241128800000,2009,5,2008,8,31,4.08,0.587,2.81,133093,192.8,192.8,178.9,4,4,4,1524,995.2,2120,1305,803.2,219.1,192,276,256.9,-1.137e-13,744.2,0.147,0.113,0.193,1048,803.2,1100,990,990,990,969.6,967.9,971.4,20.4,18.6,22.1,0.804,0.452,0.926,0.576,0.328,0.648,0.029,0.015,0.035,1.67,0.993,1.87,0.082,0.045,0.1,18.77,16.74,21.13,0.952,0.947,0.955,0.98,0.975,0.98,0.933,0.928,0.936,45.67,39.65,49.87,44.72,38.67,48.2,0,0,0,0,0,0,0.994,0,1.27,0.14,0.69,0.31,32.6
1243807200000,2009,6,2008,9,30,2.02,0.417,1.6,89556.6,157.2,157.2,124.4,4,2,2.933333333333333,779.8,622.8,973.2,618.8,461.8,161,161,161,-1.895e-15,-5.684e-14,5.684e-14,0.21,0.165,0.259,618.8,461.8,812.2,990,990,990,967,966.4,967.8,23,22.2,23.6,0.318,0.225,0.457,0.214,0.117,0.332,0.0094,0.005,0.015,0.761,0.549,1.01,0.033,0.023,0.045,22.22,21.2,23.01,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.11,35.4,52.53,42.74,34.34,48.2,0,0,0,0,0,0,0.691,0,0.42,0.21,0.79,0.21,44.3
1246399200000,2009,7,2008,10,31,1.36,0.454,0.91,53736.2,96.4,96.4,72.23,2,2,2,509.4,424.6,613.8,339.9,238.6,169.5,135,186,-1.009e-14,-5.684e-14,5.684e-14,0.341,0.22,0.438,339.9,238.6,478.8,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.179,0.144,0.232,0.0597,0.016,0.125,0.0025,0.00065,0.0053,0.411,0.264,0.623,0.017,0.011,0.026,23.7,23.02,24.23,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,37.24,26.25,51.69,36.11,25.46,48.2,0,0,0,0,0,0,0.401,0,0.45,0.33,0.67,0.33,39.5
1249077600000,2009,8,2008,11,31,0.932,0.415,0.517,31581.2,56.94,56.94,42.45,2,1,1.1935483870967742,347.8,293.1,419.9,192.8,138.1,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.451,0.369,0.529,192.8,138.1,264.9,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.125,0.106,0.151,0.0125,0.00749,0.024,0.0005,0.0003,0.00098,0.308,0.242,0.406,0.012,0.0096,0.016,24.55,24.21,24.89,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.42,25.95,52.42,37.26,25.17,48.2,0,0,0,0,0,0,0.236,0,0.415,0.45,0.55,0.45,33.9
1251756000000,2009,9,2008,12,30,0.645,0.306,0.339,20908.4,38.68,38.68,29.04,1,1,1,248.7,217.6,290.1,130.7,99.59,118,118,118,1.421e-15,-2.842e-14,2.842e-14,0.478,0.407,0.542,130.7,99.59,172.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0993,0.0883,0.114,0.00686,0.00422,0.0104,0.00027,0.00017,0.00041,0.225,0.169,0.299,0.0089,0.0066,0.012,25.1,24.84,25.32,0.929,0.911,0.946,0.97,0.968,0.975,0.902,0.883,0.923,29.93,22.54,39.66,29.04,21.83,38.68,0,0,0,0,0,0,0.161,0,0.306,0.47,0.53,0.47,32.4
1254348000000,2009,10,2009,1,31,0.523,0.237,0.286,12416.8,26.79,26.79,16.69,1,1,1,195.4,176.8,217.3,106.9,92.7,88.48,73,97,-4.584e-16,-1.421e-14,1.421e-14,0.452,0.386,0.511,106.9,92.7,120.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0841,0.0939,0.00483,0.00363,0.00598,0.00019,0.00014,0.00023,0.18,0.155,0.205,0.007,0.0061,0.008,25.38,25.29,25.43,0.622,0,0.925,0.657,0,0.97,0.604,0,0.898,17.21,0,27.61,16.69,0,26.79,0,10,0,0,0.323,0,0.0927,0.323,0.237,0.45,0.55,0.45,23.7
1257026400000,2009,11,2009,2,30,0.544,0.174,0.37,23127.1,37.19,37.19,32.12,1,1,1,209.7,180.9,231.5,142.7,114,67,67,67,-9.474e-16,-1.421e-14,0,0.321,0.289,0.37,142.7,114,164.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0983,0.0881,0.106,0.00788,0.00544,0.00974,0.00031,0.00021,0.00038,0.241,0.19,0.28,0.0095,0.0074,0.011,25.29,25.13,25.38,0.935,0.921,0.943,0.97,0.97,0.972,0.907,0.893,0.917,33.11,26.1,38.26,32.12,25.32,37.19,0,0,0,0,0,0,0.178,0,0.174,0.32,0.68,0.32,42.5
