datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1525125600000,2018,5,2017,8,31,7.2,0.86,2.95,113238,171.3,171.3,152.2,4,4,4,2689,1980,3257,2368,1659,321,321,321,1268,559.2,1836,0.122,0.0986,0.162,1100,1100,1100,990,990,990,972.8,971,974.1,17.2,15.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.099,0.12,15.37,14.02,17.09,0.942,0.935,0.948,0.974,0.97,0.98,0.918,0.907,0.929,39.04,35.36,43.71,38.05,34.3,42.83,0,0,0,0,0,0,0.846,0,4.25,0.12,0.41,0.59,15.7
1527804000000,2018,6,2017,9,30,3.57,0.666,2.53,123373,192.8,192.8,171.4,4,3,3.8,1376,930.7,1927,1119,673.7,257,257,257,143.6,-1.137e-13,570.3,0.196,0.133,0.276,975.9,673.7,1100,990,990,990,969.1,967.6,970.9,20.9,19.1,22.4,0.718,0.359,0.926,0.508,0.251,0.648,0.025,0.011,0.034,1.51,0.856,1.87,0.073,0.038,0.098,19.4,17.26,21.52,0.953,0.949,0.957,0.98,0.974,0.98,0.934,0.928,0.937,46.19,39.15,50.95,45.17,38.14,48.2,0,0,0,0,0,0,0.952,0,1.04,0.19,0.71,0.29,34.6
1530396000000,2018,7,2017,10,31,1.99,0.608,1.38,78290.1,136.4,136.4,105.2,3,2,2.5483870967741935,742.6,596,914.8,515.6,369,227,227,227,-4.072e-31,-5.684e-14,5.684e-14,0.311,0.248,0.381,515.6,369,687.8,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.267,0.194,0.363,0.152,0.0732,0.26,0.0066,0.0031,0.012,0.636,0.459,0.875,0.028,0.019,0.039,22.49,21.57,23.26,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.94,35.34,52.19,41.79,34.28,48.2,0,0,0,0,0,0,0.585,0,0.61,0.31,0.69,0.31,39.3
1533074400000,2018,8,2017,11,31,1.29,0.493,0.797,47369.2,86.12,86.12,63.67,2,1,1.8387096774193548,481.7,397.2,587.5,297.7,213.2,184,184,184,-2.75e-15,-5.684e-14,5.684e-14,0.387,0.313,0.463,297.7,213.2,403.6,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.166,0.136,0.203,0.0415,0.0139,0.0895,0.0017,0.00056,0.0038,0.375,0.263,0.507,0.015,0.011,0.021,23.86,23.25,24.24,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,36.89,26.08,52.47,35.71,25.3,48.2,0,0,0,0,0,0,0.354,0,0.493,0.38,0.62,0.38,36.7
1535752800000,2018,9,2017,12,30,0.848,0.358,0.49,30120.1,54.9,54.9,41.83,2,1,1.1666666666666667,327.1,275.8,392.6,189.1,137.8,138,138,138,-1.895e-15,-2.842e-14,2.842e-14,0.427,0.352,0.5,189.1,137.8,254.6,990,990,990,965,964.8,965.4,25,24.6,25.2,0.123,0.105,0.146,0.0119,0.00747,0.0192,0.00048,0.0003,0.00078,0.305,0.241,0.401,0.012,0.0096,0.016,24.66,24.36,24.96,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,38.6,25.82,52.12,37.47,25.05,48.2,0,0,0,0,0,0,0.232,0,0.358,0.42,0.58,0.42,35.5
1538344800000,2018,10,2018,1,31,0.644,0.295,0.349,21563.6,36.44,36.44,28.98,1,1,1,240.3,211.6,272.8,130.3,101.6,110,110,110,9.168e-16,-1.421e-14,2.842e-14,0.46,0.403,0.52,130.3,101.6,162.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0995,0.0894,0.111,0.00683,0.00438,0.00959,0.00027,0.00017,0.00038,0.225,0.173,0.283,0.0089,0.0068,0.011,25.14,24.93,25.36,0.929,0.912,0.943,0.97,0.97,0.971,0.902,0.884,0.916,29.88,23.03,37.54,28.98,22.33,36.44,0,0,0,0,0,0,0.161,0,0.295,0.46,0.54,0.46,33.5
1541023200000,2018,11,2018,2,30,0.572,0.219,0.353,21977.4,36.52,36.52,30.52,1,1,1,220.5,210.8,228.8,136.2,117.8,84.33,67,93,1.421e-15,-1.421e-14,1.421e-14,0.383,0.293,0.441,136.2,117.8,161.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0981,0.0926,0.105,0.00733,0.00576,0.0095,0.00029,0.00023,0.00037,0.232,0.2,0.275,0.0091,0.0078,0.011,25.25,25.15,25.34,0.933,0.923,0.942,0.97,0.97,0.971,0.905,0.896,0.915,31.47,27.02,37.61,30.52,26.21,36.52,0,0,0,0,0,0,0.17,0,0.219,0.38,0.62,0.38,38.4
1543615200000,2018,12,2018,3,31,0.643,0.158,0.485,30765.6,43.92,43.92,41.35,1,1,1,240.2,229.3,251.2,181.2,170.3,59,59,59,0,0,0,0.246,0.235,0.257,181.2,170.3,192.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.107,0.115,0.0111,0.0102,0.0121,0.00044,0.0004,0.00048,0.309,0.29,0.329,0.012,0.011,0.013,25.05,24.97,25.13,0.949,0.945,0.952,0.979,0.975,0.98,0.929,0.922,0.933,42.22,39.69,44.81,41.35,38.71,43.92,0,0,0,0,0,0,0.23,0,0.158,0.25,0.75,0.25,47.8
1546293600000,2019,1,2018,4,31,0.765,0.196,0.57,35438.4,63.78,63.78,47.63,2,1,1.2903225806451613,285.8,250.1,365.3,212.8,177.1,73,73,73,0,-2.842e-14,2.842e-14,0.258,0.2,0.292,212.8,177.1,292.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.124,0.111,0.152,0.0152,0.0108,0.0369,0.0006,0.00043,0.0015,0.319,0.241,0.388,0.013,0.0096,0.015,24.83,24.44,25,0.946,0.922,0.959,0.977,0.97,0.98,0.924,0.895,0.94,40.6,25.6,52.13,39.55,24.83,48.2,0,0,0,0,0,0,0.265,0,0.195,0.26,0.75,0.25,46.3
1548972000000,2019,2,2018,5,28,1.28,0.206,1.07,63147.9,124.6,124.6,93.97,3,2,2.357142857142857,528.3,373.2,684.6,443.3,288.2,85,85,85,-4.06e-15,-5.684e-14,5.684e-14,0.167,0.124,0.228,443.3,288.2,599.6,990,990,990,966,965.3,966.6,24,23.4,24.7,0.214,0.152,0.291,0.112,0.035,0.202,0.0047,0.0014,0.0086,0.523,0.324,0.704,0.022,0.013,0.03,23.51,22.66,24.41,0.951,0.938,0.958,0.976,0.97,0.98,0.928,0.91,0.939,41.29,32.35,52.63,40.09,31.38,48.2,0,0,0,0,0,0,0.522,0,0.21,0.16,0.84,0.16,49.3
1551391200000,2019,3,2018,6,31,1.98,0.287,1.7,96876.2,136.7,136.7,130.2,3,3,3,741,694.2,778,634,587.2,107,107,107,0,0,0,0.145,0.138,0.154,634,587.2,671,990,990,990,966.9,966.7,967,23.1,23,23.3,0.315,0.289,0.336,0.225,0.193,0.249,0.0097,0.0083,0.011,0.768,0.689,0.83,0.033,0.03,0.036,22.37,22.16,22.63,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44.29,41.43,46.51,43.4,40.56,45.58,0,0,0,0,0,0,0.723,0,0.28,0.14,0.86,0.14,48.9
1554069600000,2019,4,2018,7,30,1.91,0.324,1.59,90594.1,130.6,130.6,125.8,3,3,3,737.2,691.5,763.4,612.2,566.5,125,125,125,0,0,0,0.17,0.164,0.181,612.2,566.5,638.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.307,0.281,0.322,0.21,0.179,0.227,0.0091,0.0077,0.0099,0.735,0.658,0.779,0.032,0.028,0.034,22.42,22.27,22.68,0.955,0.952,0.956,0.98,0.976,0.98,0.935,0.929,0.937,42.82,39.97,44.41,41.94,39.01,43.52,0,0,0,0,0,0,0.699,0,0.32,0.17,0.83,0.17,47.4
1556661600000,2019,5,2018,8,31,1.54,0.394,1.14,66702.5,110.6,110.6,89.65,3,2,2.2580645161290325,573.3,453.3,684.1,426.3,306.3,147,147,147,-9.168e-15,-5.684e-14,5.684e-14,0.26,0.215,0.324,426.3,306.3,537.1,990,990,990,966.2,965.6,966.6,23.8,23.4,24.4,0.211,0.164,0.265,0.101,0.0436,0.16,0.0043,0.0018,0.0068,0.513,0.357,0.635,0.022,0.015,0.027,23.32,22.75,24,0.951,0.942,0.958,0.975,0.97,0.98,0.927,0.914,0.939,41.53,33.95,52.22,40.26,32.93,48.2,0,0,0,0,0,0,0.498,0,0.4,0.26,0.74,0.26,43.3
1559340000000,2019,6,2018,9,30,0.949,0.308,0.64,38890.4,70.55,70.55,54.01,2,1,1.6,366,301.8,445.9,247,182.8,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.33,0.267,0.394,247,182.8,326.9,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.142,0.119,0.17,0.0234,0.0113,0.0533,0.00095,0.00045,0.0022,0.33,0.25,0.397,0.013,0.01,0.016,24.44,24.01,24.77,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.25,25.66,51.97,36.13,24.89,48.2,0,0,0,0,0,0,0.3,0,0.309,0.32,0.67,0.33,41
1561932000000,2019,7,2018,10,31,0.674,0.289,0.385,23920.2,43.12,43.12,32.15,1,1,1,251.8,215.7,298.3,143.8,107.7,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.433,0.362,0.501,143.8,107.7,190.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.104,0.0915,0.121,0.00797,0.0049,0.0119,0.00032,0.00019,0.00047,0.249,0.184,0.332,0.0098,0.0072,0.013,25.06,24.78,25.32,0.935,0.916,0.952,0.972,0.97,0.98,0.909,0.889,0.933,33.07,24.51,44,32.15,23.77,43.12,0,0,0,0,0,0,0.179,0,0.289,0.43,0.57,0.43,35.5
1564610400000,2019,8,2018,11,31,0.486,0.249,0.237,2469.57,26.66,26.66,3.319,1,1,1,181.5,157.4,212.7,88.47,64.43,93,93,93,9.168e-16,-1.421e-14,1.421e-14,0.517,0.437,0.591,88.47,64.43,119.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.083,0.0745,0.094,0.00327,0.00123,0.00592,0.00013,0.000048,0.00023,0.148,0.105,0.204,0.0058,0.0041,0.008,25.41,25.32,25.42,0.119,0,0.925,0.125,0,0.97,0.115,0,0.897,3.422,0,27.48,3.319,0,26.66,0,27,0,0,0.871,0,0.0184,0.871,0.249,0.51,0.49,0.51,5.08
1567288800000,2019,9,2018,12,30,0.339,0.187,0.113,4232.06,18.69,18.69,5.878,1,0,0.6666666666666666,130.6,113.7,156.1,58.65,41.68,72,72,72,15.11,-1.421e-14,49.07,0.556,0.461,0.633,43.54,0,84.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.0793,0.000868,0,0.0029,0.000034,0,0.00011,0.0938,0.0708,0.138,0.0037,0.0028,0.0054,25.41,25.37,25.43,0.336,0,0.939,0.352,0,0.962,0.323,0,0.901,6.121,0,19.44,5.878,0,18.69,10,9,0,0.333,0.3,0,0.0327,0.633,0.226,0.55,0.33,0.67,12.5
1569880800000,2019,10,2019,1,31,0.271,0.139,0.0749,0,0,0,0,1,0,0.5161290322580645,101.1,93.45,111.8,49.07,41.45,52,52,52,21.11,-7.105e-15,48.83,0.516,0.465,0.556,27.96,0,59.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000183,0,0.00083,0.0000072,0,0.000033,0.0791,0.0708,0.0948,0.0031,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,15,16,0,0.484,0.516,0,0,1,0.1961,0.51,0.28,0.72,0
1572559200000,2019,11,2019,2,30,0.3,0.13,0.143,6632.28,19.37,19.37,9.211,1,0,0.7666666666666667,115.9,94,137.5,65.9,44,50,50,50,10.75,-1.421e-14,48.37,0.439,0.364,0.532,55.15,0,87.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0766,0.00143,0,0.00318,0.000056,0,0.00012,0.104,0.0708,0.14,0.0041,0.0028,0.0055,25.4,25.36,25.43,0.492,0,0.939,0.512,0,0.963,0.473,0,0.901,9.585,0,20.11,9.211,0,19.37,7,7,0,0.233,0.233,0,0.0512,0.467,0.157,0.43,0.48,0.52,22.1
1575151200000,2019,12,2019,3,31,0.453,0.158,0.295,18227.7,33.08,33.08,24.5,1,1,1,169.3,137.8,205.6,110.3,78.75,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.351,0.287,0.428,110.3,78.75,146.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.075,0.0989,0.00513,0.00244,0.00821,0.0002,0.000096,0.00032,0.183,0.126,0.247,0.0072,0.005,0.0097,25.36,25.32,25.37,0.921,0.911,0.937,0.969,0.96,0.97,0.892,0.883,0.909,25.28,18.33,34.1,24.5,17.59,33.08,0,0,0,0,0,0,0.136,0,0.158,0.35,0.65,0.35,40.2
1577829600000,2020,1,2019,4,31,0.765,0.196,0.569,35176,74.21,74.21,47.28,2,1,1.3548387096774193,285.6,210.8,413.6,212.6,137.8,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.265,0.176,0.346,212.6,137.8,340.6,990,990,990,964.8,964.5,965.5,25.2,24.5,25.5,0.124,0.0976,0.169,0.0182,0.00746,0.0598,0.00073,0.00029,0.0024,0.305,0.233,0.401,0.012,0.0091,0.016,24.85,24.14,25.3,0.943,0.923,0.958,0.974,0.97,0.98,0.918,0.896,0.939,37.52,25.94,51.31,36.48,25.16,48.2,0,0,0,0,0,0,0.263,0,0.196,0.26,0.74,0.26,46
1580508000000,2020,2,2019,5,29,2.03,0.229,1.75,94390,192.8,192.8,135.6,4,2,3.0689655172413794,811.7,430.9,1398,720.5,345.9,91.21,85,105,22.54,-1.137e-13,193.5,0.126,0.0751,0.197,698,345.9,1100,990,990,990,967.1,965.5,969.2,22.9,20.8,24.5,0.41,0.172,0.849,0.292,0.0623,0.648,0.013,0.0025,0.031,0.942,0.41,1.8,0.042,0.017,0.086,21.99,19.05,24.05,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,45.17,35.66,51.83,43.93,34.59,48.2,0,0,0,0,0,0,0.753,0,0.28,0.11,0.86,0.14,46.5
1583013600000,2020,3,2019,6,31,5.12,0.49,2.95,130092,191.5,191.5,174.9,4,4,4,1911,1408,2590,1728,1225,183,183,183,628.2,124.7,1307,0.0995,0.0707,0.13,1100,1100,1100,990,990,990,970.7,969.2,972.5,19.3,17.5,20.8,0.91,0.849,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.8,1.87,0.097,0.086,0.11,17.43,15.6,19.02,0.949,0.943,0.953,0.979,0.975,0.98,0.929,0.92,0.933,44.63,39.7,48.85,43.71,38.72,47.88,0,0,0,0,0,0,0.971,0,2.17,0.096,0.58,0.42,25.4
1585692000000,2020,4,2019,7,30,8.8,0.63,2.85,96700.8,152.6,152.6,134.3,4,4,4,3396,2672,3679,3153,2455,243,217,295,2053,1355,2345,0.0717,0.0593,0.0855,1100,1100,1100,990,990,990,974.4,972.7,975,15.6,15,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.74,13.13,15.4,0.933,0.93,0.943,0.97,0.97,0.974,0.906,0.902,0.918,34.6,32.91,39.16,33.58,31.93,38.15,0,0,0,0,0,0,0.746,0,5.95,0.072,0.32,0.68,11
1588284000000,2020,5,2019,8,31,6.88,0.86,2.95,115779,178.6,178.6,155.6,4,4,4,2570,1768,3403,2249,1447,321,321,321,1149,347.3,1982,0.13,0.0943,0.182,1100,1100,1100,990,990,990,972.5,970.4,974.4,17.5,15.6,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.042,1.87,1.87,1.87,0.11,0.095,0.12,15.67,13.71,17.77,0.943,0.933,0.951,0.975,0.97,0.98,0.92,0.905,0.932,39.87,34.51,45.57,38.9,33.48,44.65,0,0,0,0,0,0,0.865,0,3.93,0.13,0.43,0.57,16.8
1590962400000,2020,6,2019,9,30,3.16,0.544,2.39,120328,192.8,192.8,167.1,4,3,3.6666666666666665,1218,847,1724,1008,637,210,210,210,84.98,-1.137e-13,414.4,0.182,0.122,0.248,922.9,637,1100,990,990,990,968.6,967.3,970.2,21.4,19.8,22.7,0.638,0.332,0.925,0.457,0.227,0.648,0.022,0.01,0.033,1.37,0.788,1.87,0.065,0.035,0.095,20.06,17.92,21.92,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.76,40.01,52.1,45.62,39.05,48.2,0,0,0,0,0,0,0.928,0,0.77,0.17,0.76,0.24,38.1
1593554400000,2020,7,2019,10,31,1.81,0.573,1.24,71317.2,130.7,130.7,95.86,3,2,2.3548387096774195,677.2,540.5,833.5,463.4,313.5,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.324,0.223,0.42,463.4,313.5,647.5,990,990,990,966.6,966,967.2,23.4,22.8,24,0.239,0.174,0.334,0.124,0.047,0.234,0.0053,0.002,0.01,0.571,0.376,0.801,0.025,0.016,0.035,22.82,21.96,23.59,0.952,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.938,41.94,34.2,51.62,40.84,33.18,48.2,0,0,0,0,0,0,0.533,0,0.57,0.32,0.69,0.31,39.4
1596232800000,2020,8,2019,11,31,1.16,0.493,0.672,40288.4,74.19,74.19,54.15,2,1,1.5806451612903225,434.7,358.1,532,250.7,174.1,184,184,184,-9.168e-16,-5.684e-14,2.842e-14,0.429,0.346,0.514,250.7,174.1,348,990,990,990,965.6,965.2,966,24.4,24,24.8,0.149,0.122,0.183,0.0258,0.0106,0.0633,0.0011,0.00043,0.0026,0.343,0.26,0.424,0.014,0.011,0.018,24.1,23.58,24.5,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.45,25.8,51.98,36.35,25.02,48.2,0,0,0,0,0,0,0.301,0,0.488,0.43,0.58,0.42,34.7
1598911200000,2020,9,2019,12,30,0.757,0.323,0.434,26996.7,48.2,48.2,37.5,1,1,1,291.9,244.4,352.9,167.3,126.4,124.7,118,138,4.737e-16,-2.842e-14,2.842e-14,0.429,0.386,0.483,167.3,126.4,214.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.0978,0.132,0.00997,0.00649,0.014,0.0004,0.00026,0.00056,0.292,0.217,0.379,0.012,0.0086,0.015,24.83,24.46,25.12,0.944,0.929,0.957,0.975,0.97,0.98,0.92,0.901,0.938,38.46,28.93,49.35,37.5,28.06,48.2,0,0,0,0,0,0,0.208,0,0.323,0.43,0.57,0.43,35.7
1601503200000,2020,10,2020,1,31,0.571,0.26,0.311,14061.3,32.42,32.42,18.9,1,1,1,213.2,187.2,241.9,116.2,90.24,97,97,97,1.375e-15,-1.421e-14,1.421e-14,0.458,0.401,0.518,116.2,90.24,144.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0924,0.0833,0.103,0.00563,0.00342,0.00807,0.00022,0.00013,0.00032,0.197,0.151,0.249,0.0077,0.0059,0.0098,25.31,25.1,25.43,0.628,0,0.937,0.657,0,0.97,0.609,0,0.909,19.48,0,33.42,18.9,0,32.42,0,10,0,0,0.323,0,0.105,0.323,0.26,0.46,0.54,0.46,24.6
1604181600000,2020,11,2020,2,30,0.548,0.174,0.374,23415.2,37.8,37.8,32.52,1,1,1,211.5,187,234,144.5,120,67,67,67,-4.737e-16,-1.421e-14,0,0.318,0.286,0.358,144.5,120,167,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0989,0.0902,0.107,0.00803,0.00595,0.00995,0.00031,0.00023,0.00039,0.244,0.201,0.285,0.0096,0.0078,0.011,25.27,25.11,25.38,0.936,0.925,0.944,0.97,0.97,0.974,0.908,0.897,0.919,33.51,27.61,38.83,32.52,26.78,37.8,0,0,0,0,0,0,0.181,0,0.174,0.32,0.68,0.32,42.7
1606773600000,2020,12,2020,3,31,0.843,0.174,0.67,41087.5,90.16,90.16,55.23,2,1,1.5483870967741935,314.9,233.4,471.9,250.1,156.4,64.81,59,77,1.834e-15,-2.842e-14,2.842e-14,0.219,0.125,0.33,250.1,156.4,412.9,990,990,990,965,964.6,965.7,25,24.3,25.4,0.136,0.105,0.193,0.0288,0.00905,0.0939,0.0012,0.00036,0.0039,0.333,0.242,0.508,0.013,0.0096,0.021,24.68,23.77,25.13,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.19,25.95,52.2,37.05,25.17,48.2,0,0,0,0,0,0,0.307,0,0.173,0.21,0.79,0.21,48.7
1609452000000,2021,1,2020,4,31,2.12,0.314,1.8,99800.9,187.9,187.9,134.1,4,2,3.096774193548387,790.1,490.8,1150,672.7,399.8,117.4,91,139,-5.501e-15,-1.137e-13,0,0.152,0.121,0.185,672.7,399.8,1011,990,990,990,967,965.8,968.4,23,21.6,24.2,0.357,0.192,0.654,0.245,0.0877,0.447,0.011,0.0036,0.021,0.837,0.492,1.38,0.037,0.02,0.064,22.12,20.25,23.7,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.71,35.71,52.15,43.49,34.64,48.2,0,0,0,0,0,0,0.745,0,0.32,0.15,0.85,0.15,47.1
1612130400000,2021,2,2020,5,28,3.73,0.392,2.64,124277,192.8,192.8,184.9,4,4,4,1541,1169,2175,1379,1007,162,162,162,289.1,0,912.9,0.109,0.0745,0.139,1090,1007,1100,990,990,990,969.6,968.4,971.5,20.4,18.5,21.6,0.849,0.656,0.926,0.626,0.439,0.648,0.031,0.02,0.035,1.77,1.38,1.87,0.087,0.064,0.1,18.62,16.6,20.19,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,47.34,42.4,50.16,46.23,41.55,48.2,0,0,0,0,0,0,1.03,0,1.09,0.11,0.71,0.29,33.3
1614549600000,2021,3,2020,6,31,5.71,0.539,2.95,124482,169.8,169.8,167.3,4,4,4,2131,2034,2241,1930,1851,201.1,183,239,829.9,750.7,902.9,0.0941,0.0837,0.11,1100,1100,1100,990,990,990,971.4,971.2,971.7,18.6,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.71,16.44,16.94,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.68,41.97,43.31,41.83,41.13,42.45,0,0,0,0,0,0,0.93,0,2.76,0.094,0.52,0.48,21.8
1617228000000,2021,4,2020,7,30,6.57,0.562,2.85,112587,165.1,165.1,156.4,4,4,4,2536,2219,2711,2319,2002,217,217,217,1219,902,1394,0.0859,0.0801,0.0978,1100,1100,1100,990,990,990,972.4,971.6,972.8,17.6,17.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.73,15.31,16.5,0.944,0.942,0.946,0.976,0.974,0.98,0.921,0.917,0.928,40.05,38.91,42.11,39.09,37.88,41.27,0,0,0,0,0,0,0.869,0,3.72,0.086,0.43,0.57,17.1
1619820000000,2021,5,2020,8,31,5.14,0.739,2.95,129776,191.7,191.7,174.4,4,4,4,1920,1408,2482,1644,1132,276,276,276,544.1,31.71,1106,0.148,0.111,0.196,1100,1100,1100,990,990,990,970.8,969.2,972.3,19.2,17.7,20.8,0.912,0.83,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.78,1.87,0.097,0.085,0.11,17.39,15.86,19.04,0.949,0.944,0.953,0.98,0.977,0.98,0.93,0.923,0.934,44.51,40.4,48.9,43.61,39.47,47.92,0,0,0,0,0,0,0.969,0,2.19,0.14,0.57,0.43,25.2
1622498400000,2021,6,2020,9,30,2.55,0.46,2.09,111214,192.8,192.8,154.5,4,3,3.5,984.7,775.5,1374,807.3,614.5,177.3,161,210,2.553,-1.137e-13,63.97,0.182,0.153,0.208,804.8,614.5,1100,990,990,990,967.8,967,969.1,22.2,20.9,23,0.472,0.312,0.838,0.34,0.212,0.648,0.015,0.0092,0.031,1.06,0.743,1.79,0.048,0.032,0.085,21.16,19.14,22.26,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.38,39.39,51.65,44.28,38.39,48.2,0,0,0,0,0,0,0.858,0,0.46,0.18,0.82,0.18,43.6
1625090400000,2021,7,2020,10,31,1.66,0.537,1.12,64680.9,118.9,118.9,86.94,3,2,2.2580645161290325,618.2,498.1,768.8,417.6,271.1,200.5,186,227,4.072e-31,-5.684e-14,5.684e-14,0.333,0.242,0.456,417.6,271.1,582.8,990,990,990,966.4,965.8,967,23.6,23,24.2,0.216,0.159,0.297,0.0982,0.027,0.19,0.0042,0.0011,0.0083,0.507,0.312,0.692,0.022,0.013,0.03,23.13,22.33,23.85,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,39.92,29.64,52.34,38.71,28.75,48.2,0,0,0,0,0,0,0.483,0,0.54,0.32,0.67,0.33,39
1627768800000,2021,8,2020,11,31,1.08,0.44,0.642,38670.1,65.5,65.5,51.98,2,1,1.5806451612903225,404,335.4,490.8,239.6,180.4,164.4,155,184,9.168e-16,-2.842e-14,2.842e-14,0.409,0.365,0.462,239.6,180.4,306.8,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.121,0.169,0.02,0.0111,0.0438,0.00082,0.00044,0.0018,0.325,0.255,0.405,0.013,0.01,0.016,24.27,23.83,24.6,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.94,36.59,25.85,52.25,35.48,25.08,48.2,0,0,0,0,0,0,0.289,0,0.438,0.41,0.59,0.41,35.8
1630447200000,2021,9,2020,12,30,0.714,0.306,0.408,25366.8,48.2,48.2,35.23,1,1,1,275.3,232.1,331.9,157.3,114.1,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.433,0.356,0.508,157.3,114.1,213.9,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.109,0.0934,0.129,0.00912,0.00545,0.0139,0.00036,0.00021,0.00056,0.273,0.195,0.374,0.011,0.0077,0.015,24.93,24.57,25.21,0.94,0.921,0.957,0.973,0.97,0.98,0.915,0.894,0.938,36.17,25.99,49.33,35.23,25.21,48.2,0,0,0,0,0,0,0.196,0,0.306,0.43,0.57,0.43,35.5
1633039200000,2021,10,2021,1,31,0.577,0.26,0.317,18460.6,30.74,30.74,24.81,1,1,1,215.4,201.5,234.5,118.4,104.5,97,97,97,-1.375e-15,-1.421e-14,1.421e-14,0.452,0.414,0.481,118.4,104.5,137.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0932,0.0883,0.1,0.00581,0.00463,0.00744,0.00023,0.00018,0.00029,0.201,0.176,0.236,0.0079,0.0069,0.0093,25.31,25.16,25.41,0.864,0,0.934,0.907,0,0.97,0.838,0,0.906,25.58,0,31.69,24.81,0,30.74,0,2,0,0,0.0645,0,0.138,0.0645,0.26,0.45,0.55,0.45,32
1635717600000,2021,11,2021,2,30,0.553,0.219,0.335,20234.5,34.56,34.56,28.1,1,1,1,213.5,202,221.7,129.2,109,84.33,67,93,-1.421e-15,-1.421e-14,1.421e-14,0.395,0.304,0.46,129.2,109,153.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0956,0.0895,0.102,0.00673,0.00502,0.00878,0.00026,0.0002,0.00034,0.219,0.184,0.26,0.0086,0.0072,0.01,25.3,25.22,25.4,0.899,0,0.94,0.938,0,0.97,0.872,0,0.912,28.97,0,35.63,28.1,0,34.56,0,1,0,0,0.0333,0,0.156,0.0333,0.218,0.4,0.61,0.39,36.6
1638309600000,2021,12,2021,3,31,0.622,0.158,0.464,29298.1,47.19,47.19,39.38,1,1,1,232.2,205.8,265.4,173.2,146.8,59,59,59,9.168e-16,0,2.842e-14,0.256,0.222,0.287,173.2,146.8,206.4,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.108,0.099,0.12,0.0105,0.00823,0.0133,0.00041,0.00032,0.00053,0.295,0.248,0.355,0.012,0.0097,0.014,25.12,24.88,25.32,0.946,0.937,0.956,0.975,0.97,0.98,0.923,0.909,0.937,40.36,34.17,48.16,39.38,33.14,47.19,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,47.1
1640988000000,2022,1,2021,4,31,0.926,0.196,0.731,44496.2,80.68,80.68,59.81,2,1,1.8064516129032258,345.8,268.4,441.8,272.8,195.4,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.215,0.165,0.272,272.8,195.4,368.8,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.145,0.118,0.179,0.0314,0.0124,0.0731,0.0013,0.00049,0.003,0.33,0.244,0.444,0.013,0.0097,0.018,24.54,23.97,24.89,0.941,0.923,0.959,0.973,0.97,0.98,0.915,0.896,0.94,35.51,25.97,52.13,34.43,25.19,48.2,0,0,0,0,0,0,0.332,0,0.195,0.21,0.79,0.21,48.1
1643666400000,2022,2,2021,5,28,1.46,0.206,1.25,72586.5,144.6,144.6,108,3,2,2.5,603.1,451.9,839.2,518.1,366.9,85,85,85,4.06e-15,0,5.684e-14,0.146,0.101,0.188,518.1,366.9,754.2,990,990,990,966.3,965.6,967.3,23.7,22.7,24.4,0.249,0.18,0.383,0.154,0.0722,0.304,0.0066,0.003,0.013,0.627,0.442,0.968,0.027,0.018,0.043,23.08,21.77,23.92,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.94,35.48,52.33,43.6,34.41,48.2,0,0,0,0,0,0,0.6,0,0.21,0.14,0.86,0.14,49.7
1646085600000,2022,3,2021,6,31,3.13,0.346,2.65,134405,192.8,192.8,180.7,4,3,3.903225806451613,1169,861.1,1527,1040,732.1,129,129,129,50.76,-1.137e-13,298.2,0.113,0.0845,0.15,989.3,732.1,1100,990,990,990,968.4,967.3,969.6,21.6,20.4,22.7,0.665,0.376,0.9,0.495,0.29,0.648,0.023,0.013,0.032,1.44,0.938,1.85,0.067,0.041,0.09,20.14,18.58,21.72,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.63,40,52.22,46.33,39.04,48.2,0,0,0,0,0,0,1,0,0.48,0.11,0.85,0.15,42.9
1648764000000,2022,4,2021,7,30,5.06,0.384,2.85,124484,185.9,185.9,172.9,4,4,4,1953,1556,2190,1805,1408,148,148,148,704.6,308.1,941.5,0.0768,0.0676,0.0951,1100,1100,1100,990,990,990,970.9,969.7,971.6,19.1,18.4,20.3,0.924,0.912,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.098,0.091,0.1,17.24,16.57,18.47,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.11,42.3,47.43,43.22,41.46,46.48,0,0,0,0,0,0,0.961,0,2.21,0.076,0.56,0.44,24.6
1651356000000,2022,5,2021,8,31,4.82,0.667,2.94,132062,192.3,192.3,177.5,4,4,4,1800,1290,2193,1551,1014,248.9,192,276,455.4,0,901.2,0.145,0.0875,0.214,1096,1014,1100,990,990,990,970.4,968.8,971.6,19.6,18.4,21.2,0.897,0.691,0.926,0.639,0.454,0.648,0.033,0.021,0.035,1.84,1.43,1.87,0.094,0.067,0.1,17.74,16.56,19.76,0.95,0.947,0.955,0.98,0.98,0.98,0.931,0.928,0.935,45.28,42.28,49.05,44.38,41.43,48.07,0,0,0,0,0,0,0.986,0,1.88,0.14,0.61,0.39,27.4
1654034400000,2022,6,2021,9,30,2.36,0.417,1.95,105438,192.8,192.8,146.4,4,3,3.3666666666666667,911.5,707.6,1246,750.5,546.6,161,161,161,3.79e-15,-1.137e-13,1.137e-13,0.181,0.129,0.228,750.5,546.6,1085,990,990,990,967.5,966.7,968.7,22.5,21.3,23.3,0.421,0.274,0.77,0.298,0.166,0.614,0.013,0.0071,0.029,0.961,0.628,1.68,0.043,0.027,0.079,21.52,19.64,22.64,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.924,0.938,44.61,38.45,51.53,43.51,37.4,48.2,0,0,0,0,0,0,0.814,0,0.41,0.18,0.83,0.17,44.7
1656626400000,2022,7,2021,10,31,1.51,0.498,1.01,59073.6,104.6,104.6,79.4,3,2,2.064516129032258,562.4,454.7,696.4,376.4,268.7,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.336,0.267,0.409,376.4,268.7,510.4,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.195,0.155,0.256,0.0767,0.0258,0.142,0.0032,0.0011,0.0061,0.461,0.304,0.646,0.019,0.012,0.028,23.42,22.74,24.05,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.76,29.6,52.17,38.59,28.71,48.2,0,0,0,0,0,0,0.441,0,0.5,0.33,0.67,0.33,39.1
1659304800000,2022,8,2021,11,31,0.996,0.415,0.58,35265.6,63.15,63.15,47.4,2,1,1.3548387096774193,371.7,310.6,448.9,216.7,155.6,155,155,155,0,-2.842e-14,2.842e-14,0.422,0.345,0.499,216.7,155.6,293.9,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.112,0.161,0.0164,0.00897,0.0377,0.00066,0.00036,0.0015,0.322,0.259,0.409,0.013,0.01,0.017,24.42,24.04,24.77,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.53,26.16,52.69,37.34,25.38,48.2,0,0,0,0,0,0,0.263,0,0.416,0.42,0.58,0.42,35.4
1661983200000,2022,9,2021,12,30,0.659,0.306,0.353,21823,42.63,42.63,30.31,1,1,1,254.1,214.3,306.5,136.1,96.31,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.47,0.385,0.551,136.1,96.31,188.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0872,0.12,0.00732,0.00394,0.0118,0.00029,0.00015,0.00047,0.235,0.164,0.328,0.0093,0.0064,0.013,25.07,24.74,25.35,0.931,0.911,0.951,0.971,0.967,0.98,0.905,0.883,0.932,31.19,21.9,43.5,30.31,21.18,42.63,0,0,0,0,0,0,0.168,0,0.306,0.46,0.54,0.46,33.1
1664575200000,2022,10,2022,1,31,0.511,0.196,0.315,19515.1,31.33,31.33,26.23,1,1,1,190.7,176.8,212.4,117.7,103.8,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.384,0.344,0.413,117.7,103.8,139.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0856,0.0981,0.00576,0.00458,0.0076,0.00023,0.00018,0.0003,0.198,0.173,0.236,0.0077,0.0068,0.0093,25.37,25.29,25.39,0.923,0.913,0.934,0.97,0.97,0.97,0.895,0.886,0.906,27.04,23.61,32.3,26.23,22.9,31.33,0,0,0,0,0,0,0.146,0,0.196,0.38,0.62,0.38,38.2
1667253600000,2022,11,2022,2,30,0.545,0.174,0.372,23229.3,36.45,36.45,32.26,1,1,1,210.4,177.1,228.5,143.4,110.1,67,67,67,-1.421e-15,-1.421e-14,0,0.32,0.293,0.378,143.4,110.1,161.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0985,0.0867,0.105,0.00794,0.00511,0.00948,0.00031,0.0002,0.00037,0.243,0.183,0.275,0.0095,0.0072,0.011,25.27,25.15,25.37,0.935,0.918,0.942,0.97,0.97,0.971,0.907,0.89,0.915,33.26,25.15,37.55,32.26,24.39,36.45,0,0,0,0,0,0,0.179,0,0.173,0.32,0.68,0.32,42.6
1669845600000,2022,12,2022,3,31,0.748,0.158,0.59,36445.3,66.97,66.97,48.99,2,1,1.4193548387096775,279.3,223.6,365.3,220.3,164.6,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.216,0.162,0.264,220.3,164.6,306.3,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.125,0.105,0.155,0.0171,0.00974,0.0436,0.00068,0.00038,0.0018,0.308,0.243,0.389,0.012,0.0097,0.015,24.88,24.43,25.18,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,38.11,26.14,52.57,36.94,25.35,48.2,0,0,0,0,0,0,0.272,0,0.158,0.21,0.79,0.21,48.7