datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
914191200000,1998,12,1998,3,12,7,0.131,0.0357,0.0951,5982.71,40.28,40.28,35.61,1,1,1,216.3,200.6,235.6,157.3,141.6,59,59,59,0,0,0,0.273,0.25,0.294,157.3,141.6,176.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0972,0.11,0.00912,0.00779,0.0108,0.00036,0.0003,0.00042,0.267,0.239,0.301,0.01,0.0093,0.012,25.24,25.08,25.36,0.941,0.935,0.947,0.972,0.97,0.979,0.915,0.907,0.927,36.62,32.94,41.16,35.61,31.95,40.28,0,0,0,0,0,0,0.198,0,0.0359,0.27,0.73,0.27,45.7
914796000000,1998,12,1998,3,13,7,0.159,0.0393,0.12,7571.35,48.2,48.2,45.07,1,1,1,262.9,242.5,287.9,197.9,183.5,65,59,73,-1.218e-14,-2.842e-14,0,0.247,0.226,0.271,197.9,183.5,214.9,990,990,990,964.7,964.7,964.9,25.3,25.1,25.3,0.118,0.112,0.125,0.0126,0.0113,0.014,0.0005,0.00045,0.00056,0.34,0.313,0.371,0.013,0.012,0.015,24.91,24.78,25.03,0.954,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,46.1,42.76,49.99,45.07,41.91,48.2,0,0,0,0,0,0,0.25,0,0.039,0.25,0.75,0.25,47.6
915400800000,1999,1,1998,4,14,7,0.197,0.0442,0.152,9229.17,62.83,62.83,54.94,2,1,1.8571428571428572,325,296.3,360.9,252,223.3,73,73,73,0,-2.842e-14,2.842e-14,0.226,0.202,0.246,252,223.3,287.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.128,0.151,0.021,0.0147,0.0349,0.00084,0.00059,0.0014,0.293,0.246,0.387,0.012,0.0098,0.015,24.68,24.47,24.83,0.934,0.924,0.959,0.971,0.97,0.98,0.908,0.896,0.94,32.19,26.13,51.94,30.91,25.35,48.2,0,0,0,0,0,0,0.305,0,0.045,0.22,0.77,0.23,46.8
916005600000,1999,1,1998,4,15,7,0.258,0.0442,0.214,12954.5,88.69,88.69,77.11,2,2,2,426.4,375.4,479.8,353.4,302.4,73,73,73,0,0,0,0.172,0.152,0.194,353.4,302.4,406.8,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.174,0.156,0.193,0.0658,0.0417,0.091,0.0027,0.0017,0.0038,0.421,0.344,0.501,0.017,0.014,0.021,24.06,23.74,24.38,0.948,0.941,0.955,0.975,0.97,0.98,0.925,0.912,0.936,39.53,34,45.25,38.55,32.98,44.34,0,0,0,0,0,0,0.428,0,0.044,0.17,0.83,0.17,50.2
916610400000,1999,1,1998,4,16,7,0.327,0.0442,0.283,16617.4,107.5,107.5,98.91,3,2,2.4285714285714284,540.4,493.8,587.3,467.4,420.8,73,73,73,0,-5.684e-14,5.684e-14,0.135,0.124,0.148,467.4,420.8,514.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.217,0.197,0.24,0.12,0.0976,0.145,0.005,0.004,0.0061,0.547,0.51,0.591,0.023,0.021,0.025,23.42,23.2,23.66,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.39,34.88,51.22,41.99,33.84,48.2,0,0,0,0,0,0,0.55,0,0.044,0.14,0.87,0.13,50.8
917215200000,1999,1,1998,4,17,7,0.394,0.0442,0.35,20255.1,131.1,131.1,120.6,3,3,3,651.7,602.9,706.8,578.7,529.9,73,73,73,0,0,0,0.112,0.103,0.121,578.7,529.9,633.8,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.277,0.249,0.308,0.188,0.155,0.224,0.008,0.0065,0.0096,0.668,0.585,0.76,0.028,0.025,0.033,22.83,22.51,23.1,0.953,0.949,0.956,0.977,0.972,0.98,0.931,0.922,0.937,41.12,37.98,44.58,40.19,36.91,43.69,0,0,0,0,0,0,0.67,0,0.044,0.11,0.89,0.11,51.4
917820000000,1999,2,1998,5,18,7,0.505,0.0635,0.442,24417.5,166.5,166.5,145.3,4,3,3.2857142857142856,835.4,734.9,961.2,730.4,629.9,105,105,105,0,0,0,0.127,0.109,0.143,730.4,629.9,856.2,990,990,990,967.2,966.8,967.7,22.8,22.3,23.2,0.379,0.311,0.482,0.284,0.222,0.353,0.013,0.0096,0.016,0.908,0.759,1.07,0.04,0.033,0.048,21.85,21.19,22.4,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.83,40.35,51.37,44.59,39.42,48.2,0,0,0,0,0,0,0.807,0,0.063,0.13,0.88,0.12,48.4
918424800000,1999,2,1998,5,19,7,0.705,0.0832,0.62,31561.5,192.8,192.8,187.9,4,4,4,1166,1018,1287,1028,912.6,137.6,105,162,3.569,0,24.98,0.117,0.0931,0.137,1025,912.6,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.68,0.533,0.803,0.51,0.381,0.648,0.024,0.017,0.031,1.47,1.16,1.75,0.068,0.053,0.083,20.11,19.45,20.88,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.17,44.65,50.06,46.97,43.75,48.2,0,0,0,0,0,0,1.04,0,0.085,0.12,0.88,0.12,44.8
919029600000,1999,2,1998,5,20,7,0.81,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1340,1308,1368,1178,1146,162,162,162,77.84,45.71,105.9,0.121,0.118,0.124,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.825,0.811,0.837,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.083,0.085,19.26,19.16,19.37,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.51,49.23,49.82,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.145,0.12,0.82,0.18,40
919634400000,1999,2,1998,5,21,7,0.845,0.098,0.665,32235.7,192.6,192.6,191.9,4,4,4,1397,1377,1414,1235,1215,162,162,162,134.7,115,151.9,0.116,0.115,0.118,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.849,0.841,0.856,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.8,0.086,0.086,0.087,19.05,18.99,19.12,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.95,48.78,49.14,47.97,47.8,48.16,0,0,0,0,0,0,1.07,0,0.18,0.12,0.79,0.21,38.1
920239200000,1999,3,1998,6,22,7,0.886,0.111,0.665,31809.2,190.9,190.9,189.3,4,4,4,1465,1423,1511,1282,1240,183,183,183,181.8,140.2,228.2,0.125,0.121,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.874,0.856,0.897,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.088,0.087,0.09,18.81,18.63,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.3,47.85,48.7,47.34,46.89,47.73,0,0,0,0,0,0,1.05,0,0.221,0.13,0.75,0.25,35.9
920844000000,1999,3,1998,6,23,7,0.931,0.111,0.665,31342.7,187,187,186.6,4,4,4,1540,1527,1546,1357,1344,183,183,183,256.6,244.2,263.5,0.119,0.118,0.12,1100,1100,1100,990,990,990,969.6,969.6,969.6,20.4,20.4,20.4,0.902,0.9,0.903,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.09,0.091,18.54,18.51,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.59,47.53,47.7,46.64,46.58,46.75,0,0,0,0,0,0,1.04,0,0.266,0.12,0.71,0.29,33.7
921448800000,1999,3,1998,6,24,7,0.982,0.111,0.665,30853.8,186,186,183.7,4,4,4,1624,1556,1721,1441,1373,183,183,183,341,273.1,438,0.113,0.106,0.118,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.911,0.904,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.094,18.26,17.93,18.48,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.85,46,47.45,45.91,45.08,46.5,0,0,0,0,0,0,1.02,0,0.317,0.11,0.68,0.32,31.4
922053600000,1999,3,1998,6,25,7,1.21,0.111,0.665,28760,178.5,178.5,171.2,4,4,4,2003,1772,2263,1820,1589,183,183,183,720.4,488.7,980.4,0.0919,0.0809,0.103,1100,1100,1100,990,990,990,971.1,970.4,971.7,18.9,18.3,19.6,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.08,16.39,17.77,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.67,41.82,45.54,42.8,40.98,44.63,0,0,0,0,0,0,0.951,0,0.545,0.092,0.55,0.45,23.8
922658400000,1999,3,1998,6,26,7,1.5,0.122,0.665,26510,162.2,162.2,157.8,4,4,4,2485,2327,2632,2282,2144,202.4,183,217,1182,1044,1315,0.0814,0.075,0.0872,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.5,16.24,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.38,39.42,41.41,39.45,38.42,40.55,0,0,0,0,0,0,0.877,0,0.835,0.081,0.44,0.56,17.7
923263200000,1999,4,1998,7,27,7,1.71,0.131,0.665,24900.6,152.3,152.3,148.2,4,4,4,2830,2683,2962,2613,2466,217,217,217,1513,1366,1645,0.0768,0.0733,0.0809,1100,1100,1100,990,990,990,973.1,972.7,973.4,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.7,15.38,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,38.12,37.25,39.09,37.05,36.13,38.07,0,0,0,0,0,0,0.823,0,1.045,0.077,0.39,0.61,14.6
923868000000,1999,4,1998,7,28,7,1.83,0.131,0.665,23991.4,143.8,143.8,142.8,4,4,4,3028,2990,3047,2811,2773,217,217,217,1711,1673,1730,0.0717,0.0712,0.0726,1100,1100,1100,990,990,990,973.6,973.5,973.6,16.4,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.55,14.5,14.64,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.81,36.68,37.06,35.7,35.58,35.95,0,0,0,0,0,0,0.793,0,1.165,0.072,0.36,0.64,13.1
924472800000,1999,4,1998,7,29,7,1.77,0.131,0.665,24418.1,148.1,148.1,145.3,4,4,4,2934,2833,3018,2717,2616,217,217,217,1617,1516,1701,0.074,0.0719,0.0766,1100,1100,1100,990,990,990,973.4,973.1,973.6,16.6,16.4,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.77,14.57,15.01,0.94,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.43,36.87,38.11,36.34,35.76,37.04,0,0,0,0,0,0,0.807,0,1.105,0.074,0.38,0.62,13.8
925077600000,1999,4,1998,7,30,7,1.61,0.141,0.665,25691.7,156.5,156.5,152.9,4,4,4,2660,2532,2790,2426,2256,233.9,217,276,1326,1156,1473,0.0882,0.0778,0.109,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.12,15.74,0.943,0.941,0.944,0.974,0.973,0.976,0.919,0.916,0.921,39.24,38.39,40.08,38.23,37.34,39.12,0,0,0,0,0,0,0.85,0,0.945,0.088,0.41,0.59,16
925682400000,1999,5,1998,8,31,7,1.43,0.167,0.665,27073.4,164.7,164.7,161.2,4,4,4,2364,2234,2490,2088,1958,276,276,276,987.7,857.7,1114,0.117,0.111,0.124,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.84,16.46,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.17,40.35,42.02,40.29,39.42,41.18,0,0,0,0,0,0,0.895,0,0.765,0.12,0.47,0.53,18.9
926287200000,1999,5,1998,8,32,7,1.23,0.167,0.665,28598.6,174.6,174.6,170.2,4,4,4,2027,1885,2179,1751,1609,276,276,276,650.8,509.4,802.5,0.136,0.127,0.146,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.99,16.59,17.4,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.43,42.37,44.54,42.56,41.53,43.65,0,0,0,0,0,0,0.946,0,0.565,0.14,0.54,0.46,23.3
926892000000,1999,5,1998,8,33,7,1.04,0.167,0.665,30276.6,184.1,184.1,180.2,4,4,4,1723,1611,1840,1447,1335,276,276,276,346.6,235.4,464.3,0.161,0.15,0.171,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.93,17.54,18.29,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.97,44.93,46.95,45.05,44.03,46.01,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
927496800000,1999,5,1998,8,34,7,0.895,0.167,0.665,31746.9,192.3,192.3,189,4,4,4,1480,1392,1576,1204,1116,276,276,276,103.6,16.33,199.6,0.187,0.175,0.198,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.862,0.824,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.86,0.088,0.085,0.092,18.77,18.41,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,47.26,49.05,47.24,46.32,48.07,0,0,0,0,0,0,1.05,0,0.23,0.19,0.74,0.26,35.5
928101600000,1999,5,1998,8,35,7,0.732,0.107,0.623,31473,192.8,192.8,187.3,4,4,4,1211,1101,1341,1034,939.9,177.4,161,276,4.133,0,28.93,0.146,0.125,0.206,1030,939.9,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.697,0.574,0.804,0.512,0.394,0.648,0.024,0.018,0.031,1.49,1.23,1.75,0.07,0.056,0.083,19.94,19.4,20.56,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48,45.25,49.99,46.83,44.35,48.2,0,0,0,0,0,0,1.04,0,0.109,0.15,0.85,0.15,43
928706400000,1999,6,1998,9,36,7,0.605,0.0974,0.507,26985.3,173.1,173.1,160.6,4,3,3.857142857142857,1000,937.7,1072,839,776.7,161,161,161,-1.624e-14,-1.137e-13,0,0.161,0.15,0.172,839,776.7,910.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.482,0.425,0.547,0.345,0.315,0.38,0.016,0.014,0.017,1.06,0.973,1.18,0.048,0.044,0.054,21.05,20.7,21.32,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.16,39.48,51.77,41.88,38.49,48.2,0,0,0,0,0,0,0.892,0,0.098,0.16,0.84,0.16,44.6
929311200000,1999,6,1998,9,37,7,0.53,0.0974,0.433,23756.6,144.6,144.6,141.4,3,3,3,876.5,833.5,921.6,715.5,672.5,161,161,161,0,0,0,0.184,0.175,0.193,715.5,672.5,760.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.373,0.345,0.41,0.279,0.25,0.307,0.012,0.011,0.014,0.916,0.84,1,0.041,0.037,0.045,21.68,21.41,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.49,46.12,50.93,47.14,45.2,48.2,0,0,0,0,0,0,0.786,0,0.097,0.18,0.82,0.18,44.8
929916000000,1999,6,1998,9,38,7,0.48,0.0974,0.382,21597.4,133.4,133.4,128.6,3,3,3,793,769.9,820.5,632,608.9,161,161,161,0,0,0,0.203,0.196,0.209,632,608.9,659.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.322,0.309,0.338,0.223,0.208,0.242,0.0097,0.009,0.011,0.772,0.733,0.819,0.034,0.032,0.036,22.16,22,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.73,42.35,45.36,42.85,41.5,44.45,0,0,0,0,0,0,0.714,0,0.098,0.2,0.8,0.2,45
930520800000,1999,6,1998,9,39,7,0.437,0.106,0.331,18843.9,122.1,122.1,112.2,3,3,3,722.9,689.8,757.1,547.6,503.8,175.3,161,186,8.12e-15,0,5.684e-14,0.243,0.213,0.27,547.6,503.8,596.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.276,0.252,0.302,0.167,0.138,0.199,0.0072,0.0059,0.0086,0.631,0.559,0.712,0.027,0.024,0.031,22.58,22.36,22.78,0.95,0.947,0.954,0.973,0.97,0.979,0.925,0.918,0.934,38.4,35.52,41.56,37.39,34.45,40.71,0,0,0,0,0,0,0.623,0,0.106,0.24,0.76,0.24,43.1
931125600000,1999,7,1998,10,40,7,0.393,0.112,0.28,16029.4,96.4,96.4,95.41,2,2,2,649.5,621.2,679.1,463.5,435.2,186,186,186,0,-5.684e-14,5.684e-14,0.287,0.274,0.299,463.5,435.2,493.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.229,0.213,0.246,0.118,0.104,0.132,0.005,0.0044,0.0056,0.602,0.554,0.653,0.026,0.023,0.028,22.9,22.73,23.06,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.8,47.1,52.54,47.71,46.16,48.2,0,0,0,0,0,0,0.53,0,0.113,0.28,0.71,0.29,40.8
931730400000,1999,7,1998,10,41,7,0.355,0.112,0.243,14391.1,90.54,90.54,85.66,2,2,2,587.7,563.5,612.2,401.7,377.5,186,186,186,-1.624e-14,-5.684e-14,0,0.317,0.304,0.33,401.7,377.5,426.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.202,0.193,0.21,0.0886,0.0772,0.1,0.0037,0.0032,0.0042,0.504,0.468,0.541,0.021,0.02,0.023,23.25,23.11,23.4,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.937,43.71,41.23,46.19,42.83,40.35,45.27,0,0,0,0,0,0,0.476,0,0.112,0.32,0.68,0.32,40.5
932335200000,1999,7,1998,10,42,7,0.323,0.112,0.211,12491.5,79.19,79.19,74.35,2,2,2,534.7,513.5,556.6,348.7,327.4,186,186,186,0,-5.684e-14,5.684e-14,0.348,0.334,0.362,348.7,327.4,370.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.175,0.191,0.0636,0.0536,0.0739,0.0027,0.0022,0.0031,0.424,0.393,0.457,0.018,0.016,0.019,23.57,23.44,23.7,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.929,38.22,35.96,40.52,37.18,34.88,39.59,0,0,0,0,0,0,0.413,0,0.112,0.35,0.65,0.35,38.7
932940000000,1999,7,1998,10,43,7,0.296,0.11,0.186,11028.9,68.58,68.58,65.65,2,2,2,488.9,470.5,507.7,307.3,290.3,181.6,155,186,0,0,0,0.371,0.329,0.391,307.3,290.3,321.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.173,0.0441,0.036,0.0508,0.0018,0.0015,0.0021,0.362,0.337,0.384,0.015,0.014,0.016,23.84,23.73,23.92,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,33.84,31.96,35.35,32.82,31,34.29,0,0,0,0,0,0,0.365,0,0.11,0.37,0.63,0.37,37.3
933544800000,1999,8,1998,11,44,7,0.269,0.0937,0.175,10460.8,66.16,66.16,62.27,2,2,2,444.8,426.5,463.1,289.8,271.5,155,155,155,0,0,0,0.349,0.335,0.363,289.8,271.5,308.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.153,0.166,0.0358,0.0271,0.0444,0.0015,0.0011,0.0018,0.333,0.306,0.361,0.014,0.012,0.015,24.07,23.96,24.17,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.1,30.08,34.1,31.13,29.18,33.08,0,0,0,0,0,0,0.346,0,0.094,0.35,0.65,0.35,38.9
934149600000,1999,8,1998,11,45,7,0.245,0.0937,0.152,9049.77,57.12,57.12,53.87,2,2,2,405.7,390.7,420.8,250.7,235.7,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.382,0.368,0.397,250.7,235.7,265.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.14,0.151,0.0189,0.0158,0.0244,0.00077,0.00064,0.001,0.276,0.258,0.297,0.011,0.01,0.012,24.3,24.21,24.39,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,27.77,26.07,29.44,26.93,25.29,28.56,0,0,0,0,0,0,0.299,0,0.093,0.38,0.62,0.38,36.9
934754400000,1999,8,1998,11,46,7,0.226,0.0937,0.132,8018.77,48.2,48.2,47.73,1,1,1,373.2,360.9,386,218.2,205.9,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.416,0.402,0.43,218.2,205.9,231,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.139,0.0143,0.0132,0.0154,0.00058,0.00053,0.00062,0.385,0.363,0.408,0.016,0.015,0.017,24.35,24.26,24.43,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.88,47.15,52.64,47.73,46.21,48.2,0,0,0,0,0,0,0.265,0,0.094,0.41,0.58,0.42,35.5
935359200000,1999,8,1998,11,47,7,0.209,0.0937,0.115,7161.48,45.31,45.31,42.63,1,1,1,344.9,333.8,356.8,189.9,178.8,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.45,0.434,0.464,189.9,178.8,201.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0119,0.0109,0.0129,0.00048,0.00044,0.00052,0.335,0.315,0.356,0.013,0.013,0.014,24.54,24.46,24.62,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.51,40.94,46.23,42.63,40.04,45.31,0,0,0,0,0,0,0.237,0,0.094,0.45,0.55,0.45,34.3
935964000000,1999,8,1998,11,48,7,0.193,0.0778,0.115,7205.53,46.4,46.4,42.89,1,1,1,318.8,306.7,330.3,190.2,171.7,128.6,118,155,4.06e-15,-2.842e-14,2.842e-14,0.403,0.365,0.474,190.2,171.7,205.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.118,0.126,0.0119,0.0103,0.0132,0.00048,0.00041,0.00053,0.333,0.302,0.358,0.013,0.012,0.014,24.67,24.63,24.74,0.952,0.946,0.956,0.979,0.975,0.98,0.931,0.922,0.937,43.82,39.3,47.35,42.89,38.3,46.4,0,0,0,0,0,0,0.238,0,0.078,0.4,0.6,0.4,37.3
936568800000,1999,9,1998,12,49,7,0.177,0.0714,0.105,6583.66,41.75,41.75,39.19,1,1,1,292.1,282.4,302.6,174.1,164.4,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.404,0.39,0.418,174.1,164.4,184.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.118,0.0106,0.00972,0.0114,0.00042,0.00039,0.00046,0.303,0.285,0.322,0.012,0.011,0.013,24.83,24.77,24.89,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.917,0.931,40.14,37.86,42.6,39.19,36.78,41.75,0,0,0,0,0,0,0.218,0,0.072,0.4,0.59,0.41,37.2
937173600000,1999,9,1998,12,50,7,0.164,0.0714,0.0921,5711.04,36.05,36.05,33.99,1,1,1,270.4,261.3,279.4,152.4,143.3,118,118,118,0,-2.842e-14,2.842e-14,0.437,0.422,0.452,152.4,143.3,161.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.0087,0.00793,0.00947,0.00035,0.00031,0.00038,0.264,0.248,0.28,0.01,0.0098,0.011,24.95,24.9,25.01,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,35.05,32.92,37.16,33.99,31.93,36.05,0,0,0,0,0,0,0.189,0,0.0719,0.44,0.56,0.44,34.8
937778400000,1999,9,1998,12,51,7,0.152,0.0714,0.0807,4986.1,31.37,31.37,29.68,1,1,1,251.5,244.1,258.9,133.5,126.1,118,118,118,6.09e-15,0,2.842e-14,0.469,0.456,0.483,133.5,126.1,140.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0977,0.103,0.0071,0.00647,0.00772,0.00028,0.00026,0.00031,0.23,0.217,0.243,0.0091,0.0086,0.0096,25.07,25.02,25.12,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.6,28.87,32.34,29.68,28,31.37,0,0,0,0,0,0,0.165,0,0.0713,0.47,0.53,0.47,32.8
938383200000,1999,9,1998,12,52,7,0.143,0.0659,0.0769,4751.69,30.74,30.74,28.28,1,1,1,236.1,230.2,241.7,127.1,118.5,109,97,118,0,-1.421e-14,1.421e-14,0.461,0.414,0.499,127.1,118.5,137.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0973,0.095,0.1,0.00656,0.00582,0.00744,0.00026,0.00023,0.00029,0.218,0.203,0.236,0.0086,0.008,0.0093,25.17,25.14,25.19,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.897,0.906,29.16,27.04,31.69,28.28,26.23,30.74,0,0,0,0,0,0,0.157,0,0.0661,0.46,0.54,0.46,33.2
938988000000,1999,10,1999,1,1,7,0.136,0.0587,0.0769,4768.84,29.56,29.56,28.39,1,1,1,224.2,218.4,229.3,127.2,121.4,97,97,97,-2.03e-15,-1.421e-14,0,0.433,0.423,0.444,127.2,121.4,132.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0943,0.0981,0.00656,0.00607,0.007,0.00026,0.00024,0.00028,0.217,0.207,0.226,0.0085,0.0081,0.0089,25.24,25.2,25.28,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.26,27.88,30.47,28.39,27.04,29.56,0,0,0,0,0,0,0.158,0,0.0591,0.43,0.57,0.43,35.1
939592800000,1999,10,1999,1,2,7,0.128,0.0587,0.069,4253.67,26.59,26.59,25.32,1,1,1,211.1,205.6,216.5,114.1,108.6,97,97,97,0,-1.421e-14,1.421e-14,0.46,0.448,0.472,114.1,108.6,119.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0897,0.0936,0.00545,0.00498,0.00591,0.00021,0.00019,0.00023,0.194,0.184,0.203,0.0076,0.0072,0.008,25.34,25.3,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.1,24.77,27.42,25.32,24.03,26.59,0,0,0,0,0,0,0.141,0,0.059,0.46,0.54,0.46,33.2
940197600000,1999,10,1999,1,3,7,0.12,0.0587,0.0613,565.917,23.58,23.58,3.369,1,1,1,198.3,192.7,203.6,101.3,95.71,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.489,0.476,0.503,101.3,95.71,106.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0852,0.089,0.00436,0.00389,0.00481,0.00017,0.00015,0.00019,0.171,0.161,0.18,0.0067,0.0063,0.0071,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.473,0,24.31,3.369,0,23.58,0,6,0,0,0.857,0,0.0187,0.857,0.0587,0.49,0.51,0.49,4.72
940802400000,1999,10,1999,1,4,7,0.114,0.0587,0.0552,0,0,0,0,1,1,1,188.3,184.8,191.3,91.25,87.78,97,97,97,-6.09e-15,-1.421e-14,0,0.515,0.507,0.525,91.25,87.78,94.34,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0836,0.0824,0.0847,0.00351,0.00321,0.00377,0.00014,0.00013,0.00015,0.153,0.147,0.158,0.006,0.0057,0.0062,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0588,0.51,0.48,0.52,0
941407200000,1999,11,1999,2,5,7,0.114,0.0405,0.073,4528.05,27.38,27.38,26.95,1,1,1,187.7,184.5,189.4,120.7,117.5,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.357,0.354,0.363,120.7,117.5,122.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0894,0.0911,0.00601,0.00574,0.00616,0.00023,0.00022,0.00024,0.202,0.196,0.205,0.0079,0.0077,0.008,25.37,25.37,25.37,0.925,0.923,0.927,0.97,0.97,0.97,0.898,0.895,0.899,27.79,26.99,28.23,26.95,26.18,27.38,0,0,0,0,0,0,0.15,0,0.041,0.36,0.64,0.36,39.7
942012000000,1999,11,1999,2,6,7,0.118,0.0405,0.0777,4845.28,29.8,29.8,28.84,1,1,1,195.5,189.2,199.5,128.5,122.2,67,67,67,0,0,0,0.343,0.336,0.354,128.5,122.2,132.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.091,0.0947,0.00667,0.00613,0.00702,0.00026,0.00024,0.00027,0.216,0.205,0.223,0.0084,0.008,0.0087,25.38,25.37,25.38,0.93,0.926,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.73,28.16,30.72,28.84,27.31,29.8,0,0,0,0,0,0,0.16,0,0.0403,0.34,0.66,0.34,41.1
942616800000,1999,11,1999,2,7,7,0.118,0.0391,0.079,4928.5,32.19,32.19,29.34,1,1,1,195.2,192.7,198.7,130.6,126.5,64.57,50,67,2.03e-15,0,1.421e-14,0.331,0.259,0.346,130.6,126.5,142.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0925,0.0961,0.00685,0.00651,0.00788,0.00027,0.00025,0.00031,0.219,0.212,0.239,0.0086,0.0083,0.0093,25.37,25.35,25.38,0.931,0.929,0.936,0.97,0.97,0.97,0.903,0.901,0.907,30.24,29.25,33.19,29.34,28.38,32.19,0,0,0,0,0,0,0.163,0,0.039,0.33,0.67,0.33,41.8
943221600000,1999,11,1999,2,8,7,0.117,0.0302,0.0869,5449.13,33.96,33.96,32.44,1,1,1,193.7,188.6,200.1,143.7,138.6,50,50,50,0,0,0,0.258,0.25,0.265,143.7,138.6,150.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0947,0.0987,0.00797,0.00753,0.00851,0.00031,0.00029,0.00033,0.241,0.232,0.252,0.0094,0.0091,0.0099,25.35,25.35,25.35,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.44,32.18,35.01,32.44,31.21,33.96,0,0,0,0,0,0,0.18,0,0.0301,0.26,0.74,0.26,46.6
943826400000,1999,11,1999,2,9,7,0.123,0.0341,0.0887,5563.19,34.96,34.96,33.11,1,1,1,203.1,200.9,204.7,146.6,141.9,56.43,50,59,0,0,0,0.278,0.245,0.294,146.6,141.9,154.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0985,0.0973,0.1,0.00821,0.00781,0.00888,0.00032,0.00031,0.00035,0.247,0.239,0.26,0.0097,0.0093,0.01,25.33,25.31,25.36,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.14,33,36.04,33.11,32.01,34.96,0,0,0,0,0,0,0.184,0,0.0343,0.28,0.72,0.28,45.2
944431200000,1999,12,1999,3,10,7,0.123,0.0357,0.0877,5495.42,34.08,34.08,32.71,1,1,1,204,199.8,209.9,145,140.8,59,59,59,0,0,0,0.289,0.281,0.295,145,140.8,150.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0983,0.0969,0.1,0.00807,0.00772,0.00858,0.00032,0.0003,0.00034,0.245,0.237,0.255,0.0096,0.0093,0.01,25.33,25.29,25.36,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,33.72,32.74,35.14,32.71,31.76,34.08,0,0,0,0,0,0,0.182,0,0.0353,0.29,0.71,0.29,44.7
945036000000,1999,12,1999,3,11,7,0.129,0.0357,0.0929,5830.58,35.45,35.45,34.71,1,1,1,212.7,209.7,215.9,153.7,150.7,59,59,59,0,0,0,0.277,0.273,0.281,153.7,150.7,156.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.103,0.00881,0.00856,0.00909,0.00035,0.00033,0.00036,0.26,0.255,0.266,0.01,0.01,0.01,25.26,25.24,25.29,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.78,35.07,36.55,34.71,34.02,35.45,0,0,0,0,0,0,0.193,0,0.0361,0.28,0.72,0.28,45.2
945640800000,1999,12,1999,3,12,7,0.13,0.0357,0.0946,5936.47,35.76,35.76,35.34,1,1,1,215.4,212.7,217.3,156.4,153.7,59,59,59,0,0,0,0.274,0.271,0.277,156.4,153.7,158.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00905,0.00881,0.00921,0.00035,0.00035,0.00036,0.265,0.26,0.268,0.01,0.01,0.011,25.24,25.23,25.26,0.941,0.94,0.941,0.97,0.97,0.97,0.912,0.912,0.913,36.43,35.78,36.87,35.34,34.71,35.76,0,0,0,0,0,0,0.196,0,0.0354,0.27,0.73,0.27,45.7
946245600000,1999,12,1999,3,13,7,0.129,0.0381,0.0904,5665.52,35.2,35.2,33.72,1,1,1,212.5,210.5,214.9,149.5,137.5,63,59,73,0,0,0,0.296,0.275,0.347,149.5,137.5,155.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0975,0.102,0.00846,0.00744,0.009,0.00033,0.00029,0.00035,0.253,0.233,0.264,0.0099,0.0091,0.01,25.27,25.25,25.3,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.77,31.85,36.29,33.72,30.89,35.2,0,0,0,0,0,0,0.187,0,0.0386,0.3,0.7,0.3,43.9
946850400000,2000,1,1999,4,14,7,0.138,0.0442,0.0941,5891.66,38.02,38.02,35.07,1,1,1,228.6,215.4,241.1,155.6,142.4,73,73,73,0,0,0,0.32,0.303,0.339,155.6,142.4,168.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.0992,0.108,0.00898,0.00785,0.01,0.00035,0.00031,0.0004,0.265,0.242,0.288,0.01,0.0095,0.011,25.16,25.07,25.27,0.94,0.936,0.945,0.971,0.97,0.974,0.913,0.907,0.92,36.12,33.01,39.03,35.07,32.02,38.02,0,0,0,0,0,0,0.195,0,0.0439,0.32,0.68,0.32,42.7
947455200000,2000,1,1999,4,15,7,0.147,0.0442,0.103,6500.48,40.12,40.12,38.69,1,1,1,243.8,239.7,249.6,170.8,166.7,73,73,73,0,0,0,0.299,0.292,0.304,170.8,166.7,176.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.108,0.111,0.0103,0.00992,0.0108,0.00041,0.00039,0.00043,0.293,0.285,0.303,0.012,0.011,0.012,25.04,25,25.08,0.945,0.944,0.947,0.975,0.973,0.978,0.922,0.919,0.927,39.67,38.71,41.01,38.69,37.68,40.12,0,0,0,0,0,0,0.215,0,0.044,0.3,0.7,0.3,44.2
948060000000,2000,1,1999,4,16,7,0.162,0.0442,0.118,7450.48,47.69,47.69,44.35,1,1,1,267.6,253.1,282.1,194.6,180.1,73,73,73,-8.12e-15,-2.842e-14,0,0.273,0.259,0.288,194.6,180.1,209.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.123,0.0123,0.0111,0.0135,0.00049,0.00044,0.00054,0.335,0.309,0.361,0.013,0.012,0.014,24.89,24.81,24.98,0.953,0.948,0.956,0.98,0.98,0.98,0.934,0.929,0.937,45.25,41.85,48.66,44.35,41.01,47.69,0,0,0,0,0,0,0.246,0,0.044,0.27,0.73,0.27,46
948664800000,2000,1,1999,4,17,7,0.186,0.0442,0.142,8608.4,55.91,55.91,51.24,2,1,1.5714285714285714,307,286.2,328.9,234,213.2,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.238,0.222,0.255,234,213.2,255.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.124,0.139,0.016,0.0139,0.0198,0.00064,0.00055,0.00079,0.311,0.247,0.391,0.012,0.0098,0.016,24.75,24.68,24.82,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.63,26.22,52.49,35.95,25.44,48.2,0,0,0,0,0,0,0.285,0,0.044,0.24,0.76,0.24,46.3
949269600000,2000,1,1999,4,18,7,0.216,0.0504,0.166,10051.6,65.52,65.52,59.83,2,2,2,357.9,333.5,386,274.6,257,83.29,73,85,0,0,0,0.233,0.219,0.249,274.6,257,301,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.141,0.156,0.0286,0.0203,0.0411,0.0012,0.00082,0.0017,0.303,0.277,0.343,0.012,0.011,0.014,24.51,24.33,24.65,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,30.84,28.87,33.77,29.92,28.01,32.76,0,0,0,0,0,0,0.332,0,0.05,0.23,0.77,0.23,46.5
949874400000,2000,2,1999,5,19,7,0.265,0.0514,0.213,12908.4,85.46,85.46,76.84,2,2,2,437.9,400.5,477.1,352.9,315.5,85,85,85,0,0,0,0.195,0.178,0.212,352.9,315.5,392.1,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.161,0.188,0.0656,0.0479,0.0841,0.0027,0.0019,0.0035,0.421,0.365,0.48,0.017,0.015,0.02,24.01,23.77,24.23,0.948,0.943,0.954,0.975,0.97,0.98,0.925,0.915,0.935,39.4,35.35,43.6,38.42,34.29,42.73,0,0,0,0,0,0,0.427,0,0.052,0.19,0.8,0.2,48.7
950479200000,2000,2,1999,5,20,7,0.32,0.0514,0.268,15807.9,96.4,96.4,94.09,2,2,2,528.9,490.5,562.7,443.9,405.5,85,85,85,-3.248e-14,-5.684e-14,0,0.161,0.151,0.173,443.9,405.5,477.7,990,990,990,966,965.8,966.1,24,23.9,24.2,0.207,0.193,0.221,0.109,0.0904,0.124,0.0045,0.0037,0.0052,0.558,0.5,0.611,0.023,0.021,0.026,23.46,23.26,23.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.84,45.01,52.08,47.05,44.11,48.2,0,0,0,0,0,0,0.523,0,0.052,0.16,0.84,0.16,49.4
951084000000,2000,2,1999,5,21,7,0.36,0.0514,0.309,17919.2,109.5,109.5,106.7,3,3,3,595.9,571.7,610,510.9,486.7,85,85,85,8.12e-15,0,5.684e-14,0.143,0.139,0.149,510.9,486.7,525,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.24,0.226,0.248,0.143,0.129,0.152,0.006,0.0054,0.0064,0.555,0.517,0.579,0.023,0.022,0.024,23.17,23.08,23.31,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.916,0.921,36.65,35.04,37.58,35.55,33.99,36.48,0,0,0,0,0,0,0.593,0,0.051,0.14,0.86,0.14,49.8
951688800000,2000,2,1999,5,22,7,0.384,0.0609,0.323,18662.6,113.8,113.8,111.1,3,3,3,635.3,614.6,655.6,534.6,522.4,100.7,85,107,0,0,0,0.158,0.137,0.17,534.6,522.4,548.6,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.257,0.251,0.267,0.158,0.15,0.167,0.0067,0.0064,0.0071,0.598,0.579,0.624,0.025,0.025,0.027,22.96,22.85,23.06,0.95,0.949,0.951,0.972,0.97,0.974,0.923,0.92,0.926,38.1,37.26,38.96,37.03,36.15,37.94,0,0,0,0,0,0,0.617,0,0.061,0.16,0.84,0.16,48.6
952293600000,2000,3,1999,6,23,7,0.421,0.0647,0.356,20456,129.4,129.4,121.8,3,3,3,695.5,664.1,736.3,588.5,557.1,107,107,107,0,0,0,0.154,0.145,0.161,588.5,557.1,629.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.289,0.272,0.313,0.194,0.173,0.221,0.0083,0.0074,0.0096,0.691,0.638,0.76,0.03,0.027,0.033,22.63,22.4,22.81,0.953,0.951,0.956,0.978,0.975,0.98,0.933,0.927,0.936,41.49,39.51,44.02,40.59,38.52,43.14,0,0,0,0,0,0,0.676,0,0.065,0.15,0.85,0.15,48.6
952898400000,2000,3,1999,6,24,7,0.516,0.0647,0.451,24749.7,171.2,171.2,147.3,4,3,3.2857142857142856,852.4,758.5,995.2,745.4,651.5,107,107,107,0,0,0,0.127,0.108,0.141,745.4,651.5,888.2,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.392,0.325,0.514,0.293,0.236,0.369,0.013,0.01,0.017,0.935,0.797,1.12,0.041,0.035,0.051,21.76,20.99,22.27,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.54,40.98,51.89,45.16,40.08,48.2,0,0,0,0,0,0,0.818,0,0.065,0.13,0.87,0.13,48
953503200000,2000,3,1999,6,25,7,0.843,0.0647,0.652,31562.5,192.8,192.8,187.9,4,4,4,1394,1080,1684,1287,972.6,107,107,107,208.7,-1.137e-13,477.1,0.0784,0.0635,0.0991,1079,972.6,1100,990,990,990,969.1,968.2,970.1,20.9,19.9,21.8,0.818,0.591,0.915,0.607,0.41,0.648,0.029,0.019,0.033,1.72,1.27,1.86,0.083,0.058,0.094,19.13,18.06,20.58,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,48.16,46.33,50.21,46.97,45.41,48.2,0,0,0,0,0,0,1.04,0,0.191,0.077,0.77,0.23,37.4
954108000000,2000,3,1999,6,26,7,1.27,0.0837,0.665,28328.6,177.7,177.7,168.6,4,4,4,2093,1796,2327,1955,1689,138.4,107,217,855,588.6,1010,0.0652,0.0485,0.0952,1100,1100,1100,990,990,990,971.3,970.4,971.9,18.7,18.1,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.83,16.24,17.69,0.948,0.946,0.95,0.98,0.979,0.98,0.928,0.926,0.931,43.02,41.41,45.33,42.16,40.55,44.43,0,0,0,0,0,0,0.937,0,0.605,0.066,0.52,0.48,22.3
954712800000,2000,4,1999,7,27,7,1.49,0.131,0.665,26632.5,161,161,158.5,4,4,4,2459,2368,2520,2242,2151,217,217,217,1142,1051,1203,0.0883,0.0861,0.0916,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.77,16.14,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.925,40.56,40.15,41.15,39.63,39.2,40.26,0,0,0,0,0,0,0.881,0,0.825,0.088,0.45,0.55,17.9
955317600000,2000,4,1999,7,28,7,1.52,0.131,0.665,26338.9,157.3,157.3,156.8,4,4,4,2521,2501,2532,2304,2284,217,217,217,1204,1184,1215,0.0861,0.0857,0.0868,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.74,15.82,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.922,40.14,40.08,40.28,39.19,39.12,39.34,0,0,0,0,0,0,0.871,0,0.855,0.086,0.44,0.56,17.3
955922400000,2000,4,1999,7,29,7,1.46,0.131,0.665,26805.2,161.7,161.7,159.6,4,4,4,2422,2346,2490,2205,2129,217,217,217,1105,1029,1173,0.0896,0.0872,0.0925,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.84,16.19,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.8,40.35,41.29,39.89,39.42,40.42,0,0,0,0,0,0,0.886,0,0.795,0.09,0.46,0.54,18.4
956527200000,2000,4,1999,7,30,7,1.33,0.131,0.665,27788.2,168.9,168.9,165.4,4,4,4,2205,2070,2319,1988,1853,217,217,217,887.8,752.5,1002,0.0986,0.0936,0.105,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.26,16.86,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.2,41.46,43.08,41.35,40.6,42.22,0,0,0,0,0,0,0.919,0,0.665,0.098,0.5,0.5,20.9
957132000000,2000,5,1999,8,31,7,1.15,0.116,0.665,29211.9,177.8,177.8,173.9,4,4,4,1907,1792,2023,1715,1600,192,192,192,614.9,500.2,730.9,0.101,0.0949,0.107,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.33,16.97,17.7,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.36,43.38,45.36,43.47,42.52,44.45,0,0,0,0,0,0,0.966,0,0.485,0.1,0.58,0.42,25.4
957736800000,2000,5,1999,8,32,7,0.998,0.116,0.665,30696.5,185.9,185.9,182.7,4,4,4,1651,1556,1755,1459,1364,192,192,192,358.5,264.1,462.8,0.116,0.109,0.123,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.17,17.82,18.48,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.61,45.69,47.44,45.68,44.78,46.49,0,0,0,0,0,0,1.02,0,0.333,0.12,0.67,0.33,30.8
958341600000,2000,5,1999,8,33,7,0.87,0.116,0.665,31943.9,192.8,192.8,190.1,4,4,4,1439,1335,1527,1247,1143,192,192,192,146.9,42.62,235.2,0.134,0.126,0.144,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.86,0.815,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.084,0.091,18.91,18.58,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.56,47.69,49.58,47.54,46.74,48.2,0,0,0,0,0,0,1.06,0,0.205,0.13,0.76,0.24,36.7
958946400000,2000,5,1999,8,34,7,0.713,0.116,0.597,30565,192.8,192.8,181.9,4,4,4,1179,1082,1290,986.9,890.2,192,192,192,0,-1.137e-13,1.137e-13,0.163,0.149,0.177,986.9,890.2,1098,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.642,0.531,0.794,0.459,0.37,0.643,0.021,0.017,0.03,1.37,1.14,1.74,0.064,0.052,0.082,20.16,19.45,20.7,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.52,43.14,49.94,45.48,42.28,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
959551200000,2000,5,1999,8,35,7,0.602,0.105,0.497,26424.9,165.5,165.5,157.3,4,3,3.857142857142857,995.2,940,1059,820.9,779,174.3,161,192,0,-1.137e-13,1.137e-13,0.175,0.163,0.19,820.9,779,866.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.466,0.427,0.51,0.336,0.316,0.358,0.015,0.014,0.016,1.03,0.977,1.1,0.047,0.044,0.05,21.1,20.81,21.31,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.36,39.58,51.89,41.04,38.6,48.2,0,0,0,0,0,0,0.874,0,0.105,0.17,0.83,0.17,43.9
960156000000,2000,6,1999,9,36,7,0.532,0.0974,0.434,23803.6,144.6,144.6,141.7,3,3,3,879.1,839.2,923.9,718.1,678.2,161,161,161,0,0,0,0.183,0.174,0.192,718.1,678.2,762.9,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.375,0.348,0.412,0.28,0.254,0.308,0.012,0.011,0.014,0.921,0.85,1,0.041,0.037,0.045,21.66,21.4,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.64,46.45,51.05,47.23,45.52,48.2,0,0,0,0,0,0,0.787,0,0.098,0.18,0.82,0.18,44.7
960760800000,2000,6,1999,9,37,7,0.486,0.0974,0.389,21922.4,134.9,134.9,130.5,3,3,3,804,780.5,829.7,643,619.5,161,161,161,0,0,0,0.2,0.194,0.206,643,619.5,668.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.315,0.343,0.231,0.215,0.248,0.01,0.0094,0.011,0.791,0.751,0.834,0.035,0.033,0.037,22.09,21.95,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.38,42.99,45.9,43.5,42.13,44.98,0,0,0,0,0,0,0.725,0,0.097,0.2,0.8,0.2,45.1
961365600000,2000,6,1999,9,38,7,0.45,0.0974,0.352,20052.2,125.3,125.3,119.4,3,3,3,743.6,710.9,774.4,582.6,549.9,161,161,161,0,0,0,0.217,0.208,0.226,582.6,549.9,613.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.294,0.275,0.311,0.19,0.168,0.211,0.0082,0.0072,0.0092,0.689,0.634,0.741,0.03,0.027,0.032,22.44,22.26,22.62,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.71,38.66,42.62,39.79,37.62,41.77,0,0,0,0,0,0,0.663,0,0.098,0.22,0.78,0.22,44.6
961970400000,2000,6,1999,9,39,7,0.405,0.102,0.304,17425.3,110.7,110.7,103.7,3,2,2.7142857142857144,670.1,641.1,700.2,501.9,455.1,168.1,161,186,-1.624e-14,-5.684e-14,0,0.252,0.23,0.29,501.9,455.1,539.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.249,0.224,0.269,0.139,0.114,0.161,0.0059,0.0048,0.0069,0.585,0.548,0.616,0.025,0.023,0.026,22.83,22.68,22.95,0.951,0.946,0.958,0.973,0.97,0.98,0.925,0.918,0.939,40.32,35.38,49.93,39.16,34.32,48.2,0,0,0,0,0,0,0.576,0,0.101,0.25,0.75,0.25,43
962575200000,2000,7,1999,10,40,7,0.366,0.112,0.253,14976.5,94.35,94.35,89.15,2,2,2,605.1,579.6,631.6,419.1,393.6,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.308,0.295,0.321,419.1,393.6,445.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.208,0.199,0.219,0.0968,0.0848,0.109,0.0041,0.0036,0.0046,0.53,0.492,0.572,0.022,0.021,0.024,23.15,23,23.3,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.48,42.9,48.14,44.57,42.05,47.17,0,0,0,0,0,0,0.495,0,0.113,0.31,0.69,0.31,40.9
963180000000,2000,7,1999,10,41,7,0.332,0.112,0.22,13037.1,82.48,82.48,77.6,2,2,2,549.5,527.9,571.7,363.5,341.9,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.339,0.325,0.352,363.5,341.9,385.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.181,0.196,0.0706,0.0604,0.081,0.003,0.0025,0.0034,0.447,0.414,0.48,0.019,0.017,0.02,23.48,23.35,23.61,0.95,0.947,0.953,0.975,0.971,0.98,0.927,0.92,0.934,39.77,37.5,42.08,38.8,36.4,41.24,0,0,0,0,0,0,0.431,0,0.112,0.34,0.66,0.34,39.3
963784800000,2000,7,1999,10,42,7,0.304,0.112,0.192,11349.2,71.35,71.35,67.55,2,2,2,502.8,484.5,521.1,316.8,298.5,186,186,186,0,0,0,0.37,0.357,0.384,316.8,298.5,335.1,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.172,0.165,0.178,0.0485,0.0399,0.0572,0.002,0.0016,0.0024,0.377,0.349,0.404,0.016,0.014,0.017,23.76,23.65,23.87,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.82,32.86,36.78,33.78,31.88,35.67,0,0,0,0,0,0,0.375,0,0.112,0.37,0.63,0.37,37.3
964389600000,2000,7,1999,10,43,7,0.28,0.112,0.167,9929.06,62.53,62.53,59.1,2,2,2,462.6,447,478.7,276.6,261,186,186,186,0,0,0,0.402,0.389,0.416,276.6,261,292.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.163,0.0295,0.0222,0.0372,0.0012,0.00091,0.0015,0.316,0.293,0.34,0.013,0.012,0.014,24,23.91,24.1,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.46,28.75,32.23,29.55,27.89,31.27,0,0,0,0,0,0,0.328,0,0.113,0.4,0.6,0.4,35.5
964994400000,2000,7,1999,10,44,7,0.257,0.0964,0.161,9609.13,60.52,60.52,57.2,2,2,2,425.8,410.1,441.8,266.3,255.1,159.4,155,186,-4.06e-15,-2.842e-14,0,0.374,0.355,0.421,266.3,255.1,281.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.147,0.156,0.0247,0.0194,0.0319,0.001,0.00079,0.0013,0.298,0.281,0.321,0.012,0.011,0.013,24.19,24.11,24.27,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,29.48,28.18,31.19,28.6,27.34,30.26,0,0,0,0,0,0,0.318,0,0.096,0.38,0.63,0.37,37.4
965599200000,2000,8,1999,11,45,7,0.237,0.0937,0.143,8479.29,53.72,53.72,50.47,2,1,1.5714285714285714,391.3,378.6,404.9,236.3,223.6,155,155,155,4.06e-15,0,2.842e-14,0.396,0.383,0.409,236.3,223.6,249.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.136,0.145,0.0158,0.0148,0.017,0.00064,0.0006,0.00069,0.324,0.258,0.409,0.013,0.01,0.017,24.32,24.26,24.39,0.941,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.62,26.1,52.69,35.56,25.32,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,35.8
966204000000,2000,8,1999,11,46,7,0.219,0.0937,0.125,7794.28,48.2,48.2,46.39,1,1,1,362.5,351,374.5,207.5,196,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.428,0.414,0.442,207.5,196,219.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.126,0.135,0.0134,0.0124,0.0144,0.00054,0.0005,0.00058,0.366,0.346,0.388,0.015,0.014,0.016,24.42,24.34,24.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.5,44.92,50.2,46.39,44.02,48.2,0,0,0,0,0,0,0.258,0,0.094,0.43,0.57,0.43,35.6
966808800000,2000,8,1999,11,47,7,0.204,0.0937,0.11,6872.19,43.22,43.22,40.91,1,1,1,337.5,328.3,347.5,182.5,173.3,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.459,0.446,0.472,182.5,173.3,192.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.125,0.0113,0.0105,0.0121,0.00045,0.00042,0.00049,0.322,0.305,0.339,0.013,0.012,0.014,24.59,24.52,24.65,0.95,0.947,0.953,0.979,0.975,0.98,0.929,0.923,0.934,41.8,39.68,44.1,40.91,38.7,43.22,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.7
967413600000,2000,8,1999,11,48,7,0.19,0.0842,0.106,6617.69,43.94,43.94,39.39,1,1,1,314.9,301.8,325.3,175.8,161.3,139.1,118,155,0,0,0,0.441,0.378,0.49,175.8,161.3,194.2,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.122,0.0107,0.00946,0.0123,0.00043,0.00038,0.00049,0.308,0.284,0.339,0.012,0.011,0.014,24.72,24.67,24.77,0.947,0.943,0.953,0.975,0.97,0.98,0.924,0.915,0.934,40.38,36.9,44.83,39.39,35.79,43.94,0,0,0,0,0,0,0.219,0,0.084,0.44,0.56,0.44,34.8
968018400000,2000,9,1999,12,49,7,0.173,0.0714,0.101,6309.21,40.45,40.45,37.55,1,1,1,285.4,273.6,297.2,167.4,155.6,118,118,118,0,-2.842e-14,2.842e-14,0.414,0.397,0.431,167.4,155.6,179.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00998,0.00898,0.011,0.0004,0.00036,0.00044,0.291,0.27,0.312,0.012,0.011,0.012,24.87,24.8,24.94,0.945,0.941,0.948,0.974,0.97,0.979,0.92,0.913,0.928,38.57,35.82,41.32,37.55,34.74,40.45,0,0,0,0,0,0,0.209,0,0.072,0.41,0.58,0.42,36.5
968623200000,2000,9,1999,12,50,7,0.158,0.0714,0.0863,5338.93,33.94,33.94,31.78,1,1,1,260.7,252.6,270.1,142.7,134.6,118,118,118,0,-2.842e-14,2.842e-14,0.453,0.437,0.467,142.7,134.6,152.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00788,0.00719,0.00868,0.00031,0.00028,0.00034,0.247,0.232,0.263,0.0098,0.0092,0.01,25.01,24.96,25.06,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.76,30.85,34.99,31.78,29.92,33.94,0,0,0,0,0,0,0.177,0,0.0717,0.45,0.55,0.45,33.8
969228000000,2000,9,1999,12,51,7,0.147,0.0714,0.0754,4643.78,29.49,29.49,27.64,1,1,1,242.6,234.8,250.7,124.6,116.8,118,118,118,4.06e-15,0,1.421e-14,0.487,0.471,0.503,124.6,116.8,132.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0972,0.0944,0.1,0.00634,0.00568,0.00703,0.00025,0.00022,0.00028,0.214,0.2,0.229,0.0085,0.0079,0.009,25.13,25.07,25.19,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.5,26.65,30.4,27.64,25.85,29.49,0,0,0,0,0,0,0.154,0,0.0716,0.49,0.51,0.49,31.6
969832800000,2000,9,1999,12,52,7,0.136,0.0696,0.0667,4093.62,27.23,27.23,24.37,1,1,1,225.4,219.2,232.4,110.4,103.1,115,97,118,-6.09e-15,-1.421e-14,1.421e-14,0.51,0.442,0.534,110.4,103.1,122.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0919,0.0896,0.0946,0.00513,0.00452,0.00614,0.0002,0.00018,0.00024,0.188,0.176,0.208,0.0074,0.0069,0.0082,25.26,25.21,25.3,0.919,0.913,0.927,0.97,0.97,0.97,0.891,0.886,0.899,25.12,23.37,28.08,24.37,22.67,27.23,0,0,0,0,0,0,0.135,0,0.0693,0.51,0.49,0.51,30.1
970437600000,2000,10,2000,1,1,7,0.128,0.0587,0.0693,4276.74,26.79,26.79,25.46,1,1,1,211.7,206.4,217.3,114.7,109.4,97,97,97,2.03e-15,0,1.421e-14,0.458,0.446,0.47,114.7,109.4,120.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.09,0.0939,0.0055,0.00505,0.00598,0.00022,0.0002,0.00023,0.195,0.185,0.205,0.0076,0.0072,0.008,25.34,25.29,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,26.24,24.97,27.61,25.46,24.22,26.79,0,0,0,0,0,0,0.141,0,0.0587,0.46,0.54,0.46,33.4
971042400000,2000,10,2000,1,2,7,0.121,0.0587,0.0627,1139.52,23.9,23.9,6.783,1,1,1,200.8,196.3,205,103.8,99.26,97,97,97,-8.121e-15,-1.421e-14,0,0.483,0.473,0.494,103.8,99.26,108,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0864,0.0895,0.00457,0.00419,0.00493,0.00018,0.00016,0.00019,0.175,0.167,0.183,0.0068,0.0065,0.0071,25.41,25.39,25.43,0.262,0,0.916,0.277,0,0.97,0.254,0,0.889,6.993,0,24.64,6.783,0,23.9,0,5,0,0,0.714,0,0.0377,0.714,0.0583,0.49,0.52,0.48,9.42
971647200000,2000,10,2000,1,3,7,0.115,0.0545,0.06,1201.64,25.2,25.2,7.153,1,1,1,189.4,185.1,194.3,99.24,90.79,90.14,73,97,0,-1.421e-14,1.421e-14,0.475,0.392,0.517,99.24,90.79,113.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0835,0.089,0.00419,0.00347,0.00539,0.00016,0.00014,0.00021,0.166,0.152,0.19,0.0065,0.0059,0.0074,25.41,25.38,25.42,0.263,0,0.92,0.277,0,0.97,0.255,0,0.893,7.374,0,25.98,7.153,0,25.2,0,5,0,0,0.714,0,0.0397,0.714,0.055,0.47,0.52,0.48,10.4
972252000000,2000,10,2000,1,4,7,0.11,0.0442,0.0655,4023.13,24.54,24.54,23.95,1,1,1,181.2,179.3,183.7,108.2,106.3,73,73,73,0,-1.421e-14,1.421e-14,0.403,0.397,0.407,108.2,106.3,110.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0865,0.088,0.00495,0.00479,0.00516,0.00019,0.00019,0.0002,0.181,0.177,0.185,0.0071,0.0069,0.0072,25.38,25.38,25.38,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.69,24.21,25.3,23.95,23.49,24.54,0,0,0,0,0,0,0.133,0,0.0445,0.4,0.6,0.4,36.6
972856800000,2000,10,2000,1,5,7,0.109,0.0416,0.0675,4156.51,26.05,26.05,24.74,1,1,1,180.2,176.6,184,111.5,103.6,68.71,67,73,2.03e-15,-1.421e-14,1.421e-14,0.381,0.364,0.413,111.5,103.6,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0855,0.0892,0.00523,0.00455,0.00569,0.0002,0.00018,0.00022,0.186,0.172,0.195,0.0073,0.0067,0.0076,25.37,25.37,25.38,0.919,0.913,0.923,0.97,0.97,0.97,0.891,0.886,0.895,25.51,23.54,26.85,24.74,22.83,26.05,0,0,0,0,0,0,0.137,0,0.0415,0.38,0.62,0.38,38.1
973461600000,2000,11,2000,2,6,7,0.115,0.0405,0.074,4600.28,28.12,28.12,27.38,1,1,1,189.4,184.2,192.4,122.4,117.2,67,67,67,-6.09e-15,-1.421e-14,0,0.354,0.348,0.364,122.4,117.2,125.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0893,0.0922,0.00616,0.00571,0.00641,0.00024,0.00022,0.00025,0.205,0.196,0.21,0.008,0.0077,0.0082,25.37,25.37,25.37,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,28.23,26.92,28.98,27.38,26.11,28.12,0,0,0,0,0,0,0.152,0,0.041,0.35,0.64,0.36,40
974066400000,2000,11,2000,2,7,7,0.116,0.0405,0.0756,4703.37,28.63,28.63,28,1,1,1,192,188.3,194.6,125,121.3,67,67,67,4.06e-15,-1.421e-14,1.421e-14,0.349,0.344,0.356,125,121.3,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0907,0.0929,0.00637,0.00606,0.0066,0.00025,0.00024,0.00026,0.21,0.203,0.214,0.0082,0.0079,0.0084,25.37,25.37,25.37,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.902,28.86,27.95,29.52,28,27.11,28.63,0,0,0,0,0,0,0.156,0,0.0404,0.35,0.65,0.35,40.5
974671200000,2000,11,2000,2,8,7,0.112,0.0317,0.0805,5022.68,30.82,30.82,29.9,1,1,1,185.5,184.2,187,133.1,120,52.43,50,67,0,0,0,0.282,0.267,0.358,133.1,120,137,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0902,0.0941,0.00706,0.00595,0.00739,0.00028,0.00023,0.00029,0.222,0.201,0.229,0.0087,0.0078,0.009,25.35,25.34,25.37,0.931,0.925,0.933,0.97,0.97,0.97,0.904,0.897,0.905,30.82,27.61,31.77,29.9,26.78,30.82,0,0,0,0,0,0,0.166,0,0.0315,0.28,0.72,0.28,44.8
975276000000,2000,11,2000,2,9,7,0.122,0.0326,0.0897,5626.3,34.46,34.46,33.49,1,1,1,202.1,192.7,210.8,148.3,142.7,53.86,50,59,0,0,0,0.266,0.247,0.284,148.3,142.7,152.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0987,0.0961,0.101,0.00835,0.00788,0.00869,0.00033,0.00031,0.00034,0.25,0.239,0.257,0.0098,0.0093,0.01,25.32,25.28,25.35,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.907,0.911,34.53,33.19,35.53,33.49,32.19,34.46,0,0,0,0,0,0,0.186,0,0.0323,0.27,0.74,0.26,46.1
975880800000,2000,12,2000,3,10,7,0.132,0.0357,0.0961,6037.56,37.96,37.96,35.94,1,1,1,217.9,213.8,226.3,158.9,154.8,59,59,59,0,0,0,0.271,0.261,0.276,158.9,154.8,167.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.106,0.00926,0.0089,0.00997,0.00036,0.00035,0.00039,0.27,0.262,0.285,0.011,0.01,0.011,25.22,25.16,25.26,0.941,0.94,0.944,0.971,0.97,0.974,0.914,0.912,0.919,37.01,36.03,38.98,35.94,34.95,37.96,0,0,0,0,0,0,0.2,0,0.0359,0.27,0.73,0.27,45.7
