datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
976485600000,2000,12,2000,3,11,7,0.138,0.0357,0.102,6426.4,39.66,39.66,38.25,1,1,1,227.5,225,233.2,168.5,166,59,59,59,0,0,0,0.259,0.253,0.262,168.5,166,174.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.109,0.0101,0.00986,0.0106,0.0004,0.00039,0.00042,0.287,0.282,0.297,0.011,0.011,0.012,25.15,25.1,25.17,0.945,0.944,0.946,0.974,0.973,0.977,0.92,0.918,0.925,39.26,38.66,40.58,38.25,37.62,39.66,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.6
977090400000,2000,12,2000,3,12,7,0.154,0.0357,0.118,7501.38,48.2,48.2,44.65,1,1,1,254.8,238.4,272.8,195.8,179.4,59,59,59,-4.06e-15,-2.842e-14,0,0.232,0.216,0.248,195.8,179.4,213.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.11,0.123,0.0124,0.011,0.0139,0.00049,0.00043,0.00055,0.336,0.306,0.368,0.013,0.012,0.015,24.95,24.84,25.06,0.953,0.948,0.957,0.98,0.98,0.98,0.934,0.929,0.938,45.66,41.8,49.86,44.65,40.96,48.2,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.7
977695200000,2000,12,2000,3,13,7,0.184,0.0357,0.149,9030.66,60.29,60.29,53.75,2,1,1.8571428571428572,304.6,279.7,334.4,245.6,220.7,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.194,0.176,0.211,245.6,220.7,275.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.134,0.125,0.144,0.0191,0.0145,0.029,0.00076,0.00058,0.0012,0.283,0.237,0.38,0.011,0.0094,0.015,24.79,24.63,24.92,0.933,0.922,0.959,0.971,0.97,0.98,0.906,0.894,0.939,31.51,25.5,51.44,30.32,24.74,48.2,0,0,0,0,0,0,0.299,0,0.035,0.19,0.81,0.19,49.1
978300000000,2001,1,2000,4,14,7,0.239,0.0442,0.195,11799,82.28,82.28,70.23,2,2,2,394.8,349.4,448.9,321.8,276.4,73,73,73,0,0,0,0.186,0.163,0.209,321.8,276.4,375.9,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.163,0.146,0.182,0.0509,0.0295,0.0764,0.0021,0.0012,0.0031,0.373,0.305,0.454,0.015,0.012,0.019,24.26,23.93,24.55,0.943,0.935,0.952,0.972,0.97,0.98,0.917,0.907,0.933,36.1,31.11,41.98,35.12,30.17,41.14,0,0,0,0,0,0,0.39,0,0.044,0.18,0.82,0.18,49.4
978904800000,2001,1,2000,4,15,7,0.309,0.0504,0.258,15503.2,96.4,96.4,92.28,2,2,2,510.5,467.2,548.2,427.2,394.2,83.29,73,91,-1.624e-14,-5.684e-14,0,0.163,0.147,0.177,427.2,394.2,457.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.201,0.188,0.212,0.101,0.0851,0.115,0.0042,0.0035,0.0048,0.532,0.482,0.578,0.022,0.02,0.024,23.57,23.36,23.82,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.22,43.93,50.14,46.14,43.06,48.2,0,0,0,0,0,0,0.513,0,0.051,0.16,0.83,0.17,50.2
979509600000,2001,1,2000,4,16,7,0.363,0.055,0.308,17693.3,114.2,114.2,105.3,3,2,2.7142857142857144,599.6,558.8,639.8,508.6,467.8,91,91,91,0,-5.684e-14,5.684e-14,0.152,0.142,0.163,508.6,467.8,548.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.24,0.217,0.263,0.142,0.12,0.168,0.006,0.005,0.0071,0.584,0.53,0.62,0.025,0.022,0.026,23.12,22.92,23.29,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.45,35.53,52.25,39.7,34.46,48.2,0,0,0,0,0,0,0.585,0,0.055,0.15,0.85,0.15,48.7
980114400000,2001,1,2000,4,17,7,0.411,0.055,0.356,20537,128.1,128.1,122.2,3,3,3,679.7,652.6,710.6,588.7,561.6,91,91,91,0,0,0,0.134,0.128,0.139,588.7,561.6,619.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.286,0.27,0.303,0.194,0.176,0.215,0.0083,0.0075,0.0092,0.687,0.642,0.739,0.029,0.027,0.032,22.69,22.52,22.85,0.953,0.952,0.955,0.979,0.976,0.98,0.933,0.929,0.936,41.64,39.92,43.57,40.75,38.95,42.7,0,0,0,0,0,0,0.679,0,0.055,0.13,0.87,0.13,50
980719200000,2001,1,2000,4,18,7,0.456,0.0709,0.385,21932,134.3,134.3,130.5,3,3,3,754.3,721.8,781.9,637,619.5,117.3,91,137,0,0,0,0.155,0.122,0.181,637,619.5,654.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.309,0.324,0.227,0.215,0.238,0.0098,0.0093,0.01,0.773,0.746,0.798,0.033,0.032,0.035,22.31,22.18,22.45,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.4,43.19,45.67,43.52,42.32,44.75,0,0,0,0,0,0,0.725,0,0.071,0.16,0.84,0.16,48.1
981324000000,2001,2,2000,5,19,7,0.513,0.0829,0.43,23589.3,144.6,144.6,140.4,3,3,3,847.8,792,917.1,710.8,655,137,137,137,0,0,0,0.162,0.149,0.173,710.8,655,780.1,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.366,0.33,0.419,0.275,0.239,0.317,0.012,0.01,0.014,0.902,0.806,1.02,0.04,0.035,0.046,21.81,21.41,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.44,45.31,52.2,46.8,44.4,48.2,0,0,0,0,0,0,0.78,0,0.083,0.16,0.84,0.16,46
981928800000,2001,2,2000,5,20,7,0.648,0.0829,0.565,29619.9,192.8,192.8,176.3,4,4,4,1072,951.7,1209,934.7,814.7,137,137,137,0,-1.137e-13,1.137e-13,0.129,0.113,0.144,934.7,814.7,1072,990,990,990,968.1,967.7,968.6,21.9,21.4,22.3,0.571,0.451,0.738,0.414,0.333,0.584,0.019,0.015,0.027,1.24,1,1.62,0.057,0.045,0.075,20.64,19.83,21.29,0.955,0.954,0.956,0.98,0.977,0.98,0.935,0.932,0.936,45.07,40.55,49.74,44.08,39.63,48.2,0,0,0,0,0,0,0.979,0,0.083,0.13,0.87,0.13,45.7
982533600000,2001,2,2000,5,21,7,0.864,0.0937,0.665,31906.6,192.8,192.8,189.9,4,4,4,1429,1269,1585,1274,1132,154.9,137,162,174.4,32.36,323.3,0.108,0.102,0.116,1100,1100,1100,990,990,990,969.3,968.7,969.8,20.7,20.2,21.3,0.857,0.793,0.904,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.74,1.85,0.087,0.082,0.092,18.94,18.39,19.51,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.65,47.2,50.19,47.48,46.25,48.2,0,0,0,0,0,0,1.06,0,0.199,0.11,0.77,0.23,36.9
983138400000,2001,2,2000,5,22,7,1.12,0.125,0.665,29534.4,182.9,182.9,175.8,4,4,4,1853,1648,2041,1647,1486,206,162,239,546.9,385.6,701.8,0.11,0.0906,0.128,1100,1100,1100,990,990,990,970.6,970,971.2,19.4,18.8,20,0.922,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.097,0.093,0.1,17.51,16.93,18.18,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.932,44.85,43.27,46.65,43.95,42.4,45.72,0,0,0,0,0,0,0.977,0,0.455,0.11,0.59,0.41,26.4
983743200000,2001,3,2000,6,23,7,1.37,0.145,0.665,27552.7,168.2,168.2,164,4,4,4,2257,2095,2398,2018,1856,239,239,239,918.3,755.8,1059,0.106,0.0997,0.114,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.06,16.8,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.86,40.95,42.92,41,40.05,42.06,0,0,0,0,0,0,0.911,0,0.705,0.11,0.49,0.51,20.1
984348000000,2001,3,2000,6,24,7,1.57,0.145,0.665,26017.6,159.1,159.1,154.9,4,4,4,2590,2440,2742,2351,2201,239,239,239,1251,1101,1403,0.0924,0.0872,0.098,1100,1100,1100,990,990,990,972.5,972.2,972.9,17.5,17.1,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.23,15.96,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.917,0.924,39.69,38.7,40.68,38.72,37.66,39.76,0,0,0,0,0,0,0.86,0,0.905,0.092,0.42,0.58,16.6
984952800000,2001,3,2000,6,25,7,1.76,0.145,0.665,24509.7,149.5,149.5,145.9,4,4,4,2914,2786,3035,2675,2547,239,239,239,1575,1447,1696,0.0821,0.0788,0.0858,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.82,14.53,15.13,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.56,36.76,38.42,36.47,35.66,37.36,0,0,0,0,0,0,0.811,0,1.095,0.082,0.38,0.62,13.9
985557600000,2001,3,2000,6,26,7,1.94,0.143,0.665,23269.1,141.5,141.5,138.5,4,4,4,3201,3079,3302,2965,2840,235.9,217,239,1865,1740,1985,0.0737,0.0657,0.0776,1100,1100,1100,990,990,990,974,973.7,974.2,16,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.14,13.92,14.42,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.909,35.7,35.09,36.46,34.63,34.04,35.37,0,0,0,0,0,0,0.769,0,1.275,0.074,0.34,0.66,12
986162400000,2001,4,2000,7,27,7,2.06,0.131,0.665,22504.6,135.7,135.7,134,4,4,4,3400,3323,3474,3183,3106,217,217,217,2083,2006,2157,0.0638,0.0625,0.0653,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.56,13.88,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.52,34.1,34.97,33.49,33.07,33.92,0,0,0,0,0,0,0.744,0,1.395,0.064,0.32,0.68,10.9
986767200000,2001,4,2000,7,28,7,2.14,0.165,0.665,21978.1,131.8,131.8,130.8,4,4,4,3540,3496,3563,3267,3243,272.7,217,295,2167,2143,2200,0.077,0.0617,0.0834,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.42,13.37,13.51,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,33.72,33.58,33.97,32.71,32.57,32.95,0,0,0,0,0,0,0.727,0,1.475,0.077,0.31,0.69,10.3
987372000000,2001,4,2000,7,29,7,2.14,0.178,0.665,21980.4,131.9,131.9,130.8,4,4,4,3539,3491,3568,3244,3196,295,295,295,2144,2096,2173,0.0834,0.0827,0.0845,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.42,13.36,13.52,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,33.72,33.56,34,32.71,32.55,32.98,0,0,0,0,0,0,0.727,0,1.475,0.083,0.31,0.69,10.3
987976800000,2001,4,2000,7,30,7,2.03,0.178,0.665,22656.2,137.5,137.5,134.9,4,4,4,3360,3244,3462,3065,2949,295,295,295,1965,1849,2067,0.0878,0.0852,0.0909,1100,1100,1100,990,990,990,974.3,974.1,974.5,15.7,15.5,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.8,13.59,14.05,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.76,34.17,35.43,33.71,33.14,34.37,0,0,0,0,0,0,0.749,0,1.365,0.088,0.33,0.67,11.2
988581600000,2001,4,2000,7,31,7,1.83,0.192,0.665,23986.6,147,147,142.8,4,4,4,3031,2873,3190,2714,2552,317.3,295,321,1614,1452,1795,0.105,0.0925,0.112,1100,1100,1100,990,990,990,973.6,973.2,974,16.4,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.16,14.92,0.938,0.936,0.941,0.97,0.97,0.971,0.91,0.908,0.914,36.79,35.75,37.84,35.69,34.67,36.76,0,0,0,0,0,0,0.793,0,1.165,0.1,0.36,0.64,13.1
989186400000,2001,5,2000,8,32,7,1.61,0.194,0.665,25654.9,156.9,156.9,152.7,4,4,4,2668,2516,2821,2347,2195,321,321,321,1247,1095,1400,0.121,0.114,0.128,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,15.04,15.78,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,39.18,38.18,40.18,38.18,37.12,39.23,0,0,0,0,0,0,0.848,0,0.945,0.12,0.41,0.59,15.9
989791200000,2001,5,2000,8,33,7,1.41,0.194,0.665,27224.3,166,166,162,4,4,4,2331,2182,2467,2010,1861,321,321,321,909.5,761.2,1046,0.138,0.13,0.147,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.9,16.59,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.39,40.5,42.35,40.51,39.58,41.5,0,0,0,0,0,0,0.9,0,0.745,0.14,0.47,0.53,19.3
990396000000,2001,5,2000,8,34,7,1.19,0.167,0.665,28908.1,176.7,176.7,172.1,4,4,4,1966,1823,2120,1690,1547,276,276,276,589.9,447.1,744.2,0.141,0.13,0.151,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.16,16.74,17.6,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.9,42.75,45.08,43.02,41.9,44.18,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
991000800000,2001,5,2000,8,35,7,1.01,0.15,0.665,30623,186,186,182.3,4,4,4,1662,1553,1779,1415,1343,247.7,210,276,314.8,242.9,402.5,0.148,0.129,0.166,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.919,0.912,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.096,18.12,17.74,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.5,45.48,47.45,45.57,44.57,46.5,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
991605600000,2001,6,2000,9,36,7,0.863,0.127,0.665,31987.1,192.8,192.8,190.4,4,4,4,1426,1314,1518,1216,1104,210,210,210,116.1,3.67,207.6,0.148,0.138,0.16,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.862,0.813,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.087,0.083,0.091,18.94,18.6,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.67,47.76,49.76,47.6,46.81,48.2,0,0,0,0,0,0,1.06,0,0.198,0.15,0.77,0.23,37.1
992210400000,2001,6,2000,9,37,7,0.701,0.127,0.574,29685.1,190.9,190.9,176.7,4,4,4,1159,1064,1269,949.4,853.8,210,210,210,-1.624e-14,-1.137e-13,1.137e-13,0.182,0.165,0.197,949.4,853.8,1059,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.609,0.507,0.752,0.417,0.352,0.557,0.019,0.016,0.026,1.29,1.09,1.6,0.06,0.05,0.075,20.31,19.65,20.81,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,45.08,41.56,48.71,44.17,40.7,47.73,0,0,0,0,0,0,0.982,0,0.127,0.18,0.82,0.18,42.3
992815200000,2001,6,2000,9,38,7,0.59,0.127,0.463,24734.3,158.8,158.8,147.2,4,3,3.2857142857142856,976.1,919.3,1041,766.1,709.3,210,210,210,0,0,0,0.216,0.202,0.228,766.1,709.3,830.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.427,0.375,0.486,0.308,0.275,0.341,0.014,0.012,0.016,0.994,0.911,1.05,0.045,0.041,0.048,21.21,20.92,21.51,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,46.91,39.7,51.71,45.34,38.72,48.2,0,0,0,0,0,0,0.818,0,0.127,0.22,0.78,0.22,41.9
993420000000,2001,6,2000,9,39,7,0.52,0.125,0.395,22024,137.8,137.8,131.1,3,3,3,860,818.7,903.7,653.4,621.6,206.6,186,210,0,0,0,0.24,0.227,0.253,653.4,621.6,693.7,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.341,0.324,0.364,0.237,0.216,0.264,0.01,0.0095,0.012,0.815,0.762,0.884,0.036,0.033,0.039,21.85,21.6,22.05,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.59,42.71,46.86,43.7,41.86,45.92,0,0,0,0,0,0,0.728,0,0.125,0.24,0.76,0.24,42.4
994024800000,2001,7,2000,10,40,7,0.476,0.112,0.363,20553.9,126.6,126.6,122.3,3,3,3,786.9,765,809.9,600.9,579,186,186,186,0,0,0,0.237,0.23,0.243,600.9,579,623.9,990,990,990,967,967,967.1,23,22.9,23,0.307,0.295,0.32,0.202,0.188,0.218,0.0088,0.0082,0.0095,0.723,0.686,0.761,0.031,0.03,0.033,22.23,22.1,22.35,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.93,0.936,41.66,40.31,43.05,40.78,39.37,42.19,0,0,0,0,0,0,0.68,0,0.113,0.24,0.76,0.24,43.2
994629600000,2001,7,2000,10,41,7,0.435,0.13,0.305,17202.4,115.7,115.7,102.4,3,2,2.4285714285714284,718.8,686,752.7,503.5,459,215.3,186,227,0,0,0,0.3,0.247,0.331,503.5,459,566.7,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.256,0.233,0.288,0.14,0.116,0.18,0.006,0.005,0.0078,0.627,0.563,0.665,0.027,0.024,0.029,22.6,22.42,22.76,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,45.07,35.18,51.96,43.31,34.13,48.2,0,0,0,0,0,0,0.569,0,0.13,0.3,0.7,0.3,39.5
995234400000,2001,7,2000,10,42,7,0.391,0.137,0.254,14884.7,94.16,94.16,88.6,2,2,2,646.8,619,675.3,419.8,392,227,227,227,0,-5.684e-14,5.684e-14,0.351,0.336,0.367,419.8,392,448.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.213,0.202,0.227,0.0971,0.084,0.111,0.0041,0.0036,0.0047,0.536,0.493,0.582,0.023,0.021,0.025,22.98,22.82,23.13,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.2,42.41,48.04,44.3,41.56,47.08,0,0,0,0,0,0,0.492,0,0.137,0.35,0.65,0.35,38.1
995839200000,2001,7,2000,10,43,7,0.355,0.137,0.217,12778,81.46,81.46,76.06,2,2,2,586.5,563.5,611.1,359.5,336.5,227,227,227,2.436e-14,0,5.684e-14,0.387,0.371,0.403,359.5,336.5,384.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.191,0.183,0.199,0.0687,0.0578,0.0803,0.0029,0.0024,0.0034,0.444,0.41,0.481,0.019,0.017,0.02,23.32,23.17,23.45,0.95,0.947,0.953,0.974,0.97,0.979,0.925,0.918,0.933,39.03,36.63,41.59,38.03,35.53,40.73,0,0,0,0,0,0,0.423,0,0.138,0.39,0.61,0.39,36
996444000000,2001,7,2000,10,44,7,0.322,0.119,0.203,12005.8,76.02,76.02,71.46,2,2,2,532.3,509.1,556.1,336,321.7,196.3,184,227,8.12e-15,-5.684e-14,5.684e-14,0.368,0.341,0.414,336,321.7,356.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.175,0.186,0.0576,0.0509,0.0672,0.0024,0.0021,0.0028,0.407,0.388,0.436,0.017,0.016,0.018,23.6,23.5,23.72,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.916,0.925,36.8,35.07,39.03,35.73,34.02,38.01,0,0,0,0,0,0,0.397,0,0.119,0.37,0.63,0.37,37.3
997048800000,2001,8,2000,11,45,7,0.291,0.111,0.179,10647.7,67.77,67.77,63.38,2,2,2,480.7,461.2,501.7,296.7,277.2,184,184,184,0,0,0,0.383,0.367,0.399,296.7,277.2,317.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.173,0.039,0.0298,0.0489,0.0016,0.0012,0.002,0.347,0.318,0.379,0.014,0.013,0.016,23.89,23.76,24.01,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,32.67,30.55,34.93,31.69,29.63,33.88,0,0,0,0,0,0,0.352,0,0.112,0.38,0.62,0.38,36.6
997653600000,2001,8,2000,11,46,7,0.265,0.111,0.153,9106.37,57.92,57.92,54.2,2,2,2,437.6,421.6,454.9,253.6,237.6,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.42,0.404,0.436,253.6,237.6,270.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.144,0.156,0.0199,0.0159,0.0269,0.00082,0.00065,0.0011,0.284,0.263,0.308,0.012,0.011,0.013,24.15,24.04,24.24,0.93,0.926,0.935,0.97,0.97,0.97,0.902,0.898,0.907,27.94,26.14,29.85,27.1,25.36,28.96,0,0,0,0,0,0,0.301,0,0.112,0.42,0.58,0.42,34.4
998258400000,2001,8,2000,11,47,7,0.243,0.111,0.132,7967.87,48.2,48.2,47.43,1,1,1,401.6,387.4,416.4,217.6,203.4,184,184,184,0,-2.842e-14,2.842e-14,0.458,0.442,0.475,217.6,203.4,232.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.143,0.0142,0.013,0.0155,0.00058,0.00053,0.00063,0.388,0.362,0.414,0.016,0.015,0.017,24.21,24.11,24.3,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.43,46.31,52.58,47.43,45.39,48.2,0,0,0,0,0,0,0.263,0,0.111,0.46,0.54,0.46,32.8
998863200000,2001,8,2000,11,48,7,0.225,0.103,0.122,7466.88,48.2,48.2,44.45,1,1,1,372,358.7,383.8,201.1,184.5,170.9,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.458,0.38,0.499,201.1,184.5,225.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.13,0.126,0.136,0.0128,0.0114,0.0149,0.00052,0.00046,0.0006,0.357,0.329,0.397,0.014,0.013,0.016,24.38,24.32,24.43,0.954,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.94,45.92,42.02,51.67,44.45,41.18,48.2,0,0,0,0,0,0,0.247,0,0.103,0.46,0.54,0.46,33.2
999468000000,2001,9,2000,12,49,7,0.205,0.0835,0.121,7592.43,48.2,48.2,45.19,1,1,1,338.8,325.6,353.5,200.8,187.6,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.407,0.39,0.424,200.8,187.6,215.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.132,0.0128,0.0117,0.0141,0.00051,0.00047,0.00057,0.354,0.33,0.38,0.014,0.013,0.015,24.55,24.45,24.64,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.16,43.12,49.48,45.19,42.26,48.2,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
1000072800000,2001,9,2000,12,50,7,0.187,0.0835,0.104,6457.35,41.33,41.33,38.44,1,1,1,309.7,298.5,321.5,171.7,160.5,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.446,0.429,0.462,171.7,160.5,183.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.121,0.0103,0.0094,0.0113,0.00041,0.00037,0.00045,0.302,0.282,0.323,0.012,0.011,0.013,24.75,24.67,24.82,0.946,0.943,0.95,0.975,0.97,0.98,0.922,0.914,0.931,39.42,36.84,42.17,38.44,35.74,41.33,0,0,0,0,0,0,0.214,0,0.083,0.45,0.56,0.44,34.5
1000677600000,2001,9,2000,12,51,7,0.173,0.0835,0.0894,5521.12,34.93,34.93,32.86,1,1,1,285.9,276.9,295,147.9,138.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.483,0.468,0.498,147.9,138.9,157,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.112,0.00832,0.00756,0.00909,0.00033,0.0003,0.00036,0.259,0.243,0.275,0.01,0.0096,0.011,24.9,24.84,24.95,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,33.88,31.77,36.01,32.86,30.82,34.93,0,0,0,0,0,0,0.183,0,0.0836,0.48,0.52,0.48,31.9
1001282400000,2001,9,2000,12,52,7,0.16,0.0835,0.077,4733.69,30.13,30.13,28.18,1,1,1,265.4,257.5,273.9,127.4,119.5,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.52,0.504,0.536,127.4,119.5,135.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0985,0.104,0.00658,0.00591,0.0073,0.00026,0.00023,0.00029,0.222,0.208,0.238,0.0088,0.0082,0.0094,25.02,24.97,25.06,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.05,27.18,31.07,28.18,26.37,30.13,0,0,0,0,0,0,0.157,0,0.083,0.52,0.48,0.52,29.6
1001887200000,2001,10,2001,1,1,7,0.152,0.0587,0.0937,5830.21,35.59,35.59,34.7,1,1,1,252,245.8,255.9,155,148.8,97,97,97,0,0,0,0.385,0.379,0.395,155,148.8,158.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.107,0.00892,0.00839,0.00925,0.00035,0.00033,0.00037,0.267,0.256,0.274,0.011,0.01,0.011,25.03,25,25.07,0.941,0.939,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.78,34.32,36.69,34.7,33.29,35.59,0,0,0,0,0,0,0.193,0,0.0583,0.39,0.62,0.38,38.4
1002492000000,2001,10,2001,1,2,7,0.144,0.0587,0.085,5276.06,32.73,32.73,31.41,1,1,1,237.5,231.8,243.3,140.5,134.8,97,97,97,0,0,0,0.409,0.399,0.418,140.5,134.8,146.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.099,0.103,0.00769,0.00721,0.00818,0.0003,0.00028,0.00032,0.241,0.231,0.251,0.0095,0.0091,0.0099,25.13,25.09,25.18,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.38,31.05,33.74,31.41,30.11,32.73,0,0,0,0,0,0,0.174,0,0.059,0.41,0.59,0.41,36.6
1003096800000,2001,10,2001,1,3,7,0.137,0.0587,0.0786,4871.19,29.68,29.68,29,1,1,1,226.9,224.2,229.9,129.9,127.2,97,97,97,0,0,0,0.427,0.422,0.433,129.9,127.2,132.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0973,0.0963,0.0983,0.00679,0.00656,0.00705,0.00027,0.00026,0.00028,0.222,0.217,0.227,0.0087,0.0085,0.0089,25.22,25.19,25.24,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.902,0.904,29.89,29.25,30.6,29,28.37,29.68,0,0,0,0,0,0,0.161,0,0.0584,0.43,0.57,0.43,35.6
1003701600000,2001,10,2001,1,4,7,0.135,0.0587,0.0762,4720.02,28.62,28.62,28.1,1,1,1,222.9,219.5,225.3,125.9,122.5,97,97,97,-2.03e-15,-1.421e-14,0,0.435,0.431,0.442,125.9,122.5,128.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0946,0.0967,0.00646,0.00616,0.00665,0.00025,0.00024,0.00026,0.215,0.209,0.219,0.0084,0.0082,0.0086,25.25,25.23,25.27,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.96,28.14,29.51,28.1,27.3,28.62,0,0,0,0,0,0,0.156,0,0.0588,0.43,0.56,0.44,35
1004306400000,2001,10,2001,1,5,7,0.134,0.0573,0.0766,4749.06,28.56,28.56,28.27,1,1,1,221.3,219.2,225,126.6,124.1,94.71,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.428,0.422,0.439,126.6,124.1,128,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0952,0.0966,0.00651,0.0063,0.00663,0.00026,0.00025,0.00026,0.216,0.212,0.218,0.0085,0.0083,0.0086,25.26,25.23,25.27,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.14,28.54,29.44,28.27,27.68,28.56,0,0,0,0,0,0,0.157,0,0.0574,0.43,0.57,0.43,35.4
1004911200000,2001,11,2001,2,6,7,0.136,0.0562,0.0794,4928.63,30.06,30.06,29.34,1,1,1,224.3,219.8,227.4,131.3,126.8,93,93,93,0,0,0,0.415,0.409,0.423,131.3,126.8,134.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0958,0.0985,0.00691,0.00653,0.00718,0.00027,0.00026,0.00028,0.224,0.216,0.23,0.0088,0.0085,0.009,25.23,25.21,25.27,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.24,29.19,30.99,29.34,28.32,30.06,0,0,0,0,0,0,0.163,0,0.0566,0.41,0.58,0.42,36.2
1005516000000,2001,11,2001,2,7,7,0.142,0.0562,0.0854,5306.94,32.49,32.49,31.59,1,1,1,234.2,229.3,238.1,141.2,136.3,93,93,93,0,0,0,0.397,0.391,0.405,141.2,136.3,145.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0992,0.102,0.00775,0.00734,0.00808,0.00031,0.00029,0.00032,0.242,0.233,0.249,0.0095,0.0092,0.0098,25.15,25.12,25.19,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.57,31.44,33.49,31.59,30.49,32.49,0,0,0,0,0,0,0.175,0,0.0566,0.4,0.6,0.4,37.4
1006120800000,2001,11,2001,2,8,7,0.147,0.0562,0.0908,5649.82,34.17,34.17,33.63,1,1,1,243.1,238.9,245.5,150.1,145.9,93,93,93,0,0,0,0.383,0.379,0.389,150.1,145.9,152.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.105,0.00851,0.00815,0.00871,0.00034,0.00032,0.00034,0.258,0.25,0.262,0.01,0.0099,0.01,25.08,25.07,25.12,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.67,33.69,35.23,33.63,32.68,34.17,0,0,0,0,0,0,0.187,0,0.0562,0.38,0.62,0.38,38.4
1006725600000,2001,11,2001,2,9,7,0.151,0.0535,0.0979,6116.35,39.36,39.36,36.41,1,1,1,250.3,249,252,161.9,156,88.43,77,93,0,0,0,0.353,0.307,0.373,161.9,156,173.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.111,0.00951,0.00901,0.0105,0.00038,0.00036,0.00042,0.278,0.268,0.298,0.011,0.011,0.012,25.02,25,25.04,0.943,0.941,0.946,0.972,0.97,0.977,0.916,0.913,0.924,37.46,36.05,40.3,36.41,34.97,39.36,0,0,0,0,0,0,0.202,0,0.0531,0.35,0.65,0.35,40.5
1007330400000,2001,12,2001,3,10,7,0.152,0.0466,0.105,6612.67,40.39,40.39,39.36,1,1,1,250.7,247.4,254.8,173.7,170.4,77,77,77,0,0,0,0.307,0.302,0.311,173.7,170.4,177.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.112,0.0105,0.0102,0.0109,0.00042,0.0004,0.00043,0.298,0.292,0.305,0.012,0.012,0.012,25,24.98,25.02,0.946,0.945,0.948,0.977,0.975,0.979,0.924,0.922,0.928,40.3,39.53,41.27,39.36,38.54,40.39,0,0,0,0,0,0,0.219,0,0.047,0.31,0.69,0.31,43.5
1007935200000,2001,12,2001,3,11,7,0.153,0.0372,0.116,7332.59,45.45,45.45,43.65,1,1,1,252.7,249,257.8,191.2,175.9,61.57,59,77,4.06e-15,0,2.842e-14,0.244,0.229,0.305,191.2,175.9,198.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.111,0.117,0.012,0.0107,0.0126,0.00047,0.00042,0.0005,0.328,0.302,0.341,0.013,0.012,0.013,24.96,24.93,24.99,0.952,0.947,0.954,0.98,0.978,0.98,0.933,0.926,0.935,44.55,40.81,46.38,43.65,39.91,45.45,0,0,0,0,0,0,0.242,0,0.037,0.24,0.76,0.24,47.9
1008540000000,2001,12,2001,3,12,7,0.155,0.0357,0.12,7600.68,46.32,46.32,45.24,1,1,1,256.9,250.4,261.6,197.9,191.4,59,59,59,0,-2.842e-14,2.842e-14,0.23,0.226,0.236,197.9,191.4,202.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.115,0.119,0.0126,0.012,0.013,0.0005,0.00048,0.00051,0.339,0.328,0.348,0.013,0.013,0.014,24.93,24.91,24.97,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.17,44.62,47.27,45.24,43.73,46.32,0,0,0,0,0,0,0.251,0,0.035,0.23,0.77,0.23,49
1009144800000,2001,12,2001,3,13,7,0.15,0.0357,0.115,7267.9,44.05,44.05,43.26,1,1,1,248.4,246,251.8,189.4,187,59,59,59,0,0,0,0.237,0.234,0.24,189.4,187,192.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.115,0.0118,0.0116,0.0121,0.00047,0.00046,0.00048,0.324,0.32,0.33,0.013,0.013,0.013,24.99,24.96,25,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,44.14,43.59,44.94,43.26,42.72,44.05,0,0,0,0,0,0,0.24,0,0.035,0.24,0.77,0.23,48.5
1009749600000,2001,12,2001,3,14,7,0.155,0.0429,0.112,7069.73,44.75,44.75,42.08,1,1,1,255.7,254.2,257.5,184.7,181.2,71,59,73,0,0,0,0.278,0.232,0.287,184.7,181.2,195.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.116,0.0114,0.0112,0.0124,0.00045,0.00044,0.00049,0.317,0.311,0.335,0.013,0.012,0.013,24.96,24.95,24.97,0.95,0.949,0.953,0.98,0.98,0.98,0.931,0.93,0.934,42.94,42.11,45.66,42.08,41.27,44.75,0,0,0,0,0,0,0.234,0,0.043,0.28,0.72,0.28,45.6
1010354400000,2002,1,2001,4,15,7,0.16,0.0442,0.116,7346.48,46.89,46.89,43.73,1,1,1,264.9,255.1,278.6,191.9,182.1,73,73,73,0,-2.842e-14,2.842e-14,0.276,0.262,0.286,191.9,182.1,205.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.113,0.121,0.0121,0.0112,0.0132,0.00048,0.00044,0.00053,0.33,0.313,0.355,0.013,0.012,0.014,24.91,24.83,24.97,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,44.62,42.3,47.84,43.73,41.46,46.89,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,45.9
1010959200000,2002,1,2001,4,16,7,0.172,0.0442,0.128,8027.46,48.2,48.2,47.78,1,1,1,284.6,280.5,294.1,211.6,207.5,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.257,0.248,0.26,211.6,207.5,221.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.122,0.127,0.0137,0.0134,0.0145,0.00055,0.00053,0.00058,0.365,0.358,0.383,0.015,0.014,0.015,24.8,24.74,24.82,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.23,48.28,51.43,47.78,47.32,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.74,0.26,46.7
1011564000000,2002,1,2001,4,17,7,0.188,0.0442,0.143,8665.79,53.86,53.86,51.58,2,1,1.8571428571428572,310.1,299.4,319.6,237.1,226.3,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.235,0.228,0.244,237.1,226.3,246.6,990,990,990,965,964.9,965,25,25,25.1,0.133,0.129,0.136,0.0159,0.015,0.0167,0.00063,0.0006,0.00067,0.273,0.245,0.392,0.011,0.0098,0.016,24.78,24.71,24.83,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.94,30.56,26.04,52.61,29.23,25.25,48.2,0,0,0,0,0,0,0.287,0,0.045,0.24,0.76,0.24,46.1
1012168800000,2002,1,2001,4,18,7,0.201,0.0473,0.153,9302.95,56.26,56.26,55.37,2,2,2,331.8,323.1,342.8,253.7,248,78.14,73,85,4.06e-15,0,2.842e-14,0.235,0.221,0.255,253.7,248,257.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.139,0.137,0.141,0.0189,0.0168,0.0207,0.00076,0.00067,0.00083,0.272,0.264,0.278,0.011,0.011,0.011,24.67,24.61,24.72,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,28.54,27.86,29,27.69,27.02,28.13,0,0,0,0,0,0,0.308,0,0.048,0.24,0.76,0.24,46.3
1012773600000,2002,2,2001,5,19,7,0.215,0.0514,0.164,9899.89,61.57,61.57,58.93,2,2,2,355.5,345.3,367.7,270.5,260.3,85,85,85,0,0,0,0.239,0.231,0.246,270.5,260.3,282.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.145,0.142,0.15,0.0267,0.0219,0.0324,0.0011,0.00088,0.0013,0.297,0.282,0.316,0.012,0.011,0.013,24.53,24.45,24.59,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,30.38,29.24,31.74,29.46,28.36,30.78,0,0,0,0,0,0,0.327,0,0.051,0.24,0.76,0.24,46
1013378400000,2002,2,2001,5,20,7,0.243,0.0514,0.192,11595.6,75.86,75.86,69.02,2,2,2,402.4,373.4,433.6,317.4,288.4,85,85,85,0,0,0,0.212,0.196,0.228,317.4,288.4,348.6,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.162,0.152,0.173,0.0488,0.0351,0.0635,0.002,0.0014,0.0026,0.368,0.324,0.414,0.015,0.013,0.017,24.23,24.03,24.41,0.943,0.938,0.948,0.971,0.97,0.974,0.915,0.91,0.923,35.55,32.38,38.95,34.51,31.4,37.93,0,0,0,0,0,0,0.383,0,0.051,0.21,0.79,0.21,47.7
1013983200000,2002,2,2001,5,21,7,0.285,0.0514,0.233,14116.3,90.13,90.13,84.03,2,2,2,470.6,442.6,500.1,385.6,357.6,85,85,85,0,0,0,0.181,0.17,0.192,385.6,357.6,415.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.176,0.196,0.081,0.0678,0.0949,0.0033,0.0028,0.0039,0.47,0.428,0.514,0.019,0.018,0.021,23.81,23.64,23.98,0.953,0.949,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.9,39.93,45.99,42.01,38.96,45.07,0,0,0,0,0,0,0.467,0,0.052,0.18,0.82,0.18,49.5
1014588000000,2002,2,2001,5,22,7,0.331,0.0571,0.273,16039.8,96.4,96.4,95.48,2,2,2,546.5,509.1,580.2,452.1,424.1,94.43,85,107,-8.12e-15,-5.684e-14,5.684e-14,0.172,0.155,0.191,452.1,424.1,473.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.212,0.2,0.224,0.112,0.0992,0.122,0.0047,0.0041,0.0051,0.572,0.528,0.608,0.024,0.022,0.026,23.37,23.18,23.58,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.58,46.91,51.44,47.74,45.97,48.2,0,0,0,0,0,0,0.53,0,0.058,0.17,0.82,0.18,48.5
1015192800000,2002,3,2001,6,23,7,0.366,0.0647,0.301,17198.1,107.5,107.5,102.4,3,2,2.7142857142857144,604.6,587,624.7,497.6,480,107,107,107,-1.624e-14,-5.684e-14,0,0.177,0.171,0.182,497.6,480,517.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.238,0.228,0.249,0.135,0.126,0.147,0.0057,0.0053,0.0062,0.57,0.527,0.631,0.024,0.022,0.027,23.11,23.03,23.18,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.67,35.13,52.64,38.71,34.08,48.2,0,0,0,0,0,0,0.569,0,0.065,0.18,0.82,0.18,47
1015797600000,2002,3,2001,6,24,7,0.387,0.0647,0.322,18554.8,111.3,111.3,110.4,3,3,3,639.1,629.4,643.1,532.1,522.4,107,107,107,0,0,0,0.167,0.166,0.17,532.1,522.4,536.1,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.257,0.252,0.26,0.156,0.15,0.159,0.0066,0.0064,0.0068,0.596,0.579,0.602,0.025,0.025,0.026,22.95,22.93,23,0.949,0.949,0.95,0.971,0.97,0.972,0.922,0.92,0.923,37.89,37.26,38.15,36.81,36.15,37.08,0,0,0,0,0,0,0.614,0,0.065,0.17,0.83,0.17,47.9
1016402400000,2002,3,2001,6,25,7,0.396,0.0647,0.331,19093.5,115.7,115.7,113.7,3,3,3,654.8,644.4,664.7,547.8,537.4,107,107,107,0,0,0,0.163,0.161,0.166,547.8,537.4,557.7,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.266,0.26,0.272,0.167,0.16,0.174,0.0071,0.0068,0.0074,0.622,0.605,0.639,0.026,0.026,0.027,22.86,22.8,22.92,0.951,0.95,0.951,0.974,0.972,0.975,0.926,0.923,0.928,38.91,38.24,39.54,37.88,37.18,38.56,0,0,0,0,0,0,0.631,0,0.065,0.16,0.84,0.16,48.2
1017007200000,2002,3,2001,6,26,7,0.414,0.0647,0.349,20106.2,122.1,122.1,119.7,3,3,3,684.3,668.8,696.1,577.3,561.8,107,107,107,0,0,0,0.156,0.154,0.16,577.3,561.8,589.1,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.283,0.274,0.29,0.187,0.176,0.195,0.008,0.0075,0.0083,0.672,0.646,0.692,0.029,0.028,0.03,22.69,22.62,22.78,0.953,0.952,0.954,0.978,0.976,0.979,0.932,0.928,0.934,40.8,39.81,41.55,39.89,38.84,40.69,0,0,0,0,0,0,0.665,0,0.065,0.16,0.84,0.16,48.6
1017612000000,2002,4,2001,7,27,7,0.434,0.0756,0.358,20512,126.6,126.6,122.1,3,3,3,717,698.6,741.2,592,573.6,125,125,125,0,0,0,0.174,0.169,0.179,592,573.6,616.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.296,0.285,0.31,0.196,0.184,0.213,0.0085,0.0079,0.0092,0.701,0.67,0.742,0.03,0.029,0.032,22.53,22.39,22.64,0.954,0.952,0.955,0.979,0.977,0.98,0.933,0.93,0.936,41.58,40.42,43.08,40.7,39.49,42.22,0,0,0,0,0,0,0.678,0,0.076,0.17,0.82,0.18,47.3
1018216800000,2002,4,2001,7,28,7,0.488,0.0756,0.412,23028.2,144.6,144.6,137.1,3,3,3,806.1,752.4,875.6,681.1,627.4,125,125,125,0,0,0,0.155,0.143,0.166,681.1,627.4,750.6,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.348,0.316,0.395,0.256,0.22,0.302,0.011,0.0095,0.013,0.853,0.761,0.978,0.037,0.033,0.043,22.02,21.62,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.87,43.76,50.76,45.69,42.88,48.2,0,0,0,0,0,0,0.762,0,0.076,0.15,0.84,0.16,47.2
1018821600000,2002,4,2001,7,29,7,0.57,0.0756,0.495,26598,162.1,162.1,158.3,4,3,3.857142857142857,943.2,903.7,958.8,818.2,778.7,125,125,125,0,0,0,0.133,0.13,0.138,818.2,778.7,833.8,990,990,990,967.7,967.5,967.7,22.3,22.3,22.5,0.457,0.421,0.471,0.335,0.316,0.343,0.015,0.014,0.015,1.02,0.985,1.04,0.046,0.044,0.047,21.3,21.23,21.46,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.931,0.937,42.64,40.19,52.23,41.3,39.25,48.2,0,0,0,0,0,0,0.88,0,0.075,0.13,0.87,0.13,46.7
1019426400000,2002,4,2001,7,30,7,0.561,0.0756,0.485,26324.7,160.1,160.1,156.7,4,4,4,926.9,910.3,947,801.9,785.3,125,125,125,0,0,0,0.135,0.132,0.137,801.9,785.3,822,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.442,0.427,0.461,0.327,0.319,0.337,0.015,0.014,0.015,0.982,0.954,1.02,0.044,0.042,0.046,21.41,21.29,21.51,0.953,0.953,0.954,0.976,0.975,0.978,0.931,0.929,0.933,40.12,39.45,40.93,39.17,38.45,40.03,0,0,0,0,0,0,0.871,0,0.076,0.13,0.86,0.14,46.9
1020031200000,2002,4,2001,7,31,7,0.557,0.0851,0.472,25149.6,153.8,153.8,149.7,4,3,3.5714285714285716,920.7,908.1,935.4,780,765.6,140.7,125,147,0,0,0,0.153,0.137,0.161,780,765.6,788.4,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.423,0.41,0.431,0.317,0.31,0.321,0.014,0.014,0.014,0.98,0.95,1.03,0.044,0.042,0.046,21.44,21.37,21.52,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.928,0.937,44.65,39.31,52.04,42.59,38.31,48.2,0,0,0,0,0,0,0.832,0,0.085,0.15,0.85,0.15,45.2
1020636000000,2002,5,2001,8,32,7,0.556,0.0889,0.467,24943.2,154,154,148.5,4,3,3.4285714285714284,919.9,888.4,937.7,772.9,741.4,147,147,147,0,0,0,0.16,0.157,0.165,772.9,741.4,790.7,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.416,0.388,0.433,0.313,0.296,0.322,0.014,0.013,0.014,0.98,0.956,1.03,0.044,0.043,0.046,21.44,21.37,21.59,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.09,39.31,52.04,44,38.31,48.2,0,0,0,0,0,0,0.825,0,0.089,0.16,0.84,0.16,44.9
1021240800000,2002,5,2001,8,33,7,0.503,0.0889,0.414,23157.7,144.6,144.6,137.8,3,3,3,831.4,789,873.5,684.4,642,147,147,147,0,0,0,0.177,0.168,0.186,684.4,642,726.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.349,0.325,0.374,0.258,0.23,0.286,0.011,0.01,0.013,0.858,0.786,0.93,0.038,0.034,0.041,21.92,21.68,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.9,44.45,49.25,45.95,43.56,48.2,0,0,0,0,0,0,0.766,0,0.089,0.18,0.82,0.18,46
1021845600000,2002,5,2001,8,34,7,0.443,0.0889,0.354,20172.2,128.5,128.5,120.1,3,3,3,732,683.5,776.7,585,536.5,147,147,147,0,0,0,0.201,0.189,0.215,585,536.5,629.7,990,990,990,966.8,966.6,967,23.2,23,23.4,0.293,0.265,0.318,0.192,0.159,0.222,0.0083,0.0068,0.0096,0.69,0.608,0.765,0.03,0.026,0.033,22.48,22.23,22.76,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.923,0.936,40.96,37.91,43.72,40.02,36.83,42.84,0,0,0,0,0,0,0.667,0,0.089,0.2,0.8,0.2,45.5
1022450400000,2002,5,2001,8,35,7,0.378,0.0841,0.294,16774.9,107.3,107.3,99.85,3,2,2.4285714285714284,625.1,584.8,667.4,486.1,463.5,139,119,147,0,-5.684e-14,5.684e-14,0.222,0.199,0.241,486.1,463.5,520.4,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.236,0.222,0.256,0.129,0.118,0.149,0.0055,0.005,0.0063,0.587,0.533,0.621,0.025,0.023,0.026,23.01,22.85,23.17,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.54,34.91,51.82,42.46,33.87,48.2,0,0,0,0,0,0,0.555,0,0.084,0.22,0.78,0.22,44.4
1023055200000,2002,6,2001,9,36,7,0.326,0.072,0.254,15205.5,96.4,96.4,90.51,2,2,2,539.7,508,572.5,420.7,389,119,119,119,-2.436e-14,-5.684e-14,0,0.221,0.208,0.234,420.7,389,453.5,990,990,990,966,965.9,966.2,24,23.8,24.1,0.203,0.192,0.216,0.0976,0.0826,0.113,0.0041,0.0034,0.0047,0.527,0.48,0.577,0.022,0.02,0.024,23.44,23.25,23.63,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.23,42.98,49.52,45.25,42.13,48.2,0,0,0,0,0,0,0.503,0,0.072,0.22,0.78,0.22,46.6
1023660000000,2002,6,2001,9,37,7,0.286,0.072,0.214,12846,82.39,82.39,76.46,2,2,2,472.6,447.6,499,353.6,328.6,119,119,119,0,0,0,0.252,0.238,0.266,353.6,328.6,380,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.171,0.189,0.0659,0.0541,0.0783,0.0027,0.0022,0.0032,0.427,0.389,0.466,0.018,0.016,0.019,23.85,23.69,24,0.949,0.945,0.952,0.975,0.97,0.98,0.925,0.917,0.933,39.23,36.54,42.03,38.23,35.44,41.19,0,0,0,0,0,0,0.425,0,0.072,0.25,0.75,0.25,44.9
1024264800000,2002,6,2001,9,38,7,0.254,0.072,0.182,10909.8,69.45,69.45,64.94,2,2,2,419.4,399.7,440.7,300.4,280.7,119,119,119,0,0,0,0.284,0.27,0.298,300.4,280.7,321.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.154,0.168,0.0408,0.0315,0.0509,0.0017,0.0013,0.0021,0.347,0.317,0.379,0.014,0.013,0.016,24.17,24.04,24.28,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.47,31.3,35.8,32.47,30.36,34.73,0,0,0,0,0,0,0.361,0,0.072,0.28,0.72,0.28,43
1024869600000,2002,6,2001,9,39,7,0.228,0.072,0.156,9358.79,59.37,59.37,55.71,2,2,2,376.4,360.6,393.4,257.4,241.6,119,119,119,8.12e-15,0,2.842e-14,0.316,0.302,0.33,257.4,241.6,274.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.14,0.152,0.0211,0.0163,0.0285,0.00086,0.00066,0.0012,0.283,0.262,0.308,0.011,0.011,0.013,24.43,24.32,24.53,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.71,26.94,30.6,27.85,26.13,29.68,0,0,0,0,0,0,0.309,0,0.072,0.32,0.68,0.32,41
1025474400000,2002,7,2001,10,40,7,0.205,0.0653,0.14,8444.75,53.67,53.67,50.27,2,1,1.5714285714285714,339.3,324.2,355.4,231.3,216.2,108,108,108,0,-2.842e-14,2.842e-14,0.318,0.304,0.333,231.3,216.2,247.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.13,0.141,0.0154,0.0141,0.0168,0.00062,0.00057,0.00068,0.313,0.249,0.396,0.013,0.01,0.016,24.59,24.53,24.65,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.14,25.82,52.16,35.46,25.04,48.2,0,0,0,0,0,0,0.279,0,0.065,0.32,0.68,0.32,41.2
1026079200000,2002,7,2001,10,41,7,0.186,0.0653,0.121,7605.14,47.92,47.92,45.27,1,1,1,307.7,295.5,319.6,199.7,187.5,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.351,0.338,0.365,199.7,187.5,211.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.128,0.0127,0.0117,0.0137,0.00051,0.00047,0.00055,0.349,0.327,0.37,0.014,0.013,0.015,24.71,24.63,24.79,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.19,43.35,48.9,45.27,42.49,47.92,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.9
1026684000000,2002,7,2001,10,42,7,0.17,0.0653,0.105,6576.97,41.67,41.67,39.15,1,1,1,281.7,272.3,292,173.7,164.3,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.384,0.37,0.397,173.7,164.3,184,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0105,0.00971,0.0114,0.00042,0.00039,0.00045,0.302,0.286,0.321,0.012,0.011,0.013,24.87,24.81,24.93,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.917,0.931,40.1,37.9,42.52,39.15,36.81,41.67,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.7
1027288800000,2002,7,2001,10,43,7,0.157,0.0653,0.0921,5718.17,36.07,36.07,34.04,1,1,1,260.3,251.8,269.3,152.3,143.8,108,108,108,-4.06e-15,-2.842e-14,0,0.415,0.401,0.429,152.3,143.8,161.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.11,0.0087,0.00797,0.00946,0.00034,0.00032,0.00037,0.264,0.249,0.28,0.01,0.0098,0.011,24.99,24.94,25.04,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.914,35.09,33.07,37.19,34.04,32.08,36.07,0,0,0,0,0,0,0.189,0,0.0649,0.42,0.59,0.41,36.4
1027893600000,2002,7,2001,10,44,7,0.146,0.0601,0.0859,5332.73,33.36,33.36,31.74,1,1,1,241.5,232.9,249.3,142,136.4,99.43,93,108,0,0,0,0.411,0.384,0.442,142,136.4,148.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.104,0.00782,0.00734,0.00841,0.00031,0.00029,0.00033,0.245,0.236,0.256,0.0097,0.0093,0.01,25.11,25.06,25.16,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,32.72,31.34,34.4,31.74,30.4,33.36,0,0,0,0,0,0,0.176,0,0.0601,0.41,0.59,0.41,36.5
1028498400000,2002,8,2001,11,45,7,0.134,0.0562,0.078,4842.63,30.62,30.62,28.83,1,1,1,222,214.6,229.9,129,121.6,93,93,93,0,-1.421e-14,1.421e-14,0.419,0.405,0.433,129,121.6,136.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0947,0.1,0.00672,0.00608,0.00739,0.00026,0.00024,0.00029,0.221,0.207,0.235,0.0087,0.0081,0.0092,25.25,25.19,25.31,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.72,27.94,31.56,28.83,27.11,30.62,0,0,0,0,0,0,0.16,0,0.056,0.42,0.58,0.42,36.1
1029103200000,2002,8,2001,11,46,7,0.125,0.0562,0.0685,3654.97,26.53,26.53,21.76,1,1,1,206.3,200.6,212.1,113.3,107.6,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.451,0.438,0.464,113.3,107.6,119.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.0898,0.0938,0.00538,0.0049,0.00588,0.00021,0.00019,0.00023,0.193,0.182,0.203,0.0075,0.0071,0.008,25.37,25.32,25.41,0.789,0,0.924,0.831,0,0.97,0.766,0,0.897,22.43,0,27.35,21.76,0,26.53,0,1,0,0,0.143,0,0.121,0.143,0.0565,0.45,0.55,0.45,29.2
1029708000000,2002,8,2001,11,47,7,0.117,0.0562,0.0605,0,0,0,0,1,1,1,193,187.2,198.7,99.98,94.24,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.482,0.468,0.497,99.98,94.24,105.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.085,0.0891,0.00425,0.00376,0.00474,0.00017,0.00015,0.00019,0.169,0.159,0.179,0.0066,0.0062,0.007,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.48,0.52,0.48,0
1030312800000,2002,8,2001,11,48,7,0.109,0.0544,0.0549,553.692,23.07,23.07,3.296,1,1,1,180.8,176.6,185.3,90.75,84.94,90,72,93,-2.03e-15,-1.421e-14,0,0.498,0.408,0.523,90.75,84.94,104.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0835,0.0817,0.0866,0.00346,0.00297,0.00464,0.00014,0.00012,0.00018,0.152,0.142,0.175,0.0059,0.0056,0.0068,25.41,25.38,25.42,0.131,0,0.914,0.139,0,0.97,0.127,0,0.886,3.398,0,23.78,3.296,0,23.07,0,6,0,0,0.857,0,0.0183,0.857,0.0541,0.5,0.5,0.5,5.08
1030917600000,2002,9,2001,12,49,7,0.101,0.0435,0.0572,3504.98,22.35,22.35,20.86,1,1,1,166.6,160.4,173.6,94.57,88.44,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.433,0.415,0.449,94.57,88.44,101.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0809,0.0855,0.00379,0.00327,0.00438,0.00015,0.00013,0.00017,0.157,0.146,0.169,0.0061,0.0057,0.0066,25.38,25.37,25.38,0.917,0.912,0.924,0.966,0.964,0.97,0.887,0.883,0.891,21.59,20.34,23.05,20.86,19.6,22.35,0,0,0,0,0,0,0.116,0,0.0438,0.43,0.57,0.43,34.7
1031522400000,2002,9,2001,12,50,7,0.0925,0.0435,0.0489,3029.6,19.2,19.2,18.03,1,1,1,152.9,147.6,158.5,80.86,75.59,72,72,72,0,-1.421e-14,1.421e-14,0.471,0.454,0.488,80.86,75.59,86.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0763,0.0802,0.00262,0.00218,0.00311,0.0001,0.000085,0.00012,0.132,0.123,0.143,0.0052,0.0048,0.0056,25.37,25.37,25.38,0.933,0.926,0.939,0.961,0.96,0.963,0.896,0.892,0.902,18.77,17.67,19.94,18.03,16.96,19.2,0,0,0,0,0,0,0.1,0,0.0436,0.47,0.53,0.47,32.8
1032127200000,2002,9,2001,12,51,7,0.086,0.0435,0.0424,2573.85,16.6,16.6,15.32,1,1,1,142.1,138,146.2,70.12,66.02,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.507,0.492,0.522,70.12,66.02,74.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0729,0.0758,0.00171,0.00136,0.00206,0.000067,0.000053,0.000081,0.113,0.106,0.121,0.0044,0.0042,0.0047,25.39,25.38,25.39,0.914,0.891,0.936,0.96,0.96,0.96,0.877,0.855,0.898,15.96,14.65,17.29,15.32,14.06,16.6,0,0,0,0,0,0,0.0851,0,0.0436,0.51,0.49,0.51,29.9
1032732000000,2002,9,2001,12,52,7,0.0813,0.0435,0.0377,1291.89,13.98,13.98,7.69,1,1,1,134.3,130.6,137.8,62.35,58.64,72,72,72,-1.015e-15,-1.421e-14,1.421e-14,0.536,0.523,0.551,62.35,58.64,65.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0729,0.00105,0.000734,0.00134,0.000041,0.000029,0.000053,0.0994,0.0932,0.105,0.0039,0.0037,0.0041,25.4,25.39,25.41,0.503,0,0.89,0.549,0,0.96,0.483,0,0.854,8.01,0,14.57,7.69,0,13.98,0,3,0,0,0.429,0,0.0427,0.429,0.0436,0.54,0.46,0.54,15.9
1033336800000,2002,9,2001,12,53,7,0.0789,0.0332,0.0457,2531.88,17.9,17.9,15.07,1,1,1,130.5,129,132.3,75.62,57.27,54.86,52,72,5.075e-15,-1.421e-14,1.421e-14,0.421,0.393,0.557,75.62,57.27,80.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0708,0.0745,0.00218,0.000618,0.00257,0.000085,0.000024,0.0001,0.12,0.0913,0.128,0.0047,0.0036,0.005,25.38,25.37,25.41,0.802,0,0.938,0.823,0,0.96,0.77,0,0.9,15.7,0,18.64,15.07,0,17.9,0,1,0,0,0.143,0,0.0837,0.143,0.0332,0.42,0.58,0.42,32.1
1033941600000,2002,10,2002,1,1,7,0.0769,0.0314,0.0455,2823.52,17.36,17.36,16.81,1,1,1,127.2,124.6,129.5,75.16,72.62,52,52,52,-2.03e-15,-1.421e-14,0,0.409,0.401,0.417,75.16,72.62,77.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0717,0.0735,0.00214,0.00192,0.00234,0.000084,0.000075,0.000092,0.119,0.114,0.123,0.0047,0.0045,0.0048,25.38,25.38,25.39,0.936,0.928,0.94,0.96,0.96,0.96,0.898,0.891,0.902,17.51,16.77,18.08,16.81,16.1,17.36,0,0,0,0,0,0,0.0934,0,0.0314,0.41,0.59,0.41,36.7
1034546400000,2002,10,2002,1,2,7,0.073,0.0314,0.0416,2501.31,15.5,15.5,14.89,1,1,1,120.7,118.3,122.7,68.71,66.33,52,52,52,0,0,0,0.431,0.424,0.439,68.71,66.33,70.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00159,0.00139,0.00176,0.000062,0.000054,0.000069,0.108,0.104,0.111,0.0042,0.0041,0.0043,25.39,25.39,25.4,0.906,0.893,0.917,0.96,0.96,0.96,0.87,0.857,0.881,15.51,14.75,16.15,14.89,14.16,15.5,0,0,0,0,0,0,0.0827,0,0.0314,0.43,0.57,0.43,34.3
1035151200000,2002,10,2002,1,3,7,0.0697,0.0314,0.0383,984.38,13.92,13.92,5.859,1,1,1,115.3,113.7,117.5,63.28,61.68,52,52,52,2.03e-15,-7.105e-15,7.105e-15,0.451,0.443,0.457,63.28,61.68,65.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00113,0.000993,0.00132,0.000044,0.000039,0.000052,0.0999,0.0976,0.103,0.0039,0.0038,0.004,25.4,25.4,25.4,0.379,0,0.888,0.411,0,0.96,0.364,0,0.853,6.104,0,14.5,5.859,0,13.92,0,4,0,0,0.571,0,0.0326,0.571,0.0314,0.45,0.55,0.45,14.1
1035756000000,2002,10,2002,1,4,7,0.0679,0.0309,0.0369,322.923,13.46,13.46,1.922,1,1,1,112.2,110.4,114,61.06,58.4,51.14,50,52,0,-7.105e-15,7.105e-15,0.456,0.439,0.471,61.06,58.4,63.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00094,0.000714,0.00119,0.000037,0.000028,0.000047,0.0967,0.0929,0.101,0.0038,0.0036,0.004,25.4,25.4,25.41,0.126,0,0.88,0.137,0,0.96,0.121,0,0.845,2.002,0,14.02,1.922,0,13.46,0,6,0,0,0.857,0,0.0107,0.857,0.031,0.46,0.54,0.46,4.76
1036360800000,2002,11,2002,2,5,7,0.0734,0.0302,0.0432,2640.44,16.3,16.3,15.72,1,1,1,121.4,117,123.3,71.38,66.97,50,50,50,0,0,0,0.412,0.406,0.427,71.38,66.97,73.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0716,0.00182,0.00144,0.00198,0.000071,0.000057,0.000077,0.112,0.105,0.115,0.0044,0.0041,0.0045,25.39,25.39,25.39,0.921,0.897,0.931,0.96,0.96,0.96,0.884,0.861,0.894,16.37,14.95,16.98,15.72,14.36,16.3,0,0,0,0,0,0,0.0873,0,0.0302,0.41,0.59,0.41,36
1036965600000,2002,11,2002,2,6,7,0.0747,0.0302,0.0445,2752.99,16.56,16.56,16.39,1,1,1,123.5,123,124.1,73.52,72.98,50,50,50,0,0,0,0.405,0.403,0.407,73.52,72.98,74.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0715,0.0719,0.002,0.00195,0.00205,0.000078,0.000077,0.00008,0.115,0.114,0.116,0.0045,0.0045,0.0046,25.38,25.38,25.39,0.933,0.93,0.936,0.96,0.96,0.96,0.895,0.892,0.898,17.07,16.89,17.25,16.39,16.21,16.56,0,0,0,0,0,0,0.091,0,0.0302,0.4,0.6,0.4,36.9
1037570400000,2002,11,2002,2,7,7,0.0733,0.0302,0.043,2627.73,16.21,16.21,15.64,1,1,1,121.1,118.9,123,71.15,68.88,50,50,50,0,0,0,0.413,0.407,0.421,71.15,68.88,72.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0715,0.0018,0.0016,0.00195,0.00007,0.000063,0.000077,0.111,0.108,0.114,0.0044,0.0042,0.0045,25.39,25.39,25.39,0.92,0.907,0.93,0.96,0.96,0.96,0.883,0.871,0.892,16.29,15.56,16.89,15.64,14.94,16.21,0,0,0,0,0,0,0.0869,0,0.0303,0.41,0.59,0.41,35.8
1038175200000,2002,11,2002,2,8,7,0.0751,0.031,0.0441,2723.84,16.82,16.82,16.21,1,1,1,124.2,123.3,124.9,72.94,65.35,51.29,50,59,0,0,0,0.413,0.4,0.474,72.94,65.35,74.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0722,0.00195,0.0013,0.00212,0.000076,0.000051,0.000083,0.115,0.103,0.118,0.0045,0.004,0.0046,25.39,25.38,25.4,0.929,0.888,0.94,0.96,0.96,0.96,0.892,0.852,0.902,16.89,14.45,17.52,16.21,13.87,16.82,0,0,0,0,0,0,0.0901,0,0.031,0.41,0.59,0.41,36.3
