datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1101074400000,2004,11,2004,2,8,7,0.119,0.0302,0.0888,5576.18,34.27,34.27,33.19,1,1,1,196.9,191.9,201.5,146.9,141.9,50,50,50,0,0,0,0.254,0.248,0.261,146.9,141.9,151.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0958,0.0992,0.00824,0.00781,0.00862,0.00032,0.00031,0.00034,0.247,0.238,0.255,0.0096,0.0093,0.01,25.35,25.34,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.22,32.98,35.33,33.19,31.99,34.27,0,0,0,0,0,0,0.184,0,0.0302,0.25,0.75,0.25,46.9
1101679200000,2004,11,2004,2,9,7,0.12,0.0341,0.0862,5404.2,33.21,33.21,32.17,1,1,1,199,194.3,206.1,142.6,136.7,56.43,50,59,0,0,0,0.283,0.255,0.301,142.6,136.7,147.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0954,0.0991,0.00787,0.00737,0.00825,0.00031,0.00029,0.00032,0.24,0.23,0.248,0.0094,0.009,0.0097,25.35,25.31,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,33.16,31.73,34.23,32.17,30.78,33.21,0,0,0,0,0,0,0.179,0,0.0338,0.28,0.72,0.28,45
1102284000000,2004,12,2004,3,10,7,0.13,0.0357,0.0947,5944.52,36.34,36.34,35.38,1,1,1,215.6,211.3,219.8,156.6,152.3,59,59,59,0,0,0,0.274,0.268,0.279,156.6,152.3,160.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00906,0.0087,0.00942,0.00036,0.00034,0.00037,0.265,0.258,0.273,0.01,0.01,0.011,25.24,25.21,25.27,0.941,0.939,0.942,0.97,0.97,0.971,0.913,0.911,0.914,36.47,35.46,37.44,35.38,34.39,36.34,0,0,0,0,0,0,0.197,0,0.0353,0.27,0.73,0.27,45.7
1102888800000,2004,12,2004,3,11,7,0.129,0.0357,0.0934,5861.93,35.27,35.27,34.89,1,1,1,213.5,211,215.1,154.5,152,59,59,59,0,0,0,0.277,0.274,0.28,154.5,152,156.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.102,0.00888,0.00867,0.00902,0.00035,0.00034,0.00035,0.262,0.257,0.265,0.01,0.01,0.01,25.26,25.24,25.28,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,35.97,35.4,36.36,34.89,34.33,35.27,0,0,0,0,0,0,0.194,0,0.0356,0.28,0.72,0.28,45.4
1103493600000,2004,12,2004,3,12,7,0.133,0.0357,0.0969,6090.18,37.96,37.96,36.25,1,1,1,219.2,211.8,226.3,160.2,152.8,59,59,59,0,0,0,0.269,0.261,0.278,160.2,152.8,167.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00937,0.00874,0.00997,0.00037,0.00034,0.00039,0.272,0.259,0.285,0.011,0.01,0.011,25.21,25.16,25.27,0.942,0.939,0.944,0.971,0.97,0.974,0.915,0.911,0.919,37.32,35.59,38.98,36.25,34.52,37.96,0,0,0,0,0,0,0.201,0,0.0361,0.27,0.73,0.27,45.8
1104098400000,2004,12,2004,3,13,7,0.145,0.0381,0.107,6764.45,41.97,41.97,40.26,1,1,1,239.8,228.5,249.9,176.8,169.5,63,59,73,0,0,0,0.262,0.243,0.298,176.8,169.5,183.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0108,0.0102,0.0114,0.00043,0.0004,0.00045,0.302,0.289,0.314,0.012,0.011,0.012,25.06,25,25.14,0.947,0.945,0.949,0.978,0.975,0.98,0.927,0.921,0.931,41.16,39.49,42.83,40.26,38.5,41.97,0,0,0,0,0,0,0.224,0,0.038,0.26,0.74,0.26,46.7
1104703200000,2005,1,2004,4,14,7,0.156,0.0442,0.112,7094,44.38,44.38,42.23,1,1,1,258.4,252.3,267.6,185.4,179.3,73,73,73,-4.06e-15,-2.842e-14,0,0.283,0.273,0.289,185.4,179.3,194.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.118,0.0115,0.011,0.0123,0.00046,0.00043,0.00049,0.319,0.308,0.335,0.013,0.012,0.013,24.95,24.89,24.98,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.934,43.09,41.66,45.28,42.23,40.81,44.38,0,0,0,0,0,0,0.235,0,0.044,0.28,0.72,0.28,45.5
1105308000000,2005,1,2004,4,15,7,0.174,0.0442,0.13,8067.97,52.34,52.34,48.02,2,1,1.2857142857142858,287.8,270.1,312.8,214.8,197.1,73,73,73,0,-2.842e-14,2.842e-14,0.254,0.233,0.27,214.8,197.1,239.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.119,0.134,0.014,0.0125,0.0161,0.00056,0.0005,0.00064,0.326,0.243,0.382,0.013,0.0097,0.015,24.82,24.74,24.88,0.947,0.923,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.91,25.88,51.31,40.7,25.1,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,46.4
1105912800000,2005,1,2004,4,16,7,0.212,0.0442,0.168,10169.3,65.84,65.84,60.53,2,2,2,350.2,323.4,374.8,277.2,250.4,73,73,73,4.06e-15,0,2.842e-14,0.209,0.195,0.226,277.2,250.4,301.8,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.137,0.155,0.0299,0.0172,0.0415,0.0012,0.00069,0.0017,0.306,0.266,0.343,0.012,0.011,0.014,24.54,24.38,24.72,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.912,31.2,28.21,33.94,30.27,27.36,32.92,0,0,0,0,0,0,0.336,0,0.044,0.21,0.79,0.21,48
1106517600000,2005,1,2004,4,17,7,0.239,0.0442,0.195,11784.2,72.77,72.77,70.14,2,2,2,395.1,382.2,407.4,322.1,309.2,73,73,73,0,0,0,0.185,0.179,0.191,322.1,309.2,334.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.163,0.158,0.167,0.051,0.0449,0.0568,0.0021,0.0018,0.0023,0.374,0.354,0.392,0.015,0.014,0.016,24.25,24.17,24.33,0.944,0.942,0.946,0.97,0.97,0.971,0.916,0.913,0.918,36.15,34.75,37.49,35.07,33.7,36.38,0,0,0,0,0,0,0.39,0,0.044,0.18,0.82,0.18,49.3
1107122400000,2005,1,2004,4,18,7,0.261,0.0504,0.211,12733.5,78.8,78.8,75.79,2,2,2,431.5,414.2,446.5,348.2,336,83.29,73,85,0,0,0,0.193,0.176,0.202,348.2,336,361.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.173,0.169,0.178,0.0634,0.0576,0.0696,0.0026,0.0024,0.0029,0.414,0.396,0.434,0.017,0.016,0.018,24.04,23.96,24.13,0.948,0.946,0.95,0.974,0.971,0.977,0.923,0.919,0.928,38.92,37.59,40.34,37.9,36.49,39.4,0,0,0,0,0,0,0.421,0,0.05,0.19,0.81,0.19,48.8
1107727200000,2005,2,2004,5,19,7,0.286,0.0514,0.234,14192.5,89.75,89.75,84.48,2,2,2,472.6,451.1,498.1,387.6,366.1,85,85,85,0,0,0,0.18,0.171,0.188,387.6,366.1,413.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.179,0.196,0.082,0.0718,0.094,0.0034,0.0029,0.0039,0.473,0.441,0.511,0.019,0.018,0.021,23.8,23.65,23.93,0.953,0.951,0.956,0.98,0.978,0.98,0.934,0.929,0.937,43.12,40.84,45.79,42.24,39.93,44.87,0,0,0,0,0,0,0.469,0,0.052,0.18,0.82,0.18,49.6
1108332000000,2005,2,2004,5,20,7,0.327,0.0514,0.275,16024.2,96.4,96.4,95.38,2,2,2,539.9,507.7,562.9,454.9,422.7,85,85,85,0,-5.684e-14,5.684e-14,0.158,0.151,0.167,454.9,422.7,477.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.211,0.199,0.221,0.114,0.0985,0.125,0.0047,0.0041,0.0052,0.575,0.526,0.611,0.024,0.022,0.026,23.4,23.26,23.59,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.93,46.77,52.11,47.69,45.83,48.2,0,0,0,0,0,0,0.53,0,0.052,0.16,0.84,0.16,49
1108936800000,2005,2,2004,5,21,7,0.347,0.0514,0.295,17069.8,103,103,101.6,3,2,2.857142857142857,573.3,567.6,576.9,488.3,482.6,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.148,0.147,0.15,488.3,482.6,491.9,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.227,0.224,0.229,0.129,0.127,0.131,0.0054,0.0053,0.0055,0.535,0.516,0.619,0.022,0.022,0.026,23.29,23.23,23.31,0.947,0.945,0.956,0.971,0.97,0.98,0.92,0.916,0.937,37.69,35.02,52.53,36.16,33.97,48.2,0,0,0,0,0,0,0.564,0,0.052,0.15,0.85,0.15,49.2
1109541600000,2005,2,2004,5,22,7,0.336,0.0628,0.274,16187.6,101.6,101.6,96.35,3,2,2.142857142857143,556.2,541.1,570,452.3,434.1,103.9,85,107,8.12e-15,-5.684e-14,5.684e-14,0.187,0.149,0.198,452.3,434.1,485.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.213,0.206,0.225,0.112,0.104,0.128,0.0047,0.0043,0.0054,0.558,0.514,0.585,0.023,0.022,0.025,23.34,23.27,23.42,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,46.98,34.93,50.19,45.76,33.88,48.2,0,0,0,0,0,0,0.535,0,0.062,0.19,0.82,0.18,48.2
1110146400000,2005,3,2004,6,23,7,0.325,0.0647,0.26,15586.1,93.63,93.63,92.77,2,2,2,537.3,533.1,541.6,430.3,426.1,107,107,107,8.12e-15,0,5.684e-14,0.199,0.198,0.201,430.3,426.1,434.6,990,990,990,966,966,966,24,24,24,0.205,0.204,0.207,0.102,0.1,0.104,0.0043,0.0042,0.0043,0.54,0.534,0.547,0.023,0.022,0.023,23.44,23.42,23.47,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.33,46.91,47.77,46.39,45.97,46.81,0,0,0,0,0,0,0.515,0,0.065,0.2,0.8,0.2,48
1110751200000,2005,3,2004,6,24,7,0.321,0.0647,0.256,15353,92.33,92.33,91.39,2,2,2,530.3,525.8,535,423.3,418.8,107,107,107,-1.624e-14,-5.684e-14,0,0.202,0.2,0.204,423.3,418.8,428.1,990,990,990,966,966,966,24,24,24,0.203,0.201,0.204,0.0988,0.0967,0.101,0.0041,0.004,0.0042,0.53,0.523,0.537,0.022,0.022,0.022,23.48,23.46,23.51,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.63,46.16,47.1,45.69,45.24,46.16,0,0,0,0,0,0,0.508,0,0.065,0.2,0.8,0.2,47.8
1111356000000,2005,3,2004,6,25,7,0.332,0.0647,0.268,15803.9,96.4,96.4,94.07,2,2,2,549.5,527.7,579.6,442.5,420.7,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.195,0.185,0.203,442.5,420.7,472.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.202,0.224,0.108,0.0976,0.122,0.0045,0.0041,0.0051,0.559,0.526,0.607,0.023,0.022,0.026,23.37,23.18,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.52,46.36,51.39,47.04,45.43,48.2,0,0,0,0,0,0,0.523,0,0.064,0.19,0.81,0.19,47.6
1111960800000,2005,3,2004,6,26,7,0.395,0.0694,0.326,18656.3,124,124,111,3,2,2.857142857142857,653.8,592.5,726.5,539.1,485.5,114.7,107,125,0,0,0,0.175,0.165,0.186,539.1,485.5,601.5,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.263,0.231,0.301,0.162,0.128,0.203,0.0069,0.0054,0.0087,0.626,0.547,0.717,0.027,0.023,0.031,22.86,22.48,23.11,0.951,0.947,0.956,0.975,0.97,0.98,0.927,0.918,0.937,40.8,35.99,52.57,39.31,34.91,48.2,0,0,0,0,0,0,0.617,0,0.069,0.18,0.83,0.17,47.2
1112565600000,2005,4,2004,7,27,7,0.497,0.0756,0.422,23308.5,144.6,144.6,138.7,3,3,3,821.9,756.3,897.1,696.9,631.3,125,125,125,0,0,0,0.153,0.139,0.165,696.9,631.3,772.1,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.359,0.318,0.415,0.266,0.223,0.313,0.012,0.0097,0.014,0.88,0.767,1.01,0.039,0.033,0.045,21.93,21.5,22.31,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.75,43.99,51.89,46.25,43.11,48.2,0,0,0,0,0,0,0.771,0,0.075,0.15,0.85,0.15,46.9
1113170400000,2005,4,2004,7,28,7,0.618,0.0756,0.542,28830.4,186,186,171.6,4,4,4,1021,926.2,1117,896.2,801.2,125,125,125,1.624e-14,0,1.137e-13,0.123,0.112,0.135,896.2,801.2,992,990,990,990,968,967.6,968.3,22,21.7,22.4,0.53,0.441,0.625,0.373,0.327,0.419,0.017,0.015,0.019,1.15,0.981,1.32,0.052,0.044,0.061,20.9,20.41,21.41,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,43.81,40.1,47.44,42.9,39.15,46.49,0,0,0,0,0,0,0.953,0,0.076,0.12,0.88,0.12,46.7
1113775200000,2005,4,2004,7,29,7,0.709,0.0756,0.633,32263.8,192.8,192.8,192,4,4,4,1172,1142,1186,1047,1017,125,125,125,-1.624e-14,-1.137e-13,0,0.107,0.105,0.109,1047,1017,1061,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.706,0.661,0.726,0.529,0.46,0.56,0.025,0.021,0.026,1.52,1.4,1.58,0.071,0.065,0.073,20.03,19.94,20.25,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.12,48.22,49.52,48.01,47.26,48.2,0,0,0,0,0,0,1.07,0,0.076,0.11,0.89,0.11,45.5
1114380000000,2005,4,2004,7,30,7,0.66,0.0775,0.582,30461.9,191.3,191.3,181.3,4,4,4,1091,1013,1161,962.5,865.6,128.1,125,147,-4.872e-14,-1.137e-13,0,0.118,0.108,0.145,962.5,865.6,1036,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.599,0.501,0.69,0.418,0.358,0.504,0.019,0.016,0.023,1.28,1.09,1.48,0.059,0.05,0.069,20.53,20.11,20.97,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.26,42.48,48.8,45.33,41.63,47.82,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.2
1114984800000,2005,5,2004,8,31,7,0.554,0.0889,0.465,25167.6,162.1,162.1,149.8,4,3,3.4285714285714284,915.9,855,985.4,768.9,708,147,147,147,0,0,0,0.161,0.149,0.172,768.9,708,838.4,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.414,0.362,0.476,0.309,0.274,0.345,0.014,0.012,0.016,0.972,0.897,1.05,0.043,0.04,0.047,21.46,21.11,21.78,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.74,39.31,51.33,44.3,38.31,48.2,0,0,0,0,0,0,0.832,0,0.089,0.16,0.84,0.16,45.4
1115589600000,2005,5,2004,8,32,7,0.479,0.0889,0.39,22048.8,138.9,138.9,131.2,3,3,3,792.5,749.4,837.3,645.5,602.4,147,147,147,0,0,0,0.186,0.176,0.196,645.5,602.4,690.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.327,0.302,0.352,0.232,0.203,0.262,0.01,0.0088,0.012,0.792,0.719,0.868,0.035,0.031,0.038,22.14,21.88,22.38,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.64,42.07,47.25,43.75,41.23,46.31,0,0,0,0,0,0,0.729,0,0.089,0.19,0.81,0.19,46
1116194400000,2005,5,2004,8,33,7,0.413,0.0889,0.325,18578.1,120.1,120.1,110.6,3,3,3,683.6,639.2,731.1,536.6,492.2,147,147,147,0,0,0,0.215,0.201,0.23,536.6,492.2,584.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.265,0.24,0.292,0.16,0.131,0.191,0.0068,0.0056,0.0082,0.609,0.535,0.689,0.026,0.023,0.03,22.76,22.49,23.01,0.949,0.945,0.953,0.973,0.97,0.978,0.923,0.917,0.932,37.89,35,40.93,36.86,33.95,40.03,0,0,0,0,0,0,0.614,0,0.088,0.22,0.79,0.21,45
1116799200000,2005,5,2004,8,34,7,0.355,0.0889,0.266,15617.5,96.4,96.4,92.96,2,2,2,587.4,552,625.3,440.4,405,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.251,0.235,0.266,440.4,405,478.3,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.213,0.199,0.232,0.107,0.0902,0.125,0.0045,0.0038,0.0053,0.56,0.505,0.622,0.024,0.021,0.026,23.2,22.98,23.41,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.92,44.41,51.54,46.48,43.52,48.2,0,0,0,0,0,0,0.516,0,0.089,0.25,0.75,0.25,44
1117404000000,2005,5,2004,8,35,7,0.31,0.0768,0.233,14005.2,86.94,86.94,83.36,2,2,2,512.6,485.6,541.9,385.6,366.6,127,119,147,8.12e-15,0,5.684e-14,0.247,0.228,0.277,385.6,366.6,402.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.197,0.081,0.072,0.0888,0.0034,0.003,0.0037,0.475,0.446,0.5,0.02,0.018,0.021,23.62,23.47,23.77,0.953,0.951,0.955,0.979,0.977,0.98,0.934,0.929,0.936,42.55,40.61,44.36,41.68,39.69,43.47,0,0,0,0,0,0,0.463,0,0.077,0.25,0.75,0.25,45.2
1118008800000,2005,6,2004,9,36,7,0.275,0.072,0.203,12151.7,77.47,77.47,72.33,2,2,2,453.9,431.7,477.1,334.9,312.7,119,119,119,0,0,0,0.262,0.249,0.276,334.9,312.7,358.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.165,0.181,0.0571,0.0466,0.068,0.0023,0.0019,0.0028,0.399,0.365,0.434,0.016,0.015,0.018,23.96,23.82,24.09,0.946,0.943,0.95,0.972,0.97,0.975,0.919,0.914,0.926,37.22,34.82,39.71,36.17,33.78,38.74,0,0,0,0,0,0,0.402,0,0.072,0.26,0.74,0.26,44.2
1118613600000,2005,6,2004,9,37,7,0.246,0.072,0.174,10447.7,66.11,66.11,62.19,2,2,2,406.5,388.2,424.9,287.5,269.2,119,119,119,0,0,0,0.293,0.28,0.307,287.5,269.2,305.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.15,0.163,0.0347,0.0261,0.0434,0.0014,0.0011,0.0018,0.328,0.3,0.355,0.013,0.012,0.015,24.24,24.13,24.36,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,32.06,30.03,34.08,31.09,29.13,33.06,0,0,0,0,0,0,0.345,0,0.072,0.29,0.71,0.29,42.5
1119218400000,2005,6,2004,9,38,7,0.222,0.072,0.15,9030.31,57.02,57.02,53.75,2,2,2,367.4,352.4,382.5,248.4,233.4,119,119,119,4.06e-15,0,2.842e-14,0.324,0.311,0.338,248.4,233.4,263.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.137,0.148,0.0183,0.0156,0.0234,0.00074,0.00063,0.00095,0.271,0.253,0.292,0.011,0.01,0.012,24.49,24.4,24.59,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.71,26,29.39,26.88,25.22,28.51,0,0,0,0,0,0,0.299,0,0.072,0.32,0.68,0.32,40.7
1119823200000,2005,6,2004,9,39,7,0.203,0.0691,0.134,8097.6,48.2,48.2,48.2,1,1,1,335.4,323.1,347.8,221.1,215.1,114.3,108,119,4.06e-15,-2.842e-14,2.842e-14,0.341,0.326,0.355,221.1,215.1,228.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0145,0.014,0.0152,0.00058,0.00056,0.00061,0.388,0.376,0.402,0.016,0.015,0.016,24.54,24.46,24.61,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.97,49.71,52.59,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,39.9
1120428000000,2005,7,2004,10,40,7,0.187,0.0653,0.122,7656.16,47.92,47.92,45.57,1,1,1,309.1,299.4,319.6,201.1,191.3,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.35,0.338,0.361,201.1,191.3,211.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.128,0.0128,0.012,0.0137,0.00051,0.00048,0.00055,0.351,0.334,0.37,0.014,0.013,0.015,24.7,24.63,24.77,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.5,44.25,48.9,45.57,43.37,47.92,0,0,0,0,0,0,0.253,0,0.065,0.35,0.65,0.35,40.9
1121032800000,2005,7,2004,10,41,7,0.174,0.0653,0.108,6807.99,42.68,42.68,40.52,1,1,1,287.3,278.3,296.3,179.3,170.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.376,0.364,0.388,179.3,170.3,188.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.12,0.011,0.0102,0.0118,0.00044,0.00041,0.00047,0.312,0.296,0.329,0.012,0.012,0.013,24.84,24.79,24.89,0.948,0.946,0.951,0.978,0.975,0.98,0.928,0.921,0.932,41.43,39.3,43.55,40.52,38.3,42.68,0,0,0,0,0,0,0.225,0,0.066,0.38,0.62,0.38,39.1
1121637600000,2005,7,2004,10,42,7,0.162,0.0653,0.0964,5994.77,37.56,37.56,35.68,1,1,1,267.4,260,275.3,159.4,152,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.404,0.392,0.415,159.4,152,167.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.0093,0.00867,0.00997,0.00037,0.00034,0.0004,0.277,0.263,0.291,0.011,0.01,0.012,24.95,24.91,25,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.919,36.76,35.01,38.6,35.68,33.96,37.56,0,0,0,0,0,0,0.198,0,0.0656,0.4,0.6,0.4,37
1122242400000,2005,7,2004,10,43,7,0.151,0.0653,0.0861,5332.74,33.4,33.4,31.74,1,1,1,250.3,243.8,257.5,142.3,135.8,108,108,108,0,0,0,0.432,0.419,0.443,142.3,135.8,149.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00784,0.0073,0.00846,0.00031,0.00029,0.00033,0.246,0.235,0.259,0.0097,0.0093,0.01,25.06,25.01,25.1,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.72,31.21,34.43,31.74,30.27,33.4,0,0,0,0,0,0,0.176,0,0.0649,0.43,0.57,0.43,35.3
1122847200000,2005,8,2004,11,44,7,0.14,0.0562,0.0842,5235.08,33.11,33.11,31.16,1,1,1,232.3,223.3,240.8,139.3,130.3,93,93,93,0,0,0,0.4,0.386,0.416,139.3,130.3,147.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0978,0.104,0.00759,0.00683,0.00832,0.0003,0.00027,0.00033,0.239,0.223,0.254,0.0094,0.0088,0.01,25.17,25.1,25.24,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.12,30.02,34.14,31.16,29.12,33.11,0,0,0,0,0,0,0.173,0,0.0558,0.4,0.6,0.4,37.4
1123452000000,2005,8,2004,11,45,7,0.129,0.0562,0.073,4516.31,28.56,28.56,26.88,1,1,1,213.6,207.2,220.9,120.6,114.2,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.436,0.421,0.449,120.6,114.2,127.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0921,0.0969,0.006,0.00546,0.00662,0.00024,0.00021,0.00026,0.206,0.194,0.219,0.0081,0.0076,0.0086,25.31,25.26,25.36,0.925,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.71,26.16,29.45,26.88,25.37,28.56,0,0,0,0,0,0,0.149,0,0.056,0.44,0.57,0.43,35
1124056800000,2005,8,2004,11,46,7,0.121,0.0562,0.0644,1185.46,24.92,24.92,7.056,1,1,1,199.5,193.8,205.3,106.5,100.8,93,93,93,0,-1.421e-14,1.421e-14,0.466,0.453,0.48,106.5,100.8,112.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0873,0.0914,0.00481,0.00432,0.00529,0.00019,0.00017,0.00021,0.181,0.17,0.191,0.0071,0.0067,0.0075,25.41,25.38,25.42,0.262,0,0.919,0.277,0,0.97,0.255,0,0.892,7.275,0,25.69,7.056,0,24.92,0,5,0,0,0.714,0,0.0392,0.714,0.0566,0.46,0.53,0.47,9.8
1124661600000,2005,8,2004,11,47,7,0.113,0.0562,0.0566,0,0,0,0,1,1,1,186.6,182,191.9,93.61,89.04,93,93,93,-6.09e-15,-1.421e-14,0,0.499,0.485,0.511,93.61,89.04,98.89,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0848,0.0832,0.0867,0.00371,0.00332,0.00416,0.00014,0.00013,0.00016,0.157,0.149,0.167,0.0062,0.0058,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.5,0.5,0.5,0
1125266400000,2005,8,2004,11,48,7,0.106,0.049,0.0567,2100.37,22.81,22.81,12.5,1,1,1,174.8,167,180.7,93.78,84.94,81,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.463,0.41,0.523,93.78,84.94,103.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0817,0.0862,0.00372,0.00297,0.00455,0.00015,0.00012,0.00018,0.156,0.142,0.173,0.0061,0.0056,0.0068,25.39,25.38,25.41,0.522,0,0.916,0.553,0,0.97,0.505,0,0.886,12.91,0,23.52,12.5,0,22.81,0,3,0,0,0.429,0,0.0695,0.429,0.0493,0.46,0.53,0.47,19.8
1125871200000,2005,9,2004,12,49,7,0.0955,0.0435,0.0519,3202.44,20.44,20.44,19.06,1,1,1,157.9,152,164.5,85.86,79.97,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.456,0.438,0.474,85.86,79.97,92.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0779,0.0823,0.00305,0.00255,0.00362,0.00012,0.0001,0.00014,0.141,0.131,0.153,0.0055,0.0051,0.006,25.37,25.37,25.38,0.927,0.919,0.934,0.963,0.96,0.966,0.892,0.888,0.896,19.8,18.58,21.17,19.06,17.84,20.44,0,0,0,0,0,0,0.106,0,0.0436,0.46,0.54,0.46,33.5
1126476000000,2005,9,2004,12,50,7,0.0873,0.0435,0.0438,2680.91,17.45,17.45,15.96,1,1,1,144.4,139.1,150.1,72.39,67.11,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.499,0.48,0.518,72.39,67.11,78.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0733,0.0772,0.0019,0.00145,0.00238,0.000075,0.000057,0.000093,0.117,0.108,0.127,0.0046,0.0042,0.005,25.38,25.37,25.39,0.922,0.897,0.938,0.96,0.96,0.96,0.885,0.861,0.901,16.62,14.99,18.18,15.96,14.39,17.45,0,0,0,0,0,0,0.0887,0,0.0435,0.5,0.5,0.5,30.7
1127080800000,2005,9,2004,12,51,7,0.0808,0.0435,0.0373,977.635,13.98,13.98,5.819,1,1,1,133.6,129.5,137.8,61.64,57.54,72,72,72,-4.06e-15,-1.421e-14,0,0.539,0.523,0.556,61.64,57.54,65.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0729,0.00099,0.000641,0.00134,0.000039,0.000025,0.000053,0.0983,0.0916,0.105,0.0039,0.0036,0.0041,25.4,25.39,25.41,0.378,0,0.89,0.411,0,0.96,0.363,0,0.854,6.062,0,14.57,5.819,0,13.98,0,4,0,0,0.571,0,0.0323,0.571,0.0435,0.54,0.46,0.54,12.1
1127685600000,2005,9,2004,12,52,7,0.0761,0.0401,0.036,746.174,15.76,15.76,4.442,1,1,1,125.8,122.2,128.2,59.51,53.44,66.29,52,72,3.045e-15,0,7.105e-15,0.526,0.421,0.574,59.51,53.44,71.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.000808,0.000292,0.00183,0.000032,0.000011,0.000072,0.0946,0.0858,0.112,0.0037,0.0034,0.0044,25.41,25.39,25.41,0.262,0,0.922,0.274,0,0.96,0.252,0,0.885,4.627,0,16.41,4.442,0,15.76,0,5,0,0,0.714,0,0.0247,0.714,0.0401,0.53,0.47,0.53,9.81
1128290400000,2005,10,2005,1,1,7,0.0711,0.0314,0.0396,1717.61,14.91,14.91,10.22,1,1,1,117.5,113.7,120.8,65.55,61.68,52,52,52,1.015e-15,0,7.105e-15,0.442,0.43,0.457,65.55,61.68,68.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00132,0.000993,0.0016,0.000052,0.000039,0.000063,0.103,0.0976,0.108,0.004,0.0038,0.0042,25.4,25.39,25.4,0.64,0,0.907,0.686,0,0.96,0.614,0,0.87,10.65,0,15.53,10.22,0,14.91,0,2,0,0,0.286,0,0.0568,0.286,0.0315,0.44,0.56,0.44,24.2
1128895200000,2005,10,2005,1,2,7,0.0668,0.0314,0.0354,0,0,0,0,1,1,1,110.5,107.9,113.4,58.48,55.94,52,52,52,3.045e-15,0,7.105e-15,0.471,0.459,0.482,58.48,55.94,61.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000721,0.000505,0.00097,0.000028,0.00002,0.000038,0.093,0.0893,0.0972,0.0036,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1129500000000,2005,10,2005,1,3,7,0.0638,0.0314,0.0324,0,0,0,0,1,1,1,105.5,103.3,107.1,53.52,51.29,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.493,0.485,0.503,53.52,51.29,55.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000299,0.00011,0.000435,0.000012,0.0000043,0.000017,0.0859,0.0827,0.0882,0.0034,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.49,0.51,0.49,0
1130104800000,2005,10,2005,1,4,7,0.0608,0.0314,0.0087,0,0,0,0,1,0,0.2857142857142857,100.6,98.64,102.5,48.56,46.64,52,52,52,34.18,0,49.38,0.517,0.507,0.527,14.38,0,50.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000814,0,0.0000399,3.2e-7,0,0.0000016,0.0738,0.0708,0.0815,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0521,0.52,0.14,0.86,0
1130709600000,2005,10,2005,1,5,7,0.0635,0.0304,0.0249,0,0,0,0,1,0,0.7142857142857143,105,98.37,113.1,54.69,46.37,50.29,50,52,13.57,-7.105e-15,48.64,0.481,0.442,0.529,41.11,0,63.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000459,0,0.00112,0.000018,0,0.000044,0.0857,0.0708,0.0997,0.0034,0.0028,0.0039,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0386,0.48,0.39,0.61,0
1131314400000,2005,11,2005,2,6,7,0.0776,0.0302,0.0474,2916.12,19.81,19.81,17.36,1,1,1,128.4,116.7,139.7,78.37,66.69,50,50,50,2.03e-15,0,1.421e-14,0.391,0.358,0.428,78.37,66.69,89.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.0774,0.00241,0.00142,0.00337,0.000095,0.000056,0.00013,0.124,0.105,0.144,0.0049,0.0041,0.0057,25.38,25.36,25.4,0.926,0.895,0.938,0.961,0.96,0.964,0.889,0.859,0.901,18.06,14.87,20.55,17.36,14.27,19.81,0,0,0,0,0,0,0.0964,0,0.0302,0.39,0.61,0.39,37.6
1131919200000,2005,11,2005,2,7,7,0.0841,0.0302,0.0539,3309.92,20.54,20.54,19.7,1,1,1,139.1,136.7,143.2,89.11,86.65,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.36,0.349,0.366,89.11,86.65,93.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0763,0.0787,0.00332,0.00312,0.00367,0.00013,0.00012,0.00014,0.143,0.139,0.151,0.0056,0.0054,0.0059,25.36,25.35,25.36,0.922,0.918,0.925,0.964,0.963,0.966,0.889,0.886,0.891,20.44,19.94,21.27,19.7,19.2,20.54,0,0,0,0,0,0,0.109,0,0.0302,0.36,0.64,0.36,39.4
1132524000000,2005,11,2005,2,8,7,0.0869,0.0302,0.0567,3472.81,22.75,22.75,20.67,1,1,1,143.8,138,153.3,93.76,88.02,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.348,0.326,0.362,93.76,88.02,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0768,0.0822,0.00372,0.00323,0.00453,0.00015,0.00013,0.00018,0.152,0.141,0.169,0.0059,0.0055,0.0066,25.35,25.34,25.36,0.918,0.911,0.924,0.966,0.963,0.97,0.887,0.883,0.89,21.4,20.22,23.45,20.67,19.48,22.75,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,40
1133128800000,2005,11,2005,2,9,7,0.0972,0.0334,0.0638,3910.38,24.64,24.64,23.28,1,1,1,160.7,157.4,164.5,105.5,101.2,55.14,50,59,-8.121e-15,-1.421e-14,0,0.343,0.31,0.368,105.5,101.2,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0829,0.085,0.00472,0.00435,0.00521,0.00018,0.00017,0.0002,0.174,0.166,0.183,0.0068,0.0065,0.0072,25.35,25.34,25.35,0.915,0.912,0.919,0.97,0.969,0.97,0.887,0.884,0.891,24,22.93,25.4,23.28,22.23,24.64,0,0,0,0,0,0,0.129,0,0.0334,0.34,0.66,0.34,40.2
1133733600000,2005,12,2005,3,10,7,0.103,0.0357,0.067,4122.92,25.39,25.39,24.54,1,1,1,169.8,167.6,173.3,110.8,108.5,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.34,0.352,110.8,108.5,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0855,0.0875,0.00517,0.00498,0.00546,0.0002,0.00019,0.00021,0.183,0.18,0.19,0.0072,0.007,0.0074,25.36,25.36,25.36,0.918,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.3,24.75,26.17,24.54,24.01,25.39,0,0,0,0,0,0,0.136,0,0.036,0.35,0.65,0.35,40
1134338400000,2005,12,2005,3,11,7,0.105,0.0357,0.0693,4279.81,26.98,26.98,25.48,1,1,1,173.6,171.1,179.9,114.6,112.1,59,59,59,6.09e-15,0,1.421e-14,0.34,0.328,0.345,114.6,112.1,120.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0867,0.0898,0.00549,0.00528,0.00602,0.00022,0.00021,0.00024,0.19,0.186,0.202,0.0075,0.0073,0.0079,25.36,25.36,25.36,0.921,0.919,0.926,0.97,0.97,0.97,0.894,0.892,0.898,26.26,25.63,27.82,25.48,24.86,26.98,0,0,0,0,0,0,0.142,0,0.0357,0.34,0.66,0.34,40.8
1134943200000,2005,12,2005,3,12,7,0.111,0.0357,0.0751,4670.51,28.44,28.44,27.8,1,1,1,183.2,180.1,185.9,124.2,121.1,59,59,59,0,-1.421e-14,1.421e-14,0.322,0.317,0.328,124.2,121.1,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0899,0.092,0.00631,0.00605,0.00653,0.00025,0.00024,0.00026,0.208,0.202,0.212,0.0081,0.0079,0.0083,25.36,25.36,25.36,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.66,27.89,29.32,27.8,27.05,28.44,0,0,0,0,0,0,0.154,0,0.0359,0.32,0.68,0.32,42.1
1135548000000,2005,12,2005,3,13,7,0.117,0.0369,0.08,4996.19,31.1,31.1,29.74,1,1,1,193.3,187,200.1,132.3,127.1,61,59,73,0,0,0,0.315,0.299,0.365,132.3,127.1,138.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0923,0.0959,0.007,0.00655,0.00749,0.00027,0.00026,0.00029,0.222,0.214,0.232,0.0087,0.0084,0.0091,25.36,25.36,25.39,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.66,29.4,32.07,29.74,28.52,31.1,0,0,0,0,0,0,0.165,0,0.037,0.32,0.68,0.32,42.7
1136152800000,2006,1,2005,4,14,7,0.128,0.0442,0.0838,5229.41,33.84,33.84,31.13,1,1,1,211.5,202.6,223.3,138.5,129.6,73,73,73,0,0,0,0.346,0.327,0.36,138.5,129.6,150.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0947,0.102,0.00752,0.00676,0.00853,0.00029,0.00026,0.00033,0.235,0.219,0.256,0.0092,0.0086,0.01,25.3,25.2,25.37,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,32.09,29.98,34.89,31.13,29.08,33.84,0,0,0,0,0,0,0.173,0,0.0442,0.35,0.65,0.35,40.9
1136757600000,2006,1,2005,4,15,7,0.148,0.0442,0.104,6547.14,43.3,43.3,38.97,1,1,1,245,228.5,263,172,155.5,73,73,73,8.12e-15,0,2.842e-14,0.299,0.278,0.319,172,155.5,190,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.104,0.116,0.0104,0.00897,0.0119,0.00041,0.00035,0.00047,0.295,0.265,0.327,0.012,0.01,0.013,25.04,24.92,25.16,0.946,0.941,0.952,0.975,0.97,0.98,0.922,0.912,0.933,39.95,36.1,44.18,38.97,35.02,43.3,0,0,0,0,0,0,0.217,0,0.044,0.3,0.7,0.3,44.2
1137362400000,2006,1,2005,4,16,7,0.183,0.0442,0.139,8512.95,57.21,57.21,50.67,2,1,1.5714285714285714,302.4,270.9,334.9,229.4,197.9,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.243,0.218,0.269,229.4,197.9,261.9,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.13,0.119,0.141,0.0159,0.0126,0.0226,0.00063,0.0005,0.00091,0.303,0.243,0.38,0.012,0.0097,0.015,24.78,24.64,24.88,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.895,0.939,36.55,25.85,51.12,35.39,25.07,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.5
1137967200000,2006,1,2005,4,17,7,0.229,0.0442,0.185,11205.7,73.77,73.77,66.7,2,2,2,379,345,411.7,306,272,73,73,73,0,0,0,0.193,0.177,0.212,306,272,338.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.145,0.168,0.0434,0.0274,0.0589,0.0018,0.0011,0.0024,0.349,0.298,0.399,0.014,0.012,0.016,24.36,24.15,24.58,0.941,0.934,0.946,0.97,0.97,0.972,0.913,0.906,0.92,34.37,30.62,37.96,33.35,29.7,36.89,0,0,0,0,0,0,0.371,0,0.044,0.19,0.81,0.19,48.9
1138572000000,2006,1,2005,4,18,7,0.276,0.0493,0.227,13730.8,87.83,87.83,81.73,2,2,2,456.3,424,488.6,374.7,351,81.57,73,85,0,0,0,0.179,0.167,0.19,374.7,351,403.6,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.182,0.173,0.192,0.0759,0.0647,0.0895,0.0031,0.0026,0.0037,0.453,0.417,0.497,0.019,0.017,0.021,23.89,23.7,24.07,0.952,0.948,0.955,0.978,0.975,0.98,0.931,0.924,0.936,41.77,39.3,44.81,40.87,38.3,43.91,0,0,0,0,0,0,0.454,0,0.049,0.18,0.82,0.18,49.7
1139176800000,2006,2,2005,5,19,7,0.321,0.0514,0.27,15881.7,96.4,96.4,94.53,2,2,2,530.9,500.3,564.3,445.9,415.3,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.16,0.151,0.17,445.9,415.3,479.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.208,0.197,0.222,0.109,0.095,0.125,0.0046,0.0039,0.0052,0.561,0.514,0.613,0.023,0.021,0.026,23.45,23.25,23.63,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.05,46.01,52.23,47.27,45.09,48.2,0,0,0,0,0,0,0.525,0,0.051,0.16,0.84,0.16,49.5
1139781600000,2006,2,2005,5,20,7,0.372,0.0514,0.321,18582.8,119.2,119.2,110.6,3,3,3,615.2,575,657.5,530.2,490,85,85,85,0,0,0,0.138,0.129,0.148,530.2,490,572.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.251,0.228,0.275,0.155,0.13,0.183,0.0066,0.0055,0.0078,0.588,0.522,0.659,0.025,0.022,0.028,23.05,22.81,23.29,0.949,0.945,0.952,0.973,0.97,0.977,0.923,0.917,0.931,37.91,35.26,40.66,36.87,34.2,39.75,0,0,0,0,0,0,0.615,0,0.051,0.14,0.86,0.14,50
1140386400000,2006,2,2005,5,21,7,0.438,0.0514,0.387,22123.2,141.2,141.2,131.7,3,3,3,724.6,670.4,779.2,639.6,585.4,85,85,85,0,0,0,0.118,0.109,0.127,639.6,585.4,694.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.313,0.282,0.344,0.228,0.192,0.265,0.0098,0.0082,0.012,0.772,0.68,0.864,0.033,0.029,0.038,22.43,22.12,22.74,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44.8,41.49,48.04,43.9,40.62,47.08,0,0,0,0,0,0,0.732,0,0.051,0.12,0.88,0.12,50.5
1140991200000,2006,2,2005,5,22,7,0.544,0.0704,0.474,25635.7,169.8,169.8,152.6,4,3,3.4285714285714284,900.2,801.5,1013,783.8,716.5,116.4,85,129,0,0,0,0.129,0.103,0.15,783.8,716.5,883.6,990,990,990,967.5,967.1,967.9,22.5,22.1,22.9,0.421,0.357,0.515,0.317,0.28,0.367,0.014,0.012,0.017,0.992,0.902,1.12,0.044,0.039,0.051,21.51,20.94,21.99,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.65,40.1,51.64,45.03,39.14,48.2,0,0,0,0,0,0,0.848,0,0.07,0.13,0.87,0.13,47.1
1141596000000,2006,3,2005,6,23,7,0.722,0.0874,0.629,31675.3,192.8,192.8,188.5,4,4,4,1194,1056,1332,1050,927,144.4,129,183,9.537,-1.137e-13,48.61,0.12,0.104,0.142,1040,927,1100,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.706,0.555,0.817,0.539,0.388,0.648,0.025,0.018,0.031,1.53,1.2,1.77,0.071,0.055,0.084,19.96,19.29,20.73,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.52,45.01,50.43,47.14,44.11,48.2,0,0,0,0,0,0,1.05,0,0.093,0.12,0.87,0.13,43.9
1142200800000,2006,3,2005,6,24,7,0.864,0.111,0.665,32040.2,192.7,192.7,190.7,4,4,4,1429,1377,1476,1246,1194,183,183,183,145.7,94.02,193.3,0.128,0.124,0.133,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.858,0.836,0.878,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.83,0.087,0.085,0.089,18.94,18.77,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,48.19,49.15,47.68,47.23,48.17,0,0,0,0,0,0,1.06,0,0.199,0.13,0.77,0.23,37.1
1142805600000,2006,3,2005,6,25,7,0.938,0.111,0.665,31282.7,188.3,188.3,186.2,4,4,4,1550,1492,1621,1367,1309,183,183,183,267.4,209.2,338.3,0.118,0.113,0.123,1100,1100,1100,990,990,990,969.6,969.5,969.9,20.4,20.1,20.5,0.901,0.885,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.5,18.26,18.71,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,46.87,48.04,46.55,45.94,47.08,0,0,0,0,0,0,1.03,0,0.273,0.12,0.71,0.29,33.4
1143410400000,2006,3,2005,6,26,7,1.05,0.105,0.665,30244,182.7,182.7,180,4,4,4,1729,1651,1792,1556,1468,173,148,183,455.9,367.9,544.2,0.1,0.0826,0.111,1100,1100,1100,990,990,990,970.2,970,970.4,19.8,19.6,20,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.91,17.7,18.17,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.92,45.36,46.62,45.01,44.45,45.68,0,0,0,0,0,0,1,0,0.385,0.1,0.63,0.37,28.8
1144015200000,2006,4,2005,7,27,7,1.1,0.0895,0.665,29716.6,177.4,177.4,176.9,4,4,4,1819,1802,1830,1671,1654,148,148,148,570.6,554.5,581.9,0.0814,0.0809,0.0821,1100,1100,1100,990,990,990,970.5,970.5,970.6,19.5,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.61,17.58,17.66,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.12,45.02,45.27,44.22,44.12,44.36,0,0,0,0,0,0,0.983,0,0.435,0.081,0.6,0.4,27
1144620000000,2006,4,2005,7,28,7,1.12,0.0895,0.665,29485.7,176.4,176.4,175.5,4,4,4,1859,1833,1875,1711,1685,148,148,148,610.6,585.4,626.9,0.0796,0.0789,0.0807,1100,1100,1100,990,990,990,970.6,970.6,970.7,19.4,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.48,17.43,17.56,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.77,44.63,44.99,43.88,43.74,44.09,0,0,0,0,0,0,0.975,0,0.455,0.08,0.59,0.41,26.3
1145224800000,2006,4,2005,7,29,7,1.14,0.0895,0.665,29362.5,175.3,175.3,174.8,4,4,4,1880,1864,1889,1732,1716,148,148,148,631.9,616.5,640.8,0.0787,0.0784,0.0794,1100,1100,1100,990,990,990,970.7,970.7,970.7,19.3,19.3,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.41,17.38,17.46,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.59,44.51,44.72,43.69,43.62,43.83,0,0,0,0,0,0,0.971,0,0.475,0.079,0.58,0.42,25.8
1145829600000,2006,4,2005,7,30,7,1.08,0.0895,0.665,29934,180.6,180.6,178.2,4,4,4,1781,1711,1847,1633,1563,148,148,148,533.2,462.9,599.2,0.0832,0.0801,0.0865,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.094,0.097,17.73,17.52,17.96,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.45,44.87,46.08,44.54,43.98,45.16,0,0,0,0,0,0,0.99,0,0.415,0.083,0.62,0.38,27.7
1146434400000,2006,5,2005,8,31,7,0.963,0.116,0.665,31036.7,187.9,187.9,184.7,4,4,4,1592,1505,1681,1400,1313,192,192,192,300.3,212.9,388.8,0.121,0.114,0.128,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.908,0.887,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.36,18.07,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.13,46.35,47.93,46.19,45.42,46.97,0,0,0,0,0,0,1.03,0,0.298,0.12,0.69,0.31,32.2
1147039200000,2006,5,2005,8,32,7,0.837,0.116,0.663,32168.1,192.8,192.8,191.5,4,4,4,1384,1269,1476,1192,1077,192,192,192,94.78,0,184.3,0.139,0.13,0.151,1097,1077,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.832,0.763,0.874,0.641,0.597,0.648,0.031,0.028,0.031,1.77,1.66,1.82,0.085,0.078,0.088,19.12,18.77,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.98,48.2,49.78,47.87,47.24,48.2,0,0,0,0,0,0,1.06,0,0.174,0.14,0.79,0.21,38.4
1147644000000,2006,5,2005,8,33,7,0.688,0.116,0.572,29726.1,189.5,189.5,176.9,4,4,4,1137,1056,1232,945.5,864,192,192,192,-4.872e-14,-1.137e-13,0,0.169,0.156,0.182,945.5,864,1040,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.591,0.507,0.708,0.407,0.357,0.512,0.019,0.016,0.024,1.26,1.1,1.51,0.058,0.05,0.071,20.41,19.86,20.83,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.14,42.1,48.34,44.24,41.26,47.37,0,0,0,0,0,0,0.983,0,0.116,0.17,0.83,0.17,43.2
1148248800000,2006,5,2005,8,34,7,0.589,0.116,0.473,25191.7,161.2,161.2,150,4,3,3.4285714285714284,973.6,921.6,1033,781.6,729.6,192,192,192,-1.624e-14,-1.137e-13,0,0.197,0.186,0.208,781.6,729.6,840.9,990,990,990,967.8,967.6,968,22.2,22,22.4,0.432,0.384,0.486,0.317,0.288,0.346,0.014,0.013,0.016,1,0.943,1.06,0.045,0.042,0.048,21.21,20.94,21.47,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.99,39.35,51.58,44.37,38.35,48.2,0,0,0,0,0,0,0.833,0,0.116,0.2,0.8,0.2,42.8
1148853600000,2006,5,2005,8,35,7,0.522,0.0909,0.431,23841.6,144.6,144.6,141.9,3,3,3,863.6,827.9,905.9,713.3,683.6,150.3,119,192,0,0,0,0.173,0.138,0.219,713.3,683.6,742.1,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.367,0.353,0.385,0.278,0.258,0.297,0.012,0.011,0.013,0.908,0.861,0.958,0.04,0.038,0.042,21.74,21.56,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.5,46.47,50.37,47.3,45.54,48.2,0,0,0,0,0,0,0.788,0,0.091,0.17,0.83,0.17,45.7
1149458400000,2006,6,2005,9,36,7,0.481,0.0756,0.405,22843.6,141.2,141.2,136,3,3,3,794.6,773.3,818.7,669.6,612.3,125,119,161,0,0,0,0.157,0.145,0.208,669.6,612.3,699.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.339,0.311,0.355,0.248,0.21,0.268,0.011,0.0091,0.012,0.831,0.739,0.881,0.036,0.032,0.039,22.09,21.94,22.27,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.25,42.55,48.03,45.32,41.7,47.07,0,0,0,0,0,0,0.755,0,0.076,0.16,0.84,0.16,47.5
1150063200000,2006,6,2005,9,37,7,0.442,0.0974,0.344,19612.3,123.6,123.6,116.7,3,3,3,730.3,697.2,765,569.3,536.2,161,161,161,0,0,0,0.221,0.21,0.231,569.3,536.2,604,990,990,990,966.8,966.7,967,23.2,23,23.3,0.286,0.268,0.306,0.181,0.159,0.204,0.0078,0.0068,0.0089,0.666,0.611,0.725,0.029,0.026,0.031,22.51,22.32,22.7,0.952,0.95,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.88,37.79,42.05,38.91,36.7,41.21,0,0,0,0,0,0,0.649,0,0.098,0.22,0.78,0.22,44.4
1150668000000,2006,6,2005,9,38,7,0.397,0.0974,0.3,17025.1,108,108,101.3,3,2,2.5714285714285716,656.9,628.6,686.5,495.9,467.6,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.245,0.235,0.256,495.9,467.6,525.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.245,0.229,0.262,0.134,0.12,0.152,0.0057,0.0051,0.0065,0.591,0.543,0.638,0.025,0.023,0.027,22.88,22.76,22.98,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.6,35.15,52.13,40.67,34.09,48.2,0,0,0,0,0,0,0.563,0,0.097,0.25,0.76,0.24,42.9
1151272800000,2006,6,2005,9,39,7,0.36,0.0929,0.267,15780.2,96.4,96.4,93.93,2,2,2,594.8,570.3,619.5,441.2,425.2,153.6,135,161,-1.624e-14,-5.684e-14,5.684e-14,0.258,0.233,0.275,441.2,425.2,458.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.214,0.208,0.223,0.107,0.0997,0.115,0.0045,0.0042,0.0049,0.562,0.537,0.591,0.024,0.023,0.025,23.16,23.03,23.28,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.98,46.31,49.59,46.96,45.39,48.2,0,0,0,0,0,0,0.522,0,0.093,0.26,0.74,0.26,43.8
1151877600000,2006,7,2005,10,40,7,0.327,0.0816,0.245,14678.9,91.68,91.68,87.37,2,2,2,540.8,519.2,562.4,405.8,384.2,135,135,135,-2.436e-14,-5.684e-14,5.684e-14,0.25,0.24,0.26,405.8,384.2,427.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.192,0.207,0.0905,0.0803,0.101,0.0038,0.0033,0.0042,0.507,0.474,0.539,0.021,0.02,0.023,23.46,23.33,23.59,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.58,42.35,46.78,43.69,41.5,45.84,0,0,0,0,0,0,0.485,0,0.082,0.25,0.75,0.25,44.9
1152482400000,2006,7,2005,10,41,7,0.299,0.0816,0.217,13008,81.55,81.55,77.43,2,2,2,494,475.7,512.4,359,340.7,135,135,135,0,0,0,0.273,0.263,0.284,359,340.7,377.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.177,0.19,0.0685,0.0598,0.0771,0.0028,0.0025,0.0032,0.436,0.409,0.464,0.018,0.017,0.019,23.74,23.63,23.85,0.95,0.947,0.952,0.975,0.971,0.98,0.926,0.92,0.933,39.69,37.74,41.63,38.71,36.65,40.78,0,0,0,0,0,0,0.43,0,0.082,0.27,0.73,0.27,43.5
1153087200000,2006,7,2005,10,42,7,0.275,0.0949,0.18,10724.7,72.01,72.01,63.84,2,2,2,454.3,438.8,470,297.5,252.8,156.9,135,186,0,0,0,0.347,0.287,0.424,297.5,252.8,335,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.163,0.149,0.175,0.0394,0.0183,0.0571,0.0016,0.00075,0.0024,0.346,0.281,0.4,0.014,0.011,0.016,24.01,23.88,24.14,0.939,0.931,0.946,0.97,0.97,0.97,0.911,0.903,0.918,32.91,27.85,37.12,31.92,27.02,36.01,0,0,0,0,0,0,0.355,0,0.095,0.35,0.65,0.35,39
1153692000000,2006,7,2005,10,43,7,0.254,0.112,0.141,8356.93,52.91,52.91,49.74,2,1,1.4285714285714286,419.3,406.3,433.6,233.3,220.3,186,186,186,8.12e-15,0,2.842e-14,0.444,0.429,0.458,233.3,220.3,247.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.138,0.147,0.0156,0.0145,0.0168,0.00064,0.00059,0.00069,0.345,0.263,0.415,0.014,0.011,0.017,24.17,24.1,24.23,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.78,26.15,52.71,38.64,25.37,48.2,0,0,0,0,0,0,0.276,0,0.113,0.44,0.56,0.44,32.9
1154296800000,2006,7,2005,10,44,7,0.234,0.0964,0.138,8290.57,51.96,51.96,49.35,2,1,1.4285714285714286,387.2,372.6,402.2,227.8,216.2,159.4,155,186,4.06e-15,-2.842e-14,2.842e-14,0.412,0.39,0.463,227.8,216.2,242,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.134,0.142,0.0151,0.0141,0.0163,0.00061,0.00057,0.00066,0.334,0.254,0.401,0.014,0.01,0.016,24.33,24.21,24.41,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.896,0.939,40.03,25.67,51.81,38.44,24.9,48.2,0,0,0,0,0,0,0.274,0,0.096,0.41,0.59,0.41,35.4
1154901600000,2006,8,2005,11,45,7,0.215,0.0937,0.122,7585,47.76,47.76,45.15,1,1,1,356.1,343.9,368,201.1,188.9,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.435,0.421,0.451,201.1,188.9,213,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0128,0.0118,0.0139,0.00052,0.00047,0.00056,0.355,0.333,0.376,0.014,0.013,0.015,24.46,24.38,24.55,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.07,43.28,48.74,45.15,42.41,47.76,0,0,0,0,0,0,0.251,0,0.093,0.44,0.57,0.43,35.3
1155506400000,2006,8,2005,11,46,7,0.2,0.0937,0.106,6573.58,41.61,41.61,39.13,1,1,1,330.1,320.7,340.4,175.1,165.7,155,155,155,0,0,0,0.47,0.455,0.483,175.1,165.7,185.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.116,0.122,0.0106,0.00983,0.0115,0.00043,0.00039,0.00046,0.308,0.292,0.327,0.012,0.012,0.013,24.64,24.57,24.71,0.947,0.944,0.951,0.976,0.972,0.98,0.925,0.918,0.932,40.09,37.91,42.46,39.13,36.83,41.61,0,0,0,0,0,0,0.217,0,0.094,0.47,0.53,0.47,32.9
1156111200000,2006,8,2005,11,47,7,0.187,0.0937,0.0929,5724.58,36.1,36.1,34.07,1,1,1,308.6,299.6,317.7,153.6,144.6,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.502,0.488,0.517,153.6,144.6,162.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.108,0.114,0.00881,0.00804,0.00958,0.00035,0.00032,0.00038,0.27,0.254,0.286,0.011,0.01,0.011,24.79,24.73,24.85,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,35.13,33.03,37.22,34.07,32.04,36.1,0,0,0,0,0,0,0.189,0,0.0941,0.5,0.5,0.5,30.6
1156716000000,2006,8,2005,11,48,7,0.174,0.0842,0.0899,5551.49,37.46,37.46,33.04,1,1,1,287.7,277.5,296.6,148.6,133.7,139.1,118,155,4.06e-15,0,2.842e-14,0.483,0.414,0.537,148.6,133.7,167.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.104,0.112,0.00838,0.00711,0.00996,0.00033,0.00028,0.0004,0.259,0.234,0.29,0.01,0.0093,0.012,24.89,24.87,24.91,0.938,0.933,0.945,0.971,0.97,0.973,0.911,0.905,0.919,34.05,30.46,38.5,33.04,29.54,37.46,0,0,0,0,0,0,0.184,0,0.0841,0.48,0.52,0.48,31.9
1157320800000,2006,9,2005,12,49,7,0.16,0.0714,0.0885,5480.13,34.81,34.81,32.62,1,1,1,264.3,255.3,273.9,146.3,137.3,118,118,118,0,-2.842e-14,2.842e-14,0.447,0.431,0.462,146.3,137.3,155.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00819,0.00742,0.009,0.00032,0.00029,0.00036,0.253,0.237,0.27,0.01,0.0094,0.011,24.99,24.93,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.63,31.49,35.88,32.62,30.55,34.81,0,0,0,0,0,0,0.181,0,0.0715,0.45,0.55,0.45,34.3
1157925600000,2006,9,2005,12,50,7,0.147,0.055,0.0924,5753.34,36.19,36.19,34.25,1,1,1,243.8,235.9,252.3,152.8,144.9,91,91,91,0,0,0,0.374,0.361,0.386,152.8,144.9,161.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00873,0.00807,0.00946,0.00034,0.00032,0.00037,0.262,0.248,0.278,0.01,0.0098,0.011,25.08,25.01,25.14,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.3,33.47,37.3,34.25,32.46,36.19,0,0,0,0,0,0,0.19,0,0.0546,0.37,0.63,0.37,39.1
1158530400000,2006,9,2005,12,51,7,0.137,0.055,0.0824,5118.1,31.9,31.9,30.46,1,1,1,227.2,221.4,233.4,136.2,130.4,91,91,91,0,0,0,0.401,0.39,0.411,136.2,130.4,142.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0991,0.0971,0.101,0.00732,0.00684,0.00786,0.00029,0.00027,0.00031,0.233,0.222,0.244,0.0092,0.0087,0.0096,25.2,25.16,25.25,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.41,30.06,32.89,30.46,29.16,31.9,0,0,0,0,0,0,0.169,0,0.0546,0.4,0.6,0.4,37.4
1159135200000,2006,9,2005,12,52,7,0.13,0.0535,0.0761,4726.04,30.58,30.58,28.13,1,1,1,214.3,209.1,219.5,125.9,120,88.43,73,91,0,0,0,0.412,0.349,0.431,125.9,120,136.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.0934,0.097,0.00645,0.00595,0.00732,0.00025,0.00023,0.00029,0.214,0.204,0.231,0.0084,0.008,0.009,25.3,25.26,25.33,0.928,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29,27.58,31.53,28.13,26.75,30.58,0,0,0,0,0,0,0.156,0,0.0539,0.41,0.59,0.41,36.4
1159740000000,2006,10,2006,1,1,7,0.124,0.0442,0.0797,4969.52,30.14,30.14,29.58,1,1,1,204.7,202.3,207.2,131.7,129.3,73,73,73,0,0,0,0.357,0.352,0.361,131.7,129.3,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0946,0.0963,0.00695,0.00674,0.00716,0.00027,0.00026,0.00028,0.223,0.218,0.227,0.0087,0.0085,0.0089,25.35,25.33,25.37,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.5,29.92,31.07,29.58,29.02,30.14,0,0,0,0,0,0,0.164,0,0.0443,0.36,0.64,0.36,40.1
1160344800000,2006,10,2006,1,2,7,0.118,0.0442,0.0736,4571.81,28.58,28.58,27.21,1,1,1,194.7,189.4,200.4,121.7,116.4,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.364,0.385,121.7,116.4,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.09,0.0939,0.00609,0.00565,0.00658,0.00024,0.00022,0.00026,0.205,0.195,0.215,0.008,0.0076,0.0084,25.38,25.38,25.39,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.05,26.73,29.46,27.21,25.93,28.58,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.7
1160949600000,2006,10,2006,1,3,7,0.113,0.0442,0.0684,4219.3,25.6,25.6,25.11,1,1,1,186.1,183.1,188.1,113.1,110.1,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.393,0.388,0.399,113.1,110.1,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0878,0.0896,0.00536,0.00511,0.00553,0.00021,0.0002,0.00022,0.189,0.184,0.193,0.0074,0.0072,0.0075,25.38,25.38,25.38,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.89,25.16,26.39,25.11,24.41,25.6,0,0,0,0,0,0,0.14,0,0.0446,0.39,0.61,0.39,37.3
1161554400000,2006,10,2006,1,4,7,0.107,0.0442,0.0627,3838.18,24.08,24.08,22.85,1,1,1,176.7,173,181.8,103.7,100,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.413,0.402,0.422,103.7,100,108.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.0842,0.0873,0.00456,0.00425,0.005,0.00018,0.00017,0.0002,0.173,0.166,0.182,0.0068,0.0065,0.0071,25.38,25.38,25.38,0.913,0.911,0.917,0.97,0.969,0.97,0.885,0.882,0.889,23.56,22.67,24.82,22.85,21.96,24.08,0,0,0,0,0,0,0.127,0,0.0443,0.41,0.59,0.41,35.9
1162159200000,2006,10,2006,1,5,7,0.107,0.0416,0.0656,4032.07,25.72,25.72,24,1,1,1,177.2,172.2,182.6,108.4,99.2,68.71,67,73,0,-1.421e-14,1.421e-14,0.388,0.367,0.424,108.4,99.2,115.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.084,0.0887,0.00497,0.00418,0.00558,0.00019,0.00016,0.00022,0.18,0.165,0.193,0.0071,0.0064,0.0075,25.37,25.37,25.38,0.917,0.911,0.922,0.97,0.968,0.97,0.889,0.883,0.894,24.75,22.51,26.51,24,21.8,25.72,0,0,0,0,0,0,0.133,0,0.0414,0.39,0.61,0.39,37.7
1162764000000,2006,11,2006,2,6,7,0.114,0.0405,0.0734,4553.66,28.12,28.12,27.11,1,1,1,188.3,184.5,192.4,121.3,117.5,67,67,67,4.06e-15,0,1.421e-14,0.356,0.348,0.363,121.3,117.5,125.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0894,0.0922,0.00606,0.00574,0.00641,0.00024,0.00022,0.00025,0.203,0.196,0.21,0.0079,0.0077,0.0082,25.37,25.37,25.37,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.94,26.99,28.98,27.11,26.18,28.12,0,0,0,0,0,0,0.151,0,0.0406,0.36,0.64,0.36,39.9
