datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.633,0.196,0.438,27150.3,54.57,54.57,36.49,2,1,1.1290322580645162,236.4,175.1,322.7,163.4,102.1,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.319,0.226,0.417,163.4,102.1,249.7,990,990,990,964.6,964.4,965,25.4,25,25.6,0.107,0.085,0.137,0.00964,0.00443,0.017,0.00038,0.00017,0.00068,0.258,0.17,0.39,0.01,0.0066,0.016,25.12,24.72,25.39,0.936,0.912,0.959,0.973,0.97,0.98,0.91,0.885,0.94,34.15,23.17,52.35,33.1,22.48,48.2,0,0,0,0,0,0,0.203,0,0.195,0.31,0.69,0.31,42.9
728517600000,1993,2,1992,5,28,1.32,0.206,1.12,65038.9,144.6,144.6,96.78,3,2,2.4285714285714284,547.4,331.2,840.2,462.4,246.2,85,85,85,1.015e-15,-2.842e-14,5.684e-14,0.169,0.101,0.257,462.4,246.2,755.2,990,990,990,966,965.1,967.3,24,22.7,24.9,0.228,0.137,0.384,0.128,0.0167,0.305,0.0054,0.00067,0.013,0.55,0.262,0.97,0.023,0.011,0.043,23.42,21.77,24.68,0.948,0.928,0.958,0.975,0.97,0.98,0.925,0.9,0.939,40.41,27.66,51.42,39.26,26.83,48.2,0,0,0,0,0,0,0.538,0,0.2,0.16,0.85,0.15,49.3
730936800000,1993,3,1992,6,31,3.42,0.346,2.69,133712,192.8,192.8,179.7,4,3,3.935483870967742,1279,866.3,1767,1150,737.3,129,129,129,143.7,-1.137e-13,537.7,0.106,0.073,0.149,1006,737.3,1100,990,990,990,968.8,967.4,970.3,21.2,19.7,22.6,0.714,0.381,0.922,0.523,0.293,0.648,0.025,0.013,0.033,1.52,0.949,1.87,0.072,0.042,0.095,19.71,17.78,21.69,0.954,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.87,39.77,51.47,45.71,38.8,48.2,0,0,0,0,0,0,0.998,0,0.73,0.1,0.79,0.21,39.1
733615200000,1993,4,1992,7,30,5.65,0.443,2.85,119713,177.9,177.9,166.3,4,4,4,2179,1791,2408,2008,1643,171,148,217,908.3,542.6,1130,0.0783,0.0622,0.0919,1100,1100,1100,990,990,990,971.5,970.4,972.1,18.5,17.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.62,16.04,17.7,0.947,0.945,0.95,0.979,0.978,0.98,0.927,0.924,0.931,42.45,40.89,45.37,41.57,39.99,44.46,0,0,0,0,0,0,0.924,0,2.8,0.078,0.5,0.5,21.2
736207200000,1993,5,1992,8,31,4.99,0.739,2.95,131028,192.5,192.5,176.1,4,4,4,1863,1388,2344,1587,1112,276,276,276,487.4,11.79,967.7,0.152,0.118,0.199,1100,1100,1100,990,990,990,970.6,969.1,971.9,19.4,18.1,20.9,0.909,0.822,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.86,1.77,1.87,0.096,0.085,0.1,17.55,16.2,19.11,0.949,0.946,0.953,0.98,0.979,0.98,0.93,0.926,0.934,44.93,41.3,49.1,44.03,40.43,48.12,0,0,0,0,0,0,0.978,0,2.04,0.15,0.59,0.41,26.3
738885600000,1993,6,1992,9,30,2.55,0.417,2.12,112866,192.8,192.8,156.8,4,3,3.5,983.9,782.6,1342,822.9,621.6,161,161,161,3.92,-1.137e-13,81.21,0.168,0.12,0.206,819,621.6,1100,990,990,990,967.8,967,969,22.2,21,23,0.482,0.316,0.826,0.352,0.216,0.648,0.016,0.0094,0.031,1.09,0.755,1.77,0.049,0.033,0.084,21.13,19.25,22.22,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.08,39.53,51.83,44.89,38.55,48.2,0,0,0,0,0,0,0.871,0,0.43,0.16,0.83,0.17,44.3
741477600000,1993,7,1992,10,31,1.7,0.537,1.16,67132.5,120.3,120.3,90.23,3,2,2.3225806451612905,635,516,776.1,434.4,289.1,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.324,0.24,0.44,434.4,289.1,590.1,990,990,990,966.4,965.9,967,23.6,23,24.1,0.223,0.166,0.301,0.107,0.0354,0.195,0.0046,0.0015,0.0085,0.526,0.339,0.704,0.022,0.014,0.031,23.04,22.29,23.74,0.95,0.939,0.958,0.974,0.97,0.98,0.926,0.91,0.939,40.32,31.58,51.98,39.12,30.63,48.2,0,0,0,0,0,0,0.501,0,0.54,0.32,0.68,0.32,39.5
744156000000,1993,8,1992,11,31,1.13,0.493,0.641,38585.3,69.21,69.21,51.86,2,1,1.5161290322580645,423.5,355.6,508.7,239.5,171.6,184,184,184,9.168e-16,-2.842e-14,2.842e-14,0.439,0.362,0.518,239.5,171.6,324.7,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.121,0.175,0.0219,0.0103,0.0522,0.0009,0.00042,0.0022,0.336,0.26,0.409,0.014,0.011,0.017,24.16,23.72,24.52,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.7,25.81,52.01,36.59,25.04,48.2,0,0,0,0,0,0,0.288,0,0.489,0.44,0.57,0.43,34.1
746834400000,1993,9,1992,12,30,0.777,0.323,0.454,28304.4,48.16,48.16,39.31,1,1,1,299.7,266.9,352,175,148.9,124.7,118,138,2.104e-31,-2.842e-14,2.842e-14,0.417,0.381,0.442,175,148.9,214,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.116,0.106,0.132,0.0106,0.00841,0.0139,0.00042,0.00033,0.00056,0.305,0.258,0.377,0.012,0.01,0.015,24.78,24.46,24.97,0.947,0.939,0.957,0.975,0.97,0.98,0.924,0.911,0.938,40.28,34.25,49.14,39.31,33.22,48.16,0,0,0,0,0,0,0.218,0,0.323,0.42,0.58,0.42,36.4
749426400000,1993,10,1993,1,31,0.614,0.271,0.343,20648.2,34.4,34.4,27.75,1,1,1,229.2,202.7,263.9,128,105.7,101.2,97,110,1.375e-15,-1.421e-14,2.842e-14,0.443,0.409,0.479,128,105.7,153.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0973,0.0887,0.108,0.00663,0.00473,0.00883,0.00026,0.00019,0.00035,0.219,0.179,0.267,0.0086,0.007,0.011,25.21,24.98,25.41,0.899,0,0.94,0.939,0,0.97,0.872,0,0.912,28.61,0,35.46,27.75,0,34.4,0,1,0,0,0.0323,0,0.154,0.0323,0.271,0.44,0.56,0.44,33.6
752104800000,1993,11,1993,2,30,0.578,0.241,0.337,20348.3,33.34,33.34,28.26,1,1,1,223.2,202.4,241.8,130.2,109.4,93,93,93,0,-1.421e-14,1.421e-14,0.418,0.385,0.459,130.2,109.4,148.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.097,0.0897,0.104,0.00681,0.00505,0.0084,0.00027,0.0002,0.00033,0.222,0.185,0.255,0.0087,0.0072,0.01,25.24,25.09,25.4,0.899,0,0.938,0.938,0,0.97,0.872,0,0.91,29.14,0,34.37,28.26,0,33.34,0,1,0,0,0.0333,0,0.157,0.0333,0.241,0.42,0.58,0.42,35.2
754696800000,1993,12,1993,3,31,0.71,0.174,0.536,33489,51.42,51.42,45.01,2,1,1.1612903225806452,265,235,294,200.2,158,64.81,59,77,-2.75e-15,-2.842e-14,2.842e-14,0.247,0.201,0.328,200.2,158,235,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.119,0.105,0.13,0.0128,0.00918,0.0157,0.00051,0.00036,0.00063,0.319,0.238,0.387,0.013,0.0095,0.015,24.92,24.78,25.12,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.894,0.94,42.12,25.58,52.36,40.92,24.82,48.2,0,0,0,0,0,0,0.25,0,0.174,0.25,0.75,0.25,47.2
757375200000,1994,1,1993,4,31,1.14,0.196,0.948,56521,119.2,119.2,75.97,3,1,2.064516129032258,426.9,294.6,644,353.9,221.6,73,73,73,3.667e-15,-5.684e-14,5.684e-14,0.182,0.113,0.248,353.9,221.6,571,990,990,990,965.5,964.9,966.5,24.5,23.5,25.1,0.176,0.127,0.273,0.0689,0.0146,0.182,0.0029,0.00058,0.0078,0.423,0.246,0.655,0.017,0.0098,0.028,24.07,22.87,24.83,0.946,0.924,0.959,0.974,0.97,0.98,0.921,0.896,0.94,38.92,26.15,52.58,37.52,25.36,48.2,0,0,0,0,0,0,0.422,0,0.192,0.17,0.83,0.17,49.6
760053600000,1994,2,1993,5,28,2.14,0.276,1.86,101457,191.7,191.7,151,4,3,3.4285714285714284,883.3,660.7,1179,769.2,555.7,114.1,105,137,4.06e-15,0,1.137e-13,0.131,0.11,0.159,769.2,555.7,1042,990,990,990,967.4,966.5,968.5,22.6,21.5,23.5,0.422,0.269,0.694,0.308,0.172,0.518,0.014,0.0073,0.024,0.974,0.634,1.5,0.043,0.027,0.07,21.62,20.04,22.82,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,45.25,39.4,51.53,44.14,38.4,48.2,0,0,0,0,0,0,0.839,0,0.28,0.13,0.87,0.13,47.4
762472800000,1994,3,1993,6,31,3.66,0.49,2.9,141460,192.8,192.8,190.1,4,4,4,1368,1188,1500,1185,1005,183,183,183,102.4,0,217.2,0.135,0.122,0.154,1082,1005,1100,990,990,990,969.1,968.5,969.5,20.9,20.5,21.5,0.814,0.657,0.891,0.608,0.433,0.648,0.029,0.02,0.032,1.72,1.37,1.84,0.082,0.064,0.09,19.22,18.68,20.14,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.59,47.39,49.96,47.53,46.44,48.2,0,0,0,0,0,0,1.06,0,0.76,0.13,0.79,0.21,38.7
765151200000,1994,4,1993,7,30,2.55,0.344,2.19,116257,192.8,192.8,161.5,4,3,3.566666666666667,984.1,761.3,1330,851.4,636.3,132.7,125,148,4.954,-1.137e-13,82.18,0.137,0.111,0.164,846.5,636.3,1100,990,990,990,967.8,966.9,968.9,22.2,21.1,23.1,0.505,0.321,0.83,0.372,0.226,0.648,0.017,0.0098,0.031,1.14,0.776,1.78,0.052,0.034,0.084,21.08,19.28,22.28,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.69,39.77,52.18,45.41,38.8,48.2,0,0,0,0,0,0,0.897,0,0.36,0.13,0.86,0.14,45.6
767743200000,1994,5,1993,8,31,1.64,0.394,1.25,72597.1,123.6,123.6,97.58,3,2,2.3548387096774195,613.5,507.3,749,466.5,360.3,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.243,0.196,0.29,466.5,360.3,602,990,990,990,966.3,965.9,966.9,23.7,23.1,24.1,0.23,0.184,0.302,0.122,0.0691,0.203,0.0052,0.0029,0.0088,0.566,0.438,0.719,0.024,0.018,0.031,23.09,22.39,23.68,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.4,35.36,52.58,42.13,34.3,48.2,0,0,0,0,0,0,0.542,0,0.39,0.24,0.76,0.24,44.3
770421600000,1994,6,1993,9,30,1.11,0.308,0.798,47929,82.81,82.81,66.57,2,2,2,426.8,362.9,501,307.8,243.9,119,119,119,0,-2.842e-14,2.842e-14,0.281,0.238,0.328,307.8,243.9,382,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.164,0.141,0.19,0.0444,0.0165,0.0793,0.0018,0.00067,0.0033,0.358,0.265,0.469,0.015,0.011,0.019,24.12,23.68,24.52,0.941,0.928,0.953,0.972,0.97,0.98,0.914,0.9,0.934,34.24,27.21,42.25,33.28,26.39,41.41,0,0,0,0,0,0,0.37,0,0.312,0.28,0.72,0.28,43.2
773013600000,1994,7,1993,10,31,0.831,0.289,0.542,33475.9,54.54,54.54,44.99,2,1,1.1935483870967742,310.4,269.1,359.4,202.4,161.1,108,108,108,-2.75e-15,-2.842e-14,2.842e-14,0.351,0.301,0.401,202.4,161.1,251.4,990,990,990,965,964.8,965.2,25,24.8,25.2,0.125,0.11,0.142,0.013,0.00945,0.0176,0.00052,0.00037,0.00071,0.322,0.251,0.401,0.013,0.01,0.016,24.72,24.51,24.94,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.18,25.96,52.76,39.92,25.18,48.2,0,0,0,0,0,0,0.25,0,0.289,0.35,0.65,0.35,40.3
775692000000,1994,8,1993,11,31,0.617,0.249,0.368,22303,39.25,39.25,29.98,1,1,1,230.5,201.6,266.7,137.5,108.6,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.406,0.349,0.461,137.5,108.6,173.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0901,0.113,0.00744,0.00498,0.0105,0.00029,0.00019,0.00042,0.236,0.184,0.301,0.0093,0.0072,0.012,25.18,24.93,25.41,0.903,0,0.947,0.939,0,0.976,0.876,0,0.924,30.88,0,40.2,29.98,0,39.25,0,1,0,0,0.0323,0,0.167,0.0323,0.249,0.4,0.6,0.4,36.1
778370400000,1994,9,1993,12,30,0.436,0.187,0.249,15356.3,28.53,28.53,21.33,1,1,1,168,145.8,199.1,96.03,73.82,72,72,72,0,-1.421e-14,1.421e-14,0.432,0.362,0.494,96.03,73.82,127.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0835,0.0757,0.0945,0.00391,0.00202,0.00656,0.00015,0.000079,0.00026,0.16,0.12,0.215,0.0062,0.0047,0.0084,25.38,25.37,25.38,0.924,0.911,0.939,0.966,0.96,0.97,0.892,0.883,0.902,22.07,17.16,29.41,21.33,16.47,28.53,0,0,0,0,0,0,0.118,0,0.187,0.43,0.57,0.43,35.2
780962400000,1994,10,1994,1,31,0.375,0.139,0.236,14480.3,20.49,20.49,19.46,1,1,1,139.9,135.2,145,87.94,83.15,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.372,0.359,0.385,87.94,83.15,93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0755,0.0789,0.00323,0.00282,0.00366,0.00013,0.00011,0.00014,0.142,0.133,0.151,0.0056,0.0052,0.0059,25.36,25.35,25.37,0.924,0.918,0.93,0.963,0.961,0.966,0.89,0.886,0.894,20.2,19.23,21.22,19.46,18.48,20.49,0,0,0,0,0,0,0.108,0,0.139,0.37,0.63,0.37,38.6
783640800000,1994,11,1994,2,30,0.365,0.13,0.235,14425.8,23.63,23.63,20.04,1,1,1,140.7,136.3,157,90.69,86.25,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.356,0.318,0.367,90.69,86.25,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0762,0.0835,0.00346,0.00308,0.00485,0.00014,0.00012,0.00019,0.146,0.138,0.175,0.0057,0.0054,0.0069,25.35,25.34,25.36,0.921,0.912,0.926,0.965,0.963,0.97,0.889,0.883,0.891,20.77,19.86,24.36,20.04,19.12,23.63,0,0,0,0,0,0,0.111,0,0.13,0.36,0.64,0.36,39.5
786232800000,1994,12,1994,3,31,0.452,0.158,0.294,18087.7,29.19,29.19,24.31,1,1,1,168.8,161.1,189,109.8,102.1,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.35,0.312,0.366,109.8,102.1,130,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0832,0.0931,0.00508,0.00443,0.0068,0.0002,0.00017,0.00027,0.182,0.168,0.218,0.0071,0.0066,0.0085,25.36,25.35,25.36,0.918,0.912,0.93,0.97,0.97,0.97,0.89,0.885,0.903,25.06,23.17,30.09,24.31,22.47,29.19,0,0,0,0,0,0,0.135,0,0.158,0.35,0.65,0.35,40
788911200000,1995,1,1994,4,31,0.52,0.196,0.324,20103.9,30.24,30.24,27.02,1,1,1,194,177.3,207.6,121,104.3,73,73,73,0,-1.421e-14,1.421e-14,0.377,0.352,0.412,121,104.3,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0857,0.0965,0.00603,0.00461,0.00719,0.00024,0.00018,0.00028,0.204,0.174,0.228,0.008,0.0068,0.0089,25.37,25.33,25.39,0.925,0.914,0.932,0.97,0.97,0.97,0.897,0.886,0.904,27.86,23.71,31.17,27.02,23,30.24,0,0,0,0,0,0,0.15,0,0.196,0.38,0.62,0.38,38.7
791589600000,1995,2,1994,5,28,0.577,0.206,0.371,23185.7,48.2,48.2,34.5,1,1,1,238.3,206.5,298.1,153.3,121.5,85,85,85,-5.075e-16,-2.842e-14,1.421e-14,0.36,0.285,0.412,153.3,121.5,213.1,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.104,0.0929,0.125,0.00878,0.00608,0.0139,0.00035,0.00024,0.00055,0.262,0.206,0.369,0.01,0.008,0.015,25.12,24.74,25.36,0.939,0.926,0.957,0.972,0.97,0.98,0.913,0.898,0.938,35.48,27.98,49.49,34.5,27.14,48.2,0,0,0,0,0,0,0.192,0,0.206,0.36,0.64,0.36,40.2
794008800000,1995,3,1994,6,31,1.18,0.287,0.889,53676.3,87.56,87.56,72.15,2,1,1.8709677419354838,439,306.1,511.1,332,199.1,107,107,107,0,-2.842e-14,2.842e-14,0.251,0.209,0.35,332,199.1,404.1,990,990,990,965.6,964.9,965.9,24.4,24.1,25.1,0.17,0.123,0.196,0.0579,0.0127,0.0897,0.0024,0.00051,0.0037,0.413,0.252,0.501,0.017,0.01,0.021,24.02,23.6,24.72,0.948,0.924,0.959,0.976,0.97,0.98,0.926,0.897,0.94,40.15,26.14,51.95,39.11,25.36,48.2,0,0,0,0,0,0,0.401,0,0.291,0.24,0.75,0.25,45.5
796687200000,1995,4,1994,7,30,1.12,0.324,0.791,47474.2,80.8,80.8,65.94,2,2,2,430.3,370,498.3,305.3,245,125,125,125,0,-2.842e-14,2.842e-14,0.292,0.251,0.338,305.3,245,373.3,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.164,0.142,0.188,0.0432,0.0166,0.0752,0.0018,0.00067,0.0031,0.356,0.267,0.457,0.015,0.011,0.019,24.11,23.7,24.48,0.941,0.928,0.952,0.971,0.97,0.979,0.913,0.9,0.931,33.95,27.3,41.28,32.97,26.48,40.4,0,0,0,0,0,0,0.366,0,0.329,0.29,0.71,0.29,42.4
799279200000,1995,5,1994,8,31,0.785,0.394,0.392,24169.6,48.2,48.2,32.49,1,1,1,293.2,235.8,363.8,146.2,88.78,147,147,147,6.452e-21,-2.842e-14,2.842e-14,0.51,0.404,0.623,146.2,88.78,216.8,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.108,0.0877,0.133,0.00818,0.0033,0.0142,0.00033,0.00013,0.00057,0.256,0.153,0.382,0.01,0.006,0.015,24.86,24.4,25.23,0.935,0.912,0.958,0.972,0.963,0.98,0.909,0.882,0.938,33.38,20.12,49.66,32.49,19.38,48.2,0,0,0,0,0,0,0.18,0,0.393,0.5,0.5,0.5,30.8
801957600000,1995,6,1994,9,30,0.522,0.308,0.213,5879.25,25.13,25.13,8.166,1,1,1,201.3,176.2,232.8,82.26,57.17,119,119,119,-2.368e-16,-1.421e-14,1.421e-14,0.595,0.511,0.675,82.26,57.17,113.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.084,0.0751,0.0951,0.00274,0.000609,0.00542,0.00011,0.000024,0.00021,0.14,0.0954,0.197,0.0055,0.0037,0.0077,25.4,25.21,25.46,0.336,0,0.923,0.355,0,0.97,0.326,0,0.894,8.433,0,25.91,8.166,0,25.13,0,19,0,0,0.633,0,0.0454,0.633,0.309,0.59,0.41,0.59,11.3
804549600000,1995,7,1994,10,31,0.415,0.289,0.0602,0,0,0,0,1,0,0.3870967741935484,154.9,140.3,174.8,46.91,32.35,108,108,108,24.44,-7.105e-15,48.76,0.7,0.618,0.77,22.47,0,66.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0771,0.000265,0,0.00143,0.00001,0,0.000056,0.0804,0.0708,0.111,0.0032,0.0028,0.0044,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,12,0,0.613,0.387,0,0,1,0.3548,0.7,0.15,0.85,0
807228000000,1995,8,1994,11,31,0.324,0.249,0,0,0,0,0,0,0,0,121.1,107.8,138.4,28.1,14.81,93,93,93,28.1,14.81,45.44,0.772,0.672,0.863,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.324,0.77,0,1,0
809906400000,1995,9,1994,12,30,0.232,0.187,0,0,0,0,0,0,0,0,89.34,79.37,105.9,17.34,7.37,72,72,72,17.34,7.37,33.9,0.811,0.68,0.907,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.232,0.81,0,1,0
812498400000,1995,10,1995,1,31,0.197,0.139,0,0,0,0,0,0,0,0,73.65,68.8,81.15,21.65,16.8,52,52,52,21.65,16.8,29.15,0.708,0.641,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.197,0.71,0,1,0
815176800000,1995,11,1995,2,30,0.245,0.13,0.0562,675.241,14.44,14.44,0.9378,1,0,0.36666666666666664,94.36,81.7,117.2,44.36,31.7,50,50,50,22.66,-7.105e-15,48.38,0.538,0.426,0.612,21.69,0,67.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000286,0,0.00147,0.000011,0,0.000057,0.0793,0.0708,0.106,0.0031,0.0028,0.0041,25.42,25.39,25.43,0.0594,0,0.898,0.064,0,0.96,0.057,0,0.862,0.9769,0,15.04,0.9378,0,14.44,19,9,0,0.633,0.3,0,0.00521,0.933,0.1888,0.53,0.23,0.77,2.76
817768800000,1995,12,1995,3,31,0.347,0.158,0.189,11249.9,17,17,15.12,1,1,1,129.7,118.6,134.7,70.73,59.61,59,59,59,-2.063e-15,-1.421e-14,1.421e-14,0.455,0.438,0.497,70.73,59.61,75.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0739,0.00176,0.000817,0.00219,0.000069,0.000032,0.000086,0.112,0.0946,0.121,0.0044,0.0037,0.0047,25.39,25.38,25.41,0.889,0,0.94,0.929,0,0.96,0.854,0,0.902,15.75,0,17.71,15.12,0,17,0,1,0,0,0.0323,0,0.084,0.0323,0.158,0.46,0.54,0.46,32.4
820447200000,1996,1,1995,4,31,0.462,0.196,0.266,15216.8,36.34,36.34,20.45,1,1,1,172.5,129.3,234.3,99.45,56.28,73,73,73,1.604e-15,-1.421e-14,1.421e-14,0.436,0.312,0.565,99.45,56.28,161.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0843,0.0708,0.106,0.0042,0.000534,0.00946,0.00016,0.000021,0.00037,0.165,0.0898,0.276,0.0065,0.0035,0.011,25.36,25.12,25.41,0.803,0,0.942,0.842,0,0.971,0.776,0,0.915,21.13,0,37.44,20.45,0,36.34,0,4,0,0,0.129,0,0.114,0.129,0.196,0.42,0.58,0.42,32.9
823125600000,1996,2,1995,5,29,0.75,0.213,0.537,33213.4,62.81,62.81,47.72,2,1,1.2758620689655173,299.1,241.7,373.5,214.1,156.7,85,85,85,-2.94e-15,-2.842e-14,2.842e-14,0.287,0.228,0.352,214.1,156.7,288.5,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.126,0.105,0.152,0.0151,0.00907,0.0352,0.0006,0.00036,0.0014,0.325,0.244,0.39,0.013,0.0097,0.016,24.77,24.41,25.08,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.28,25.76,52.07,40.07,24.99,48.2,0,0,0,0,0,0,0.265,0,0.213,0.28,0.72,0.28,44.3
825631200000,1996,3,1995,6,31,1.48,0.287,1.2,70140.5,124.5,124.5,94.27,3,2,2.3870967741935485,553.5,386.3,709,446.5,279.3,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.2,0.151,0.277,446.5,279.3,602,990,990,990,966.1,965.3,966.7,23.9,23.3,24.7,0.219,0.152,0.297,0.114,0.0308,0.203,0.0048,0.0012,0.0087,0.529,0.314,0.714,0.022,0.013,0.031,23.39,22.55,24.35,0.951,0.936,0.958,0.976,0.97,0.98,0.927,0.908,0.939,40.85,31.22,52.17,39.72,30.28,48.2,0,0,0,0,0,0,0.524,0,0.28,0.19,0.81,0.19,47.4
828309600000,1996,4,1995,7,30,1.68,0.324,1.36,78360.8,122.3,122.3,108.8,3,2,2.7,648.6,521.4,717.4,523.6,396.4,125,125,125,0,-5.684e-14,5.684e-14,0.195,0.174,0.24,523.6,396.4,592.4,990,990,990,966.5,965.9,966.8,23.5,23.2,24.1,0.258,0.196,0.296,0.154,0.0861,0.197,0.0066,0.0036,0.0085,0.62,0.492,0.702,0.026,0.02,0.03,22.89,22.53,23.56,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.06,35.11,52.05,40.92,34.06,48.2,0,0,0,0,0,0,0.605,0,0.32,0.19,0.81,0.19,46.6
830901600000,1996,5,1995,8,31,1.07,0.394,0.678,40994.9,78.29,78.29,55.1,2,1,1.5806451612903225,400.3,317.1,510.7,253.3,170.1,147,147,147,-9.168e-16,-2.842e-14,2.842e-14,0.375,0.288,0.464,253.3,170.1,363.7,990,990,990,965.4,965,965.9,24.6,24.1,25,0.146,0.116,0.185,0.0275,0.0102,0.0707,0.0011,0.00041,0.0029,0.343,0.254,0.443,0.014,0.01,0.018,24.27,23.66,24.72,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,37.85,25.84,52.03,36.75,25.07,48.2,0,0,0,0,0,0,0.306,0,0.392,0.37,0.63,0.37,38.3
833580000000,1996,6,1995,9,30,0.694,0.308,0.386,23949.9,43.89,43.89,33.26,1,1,1,267.9,232.9,313,148.9,113.9,119,119,119,-2.842e-15,-2.842e-14,2.842e-14,0.448,0.38,0.511,148.9,113.9,194,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0951,0.123,0.0084,0.00543,0.0122,0.00033,0.00021,0.00049,0.259,0.197,0.34,0.01,0.0077,0.014,24.97,24.69,25.21,0.937,0.921,0.953,0.972,0.97,0.98,0.911,0.894,0.934,34.2,25.94,44.78,33.26,25.16,43.89,0,0,0,0,0,0,0.185,0,0.308,0.44,0.56,0.44,34.5
836172000000,1996,7,1995,10,31,0.546,0.289,0.257,7655.22,27.34,27.34,10.29,1,1,1,203.9,181.2,231,95.85,73.23,108,108,108,1.834e-15,-1.421e-14,1.421e-14,0.533,0.468,0.596,95.85,73.23,123,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0874,0.0794,0.0969,0.0039,0.00197,0.0062,0.00015,0.000077,0.00024,0.163,0.123,0.212,0.0064,0.0048,0.0083,25.38,25.2,25.44,0.385,0,0.927,0.407,0,0.97,0.374,0,0.9,10.61,0,28.19,10.29,0,27.34,0,18,0,0,0.581,0,0.0572,0.581,0.289,0.53,0.47,0.53,14
838850400000,1996,8,1995,11,31,0.405,0.249,0.115,0,0,0,0,1,0,0.6451612903225806,151.3,132.3,179.9,58.27,39.28,93,93,93,15.5,-1.421e-14,49.13,0.62,0.517,0.703,42.77,0,86.86,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0737,0.0708,0.0824,0.000894,0,0.00313,0.000035,0,0.00012,0.0952,0.0708,0.145,0.0037,0.0028,0.0057,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,11,20,0,0.355,0.645,0,0,1,0.29,0.61,0.28,0.72,0
841528800000,1996,9,1995,12,30,0.284,0.187,0.0235,0,0,0,0,1,0,0.16666666666666666,109.7,95.64,130.4,37.74,23.64,72,72,72,28.67,-7.105e-15,48.8,0.661,0.552,0.753,9.072,0,58.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000628,0,0.000711,0.0000025,0,0.000028,0.0736,0.0708,0.0928,0.0029,0.0028,0.0036,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25,5,0,0.833,0.167,0,0,1,0.2605,0.66,0.083,0.92,0
844120800000,1996,10,1996,1,31,0.24,0.139,0,0,0,0,0,0,0,0,89.63,85.53,94.82,37.63,33.53,52,52,52,37.63,33.53,42.82,0.581,0.548,0.608,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.24,0.58,0,1,0
846799200000,1996,11,1996,2,30,0.295,0.13,0.133,6104.54,19.42,19.42,8.479,1,0,0.7333333333333333,113.8,91.81,137.8,63.84,41.81,50,50,50,12.35,-1.421e-14,49.2,0.446,0.363,0.545,51.49,0,87.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0767,0.00126,0,0.00321,0.000049,0,0.00013,0.101,0.0708,0.141,0.0039,0.0028,0.0055,25.4,25.36,25.43,0.463,0,0.94,0.48,0,0.963,0.444,0,0.902,8.824,0,20.16,8.479,0,19.42,8,7,0,0.267,0.233,0,0.0471,0.5,0.162,0.44,0.45,0.55,20.7
849391200000,1996,12,1996,3,31,0.407,0.158,0.249,15327.5,26.58,26.58,20.6,1,1,1,151.9,135.6,178.2,92.89,76.56,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.391,0.331,0.435,92.89,76.56,119.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.08,0.0742,0.0893,0.00365,0.00226,0.00588,0.00014,0.000089,0.00023,0.152,0.122,0.199,0.0059,0.0048,0.0078,25.36,25.35,25.38,0.925,0.911,0.938,0.965,0.96,0.97,0.892,0.883,0.901,21.35,17.88,27.41,20.6,17.16,26.58,0,0,0,0,0,0,0.114,0,0.158,0.39,0.61,0.39,37.7
852069600000,1997,1,1996,4,31,0.627,0.196,0.432,26741.9,60.05,60.05,35.94,2,1,1.1290322580645162,234.2,178.2,348,161.2,105.2,73,73,73,-3.209e-15,-2.842e-14,2.842e-14,0.325,0.21,0.41,161.2,105.2,275,990,990,990,964.6,964.4,965.1,25.4,24.9,25.6,0.106,0.0861,0.146,0.00988,0.00469,0.0288,0.00039,0.00018,0.0012,0.254,0.175,0.387,0.01,0.0069,0.015,25.13,24.56,25.39,0.934,0.914,0.959,0.972,0.97,0.98,0.908,0.887,0.94,33.4,23.95,52,32.39,23.23,48.2,0,0,0,0,0,0,0.2,0,0.195,0.31,0.69,0.31,42.7
854748000000,1997,2,1996,5,28,1.45,0.206,1.25,72441.1,142.4,142.4,107.8,3,2,2.607142857142857,600.8,367.4,786.1,515.8,282.4,85,85,85,-6.09e-15,-5.684e-14,0,0.148,0.108,0.231,515.8,282.4,701.1,990,990,990,966.3,965.2,967,23.7,23,24.8,0.25,0.15,0.348,0.155,0.0323,0.269,0.0066,0.0013,0.012,0.613,0.315,0.876,0.026,0.013,0.038,23.11,22.08,24.45,0.952,0.936,0.958,0.977,0.97,0.98,0.93,0.908,0.939,42.46,31.71,52.23,41.33,30.76,48.2,0,0,0,0,0,0,0.599,0,0.2,0.14,0.86,0.14,50
857167200000,1997,3,1996,6,31,2.24,0.325,1.91,105982,144.6,144.6,142.4,3,3,3,834.7,793.6,877.8,713.5,670.9,121.2,107,129,0,0,0,0.145,0.13,0.161,713.5,670.9,748.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.364,0.34,0.392,0.278,0.249,0.301,0.012,0.011,0.013,0.905,0.833,0.972,0.04,0.036,0.043,21.86,21.62,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.77,46.31,50.63,47.48,45.39,48.2,0,0,0,0,0,0,0.791,0,0.33,0.15,0.85,0.15,47.3
859845600000,1997,4,1996,7,30,2.94,0.344,2.51,127793,192.8,192.8,177.5,4,3,3.8,1134,818.8,1374,1002,693.8,132.7,125,148,32.29,0,130.8,0.12,0.0922,0.153,969.4,693.8,1100,990,990,990,968.3,967.2,969.1,21.7,20.9,22.8,0.649,0.354,0.848,0.495,0.264,0.648,0.023,0.012,0.031,1.42,0.873,1.8,0.066,0.038,0.086,20.28,19.13,21.95,0.955,0.953,0.957,0.98,0.976,0.98,0.935,0.93,0.938,48.16,39.92,52.12,46.76,38.95,48.2,0,0,0,0,0,0,0.986,0,0.43,0.12,0.85,0.15,43.5
862437600000,1997,5,1996,8,31,2.3,0.433,1.87,102509,179.9,179.9,137.8,4,3,3.225806451612903,859.3,652.1,1155,697.8,505.1,161.5,147,192,1.834e-15,-1.137e-13,1.137e-13,0.19,0.161,0.225,697.8,505.1,963.4,990,990,990,967.3,966.5,968.4,22.7,21.6,23.5,0.373,0.247,0.598,0.261,0.138,0.405,0.012,0.0059,0.019,0.868,0.555,1.27,0.039,0.024,0.059,21.81,20.34,22.94,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.98,35.86,51.83,42.78,34.78,48.2,0,0,0,0,0,0,0.765,0,0.43,0.19,0.81,0.19,44.6
865116000000,1997,6,1996,9,30,1.34,0.308,1.03,60926.8,108.1,108.1,84.62,3,2,2.1333333333333333,515.9,419.1,640.9,396.9,300.1,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.234,0.186,0.284,396.9,300.1,521.9,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.197,0.161,0.254,0.0866,0.0407,0.15,0.0036,0.0017,0.0064,0.479,0.347,0.621,0.02,0.014,0.026,23.6,22.96,24.17,0.95,0.941,0.958,0.975,0.97,0.98,0.927,0.912,0.939,41.16,33.45,51.87,39.98,32.45,48.2,0,0,0,0,0,0,0.47,0,0.31,0.23,0.77,0.23,45.5
867708000000,1997,7,1996,10,31,0.947,0.289,0.658,39959.6,66.26,66.26,53.71,2,1,1.6129032258064515,353.7,303.5,413.9,245.7,195.5,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.308,0.261,0.356,245.7,195.5,305.9,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.14,0.123,0.161,0.0213,0.0124,0.0434,0.00086,0.00049,0.0018,0.325,0.25,0.4,0.013,0.01,0.016,24.51,24.18,24.74,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.24,25.91,52.67,35.97,25.14,48.2,0,0,0,0,0,0,0.298,0,0.289,0.31,0.69,0.31,42.2
870386400000,1997,8,1996,11,31,0.678,0.249,0.429,26809.4,46.91,46.91,36.03,1,1,1,253,218.4,299.4,160,125.4,93,93,93,1.375e-15,-2.842e-14,2.842e-14,0.371,0.311,0.426,160,125.4,206.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.096,0.125,0.00935,0.00641,0.0133,0.00037,0.00025,0.00053,0.276,0.214,0.359,0.011,0.0084,0.014,25.03,24.74,25.28,0.942,0.929,0.956,0.973,0.97,0.98,0.917,0.901,0.937,36.99,28.87,47.86,36.03,28.01,46.91,0,0,0,0,0,0,0.2,0,0.249,0.37,0.63,0.37,39.5
873064800000,1997,9,1996,12,30,0.488,0.187,0.302,18661.7,32.63,32.63,25.92,1,1,1,188.4,165.4,217.1,116.4,93.37,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.384,0.332,0.435,116.4,93.37,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0826,0.101,0.00564,0.00369,0.00808,0.00022,0.00014,0.00032,0.196,0.155,0.247,0.0077,0.0061,0.0097,25.36,25.25,25.38,0.923,0.911,0.937,0.969,0.966,0.97,0.894,0.882,0.909,26.73,21.34,33.64,25.92,20.61,32.63,0,0,0,0,0,0,0.144,0,0.186,0.38,0.62,0.38,38.2
875656800000,1997,10,1997,1,31,0.411,0.139,0.272,16652,24.82,24.82,22.38,1,1,1,153.5,141.8,164,101.5,89.85,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.339,0.317,0.367,101.5,89.85,112,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0778,0.0856,0.00438,0.00339,0.00527,0.00017,0.00013,0.00021,0.166,0.145,0.185,0.0065,0.0057,0.0072,25.34,25.34,25.35,0.916,0.911,0.921,0.968,0.964,0.97,0.887,0.883,0.892,23.11,20.59,25.59,22.38,19.85,24.82,0,0,0,0,0,0,0.124,0,0.139,0.34,0.66,0.34,40.5
878335200000,1997,11,1997,2,30,0.417,0.13,0.287,17663.2,27.09,27.09,24.53,1,1,1,160.7,145.1,171.4,110.7,95.13,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.312,0.292,0.345,110.7,95.13,121.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0793,0.0886,0.00516,0.00384,0.00607,0.0002,0.00015,0.00024,0.182,0.154,0.201,0.0071,0.006,0.0079,25.34,25.34,25.35,0.919,0.912,0.926,0.97,0.967,0.97,0.891,0.883,0.898,25.3,21.65,27.93,24.53,20.93,27.09,0,0,0,0,0,0,0.136,0,0.13,0.31,0.69,0.31,42.4
880927200000,1997,12,1997,3,31,0.464,0.158,0.306,18887.9,29.15,29.15,25.39,1,1,1,173.3,162.9,188.9,114.3,103.9,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.341,0.312,0.362,114.3,103.9,129.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0839,0.093,0.00546,0.00458,0.00679,0.00021,0.00018,0.00027,0.19,0.171,0.218,0.0074,0.0067,0.0085,25.36,25.35,25.36,0.921,0.914,0.93,0.97,0.97,0.97,0.893,0.886,0.902,26.17,23.6,30.05,25.39,22.9,29.15,0,0,0,0,0,0,0.141,0,0.158,0.34,0.66,0.34,40.7
883605600000,1998,1,1997,4,31,0.709,0.196,0.513,31715.7,64.61,64.61,42.63,2,1,1.2580645161290323,264.7,188.1,369.1,191.7,115.1,73,73,73,-2.292e-15,-2.842e-14,2.842e-14,0.287,0.198,0.388,191.7,115.1,296.1,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.117,0.0896,0.153,0.0138,0.00553,0.0387,0.00055,0.00022,0.0016,0.286,0.193,0.392,0.011,0.0075,0.016,24.97,24.42,25.39,0.94,0.921,0.959,0.973,0.97,0.98,0.915,0.894,0.94,36.31,26.32,52.67,35.17,25.53,48.2,0,0,0,0,0,0,0.237,0,0.196,0.28,0.72,0.28,44.7
886284000000,1998,2,1997,5,28,1.33,0.206,1.12,65863.2,123.5,123.5,98.01,3,2,2.5,548.5,377.6,678.6,463.5,292.6,85,85,85,2.03e-15,0,5.684e-14,0.162,0.125,0.225,463.5,292.6,593.6,990,990,990,966.1,965.3,966.6,23.9,23.4,24.7,0.224,0.153,0.287,0.124,0.0371,0.198,0.0052,0.0015,0.0084,0.54,0.33,0.694,0.023,0.013,0.03,23.41,22.69,24.38,0.95,0.939,0.958,0.976,0.97,0.98,0.927,0.911,0.939,40.29,32.83,51.23,39.25,31.85,48.2,0,0,0,0,0,0,0.545,0,0.21,0.15,0.84,0.16,49.5
888703200000,1998,3,1997,6,31,2.08,0.287,1.79,100150,165,165,134.6,4,3,3.161290322580645,775.7,678.1,954.1,668.7,571.1,107,107,107,0,0,0,0.14,0.112,0.158,668.7,571.1,847.1,990,990,990,967,966.6,967.7,23,22.3,23.4,0.341,0.279,0.476,0.245,0.182,0.349,0.011,0.0078,0.016,0.815,0.661,1.05,0.036,0.028,0.047,22.18,21.23,22.73,0.955,0.952,0.957,0.979,0.975,0.98,0.934,0.929,0.938,43.95,39.7,52.12,42.72,38.73,48.2,0,0,0,0,0,0,0.748,0,0.29,0.14,0.86,0.14,48.1
891381600000,1998,4,1997,7,30,2.9,0.324,2.58,132282,192.8,192.8,183.7,4,4,4,1120,970.8,1232,995.5,845.8,125,125,125,0.5083,0,6.69,0.112,0.101,0.129,995,845.8,1100,990,990,990,968.3,967.8,968.6,21.7,21.4,22.2,0.646,0.482,0.786,0.483,0.348,0.648,0.022,0.016,0.03,1.4,1.06,1.73,0.065,0.048,0.081,20.32,19.64,21.16,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.24,41.87,50.59,45.93,41.04,48.2,0,0,0,0,0,0,1.02,0,0.32,0.11,0.89,0.11,45.6
893973600000,1998,5,1997,8,31,2.03,0.394,1.64,91701.4,158.1,158.1,123.3,4,2,2.870967741935484,758.3,579.1,961.3,611.3,432.1,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.198,0.153,0.254,611.3,432.1,814.3,990,990,990,966.9,966.2,967.7,23.1,22.3,23.8,0.311,0.209,0.454,0.21,0.103,0.333,0.0092,0.0043,0.015,0.752,0.542,1.03,0.033,0.023,0.046,22.31,21.25,23.25,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.7,35.33,52.19,43.32,34.27,48.2,0,0,0,0,0,0,0.685,0,0.39,0.19,0.81,0.19,45.2
896652000000,1998,6,1997,9,30,1.2,0.308,0.888,53275.6,96.4,96.4,73.99,2,2,2,461.6,376.7,570.1,342.6,257.7,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.262,0.209,0.316,342.6,257.7,451.1,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.176,0.146,0.214,0.0607,0.0207,0.112,0.0025,0.00084,0.0047,0.41,0.283,0.573,0.017,0.011,0.024,23.91,23.26,24.43,0.946,0.931,0.958,0.974,0.97,0.98,0.921,0.903,0.939,37.96,28.76,49.3,37,27.89,48.2,0,0,0,0,0,0,0.411,0,0.312,0.26,0.74,0.26,44.4
899244000000,1998,7,1997,10,31,0.853,0.289,0.564,34700.7,57.28,57.28,46.64,2,1,1.2903225806451613,318.5,273.6,372.1,210.5,165.7,108,108,108,-4.584e-15,-2.842e-14,2.842e-14,0.342,0.29,0.395,210.5,165.7,264.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.112,0.147,0.0141,0.00983,0.0237,0.00056,0.00039,0.00096,0.32,0.25,0.4,0.013,0.01,0.016,24.68,24.45,24.92,0.945,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.04,25.88,52.62,38.83,25.1,48.2,0,0,0,0,0,0,0.259,0,0.289,0.34,0.66,0.34,40.7
901922400000,1998,8,1997,11,31,0.628,0.249,0.379,23557,40.38,40.38,31.66,1,1,1,234.4,204.5,271.2,141.4,111.5,93,93,93,2.75e-15,-2.842e-14,2.842e-14,0.4,0.343,0.455,141.4,111.5,178.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0911,0.115,0.00777,0.00522,0.0109,0.00031,0.0002,0.00043,0.243,0.189,0.309,0.0096,0.0074,0.012,25.16,24.91,25.38,0.934,0.919,0.948,0.971,0.97,0.979,0.907,0.891,0.928,32.6,25.49,41.26,31.66,24.73,40.38,0,0,0,0,0,0,0.176,0,0.249,0.4,0.6,0.4,37.5
904600800000,1998,9,1997,12,30,0.449,0.187,0.262,16144.5,29.19,29.19,22.42,1,1,1,173,155.3,202,101,83.25,72,72,72,2.368e-15,-1.421e-14,1.421e-14,0.419,0.356,0.464,101,83.25,130,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.079,0.0955,0.00434,0.00283,0.0068,0.00017,0.00011,0.00027,0.169,0.137,0.22,0.0066,0.0054,0.0086,25.38,25.37,25.38,0.922,0.911,0.93,0.967,0.961,0.97,0.891,0.883,0.903,23.18,19.27,30.09,22.42,18.52,29.19,0,0,0,0,0,0,0.125,0,0.187,0.42,0.58,0.42,36
907192800000,1998,10,1998,1,31,0.365,0.139,0.226,13922.3,22.26,22.26,18.71,1,1,1,136.4,124.3,153.3,84.41,72.35,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.383,0.339,0.418,84.41,72.35,101.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0717,0.0819,0.00292,0.0019,0.00436,0.00011,0.000074,0.00017,0.135,0.114,0.166,0.0053,0.0045,0.0065,25.37,25.34,25.39,0.926,0.911,0.94,0.963,0.96,0.969,0.892,0.883,0.902,19.43,16.68,22.97,18.71,16.02,22.26,0,0,0,0,0,0,0.104,0,0.139,0.38,0.62,0.38,38.1
909871200000,1998,11,1998,2,30,0.378,0.13,0.249,15270.6,24.45,24.45,21.21,1,1,1,145.9,124.1,160.4,95.93,74.08,50,50,50,2.368e-15,-1.421e-14,1.421e-14,0.345,0.312,0.403,95.93,74.08,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0719,0.0847,0.0039,0.00205,0.00514,0.00015,0.00008,0.0002,0.156,0.116,0.181,0.0061,0.0046,0.0071,25.35,25.34,25.38,0.921,0.911,0.94,0.967,0.96,0.97,0.89,0.883,0.902,21.93,17.25,25.2,21.21,16.56,24.45,0,0,0,0,0,0,0.118,0,0.129,0.34,0.66,0.34,40.4
912463200000,1998,12,1998,3,31,0.518,0.158,0.36,22470.5,43.6,43.6,30.2,1,1,1,193.4,161.8,249.9,134.4,102.8,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.309,0.236,0.365,134.4,102.8,190.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0946,0.0835,0.115,0.00718,0.00449,0.012,0.00028,0.00018,0.00047,0.226,0.169,0.327,0.0088,0.0066,0.013,25.3,24.97,25.36,0.931,0.913,0.952,0.971,0.97,0.98,0.904,0.885,0.933,31.08,23.33,44.49,30.2,22.63,43.6,0,0,0,0,0,0,0.168,0,0.158,0.31,0.69,0.31,43.4
915141600000,1999,1,1998,4,31,1.12,0.196,0.92,55154.1,109.6,109.6,74.13,3,1,1.935483870967742,416.3,257.2,597.4,343.3,184.2,73,73,73,-7.335e-15,-5.684e-14,2.842e-14,0.188,0.122,0.284,343.3,184.2,524.4,990,990,990,965.5,964.7,966.3,24.5,23.7,25.3,0.171,0.114,0.246,0.0651,0.0114,0.151,0.0027,0.00045,0.0064,0.423,0.242,0.605,0.017,0.0097,0.025,24.12,23.14,24.95,0.948,0.923,0.959,0.975,0.97,0.98,0.924,0.895,0.94,40.48,25.75,51.97,39.24,24.98,48.2,0,0,0,0,0,0,0.412,0,0.2,0.17,0.82,0.18,49.2
917820000000,1999,2,1998,5,28,2.27,0.304,1.97,105834,187.6,187.6,157.5,4,3,3.607142857142857,939.8,617.4,1144,814.3,512.4,125.6,105,137,4.06e-15,-1.137e-13,1.137e-13,0.135,0.12,0.17,814.3,512.4,1007,990,990,990,967.6,966.4,968.4,22.4,21.6,23.6,0.462,0.244,0.643,0.326,0.143,0.44,0.015,0.0061,0.02,1.03,0.561,1.36,0.046,0.024,0.063,21.34,20.28,23.07,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,44.81,36.61,52.14,43.64,35.51,48.2,0,0,0,0,0,0,0.875,0,0.3,0.13,0.87,0.13,46.6
920239200000,1999,3,1998,6,31,3.87,0.439,2.91,139455,192.8,192.8,187.4,4,4,4,1445,1158,2005,1281,975.2,163.8,129,183,194.7,-1.137e-13,776.2,0.118,0.0643,0.158,1086,975.2,1100,990,990,990,969.3,968.4,971.1,20.7,18.9,21.6,0.827,0.614,0.926,0.619,0.411,0.648,0.03,0.019,0.034,1.74,1.3,1.87,0.085,0.06,0.099,18.95,17.01,20.31,0.953,0.948,0.955,0.98,0.98,0.98,0.934,0.929,0.936,48.03,43.5,50,46.86,42.63,48.2,0,0,0,0,0,0,1.04,0,0.96,0.11,0.75,0.25,36
922917600000,1999,4,1998,7,30,6,0.562,2.85,116951,169.3,169.3,162.4,4,4,4,2315,2052,2455,2098,1835,217,217,217,998.3,734.6,1138,0.094,0.0884,0.106,1100,1100,1100,990,990,990,971.9,971.2,972.2,18.1,17.8,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.26,15.93,16.9,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.49,40.58,43.2,40.61,39.66,42.33,0,0,0,0,0,0,0.902,0,3.15,0.094,0.48,0.52,19.5
925509600000,1999,5,1998,8,31,4.17,0.514,2.86,134657,192.8,192.8,181,4,4,4,1557,1053,2073,1365,861.5,192,192,192,297.8,0,781.2,0.128,0.0926,0.182,1067,861.5,1100,990,990,990,969.7,968.1,971.3,20.3,18.7,21.9,0.833,0.505,0.926,0.597,0.356,0.648,0.03,0.016,0.035,1.72,1.09,1.87,0.085,0.05,0.1,18.61,16.85,20.84,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.21,42,49.95,45.25,41.16,48.2,0,0,0,0,0,0,1.01,0,1.31,0.12,0.69,0.31,32.3
928188000000,1999,6,1998,9,30,2.1,0.417,1.69,93556,166.7,166.7,129.9,4,2,3.1,811.9,648.3,1030,650.9,487.3,161,161,161,-3.79e-15,-1.137e-13,0,0.202,0.156,0.248,650.9,487.3,869.4,990,990,990,967.1,966.5,968,22.9,22,23.5,0.34,0.24,0.509,0.234,0.129,0.36,0.01,0.0055,0.016,0.8,0.544,1.1,0.035,0.023,0.05,22.05,20.9,22.93,0.954,0.946,0.957,0.978,0.97,0.98,0.932,0.917,0.938,43.32,35.18,52.23,42.06,34.13,48.2,0,0,0,0,0,0,0.722,0,0.41,0.2,0.8,0.2,44.6
930780000000,1999,7,1998,10,31,1.4,0.454,0.947,55645.2,104.3,104.3,74.79,3,2,2.064516129032258,523.3,429.8,638.7,353.7,243.8,169.5,135,186,2.75e-15,-5.684e-14,5.684e-14,0.333,0.211,0.433,353.7,243.8,503.7,990,990,990,966,965.5,966.5,24,23.5,24.5,0.185,0.146,0.246,0.0661,0.0165,0.137,0.0028,0.00067,0.0058,0.425,0.269,0.633,0.018,0.011,0.027,23.62,22.99,24.2,0.945,0.928,0.958,0.973,0.97,0.98,0.919,0.9,0.939,37.49,26.84,52.22,36.28,26.03,48.2,0,0,0,0,0,0,0.416,0,0.453,0.32,0.68,0.32,39.7
933458400000,1999,8,1998,11,31,0.948,0.415,0.533,32544.5,57.71,57.71,43.74,2,1,1.2258064516129032,354,298.8,423.5,199,143.8,155,155,155,-3.667e-15,-2.842e-14,2.842e-14,0.443,0.366,0.519,199,143.8,268.5,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.127,0.108,0.152,0.0132,0.00797,0.0257,0.00053,0.00032,0.0011,0.313,0.252,0.408,0.013,0.01,0.017,24.52,24.19,24.85,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.82,26.13,52.64,37.63,25.35,48.2,0,0,0,0,0,0,0.243,0,0.415,0.44,0.56,0.44,34.3
936136800000,1999,9,1998,12,30,0.655,0.306,0.349,21570.4,39.84,39.84,29.96,1,1,1,252.7,220.1,294.7,134.7,102.1,118,118,118,0,-2.842e-14,2.842e-14,0.471,0.4,0.536,134.7,102.1,176.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0892,0.116,0.0072,0.00443,0.0108,0.00028,0.00017,0.00043,0.232,0.174,0.307,0.0092,0.0068,0.012,25.07,24.81,25.31,0.931,0.913,0.948,0.971,0.97,0.978,0.904,0.885,0.926,30.86,23.12,40.75,29.96,22.42,39.84,0,0,0,0,0,0,0.166,0,0.306,0.47,0.53,0.47,32.9
938728800000,1999,10,1999,1,31,0.526,0.237,0.289,13080.8,27.11,27.11,17.58,1,1,1,196.3,176,218.7,107.8,91.34,88.48,73,97,0,-1.421e-14,1.421e-14,0.449,0.39,0.515,107.8,91.34,121.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0836,0.0944,0.00492,0.00351,0.00609,0.00019,0.00014,0.00024,0.182,0.153,0.207,0.0071,0.006,0.0081,25.38,25.28,25.43,0.652,0,0.926,0.688,0,0.97,0.633,0,0.898,18.13,0,27.95,17.58,0,27.11,0,9,0,0,0.29,0,0.0977,0.29,0.237,0.45,0.55,0.45,24.9
941407200000,1999,11,1999,2,30,0.483,0.159,0.324,20142,33.57,33.57,27.97,1,1,1,186.3,175.8,198.5,125,108.8,61.33,50,67,-9.474e-16,-1.421e-14,1.421e-14,0.33,0.252,0.381,125,108.8,148.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0863,0.0982,0.00638,0.00499,0.00837,0.00025,0.0002,0.00033,0.209,0.181,0.249,0.0082,0.0071,0.0097,25.36,25.34,25.37,0.927,0.917,0.938,0.97,0.97,0.97,0.899,0.889,0.91,28.84,24.81,34.61,27.97,24.07,33.57,0,0,0,0,0,0,0.155,0,0.159,0.33,0.67,0.33,41.7
943999200000,1999,12,1999,3,31,0.547,0.158,0.389,24368.6,34.64,34.64,32.75,1,1,1,204.2,193.8,212.4,145.2,134.8,59,59,59,0,0,0,0.289,0.278,0.304,145.2,134.8,153.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0948,0.101,0.00809,0.00721,0.00879,0.00032,0.00028,0.00034,0.245,0.226,0.26,0.0096,0.0089,0.01,25.32,25.27,25.36,0.937,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,33.77,31.26,35.72,32.75,30.32,34.64,0,0,0,0,0,0,0.182,0,0.158,0.29,0.71,0.29,44.5
946677600000,2000,1,1999,4,31,0.671,0.196,0.475,29653.1,52.22,52.22,39.86,2,1,1.096774193548387,250.4,205.6,312.2,177.4,132.6,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.296,0.234,0.355,177.4,132.6,239.2,990,990,990,964.7,964.4,965,25.3,25,25.6,0.112,0.0957,0.133,0.0108,0.00702,0.0161,0.00043,0.00027,0.00064,0.289,0.224,0.386,0.011,0.0088,0.015,25.03,24.73,25.34,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.48,25.91,51.88,37.37,25.13,48.2,0,0,0,0,0,0,0.221,0,0.196,0.29,0.71,0.29,44.2
949356000000,2000,2,1999,5,29,1.11,0.213,0.897,53812.8,96.4,96.4,77.32,2,2,2,442.8,319.6,551.5,357.8,234.6,85,85,85,-1.96e-15,-5.684e-14,5.684e-14,0.198,0.154,0.266,357.8,234.6,466.5,990,990,990,965.6,965,966.1,24.4,23.9,25,0.176,0.133,0.215,0.0683,0.0157,0.119,0.0028,0.00063,0.005,0.429,0.249,0.591,0.018,0.01,0.025,23.99,23.33,24.75,0.947,0.924,0.958,0.975,0.97,0.98,0.923,0.897,0.939,39.76,26.32,51.05,38.66,25.53,48.2,0,0,0,0,0,0,0.43,0,0.213,0.19,0.81,0.19,48.5
951861600000,2000,3,1999,6,31,2.54,0.287,1.99,104053,192.8,192.8,139.9,4,2,3.193548387096774,947.8,558.9,1844,840.8,451.9,107,107,107,98.1,0,636.8,0.132,0.058,0.191,742.7,451.9,1100,990,990,990,967.6,966.1,970.6,22.4,19.4,23.9,0.468,0.213,0.926,0.327,0.112,0.648,0.015,0.0047,0.033,1.04,0.533,1.87,0.048,0.022,0.097,21.4,17.53,23.31,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,45.28,35.37,52.57,43.86,34.31,48.2,0,0,0,0,0,0,0.777,0,0.55,0.11,0.78,0.22,41
954540000000,2000,4,1999,7,30,5.12,0.384,2.85,123752,181,181,171.9,4,4,4,1974,1701,2113,1826,1553,148,148,148,726.3,452.9,865,0.0753,0.07,0.087,1100,1100,1100,990,990,990,971,970.1,971.4,19,18.6,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.094,0.1,17.14,16.75,18,0.948,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.85,42.8,46.17,42.97,41.94,45.24,0,0,0,0,0,0,0.955,0,2.27,0.075,0.56,0.44,24.2
957132000000,2000,5,1999,8,31,3.29,0.514,2.55,127915,192.8,192.8,171.9,4,3,3.774193548387097,1228,873.5,1671,1036,681.5,192,192,192,85.64,-1.137e-13,378.9,0.163,0.115,0.22,950.5,681.5,1100,990,990,990,968.6,967.4,970,21.4,20,22.6,0.654,0.352,0.917,0.478,0.256,0.648,0.023,0.011,0.032,1.41,0.857,1.87,0.067,0.038,0.093,19.99,18.1,21.75,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.77,39.26,51.45,45.65,38.25,48.2,0,0,0,0,0,0,0.955,0,0.74,0.16,0.78,0.22,38.9
959810400000,2000,6,1999,9,30,1.87,0.345,1.52,86636.1,144.6,144.6,120.3,3,2,2.7333333333333334,721,587,859.1,588,426,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.19,0.139,0.274,588,426,740.1,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.294,0.208,0.383,0.196,0.1,0.295,0.0085,0.0042,0.013,0.725,0.539,0.954,0.031,0.023,0.042,22.49,21.71,23.22,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,45.54,35.13,52.11,44.33,34.07,48.2,0,0,0,0,0,0,0.668,0,0.35,0.18,0.81,0.19,46.3
962402400000,2000,7,1999,10,31,1.29,0.41,0.879,52518.2,94.96,94.96,70.59,2,1,1.8709677419354838,481.3,402.4,579.1,328.2,216.4,153.1,135,186,5.501e-15,-5.684e-14,5.684e-14,0.327,0.233,0.462,328.2,216.4,444.1,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.173,0.136,0.213,0.0558,0.0141,0.109,0.0023,0.00058,0.0046,0.413,0.258,0.564,0.017,0.011,0.024,23.82,23.23,24.25,0.947,0.924,0.959,0.975,0.97,0.98,0.924,0.897,0.939,39.51,25.66,51.84,38.4,24.89,48.2,0,0,0,0,0,0,0.392,0,0.411,0.32,0.68,0.32,40.7
965080800000,2000,8,1999,11,31,0.909,0.415,0.494,30341.2,52.02,52.02,40.78,2,1,1.096774193548387,339.4,291.7,397.2,184.4,136.7,155,155,155,2.75e-15,-2.842e-14,2.842e-14,0.46,0.39,0.531,184.4,136.7,242.2,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.122,0.105,0.143,0.0114,0.00737,0.0163,0.00046,0.00029,0.00066,0.309,0.24,0.403,0.012,0.0095,0.016,24.59,24.28,24.89,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.939,39.47,25.76,52.09,38.31,24.99,48.2,0,0,0,0,0,0,0.227,0,0.415,0.46,0.54,0.46,33.4
967759200000,2000,9,1999,12,30,0.63,0.259,0.371,23037.1,38.2,38.2,32,1,1,1,243.1,209.1,288.1,143.1,118.1,100,91,118,-2.368e-15,-2.842e-14,2.842e-14,0.411,0.362,0.464,143.1,118.1,170.1,990,990,990,964.6,964.5,964.9,25.4,25.1,25.5,0.102,0.0927,0.113,0.00791,0.00579,0.0102,0.00031,0.00023,0.00041,0.246,0.201,0.296,0.0097,0.0078,0.012,25.11,24.85,25.34,0.936,0.924,0.946,0.97,0.97,0.974,0.908,0.896,0.921,32.98,27.12,39.21,32,26.3,38.2,0,0,0,0,0,0,0.178,0,0.259,0.41,0.59,0.41,36.6
970351200000,2000,10,2000,1,31,0.498,0.196,0.303,18689.8,30.14,30.14,25.12,1,1,1,186.1,171.7,207.2,113.1,98.66,73,73,73,0,-1.421e-14,1.421e-14,0.394,0.352,0.425,113.1,98.66,134.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0838,0.0963,0.00536,0.00414,0.00716,0.00021,0.00016,0.00028,0.189,0.164,0.227,0.0074,0.0064,0.0089,25.38,25.33,25.39,0.92,0.911,0.932,0.97,0.968,0.97,0.892,0.882,0.904,25.9,22.4,31.08,25.12,21.69,30.14,0,0,0,0,0,0,0.14,0,0.195,0.39,0.61,0.39,37.5
973029600000,2000,11,2000,2,30,0.477,0.159,0.318,19725,33.44,33.44,27.4,1,1,1,183.9,172.5,197.9,122.6,105.5,61.33,50,67,9.474e-16,-1.421e-14,1.421e-14,0.334,0.253,0.388,122.6,105.5,147.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0851,0.098,0.00617,0.00472,0.00832,0.00024,0.00018,0.00033,0.205,0.175,0.248,0.008,0.0068,0.0097,25.36,25.34,25.37,0.926,0.915,0.938,0.97,0.97,0.97,0.898,0.887,0.909,28.24,24,34.47,27.4,23.28,33.44,0,0,0,0,0,0,0.152,0,0.159,0.33,0.67,0.33,41.4
975621600000,2000,12,2000,3,31,0.65,0.158,0.492,30687,58.63,58.63,41.25,2,1,1.1612903225806452,242.6,202.6,326.7,183.6,143.6,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.248,0.181,0.291,183.6,143.6,267.7,990,990,990,964.6,964.4,965,25.4,25,25.6,0.112,0.0978,0.142,0.0117,0.00795,0.0254,0.00046,0.00031,0.001,0.287,0.241,0.383,0.011,0.0095,0.015,25.08,24.68,25.34,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,37.96,25.85,51.89,36.85,25.08,48.2,0,0,0,0,0,0,0.229,0,0.158,0.24,0.76,0.24,47.2
978300000000,2001,1,2000,4,31,1.38,0.213,1.17,68962.6,117.4,117.4,92.69,3,2,2.4193548387096775,515.8,340.6,655.1,436.4,267.6,79.39,73,91,0,-5.684e-14,5.684e-14,0.157,0.128,0.214,436.4,267.6,564.1,990,990,990,965.9,965.1,966.5,24.1,23.5,24.9,0.209,0.143,0.272,0.107,0.0253,0.178,0.0045,0.001,0.0076,0.503,0.292,0.646,0.021,0.012,0.028,23.58,22.83,24.6,0.949,0.933,0.958,0.974,0.97,0.98,0.925,0.905,0.939,39.93,30.13,51.77,38.78,29.23,48.2,0,0,0,0,0,0,0.515,0,0.21,0.15,0.85,0.15,50
980978400000,2001,2,2000,5,28,2.35,0.276,1.97,104074,192.8,192.8,154.9,4,3,3.4642857142857144,970.9,663.6,1589,856.7,558.6,114.1,105,137,43.51,0,351.6,0.123,0.0862,0.158,813.2,558.6,1100,990,990,990,967.7,966.6,969.8,22.3,20.2,23.4,0.495,0.271,0.901,0.364,0.174,0.648,0.017,0.0074,0.032,1.11,0.639,1.85,0.051,0.027,0.091,21.2,18.38,22.81,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.7,39.62,51.92,44.57,38.64,48.2,0,0,0,0,0,0,0.86,0,0.38,0.12,0.84,0.16,44.3
983397600000,2001,3,2000,6,31,6.17,0.539,2.95,121269,182.7,182.7,163,4,4,4,2302,1651,2794,2101,1412,201.1,183,239,1001,312,1511,0.0913,0.0655,0.145,1100,1100,1100,990,990,990,971.8,970,973,18.2,17,20,0.926,0.917,0.926,0.648,0.648,0.648,0.036,0.032,0.038,1.87,1.87,1.87,0.1,0.093,0.11,16.34,15.11,18.16,0.946,0.941,0.951,0.978,0.973,0.98,0.925,0.916,0.932,41.68,38.36,46.61,40.75,37.31,45.67,0,0,0,0,0,0,0.906,0,3.22,0.087,0.48,0.52,19.7
986076000000,2001,4,2000,7,30,7.56,0.562,2.85,104959,151.8,151.8,145.8,4,4,4,2918,2699,3023,2701,2482,217,217,217,1601,1382,1706,0.0744,0.0718,0.0804,1100,1100,1100,990,990,990,973.3,972.8,973.6,16.7,16.4,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.56,15.34,0.94,0.938,0.942,0.971,0.97,0.974,0.912,0.91,0.918,37.54,36.84,38.98,36.44,35.73,37.96,0,0,0,0,0,0,0.81,0,4.71,0.074,0.38,0.62,13.9
988668000000,2001,5,2000,8,31,5.45,0.739,2.95,127205,189.5,189.5,171,4,4,4,2034,1467,2664,1758,1191,276,276,276,658.4,90.97,1288,0.14,0.104,0.188,1100,1100,1100,990,990,990,971.1,969.4,972.7,18.9,17.3,20.6,0.918,0.855,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.8,1.87,0.099,0.087,0.11,17.07,15.42,18.82,0.948,0.943,0.952,0.979,0.974,0.98,0.928,0.918,0.933,43.66,39.21,48.33,42.74,38.21,47.36,0,0,0,0,0,0,0.95,0,2.5,0.14,0.54,0.46,23.3
991346400000,2001,6,2000,9,30,2.68,0.544,2.11,110942,192.8,192.8,154.1,4,3,3.466666666666667,1034,796.7,1439,823.6,586.7,210,210,210,10.41,-1.137e-13,128.8,0.21,0.146,0.264,813.2,586.7,1100,990,990,990,968,967.1,969.3,22,20.7,22.9,0.498,0.304,0.865,0.354,0.193,0.648,0.016,0.0084,0.031,1.11,0.703,1.81,0.051,0.031,0.088,20.94,18.9,22.21,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.52,39.6,51.59,44.43,38.61,48.2,0,0,0,0,0,0,0.856,0,0.57,0.2,0.79,0.21,41.4
