Exceedance,Flow,Power,Energy,GrossHead,CanalFlow,NetHead,TotalEfficiency,TotalHeadloss,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy,ShutoffProportion
0,3540,190,141000,25.6,1100,25.4,0.938,1.87,0.81,0.89,1,50.6,1
0.01,2980,186,137000,25.6,1100,25.4,0.936,1.87,0.676,0.88,0.953,50,1
0.02,2680,184,134000,25.6,1100,25.4,0.936,1.87,0.571,0.87,0.715,49.9,0.928
0.03,2440,182,133000,25.6,1100,25.4,0.936,1.87,0.52,0.87,0.64,49.6,0.685
0.04,2310,179,132000,25.6,1100,25.4,0.936,1.87,0.48,0.86,0.6,49.5,0.488
0.05,2190,178,131000,25.6,1100,25.4,0.935,1.87,0.461,0.86,0.581,49.3,0.324
0.06,2070,176,129000,25.5,1100,25.4,0.935,1.87,0.46,0.85,0.55,49.1,0.29
0.07,2030,175,129000,25.5,1100,25.4,0.935,1.87,0.45,0.85,0.53,48.7,0.232
0.08,1970,173,128000,25.5,1100,25.4,0.935,1.87,0.45,0.85,0.52,48.5,0.108
0.09,1870,173,127000,25.5,1100,25.4,0.935,1.86,0.44,0.84,0.5,48.4,0.0323
0.1,1810,172,125000,25.5,1100,25.4,0.935,1.86,0.44,0.84,0.481,48.1,0.0323
0.11,1630,171,124000,25.5,1090,25.4,0.934,1.81,0.44,0.84,0.47,47.9,0
0.12,1540,169,122000,25.5,1080,25.4,0.934,1.72,0.43,0.83,0.469,47.5,0
0.13,1450,166,122000,25.5,1050,25.4,0.934,1.67,0.43,0.83,0.46,47.4,0
0.14,1360,166,120000,25.5,1030,25.4,0.934,1.59,0.43,0.82,0.46,47.3,0
0.15,1330,163,119000,25.5,1000,25.3,0.934,1.49,0.42,0.82,0.45,47.1,0
0.16,1290,162,117000,25.5,976,25.3,0.933,1.48,0.42,0.81,0.446,47,0
0.17,1200,160,116000,25.5,969,25.3,0.933,1.43,0.42,0.81,0.44,46.9,0
0.18,1140,159,115000,25.5,952,25.3,0.933,1.4,0.41,0.81,0.44,46.6,0
0.19,1110,157,113000,25.5,901,25.3,0.933,1.3,0.41,0.8,0.44,46.4,0
0.2,1060,156,112000,25.5,856,25.3,0.933,1.2,0.4,0.8,0.43,46.2,0
0.21,1030,154,111000,25.5,842,25.3,0.932,1.13,0.4,0.8,0.43,46,0
0.22,1010,153,109000,25.5,822,25.2,0.932,1.1,0.4,0.79,0.43,45.7,0
0.23,983,151,106000,25.5,814,25.2,0.932,1.09,0.394,0.79,0.43,45.6,0
0.24,962,146,105000,25.4,808,25.2,0.931,1.04,0.39,0.79,0.42,45.5,0
0.25,889,142,103000,25.4,752,25.2,0.931,0.966,0.39,0.78,0.42,45.4,0
0.26,859,139,102000,25.4,727,25.2,0.93,0.911,0.387,0.78,0.42,45.1,0
0.27,804,134,96900,25.4,671,25.1,0.93,0.839,0.38,0.77,0.41,44.7,0
0.28,766,130,92900,25.4,648,25.1,0.929,0.802,0.38,0.77,0.41,44.6,0
0.29,746,124,89800,25.4,616,25.1,0.929,0.759,0.37,0.769,0.41,44.4,0
0.3,733,120,86600,25.3,587,25.1,0.929,0.719,0.363,0.76,0.4,44.3,0
0.31,717,118,85000,25.3,573,25,0.929,0.683,0.36,0.76,0.4,44.2,0
0.32,691,113,81900,25.3,544,25,0.928,0.66,0.351,0.751,0.4,43.5,0
0.33,666,109,79100,25.3,529,25,0.928,0.636,0.345,0.75,0.4,43.2,0
0.34,653,108,78000,25.2,517,24.9,0.927,0.62,0.34,0.74,0.39,42.9,0
0.35,640,105,72700,25.2,503,24.9,0.927,0.606,0.34,0.74,0.39,42.7,0
0.36,615,97.8,70400,25.2,464,24.9,0.927,0.556,0.33,0.73,0.39,42.5,0
0.37,602,95.6,69200,25.1,459,24.9,0.926,0.547,0.33,0.73,0.38,42.2,0
0.38,584,93.5,66600,25.1,448,24.8,0.926,0.533,0.32,0.726,0.38,41.9,0
0.39,551,90.4,65400,25.1,432,24.8,0.926,0.515,0.32,0.72,0.38,41.7,0
0.4,546,87.2,64200,25.1,415,24.7,0.925,0.502,0.32,0.71,0.37,41.5,0
0.41,516,86,63700,25,409,24.7,0.925,0.486,0.31,0.71,0.37,41.4,0
0.42,499,84.4,61900,25,397,24.7,0.925,0.479,0.31,0.71,0.36,41,0
0.43,485,81.5,57100,25,376,24.7,0.924,0.453,0.31,0.7,0.356,40.8,0
0.44,471,77.2,55200,24.9,358,24.6,0.924,0.425,0.31,0.69,0.35,40.5,0
0.45,464,74.4,53700,24.9,344,24.5,0.923,0.415,0.3,0.69,0.34,40.3,0
0.46,456,71.5,52900,24.8,332,24.5,0.923,0.412,0.29,0.69,0.34,40.3,0
0.47,440,69.6,51700,24.7,322,24.4,0.922,0.387,0.29,0.69,0.33,40.1,0
0.48,431,66.4,47900,24.6,307,24.3,0.922,0.367,0.28,0.68,0.33,39.9,0
0.49,427,63.8,46600,24.6,293,24.3,0.922,0.36,0.28,0.68,0.33,39.7,0
0.5,415,61.7,45700,24.5,285,24.2,0.921,0.355,0.27,0.68,0.32,39.6,0
0.51,401,58,43100,24.5,267,24.1,0.921,0.345,0.26,0.67,0.32,39.3,0
0.52,397,55,41000,24.5,250,24.1,0.92,0.34,0.25,0.67,0.32,39.2,0
0.53,375,53.5,39800,24.4,244,24,0.92,0.338,0.24,0.67,0.31,39.1,0
0.54,354,52.5,39100,24.3,240,23.9,0.92,0.336,0.24,0.66,0.31,38.9,0
0.55,346,51.6,38400,24.3,238,23.9,0.92,0.327,0.24,0.66,0.31,38.7,0
0.56,339,50.9,37900,24.3,233,23.9,0.919,0.325,0.23,0.65,0.31,38.4,0
0.57,322,49.1,36500,24.2,223,23.8,0.919,0.322,0.23,0.644,0.3,38.2,0
0.58,317,47,34700,24.2,212,23.7,0.919,0.32,0.22,0.64,0.29,38,0
0.59,316,45.9,33600,24.1,206,23.6,0.918,0.318,0.21,0.63,0.29,37.7,0
0.6,306,45,33400,24,202,23.4,0.918,0.316,0.2,0.63,0.29,37.6,0
0.61,300,44.2,32900,23.9,199,23.4,0.918,0.311,0.2,0.62,0.28,37.4,0
0.62,293,43,32000,23.8,193,23.2,0.917,0.31,0.2,0.62,0.274,37.1,0
0.63,287,42,31300,23.7,187,23.2,0.917,0.307,0.19,0.62,0.27,36.8,0
0.64,276,41.3,30700,23.7,185,23.1,0.916,0.301,0.19,0.61,0.27,36.4,0
0.65,273,40.5,29600,23.6,181,23,0.915,0.294,0.19,0.61,0.26,36.4,0
0.66,268,39.3,28400,23.5,175,22.9,0.915,0.29,0.18,0.61,0.26,36.2,0
0.67,264,37.6,27400,23.4,168,22.8,0.914,0.286,0.18,0.6,0.25,36.1,0
0.68,258,36.6,27000,23.3,163,22.7,0.914,0.281,0.18,0.6,0.249,35.9,0
0.69,251,36,26600,23.2,160,22.6,0.913,0.271,0.17,0.6,0.24,35.7,0
0.7,247,35.4,26100,23.2,157,22.5,0.912,0.268,0.16,0.6,0.24,35.5,0
0.71,244,34.8,25200,23.1,155,22.4,0.91,0.26,0.16,0.59,0.231,35.4,0
0.72,240,33.3,24300,23.1,149,22.3,0.909,0.257,0.16,0.59,0.23,35.2,0
0.73,235,32.7,23700,22.9,146,22.1,0.908,0.247,0.16,0.59,0.23,34.8,0
0.74,234,32.3,23500,22.7,144,21.8,0.908,0.245,0.16,0.58,0.22,34.4,0
0.75,232,31.8,23100,22.6,142,21.6,0.907,0.243,0.15,0.58,0.22,34.3,0
0.76,229,31.4,22800,22.3,140,21.2,0.907,0.24,0.15,0.58,0.21,34.1,0
0.77,223,31,22600,22.2,140,21.2,0.906,0.239,0.15,0.57,0.21,33.7,0
0.78,221,30.5,22400,22.1,138,21,0.904,0.236,0.14,0.57,0.21,33.4,0
0.79,217,30,22100,22.1,135,21,0.904,0.231,0.14,0.57,0.2,32.9,0
0.8,215,29.6,21400,22,134,20.8,0.902,0.226,0.14,0.57,0.2,32.5,0
0.81,213,28.7,20700,21.7,129,20.5,0.899,0.22,0.14,0.56,0.2,31,0
0.82,208,27.9,20300,21.7,127,20.3,0.897,0.215,0.13,0.56,0.19,29.3,0
0.83,201,27.5,20100,21.5,125,20,0.895,0.211,0.13,0.56,0.19,27.4,0
0.84,199,27,19600,21.2,123,19.7,0.893,0.206,0.13,0.554,0.19,26.7,0
0.85,194,25.9,19100,21.1,121,19.6,0.892,0.202,0.12,0.55,0.18,25.8,0
0.86,190,25.2,18700,21,116,19.4,0.891,0.195,0.12,0.54,0.18,24.9,0
0.87,187,24.1,17600,20.7,114,19.1,0.891,0.191,0.12,0.54,0.17,24.4,0
0.88,182,22.5,16700,20.4,111,18.6,0.89,0.187,0.11,0.531,0.17,24,0
0.89,176,22.3,16100,20.1,109,18.4,0.888,0.182,0.11,0.53,0.16,22.8,0
0.9,173,21.1,15300,19.6,103,17.8,0.877,0.169,0.11,0.519,0.16,21.2,0
0.91,169,20.5,15000,19.4,101,17.5,0.871,0.167,0.1,0.5,0.16,19.9,0
0.92,167,19.9,14600,19.1,99.3,17.2,0.806,0.166,0.1,0.48,0.15,19.1,0
0.93,156,19.5,14100,18.9,95.9,17.1,0.691,0.158,0.0963,0.47,0.15,18.2,0
0.94,152,17.6,13100,18.8,90.6,16.9,0.633,0.146,0.0935,0.45,0.15,16,0
0.95,142,15,11100,18.5,87.8,16.6,0.606,0.142,0.09,0.42,0.14,14,0
0.96,139,9.24,6650,18.1,76.2,16.3,0.453,0.124,0.0854,0.4,0.14,12.7,0
0.97,131,8.09,5870,17.9,61.1,16,0.283,0.106,0.0805,0.36,0.13,11.1,0
0.98,115,1.01,733,17.2,38,15.4,0.0616,0.0859,0.0782,0.285,0.13,2.9,0
0.99,101,0,0,16.5,5.35,14.7,0,0.0725,0.0732,0.049,0.12,0,0
1,73.7,0,0,15.3,0,13.4,0,0.0708,0.068,0,0.11,0,0