datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0462,0.0189,0.0272,1670.03,23.92,23.92,23.19,1,1,1,178.1,175.1,181.1,105.1,102.1,73,73,73,9.474e-15,0,1.421e-14,0.41,0.403,0.417,105.1,102.1,108.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.085,0.0871,0.00468,0.00443,0.00494,0.00018,0.00017,0.00019,0.175,0.17,0.18,0.0069,0.0066,0.0071,25.38,25.38,25.38,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.889,23.91,23.17,24.65,23.19,22.48,23.92,0,0,0,0,0,0,0.129,0,0.019,0.41,0.59,0.41,36.1
726098400000,1993,1,1992,4,14,7,0.119,0.0442,0.0747,4642.09,29.86,29.86,27.63,1,1,1,196.5,186.3,206,123.5,113.3,73,73,73,0,-1.421e-14,1.421e-14,0.372,0.354,0.392,123.5,113.3,133,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0889,0.0959,0.00625,0.00538,0.00705,0.00024,0.00021,0.00028,0.208,0.19,0.225,0.0081,0.0074,0.0088,25.38,25.34,25.39,0.927,0.92,0.932,0.97,0.97,0.97,0.899,0.892,0.904,28.49,25.95,30.79,27.63,25.17,29.86,0,0,0,0,0,0,0.154,0,0.0443,0.37,0.63,0.37,39
726703200000,1993,1,1992,4,15,7,0.132,0.0442,0.0882,5509.37,35.17,35.17,32.79,1,1,1,218.8,209,229.2,145.8,136,73,73,73,0,0,0,0.334,0.318,0.349,145.8,136,156.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0969,0.104,0.00814,0.00731,0.00903,0.00032,0.00029,0.00036,0.248,0.23,0.267,0.0097,0.009,0.01,25.24,25.16,25.32,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.81,31.49,36.26,32.79,30.55,35.17,0,0,0,0,0,0,0.182,0,0.0438,0.33,0.67,0.33,41.7
727308000000,1993,1,1992,4,16,7,0.152,0.0442,0.108,6827.7,45.68,45.68,40.64,1,1,1,252,231.7,273.2,179,158.7,73,73,73,4.06e-15,0,2.842e-14,0.291,0.267,0.315,179,158.7,200.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.105,0.12,0.011,0.00924,0.0128,0.00043,0.00036,0.00051,0.307,0.271,0.345,0.012,0.011,0.014,24.99,24.86,25.14,0.948,0.942,0.955,0.977,0.97,0.98,0.926,0.913,0.936,41.59,36.83,46.61,40.64,35.73,45.68,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,44.9
727912800000,1993,1,1992,4,17,7,0.184,0.0442,0.139,8501.16,54.57,54.57,50.6,2,1,1.5714285714285714,303.5,281.2,322.7,230.5,208.2,73,73,73,0,-2.842e-14,2.842e-14,0.241,0.226,0.26,230.5,208.2,249.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.122,0.137,0.0153,0.0134,0.017,0.00061,0.00053,0.00068,0.306,0.245,0.39,0.012,0.0098,0.016,24.77,24.72,24.83,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.09,26.08,52.35,35.58,25.3,48.2,0,0,0,0,0,0,0.281,0,0.045,0.24,0.76,0.24,46.2
728517600000,1993,2,1992,5,18,7,0.217,0.0514,0.166,10045,66.99,66.99,59.79,2,2,2,359.5,331.2,393,274.5,246.2,85,85,85,-4.06e-15,-2.842e-14,0,0.237,0.216,0.257,274.5,246.2,308,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.147,0.137,0.159,0.0288,0.0167,0.0444,0.0012,0.00067,0.0018,0.303,0.262,0.353,0.012,0.011,0.014,24.5,24.28,24.68,0.935,0.928,0.942,0.97,0.97,0.97,0.907,0.9,0.913,30.82,27.66,34.53,29.9,26.83,33.5,0,0,0,0,0,0,0.332,0,0.051,0.24,0.76,0.24,46.3
729122400000,1993,2,1992,5,19,7,0.276,0.0514,0.224,13552.3,92.18,92.18,80.67,2,2,2,455.8,407.5,510.3,370.8,322.5,85,85,85,0,0,0,0.188,0.167,0.209,370.8,322.5,425.3,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.181,0.164,0.2,0.074,0.0512,0.0997,0.003,0.0021,0.0041,0.448,0.375,0.529,0.018,0.015,0.022,23.9,23.57,24.19,0.951,0.944,0.957,0.976,0.97,0.98,0.928,0.916,0.938,41.3,36.11,47.03,40.33,35.03,46.09,0,0,0,0,0,0,0.448,0,0.052,0.19,0.81,0.19,49.1
729727200000,1993,2,1992,5,20,7,0.365,0.0514,0.314,18201.5,122.8,122.8,108.3,3,2,2.7142857142857144,603.7,533,675.2,518.7,448,85,85,85,8.12e-15,0,5.684e-14,0.142,0.126,0.159,518.7,448,590.2,990,990,990,966.3,966,966.6,23.7,23.4,24,0.245,0.208,0.285,0.15,0.11,0.195,0.0063,0.0046,0.0083,0.6,0.527,0.689,0.025,0.022,0.029,23.09,22.71,23.44,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.04,35.52,51.39,40.7,34.46,48.2,0,0,0,0,0,0,0.602,0,0.051,0.14,0.86,0.14,49.9
730332000000,1993,2,1992,5,21,7,0.466,0.0514,0.415,23240.1,144.6,144.6,138.3,3,3,3,770.4,699,840.2,685.4,614,85,85,85,0,0,0,0.111,0.101,0.122,685.4,614,755.2,990,990,990,967,966.7,967.3,23,22.7,23.3,0.34,0.299,0.384,0.259,0.211,0.305,0.011,0.0091,0.013,0.85,0.729,0.97,0.037,0.031,0.043,22.17,21.77,22.58,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.48,43.27,51.42,46.11,42.41,48.2,0,0,0,0,0,0,0.769,0,0.051,0.11,0.89,0.11,49.9
730936800000,1993,3,1992,6,22,7,0.572,0.078,0.494,26545,170.8,170.8,158,4,3,3.7142857142857144,945.9,866.3,1019,816.9,737.3,129,129,129,0,0,0,0.137,0.127,0.149,816.9,737.3,890,990,990,990,967.7,967.4,968,22.3,22,22.6,0.454,0.381,0.521,0.334,0.293,0.37,0.015,0.013,0.017,1.03,0.949,1.13,0.046,0.042,0.051,21.29,20.91,21.69,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.31,39.77,51.47,42.94,38.8,48.2,0,0,0,0,0,0,0.878,0,0.078,0.14,0.86,0.14,46.4
731541600000,1993,3,1992,6,23,7,0.665,0.078,0.587,30678,191.2,191.2,182.6,4,4,4,1100,1042,1165,970.8,912.9,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.118,0.111,0.124,970.8,912.9,1036,990,990,990,968.2,968,968.4,21.8,21.6,22,0.603,0.542,0.687,0.421,0.381,0.504,0.019,0.017,0.023,1.29,1.17,1.48,0.059,0.053,0.069,20.49,20.1,20.8,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.58,44.47,48.78,45.65,43.58,47.8,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.1
732146400000,1993,3,1992,6,24,7,0.793,0.078,0.662,32324.8,192.8,192.8,192.4,4,4,4,1310,1196,1422,1181,1067,129,129,129,86.16,0,192.7,0.0989,0.0907,0.108,1095,1067,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.81,0.732,0.861,0.637,0.574,0.648,0.03,0.027,0.031,1.75,1.6,1.81,0.083,0.074,0.087,19.38,18.96,19.88,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.61,48.7,50.53,48.1,47.73,48.2,0,0,0,0,0,0,1.07,0,0.131,0.098,0.83,0.17,40.8
732751200000,1993,3,1992,6,25,7,0.945,0.078,0.665,31219.1,189.6,189.6,185.8,4,4,4,1562,1456,1669,1433,1327,129,129,129,332.7,227,440.2,0.0828,0.0773,0.0886,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.902,0.876,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.47,18.11,18.83,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.41,46.46,48.37,46.46,45.53,47.4,0,0,0,0,0,0,1.03,0,0.28,0.083,0.7,0.3,33
733356000000,1993,3,1992,6,26,7,1.08,0.0846,0.665,29910.9,180.9,180.9,178,4,4,4,1786,1706,1856,1646,1577,139.9,129,148,546.1,476.9,607.9,0.0782,0.073,0.0827,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.094,0.097,17.72,17.49,17.98,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.42,44.8,46.14,44.51,43.9,45.22,0,0,0,0,0,0,0.989,0,0.415,0.078,0.62,0.38,27.7
733960800000,1993,4,1992,7,27,7,1.19,0.0895,0.665,28888.9,174.8,174.8,172,4,4,4,1965,1880,2064,1817,1732,148,148,148,717.2,632.2,816.2,0.0754,0.0717,0.0787,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.15,16.87,17.41,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.87,43.12,44.58,42.99,42.25,43.69,0,0,0,0,0,0,0.955,0,0.525,0.075,0.56,0.44,24.3
734565600000,1993,4,1992,7,28,7,1.35,0.0895,0.665,27639.4,167.8,167.8,164.5,4,4,4,2239,2111,2340,2091,1963,148,148,148,990.8,863.2,1092,0.0662,0.0632,0.0701,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.21,16.76,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.98,41.33,42.81,41.13,40.45,41.95,0,0,0,0,0,0,0.914,0,0.685,0.066,0.49,0.51,20.5
735170400000,1993,4,1992,7,29,7,1.45,0.119,0.665,26945.8,161.3,161.3,160.4,4,4,4,2392,2359,2408,2194,2172,197.3,148,217,1094,1072,1130,0.0824,0.0622,0.0908,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.08,16.04,16.16,0.945,0.945,0.945,0.978,0.978,0.979,0.925,0.924,0.925,40.99,40.89,41.21,40.1,39.99,40.32,0,0,0,0,0,0,0.891,0,0.785,0.082,0.46,0.54,18.6
735775200000,1993,4,1992,7,30,7,1.43,0.141,0.665,27048.1,162.2,162.2,161,4,4,4,2370,2325,2400,2136,2049,233.9,217,276,1036,949,1083,0.0989,0.0904,0.119,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.13,16.06,16.24,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.14,40.94,41.42,40.25,40.04,40.56,0,0,0,0,0,0,0.894,0,0.765,0.099,0.47,0.53,18.9
736380000000,1993,5,1992,8,31,7,1.34,0.167,0.665,27719,167.7,167.7,165,4,4,4,2221,2115,2306,1945,1839,276,276,276,845.2,738.8,930.3,0.125,0.12,0.131,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.29,16.75,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.1,41.55,42.79,41.25,40.69,41.93,0,0,0,0,0,0,0.917,0,0.675,0.12,0.5,0.5,20.7
736984800000,1993,5,1992,8,32,7,1.18,0.167,0.665,28936,176.1,176.1,172.2,4,4,4,1958,1842,2075,1682,1566,276,276,276,581.9,466.1,699,0.141,0.133,0.15,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.17,16.84,17.54,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.94,43.05,44.92,43.06,42.18,44.02,0,0,0,0,0,0,0.957,0,0.515,0.14,0.56,0.44,24.5
737589600000,1993,5,1992,8,33,7,1.03,0.167,0.665,30365.7,183.9,183.9,180.7,4,4,4,1707,1616,1804,1431,1340,276,276,276,331.4,240.4,428.2,0.162,0.153,0.171,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.66,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.11,45.25,46.91,45.19,44.35,45.97,0,0,0,0,0,0,1,0,0.365,0.16,0.65,0.35,29.5
738194400000,1993,5,1992,8,34,7,0.908,0.167,0.665,31613.3,191.4,191.4,188.2,4,4,4,1501,1416,1587,1225,1140,276,276,276,124.6,39.5,211,0.184,0.174,0.195,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.871,0.834,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.086,0.092,18.69,18.37,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48,47.16,48.83,47.04,46.22,47.85,0,0,0,0,0,0,1.05,0,0.243,0.18,0.73,0.27,34.8
738799200000,1993,5,1992,8,35,7,0.765,0.107,0.647,32129.5,192.8,192.8,191.2,4,4,4,1265,1160,1388,1088,998.6,177.4,161,276,18.48,-1.137e-13,81.21,0.14,0.12,0.199,1070,998.6,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.759,0.644,0.826,0.58,0.422,0.648,0.027,0.02,0.031,1.63,1.35,1.77,0.077,0.062,0.085,19.63,19.11,20.25,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.08,47.38,50.22,47.81,46.43,48.2,0,0,0,0,0,0,1.06,0,0.118,0.14,0.85,0.15,42
739404000000,1993,6,1992,9,36,7,0.638,0.0974,0.54,28601.3,181.5,181.5,170.2,4,4,4,1054,989.1,1129,893.5,828.1,161,161,161,-4.872e-14,-1.137e-13,0,0.153,0.143,0.163,893.5,828.1,968.3,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.531,0.472,0.6,0.371,0.34,0.408,0.017,0.015,0.019,1.15,1.03,1.28,0.052,0.047,0.059,20.78,20.42,21.11,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.45,40.88,46.31,42.56,39.97,45.38,0,0,0,0,0,0,0.946,0,0.098,0.15,0.85,0.15,44.8
740008800000,1993,6,1992,9,37,7,0.559,0.0974,0.461,24775.1,157,157,147.5,4,3,3.2857142857142856,923.5,876.7,972,762.5,715.7,161,161,161,0,0,0,0.175,0.166,0.184,762.5,715.7,811,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.412,0.37,0.456,0.307,0.279,0.332,0.014,0.012,0.015,0.977,0.913,1.03,0.044,0.04,0.046,21.43,21.21,21.68,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.23,39.53,51.83,45.45,38.55,48.2,0,0,0,0,0,0,0.819,0,0.098,0.17,0.82,0.18,44.3
740613600000,1993,6,1992,9,38,7,0.504,0.0974,0.407,22760.9,140.3,140.3,135.5,3,3,3,833.2,805.7,862.1,672.2,644.7,161,161,161,0,0,0,0.193,0.187,0.2,672.2,644.7,701.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.345,0.329,0.361,0.25,0.232,0.269,0.011,0.01,0.012,0.84,0.794,0.889,0.037,0.035,0.039,21.93,21.76,22.08,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.08,44.49,47.73,45.16,43.6,46.77,0,0,0,0,0,0,0.753,0,0.097,0.19,0.81,0.19,45.2
741218400000,1993,6,1992,9,39,7,0.469,0.106,0.363,20540.8,129.4,129.4,122.3,3,3,3,775.2,749.3,797.5,599.9,563.3,175.3,161,186,0,0,0,0.227,0.202,0.248,599.9,563.3,636.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.305,0.286,0.325,0.202,0.177,0.226,0.0088,0.0077,0.0099,0.72,0.659,0.78,0.031,0.029,0.034,22.28,22.13,22.44,0.954,0.952,0.956,0.978,0.975,0.98,0.933,0.927,0.936,41.67,39.33,44,40.76,38.33,43.12,0,0,0,0,0,0,0.679,0,0.106,0.23,0.77,0.23,43.8
741823200000,1993,7,1992,10,40,7,0.426,0.112,0.314,17752,112.6,112.6,105.7,3,2,2.857142857142857,704.6,673,737.5,518.6,487,186,186,186,-8.12e-15,-5.684e-14,0,0.264,0.252,0.276,518.6,487,551.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.26,0.242,0.279,0.148,0.129,0.169,0.0064,0.0055,0.0073,0.6,0.548,0.643,0.026,0.023,0.028,22.68,22.51,22.82,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,38.98,35.08,51.98,37.52,34.03,48.2,0,0,0,0,0,0,0.587,0,0.112,0.26,0.74,0.26,41.7
742428000000,1993,7,1992,10,41,7,0.385,0.112,0.272,15836.2,96.4,96.4,94.26,2,2,2,636.4,610.4,664,450.4,424.4,186,186,186,0,-5.684e-14,5.684e-14,0.293,0.28,0.305,450.4,424.4,478,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.222,0.21,0.237,0.112,0.0993,0.125,0.0047,0.0042,0.0053,0.58,0.538,0.627,0.025,0.023,0.027,22.97,22.82,23.12,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.56,46.02,51.15,47.13,45.1,48.2,0,0,0,0,0,0,0.524,0,0.113,0.29,0.71,0.29,41.1
743032800000,1993,7,1992,10,42,7,0.35,0.13,0.22,12922.5,88.52,88.52,76.92,2,2,2,578.4,556,601.9,363.1,329,215.3,186,227,8.12e-15,-5.684e-14,5.684e-14,0.373,0.309,0.408,363.1,329,415.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.191,0.18,0.207,0.0704,0.0543,0.0953,0.003,0.0023,0.004,0.449,0.399,0.525,0.019,0.017,0.022,23.35,23.17,23.5,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,39.48,35.84,45.16,38.46,34.76,44.26,0,0,0,0,0,0,0.427,0,0.13,0.37,0.63,0.37,36.9
743637600000,1993,7,1992,10,43,7,0.32,0.134,0.186,10960.9,69.21,69.21,65.24,2,2,2,528.6,508.7,548.6,307.8,289.1,220.9,184,227,8.12e-15,-5.684e-14,5.684e-14,0.418,0.362,0.44,307.8,289.1,324.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.172,0.166,0.177,0.0443,0.0354,0.0522,0.0018,0.0015,0.0022,0.366,0.339,0.389,0.015,0.014,0.016,23.65,23.54,23.74,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.916,33.63,31.58,35.68,32.62,30.63,34.61,0,0,0,0,0,0,0.362,0,0.134,0.42,0.58,0.42,34.3
744242400000,1993,8,1992,11,44,7,0.291,0.111,0.18,10677.8,67.8,67.8,63.56,2,2,2,481.6,462.5,501.8,297.6,278.5,184,184,184,0,0,0,0.382,0.367,0.398,297.6,278.5,317.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.173,0.0394,0.0304,0.049,0.0016,0.0013,0.002,0.348,0.32,0.379,0.014,0.013,0.016,23.88,23.76,24,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,32.76,30.68,34.95,31.78,29.76,33.9,0,0,0,0,0,0,0.353,0,0.111,0.38,0.62,0.38,36.7
744847200000,1993,8,1992,11,45,7,0.266,0.111,0.155,9180.06,58.18,58.18,54.64,2,2,2,439.6,423.9,456.2,255.6,239.9,184,184,184,0,-2.842e-14,2.842e-14,0.419,0.403,0.434,255.6,239.9,272.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0205,0.0161,0.0275,0.00084,0.00066,0.0011,0.286,0.266,0.31,0.012,0.011,0.013,24.14,24.04,24.23,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.17,26.4,29.99,27.32,25.61,29.09,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.5
745452000000,1993,8,1992,11,46,7,0.245,0.111,0.133,8063.79,50.08,50.08,48,2,1,1.1428571428571428,404.5,391.4,418.7,220.5,207.4,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.455,0.439,0.47,220.5,207.4,234.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.138,0.134,0.143,0.0145,0.0134,0.0157,0.00059,0.00054,0.00064,0.37,0.26,0.409,0.015,0.011,0.017,24.21,24.13,24.27,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.16,25.81,52.01,44.42,25.04,48.2,0,0,0,0,0,0,0.267,0,0.112,0.45,0.54,0.46,32.9
746056800000,1993,8,1992,11,47,7,0.227,0.111,0.115,7156.58,45.36,45.36,42.6,1,1,1,375,362.6,387.3,191,178.7,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.491,0.475,0.507,191,178.7,203.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.132,0.012,0.0109,0.013,0.00048,0.00044,0.00053,0.34,0.318,0.362,0.014,0.013,0.015,24.38,24.3,24.47,0.952,0.949,0.955,0.98,0.977,0.98,0.933,0.927,0.936,43.49,40.67,46.28,42.6,39.75,45.36,0,0,0,0,0,0,0.237,0,0.112,0.49,0.51,0.49,31.5
746661600000,1993,8,1992,11,48,7,0.21,0.0914,0.118,7372.35,48.16,48.16,43.88,1,1,1,346.7,333.9,359.1,195.6,171.6,151.1,138,184,0,-2.842e-14,2.842e-14,0.435,0.392,0.518,195.6,171.6,214,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.121,0.132,0.0124,0.0103,0.0139,0.0005,0.00042,0.00056,0.345,0.306,0.377,0.014,0.012,0.015,24.52,24.46,24.59,0.953,0.947,0.957,0.979,0.974,0.98,0.933,0.922,0.938,44.84,39.04,49.14,43.88,38.02,48.16,0,0,0,0,0,0,0.244,0,0.092,0.44,0.56,0.44,35.1
747266400000,1993,9,1992,12,49,7,0.192,0.08,0.112,7022.49,43.41,43.41,41.8,1,1,1,317.8,306.3,329.8,185.5,175.4,132.3,118,138,-4.06e-15,-2.842e-14,2.842e-14,0.416,0.381,0.44,185.5,175.4,191.9,990,990,990,965,964.9,965,25,25,25.1,0.121,0.118,0.124,0.0115,0.0107,0.0121,0.00046,0.00043,0.00048,0.325,0.308,0.338,0.013,0.012,0.014,24.69,24.61,24.74,0.95,0.947,0.952,0.979,0.977,0.98,0.931,0.925,0.933,42.68,40.3,44.29,41.8,39.36,43.41,0,0,0,0,0,0,0.232,0,0.08,0.42,0.58,0.42,36.6
747871200000,1993,9,1992,12,50,7,0.178,0.0714,0.106,6648.23,41.78,41.78,39.57,1,1,1,293.7,284.7,302.8,175.7,166.7,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.402,0.39,0.414,175.7,166.7,184.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0107,0.00992,0.0115,0.00043,0.00039,0.00046,0.306,0.29,0.322,0.012,0.012,0.013,24.82,24.76,24.87,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.51,38.41,42.64,39.57,37.36,41.78,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.3
748476000000,1993,9,1992,12,51,7,0.166,0.0714,0.095,5893.89,36.62,36.62,35.08,1,1,1,275.1,271.3,281.7,157.1,153.3,118,118,118,0,-2.842e-14,2.842e-14,0.429,0.419,0.435,157.1,153.3,163.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.111,0.0091,0.00878,0.00967,0.00036,0.00035,0.00038,0.272,0.266,0.284,0.011,0.011,0.011,24.93,24.89,24.95,0.941,0.94,0.944,0.97,0.97,0.971,0.913,0.912,0.916,36.16,35.28,37.71,35.08,34.22,36.62,0,0,0,0,0,0,0.195,0,0.071,0.43,0.57,0.43,35.5
749080800000,1993,9,1992,12,52,7,0.16,0.0693,0.0911,5646.79,34.4,34.4,33.61,1,1,1,265.2,258.5,269.4,150.6,148.5,114.6,110,118,8.12e-15,-2.842e-14,2.842e-14,0.432,0.417,0.442,150.6,148.5,153.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.106,0.108,0.00855,0.00837,0.00883,0.00034,0.00033,0.00035,0.261,0.257,0.267,0.01,0.01,0.011,24.98,24.96,25.01,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.65,34.18,35.46,33.61,33.15,34.4,0,0,0,0,0,0,0.187,0,0.0689,0.43,0.57,0.43,35.3
749685600000,1993,10,1993,1,1,7,0.15,0.0665,0.083,5139.67,32.46,32.46,30.59,1,1,1,247.3,239.6,255.5,137.3,129.6,110,110,110,0,0,0,0.445,0.431,0.459,137.3,129.6,145.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0993,0.105,0.00742,0.00677,0.00811,0.00029,0.00027,0.00032,0.237,0.224,0.252,0.0094,0.0088,0.01,25.08,25.03,25.14,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.54,29.74,33.46,30.59,28.84,32.46,0,0,0,0,0,0,0.17,0,0.067,0.44,0.55,0.45,34.3
750290400000,1993,10,1993,1,2,7,0.139,0.0587,0.0808,5014.05,31.33,31.33,29.85,1,1,1,230.6,226.2,237.2,133.6,129.2,97,97,97,0,0,0,0.421,0.409,0.429,133.6,129.2,140.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0986,0.097,0.101,0.00711,0.00673,0.00766,0.00028,0.00026,0.0003,0.229,0.221,0.24,0.009,0.0087,0.0095,25.19,25.14,25.22,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.77,29.73,32.3,29.85,28.84,31.33,0,0,0,0,0,0,0.166,0,0.0582,0.42,0.58,0.42,36.1
750895200000,1993,10,1993,1,3,7,0.132,0.0587,0.0731,4523.88,28.16,28.16,26.93,1,1,1,217.9,212.3,223.2,120.9,115.3,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.445,0.435,0.457,120.9,115.3,126.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0921,0.096,0.00603,0.00555,0.00648,0.00024,0.00022,0.00025,0.206,0.196,0.215,0.0081,0.0077,0.0085,25.29,25.25,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.76,26.39,29.03,26.93,25.6,28.16,0,0,0,0,0,0,0.15,0,0.0589,0.44,0.55,0.45,34.3
751500000000,1993,10,1993,1,4,7,0.125,0.0587,0.0666,3537.19,25.41,25.41,21.05,1,1,1,207.1,202.7,211.4,110.1,105.7,97,97,97,4.06e-15,0,1.421e-14,0.469,0.459,0.479,110.1,105.7,114.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0887,0.0918,0.00511,0.00473,0.00548,0.0002,0.00019,0.00021,0.187,0.179,0.194,0.0073,0.007,0.0076,25.37,25.34,25.41,0.787,0,0.921,0.831,0,0.97,0.764,0,0.893,21.71,0,26.19,21.05,0,25.41,0,1,0,0,0.143,0,0.117,0.143,0.0584,0.47,0.53,0.47,28.3
752104800000,1993,11,1993,2,5,7,0.125,0.0562,0.0688,3666.21,27.72,27.72,21.82,1,1,1,206.8,202.4,217.2,113.8,109.4,93,93,93,0,-1.421e-14,1.421e-14,0.45,0.428,0.459,113.8,109.4,124.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0897,0.0949,0.00543,0.00505,0.00631,0.00021,0.0002,0.00025,0.193,0.185,0.211,0.0075,0.0072,0.0083,25.37,25.29,25.4,0.789,0,0.928,0.831,0,0.97,0.766,0,0.9,22.5,0,28.58,21.82,0,27.72,0,1,0,0,0.143,0,0.121,0.143,0.0562,0.45,0.55,0.45,29.3
752709600000,1993,11,1993,2,6,7,0.134,0.0562,0.0773,4795.29,28.91,28.91,28.54,1,1,1,220.8,218.6,222.4,127.8,125.5,93,93,93,2.03e-15,0,1.421e-14,0.421,0.418,0.426,127.8,125.5,129.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0954,0.0967,0.00661,0.00642,0.00675,0.00026,0.00025,0.00026,0.218,0.214,0.221,0.0085,0.0084,0.0087,25.26,25.25,25.27,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.43,28.9,29.8,28.54,28.04,28.91,0,0,0,0,0,0,0.159,0,0.0567,0.42,0.58,0.42,35.8
753314400000,1993,11,1993,2,7,7,0.138,0.0562,0.0815,5059.56,30.9,30.9,30.12,1,1,1,227.7,219.9,231.1,134.7,126.9,93,93,93,-2.03e-15,-1.421e-14,0,0.409,0.402,0.423,134.7,126.9,138.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.0959,0.0998,0.0072,0.00654,0.00749,0.00028,0.00026,0.00029,0.23,0.216,0.236,0.009,0.0085,0.0093,25.2,25.18,25.26,0.933,0.929,0.934,0.97,0.97,0.97,0.905,0.901,0.906,31.05,29.22,31.85,30.12,28.35,30.9,0,0,0,0,0,0,0.167,0,0.0565,0.41,0.59,0.41,36.7
753919200000,1993,11,1993,2,8,7,0.141,0.0562,0.0844,5243.59,32.9,32.9,31.21,1,1,1,232.5,227.3,239.9,139.5,134.3,93,93,93,0,0,0,0.4,0.388,0.409,139.5,134.3,146.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0985,0.103,0.00761,0.00717,0.00823,0.0003,0.00028,0.00032,0.239,0.229,0.252,0.0094,0.009,0.0099,25.17,25.11,25.21,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.18,30.96,33.91,31.21,30.03,32.9,0,0,0,0,0,0,0.173,0,0.0566,0.4,0.6,0.4,37.2
754524000000,1993,11,1993,2,9,7,0.145,0.0493,0.0956,5970.94,37.84,37.84,35.54,1,1,1,239.6,235,244.5,158,145.8,81.57,77,93,0,0,0,0.341,0.315,0.389,158,145.8,167.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.103,0.108,0.00918,0.00814,0.00999,0.00036,0.00032,0.00039,0.271,0.25,0.287,0.011,0.0099,0.011,25.09,25.05,25.12,0.941,0.937,0.944,0.971,0.97,0.974,0.914,0.909,0.919,36.6,33.66,38.86,35.54,32.65,37.84,0,0,0,0,0,0,0.197,0,0.0494,0.34,0.66,0.34,41.2
755128800000,1993,12,1993,3,10,7,0.155,0.0435,0.111,7022.37,47.6,47.6,41.8,1,1,1,255.7,246.4,267.2,183.8,169.4,71.86,59,77,0,-2.842e-14,2.842e-14,0.282,0.221,0.312,183.8,169.4,208.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.121,0.0114,0.0102,0.0134,0.00045,0.0004,0.00053,0.316,0.29,0.358,0.012,0.011,0.014,24.96,24.87,25.03,0.949,0.945,0.956,0.978,0.975,0.98,0.928,0.921,0.937,42.74,39.31,48.57,41.8,38.31,47.6,0,0,0,0,0,0,0.232,0,0.044,0.28,0.72,0.28,45.3
755733600000,1993,12,1993,3,11,7,0.161,0.0357,0.126,7961.29,48.2,48.2,47.39,1,1,1,266.6,262,271.1,207.6,203,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.221,0.218,0.225,207.6,203,212.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.119,0.122,0.0134,0.013,0.0138,0.00053,0.00052,0.00055,0.357,0.348,0.365,0.014,0.014,0.014,24.88,24.85,24.9,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.42,47.37,49.45,47.39,46.42,48.2,0,0,0,0,0,0,0.263,0,0.035,0.22,0.78,0.22,49.4
756338400000,1993,12,1993,3,12,7,0.165,0.0357,0.129,8031.94,48.2,48.2,47.81,1,1,1,272.6,264.5,283.6,213.6,205.5,59,59,59,0,-2.842e-14,2.842e-14,0.217,0.208,0.223,213.6,205.5,224.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.126,0.0139,0.0132,0.0148,0.00055,0.00052,0.00059,0.367,0.353,0.387,0.015,0.014,0.015,24.84,24.78,24.89,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.81,47.94,52.36,47.81,46.98,48.2,0,0,0,0,0,0,0.266,0,0.036,0.22,0.78,0.22,48.7
756943200000,1993,12,1993,3,13,7,0.177,0.0381,0.139,8399.66,51.42,51.42,50,2,1,1.7142857142857142,292.2,286.1,296.5,229.2,221.6,63,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.215,0.201,0.248,229.2,221.6,235,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.127,0.13,0.0152,0.0146,0.0157,0.00061,0.00058,0.00063,0.284,0.238,0.387,0.011,0.0095,0.015,24.85,24.73,24.92,0.934,0.922,0.959,0.973,0.97,0.98,0.908,0.894,0.94,33.46,25.58,51.97,31.88,24.82,48.2,0,0,0,0,0,0,0.278,0,0.038,0.22,0.79,0.21,47.5
757548000000,1994,1,1993,4,14,7,0.189,0.0442,0.145,8750.74,56.05,56.05,52.09,2,1,1.7142857142857142,312.7,296.8,329.6,239.7,223.8,73,73,73,1.218e-14,0,2.842e-14,0.234,0.222,0.246,239.7,223.8,256.6,990,990,990,965,964.9,965,25,25,25.1,0.134,0.128,0.139,0.0166,0.0148,0.0201,0.00066,0.00059,0.00081,0.298,0.246,0.392,0.012,0.0098,0.016,24.74,24.68,24.83,0.937,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.7,26.15,52.58,32.93,25.36,48.2,0,0,0,0,0,0,0.289,0,0.044,0.23,0.77,0.23,46.3
758152800000,1994,1,1993,4,15,7,0.22,0.0442,0.176,10648.8,71.02,71.02,63.39,2,2,2,363.6,333.7,399.3,290.6,260.7,73,73,73,0,0,0,0.201,0.183,0.219,290.6,260.7,326.3,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.141,0.164,0.0361,0.022,0.053,0.0015,0.00088,0.0022,0.326,0.281,0.38,0.013,0.011,0.015,24.46,24.22,24.65,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.916,32.67,29.35,36.61,31.69,28.47,35.51,0,0,0,0,0,0,0.352,0,0.044,0.2,0.8,0.2,48.4
758757600000,1994,1,1993,4,16,7,0.279,0.0442,0.235,14225.4,94.63,94.63,84.67,2,2,2,461.5,414.3,509.5,388.5,341.3,73,73,73,0,0,0,0.159,0.143,0.176,388.5,341.3,436.5,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.169,0.203,0.0824,0.0601,0.105,0.0034,0.0024,0.0044,0.473,0.402,0.545,0.019,0.016,0.023,23.85,23.56,24.13,0.953,0.947,0.957,0.978,0.972,0.98,0.932,0.921,0.938,43.27,38.25,48.28,42.34,37.19,47.32,0,0,0,0,0,0,0.47,0,0.044,0.16,0.84,0.16,51
759362400000,1994,1,1993,4,17,7,0.348,0.0442,0.304,17721.4,115.8,115.8,105.5,3,2,2.7142857142857144,576.2,521.8,627.3,503.2,448.8,73,73,73,0,-5.684e-14,5.684e-14,0.127,0.116,0.14,503.2,448.8,554.3,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.235,0.207,0.263,0.14,0.111,0.171,0.0059,0.0046,0.0073,0.573,0.514,0.626,0.024,0.022,0.027,23.24,22.96,23.49,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.916,0.939,41.11,35.08,51.13,39.75,34.02,48.2,0,0,0,0,0,0,0.586,0,0.044,0.13,0.87,0.13,50.9
759967200000,1994,1,1993,4,18,7,0.42,0.0607,0.359,20634.8,131.3,131.3,122.8,3,3,3,693.8,644,744.6,593.4,555.7,100.4,73,105,0,0,0,0.145,0.113,0.159,593.4,555.7,639.6,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.29,0.269,0.317,0.197,0.172,0.228,0.0085,0.0073,0.0099,0.697,0.634,0.775,0.03,0.027,0.034,22.63,22.35,22.87,0.954,0.951,0.956,0.978,0.975,0.98,0.933,0.927,0.937,41.84,39.44,44.67,40.94,38.44,43.77,0,0,0,0,0,0,0.682,0,0.061,0.14,0.85,0.15,49.1
760572000000,1994,2,1993,5,19,7,0.478,0.0635,0.415,23390.2,144.6,144.6,139.2,3,3,3,790.9,761.9,825.1,685.9,656.9,105,105,105,0,0,0,0.133,0.127,0.138,685.9,656.9,720.1,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.343,0.327,0.362,0.259,0.24,0.282,0.011,0.01,0.012,0.853,0.804,0.911,0.037,0.035,0.04,22.08,21.89,22.25,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.37,45.7,49.31,46.41,44.78,48.2,0,0,0,0,0,0,0.773,0,0.063,0.13,0.87,0.13,48.9
761176800000,1994,2,1993,5,20,7,0.538,0.0635,0.474,25677.7,164.8,164.8,152.8,4,3,3.5714285714285716,888.9,838.3,950.6,783.9,733.3,105,105,105,0,0,0,0.118,0.11,0.125,783.9,733.3,845.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.416,0.37,0.472,0.318,0.291,0.348,0.014,0.013,0.016,0.976,0.933,1.05,0.043,0.041,0.047,21.57,21.25,21.81,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.01,39.4,51.53,43.38,38.4,48.2,0,0,0,0,0,0,0.849,0,0.064,0.12,0.88,0.12,47.7
761781600000,1994,2,1993,5,21,7,0.655,0.0829,0.572,30015.5,190.7,190.7,178.7,4,4,4,1083,981.8,1171,946.2,844.8,137,137,137,1.624e-14,0,1.137e-13,0.127,0.117,0.14,946.2,844.8,1034,990,990,990,968.2,967.8,968.4,21.8,21.6,22.2,0.579,0.479,0.682,0.409,0.348,0.499,0.019,0.016,0.023,1.25,1.05,1.47,0.057,0.048,0.068,20.59,20.1,21.12,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.58,41.74,48.65,44.67,40.89,47.68,0,0,0,0,0,0,0.993,0,0.083,0.13,0.87,0.13,45.8
762386400000,1994,2,1993,5,22,7,0.727,0.107,0.62,31654.9,191.7,191.7,188.4,4,4,4,1202,1179,1225,1026,1005,176.4,137,183,0,0,0,0.147,0.116,0.154,1026,1005,1042,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.685,0.657,0.711,0.481,0.433,0.518,0.022,0.02,0.024,1.45,1.37,1.52,0.068,0.064,0.071,20.01,19.88,20.14,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.07,47.39,48.9,47.11,46.44,47.92,0,0,0,0,0,0,1.05,0,0.107,0.15,0.85,0.15,43.5
762991200000,1994,3,1993,6,23,7,0.784,0.111,0.658,32361,192.8,192.8,192.6,4,4,4,1296,1239,1363,1113,1056,183,183,183,25.32,0,80.39,0.141,0.134,0.148,1088,1056,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.79,0.732,0.83,0.621,0.549,0.648,0.029,0.026,0.031,1.71,1.57,1.78,0.081,0.074,0.085,19.46,19.18,19.78,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.935,49.5,48.87,49.96,48.16,47.89,48.2,0,0,0,0,0,0,1.07,0,0.126,0.14,0.84,0.16,41.3
763596000000,1994,3,1993,6,24,7,0.875,0.111,0.665,31921.7,192.2,192.2,190,4,4,4,1447,1391,1497,1264,1208,183,183,183,164.3,107.9,214,0.126,0.122,0.132,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.866,0.842,0.888,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.84,0.088,0.086,0.089,18.87,18.69,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.99,49.02,47.5,47.03,48.04,0,0,0,0,0,0,1.06,0,0.21,0.13,0.76,0.24,36.5
764200800000,1994,3,1993,6,25,7,0.894,0.111,0.665,31719.9,190.2,190.2,188.8,4,4,4,1479,1443,1500,1296,1260,183,183,183,196,160.5,217.2,0.124,0.122,0.127,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.88,0.864,0.891,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.84,0.089,0.088,0.09,18.76,18.68,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.17,47.96,48.51,47.2,47,47.54,0,0,0,0,0,0,1.05,0,0.229,0.12,0.74,0.26,35.5
764805600000,1994,3,1993,6,26,7,0.821,0.102,0.665,32284.2,192.8,192.8,192.2,4,4,4,1357,1265,1428,1189,1117,168,148,183,89.06,17.04,144.9,0.124,0.111,0.134,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.833,0.802,0.857,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.75,1.81,0.085,0.082,0.087,19.19,18.94,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.33,48.66,50.2,48.04,47.68,48.2,0,0,0,0,0,0,1.07,0,0.156,0.12,0.81,0.19,39.3
765410400000,1994,4,1993,7,27,7,0.694,0.0895,0.604,31096.1,192.8,192.8,185.1,4,4,4,1147,1068,1233,999.4,919.8,148,148,148,-3.248e-14,-1.137e-13,0,0.129,0.12,0.139,999.4,919.8,1085,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.653,0.557,0.773,0.465,0.384,0.615,0.022,0.018,0.029,1.39,1.19,1.68,0.065,0.055,0.079,20.24,19.68,20.69,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.33,44.58,49.97,46.27,43.69,48.2,0,0,0,0,0,0,1.03,0,0.09,0.13,0.87,0.13,44.8
766015200000,1994,4,1993,7,28,7,0.592,0.0756,0.516,27732.8,175.4,175.4,165.1,4,4,4,978.5,918.3,1044,853.5,793.3,125,125,125,0,0,0,0.128,0.12,0.136,853.5,793.3,919.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.489,0.434,0.55,0.352,0.323,0.384,0.016,0.014,0.017,1.07,0.967,1.19,0.048,0.043,0.054,21.12,20.77,21.46,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.16,39.77,44.75,41.27,38.8,43.85,0,0,0,0,0,0,0.917,0,0.076,0.13,0.87,0.13,46.8
766620000000,1994,4,1993,7,29,7,0.521,0.0756,0.446,24177.3,144.6,144.6,143.9,3,3,3,861.7,825.1,902.6,736.7,700.1,125,125,125,0,0,0,0.145,0.138,0.151,736.7,700.1,777.6,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.384,0.357,0.42,0.292,0.269,0.315,0.013,0.012,0.014,0.949,0.884,1.02,0.042,0.039,0.045,21.7,21.47,21.92,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50,48,52.18,47.97,47.04,48.2,0,0,0,0,0,0,0.8,0,0.075,0.15,0.86,0.14,46.4
767224800000,1994,4,1993,7,30,7,0.472,0.0775,0.395,22336,139,139,133,3,3,3,780.7,749,812.6,652.6,602,128.1,125,147,0,0,0,0.164,0.154,0.196,652.6,602,687.6,990,990,990,967,966.9,967.2,23,22.8,23.1,0.33,0.302,0.35,0.237,0.203,0.26,0.01,0.0088,0.011,0.804,0.719,0.862,0.035,0.031,0.038,22.17,21.99,22.39,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.22,42.04,47.29,44.32,41.2,46.35,0,0,0,0,0,0,0.739,0,0.077,0.16,0.84,0.16,47.3
767829600000,1994,5,1993,8,31,7,0.425,0.0889,0.337,19236.6,121.1,121.1,114.5,3,3,3,703.5,672.7,736.2,556.5,525.7,147,147,147,0,0,0,0.209,0.2,0.219,556.5,525.7,589.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.276,0.259,0.295,0.173,0.152,0.195,0.0074,0.0065,0.0084,0.642,0.59,0.697,0.028,0.025,0.03,22.64,22.46,22.82,0.951,0.949,0.954,0.974,0.97,0.979,0.927,0.92,0.933,39.17,37.21,41.24,38.17,36.09,40.37,0,0,0,0,0,0,0.636,0,0.088,0.21,0.79,0.21,45.3
768434400000,1994,5,1993,8,32,7,0.385,0.0889,0.296,16789.9,106.5,106.5,99.94,3,2,2.4285714285714284,637.1,613.4,663.2,490.1,466.4,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.231,0.222,0.24,490.1,466.4,516.2,990,990,990,966.4,966.4,966.6,23.6,23.4,23.6,0.239,0.225,0.253,0.131,0.119,0.146,0.0056,0.005,0.0062,0.594,0.543,0.641,0.025,0.023,0.027,22.96,22.87,23.04,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,44.83,35.36,52.58,42.49,34.3,48.2,0,0,0,0,0,0,0.555,0,0.089,0.23,0.77,0.23,43.6
769039200000,1994,5,1993,8,33,7,0.354,0.0889,0.265,15685.7,96.4,96.4,93.37,2,2,2,585,564.5,606,438,417.4,147,147,147,0,-5.684e-14,5.684e-14,0.251,0.243,0.26,438,417.4,459,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.211,0.204,0.221,0.106,0.096,0.116,0.0045,0.004,0.0049,0.555,0.524,0.589,0.023,0.022,0.025,23.21,23.09,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.72,45.67,49.76,46.68,44.75,48.2,0,0,0,0,0,0,0.519,0,0.089,0.25,0.75,0.25,44.3
769644000000,1994,5,1993,8,34,7,0.326,0.0889,0.237,14163.3,88.16,88.16,84.31,2,2,2,538.7,519.9,557.6,391.7,372.9,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.273,0.264,0.283,391.7,372.9,410.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.188,0.201,0.0839,0.075,0.0928,0.0035,0.0031,0.0039,0.485,0.457,0.514,0.02,0.019,0.022,23.49,23.38,23.6,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.931,0.936,43.02,41.06,44.98,42.15,40.17,44.08,0,0,0,0,0,0,0.468,0,0.089,0.27,0.73,0.27,43.4
770248800000,1994,5,1993,8,35,7,0.299,0.0768,0.223,13375.7,82.81,82.81,79.62,2,2,2,495.2,477.5,513.6,368.2,358.5,127,119,147,8.12e-15,0,5.684e-14,0.256,0.238,0.29,368.2,358.5,382,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.181,0.19,0.0728,0.0682,0.0793,0.003,0.0028,0.0033,0.449,0.434,0.469,0.019,0.018,0.019,23.72,23.64,23.82,0.951,0.95,0.953,0.977,0.975,0.98,0.929,0.926,0.934,40.73,39.74,42.25,39.81,38.76,41.41,0,0,0,0,0,0,0.442,0,0.076,0.26,0.75,0.25,44.7
770853600000,1994,6,1993,9,36,7,0.276,0.072,0.204,12246.8,76.27,76.27,72.9,2,2,2,456.6,441.1,471.8,337.6,322.1,119,119,119,0,0,0,0.261,0.252,0.27,337.6,322.1,352.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.169,0.179,0.0584,0.051,0.0655,0.0024,0.0021,0.0027,0.403,0.38,0.426,0.017,0.016,0.018,23.94,23.85,24.04,0.947,0.944,0.949,0.971,0.97,0.974,0.92,0.916,0.924,37.52,35.85,39.15,36.45,34.77,38.14,0,0,0,0,0,0,0.405,0,0.072,0.26,0.74,0.26,44.4
771458400000,1994,6,1993,9,37,7,0.255,0.072,0.183,10986.4,68.45,68.45,65.39,2,2,2,421.5,407.5,435.9,302.5,288.5,119,119,119,0,0,0,0.282,0.273,0.292,302.5,288.5,316.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.157,0.167,0.0418,0.0352,0.0486,0.0017,0.0014,0.002,0.35,0.329,0.372,0.014,0.013,0.015,24.15,24.07,24.24,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.71,32.16,35.28,32.7,31.2,34.22,0,0,0,0,0,0,0.363,0,0.072,0.28,0.72,0.28,43.1
772063200000,1994,6,1993,9,38,7,0.236,0.072,0.165,9887.3,61.39,61.39,58.85,2,2,2,391,378.8,402.9,272,259.8,119,119,119,0,0,0,0.304,0.295,0.314,272,259.8,283.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.147,0.155,0.0274,0.0216,0.033,0.0011,0.00088,0.0013,0.304,0.286,0.322,0.012,0.012,0.013,24.34,24.26,24.42,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.34,28.98,31.65,29.43,28.11,30.7,0,0,0,0,0,0,0.327,0,0.071,0.31,0.7,0.3,41.9
772668000000,1994,6,1993,9,39,7,0.219,0.0691,0.15,9049.59,55.35,55.35,53.87,2,2,2,362.9,351.2,374.7,248.6,243.2,114.3,108,119,0,-2.842e-14,2.842e-14,0.315,0.301,0.328,248.6,243.2,255.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.139,0.145,0.0174,0.0164,0.0197,0.0007,0.00066,0.0008,0.27,0.262,0.28,0.011,0.011,0.011,24.52,24.45,24.58,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,27.77,27.18,28.53,26.93,26.36,27.67,0,0,0,0,0,0,0.299,0,0.069,0.32,0.68,0.32,41.3
773272800000,1994,7,1993,10,40,7,0.204,0.0653,0.138,8309.99,51.94,51.94,49.46,2,1,1.4285714285714286,337,326.3,347.6,229,218.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.321,0.311,0.331,229,218.3,239.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.131,0.138,0.0152,0.0143,0.0161,0.00061,0.00057,0.00065,0.333,0.251,0.401,0.013,0.01,0.016,24.58,24.51,24.65,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.79,25.96,52.76,38.5,25.18,48.2,0,0,0,0,0,0,0.275,0,0.066,0.32,0.68,0.32,40.7
773877600000,1994,7,1993,10,41,7,0.19,0.0653,0.125,7856.54,48.2,48.2,46.77,1,1,1,314.8,305.8,323.8,206.8,197.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.343,0.334,0.353,206.8,197.8,215.8,990,990,990,965,964.9,965,25,25,25.1,0.127,0.123,0.13,0.0133,0.0126,0.0141,0.00053,0.0005,0.00056,0.362,0.345,0.378,0.014,0.014,0.015,24.66,24.6,24.73,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.82,45.76,49.86,46.77,44.84,48.2,0,0,0,0,0,0,0.26,0,0.065,0.34,0.66,0.34,41.4
774482400000,1994,7,1993,10,42,7,0.178,0.0653,0.113,7085.73,44.15,44.15,42.18,1,1,1,294.2,286.4,302.8,186.2,178.4,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.367,0.357,0.377,186.2,178.4,194.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0116,0.0109,0.0123,0.00046,0.00043,0.00049,0.325,0.311,0.34,0.013,0.012,0.014,24.8,24.75,24.84,0.951,0.948,0.953,0.98,0.979,0.98,0.931,0.928,0.934,43.05,41.2,45.05,42.18,40.32,44.15,0,0,0,0,0,0,0.234,0,0.065,0.37,0.63,0.37,39.8
775087200000,1994,7,1993,10,43,7,0.167,0.0653,0.102,6361.81,39.7,39.7,37.87,1,1,1,276.5,269.1,283.9,168.5,161.1,108,108,108,0,-2.842e-14,2.842e-14,0.391,0.38,0.401,168.5,161.1,175.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.0101,0.00945,0.0107,0.0004,0.00037,0.00043,0.293,0.28,0.306,0.012,0.011,0.012,24.9,24.86,24.94,0.945,0.943,0.947,0.974,0.97,0.977,0.92,0.914,0.926,38.89,37.16,40.62,37.87,36.04,39.7,0,0,0,0,0,0,0.21,0,0.065,0.39,0.61,0.39,38.1
775692000000,1994,8,1993,11,44,7,0.156,0.0562,0.0999,6239.63,39.25,39.25,37.14,1,1,1,258.1,249.2,266.7,165.1,156.2,93,93,93,0,-2.842e-14,2.842e-14,0.36,0.349,0.373,165.1,156.2,173.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.113,0.00979,0.00903,0.0105,0.00039,0.00036,0.00042,0.285,0.269,0.301,0.011,0.011,0.012,24.98,24.93,25.04,0.944,0.941,0.947,0.973,0.97,0.976,0.918,0.913,0.924,38.18,36.08,40.2,37.14,35,39.25,0,0,0,0,0,0,0.206,0,0.0561,0.36,0.64,0.36,40
776296800000,1994,8,1993,11,45,7,0.145,0.0562,0.0885,5505.28,34.45,34.45,32.77,1,1,1,239.3,231.9,246.7,146.3,138.9,93,93,93,0,0,0,0.389,0.377,0.401,146.3,138.9,153.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00819,0.00756,0.00882,0.00032,0.0003,0.00035,0.252,0.238,0.265,0.0099,0.0094,0.01,25.11,25.05,25.17,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.78,32.05,35.51,32.77,31.09,34.45,0,0,0,0,0,0,0.182,0,0.0565,0.39,0.61,0.39,38
776901600000,1994,8,1993,11,46,7,0.136,0.0562,0.0797,4950.39,30.77,30.77,29.47,1,1,1,224.8,219.1,230.6,131.8,126.1,93,93,93,0,0,0,0.414,0.403,0.424,131.8,126.1,137.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0963,0.1,0.00696,0.00647,0.00744,0.00027,0.00025,0.00029,0.226,0.215,0.236,0.0089,0.0085,0.0093,25.23,25.18,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.38,29.03,31.72,29.47,28.16,30.77,0,0,0,0,0,0,0.164,0,0.0563,0.41,0.59,0.41,36.4
777506400000,1994,8,1993,11,47,7,0.128,0.0562,0.0716,4429.95,27.72,27.72,26.37,1,1,1,211.4,205.7,217.2,118.4,112.7,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.44,0.428,0.452,118.4,112.7,124.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0915,0.0956,0.00582,0.00533,0.00631,0.00023,0.00021,0.00025,0.202,0.192,0.212,0.0079,0.0075,0.0083,25.33,25.28,25.37,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.18,25.79,28.58,26.37,25.02,27.72,0,0,0,0,0,0,0.146,0,0.0564,0.44,0.56,0.44,34.6
778111200000,1994,8,1993,11,48,7,0.12,0.049,0.071,3821.32,28.53,28.53,22.75,1,1,1,198.4,190.7,204.3,117.4,108.6,81,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.407,0.362,0.461,117.4,108.6,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0901,0.0945,0.00573,0.00498,0.00656,0.00022,0.00019,0.00026,0.199,0.184,0.215,0.0078,0.0072,0.0084,25.39,25.38,25.41,0.792,0,0.929,0.831,0,0.97,0.768,0,0.901,23.45,0,29.41,22.75,0,28.53,0,1,0,0,0.143,0,0.126,0.143,0.049,0.41,0.59,0.41,31.8
778716000000,1994,9,1993,12,49,7,0.109,0.0435,0.0657,4040.99,25.74,25.74,24.05,1,1,1,180.7,174.5,187.7,108.7,102.5,72,72,72,0,-1.421e-14,1.421e-14,0.399,0.384,0.413,108.7,102.5,115.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.088,0.0858,0.0905,0.00499,0.00447,0.00558,0.0002,0.00017,0.00022,0.182,0.171,0.195,0.0071,0.0067,0.0076,25.38,25.38,25.38,0.917,0.912,0.922,0.97,0.97,0.97,0.889,0.885,0.894,24.8,23.28,26.53,24.05,22.58,25.74,0,0,0,0,0,0,0.134,0,0.0433,0.4,0.6,0.4,37.1
779320800000,1994,9,1993,12,50,7,0.101,0.0435,0.0574,3514.31,22.11,22.11,20.92,1,1,1,166.9,161.1,172.6,94.87,89.13,72,72,72,0,-1.421e-14,1.421e-14,0.432,0.417,0.447,94.87,89.13,100.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0811,0.0852,0.00381,0.00333,0.0043,0.00015,0.00013,0.00017,0.158,0.147,0.168,0.0062,0.0058,0.0066,25.38,25.38,25.38,0.917,0.911,0.923,0.967,0.964,0.969,0.886,0.883,0.89,21.64,20.48,22.81,20.92,19.74,22.11,0,0,0,0,0,0,0.116,0,0.0436,0.43,0.57,0.43,34.8
779925600000,1994,9,1993,12,51,7,0.0941,0.0435,0.0506,3126.02,19.46,19.46,18.61,1,1,1,155.7,151.6,159.8,83.66,79.56,72,72,72,0,-1.421e-14,1.421e-14,0.463,0.451,0.475,83.66,79.56,87.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0777,0.0806,0.00286,0.00251,0.00321,0.00011,0.000099,0.00013,0.137,0.13,0.145,0.0054,0.0051,0.0057,25.37,25.37,25.37,0.929,0.925,0.934,0.962,0.96,0.963,0.894,0.891,0.897,19.35,18.49,20.2,18.61,17.75,19.46,0,0,0,0,0,0,0.103,0,0.0435,0.46,0.54,0.46,33.2
780530400000,1994,9,1993,12,52,7,0.0888,0.0401,0.0487,3011.19,20.49,20.49,17.92,1,1,1,146.8,144.2,150.2,80.51,73.82,66.29,52,72,4.06e-15,0,1.421e-14,0.451,0.359,0.494,80.51,73.82,93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0757,0.0789,0.00259,0.00202,0.00366,0.0001,0.000079,0.00014,0.131,0.12,0.151,0.0051,0.0047,0.0059,25.37,25.35,25.38,0.931,0.918,0.939,0.962,0.96,0.966,0.895,0.886,0.902,18.64,17.16,21.22,17.92,16.47,20.49,0,0,0,0,0,0,0.0996,0,0.0401,0.45,0.55,0.45,33.9
781135200000,1994,10,1994,1,1,7,0.0861,0.0314,0.0546,3350.64,20.27,20.27,19.94,1,1,1,142.3,140.1,143.9,90.3,88.08,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.365,0.361,0.371,90.3,88.08,91.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0772,0.0786,0.00343,0.00324,0.00356,0.00013,0.00013,0.00014,0.146,0.142,0.149,0.0057,0.0056,0.0058,25.35,25.35,25.36,0.921,0.919,0.923,0.964,0.964,0.965,0.888,0.887,0.89,20.68,20.23,21,19.94,19.49,20.27,0,0,0,0,0,0,0.111,0,0.0315,0.36,0.63,0.37,38.9
781740000000,1994,10,1994,1,2,7,0.0842,0.0314,0.0528,3247.5,19.55,19.55,19.33,1,1,1,139.3,138.4,140.3,87.3,86.44,52,52,52,0,-1.421e-14,1.421e-14,0.373,0.371,0.376,87.3,86.44,88.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0766,0.0773,0.00317,0.0031,0.00326,0.00012,0.00012,0.00013,0.14,0.139,0.142,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.924,0.923,0.925,0.963,0.963,0.964,0.89,0.89,0.891,20.07,19.9,20.28,19.33,19.16,19.55,0,0,0,0,0,0,0.107,0,0.0314,0.37,0.63,0.37,38.6
782344800000,1994,10,1994,1,3,7,0.0846,0.0314,0.0531,3267.53,19.94,19.94,19.45,1,1,1,139.9,138.2,142.3,87.88,86.16,52,52,52,-6.09e-15,-1.421e-14,0,0.372,0.366,0.376,87.88,86.16,90.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0765,0.078,0.00322,0.00307,0.00342,0.00013,0.00012,0.00013,0.141,0.138,0.146,0.0055,0.0054,0.0057,25.36,25.35,25.36,0.924,0.921,0.926,0.963,0.963,0.964,0.89,0.888,0.891,20.19,19.84,20.67,19.45,19.1,19.94,0,0,0,0,0,0,0.108,0,0.0315,0.37,0.63,0.37,38.6
782949600000,1994,10,1994,1,4,7,0.0831,0.0314,0.0517,3183.24,19.66,19.66,18.95,1,1,1,137.4,135.2,140.9,85.42,83.15,52,52,52,0,-1.421e-14,1.421e-14,0.378,0.369,0.385,85.42,83.15,88.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0755,0.0775,0.00301,0.00282,0.00331,0.00012,0.00011,0.00013,0.137,0.133,0.143,0.0054,0.0052,0.0056,25.36,25.36,25.37,0.927,0.923,0.93,0.962,0.961,0.964,0.892,0.889,0.894,19.69,19.23,20.39,18.95,18.48,19.66,0,0,0,0,0,0,0.105,0,0.0314,0.38,0.62,0.38,38.3
783554400000,1994,10,1994,1,5,7,0.0835,0.0304,0.0531,3264.89,19.73,19.73,19.43,1,1,1,138.1,136.8,139.3,87.8,84.8,50.29,50,52,-4.06e-15,-1.421e-14,1.421e-14,0.364,0.359,0.38,87.8,84.8,89.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.076,0.0773,0.00321,0.00296,0.00334,0.00013,0.00012,0.00013,0.141,0.136,0.144,0.0055,0.0053,0.0056,25.36,25.36,25.36,0.924,0.922,0.927,0.963,0.962,0.964,0.89,0.889,0.892,20.17,19.56,20.47,19.43,18.82,19.73,0,0,0,0,0,0,0.108,0,0.0304,0.36,0.64,0.36,39.1
784159200000,1994,11,1994,2,6,7,0.0844,0.0302,0.0541,3324.16,20.01,20.01,19.79,1,1,1,139.5,138.7,140.6,89.53,88.71,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.358,0.356,0.36,89.53,88.71,90.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0771,0.0777,0.00336,0.00329,0.00345,0.00013,0.00013,0.00014,0.144,0.143,0.146,0.0057,0.0056,0.0057,25.36,25.35,25.36,0.922,0.921,0.923,0.964,0.964,0.965,0.889,0.888,0.889,20.52,20.36,20.74,19.79,19.62,20.01,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.4
784764000000,1994,11,1994,2,7,7,0.0832,0.0302,0.0529,3255.95,19.67,19.67,19.38,1,1,1,137.5,136.3,139,87.54,86.25,50,50,50,-2.03e-15,-1.421e-14,0,0.364,0.36,0.367,87.54,86.25,88.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0762,0.0772,0.00319,0.00308,0.00331,0.00013,0.00012,0.00013,0.141,0.138,0.143,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.924,0.922,0.926,0.963,0.963,0.964,0.89,0.889,0.891,20.12,19.86,20.41,19.38,19.12,19.67,0,0,0,0,0,0,0.108,0,0.0303,0.36,0.64,0.36,39.1
785368800000,1994,11,1994,2,8,7,0.0858,0.0302,0.0556,3404.48,20.85,20.85,20.26,1,1,1,141.9,140.3,144.7,91.87,90.35,50,50,50,-6.09e-15,-1.421e-14,0,0.352,0.345,0.356,91.87,90.35,94.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0777,0.0792,0.00356,0.00343,0.0038,0.00014,0.00013,0.00015,0.148,0.146,0.153,0.0058,0.0057,0.006,25.35,25.35,25.35,0.919,0.916,0.921,0.965,0.964,0.966,0.887,0.885,0.888,21,20.69,21.57,20.26,19.95,20.85,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
785973600000,1994,11,1994,2,9,7,0.097,0.0334,0.0636,3898.21,24.24,24.24,23.2,1,1,1,160.3,148.8,168.5,105.2,98.83,55.14,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.343,0.318,0.364,105.2,98.83,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0806,0.0858,0.00469,0.00415,0.00506,0.00018,0.00016,0.0002,0.173,0.161,0.181,0.0068,0.0063,0.0071,25.35,25.34,25.36,0.915,0.912,0.918,0.97,0.968,0.97,0.887,0.883,0.89,23.93,22.4,24.99,23.2,21.69,24.24,0,0,0,0,0,0,0.129,0,0.0334,0.34,0.66,0.34,40.2
786578400000,1994,12,1994,3,10,7,0.1,0.0357,0.0644,3949.17,24.17,24.17,23.51,1,1,1,165.5,163.1,168.2,106.5,104,59,59,59,8.121e-15,0,1.421e-14,0.357,0.351,0.362,106.5,104,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0839,0.0857,0.0048,0.00459,0.00504,0.00019,0.00018,0.0002,0.176,0.171,0.181,0.0069,0.0067,0.0071,25.36,25.35,25.36,0.915,0.914,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.23,23.64,24.92,23.51,22.93,24.17,0,0,0,0,0,0,0.131,0,0.0356,0.36,0.64,0.36,39.5
