datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1038780000000,2002,12,2002,3,9,7,0.0865,0.0357,0.0508,3133.05,20.83,20.83,18.65,1,1,1,142.9,137.2,153.6,83.95,78.21,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.413,0.384,0.43,83.95,78.21,94.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0748,0.0806,0.00289,0.0024,0.00379,0.00011,0.000094,0.00015,0.136,0.125,0.155,0.0053,0.0049,0.0061,25.37,25.35,25.37,0.929,0.916,0.936,0.962,0.96,0.966,0.893,0.886,0.898,19.38,18.21,21.56,18.65,17.49,20.83,0,0,0,0,0,0,0.104,0,0.0357,0.41,0.59,0.41,36.2
1039384800000,2002,12,2002,3,10,7,0.0981,0.0357,0.0624,3818.72,23.29,23.29,22.73,1,1,1,162.2,157.7,164.6,103.2,98.71,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.364,0.359,0.374,103.2,98.71,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.082,0.0844,0.00452,0.00414,0.00472,0.00018,0.00016,0.00018,0.17,0.162,0.174,0.0067,0.0063,0.0068,25.35,25.35,25.35,0.913,0.912,0.915,0.97,0.968,0.97,0.886,0.883,0.887,23.44,22.39,24.01,22.73,21.67,23.29,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
1039989600000,2002,12,2002,3,11,7,0.105,0.0357,0.0696,4296.33,26.98,26.98,25.57,1,1,1,174,165.6,179.9,115,106.6,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.339,0.328,0.356,115,106.6,120.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0848,0.0898,0.00553,0.00481,0.00602,0.00022,0.00019,0.00024,0.191,0.176,0.202,0.0075,0.0069,0.0079,25.36,25.36,25.36,0.921,0.915,0.926,0.97,0.97,0.97,0.894,0.888,0.898,26.36,24.28,27.82,25.57,23.55,26.98,0,0,0,0,0,0,0.142,0,0.0354,0.34,0.66,0.34,40.9
1040594400000,2002,12,2002,3,12,7,0.115,0.0357,0.0791,4933.31,31.5,31.5,29.36,1,1,1,189.8,181.2,198.7,130.8,122.2,59,59,59,-4.06e-15,-1.421e-14,0,0.311,0.297,0.326,130.8,122.2,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0903,0.0965,0.00687,0.00614,0.00763,0.00027,0.00024,0.0003,0.219,0.204,0.235,0.0086,0.008,0.0092,25.36,25.36,25.36,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.27,28.16,32.47,29.36,27.32,31.5,0,0,0,0,0,0,0.163,0,0.0359,0.31,0.69,0.31,42.9
1041199200000,2002,12,2002,3,13,7,0.123,0.0417,0.0812,5071.38,32.14,32.14,30.19,1,1,1,203.3,201.2,205.8,134.3,128.7,69,59,73,0,0,0,0.339,0.293,0.362,134.3,128.7,142.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0944,0.0975,0.00716,0.00669,0.00786,0.00028,0.00026,0.00031,0.227,0.217,0.24,0.0089,0.0085,0.0094,25.35,25.34,25.37,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.12,29.79,33.13,30.19,28.9,32.14,0,0,0,0,0,0,0.168,0,0.0418,0.34,0.66,0.34,41.2
1041804000000,2003,1,2002,4,14,7,0.13,0.0442,0.0858,5355.42,35.08,35.08,31.88,1,1,1,214.8,206.9,228.8,141.8,133.9,73,73,73,0,0,0,0.34,0.319,0.353,141.8,133.9,155.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.099,0.0962,0.104,0.0078,0.00713,0.00899,0.00031,0.00028,0.00035,0.241,0.227,0.266,0.0094,0.0089,0.01,25.27,25.16,25.33,0.935,0.932,0.941,0.97,0.97,0.97,0.907,0.904,0.912,32.86,31.01,36.16,31.88,30.08,35.08,0,0,0,0,0,0,0.177,0,0.0442,0.34,0.66,0.34,41.2
1042408800000,2003,1,2002,4,15,7,0.155,0.0442,0.111,6983.31,47.69,47.69,41.57,1,1,1,255.9,234.6,282.1,182.9,161.6,73,73,73,4.06e-15,0,2.842e-14,0.286,0.259,0.311,182.9,161.6,209.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.106,0.123,0.0113,0.00948,0.0135,0.00045,0.00037,0.00054,0.314,0.276,0.361,0.012,0.011,0.014,24.97,24.81,25.12,0.949,0.942,0.956,0.977,0.971,0.98,0.928,0.915,0.937,42.52,37.5,48.67,41.57,36.4,47.69,0,0,0,0,0,0,0.231,0,0.044,0.29,0.72,0.28,45.1
1043013600000,2003,1,2002,4,16,7,0.192,0.0442,0.147,8942.55,58.51,58.51,53.23,2,1,1.7142857142857142,316.7,289,340.9,243.7,216,73,73,73,-1.218e-14,-2.842e-14,0,0.231,0.214,0.253,243.7,216,267.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.125,0.144,0.0183,0.0141,0.0255,0.00073,0.00056,0.001,0.303,0.249,0.39,0.012,0.01,0.016,24.71,24.6,24.81,0.938,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.94,35.01,26.51,52.43,33.5,25.71,48.2,0,0,0,0,0,0,0.296,0,0.045,0.23,0.77,0.23,46.6
1043618400000,2003,1,2002,4,17,7,0.222,0.0462,0.175,10630.2,65.08,65.08,63.27,2,2,2,366.5,348.9,382.8,290.1,275.9,76.43,73,85,0,0,0,0.208,0.197,0.226,290.1,275.9,298.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.146,0.155,0.0359,0.0292,0.0398,0.0015,0.0012,0.0016,0.326,0.304,0.338,0.013,0.012,0.014,24.44,24.35,24.55,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,32.62,31.05,33.55,31.64,30.12,32.54,0,0,0,0,0,0,0.352,0,0.047,0.21,0.79,0.21,47.9
1044223200000,2003,2,2002,5,18,7,0.239,0.0514,0.187,11312.2,69.85,69.85,67.33,2,2,2,394.6,386.9,406.5,309.6,301.9,85,85,85,0,0,0,0.216,0.209,0.22,309.6,301.9,321.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.157,0.163,0.0451,0.0415,0.0508,0.0018,0.0017,0.0021,0.356,0.344,0.374,0.014,0.014,0.015,24.27,24.2,24.32,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.912,0.915,34.71,33.86,36.01,33.67,32.85,34.93,0,0,0,0,0,0,0.374,0,0.052,0.22,0.78,0.22,47.3
1044828000000,2003,2,2002,5,19,7,0.262,0.0514,0.21,12704.6,81.73,81.73,75.62,2,2,2,432.5,410.6,459.3,347.5,325.6,85,85,85,0,0,0,0.197,0.185,0.207,347.5,325.6,374.3,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.173,0.165,0.182,0.063,0.0527,0.0757,0.0026,0.0021,0.0031,0.413,0.38,0.453,0.017,0.015,0.019,24.04,23.88,24.17,0.948,0.944,0.952,0.974,0.97,0.98,0.923,0.916,0.932,38.82,36.45,41.71,37.81,35.36,40.87,0,0,0,0,0,0,0.42,0,0.052,0.2,0.8,0.2,48.5
1045432800000,2003,2,2002,5,20,7,0.301,0.0514,0.25,15075.5,96.02,96.02,89.73,2,2,2,498.2,470,529.6,413.2,385,85,85,85,1.624e-14,0,5.684e-14,0.171,0.161,0.181,413.2,385,444.6,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.186,0.207,0.094,0.0807,0.109,0.0039,0.0033,0.0045,0.511,0.469,0.558,0.021,0.019,0.023,23.65,23.46,23.82,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.78,42.85,48.99,44.87,41.99,48.01,0,0,0,0,0,0,0.499,0,0.051,0.17,0.83,0.17,50.1
1046037600000,2003,2,2002,5,21,7,0.347,0.0552,0.292,16908.1,106,106,100.6,3,2,2.5714285714285716,574.3,537.5,616.8,483,452.5,91.29,85,107,-8.12e-15,-5.684e-14,5.684e-14,0.159,0.145,0.179,483,452.5,509.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.226,0.21,0.245,0.127,0.113,0.142,0.0053,0.0047,0.006,0.558,0.519,0.607,0.023,0.022,0.025,23.26,23.07,23.41,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.939,42.16,35.15,51.88,40.43,34.1,48.2,0,0,0,0,0,0,0.559,0,0.055,0.16,0.84,0.16,48.7
1046642400000,2003,3,2002,6,22,7,0.412,0.0647,0.347,19952.2,127.5,127.5,118.8,3,3,3,680.4,633.5,725.4,573.4,526.5,107,107,107,0,0,0,0.158,0.148,0.169,573.4,526.5,618.4,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.281,0.254,0.306,0.184,0.153,0.214,0.0079,0.0065,0.0092,0.665,0.586,0.741,0.028,0.025,0.032,22.71,22.46,22.98,0.952,0.949,0.955,0.977,0.971,0.98,0.93,0.921,0.936,40.53,37.53,43.36,39.59,36.43,42.49,0,0,0,0,0,0,0.66,0,0.065,0.16,0.84,0.16,48.4
1047247200000,2003,3,2002,6,23,7,0.458,0.0647,0.393,22364.1,135.3,135.3,133.1,3,3,3,757.2,738.2,769.4,650.2,631.2,107,107,107,0,0,0,0.141,0.139,0.145,650.2,631.2,662.4,990,990,990,966.9,966.9,967,23.1,23,23.1,0.324,0.314,0.331,0.235,0.223,0.243,0.01,0.0096,0.011,0.795,0.763,0.815,0.034,0.033,0.035,22.28,22.21,22.38,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.28,44.14,46,44.37,43.25,45.08,0,0,0,0,0,0,0.74,0,0.065,0.14,0.86,0.14,48.8
1047852000000,2003,3,2002,6,24,7,0.468,0.0647,0.404,22870.7,137,137,136.1,3,3,3,774.5,769.7,779.3,667.5,662.7,107,107,107,0,0,0,0.138,0.137,0.139,667.5,662.7,672.3,990,990,990,967,967,967,23,23,23,0.334,0.332,0.337,0.247,0.244,0.25,0.011,0.011,0.011,0.824,0.816,0.832,0.036,0.035,0.036,22.18,22.15,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.3,46.02,46.59,45.38,45.1,45.66,0,0,0,0,0,0,0.756,0,0.064,0.14,0.86,0.14,48.9
1048456800000,2003,3,2002,6,25,7,0.474,0.0647,0.409,23117.1,138.9,138.9,137.6,3,3,3,783,779.3,790.5,676,672.3,107,107,107,0,0,0,0.137,0.135,0.137,676,672.3,683.5,990,990,990,967,967,967.1,23,22.9,23,0.339,0.337,0.343,0.253,0.25,0.258,0.011,0.011,0.011,0.838,0.832,0.851,0.036,0.036,0.037,22.13,22.09,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.8,46.59,47.23,45.87,45.66,46.29,0,0,0,0,0,0,0.764,0,0.065,0.14,0.86,0.14,48.8
1049061600000,2003,3,2002,6,26,7,0.49,0.074,0.416,23377.7,141.3,141.3,139.2,3,3,3,810.2,795.1,826,687.8,674.9,122.4,107,125,0,0,0,0.151,0.135,0.156,687.8,674.9,701,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.35,0.343,0.358,0.26,0.252,0.269,0.011,0.011,0.012,0.862,0.841,0.885,0.038,0.037,0.039,22,21.91,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.33,46.58,48.05,46.38,45.65,47.09,0,0,0,0,0,0,0.773,0,0.074,0.15,0.85,0.15,47.7
1049666400000,2003,4,2002,7,27,7,0.555,0.0756,0.479,25842.1,175.6,175.6,153.8,4,3,3.4285714285714284,917.4,835.4,1046,792.4,710.4,125,125,125,0,0,0,0.137,0.12,0.15,792.4,710.4,920.7,990,990,990,967.6,967.2,968,22.4,22,22.8,0.434,0.363,0.551,0.321,0.276,0.385,0.014,0.012,0.018,1.01,0.901,1.19,0.045,0.04,0.054,21.42,20.77,21.86,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.88,40.56,52,45.32,39.64,48.2,0,0,0,0,0,0,0.855,0,0.076,0.14,0.86,0.14,46.6
1050271200000,2003,4,2002,7,28,7,0.864,0.0756,0.656,31517.5,192.8,192.8,187.6,4,4,4,1428,1123,1738,1303,997.5,125,125,125,218.8,0,512.9,0.0892,0.0719,0.111,1085,997.5,1100,990,990,990,969.3,968.3,970.3,20.7,19.7,21.7,0.837,0.633,0.923,0.614,0.422,0.648,0.03,0.019,0.033,1.75,1.33,1.87,0.085,0.061,0.095,18.99,17.88,20.38,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,48.08,45.84,50.47,46.9,44.93,48.2,0,0,0,0,0,0,1.04,0,0.208,0.088,0.76,0.24,36.5
1050876000000,2003,4,2002,7,29,7,1.3,0.0895,0.665,28019.3,175.5,175.5,166.8,4,4,4,2158,1858,2364,2010,1710,148,148,148,909.6,609.6,1116,0.0691,0.0626,0.0797,1100,1100,1100,990,990,990,971.5,970.6,972,18.5,18,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.66,16.15,17.49,0.947,0.945,0.95,0.98,0.979,0.98,0.928,0.925,0.931,42.56,41.17,44.78,41.7,40.29,43.89,0,0,0,0,0,0,0.927,0,0.635,0.069,0.51,0.49,21.6
1051480800000,2003,4,2002,7,30,7,1.46,0.134,0.665,26856.9,160.4,160.4,159.9,4,4,4,2411,2391,2425,2190,2122,221.1,148,276,1090,1022,1173,0.0918,0.0611,0.115,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.03,16,16.08,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.925,40.87,40.78,41,39.97,39.87,40.1,0,0,0,0,0,0,0.888,0,0.795,0.092,0.46,0.54,18.4
1052085600000,2003,5,2002,8,31,7,1.39,0.167,0.665,27358.4,165.5,165.5,162.8,4,4,4,2302,2201,2379,2026,1925,276,276,276,926,824.6,1003,0.12,0.116,0.125,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.11,16.54,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.57,41.07,42.23,40.71,40.18,41.39,0,0,0,0,0,0,0.905,0,0.725,0.12,0.48,0.52,19.7
1052690400000,2003,5,2002,8,32,7,1.22,0.167,0.665,28646.9,174.5,174.5,170.5,4,4,4,2016,1889,2153,1740,1613,276,276,276,640,512.9,777,0.137,0.128,0.146,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.01,16.66,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.5,42.54,44.51,42.63,41.69,43.62,0,0,0,0,0,0,0.947,0,0.555,0.14,0.55,0.45,23.5
1053295200000,2003,5,2002,8,33,7,1.05,0.167,0.665,30184.3,183.5,183.5,179.7,4,4,4,1739,1628,1851,1463,1352,276,276,276,362.5,251.9,474.7,0.159,0.149,0.17,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.87,17.51,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.83,44.84,46.81,44.92,43.95,45.87,0,0,0,0,0,0,0.998,0,0.385,0.16,0.63,0.37,28.7
1053900000000,2003,5,2002,8,34,7,0.907,0.161,0.665,31612.6,191.2,191.2,188.2,4,4,4,1500,1414,1592,1233,1166,266.6,210,276,133.4,65.91,215.9,0.178,0.149,0.191,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.874,0.845,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.089,0.087,0.092,18.69,18.36,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48,47.12,48.78,47.04,46.18,47.81,0,0,0,0,0,0,1.05,0,0.242,0.18,0.73,0.27,34.9
1054504800000,2003,6,2002,9,35,7,0.758,0.127,0.622,31281.4,192.8,192.8,186.2,4,4,4,1253,1136,1386,1043,926.2,210,210,210,14.42,-1.137e-13,76.26,0.168,0.151,0.185,1029,926.2,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.716,0.573,0.843,0.517,0.387,0.648,0.024,0.018,0.031,1.52,1.22,1.79,0.071,0.056,0.086,19.79,19.09,20.46,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.57,44.36,49.56,46.55,43.48,48.2,0,0,0,0,0,0,1.03,0,0.136,0.17,0.82,0.18,41.3
1055109600000,2003,6,2002,9,36,7,0.624,0.106,0.518,27585.3,170.3,170.3,164.2,4,4,4,1032,963.6,1106,857,802.6,175,161,210,-1.624e-14,-1.137e-13,0,0.169,0.153,0.195,857,802.6,896.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.501,0.448,0.546,0.354,0.327,0.373,0.016,0.015,0.017,1.09,0.989,1.16,0.049,0.044,0.053,20.92,20.6,21.26,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.93,39.87,43.44,41.05,38.9,42.57,0,0,0,0,0,0,0.912,0,0.106,0.17,0.83,0.17,44.2
1055714400000,2003,6,2002,9,37,7,0.544,0.0974,0.447,24069.6,144.6,144.6,143.3,3,3,3,900.1,855,947.1,739.1,694,161,161,161,0,0,0,0.179,0.17,0.188,739.1,694,786.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.392,0.357,0.433,0.293,0.265,0.319,0.013,0.012,0.014,0.958,0.877,1.04,0.043,0.039,0.047,21.54,21.27,21.8,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.77,47.33,52.26,47.76,46.38,48.2,0,0,0,0,0,0,0.796,0,0.097,0.18,0.82,0.18,44.2
1056319200000,2003,6,2002,9,38,7,0.489,0.0974,0.392,22065.7,136.9,136.9,131.3,3,3,3,809,783.3,841.2,648,622.3,161,161,161,0,0,0,0.199,0.191,0.206,648,622.3,680.2,990,990,990,967.1,967,967.3,22.9,22.7,23,0.331,0.317,0.349,0.234,0.217,0.255,0.01,0.0094,0.011,0.799,0.756,0.853,0.035,0.033,0.038,22.06,21.88,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.67,43.15,46.56,43.78,42.29,45.63,0,0,0,0,0,0,0.73,0,0.097,0.2,0.8,0.2,45.1
1056924000000,2003,6,2002,9,39,7,0.45,0.11,0.34,19291.6,125.7,125.7,114.8,3,3,3,744.8,709.8,776.8,562.4,523.8,182.4,161,186,0,0,0,0.245,0.207,0.262,562.4,523.8,615.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.285,0.263,0.313,0.177,0.151,0.212,0.0076,0.0065,0.0092,0.657,0.592,0.745,0.028,0.025,0.032,22.46,22.25,22.67,0.951,0.949,0.955,0.974,0.97,0.98,0.927,0.92,0.936,39.28,36.82,42.76,38.28,35.71,41.91,0,0,0,0,0,0,0.638,0,0.11,0.24,0.76,0.24,42.9
1057528800000,2003,7,2002,10,40,7,0.404,0.112,0.291,16544.8,105,105,98.48,3,2,2.2857142857142856,667.9,638.4,698.6,481.9,452.4,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.279,0.266,0.291,481.9,452.4,512.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.24,0.223,0.257,0.127,0.113,0.143,0.0054,0.0048,0.0062,0.602,0.557,0.651,0.026,0.024,0.028,22.83,22.73,22.96,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.34,35.43,52.42,44.29,34.37,48.2,0,0,0,0,0,0,0.547,0,0.113,0.28,0.72,0.28,41
1058133600000,2003,7,2002,10,41,7,0.365,0.112,0.252,14904.3,93.82,93.82,88.72,2,2,2,602.9,578,628.9,416.9,392,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.309,0.296,0.322,416.9,392,442.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.198,0.217,0.0958,0.084,0.108,0.004,0.0035,0.0046,0.527,0.489,0.567,0.022,0.021,0.024,23.16,23.02,23.31,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.26,42.74,47.87,44.36,41.88,46.91,0,0,0,0,0,0,0.493,0,0.113,0.31,0.69,0.31,40.8
1058738400000,2003,7,2002,10,42,7,0.332,0.137,0.195,11426.8,72.43,72.43,68.02,2,2,2,548.6,527.4,570.1,321.6,300.4,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.414,0.398,0.43,321.6,300.4,343.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.177,0.17,0.185,0.0508,0.0408,0.0609,0.0021,0.0017,0.0026,0.388,0.356,0.42,0.016,0.015,0.018,23.54,23.41,23.67,0.944,0.941,0.948,0.97,0.97,0.97,0.916,0.913,0.919,35.06,32.81,37.32,34.01,31.83,36.21,0,0,0,0,0,0,0.378,0,0.137,0.41,0.59,0.41,34.4
1059343200000,2003,7,2002,10,43,7,0.303,0.126,0.177,10465.6,66.35,66.35,62.3,2,2,2,501.5,481.2,520.6,292.9,275.2,208.6,184,227,0,-5.684e-14,5.684e-14,0.415,0.372,0.452,292.9,275.2,310.9,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.166,0.161,0.17,0.0372,0.0289,0.0457,0.0015,0.0012,0.0019,0.343,0.318,0.368,0.014,0.013,0.015,23.8,23.71,23.89,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.11,30.08,34.2,31.15,29.18,33.18,0,0,0,0,0,0,0.346,0,0.126,0.42,0.58,0.42,34.5
1059948000000,2003,8,2002,11,44,7,0.276,0.111,0.165,9774.92,62.05,62.05,58.18,2,2,2,456.2,438.3,474.4,272.2,254.3,184,184,184,0,0,0,0.404,0.388,0.42,272.2,254.3,290.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.15,0.163,0.0275,0.019,0.036,0.0011,0.00078,0.0015,0.31,0.283,0.338,0.013,0.012,0.014,24.04,23.93,24.14,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,29.99,28.02,31.98,29.09,27.18,31.02,0,0,0,0,0,0,0.323,0,0.111,0.4,0.6,0.4,35.4
1060552800000,2003,8,2002,11,45,7,0.252,0.111,0.141,8414.19,53.13,53.13,50.08,2,1,1.5714285714285714,417.5,402.4,432.5,233.5,218.4,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.441,0.425,0.457,233.5,218.4,248.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.138,0.148,0.0156,0.0143,0.0169,0.00064,0.00058,0.00069,0.323,0.259,0.407,0.013,0.011,0.017,24.2,24.14,24.26,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.897,0.939,36.9,25.68,51.76,35.37,24.9,48.2,0,0,0,0,0,0,0.278,0,0.111,0.44,0.56,0.44,33.4
1061157600000,2003,8,2002,11,46,7,0.233,0.101,0.132,7985.08,48.2,48.2,47.53,1,1,1,384.9,372.6,397.8,217.5,204.5,167.4,155,184,0,-2.842e-14,2.842e-14,0.435,0.403,0.474,217.5,204.5,229.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.135,0.133,0.138,0.0142,0.0131,0.0153,0.00058,0.00053,0.00062,0.386,0.364,0.406,0.016,0.015,0.016,24.29,24.23,24.35,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.61,46.56,52.42,47.53,45.63,48.2,0,0,0,0,0,0,0.264,0,0.101,0.43,0.57,0.43,34.3
1061762400000,2003,8,2002,11,47,7,0.216,0.0937,0.122,7617.69,47.89,47.89,45.34,1,1,1,357,346.1,368.5,202,191.1,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.434,0.421,0.448,202,191.1,213.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.125,0.132,0.0129,0.012,0.0139,0.00052,0.00048,0.00056,0.356,0.337,0.377,0.014,0.014,0.015,24.46,24.38,24.53,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.27,43.78,48.86,45.34,42.91,47.89,0,0,0,0,0,0,0.252,0,0.094,0.43,0.56,0.44,35.3
1062367200000,2003,9,2002,12,48,7,0.199,0.0714,0.128,7907.12,48.2,48.2,47.07,1,1,1,328.8,316.3,342.6,210.8,198.3,118,118,118,0,-2.842e-14,2.842e-14,0.359,0.344,0.373,210.8,198.3,224.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.123,0.132,0.0137,0.0126,0.0148,0.00055,0.0005,0.0006,0.368,0.346,0.393,0.015,0.014,0.016,24.59,24.49,24.67,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.63,45.79,51.73,47.07,44.87,48.2,0,0,0,0,0,0,0.261,0,0.071,0.36,0.64,0.36,39.7
1062972000000,2003,9,2002,12,49,7,0.182,0.0714,0.111,6952.21,43.94,43.94,41.38,1,1,1,301.2,291.4,312.2,183.2,173.4,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.392,0.378,0.405,183.2,173.4,194.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.122,0.0113,0.0105,0.0123,0.00045,0.00042,0.00049,0.319,0.301,0.339,0.013,0.012,0.014,24.77,24.7,24.83,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.27,39.98,44.83,41.38,39.02,43.94,0,0,0,0,0,0,0.23,0,0.071,0.39,0.61,0.39,38.2
1063576800000,2003,9,2002,12,50,7,0.169,0.0714,0.0976,6064.22,38.27,38.27,36.1,1,1,1,279.4,270.4,288.4,161.4,152.4,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.422,0.409,0.436,161.4,152.4,170.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.113,0.00947,0.0087,0.0102,0.00038,0.00035,0.00041,0.28,0.264,0.296,0.011,0.01,0.012,24.9,24.85,24.95,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.922,37.16,35.05,39.28,36.1,34,38.27,0,0,0,0,0,0,0.201,0,0.0714,0.42,0.58,0.42,35.9
1064181600000,2003,9,2002,12,51,7,0.157,0.0714,0.0859,5312.2,33.32,33.32,31.62,1,1,1,260,252.6,267.4,142,134.6,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.454,0.441,0.467,142,134.6,149.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.106,0.00782,0.00719,0.00845,0.00031,0.00028,0.00033,0.245,0.232,0.258,0.0097,0.0092,0.01,25.01,24.97,25.06,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.6,30.85,34.35,31.62,29.93,33.32,0,0,0,0,0,0,0.176,0,0.0711,0.45,0.55,0.45,33.8
1064786400000,2003,9,2002,12,52,7,0.148,0.0623,0.0855,5301.64,33.42,33.42,31.56,1,1,1,244.3,238.7,250.1,141.3,129.7,103,97,118,0,0,0,0.421,0.394,0.476,141.3,129.7,149.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0989,0.104,0.00776,0.00677,0.00844,0.00031,0.00027,0.00033,0.243,0.223,0.257,0.0096,0.0088,0.01,25.09,25.07,25.13,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.53,29.7,34.46,31.56,28.81,33.42,0,0,0,0,0,0,0.175,0,0.0625,0.42,0.58,0.42,35.8
1065391200000,2003,10,2003,1,1,7,0.14,0.0587,0.081,5028.19,31.24,31.24,29.93,1,1,1,231,225.3,236.7,134,128.3,97,97,97,0,0,0,0.42,0.41,0.431,134,128.3,139.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0967,0.101,0.00714,0.00665,0.00763,0.00028,0.00026,0.0003,0.229,0.219,0.24,0.009,0.0086,0.0094,25.18,25.14,25.23,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.86,29.51,32.2,29.93,28.62,31.24,0,0,0,0,0,0,0.166,0,0.059,0.42,0.58,0.42,35.9
1065996000000,2003,10,2003,1,2,7,0.134,0.0587,0.0753,4661.33,28.38,28.38,27.75,1,1,1,221.4,218.1,224.2,124.4,121.1,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.438,0.433,0.445,124.4,121.1,127.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0942,0.0963,0.00633,0.00605,0.00656,0.00025,0.00024,0.00026,0.212,0.206,0.217,0.0083,0.0081,0.0085,25.26,25.24,25.28,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.902,28.6,27.81,29.25,27.75,26.98,28.38,0,0,0,0,0,0,0.154,0,0.0587,0.44,0.56,0.44,34.8
1066600800000,2003,10,2003,1,3,7,0.136,0.0587,0.0771,4777.09,29.12,29.12,28.44,1,1,1,224.4,219.2,227.4,127.4,122.2,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.432,0.426,0.442,127.4,122.2,130.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0946,0.0974,0.00658,0.00614,0.00684,0.00026,0.00024,0.00027,0.218,0.208,0.223,0.0085,0.0082,0.0088,25.24,25.21,25.28,0.929,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.31,28.08,30.02,28.44,27.24,29.12,0,0,0,0,0,0,0.158,0,0.0589,0.43,0.57,0.43,35.1
1067205600000,2003,10,2003,1,4,7,0.127,0.058,0.0693,4273.71,26.66,26.66,25.44,1,1,1,210.4,205.8,216.8,114.6,110.5,95.86,93,97,2.03e-15,-1.421e-14,1.421e-14,0.456,0.447,0.468,114.6,110.5,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0904,0.0937,0.00549,0.00514,0.00593,0.00021,0.0002,0.00023,0.194,0.187,0.204,0.0076,0.0073,0.008,25.34,25.3,25.37,0.921,0.918,0.925,0.97,0.97,0.97,0.893,0.891,0.897,26.23,25.24,27.48,25.44,24.48,26.66,0,0,0,0,0,0,0.141,0,0.0577,0.46,0.55,0.45,33.7
1067810400000,2003,11,2003,2,5,7,0.125,0.0562,0.0692,4270.36,25.95,25.95,25.42,1,1,1,207.4,205,209.7,114.4,112,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.448,0.444,0.454,114.4,112,116.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0906,0.0922,0.00547,0.00527,0.00567,0.00021,0.00021,0.00022,0.194,0.19,0.198,0.0076,0.0074,0.0077,25.36,25.34,25.38,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.892,0.895,26.2,25.63,26.75,25.42,24.86,25.95,0,0,0,0,0,0,0.141,0,0.0558,0.45,0.55,0.45,34.2
1068415200000,2003,11,2003,2,6,7,0.127,0.0428,0.0846,5286.17,33.51,33.51,31.47,1,1,1,210.6,205,215.7,139.9,112.8,70.71,67,93,0,0,0,0.336,0.311,0.452,139.9,112.8,148.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.0909,0.1,0.00764,0.00534,0.00839,0.0003,0.00021,0.00033,0.237,0.191,0.252,0.0093,0.0075,0.0099,25.3,25.25,25.37,0.934,0.92,0.938,0.97,0.97,0.97,0.906,0.892,0.91,32.44,25.83,34.54,31.47,25.05,33.51,0,0,0,0,0,0,0.175,0,0.0424,0.34,0.67,0.33,41.6
1069020000000,2003,11,2003,2,7,7,0.131,0.0405,0.0901,5637.82,34.44,34.44,33.56,1,1,1,215.9,211.6,219.8,148.9,144.6,67,67,67,0,0,0,0.31,0.305,0.317,148.9,144.6,152.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0989,0.102,0.00841,0.00804,0.00874,0.00033,0.00031,0.00034,0.252,0.245,0.259,0.0099,0.0096,0.01,25.25,25.22,25.29,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.911,34.6,33.57,35.51,33.56,32.57,34.44,0,0,0,0,0,0,0.186,0,0.0409,0.31,0.69,0.31,43
1069624800000,2003,11,2003,2,8,7,0.137,0.0405,0.096,6012.71,36.25,36.25,35.79,1,1,1,225.7,222.2,227.7,158.7,155.2,67,67,67,0,0,0,0.297,0.294,0.301,158.7,155.2,160.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.103,0.105,0.00924,0.00895,0.00941,0.00036,0.00035,0.00037,0.27,0.264,0.273,0.011,0.01,0.011,25.18,25.16,25.2,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.89,36.08,37.36,35.79,35,36.25,0,0,0,0,0,0,0.199,0,0.041,0.3,0.7,0.3,43.9
1070229600000,2003,12,2003,3,9,7,0.136,0.0357,0.101,6343.74,38.84,38.84,37.76,1,1,1,225.5,220.3,229.9,166.5,161.3,59,59,59,0,0,0,0.262,0.257,0.268,166.5,161.3,170.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.107,0.0099,0.00946,0.0103,0.00039,0.00037,0.0004,0.283,0.274,0.291,0.011,0.011,0.011,25.16,25.13,25.2,0.944,0.942,0.945,0.973,0.971,0.976,0.919,0.915,0.922,38.79,37.57,39.81,37.76,36.48,38.84,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.6
1070834400000,2003,12,2003,3,10,7,0.139,0.0357,0.104,6557.1,41.28,41.28,39.03,1,1,1,230.6,220.6,239.7,171.6,161.6,59,59,59,0,0,0,0.256,0.246,0.267,171.6,161.6,180.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.104,0.111,0.0103,0.00949,0.0111,0.00041,0.00037,0.00044,0.292,0.274,0.309,0.012,0.011,0.012,25.12,25.05,25.2,0.946,0.942,0.949,0.976,0.971,0.98,0.923,0.915,0.93,39.99,37.64,42.12,39.03,36.54,41.28,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.2
1071439200000,2003,12,2003,3,11,7,0.148,0.0357,0.113,7145.93,43.23,43.23,42.54,1,1,1,245.2,242.2,248.2,186.2,183.2,59,59,59,0,0,0,0.241,0.238,0.244,186.2,183.2,189.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.0116,0.0113,0.0118,0.00046,0.00045,0.00047,0.318,0.313,0.324,0.013,0.012,0.013,25.01,24.99,25.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,43.4,42.7,44.11,42.54,41.85,43.23,0,0,0,0,0,0,0.236,0,0.035,0.24,0.76,0.24,48.3
1072044000000,2003,12,2003,3,12,7,0.155,0.0357,0.119,7548.2,45.83,45.83,44.93,1,1,1,255.6,249,259.4,196.6,190,59,59,59,0,-2.842e-14,2.842e-14,0.231,0.227,0.237,196.6,190,200.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.114,0.118,0.0125,0.0119,0.0128,0.00049,0.00047,0.00051,0.337,0.325,0.344,0.013,0.013,0.014,24.94,24.92,24.98,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.85,44.3,46.76,44.93,43.41,45.83,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.7
1072648800000,2003,12,2003,3,13,7,0.16,0.0405,0.12,7584.39,46.01,46.01,45.15,1,1,1,264.7,258.9,270.9,197.7,191.3,67,59,73,1.624e-14,0,2.842e-14,0.253,0.227,0.276,197.7,191.3,201.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.116,0.119,0.0126,0.012,0.0129,0.0005,0.00048,0.00051,0.34,0.329,0.345,0.013,0.013,0.014,24.9,24.88,24.92,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.07,44.51,46.95,45.15,43.62,46.01,0,0,0,0,0,0,0.251,0,0.04,0.25,0.75,0.25,47.4
1073253600000,2004,1,2003,4,14,7,0.172,0.0442,0.128,7968.76,50.21,50.21,47.43,2,1,1.1428571428571428,284.9,270.9,303.2,211.9,197.9,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.257,0.241,0.269,211.9,197.9,230.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.119,0.13,0.0138,0.0126,0.0153,0.00055,0.0005,0.00061,0.344,0.243,0.387,0.014,0.0097,0.015,24.82,24.73,24.88,0.951,0.923,0.959,0.979,0.97,0.98,0.931,0.895,0.94,45.34,25.88,51.94,43.85,25.1,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.74,0.26,46.3
1073858400000,2004,1,2003,4,15,7,0.203,0.0442,0.159,9620.7,61.65,61.65,57.27,2,2,2,335.2,312.8,355.4,262.2,239.8,73,73,73,-4.06e-15,-2.842e-14,0,0.218,0.205,0.233,262.2,239.8,282.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.149,0.0234,0.0161,0.0323,0.00094,0.00064,0.0013,0.284,0.254,0.314,0.011,0.01,0.013,24.64,24.51,24.78,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,29.52,26.98,31.78,28.63,26.17,30.83,0,0,0,0,0,0,0.318,0,0.044,0.22,0.78,0.22,47.4
1074463200000,2004,1,2003,4,16,7,0.238,0.0442,0.194,11733.7,75.35,75.35,69.84,2,2,2,393.5,366.1,418.6,320.5,293.1,73,73,73,0,0,0,0.186,0.174,0.199,320.5,293.1,345.6,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.162,0.152,0.171,0.0503,0.0373,0.0621,0.002,0.0015,0.0025,0.371,0.33,0.409,0.015,0.013,0.017,24.26,24.11,24.44,0.943,0.939,0.948,0.971,0.97,0.973,0.916,0.911,0.922,35.98,32.97,38.71,34.92,31.98,37.67,0,0,0,0,0,0,0.388,0,0.044,0.19,0.82,0.18,49.3
1075068000000,2004,1,2003,4,17,7,0.278,0.0452,0.232,14089.4,89.31,89.31,83.87,2,2,2,459,426,496,384.3,353,74.71,73,85,0,0,0,0.163,0.151,0.171,384.3,353,411,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.185,0.174,0.195,0.0804,0.0656,0.093,0.0033,0.0027,0.0038,0.467,0.42,0.508,0.019,0.017,0.021,23.87,23.66,24.06,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,42.84,39.51,45.57,41.93,38.52,44.66,0,0,0,0,0,0,0.466,0,0.046,0.16,0.83,0.17,50.7
1075672800000,2004,2,2003,5,18,7,0.328,0.0514,0.276,16182,103.1,103.1,96.32,3,2,2.142857142857143,541.7,508.3,577.7,456.7,423.3,85,85,85,1.624e-14,-5.684e-14,5.684e-14,0.157,0.147,0.167,456.7,423.3,492.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.212,0.199,0.23,0.115,0.0988,0.132,0.0048,0.0041,0.0055,0.562,0.526,0.613,0.023,0.022,0.026,23.4,23.25,23.59,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.51,35.44,52.23,45.71,34.38,48.2,0,0,0,0,0,0,0.535,0,0.052,0.16,0.84,0.16,49.3
1076277600000,2004,2,2003,5,19,7,0.391,0.0514,0.34,19649.5,129.1,129.1,117,3,3,3,647.1,592.2,709.2,562.1,507.2,85,85,85,8.12e-15,0,5.684e-14,0.132,0.12,0.144,562.1,507.2,624.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.269,0.238,0.305,0.176,0.14,0.218,0.0075,0.0059,0.0094,0.641,0.549,0.746,0.027,0.023,0.032,22.87,22.52,23.19,0.951,0.947,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.96,36.4,43.9,38.99,35.31,43.02,0,0,0,0,0,0,0.65,0,0.051,0.13,0.87,0.13,50.3
1076882400000,2004,2,2003,5,20,7,0.466,0.0549,0.411,23296.9,141.9,141.9,138.7,3,3,3,770.8,729.2,804.9,680.1,644.2,90.71,85,105,0,0,0,0.118,0.109,0.132,680.1,644.2,699.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.337,0.316,0.351,0.255,0.231,0.269,0.011,0.01,0.012,0.841,0.78,0.877,0.037,0.034,0.038,22.18,22,22.4,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.17,45.11,48.27,46.22,44.21,47.3,0,0,0,0,0,0,0.77,0,0.055,0.12,0.88,0.12,50
1077487200000,2004,2,2003,5,21,7,0.515,0.0635,0.452,24518.3,155,155,145.9,4,3,3.142857142857143,851.6,817,892.8,746.6,712,105,105,105,0,0,0,0.124,0.118,0.129,746.6,712,787.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.384,0.358,0.419,0.298,0.277,0.32,0.013,0.012,0.014,0.946,0.897,1,0.042,0.039,0.044,21.75,21.58,21.93,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.85,39.72,52.14,46.8,38.74,48.2,0,0,0,0,0,0,0.811,0,0.063,0.12,0.88,0.12,47.6
1078092000000,2004,3,2003,6,22,7,0.593,0.078,0.515,27434.1,179.2,179.2,163.3,4,3,3.857142857142857,980,908.2,1074,851,779.2,129,129,129,1.624e-14,0,1.137e-13,0.132,0.12,0.142,851,779.2,945.4,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.485,0.419,0.572,0.351,0.316,0.397,0.016,0.014,0.018,1.08,0.968,1.23,0.049,0.043,0.056,21.12,20.64,21.44,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.89,39.82,52.22,42.55,38.85,48.2,0,0,0,0,0,0,0.907,0,0.078,0.13,0.87,0.13,46.3
1078696800000,2004,3,2003,6,23,7,0.759,0.078,0.647,32107.2,192.8,192.8,191.1,4,4,4,1256,1114,1405,1127,985.4,129,129,129,57.32,0,175.7,0.103,0.0918,0.116,1069,985.4,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.76,0.613,0.854,0.583,0.416,0.648,0.027,0.019,0.031,1.64,1.3,1.8,0.077,0.06,0.087,19.66,19.02,20.44,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.13,47.18,50.35,47.78,46.24,48.2,0,0,0,0,0,0,1.06,0,0.112,0.1,0.85,0.15,42.3
1079301600000,2004,3,2003,6,24,7,0.956,0.0827,0.665,31116.9,190.3,190.3,185.2,4,4,4,1580,1439,1765,1443,1310,136.7,129,183,343.3,209.8,482,0.0865,0.0764,0.104,1100,1100,1100,990,990,990,969.7,969.3,970.3,20.3,19.7,20.7,0.901,0.869,0.923,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.091,0.088,0.095,18.41,17.79,18.9,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.25,45.6,48.54,46.3,44.69,47.57,0,0,0,0,0,0,1.03,0,0.291,0.087,0.7,0.3,32.5
1079906400000,2004,3,2003,6,25,7,1.35,0.111,0.665,27690.3,175.3,175.3,164.8,4,4,4,2229,1865,2578,2046,1682,183,183,183,945.7,581.6,1295,0.0831,0.071,0.0981,1100,1100,1100,990,990,990,971.6,970.7,972.5,18.4,17.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.097,0.11,16.49,15.63,17.46,0.946,0.944,0.95,0.979,0.976,0.98,0.926,0.92,0.931,42.1,39.77,44.72,41.21,38.8,43.83,0,0,0,0,0,0,0.916,0,0.685,0.082,0.49,0.51,20.5
1080511200000,2004,3,2003,6,26,7,1.88,0.122,0.665,23725.7,151.6,151.6,141.2,4,4,4,3104,2707,3424,2901,2524,202.4,183,217,1801,1424,2107,0.0653,0.0611,0.0692,1100,1100,1100,990,990,990,973.7,972.8,974.5,16.3,15.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.39,13.67,15.32,0.937,0.933,0.942,0.971,0.97,0.974,0.91,0.905,0.918,36.37,34.39,38.93,35.31,33.36,37.91,0,0,0,0,0,0,0.785,0,1.215,0.065,0.35,0.65,12.6
1081116000000,2004,4,2003,7,27,7,2.18,0.138,0.665,21711.3,132,132,129.2,4,4,4,3611,3487,3692,3383,3270,228.1,217,295,2283,2170,2362,0.0631,0.059,0.0799,1100,1100,1100,990,990,990,974.9,974.6,975,15.1,15,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.27,13.1,13.53,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.31,32.84,34.02,32.31,31.85,33,0,0,0,0,0,0,0.718,0,1.515,0.063,0.31,0.69,9.96
1081720800000,2004,4,2003,7,28,7,2.23,0.178,0.665,21424,128.1,128.1,127.5,4,4,4,3687,3662,3701,3392,3367,295,295,295,2292,2267,2306,0.08,0.0797,0.0806,1100,1100,1100,990,990,990,975,975,975,15,15,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.13,0.12,0.13,13.11,13.08,13.16,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.902,0.902,32.87,32.79,33.01,31.88,31.81,32.02,0,0,0,0,0,0,0.708,0,1.565,0.08,0.3,0.7,9.61
1082325600000,2004,4,2003,7,29,7,2.16,0.178,0.665,21853.9,131.8,131.8,130.1,4,4,4,3573,3496,3640,3278,3201,295,295,295,2178,2101,2245,0.0826,0.081,0.0844,1100,1100,1100,990,990,990,974.8,974.6,974.9,15.2,15.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.35,13.21,13.51,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.53,33.14,33.97,32.52,32.14,32.95,0,0,0,0,0,0,0.723,0,1.495,0.082,0.31,0.69,10.1
1082930400000,2004,4,2003,7,30,7,2.01,0.183,0.665,22780,139.1,139.1,135.6,4,4,4,3328,3174,3458,3025,2853,302.4,295,321,1925,1753,2063,0.091,0.0853,0.101,1100,1100,1100,990,990,990,974.3,973.9,974.5,15.7,15.5,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.87,13.6,14.2,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,34.95,34.19,35.84,33.9,33.17,34.77,0,0,0,0,0,0,0.753,0,1.345,0.091,0.33,0.67,11.3
1083535200000,2004,5,2003,8,31,7,1.77,0.194,0.665,24441.6,150.4,150.4,145.5,4,4,4,2930,2750,3112,2609,2429,321,321,321,1509,1329,1691,0.11,0.103,0.117,1100,1100,1100,990,990,990,973.3,972.9,973.8,16.7,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.78,14.34,15.21,0.94,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.917,37.45,36.24,38.65,36.37,35.15,37.61,0,0,0,0,0,0,0.808,0,1.105,0.11,0.38,0.62,13.8
1084140000000,2004,5,2003,8,32,7,1.52,0.194,0.665,26343.1,161.2,161.2,156.8,4,4,4,2521,2361,2691,2200,2040,321,321,321,1100,939.6,1270,0.128,0.119,0.136,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.77,15.36,16.16,0.944,0.942,0.945,0.976,0.974,0.979,0.922,0.918,0.925,40.15,39.03,41.19,39.2,38.02,40.31,0,0,0,0,0,0,0.871,0,0.855,0.13,0.44,0.56,17.3
1084744800000,2004,5,2003,8,33,7,1.29,0.182,0.665,28130,172.7,172.7,167.4,4,4,4,2128,1941,2312,1827,1665,301.7,276,321,726.6,565.4,890.9,0.142,0.134,0.151,1100,1100,1100,990,990,990,971.4,970.9,971.9,18.6,18.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.72,16.27,17.21,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.72,41.51,44.05,41.86,40.65,43.17,0,0,0,0,0,0,0.93,0,0.625,0.14,0.52,0.48,21.8
1085349600000,2004,5,2003,8,34,7,1.05,0.167,0.665,30167.8,184.3,184.3,179.6,4,4,4,1741,1605,1889,1465,1329,276,276,276,365.3,228.9,512.9,0.159,0.146,0.172,1100,1100,1100,990,990,990,970.3,969.8,970.7,19.7,19.3,20.2,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.87,17.38,18.32,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.81,44.51,47.01,44.89,43.62,46.07,0,0,0,0,0,0,0.998,0,0.385,0.16,0.63,0.37,28.7
1085954400000,2004,5,2003,8,35,7,0.879,0.133,0.665,31833,192.8,192.8,189.5,4,4,4,1454,1326,1563,1235,1116,219.4,210,276,134.6,15.68,217.3,0.151,0.138,0.177,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.871,0.818,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.84,18.46,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.4,47.39,49.65,47.37,46.45,48.2,0,0,0,0,0,0,1.05,0,0.214,0.15,0.76,0.24,36.2
1086559200000,2004,6,2003,9,36,7,0.692,0.127,0.565,29270.8,190.9,190.9,174.2,4,4,4,1143,1033,1269,933.4,822.9,210,210,210,3.248e-14,0,1.137e-13,0.184,0.165,0.203,933.4,822.9,1059,990,990,990,968.4,968,968.7,21.6,21.3,22,0.593,0.479,0.752,0.408,0.337,0.557,0.019,0.015,0.026,1.26,1.04,1.6,0.058,0.047,0.075,20.39,19.65,20.96,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,44.47,40.32,48.71,43.56,39.38,47.74,0,0,0,0,0,0,0.968,0,0.127,0.18,0.82,0.18,42.3
1087164000000,2004,6,2003,9,37,7,0.567,0.127,0.44,23850,152.7,152.7,142,4,3,3.142857142857143,937.2,875.6,1005,727.2,665.6,210,210,210,0,0,0,0.225,0.209,0.24,727.2,665.6,795.2,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.394,0.349,0.453,0.285,0.246,0.324,0.013,0.011,0.015,0.936,0.836,1.02,0.042,0.037,0.046,21.42,21.1,21.76,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,46.77,39.18,50.83,45.5,38.17,48.2,0,0,0,0,0,0,0.789,0,0.127,0.22,0.78,0.22,42.1
1087768800000,2004,6,2003,9,38,7,0.497,0.0974,0.4,22434.7,140.1,140.1,133.5,3,3,3,821.9,786.1,861.1,660.9,625.1,161,161,161,0,0,0,0.196,0.187,0.205,660.9,625.1,700.1,990,990,990,967.2,967,967.3,22.8,22.7,23,0.338,0.318,0.361,0.242,0.219,0.269,0.011,0.0095,0.012,0.821,0.76,0.887,0.036,0.033,0.039,21.99,21.77,22.2,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.42,43.32,47.67,44.51,42.45,46.71,0,0,0,0,0,0,0.742,0,0.097,0.2,0.8,0.2,45.1
1088373600000,2004,6,2003,9,39,7,0.449,0.106,0.343,19504.2,125.7,125.7,116.1,3,3,3,743.2,706,776.8,567.9,520,175.3,161,186,0,0,0,0.236,0.207,0.263,567.9,520,615.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.287,0.261,0.313,0.18,0.148,0.212,0.0078,0.0064,0.0092,0.666,0.586,0.745,0.029,0.025,0.032,22.46,22.25,22.69,0.952,0.948,0.955,0.975,0.97,0.98,0.928,0.92,0.936,39.68,36.57,42.76,38.7,35.47,41.91,0,0,0,0,0,0,0.645,0,0.106,0.24,0.76,0.24,43.4
1088978400000,2004,7,2003,10,40,7,0.4,0.112,0.288,16460,104.3,104.3,97.98,3,2,2.2857142857142856,662,631.3,694.7,476,445.3,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.281,0.268,0.295,476,445.3,508.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.236,0.219,0.255,0.124,0.109,0.141,0.0053,0.0046,0.006,0.592,0.548,0.64,0.025,0.023,0.027,22.86,22.75,23,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.82,35.07,51.87,44.08,34.02,48.2,0,0,0,0,0,0,0.544,0,0.112,0.28,0.72,0.28,41.1
1089583200000,2004,7,2003,10,41,7,0.36,0.112,0.247,14635.8,92.43,92.43,87.12,2,2,2,594.9,569.2,621.7,408.9,383.2,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.313,0.299,0.327,408.9,383.2,435.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.204,0.195,0.214,0.092,0.0799,0.105,0.0039,0.0034,0.0044,0.515,0.476,0.555,0.022,0.02,0.024,23.21,23.06,23.36,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.45,41.83,47.16,43.56,40.99,46.21,0,0,0,0,0,0,0.484,0,0.113,0.31,0.69,0.31,40.7
1090188000000,2004,7,2003,10,42,7,0.326,0.112,0.214,12673.4,80.22,80.22,75.44,2,2,2,539.7,518.1,561.3,353.7,332.1,186,186,186,2.436e-14,-5.684e-14,5.684e-14,0.345,0.331,0.359,353.7,332.1,375.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.177,0.192,0.0659,0.0558,0.0761,0.0028,0.0023,0.0032,0.432,0.4,0.464,0.018,0.017,0.019,23.54,23.41,23.67,0.949,0.946,0.952,0.974,0.97,0.978,0.924,0.917,0.931,38.74,36.46,41,37.72,35.36,40.11,0,0,0,0,0,0,0.419,0,0.112,0.34,0.66,0.34,38.9
1090792800000,2004,7,2003,10,43,7,0.298,0.11,0.188,11175.8,69.31,69.31,66.52,2,2,2,493.1,475.2,511.3,311.5,294.9,181.6,155,186,0,0,0,0.368,0.326,0.387,311.5,294.9,325.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.164,0.175,0.046,0.0382,0.0525,0.0019,0.0016,0.0022,0.368,0.344,0.389,0.015,0.014,0.016,23.81,23.71,23.89,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.916,34.29,32.47,35.73,33.26,31.5,34.66,0,0,0,0,0,0,0.37,0,0.11,0.37,0.63,0.37,37.5
1091397600000,2004,8,2003,11,44,7,0.272,0.0937,0.178,10632.5,67.13,67.13,63.29,2,2,2,449.6,431.7,467.8,294.6,276.7,155,155,155,0,0,0,0.345,0.331,0.359,294.6,276.7,312.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.155,0.167,0.0381,0.0296,0.0466,0.0016,0.0012,0.0019,0.34,0.314,0.368,0.014,0.013,0.015,24.04,23.93,24.14,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.62,30.65,34.6,31.64,29.73,33.56,0,0,0,0,0,0,0.352,0,0.094,0.34,0.65,0.35,39.1
1092002400000,2004,8,2003,11,45,7,0.249,0.0937,0.155,9239.5,58.23,58.23,55,2,2,2,410.9,395.9,426,255.9,240.9,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.377,0.364,0.392,255.9,240.9,271,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.142,0.153,0.0205,0.0162,0.0269,0.00084,0.00066,0.0011,0.283,0.263,0.305,0.012,0.011,0.012,24.27,24.18,24.36,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.35,26.66,30.02,27.5,25.86,29.12,0,0,0,0,0,0,0.306,0,0.094,0.38,0.62,0.38,37.1
1092607200000,2004,8,2003,11,46,7,0.229,0.0937,0.135,8175.38,50.7,50.7,48.66,2,1,1.2857142857142858,378.8,366.6,391.2,223.8,211.6,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.409,0.396,0.423,223.8,211.6,236.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.132,0.14,0.0148,0.0137,0.0158,0.0006,0.00055,0.00064,0.35,0.253,0.403,0.014,0.01,0.016,24.36,24.28,24.41,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,43.29,25.61,52.03,41.49,24.84,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.7
1093212000000,2004,8,2003,11,47,7,0.213,0.0937,0.119,7416.05,46.57,46.57,44.14,1,1,1,351.6,341.2,362.5,196.6,186.2,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.441,0.428,0.454,196.6,186.2,207.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.123,0.13,0.0125,0.0116,0.0134,0.0005,0.00047,0.00054,0.347,0.328,0.366,0.014,0.013,0.015,24.5,24.42,24.57,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.04,42.65,47.52,44.14,41.8,46.57,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1093816800000,2004,8,2003,11,48,7,0.197,0.0778,0.119,7465.57,48.04,48.04,44.44,1,1,1,325.5,313,337.6,196.9,179.1,128.6,118,155,-1.624e-14,-2.842e-14,0,0.394,0.357,0.464,196.9,179.1,212.5,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.128,0.0125,0.011,0.0138,0.0005,0.00044,0.00055,0.345,0.315,0.371,0.014,0.013,0.015,24.63,24.58,24.69,0.953,0.949,0.957,0.98,0.978,0.98,0.934,0.928,0.938,45.36,41.01,49.02,44.44,40.11,48.04,0,0,0,0,0,0,0.247,0,0.078,0.39,0.6,0.4,37.9
1094421600000,2004,9,2003,12,49,7,0.18,0.0714,0.109,6797.94,43.19,43.19,40.46,1,1,1,297.4,286.5,308.9,179.4,168.5,118,118,118,1.218e-14,0,2.842e-14,0.397,0.382,0.412,179.4,168.5,190.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.121,0.011,0.0101,0.012,0.00044,0.0004,0.00048,0.312,0.293,0.333,0.012,0.012,0.013,24.8,24.72,24.86,0.948,0.945,0.952,0.978,0.973,0.98,0.927,0.92,0.933,41.38,38.83,44.07,40.46,37.8,43.19,0,0,0,0,0,0,0.225,0,0.071,0.4,0.61,0.39,37.8
1095026400000,2004,9,2003,12,50,7,0.166,0.0714,0.0951,5897.85,37.19,37.19,35.11,1,1,1,275.2,267.1,284,157.2,149.1,118,118,118,-1.218e-14,-2.842e-14,2.842e-14,0.429,0.415,0.442,157.2,149.1,166,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00911,0.00842,0.00986,0.00036,0.00033,0.00039,0.272,0.258,0.288,0.011,0.01,0.011,24.93,24.88,24.97,0.941,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.18,34.28,38.25,35.11,33.25,37.19,0,0,0,0,0,0,0.195,0,0.0709,0.43,0.57,0.43,35.5
1095631200000,2004,9,2003,12,51,7,0.156,0.0714,0.0845,5227.76,32.81,32.81,31.12,1,1,1,257.8,250.4,265.2,139.8,132.4,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.458,0.445,0.471,139.8,132.4,147.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.105,0.00763,0.007,0.00826,0.0003,0.00028,0.00033,0.241,0.228,0.255,0.0096,0.009,0.01,25.03,24.98,25.07,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.08,30.34,33.83,31.12,29.43,32.81,0,0,0,0,0,0,0.173,0,0.0715,0.46,0.54,0.46,33.5
1096236000000,2004,9,2003,12,52,7,0.15,0.0659,0.0837,5184.9,33.42,33.42,30.86,1,1,1,247.4,241.4,252.3,138.4,129.9,109,97,118,0,0,0,0.44,0.394,0.476,138.4,129.9,149.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.099,0.104,0.00752,0.0068,0.00844,0.0003,0.00027,0.00033,0.238,0.224,0.257,0.0094,0.0088,0.01,25.08,25.06,25.1,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,31.82,29.76,34.46,30.86,28.87,33.42,0,0,0,0,0,0,0.171,0,0.0663,0.44,0.56,0.44,34.6
1096840800000,2004,10,2004,1,1,7,0.141,0.0587,0.082,5090.84,31.73,31.73,30.3,1,1,1,232.6,226.9,238.9,135.6,129.9,97,97,97,0,0,0,0.417,0.406,0.428,135.6,129.9,141.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0973,0.102,0.00728,0.00679,0.00781,0.00029,0.00027,0.00031,0.232,0.222,0.243,0.0091,0.0087,0.0096,25.17,25.12,25.22,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.24,29.89,32.72,30.3,29,31.73,0,0,0,0,0,0,0.168,0,0.059,0.42,0.58,0.42,36.1
1097445600000,2004,10,2004,1,2,7,0.135,0.0587,0.0767,4751.94,28.87,28.87,28.29,1,1,1,223.8,220.6,226.3,126.8,123.6,97,97,97,-4.06e-15,-1.421e-14,0,0.434,0.429,0.44,126.8,123.6,129.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.095,0.0971,0.00653,0.00626,0.00674,0.00026,0.00025,0.00027,0.216,0.211,0.221,0.0085,0.0083,0.0087,25.24,25.22,25.27,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.16,28.41,29.77,28.29,27.56,28.87,0,0,0,0,0,0,0.157,0,0.0583,0.43,0.57,0.43,35.2
1098050400000,2004,10,2004,1,3,7,0.129,0.0587,0.0702,4333.93,27.11,27.11,25.8,1,1,1,213.1,207.8,218.7,116.1,110.8,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.455,0.444,0.467,116.1,110.8,121.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0905,0.0944,0.00562,0.00516,0.00609,0.00022,0.0002,0.00024,0.197,0.188,0.207,0.0077,0.0073,0.0081,25.32,25.28,25.37,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.6,25.3,27.95,25.8,24.54,27.11,0,0,0,0,0,0,0.143,0,0.0588,0.46,0.54,0.46,33.6
1098655200000,2004,10,2004,1,4,7,0.125,0.0587,0.066,4061.66,24.73,24.73,24.18,1,1,1,206.2,203.9,208.6,109.2,106.9,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.471,0.465,0.476,109.2,106.9,111.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0891,0.0908,0.00503,0.00484,0.00523,0.0002,0.00019,0.0002,0.185,0.181,0.189,0.0072,0.0071,0.0074,25.38,25.36,25.4,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.891,24.92,24.38,25.5,24.18,23.65,24.73,0,0,0,0,0,0,0.134,0,0.059,0.47,0.53,0.47,32.5
1099260000000,2004,11,2004,2,5,7,0.122,0.0562,0.0658,1757.51,24.47,24.47,10.46,1,1,1,201.8,199.6,203.4,108.8,106.5,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.461,0.457,0.466,108.8,106.5,110.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0887,0.09,0.005,0.00481,0.00513,0.0002,0.00019,0.0002,0.184,0.18,0.187,0.0072,0.007,0.0073,25.41,25.39,25.42,0.393,0,0.918,0.416,0,0.97,0.382,0,0.89,10.78,0,25.23,10.46,0,24.47,0,4,0,0,0.571,0,0.0581,0.571,0.0562,0.46,0.54,0.46,14.4
1099864800000,2004,11,2004,2,6,7,0.121,0.0473,0.0733,2836.12,29.8,29.8,16.88,1,1,1,199.4,197.6,201.2,121.3,107.4,78.14,67,93,0,0,0,0.392,0.336,0.464,121.3,107.4,132.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.089,0.0947,0.00606,0.00488,0.00702,0.00024,0.00019,0.00027,0.204,0.181,0.223,0.008,0.0071,0.0087,25.39,25.38,25.42,0.532,0,0.931,0.554,0,0.97,0.516,0,0.903,17.4,0,30.72,16.88,0,29.8,0,3,0,0,0.429,0,0.0938,0.429,0.0477,0.39,0.61,0.39,23.4
1100469600000,2004,11,2004,2,7,7,0.122,0.0405,0.0813,5077.62,30.81,30.81,30.22,1,1,1,201.4,197.9,203.9,134.4,130.9,67,67,67,0,0,0,0.333,0.329,0.339,134.4,130.9,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0941,0.0962,0.00717,0.00688,0.00739,0.00028,0.00027,0.00029,0.226,0.22,0.231,0.0088,0.0086,0.009,25.36,25.35,25.38,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.16,30.32,31.76,30.22,29.41,30.81,0,0,0,0,0,0,0.168,0,0.0407,0.33,0.67,0.33,41.6
