datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1350252000000,2012,10,2012,1,3,7,0.086,0.0314,0.0546,3347.17,20.52,20.52,19.92,1,1,1,142.2,139.4,145.1,90.2,87.39,52,52,52,0,-1.421e-14,1.421e-14,0.366,0.358,0.373,90.2,87.39,93.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.077,0.079,0.00342,0.00318,0.00367,0.00013,0.00012,0.00014,0.146,0.141,0.151,0.0057,0.0055,0.0059,25.35,25.35,25.36,0.921,0.918,0.924,0.964,0.963,0.966,0.888,0.886,0.89,20.66,20.09,21.25,19.92,19.35,20.52,0,0,0,0,0,0,0.111,0,0.0314,0.37,0.63,0.37,38.9
1350856800000,2012,10,2012,1,4,7,0.0873,0.0314,0.0558,3418.3,20.75,20.75,20.35,1,1,1,144.3,141.6,146.2,92.28,89.58,52,52,52,0,-1.421e-14,1.421e-14,0.361,0.356,0.367,92.28,89.58,94.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0777,0.0794,0.00359,0.00336,0.00376,0.00014,0.00013,0.00015,0.149,0.145,0.153,0.0059,0.0057,0.006,25.35,25.35,25.36,0.919,0.917,0.922,0.965,0.964,0.966,0.887,0.886,0.889,21.08,20.53,21.47,20.35,19.8,20.75,0,0,0,0,0,0,0.113,0,0.0315,0.36,0.64,0.36,39.2
1351461600000,2012,10,2012,1,5,7,0.0852,0.0308,0.0544,3340.97,20.71,20.71,19.89,1,1,1,140.9,137.5,144,90.02,85.48,50.86,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.361,0.347,0.378,90.02,85.48,94.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0763,0.079,0.0034,0.00302,0.00374,0.00013,0.00012,0.00015,0.145,0.137,0.152,0.0057,0.0054,0.006,25.35,25.35,25.36,0.921,0.917,0.927,0.964,0.962,0.966,0.889,0.886,0.892,20.62,19.7,21.43,19.89,18.96,20.71,0,0,0,0,0,0,0.11,0,0.0308,0.36,0.64,0.36,39.2
1352066400000,2012,11,2012,2,6,7,0.0874,0.0302,0.0572,3498.08,22.01,22.01,20.82,1,1,1,144.6,141.3,150.3,94.59,91.31,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.346,0.333,0.354,94.59,91.31,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.078,0.0812,0.00379,0.00351,0.00428,0.00015,0.00014,0.00017,0.153,0.147,0.163,0.006,0.0058,0.0064,25.35,25.34,25.35,0.916,0.911,0.92,0.966,0.965,0.969,0.886,0.883,0.888,21.55,20.88,22.72,20.82,20.15,22.01,0,0,0,0,0,0,0.116,0,0.0302,0.35,0.65,0.35,40
1352671200000,2012,11,2012,2,7,7,0.0907,0.0302,0.0604,3686.8,22.75,22.75,21.95,1,1,1,149.9,147.6,153.3,99.94,97.6,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.334,0.326,0.339,99.94,97.6,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0802,0.0822,0.00424,0.00405,0.00453,0.00017,0.00016,0.00018,0.163,0.159,0.169,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.66,22.15,23.45,21.95,21.44,22.75,0,0,0,0,0,0,0.122,0,0.0303,0.33,0.67,0.33,40.6
1353276000000,2012,11,2012,2,8,7,0.0938,0.0302,0.0636,3893.84,24.65,24.65,23.18,1,1,1,155.1,152.8,161.3,105.1,102.8,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.322,0.31,0.327,105.1,102.8,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.082,0.085,0.00469,0.00449,0.00521,0.00018,0.00018,0.0002,0.172,0.168,0.183,0.0067,0.0066,0.0072,25.34,25.34,25.34,0.915,0.913,0.919,0.97,0.97,0.97,0.887,0.886,0.891,23.89,23.32,25.41,23.18,22.62,24.65,0,0,0,0,0,0,0.129,0,0.0302,0.32,0.68,0.32,41.5
1353880800000,2012,11,2012,2,9,7,0.106,0.0318,0.0743,4611.84,29.07,29.07,27.45,1,1,1,175.4,165.4,184,122.8,115.4,52.57,50,59,4.06e-15,0,1.421e-14,0.299,0.278,0.321,122.8,115.4,129.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0865,0.0915,0.00619,0.00556,0.00677,0.00024,0.00022,0.00026,0.204,0.19,0.216,0.008,0.0075,0.0084,25.35,25.34,25.36,0.927,0.922,0.93,0.97,0.97,0.97,0.899,0.894,0.902,28.3,26.43,29.96,27.45,25.63,29.07,0,0,0,0,0,0,0.153,0,0.0317,0.3,0.7,0.3,43.5
1354485600000,2012,12,2012,3,10,7,0.115,0.0357,0.0797,4972.69,30.65,30.65,29.6,1,1,1,190.8,184.2,195.2,131.8,125.2,59,59,59,2.03e-15,0,1.421e-14,0.309,0.302,0.32,131.8,125.2,136.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0914,0.0952,0.00695,0.0064,0.00732,0.00027,0.00025,0.00029,0.221,0.209,0.229,0.0086,0.0082,0.0089,25.36,25.36,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.51,28.92,31.6,29.6,28.05,30.65,0,0,0,0,0,0,0.164,0,0.0353,0.31,0.69,0.31,43.2
1355090400000,2012,12,2012,3,11,7,0.122,0.0357,0.0861,5397.03,33.27,33.27,32.13,1,1,1,201.4,198.2,206.4,142.4,139.2,59,59,59,0,0,0,0.293,0.286,0.298,142.4,139.2,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0963,0.0992,0.00786,0.00758,0.00828,0.00031,0.0003,0.00032,0.24,0.234,0.249,0.0094,0.0092,0.0097,25.35,25.31,25.36,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.12,32.34,34.3,32.13,31.37,33.27,0,0,0,0,0,0,0.178,0,0.0359,0.29,0.71,0.29,44.2
1355695200000,2012,12,2012,3,12,7,0.13,0.0357,0.0947,5944.98,37.83,37.83,35.39,1,1,1,215.5,207.8,225.8,156.5,148.8,59,59,59,0,0,0,0.274,0.261,0.284,156.5,148.8,166.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0997,0.106,0.00905,0.00839,0.00993,0.00036,0.00033,0.00039,0.265,0.251,0.284,0.01,0.0098,0.011,25.24,25.16,25.3,0.941,0.938,0.944,0.971,0.97,0.974,0.913,0.91,0.919,36.45,34.62,38.85,35.39,33.58,37.83,0,0,0,0,0,0,0.197,0,0.0353,0.27,0.73,0.27,45.7
1356300000000,2012,12,2012,3,13,7,0.147,0.0357,0.111,7054.77,46.95,46.95,41.99,1,1,1,243.1,226.6,264.4,184.1,167.6,59,59,59,4.06e-15,0,2.842e-14,0.243,0.223,0.26,184.1,167.6,205.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.106,0.12,0.0114,0.01,0.0132,0.00045,0.00039,0.00052,0.315,0.285,0.353,0.012,0.011,0.014,25.03,24.89,25.16,0.949,0.944,0.956,0.978,0.974,0.98,0.929,0.92,0.937,42.92,39.05,47.9,41.99,38.03,46.95,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1356904800000,2012,12,2012,3,14,7,0.18,0.0429,0.137,8432.57,55.61,55.61,50.19,2,1,1.4285714285714286,297.2,273.4,327.5,226.2,207.2,71,59,73,-8.12e-15,-2.842e-14,2.842e-14,0.239,0.216,0.261,226.2,207.2,254.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.122,0.139,0.0152,0.0134,0.0191,0.00061,0.00053,0.00077,0.321,0.245,0.38,0.013,0.0098,0.015,24.78,24.69,24.84,0.944,0.923,0.958,0.976,0.97,0.98,0.921,0.896,0.939,40.12,26.04,51.12,38.8,25.26,48.2,0,0,0,0,0,0,0.279,0,0.043,0.24,0.76,0.24,46.8
1357509600000,2013,1,2012,4,15,7,0.231,0.0442,0.187,11329.6,77.23,77.23,67.44,2,2,2,382.2,339.3,426.8,309.2,266.3,73,73,73,0,0,0,0.192,0.171,0.215,309.2,266.3,353.8,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.143,0.174,0.0449,0.0247,0.066,0.0018,0.00099,0.0027,0.354,0.29,0.421,0.014,0.012,0.017,24.34,24.06,24.61,0.941,0.933,0.949,0.971,0.97,0.975,0.914,0.905,0.925,34.72,29.98,39.6,33.72,29.08,38.62,0,0,0,0,0,0,0.375,0,0.044,0.19,0.81,0.19,49
1358114400000,2013,1,2012,4,16,7,0.302,0.0442,0.257,15370.9,102.8,102.8,91.49,3,2,2.142857142857143,498.6,442.9,562.7,425.6,369.9,73,73,73,0,-5.684e-14,5.684e-14,0.147,0.13,0.165,425.6,369.9,489.7,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.2,0.179,0.226,0.0999,0.0736,0.13,0.0041,0.003,0.0055,0.514,0.445,0.586,0.021,0.018,0.024,23.64,23.35,23.96,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.49,35.32,50.92,43.3,34.26,48.2,0,0,0,0,0,0,0.508,0,0.045,0.15,0.85,0.15,50.9
1358719200000,2013,1,2012,4,17,7,0.399,0.055,0.344,19815.2,132.1,132.1,117.9,3,3,3,659.1,587,733,568.1,496,91,91,91,0,0,0,0.139,0.124,0.155,568.1,496,642,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.274,0.233,0.316,0.181,0.133,0.23,0.0077,0.0056,0.0099,0.653,0.532,0.777,0.028,0.022,0.034,22.81,22.39,23.23,0.952,0.946,0.956,0.976,0.97,0.98,0.928,0.917,0.937,40.28,35.62,44.93,39.32,34.55,44.03,0,0,0,0,0,0,0.655,0,0.055,0.14,0.86,0.14,49.7
1359324000000,2013,1,2012,4,18,7,0.488,0.067,0.421,23666.5,144.6,144.6,140.9,3,3,3,807.4,756.3,863.2,696.7,665.3,110.7,91,137,0,0,0,0.136,0.113,0.167,696.7,665.3,726.2,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.35,0.329,0.37,0.266,0.245,0.286,0.012,0.011,0.013,0.872,0.816,0.926,0.038,0.035,0.041,22,21.72,22.26,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.94,46.32,49.34,46.96,45.39,48.2,0,0,0,0,0,0,0.783,0,0.067,0.14,0.86,0.14,48.5
1359928800000,2013,2,2012,5,19,7,0.562,0.0829,0.479,25782.5,158.9,158.9,153.5,4,3,3.7142857142857144,929.5,886.3,954.1,792.5,749.3,137,137,137,0,0,0,0.148,0.144,0.155,792.5,749.3,817.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.431,0.391,0.453,0.323,0.302,0.334,0.014,0.013,0.015,0.987,0.958,1.01,0.044,0.043,0.045,21.39,21.28,21.58,0.954,0.953,0.957,0.977,0.975,0.98,0.933,0.929,0.938,43.31,39.52,51.61,41.81,38.53,48.2,0,0,0,0,0,0,0.853,0,0.083,0.15,0.85,0.15,45.9
1360533600000,2013,2,2012,5,20,7,0.583,0.0829,0.5,26970.6,161.7,161.7,160.5,4,4,4,963.6,956.5,970.8,826.6,819.5,137,137,137,0,0,0,0.142,0.141,0.143,826.6,819.5,833.8,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.462,0.455,0.469,0.339,0.336,0.343,0.015,0.015,0.015,1.02,1.01,1.04,0.046,0.045,0.047,21.22,21.18,21.26,0.954,0.954,0.954,0.978,0.978,0.979,0.933,0.932,0.934,41.03,40.74,41.31,40.13,39.83,40.44,0,0,0,0,0,0,0.892,0,0.083,0.14,0.86,0.14,46.3
1361138400000,2013,2,2012,5,21,7,0.603,0.0829,0.52,27873.1,170.7,170.7,165.9,4,4,4,996.8,978.1,1028,859.8,841.1,137,137,137,0,0,0,0.137,0.133,0.14,859.8,841.1,890.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.492,0.475,0.521,0.355,0.346,0.37,0.016,0.016,0.017,1.08,1.05,1.13,0.049,0.047,0.052,21.04,20.88,21.14,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.935,0.936,42.33,41.6,43.56,41.48,40.74,42.69,0,0,0,0,0,0,0.922,0,0.083,0.14,0.86,0.14,46.2
1361743200000,2013,2,2012,5,22,7,0.664,0.0948,0.569,29845.9,181.8,181.8,177.7,4,4,4,1098,1041,1158,940.9,903.6,156.7,137,183,1.624e-14,-1.137e-13,1.137e-13,0.142,0.125,0.164,940.9,903.6,975.2,990,990,990,968.2,968,968.4,21.8,21.6,22,0.572,0.532,0.614,0.394,0.376,0.411,0.018,0.017,0.019,1.23,1.16,1.3,0.056,0.053,0.06,20.57,20.31,20.82,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.32,44.06,46.38,44.41,43.18,45.45,0,0,0,0,0,0,0.987,0,0.095,0.14,0.86,0.14,44.9
1362348000000,2013,3,2012,6,23,7,0.747,0.111,0.636,31929.6,192.8,192.8,190.1,4,4,4,1235,1178,1287,1052,994.7,183,183,183,0.5786,0,4.05,0.148,0.142,0.155,1052,994.7,1100,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.726,0.642,0.798,0.541,0.42,0.648,0.025,0.02,0.031,1.56,1.34,1.75,0.073,0.062,0.082,19.8,19.45,20.2,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,48.72,47.07,50.03,47.51,46.12,48.2,0,0,0,0,0,0,1.06,0,0.111,0.15,0.85,0.15,42.7
1362952800000,2013,3,2012,6,24,7,0.816,0.111,0.665,32347.9,192.8,192.8,192.5,4,4,4,1349,1302,1405,1166,1119,183,183,183,65.69,18.83,121.7,0.136,0.13,0.141,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.824,0.805,0.848,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.8,0.084,0.083,0.086,19.23,19.03,19.4,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.43,48.88,49.88,48.14,47.9,48.2,0,0,0,0,0,0,1.07,0,0.151,0.14,0.81,0.19,39.6
1363557600000,2013,3,2012,6,25,7,0.934,0.092,0.665,31332.2,190.8,190.8,186.5,4,4,4,1544,1426,1698,1392,1243,152.1,129,183,292.3,143.3,468.6,0.0997,0.076,0.128,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.892,0.857,0.917,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.86,0.09,0.087,0.094,18.53,18.01,18.95,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.58,46.21,48.67,46.63,45.29,47.7,0,0,0,0,0,0,1.04,0,0.269,0.099,0.71,0.29,33.5
1364162400000,2013,3,2012,6,26,7,1.21,0.078,0.665,28774.9,178.4,178.4,171.3,4,4,4,1997,1775,2193,1868,1646,129,129,129,768.3,546.2,964.3,0.0649,0.0588,0.0727,1100,1100,1100,990,990,990,971,970.4,971.6,19,18.4,19.6,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.08,16.56,17.76,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.69,42.28,45.51,42.82,41.43,44.6,0,0,0,0,0,0,0.952,0,0.545,0.064,0.55,0.45,23.8
1364767200000,2013,4,2012,7,27,7,1.39,0.131,0.665,27344.4,164.5,164.5,162.8,4,4,4,2306,2241,2338,2089,2024,217,217,217,988.5,924.2,1021,0.0941,0.0928,0.0968,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.21,16.44,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.55,41.34,41.97,40.69,40.47,41.13,0,0,0,0,0,0,0.904,0,0.725,0.094,0.48,0.52,19.7
1365372000000,2013,4,2012,7,28,7,1.38,0.131,0.665,27434,165.2,165.2,163.3,4,4,4,2286,2215,2334,2069,1998,217,217,217,968.9,898.4,1017,0.095,0.093,0.098,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.22,16.51,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.68,41.36,42.13,40.82,40.49,41.29,0,0,0,0,0,0,0.907,0,0.715,0.095,0.48,0.52,19.9
1365976800000,2013,4,2012,7,29,7,1.25,0.125,0.665,28385.6,172.3,172.3,169,4,4,4,2069,1952,2182,1862,1774,207.1,148,217,762,674,865.3,0.1,0.0758,0.109,1100,1100,1100,990,990,990,971.3,970.9,971.5,18.7,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.87,16.59,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.1,42.35,43.95,42.24,41.5,43.07,0,0,0,0,0,0,0.939,0,0.585,0.1,0.53,0.47,22.7
1366581600000,2013,4,2012,7,30,7,1.09,0.0895,0.665,29827.5,181.4,181.4,177.5,4,4,4,1800,1688,1913,1652,1540,148,148,148,551.7,439.6,665.4,0.0824,0.0774,0.0877,1100,1100,1100,990,990,990,970.5,970.1,970.8,19.5,19.2,19.9,0.926,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.67,17.31,18.04,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.29,44.29,46.28,44.39,43.41,45.36,0,0,0,0,0,0,0.986,0,0.425,0.082,0.61,0.39,27.4
1367186400000,2013,4,2012,7,31,7,0.939,0.109,0.665,31270.1,189.4,189.4,186.1,4,4,4,1553,1464,1651,1374,1272,179.4,148,192,273.6,171.8,403,0.116,0.0896,0.131,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.9,0.869,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.5,18.16,18.82,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.48,46.6,48.32,46.53,45.67,47.36,0,0,0,0,0,0,1.03,0,0.274,0.12,0.71,0.29,33.3
1367791200000,2013,5,2012,8,32,7,0.799,0.116,0.651,32059.9,192.8,192.8,190.8,4,4,4,1321,1197,1436,1129,1005,192,192,192,53.17,0,143.7,0.146,0.134,0.16,1076,1005,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.784,0.658,0.857,0.595,0.435,0.648,0.028,0.02,0.031,1.67,1.37,1.8,0.079,0.064,0.087,19.41,18.92,20.11,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.82,47.34,49.69,47.71,46.4,48.2,0,0,0,0,0,0,1.06,0,0.148,0.15,0.81,0.19,40.1
1368396000000,2013,5,2012,8,33,7,0.648,0.116,0.531,28043.2,180.7,180.7,166.9,4,4,4,1071,992.8,1161,878.6,800.8,192,192,192,-1.624e-14,-1.137e-13,0,0.18,0.165,0.193,878.6,800.8,969,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.521,0.449,0.605,0.364,0.327,0.408,0.017,0.015,0.019,1.12,0.989,1.28,0.051,0.045,0.059,20.75,20.31,21.14,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.63,39.55,46.1,41.73,38.57,45.17,0,0,0,0,0,0,0.927,0,0.117,0.18,0.82,0.18,43.3
1369000800000,2013,5,2012,8,34,7,0.556,0.0928,0.463,24772.7,156.1,156.1,147.5,4,3,3.2857142857142856,918.5,871.5,970.8,765.1,724.5,153.4,147,192,0,0,0,0.167,0.155,0.198,765.1,724.5,802.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.41,0.372,0.443,0.308,0.285,0.327,0.014,0.013,0.015,0.979,0.926,1.03,0.044,0.041,0.046,21.45,21.18,21.69,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.47,39.31,51.58,45.47,38.31,48.2,0,0,0,0,0,0,0.819,0,0.093,0.17,0.83,0.17,44.6
1369605600000,2013,5,2012,8,35,7,0.495,0.0841,0.411,23075.7,142.2,142.2,137.4,3,3,3,818.8,786.1,857.1,679.8,657.9,139,119,147,0,0,0,0.17,0.15,0.183,679.8,657.9,710.1,990,990,990,967.2,967,967.3,22.8,22.7,23,0.346,0.334,0.364,0.255,0.24,0.275,0.011,0.011,0.012,0.849,0.813,0.901,0.037,0.036,0.04,21.98,21.77,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.72,45.39,48.35,45.79,44.48,47.38,0,0,0,0,0,0,0.763,0,0.084,0.17,0.83,0.17,46.6
1370210400000,2013,6,2012,9,36,7,0.453,0.072,0.381,21689.5,134.6,134.6,129.1,3,3,3,748.3,714.2,779.3,629.3,595.2,119,119,119,0,0,0,0.159,0.153,0.167,629.3,595.2,660.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.315,0.296,0.333,0.221,0.199,0.242,0.0096,0.0085,0.011,0.763,0.705,0.815,0.033,0.03,0.035,22.34,22.17,22.54,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.91,41.83,45.77,43.03,41,44.86,0,0,0,0,0,0,0.717,0,0.072,0.16,0.84,0.16,47.9
1370815200000,2013,6,2012,9,37,7,0.406,0.072,0.334,19218.1,120.7,120.7,114.4,3,3,3,671.8,641.7,703,552.8,522.7,119,119,119,0,0,0,0.177,0.169,0.185,552.8,522.7,584,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.255,0.29,0.17,0.15,0.191,0.0073,0.0064,0.0082,0.633,0.583,0.686,0.027,0.025,0.029,22.78,22.6,22.95,0.951,0.949,0.953,0.974,0.97,0.978,0.926,0.92,0.933,39.14,37.2,41.13,38.13,36.08,40.24,0,0,0,0,0,0,0.636,0,0.072,0.18,0.82,0.18,47.3
1371420000000,2013,6,2012,9,38,7,0.366,0.0829,0.283,16397.1,106.4,106.4,97.6,3,2,2.4285714285714284,604.9,579.1,632.1,467.9,418.1,137,119,161,0,-5.684e-14,5.684e-14,0.227,0.188,0.278,467.9,418.1,513.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.227,0.206,0.249,0.12,0.0963,0.144,0.0051,0.004,0.0061,0.557,0.527,0.631,0.024,0.022,0.027,23.13,23,23.27,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,42.79,35.29,52.4,41.33,34.24,48.2,0,0,0,0,0,0,0.542,0,0.083,0.23,0.77,0.23,44.8
1372024800000,2013,6,2012,9,39,7,0.331,0.0974,0.234,13952.2,87.71,87.71,83.05,2,2,2,547.9,525.8,570.6,386.9,364.8,161,161,161,-1.624e-14,-5.684e-14,0,0.294,0.282,0.306,386.9,364.8,409.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.195,0.187,0.203,0.0816,0.0712,0.0923,0.0034,0.003,0.0039,0.48,0.447,0.514,0.02,0.019,0.022,23.45,23.32,23.59,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.41,40.1,44.75,41.52,39.14,43.85,0,0,0,0,0,0,0.461,0,0.097,0.29,0.71,0.29,42.2
1372629600000,2013,7,2012,10,40,7,0.301,0.0816,0.22,13166,82.83,82.83,78.37,2,2,2,498.3,479,518.4,363.3,344,135,135,135,0,0,0,0.271,0.26,0.282,363.3,344,383.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.185,0.178,0.192,0.0705,0.0614,0.08,0.0029,0.0025,0.0033,0.443,0.414,0.473,0.018,0.017,0.02,23.72,23.59,23.83,0.95,0.948,0.953,0.976,0.972,0.98,0.928,0.921,0.934,40.14,38.09,42.26,39.18,37.02,41.42,0,0,0,0,0,0,0.435,0,0.081,0.27,0.73,0.27,43.7
1373234400000,2013,7,2012,10,41,7,0.275,0.0816,0.193,11565.5,72.62,72.62,68.84,2,2,2,454.8,438.3,472.7,319.8,303.3,135,135,135,0,0,0,0.297,0.286,0.308,319.8,303.3,337.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.176,0.0499,0.0421,0.0584,0.0021,0.0017,0.0024,0.378,0.353,0.404,0.016,0.014,0.017,23.98,23.87,24.08,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.48,33.7,37.41,34.42,32.69,36.31,0,0,0,0,0,0,0.382,0,0.082,0.3,0.7,0.3,42.1
1373839200000,2013,7,2012,10,42,7,0.253,0.0816,0.171,10237.6,64.27,64.27,60.94,2,2,2,417.6,402.4,433.1,282.6,267.4,135,135,135,0,0,0,0.323,0.312,0.335,282.6,267.4,298.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.162,0.0324,0.0252,0.0397,0.0013,0.001,0.0016,0.322,0.299,0.345,0.013,0.012,0.014,24.2,24.11,24.29,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.41,29.74,33.13,30.47,28.84,32.14,0,0,0,0,0,0,0.339,0,0.082,0.32,0.68,0.32,40.5
1374444000000,2013,7,2012,10,43,7,0.233,0.0816,0.151,9057.38,56.69,56.69,53.91,2,2,2,384.9,372.6,397.8,249.9,237.6,135,135,135,-4.06e-15,-2.842e-14,0,0.351,0.339,0.362,249.9,237.6,262.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.14,0.149,0.0183,0.0159,0.023,0.00074,0.00064,0.00094,0.274,0.259,0.292,0.011,0.01,0.012,24.4,24.32,24.48,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.905,27.79,26.4,29.22,26.96,25.61,28.35,0,0,0,0,0,0,0.3,0,0.082,0.35,0.65,0.35,38.9
1375048800000,2013,7,2012,10,44,7,0.215,0.0747,0.14,8357.86,52.22,52.22,49.75,2,1,1.5714285714285714,355.5,341.7,368.5,232,225.3,123.6,115,135,-8.12e-15,-2.842e-14,2.842e-14,0.347,0.323,0.375,232,225.3,241.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.134,0.139,0.0155,0.0149,0.0163,0.00062,0.0006,0.00065,0.317,0.249,0.405,0.013,0.01,0.016,24.51,24.37,24.62,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.35,25.79,52.55,35.2,25.02,48.2,0,0,0,0,0,0,0.276,0,0.075,0.35,0.65,0.35,38.9
1375653600000,2013,8,2012,11,45,7,0.197,0.0696,0.128,7918.36,48.2,48.2,47.13,1,1,1,325.9,313.6,338.2,210.9,198.6,115,115,115,0,-2.842e-14,2.842e-14,0.353,0.34,0.367,210.9,198.6,223.2,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0137,0.0126,0.0147,0.00055,0.0005,0.00059,0.369,0.347,0.391,0.015,0.014,0.016,24.6,24.52,24.69,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.67,45.88,51.45,47.13,44.96,48.2,0,0,0,0,0,0,0.262,0,0.069,0.35,0.65,0.35,40.2
1376258400000,2013,8,2012,11,46,7,0.181,0.0696,0.112,7029.96,44.15,44.15,41.85,1,1,1,300.1,290.9,310,185.1,175.9,115,115,115,0,-2.842e-14,2.842e-14,0.383,0.371,0.395,185.1,175.9,195,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.122,0.0115,0.0107,0.0123,0.00046,0.00043,0.00049,0.323,0.306,0.34,0.013,0.012,0.014,24.77,24.71,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.72,40.57,45.05,41.85,39.65,44.15,0,0,0,0,0,0,0.232,0,0.069,0.38,0.62,0.38,38.8
1376863200000,2013,8,2012,11,47,7,0.169,0.0696,0.0991,6165.31,38.9,38.9,36.7,1,1,1,278.8,269.8,287.9,163.8,154.8,115,115,115,0,-2.842e-14,2.842e-14,0.413,0.399,0.426,163.8,154.8,172.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00968,0.00891,0.0104,0.00038,0.00035,0.00042,0.285,0.269,0.301,0.011,0.011,0.012,24.9,24.85,24.95,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.923,37.75,35.64,39.87,36.7,34.57,38.9,0,0,0,0,0,0,0.204,0,0.0699,0.41,0.59,0.41,36.5
1377468000000,2013,8,2012,11,48,7,0.157,0.0675,0.0898,5565.36,36.26,36.26,33.13,1,1,1,260,252.6,267.4,148.4,140.1,111.6,91,115,-4.06e-15,-2.842e-14,2.842e-14,0.429,0.36,0.451,148.4,140.1,161.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.108,0.00836,0.00766,0.00949,0.00033,0.0003,0.00038,0.257,0.242,0.278,0.01,0.0096,0.011,25,24.97,25.04,0.938,0.935,0.943,0.97,0.97,0.97,0.91,0.907,0.915,34.15,32.16,37.37,33.13,31.19,36.26,0,0,0,0,0,0,0.184,0,0.0672,0.43,0.57,0.43,35.4
1378072800000,2013,9,2012,12,49,7,0.144,0.055,0.0892,5553.36,35.31,35.31,33.06,1,1,1,238.5,229.3,248.5,147.5,138.3,91,91,91,0,0,0,0.382,0.366,0.397,147.5,138.3,157.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0999,0.107,0.00829,0.00751,0.00914,0.00033,0.0003,0.00036,0.253,0.237,0.271,0.01,0.0093,0.011,25.12,25.04,25.19,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.08,31.92,36.41,33.06,30.96,35.31,0,0,0,0,0,0,0.184,0,0.0548,0.38,0.62,0.38,38.6
1378677600000,2013,9,2012,12,50,7,0.132,0.055,0.0769,4769.99,30.28,30.28,28.39,1,1,1,218.1,210.5,226.3,127.1,119.5,91,91,91,0,-1.421e-14,1.421e-14,0.417,0.402,0.432,127.1,119.5,135.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0932,0.0988,0.00655,0.00591,0.00725,0.00026,0.00023,0.00029,0.217,0.203,0.231,0.0085,0.0079,0.0091,25.27,25.21,25.33,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.27,27.45,31.22,28.39,26.63,30.28,0,0,0,0,0,0,0.158,0,0.0551,0.42,0.58,0.42,36.1
1379282400000,2013,9,2012,12,51,7,0.122,0.0518,0.0705,3783.2,28.37,28.37,22.52,1,1,1,202.2,196.5,208,116.6,109.4,85.57,72,91,-2.03e-15,-1.421e-14,1.421e-14,0.423,0.363,0.454,116.6,109.4,126.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0897,0.0943,0.00566,0.00505,0.0065,0.00022,0.0002,0.00025,0.197,0.185,0.214,0.0077,0.0072,0.0084,25.38,25.35,25.41,0.791,0,0.929,0.831,0,0.97,0.768,0,0.901,23.22,0,29.24,22.52,0,28.37,0,1,0,0,0.143,0,0.125,0.143,0.0515,0.42,0.58,0.42,31
1379887200000,2013,9,2012,12,52,7,0.115,0.0435,0.071,4397.01,27.44,27.44,26.17,1,1,1,189.4,184.8,194.6,117.4,112.8,72,72,72,4.06e-15,0,1.421e-14,0.38,0.37,0.39,117.4,112.8,122.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0895,0.0929,0.00573,0.00534,0.00617,0.00022,0.00021,0.00024,0.198,0.19,0.207,0.0077,0.0074,0.0081,25.38,25.38,25.38,0.923,0.92,0.927,0.97,0.97,0.97,0.895,0.892,0.899,26.98,25.82,28.29,26.17,25.04,27.44,0,0,0,0,0,0,0.145,0,0.044,0.38,0.62,0.38,38.2
1380492000000,2013,9,2012,12,53,7,0.108,0.0332,0.0753,4680.92,29.18,29.18,27.86,1,1,1,179.4,175.2,184,124.5,112,54.86,52,72,4.06e-15,-1.421e-14,1.421e-14,0.305,0.286,0.391,124.5,112,130.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0892,0.092,0.00634,0.00527,0.0068,0.00025,0.00021,0.00027,0.208,0.188,0.217,0.0081,0.0074,0.0085,25.35,25.35,25.38,0.928,0.919,0.93,0.97,0.97,0.97,0.9,0.892,0.903,28.72,25.61,30.08,27.86,24.84,29.18,0,0,0,0,0,0,0.155,0,0.0327,0.31,0.7,0.3,43.3
1381096800000,2013,10,2013,1,1,7,0.103,0.0314,0.0712,4403.95,27.21,27.21,26.21,1,1,1,169.7,165.6,173.8,117.7,113.6,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.306,0.299,0.314,117.7,113.6,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0877,0.0862,0.0891,0.00576,0.00541,0.00611,0.00023,0.00021,0.00024,0.195,0.188,0.202,0.0076,0.0073,0.0079,25.34,25.34,25.35,0.923,0.92,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27.02,26,28.05,26.21,25.22,27.21,0,0,0,0,0,0,0.146,0,0.0318,0.3,0.69,0.31,42.8
1381701600000,2013,10,2013,1,2,7,0.098,0.0314,0.0665,4088.5,24.89,24.89,24.34,1,1,1,162,159.3,164.3,110,107.3,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.321,0.317,0.326,110,107.3,112.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.084,0.0857,0.0051,0.00487,0.00529,0.0002,0.00019,0.00021,0.181,0.176,0.185,0.0071,0.0069,0.0073,25.34,25.34,25.34,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.889,0.892,25.09,24.44,25.66,24.34,23.71,24.89,0,0,0,0,0,0,0.135,0,0.0315,0.32,0.68,0.32,41.7
1382306400000,2013,10,2013,1,3,7,0.0986,0.0314,0.0672,4134.48,25.35,25.35,24.61,1,1,1,163.1,158.8,166.2,111.1,106.8,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.319,0.313,0.327,111.1,106.8,114.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0838,0.0864,0.00519,0.00483,0.00546,0.0002,0.00019,0.00021,0.183,0.175,0.189,0.0072,0.0069,0.0074,25.34,25.34,25.34,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.37,24.31,26.14,24.61,23.58,25.35,0,0,0,0,0,0,0.137,0,0.0314,0.32,0.68,0.32,41.9
1382911200000,2013,10,2013,1,4,7,0.0995,0.0309,0.0686,4227.33,26.69,26.69,25.16,1,1,1,164.5,162.1,169.7,113.4,110.4,51.14,50,52,4.06e-15,-1.421e-14,1.421e-14,0.311,0.295,0.32,113.4,110.4,119.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0851,0.088,0.00539,0.00513,0.00593,0.00021,0.0002,0.00023,0.187,0.182,0.198,0.0073,0.0071,0.0078,25.34,25.34,25.34,0.92,0.918,0.925,0.97,0.97,0.97,0.893,0.891,0.897,25.94,25.18,27.52,25.16,24.43,26.69,0,0,0,0,0,0,0.14,0,0.0309,0.31,0.69,0.31,42.5
1383516000000,2013,11,2013,2,5,7,0.106,0.0302,0.0761,4729.36,28.87,28.87,28.15,1,1,1,175.8,170,178.8,125.8,120,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.285,0.28,0.294,125.8,120,128.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0881,0.0912,0.00644,0.00595,0.0067,0.00025,0.00023,0.00026,0.209,0.199,0.214,0.0082,0.0078,0.0084,25.34,25.34,25.34,0.928,0.925,0.93,0.97,0.97,0.97,0.901,0.897,0.902,29.02,27.59,29.76,28.15,26.76,28.87,0,0,0,0,0,0,0.156,0,0.0299,0.28,0.72,0.28,44.6
1384120800000,2013,11,2013,2,6,7,0.105,0.0405,0.0644,3950.62,24.07,24.07,23.52,1,1,1,173.5,170.8,175.8,106.5,103.8,67,67,67,-4.06e-15,-1.421e-14,0,0.386,0.381,0.392,106.5,103.8,108.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0845,0.0863,0.0048,0.00458,0.00499,0.00019,0.00018,0.0002,0.176,0.172,0.181,0.0069,0.0067,0.0071,25.37,25.37,25.37,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.889,24.24,23.6,24.81,23.52,22.89,24.07,0,0,0,0,0,0,0.131,0,0.0406,0.39,0.61,0.39,37.6
1384725600000,2013,11,2013,2,7,7,0.11,0.0346,0.0757,4704.32,31.6,31.6,28,1,1,1,182.5,174.4,190.3,125.2,107.4,57.29,50,67,0,-1.421e-14,1.421e-14,0.315,0.263,0.384,125.2,107.4,140.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0858,0.0953,0.00639,0.00488,0.00767,0.00025,0.00019,0.0003,0.209,0.178,0.235,0.0082,0.007,0.0092,25.36,25.34,25.37,0.927,0.916,0.935,0.97,0.97,0.97,0.899,0.888,0.907,28.87,24.47,32.58,28,23.74,31.6,0,0,0,0,0,0,0.156,0,0.0343,0.31,0.69,0.31,42.8
1385330400000,2013,11,2013,2,8,7,0.115,0.031,0.084,5258.28,32.32,32.32,31.3,1,1,1,190.3,186.7,193.3,139,133.2,51.29,50,59,0,0,0,0.27,0.259,0.307,139,133.2,143.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.094,0.0963,0.00756,0.00707,0.00793,0.0003,0.00028,0.00031,0.233,0.224,0.24,0.0091,0.0087,0.0094,25.35,25.34,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.27,30.86,33.32,31.3,29.93,32.32,0,0,0,0,0,0,0.174,0,0.031,0.27,0.73,0.27,45.7
1385935200000,2013,12,2013,3,9,7,0.123,0.0357,0.0872,5461.17,34.58,34.58,32.51,1,1,1,203.1,194.6,212.1,144.1,135.6,59,59,59,0,0,0,0.291,0.278,0.303,144.1,135.6,153.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.095,0.101,0.008,0.00728,0.00877,0.00031,0.00028,0.00034,0.243,0.228,0.259,0.0095,0.0089,0.01,25.33,25.27,25.36,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33.51,31.46,35.65,32.51,30.52,34.58,0,0,0,0,0,0,0.181,0,0.0358,0.29,0.71,0.29,44.4
1386540000000,2013,12,2013,3,10,7,0.138,0.0357,0.103,6480.47,40.76,40.76,38.57,1,1,1,228.8,216.8,237.6,169.8,157.8,59,59,59,0,0,0,0.258,0.248,0.272,169.8,157.8,178.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.11,0.0102,0.00916,0.0109,0.0004,0.00036,0.00043,0.289,0.268,0.305,0.011,0.01,0.012,25.14,25.07,25.23,0.945,0.941,0.948,0.975,0.97,0.979,0.922,0.913,0.928,39.55,36.74,41.61,38.57,35.64,40.76,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,47
1387144800000,2013,12,2013,3,11,7,0.154,0.0357,0.119,7524.43,47.26,47.26,44.79,1,1,1,255,242.2,265.7,196,183.2,59,59,59,4.06e-15,0,2.842e-14,0.232,0.222,0.244,196,183.2,206.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.12,0.0124,0.0113,0.0133,0.00049,0.00045,0.00053,0.336,0.313,0.355,0.013,0.012,0.014,24.95,24.88,25.03,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.7,42.7,48.22,44.79,41.85,47.26,0,0,0,0,0,0,0.249,0,0.035,0.23,0.77,0.23,48.9
1387749600000,2013,12,2013,3,12,7,0.174,0.0357,0.138,8435.7,54.34,54.34,50.21,2,1,1.5714285714285714,287.1,269.8,307,228.1,210.8,59,59,59,0,-2.842e-14,2.842e-14,0.206,0.192,0.219,228.1,210.8,248,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.128,0.122,0.135,0.0151,0.0137,0.0168,0.0006,0.00054,0.00067,0.302,0.239,0.385,0.012,0.0095,0.015,24.85,24.79,24.92,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.93,25.63,52.08,35.43,24.86,48.2,0,0,0,0,0,0,0.279,0,0.036,0.21,0.79,0.21,48.5
1388354400000,2013,12,2013,3,13,7,0.212,0.0417,0.171,10346,67.41,67.41,61.58,2,2,2,350.9,316,382.2,281.9,257,69,59,73,0,0,0,0.197,0.18,0.214,281.9,257,309.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.138,0.158,0.0321,0.0203,0.0449,0.0013,0.00081,0.0018,0.313,0.274,0.354,0.013,0.011,0.014,24.53,24.33,24.75,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.913,31.74,29.03,34.75,30.79,28.16,33.7,0,0,0,0,0,0,0.342,0,0.041,0.2,0.81,0.19,48.8
1388959200000,2014,1,2013,4,14,7,0.26,0.0442,0.215,13065.9,86,86,77.77,2,2,2,429.3,391.8,466.7,356.3,318.8,73,73,73,0,0,0,0.17,0.156,0.186,356.3,318.8,393.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.175,0.161,0.188,0.0672,0.0495,0.0848,0.0027,0.002,0.0035,0.425,0.369,0.481,0.017,0.015,0.02,24.04,23.82,24.27,0.949,0.943,0.954,0.975,0.97,0.98,0.926,0.915,0.935,39.86,35.79,43.88,38.89,34.72,43,0,0,0,0,0,0,0.432,0,0.045,0.17,0.83,0.17,50.3
1389564000000,2014,1,2013,4,15,7,0.319,0.0442,0.275,16251,106.1,106.1,96.73,3,2,2.2857142857142856,528,481.7,579.6,455,408.7,73,73,73,-8.12e-15,-5.684e-14,0,0.139,0.126,0.152,455,408.7,506.6,990,990,990,966,965.8,966.2,24,23.8,24.2,0.211,0.193,0.236,0.114,0.0919,0.139,0.0047,0.0038,0.0059,0.543,0.504,0.593,0.023,0.021,0.025,23.48,23.25,23.73,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.81,35.2,51.35,43.4,34.14,48.2,0,0,0,0,0,0,0.537,0,0.044,0.14,0.86,0.14,50.9
1390168800000,2014,1,2013,4,16,7,0.395,0.0535,0.342,19746.2,128.6,128.6,117.5,3,3,3,653.8,599,713.3,565.3,525.3,88.43,73,91,0,0,0,0.136,0.122,0.148,565.3,525.3,622.3,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.272,0.247,0.305,0.179,0.152,0.217,0.0076,0.0064,0.0093,0.647,0.579,0.744,0.028,0.024,0.032,22.84,22.5,23.13,0.952,0.949,0.955,0.976,0.971,0.98,0.928,0.921,0.936,40.15,37.56,43.73,39.18,36.46,42.86,0,0,0,0,0,0,0.653,0,0.053,0.14,0.87,0.13,50
1390773600000,2014,1,2013,4,17,7,0.483,0.063,0.42,23577.6,144.6,144.6,140.3,3,3,3,798.9,736,867.3,694.8,645,104.1,91,137,0,0,0,0.13,0.111,0.163,694.8,645,730.3,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.348,0.318,0.374,0.265,0.232,0.289,0.012,0.01,0.013,0.868,0.782,0.934,0.038,0.034,0.041,22.04,21.7,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.87,45.11,49.77,46.78,44.21,48.2,0,0,0,0,0,0,0.78,0,0.063,0.13,0.87,0.13,48.8
1391378400000,2014,2,2013,5,18,7,0.581,0.0829,0.498,26747.5,166.8,166.8,159.2,4,3,3.857142857142857,960,894.9,1003,823,757.9,137,137,137,0,0,0,0.143,0.137,0.153,823,757.9,865.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.459,0.399,0.498,0.337,0.306,0.358,0.015,0.014,0.016,1.03,0.954,1.09,0.046,0.043,0.049,21.23,21,21.53,0.954,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,42.69,39.43,51.04,41.52,38.43,48.2,0,0,0,0,0,0,0.885,0,0.083,0.14,0.86,0.14,46
1391983200000,2014,2,2013,5,19,7,0.63,0.0958,0.534,28365.5,172.1,172.1,168.8,4,4,4,1041,1010,1067,882.7,855.7,158.4,137,162,0,-1.137e-13,1.137e-13,0.152,0.136,0.159,882.7,855.7,904.5,990,990,990,968,967.9,968.1,22,21.9,22.1,0.52,0.497,0.541,0.366,0.353,0.377,0.017,0.016,0.017,1.13,1.08,1.17,0.051,0.049,0.053,20.84,20.72,20.96,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.07,41.97,43.9,42.21,41.13,43.03,0,0,0,0,0,0,0.938,0,0.096,0.15,0.85,0.15,45
1392588000000,2014,2,2013,5,20,7,0.643,0.0915,0.552,29162.9,176.2,176.2,173.6,4,4,4,1064,1048,1072,912.3,904.5,151.3,137,162,-3.248e-14,-1.137e-13,1.137e-13,0.142,0.129,0.152,912.3,904.5,926.9,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.545,0.539,0.554,0.381,0.377,0.388,0.017,0.017,0.018,1.18,1.17,1.2,0.054,0.053,0.055,20.72,20.7,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.28,43.9,44.95,43.4,43.03,44.05,0,0,0,0,0,0,0.964,0,0.091,0.14,0.86,0.14,45.4
1393192800000,2014,2,2013,5,21,7,0.613,0.0815,0.531,28379.6,171.9,171.9,168.9,4,4,4,1013,995.2,1035,878.7,866.2,134.7,129,137,0,0,0,0.133,0.129,0.136,878.7,866.2,898.5,990,990,990,967.9,967.9,968,22.1,22,22.1,0.51,0.499,0.528,0.364,0.358,0.374,0.017,0.016,0.017,1.11,1.09,1.15,0.05,0.049,0.052,20.95,20.84,21.03,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.09,42.64,43.86,42.23,41.78,42.98,0,0,0,0,0,0,0.938,0,0.082,0.13,0.87,0.13,46.3
1393797600000,2014,3,2013,6,22,7,0.622,0.078,0.544,28934.4,180.7,180.7,172.2,4,4,4,1029,997.7,1085,899.5,868.7,129,129,129,0,-1.137e-13,1.137e-13,0.125,0.119,0.129,899.5,868.7,956,990,990,990,968,967.9,968.2,22,21.8,22.1,0.53,0.501,0.581,0.374,0.359,0.402,0.017,0.016,0.018,1.15,1.1,1.25,0.052,0.05,0.057,20.86,20.58,21.01,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.94,42.73,46.1,43.06,41.88,45.18,0,0,0,0,0,0,0.957,0,0.078,0.13,0.87,0.13,46.5
1394402400000,2014,3,2013,6,23,7,0.745,0.078,0.645,32121.8,192.8,192.8,191.2,4,4,4,1232,1114,1350,1103,985.4,129,129,129,35.92,0,120.8,0.105,0.0956,0.116,1067,985.4,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.747,0.613,0.831,0.577,0.416,0.648,0.027,0.019,0.031,1.62,1.3,1.78,0.076,0.06,0.085,19.75,19.22,20.44,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.27,47.18,50.51,47.8,46.24,48.2,0,0,0,0,0,0,1.06,0,0.1,0.1,0.87,0.13,43.1
1395007200000,2014,3,2013,6,24,7,0.887,0.078,0.665,31792.1,192.1,192.1,189.2,4,4,4,1467,1389,1559,1338,1260,129,129,129,237.6,160.3,330.4,0.0881,0.0827,0.0929,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.878,0.848,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.091,18.8,18.47,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.41,49.02,47.31,46.47,48.04,0,0,0,0,0,0,1.05,0,0.222,0.088,0.75,0.25,35.8
1395612000000,2014,3,2013,6,25,7,1.05,0.078,0.665,30185.5,184.6,184.6,179.7,4,4,4,1739,1595,1885,1610,1466,129,129,129,510,366.1,656.4,0.0744,0.0684,0.0809,1100,1100,1100,990,990,990,970.3,969.8,970.7,19.7,19.3,20.2,0.919,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.88,17.4,18.35,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.84,44.54,47.1,44.92,43.65,46.16,0,0,0,0,0,0,0.998,0,0.385,0.074,0.63,0.37,28.7
1396216800000,2014,3,2013,6,26,7,1.24,0.0879,0.665,28507.8,173,173,169.7,4,4,4,2042,1931,2124,1897,1802,145.3,129,148,797,701.9,875.9,0.0711,0.0668,0.0749,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.93,16.73,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.29,42.73,44.14,42.42,41.87,43.26,0,0,0,0,0,0,0.943,0,0.575,0.071,0.54,0.46,23
1396821600000,2014,4,2013,7,27,7,1.29,0.0895,0.665,28112.4,167.6,167.6,167.3,4,4,4,2130,2120,2138,1982,1972,148,148,148,882.1,872.3,890.4,0.0695,0.0692,0.0698,1100,1100,1100,990,990,990,971.4,971.4,971.4,18.6,18.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.71,16.69,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.69,42.63,42.75,41.83,41.78,41.9,0,0,0,0,0,0,0.93,0,0.625,0.069,0.52,0.48,21.8
1397426400000,2014,4,2013,7,28,7,1.29,0.0895,0.665,28092.3,167.7,167.7,167.2,4,4,4,2135,2117,2168,1987,1969,148,148,148,886.8,868.6,919.6,0.0693,0.0683,0.0699,1100,1100,1100,990,990,990,971.4,971.4,971.5,18.6,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.62,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.66,42.44,42.78,41.8,41.6,41.92,0,0,0,0,0,0,0.929,0,0.625,0.069,0.52,0.48,21.8
1398031200000,2014,4,2013,7,29,7,1.37,0.0895,0.665,27562.3,165.9,165.9,164.1,4,4,4,2257,2186,2319,2109,2038,148,148,148,1009,938,1071,0.0656,0.0638,0.0677,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.25,16.58,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.86,41.46,42.33,41.02,40.6,41.48,0,0,0,0,0,0,0.911,0,0.705,0.065,0.49,0.51,20.1
1398636000000,2014,4,2013,7,30,7,1.43,0.134,0.665,27106.9,161.9,161.9,161.4,4,4,4,2357,2338,2372,2136,2062,221.1,148,276,1036,962.1,1120,0.0938,0.0625,0.118,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.16,16.13,16.21,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.925,0.926,41.22,41.12,41.34,40.34,40.23,40.47,0,0,0,0,0,0,0.896,0,0.765,0.094,0.47,0.53,19
1399240800000,2014,5,2013,8,31,7,1.35,0.167,0.665,27675,167.6,167.6,164.7,4,4,4,2231,2120,2319,1955,1844,276,276,276,855,744.3,943.3,0.124,0.119,0.13,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.25,16.74,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.03,41.46,42.75,41.18,40.6,41.9,0,0,0,0,0,0,0.915,0,0.685,0.12,0.49,0.51,20.5
1399845600000,2014,5,2013,8,32,7,1.2,0.167,0.665,28825.6,175.2,175.2,171.6,4,4,4,1978,1868,2080,1702,1592,276,276,276,602.2,492,704.4,0.14,0.133,0.148,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.83,17.45,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.931,43.77,43.01,44.69,42.9,42.15,43.8,0,0,0,0,0,0,0.953,0,0.535,0.14,0.55,0.45,24
1400450400000,2014,5,2013,8,33,7,1.04,0.167,0.665,30301.4,184.2,184.2,180.4,4,4,4,1718,1608,1830,1442,1332,276,276,276,342.3,232.2,454,0.161,0.151,0.172,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.94,17.57,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.01,45.02,46.98,45.09,44.12,46.04,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
1401055200000,2014,5,2013,8,34,7,0.903,0.161,0.665,31657.9,191.5,191.5,188.4,4,4,4,1493,1408,1579,1226,1160,266.6,210,276,126.1,59.67,202.9,0.178,0.149,0.192,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.871,0.842,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.092,18.72,18.4,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.07,47.23,48.84,47.11,46.29,47.87,0,0,0,0,0,0,1.05,0,0.238,0.18,0.74,0.26,35.1
1401660000000,2014,6,2013,9,35,7,0.745,0.127,0.613,30951.5,192.8,192.8,184.2,4,4,4,1232,1114,1368,1022,904.4,210,210,210,9.236,-1.137e-13,57.94,0.171,0.154,0.188,1013,904.4,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.693,0.553,0.836,0.497,0.377,0.648,0.023,0.017,0.031,1.47,1.18,1.78,0.069,0.054,0.085,19.9,19.16,20.56,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.08,43.54,49.73,46.06,42.67,48.2,0,0,0,0,0,0,1.02,0,0.132,0.17,0.82,0.18,41.5
1402264800000,2014,6,2013,9,36,7,0.61,0.106,0.504,26767.1,166.3,166.3,159.3,4,3,3.857142857142857,1008,940,1085,833.3,779,175,161,210,-1.624e-14,-1.137e-13,0,0.173,0.157,0.199,833.3,779,875,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.48,0.427,0.526,0.342,0.316,0.362,0.016,0.014,0.017,1.06,0.985,1.13,0.048,0.044,0.052,21.03,20.71,21.31,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.84,39.78,51.89,41.55,38.8,48.2,0,0,0,0,0,0,0.885,0,0.106,0.17,0.83,0.17,43.9
1402869600000,2014,6,2013,9,37,7,0.529,0.0974,0.431,23724.3,144.6,144.6,141.2,3,3,3,874.4,831.6,919.4,713.4,670.6,161,161,161,0,0,0,0.184,0.175,0.194,713.4,670.6,758.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.372,0.344,0.408,0.277,0.249,0.306,0.012,0.011,0.014,0.913,0.837,0.996,0.04,0.037,0.044,21.69,21.43,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.38,46.01,50.81,47.07,45.09,48.2,0,0,0,0,0,0,0.785,0,0.098,0.18,0.81,0.19,44.8
1403474400000,2014,6,2013,9,38,7,0.476,0.0974,0.378,21405.6,133.1,133.1,127.4,3,3,3,786.6,756.5,818.8,625.6,595.5,161,161,161,0,0,0,0.205,0.197,0.213,625.6,595.5,657.8,990,990,990,967,966.9,967.2,23,22.8,23.1,0.318,0.301,0.337,0.219,0.199,0.24,0.0095,0.0086,0.011,0.761,0.711,0.816,0.033,0.031,0.036,22.19,22.01,22.36,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.34,41.53,45.26,42.47,40.67,44.35,0,0,0,0,0,0,0.708,0,0.098,0.2,0.79,0.21,45
1404079200000,2014,6,2013,9,39,7,0.428,0.11,0.318,17995.7,119.4,119.4,107.1,3,2,2.857142857142857,707.9,673.1,743.7,525.5,487.1,182.4,161,186,0,0,0,0.258,0.216,0.276,525.5,487.1,582.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.264,0.243,0.294,0.152,0.129,0.19,0.0066,0.0055,0.0082,0.611,0.55,0.689,0.026,0.024,0.03,22.66,22.44,22.81,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,39.45,35.16,51.99,38,34.1,48.2,0,0,0,0,0,0,0.595,0,0.11,0.26,0.74,0.26,42
1404684000000,2014,7,2013,10,40,7,0.383,0.112,0.27,15731.9,96.4,96.4,93.64,2,2,2,632.5,603.4,663,446.5,417.4,186,186,186,0,-5.684e-14,5.684e-14,0.294,0.281,0.308,446.5,417.4,477,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.22,0.207,0.237,0.11,0.096,0.124,0.0047,0.0041,0.0053,0.574,0.527,0.625,0.024,0.022,0.027,23,22.82,23.16,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.17,45.31,51.07,46.82,44.41,48.2,0,0,0,0,0,0,0.52,0,0.113,0.29,0.7,0.3,41.1
1405288800000,2014,7,2013,10,41,7,0.344,0.112,0.232,13739,87.04,87.04,81.78,2,2,2,569,544.1,594.4,383,358.1,186,186,186,2.436e-14,0,5.684e-14,0.327,0.313,0.342,383,358.1,408.4,990,990,990,966.2,966,966.3,23.8,23.7,24,0.195,0.186,0.204,0.0798,0.068,0.0918,0.0033,0.0028,0.0039,0.476,0.438,0.514,0.02,0.018,0.022,23.36,23.21,23.51,0.953,0.95,0.955,0.978,0.974,0.98,0.932,0.925,0.936,41.79,39.21,44.41,40.89,38.2,43.52,0,0,0,0,0,0,0.454,0,0.112,0.33,0.67,0.33,39.9
1405893600000,2014,7,2013,10,42,7,0.311,0.112,0.199,11769.7,74.64,74.64,70.06,2,2,2,514.7,493.5,536.1,328.7,307.5,186,186,186,-2.436e-14,-5.684e-14,0,0.362,0.347,0.377,328.7,307.5,350.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.168,0.183,0.0541,0.0441,0.0643,0.0022,0.0018,0.0027,0.394,0.363,0.427,0.016,0.015,0.018,23.69,23.56,23.82,0.945,0.942,0.949,0.97,0.97,0.973,0.917,0.914,0.923,36.09,33.83,38.37,35.03,32.82,37.32,0,0,0,0,0,0,0.389,0,0.112,0.36,0.64,0.36,37.8
1406498400000,2014,7,2013,10,43,7,0.283,0.104,0.178,10607.3,65.7,65.7,63.14,2,2,2,467.6,447.3,486.7,294.8,282.3,172.7,155,186,0,0,0,0.369,0.336,0.397,294.8,282.3,306,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.16,0.166,0.0382,0.0323,0.0434,0.0016,0.0013,0.0018,0.342,0.325,0.357,0.014,0.013,0.015,23.95,23.86,24.05,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,32.55,31.1,33.87,31.57,30.16,32.85,0,0,0,0,0,0,0.351,0,0.105,0.37,0.63,0.37,37.5
1407103200000,2014,8,2013,11,44,7,0.256,0.0937,0.162,9673.43,61.57,61.57,57.58,2,2,2,422.9,404.9,441.5,267.9,249.9,155,155,155,-4.06e-15,-2.842e-14,0,0.367,0.351,0.383,267.9,249.9,286.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.145,0.158,0.0255,0.017,0.0342,0.001,0.00069,0.0014,0.3,0.273,0.328,0.012,0.011,0.013,24.2,24.08,24.3,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.68,27.69,31.74,28.79,26.86,30.79,0,0,0,0,0,0,0.32,0,0.094,0.37,0.63,0.37,37.8
1407708000000,2014,8,2013,11,45,7,0.233,0.0937,0.139,8336.46,52.69,52.69,49.62,2,1,1.4285714285714286,384.7,369.6,400.3,229.7,214.6,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.403,0.387,0.419,229.7,214.6,245.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.133,0.144,0.0153,0.014,0.0166,0.00062,0.00057,0.00067,0.337,0.257,0.406,0.014,0.01,0.016,24.34,24.27,24.39,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.37,25.98,52.37,38.58,25.2,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.8
1408312800000,2014,8,2013,11,46,7,0.213,0.0937,0.119,7434.5,47.11,47.11,44.25,1,1,1,352.1,339.8,365,197.1,184.8,155,155,155,0,-2.842e-14,2.842e-14,0.44,0.425,0.456,197.1,184.8,210,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.122,0.131,0.0125,0.0115,0.0136,0.0005,0.00046,0.00055,0.348,0.326,0.371,0.014,0.013,0.015,24.49,24.4,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.16,42.33,48.07,44.25,41.49,47.11,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,34.9
1408917600000,2014,8,2013,11,47,7,0.196,0.0937,0.102,6335.11,40.52,40.52,37.71,1,1,1,324.2,313.3,335.7,169.2,158.3,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.478,0.462,0.495,169.2,158.3,180.7,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0101,0.00921,0.0111,0.00041,0.00037,0.00045,0.298,0.278,0.318,0.012,0.011,0.013,24.68,24.6,24.76,0.946,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.929,38.72,36.21,41.39,37.71,35.12,40.52,0,0,0,0,0,0,0.209,0,0.094,0.48,0.52,0.48,32.3
1409522400000,2014,9,2013,12,48,7,0.179,0.0714,0.108,6767.03,43.37,43.37,40.28,1,1,1,296.7,285.1,309.7,178.7,167.1,118,118,118,0,-2.842e-14,2.842e-14,0.398,0.381,0.414,178.7,167.1,191.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.121,0.0109,0.00996,0.012,0.00044,0.0004,0.00048,0.311,0.29,0.334,0.012,0.012,0.013,24.8,24.72,24.87,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,41.2,38.5,44.26,40.28,37.46,43.37,0,0,0,0,0,0,0.224,0,0.071,0.4,0.6,0.4,37.8
1410127200000,2014,9,2013,12,49,7,0.164,0.0714,0.0924,5726.8,36.45,36.45,34.09,1,1,1,270.8,260.8,281,152.8,142.8,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.436,0.42,0.452,152.8,142.8,163,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.00873,0.00789,0.00961,0.00035,0.00031,0.00038,0.265,0.247,0.283,0.01,0.0098,0.011,24.95,24.89,25.01,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,35.14,32.79,37.54,34.09,31.81,36.45,0,0,0,0,0,0,0.189,0,0.0716,0.44,0.56,0.44,34.9
1410732000000,2014,9,2013,12,50,7,0.151,0.0714,0.0794,4902.43,31.24,31.24,29.18,1,1,1,249.3,240.3,258.3,131.3,122.3,118,118,118,-4.06e-15,-2.842e-14,1.421e-14,0.474,0.457,0.491,131.3,122.3,140.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0995,0.0963,0.103,0.00691,0.00614,0.00768,0.00027,0.00024,0.0003,0.226,0.21,0.242,0.0089,0.0083,0.0096,25.08,25.02,25.15,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.08,27.96,32.21,29.18,27.12,31.24,0,0,0,0,0,0,0.162,0,0.0716,0.47,0.53,0.47,32.5
1411336800000,2014,9,2013,12,51,7,0.139,0.0714,0.0677,4150.44,26.42,26.42,24.7,1,1,1,229.9,222.5,237.3,111.9,104.5,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.513,0.497,0.53,111.9,104.5,119.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0927,0.0901,0.0953,0.00526,0.00463,0.00589,0.00021,0.00018,0.00023,0.191,0.178,0.205,0.0075,0.007,0.0081,25.23,25.17,25.29,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.887,0.897,25.47,23.7,27.24,24.7,22.99,26.42,0,0,0,0,0,0,0.137,0,0.0713,0.51,0.49,0.51,29.9
1411941600000,2014,9,2013,12,52,7,0.131,0.0623,0.0684,4208.51,26.66,26.66,25.05,1,1,1,216,212.9,220.1,113,100.7,103,97,118,0,-1.421e-14,1.421e-14,0.476,0.447,0.54,113,100.7,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0918,0.0887,0.0937,0.00536,0.00431,0.00593,0.00021,0.00017,0.00023,0.192,0.171,0.204,0.0075,0.0067,0.008,25.31,25.3,25.33,0.92,0.912,0.925,0.97,0.969,0.97,0.892,0.883,0.897,25.83,22.79,27.48,25.05,22.08,26.66,0,0,0,0,0,0,0.139,0,0.0626,0.48,0.52,0.48,32.1
