datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1259618400000,2009,12,2009,3,31,0.931,0.206,0.725,44224.4,79.53,79.53,59.44,2,1,1.7096774193548387,347.7,263.4,441.1,270.7,186.4,77,77,77,3.667e-15,-2.842e-14,2.842e-14,0.227,0.175,0.292,270.7,186.4,364.1,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.145,0.115,0.178,0.0327,0.0116,0.0709,0.0013,0.00046,0.0029,0.342,0.246,0.437,0.014,0.0098,0.018,24.52,23.98,24.93,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.36,26.07,52.07,36.28,25.29,48.2,0,0,0,0,0,0,0.33,0,0.206,0.22,0.78,0.22,47.5
1262296800000,2010,1,2009,4,31,1.86,0.296,1.56,88307.2,189.4,189.4,118.7,4,2,2.774193548387097,694.1,449.6,1137,583.5,358.6,110.6,91,120,-3.667e-15,-1.137e-13,1.137e-13,0.167,0.106,0.213,583.5,358.6,1017,990,990,990,966.7,965.6,968.3,23.3,21.7,24.4,0.302,0.177,0.652,0.193,0.0682,0.462,0.0085,0.0028,0.021,0.72,0.43,1.4,0.031,0.018,0.064,22.63,20.27,23.95,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.12,35.14,51.69,43,34.09,48.2,0,0,0,0,0,0,0.659,0,0.3,0.16,0.84,0.16,47.5
1264975200000,2010,2,2009,5,28,4.47,0.392,2.65,118613,192.8,192.8,176.5,4,4,4,1846,1173,2967,1684,1011,162,162,162,589.2,0,1705,0.0948,0.0546,0.138,1095,1011,1100,990,990,990,970.5,968.4,973.4,19.5,16.6,21.6,0.88,0.662,0.926,0.636,0.448,0.648,0.033,0.021,0.039,1.82,1.39,1.87,0.094,0.065,0.11,17.72,14.69,20.16,0.949,0.939,0.955,0.979,0.97,0.98,0.929,0.911,0.936,45.16,37.21,50.02,44.13,36.09,48.2,0,0,0,0,0,0,0.981,0,1.82,0.088,0.59,0.41,26.5
1267394400000,2010,3,2009,6,31,12.5,0.712,2.95,65138.5,141.5,141.5,87.55,4,4,4,4654,3077,5467,4388,2838,266,239,315,3288,1738,4052,0.0582,0.045,0.0777,1100,1100,1100,990.02,990,990.04,976.8,973.7,978.2,13.2,11.8,16.3,0.92,0.91,0.926,0.648,0.648,0.648,0.05,0.04,0.055,1.87,1.86,1.87,0.14,0.11,0.16,11.37,9.957,14.43,0.732,0,0.938,0.782,0,0.97,0.71,0,0.909,23.16,0,36.48,21.89,0,35.38,0,0,6,0,0,0.194,0.486,0.194,9.55,0.057,0.24,0.76,5.21
1270072800000,2010,4,2009,7,30,13.6,0.943,2.85,63563.1,98.69,98.69,88.28,4,4,4,5255,4898,5401,4891,4534,364,364,364,3791,3434,3937,0.0693,0.0674,0.0743,1100,1100,1100,990.03,990,990.04,977.9,977.3,978.1,12.1,11.9,12.7,0.916,0.912,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.86,1.86,1.87,0.15,0.15,0.16,10.26,10.05,10.8,0.883,0.875,0.903,0.97,0.97,0.97,0.856,0.849,0.876,24.44,23.73,26.3,22.07,21.09,24.67,0,0,0,0,0,0,0.49,0,10.75,0.069,0.21,0.79,4.67
1272664800000,2010,5,2009,8,31,10.5,0.911,2.95,91400.2,147.1,147.1,122.8,4,4,4,3910,2871,4856,3570,2531,340,340,340,2470,1431,3416,0.0892,0.07,0.118,1100,1100,1100,990,990,990,975.4,973.2,977.2,14.6,12.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.039,0.051,1.87,1.87,1.87,0.13,0.11,0.15,12.71,10.88,14.92,0.925,0.906,0.941,0.97,0.97,0.971,0.897,0.878,0.914,31.73,26.57,37.85,30.71,25.06,36.77,0,0,0,0,0,0,0.682,0,7.55,0.087,0.28,0.72,8.7
1275343200000,2010,6,2009,9,30,5.22,0.759,2.85,123633,191.5,191.5,171.7,4,4,4,2013,1369,2803,1720,1076,293,293,293,621.3,0,1410,0.153,0.105,0.214,1099,1076,1100,990,990,990,971,969.1,973,19,17,20.9,0.912,0.803,0.926,0.646,0.594,0.648,0.034,0.028,0.038,1.86,1.69,1.87,0.098,0.081,0.11,17.16,15.09,19.25,0.948,0.941,0.953,0.979,0.972,0.98,0.928,0.915,0.934,43.86,38.3,48.85,42.93,37.24,47.88,0,0,0,0,0,0,0.954,0,2.37,0.15,0.55,0.45,23.7
1277935200000,2010,7,2009,10,31,2.49,0.686,1.8,97168,188.9,188.9,130.6,4,2,3.096774193548387,928.6,721.1,1312,672.6,465.1,256,256,256,5.501e-15,-1.137e-13,1.137e-13,0.284,0.195,0.355,672.6,465.1,1056,990,990,990,967.6,966.8,968.9,22.4,21.1,23.2,0.383,0.241,0.763,0.247,0.119,0.549,0.011,0.0051,0.026,0.865,0.585,1.6,0.039,0.025,0.076,21.56,19.52,22.6,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.67,35.63,52.5,42.37,34.56,48.2,0,0,0,0,0,0,0.726,0,0.69,0.28,0.72,0.28,39
1280613600000,2010,8,2009,11,31,1.53,0.541,0.988,57843.5,103.8,103.8,77.75,3,2,2.064516129032258,571,461.1,709.9,369,259.1,202,202,202,4.072e-31,-5.684e-14,5.684e-14,0.36,0.285,0.438,369,259.1,507.9,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.196,0.154,0.259,0.0732,0.0213,0.14,0.0031,0.00087,0.006,0.453,0.293,0.643,0.019,0.012,0.028,23.39,22.69,24.03,0.948,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,38.87,28.46,51.59,37.77,27.6,48.2,0,0,0,0,0,0,0.432,0,0.542,0.35,0.65,0.35,37.8
1283292000000,2010,9,2009,12,30,0.964,0.372,0.592,36028.4,66.28,66.28,50.04,2,1,1.4333333333333333,371.8,307.4,454.2,228.4,169.4,143.3,138,146,1.895e-15,-2.842e-14,2.842e-14,0.39,0.321,0.449,228.4,169.4,308.2,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.138,0.116,0.167,0.0188,0.0101,0.0445,0.00076,0.0004,0.0018,0.329,0.256,0.405,0.013,0.01,0.016,24.42,23.99,24.77,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.62,25.91,52.26,37.51,25.13,48.2,0,0,0,0,0,0,0.278,0,0.372,0.39,0.61,0.39,37.4
1285884000000,2010,10,2010,1,31,0.724,0.295,0.429,26729.6,43.92,43.92,35.93,1,1,1,270.1,242,303.8,160.1,132,110,110,110,-3.667e-15,-2.842e-14,2.842e-14,0.409,0.362,0.454,160.1,132,193.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.11,0.1,0.122,0.00936,0.00697,0.0122,0.00037,0.00028,0.00049,0.278,0.228,0.338,0.011,0.009,0.013,24.94,24.74,25.12,0.942,0.932,0.953,0.973,0.97,0.98,0.917,0.904,0.934,36.91,30.3,44.82,35.93,29.39,43.92,0,0,0,0,0,0,0.2,0,0.295,0.41,0.59,0.41,36.9
1288562400000,2010,11,2010,2,30,0.658,0.252,0.406,25299.3,41.66,41.66,35.14,1,1,1,254,240.1,276.5,156.6,134.1,97.33,93,106,9.474e-16,0,2.842e-14,0.384,0.336,0.441,156.6,134.1,183.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.101,0.116,0.00906,0.00715,0.0113,0.00036,0.00028,0.00045,0.27,0.231,0.317,0.011,0.0091,0.013,25.02,24.88,25.13,0.941,0.932,0.95,0.971,0.97,0.98,0.914,0.904,0.931,36.16,30.82,42.51,35.14,29.89,41.66,0,0,0,0,0,0,0.195,0,0.252,0.38,0.62,0.38,38.4
1291154400000,2010,12,2010,3,31,1.05,0.23,0.819,49476.1,118.9,118.9,66.5,3,1,1.7741935483870968,391.6,281.7,647,305.9,177.7,85.71,77,104,2.75e-15,-2.842e-14,5.684e-14,0.237,0.119,0.369,305.9,177.7,570,990,990,990,965.3,964.8,966.5,24.7,23.5,25.2,0.16,0.115,0.273,0.0505,0.0109,0.182,0.0021,0.00043,0.0077,0.391,0.266,0.653,0.016,0.011,0.028,24.27,22.86,24.87,0.947,0.929,0.958,0.975,0.97,0.98,0.924,0.901,0.939,39.77,28.15,51.48,38.68,27.3,48.2,0,0,0,0,0,0,0.369,0,0.231,0.22,0.78,0.22,47.1
1293832800000,2011,1,2010,4,31,3.32,0.392,2.55,126963,192.8,192.8,170.6,4,3,3.7419354838709675,1241,680.1,1726,1095,541.1,146.5,139,150,142.6,0,475.7,0.127,0.0869,0.204,951.9,541.1,1100,990,990,990,968.6,966.6,970.2,21.4,19.8,23.4,0.682,0.268,0.917,0.496,0.162,0.648,0.024,0.0069,0.033,1.45,0.616,1.87,0.069,0.026,0.094,19.93,17.92,22.76,0.953,0.95,0.957,0.98,0.972,0.98,0.934,0.924,0.938,46.54,38.25,51.29,45.47,37.19,48.2,0,0,0,0,0,0,0.948,0,0.77,0.12,0.77,0.23,38.2
1296511200000,2011,2,2010,5,28,6.28,0.477,2.66,103972,178.3,178.3,154.7,4,4,4,2597,1776,3159,2400,1579,197,197,197,1300,479.5,1862,0.0783,0.0624,0.111,1100,1100,1100,990,990,990,972.5,970.4,973.9,17.5,16.1,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.095,0.12,15.6,14.23,17.75,0.943,0.936,0.95,0.975,0.97,0.98,0.919,0.908,0.931,39.67,35.93,45.5,38.68,34.85,44.59,0,0,0,0,0,0,0.86,0,3.62,0.076,0.42,0.58,16.6
1298930400000,2011,3,2010,6,31,9.53,0.64,2.95,97023.4,138.8,138.8,130.4,4,4,4,3558,3188,3858,3319,2949,239,239,239,2219,1849,2519,0.0674,0.0619,0.075,1100,1100,1100,990,990,990,974.7,974,975.4,15.3,14.6,16,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.38,12.75,14.17,0.931,0.927,0.936,0.97,0.97,0.97,0.903,0.899,0.908,33.61,31.86,35.76,32.6,30.9,34.69,0,0,0,0,0,0,0.724,0,6.58,0.067,0.31,0.69,10.2
1301608800000,2011,4,2010,7,30,10.9,0.765,2.85,83744.6,123.4,123.4,116.3,4,4,4,4206,3867,4430,3911,3572,295,295,295,2811,2472,3035,0.0703,0.0666,0.0763,1100,1100,1100,990,990,990,976.1,975.4,976.5,13.9,13.5,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.07,11.66,12.73,0.921,0.917,0.927,0.97,0.97,0.97,0.893,0.889,0.899,29.98,28.82,31.81,29.08,27.95,30.85,0,0,0,0,0,0,0.646,0,8.05,0.07,0.26,0.74,7.68
1304200800000,2011,5,2010,8,31,7.94,0.86,2.95,108119,166.9,166.9,145.3,4,4,4,2964,2147,3810,2643,1826,321,321,321,1543,726.1,2389,0.112,0.0842,0.15,1100,1100,1100,990,990,990,973.4,971.5,975.3,16.6,14.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.74,12.85,16.67,0.939,0.928,0.947,0.973,0.97,0.98,0.913,0.9,0.928,37.33,32.14,42.58,36.33,31.18,41.73,0,0,0,0,0,0,0.807,0,4.99,0.11,0.37,0.63,13.6
1306879200000,2011,6,2010,9,30,3.87,0.666,2.65,126146,192.5,192.5,175.2,4,3,3.9,1494,998.6,2093,1237,741.6,257,257,257,215.4,-1.137e-13,735.6,0.18,0.123,0.257,1022,741.6,1100,990,990,990,969.5,967.9,971.3,20.5,18.7,22.1,0.779,0.414,0.926,0.551,0.296,0.648,0.027,0.013,0.035,1.62,0.987,1.87,0.08,0.045,0.1,18.91,16.8,21.12,0.952,0.947,0.957,0.98,0.975,0.98,0.933,0.928,0.937,46.04,39.72,51.41,45,38.74,48.2,0,0,0,0,0,0,0.973,0,1.22,0.17,0.68,0.32,32.6
1309471200000,2011,7,2010,10,31,2.1,0.608,1.49,83904.7,144.6,144.6,112.8,3,2,2.6774193548387095,785.1,630.6,976.6,558.1,403.6,227,227,227,1.834e-15,-5.684e-14,5.684e-14,0.294,0.232,0.36,558.1,403.6,749.6,990,990,990,967,966.4,967.8,23,22.2,23.6,0.29,0.206,0.414,0.177,0.0895,0.302,0.0078,0.0038,0.014,0.694,0.511,0.996,0.03,0.022,0.045,22.27,21.2,23.07,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.76,35.38,52.25,42.57,34.32,48.2,0,0,0,0,0,0,0.627,0,0.61,0.29,0.71,0.29,40
1312149600000,2011,8,2010,11,31,1.35,0.493,0.859,50899.2,92.81,92.81,68.41,2,1,1.967741935483871,504.7,412.1,621.6,320.7,228.1,184,184,184,-4.584e-15,-5.684e-14,5.684e-14,0.37,0.296,0.446,320.7,228.1,437.6,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.174,0.141,0.216,0.0511,0.0151,0.106,0.0021,0.00062,0.0045,0.389,0.258,0.559,0.016,0.011,0.024,23.74,23.05,24.26,0.943,0.924,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36,25.66,51.73,34.98,24.89,48.2,0,0,0,0,0,0,0.38,0,0.491,0.37,0.64,0.36,37.7
1314828000000,2011,9,2010,12,30,0.868,0.358,0.51,31266.3,57.86,57.86,43.43,2,1,1.2333333333333334,334.8,279.2,406.4,196.8,141.2,138,138,138,2.104e-31,-2.842e-14,2.842e-14,0.417,0.34,0.494,196.8,141.2,268.4,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.106,0.151,0.013,0.00775,0.0257,0.00052,0.00031,0.001,0.308,0.247,0.403,0.012,0.0098,0.016,24.62,24.27,24.94,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.939,38.27,25.9,52.25,37.13,25.12,48.2,0,0,0,0,0,0,0.241,0,0.358,0.41,0.59,0.41,36
1317420000000,2011,10,2011,1,31,0.672,0.295,0.377,23371.6,38.37,38.37,31.41,1,1,1,250.8,221.5,280.6,140.8,111.5,110,110,110,0,-2.842e-14,2.842e-14,0.441,0.392,0.497,140.8,111.5,170.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.103,0.0929,0.114,0.00772,0.00523,0.0103,0.00031,0.00021,0.00041,0.244,0.191,0.297,0.0096,0.0075,0.012,25.07,24.88,25.28,0.935,0.919,0.946,0.971,0.97,0.975,0.907,0.892,0.922,32.36,25.42,39.36,31.41,24.66,38.37,0,0,0,0,0,0,0.175,0,0.295,0.44,0.56,0.44,34.8
1320098400000,2011,11,2011,2,30,0.62,0.241,0.379,23621.5,41.72,41.72,32.81,1,1,1,239.3,220.2,276.8,146.3,127.2,93,93,93,-1.421e-15,-2.842e-14,0,0.39,0.336,0.422,146.3,127.2,183.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.103,0.0959,0.116,0.00819,0.00656,0.0114,0.00032,0.00026,0.00045,0.251,0.217,0.318,0.0099,0.0085,0.013,25.12,24.88,25.26,0.937,0.929,0.95,0.971,0.97,0.98,0.91,0.902,0.931,33.78,29.28,42.57,32.81,28.4,41.72,0,0,0,0,0,0,0.182,0,0.241,0.39,0.61,0.39,38.1
1322690400000,2011,12,2011,3,31,0.987,0.255,0.732,44589.4,80.4,80.4,59.93,2,1,1.6774193548387097,368.5,278.1,473.9,273.2,174.1,95.29,77,104,1.834e-15,-2.842e-14,2.842e-14,0.267,0.191,0.374,273.2,174.1,369.9,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.148,0.114,0.183,0.0354,0.0106,0.0736,0.0014,0.00042,0.003,0.351,0.263,0.448,0.014,0.011,0.018,24.41,23.82,24.89,0.945,0.929,0.957,0.974,0.97,0.98,0.92,0.901,0.938,37.91,27.86,49.32,36.93,27.03,48.2,0,0,0,0,0,0,0.333,0,0.255,0.26,0.74,0.26,45.2
1325368800000,2012,1,2011,4,31,1.66,0.321,1.34,77672.8,139.1,139.1,104.4,3,2,2.5161290322580645,619.9,481.3,807.2,499.9,361.3,120,120,120,9.168e-15,-5.684e-14,5.684e-14,0.198,0.149,0.249,499.9,361.3,687.2,990,990,990,966.4,965.8,967.1,23.6,22.9,24.2,0.244,0.181,0.346,0.143,0.0695,0.26,0.0061,0.0029,0.011,0.6,0.437,0.858,0.025,0.018,0.038,23.04,22.01,23.8,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.15,35.1,52.09,41.99,34.05,48.2,0,0,0,0,0,0,0.58,0,0.32,0.19,0.81,0.19,46.8
1328047200000,2012,2,2011,5,29,2.59,0.365,2.23,118224,189.7,189.7,169.9,4,3,3.896551724137931,1035,834.2,1162,889.4,697.2,145.6,137,162,-7.84e-15,-1.137e-13,1.137e-13,0.141,0.118,0.164,889.4,697.2,1025,990,990,990,968,967.2,968.4,22,21.6,22.8,0.524,0.354,0.669,0.371,0.267,0.479,0.017,0.012,0.022,1.15,0.877,1.43,0.052,0.039,0.066,20.86,20.16,21.89,0.955,0.952,0.957,0.98,0.974,0.98,0.936,0.928,0.938,44.67,39.27,50.85,43.7,38.27,48.2,0,0,0,0,0,0,0.944,0,0.36,0.14,0.86,0.14,45.6
1330552800000,2012,3,2011,6,31,4.53,0.49,2.93,134294,192.8,192.8,180.5,4,4,4,1693,1193,1957,1510,1010,183,183,183,415,-1.137e-13,673.9,0.111,0.0935,0.153,1095,1010,1100,990,990,990,970.1,968.5,971,19.9,19,21.5,0.89,0.665,0.926,0.636,0.445,0.648,0.032,0.021,0.034,1.82,1.39,1.87,0.092,0.065,0.098,18.07,17.17,20.1,0.951,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,46.08,43.91,49.79,45.13,43.03,48.2,0,0,0,0,0,0,1,0,1.6,0.11,0.65,0.35,29.6
1333231200000,2012,4,2011,7,30,5.18,0.443,2.85,123071,177.6,177.6,170.9,4,4,4,2000,1797,2107,1829,1649,171,148,217,728.8,549,859.1,0.0857,0.0702,0.111,1100,1100,1100,990,990,990,971.1,970.4,971.4,18.9,18.6,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.05,16.77,17.68,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.6,42.84,45.31,42.73,41.98,44.41,0,0,0,0,0,0,0.95,0,2.33,0.086,0.55,0.45,23.8
1335823200000,2012,5,2011,8,31,3.47,0.514,2.62,129584,192.8,192.8,174.2,4,3,3.806451612903226,1295,895.7,1759,1103,703.7,192,192,192,125.2,0,467.5,0.155,0.109,0.214,977.7,703.7,1100,990,990,990,968.8,967.5,970.3,21.2,19.7,22.5,0.695,0.365,0.924,0.505,0.271,0.648,0.024,0.012,0.033,1.48,0.895,1.87,0.071,0.04,0.095,19.69,17.8,21.62,0.954,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.938,47.02,39.99,52.13,45.86,39.03,48.2,0,0,0,0,0,0,0.968,0,0.85,0.15,0.76,0.24,37.3
1338501600000,2012,6,2011,9,30,1.88,0.381,1.5,84838.7,144.6,144.6,117.8,3,2,2.7333333333333334,725.9,586.6,880.7,578.9,425.6,147,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.208,0.135,0.274,578.9,425.6,761.7,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.291,0.208,0.403,0.19,0.0999,0.308,0.0082,0.0042,0.014,0.711,0.538,0.993,0.031,0.023,0.044,22.49,21.58,23.22,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.85,35.21,52.27,43.49,34.15,48.2,0,0,0,0,0,0,0.655,0,0.38,0.2,0.8,0.2,45.1
1341093600000,2012,7,2011,10,31,1.29,0.41,0.875,52302.9,94.88,94.88,70.3,2,1,1.8387096774193548,479.9,399.8,578.6,326.8,213.8,153.1,135,186,4.584e-15,-2.842e-14,5.684e-14,0.328,0.233,0.465,326.8,213.8,443.6,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.173,0.135,0.213,0.0553,0.0139,0.108,0.0023,0.00057,0.0046,0.416,0.261,0.563,0.017,0.011,0.024,23.83,23.23,24.24,0.948,0.925,0.958,0.976,0.97,0.98,0.925,0.897,0.939,40.19,25.95,52.35,39.03,25.17,48.2,0,0,0,0,0,0,0.391,0,0.415,0.32,0.68,0.32,40.5
1343772000000,2012,8,2011,11,31,0.889,0.377,0.512,31671.1,51.44,51.44,42.57,2,1,1.064516129032258,332,281.4,394.6,191.2,158.9,140.8,115,155,1.834e-15,-2.842e-14,2.842e-14,0.424,0.369,0.494,191.2,158.9,239.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.123,0.112,0.142,0.012,0.00926,0.0161,0.00048,0.00037,0.00065,0.326,0.257,0.406,0.013,0.01,0.016,24.61,24.27,24.89,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,42.07,25.99,52.39,40.93,25.21,48.2,0,0,0,0,0,0,0.236,0,0.377,0.42,0.58,0.42,35.6
1346450400000,2012,9,2011,12,30,0.604,0.259,0.345,20201.3,35.7,35.7,28.06,1,1,1,233,199.9,277.9,133,108.9,100,91,118,2.368e-15,-1.421e-14,2.842e-14,0.429,0.375,0.48,133,108.9,159.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0987,0.0895,0.11,0.00706,0.00501,0.00934,0.00028,0.0002,0.00037,0.228,0.184,0.277,0.009,0.0072,0.011,25.18,24.91,25.42,0.87,0,0.942,0.905,0,0.97,0.844,0,0.914,28.93,0,36.8,28.06,0,35.7,0,2,0,0,0.0667,0,0.156,0.0667,0.259,0.43,0.57,0.43,33.4
1349042400000,2012,10,2012,1,31,0.506,0.196,0.311,19223.9,28.16,28.16,25.84,1,1,1,189,177.8,198.6,116,104.8,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.386,0.368,0.411,116,104.8,125.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0859,0.0933,0.00561,0.00466,0.00642,0.00022,0.00018,0.00025,0.195,0.175,0.212,0.0076,0.0068,0.0083,25.38,25.38,25.39,0.922,0.914,0.929,0.97,0.97,0.97,0.894,0.887,0.901,26.64,23.84,29.03,25.84,23.12,28.16,0,0,0,0,0,0,0.144,0,0.195,0.39,0.61,0.39,38
1351720800000,2012,11,2012,2,30,0.502,0.159,0.343,21404.3,38.95,38.95,29.73,1,1,1,193.7,180.8,221,132.4,113.8,61.33,50,67,-2.842e-15,-1.421e-14,1.421e-14,0.319,0.226,0.371,132.4,113.8,171,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0939,0.088,0.106,0.007,0.00542,0.0103,0.00027,0.00021,0.0004,0.222,0.19,0.29,0.0087,0.0074,0.011,25.35,25.18,25.38,0.93,0.92,0.945,0.97,0.97,0.976,0.903,0.893,0.922,30.63,26.06,39.92,29.73,25.28,38.95,0,0,0,0,0,0,0.165,0,0.159,0.32,0.68,0.32,42.6
1354312800000,2012,12,2012,3,31,0.725,0.158,0.567,35268.8,71.68,71.68,47.4,2,1,1.2903225806451613,270.8,224.5,387.5,211.8,165.5,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.223,0.152,0.263,211.8,165.5,328.5,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.122,0.106,0.163,0.0167,0.00982,0.0541,0.00066,0.00039,0.0022,0.314,0.243,0.388,0.012,0.0097,0.015,24.91,24.28,25.17,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.87,26.12,52.54,38.78,25.34,48.2,0,0,0,0,0,0,0.263,0,0.158,0.22,0.78,0.22,48.6
1356991200000,2013,1,2012,4,31,2.38,0.299,1.99,105344,192.8,192.8,141.6,4,2,3.193548387096774,889.5,404.2,1487,777.9,331.2,111.6,73,139,36.38,-5.684e-14,248.1,0.134,0.0935,0.181,741.5,331.2,1100,990,990,990,967.4,965.4,969.4,22.6,20.6,24.6,0.458,0.166,0.887,0.325,0.0553,0.648,0.015,0.0023,0.032,1.03,0.387,1.84,0.047,0.016,0.089,21.62,18.72,24.19,0.953,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,45.14,35.9,51.91,43.93,34.82,48.2,0,0,0,0,0,0,0.787,0,0.39,0.13,0.84,0.16,44.3
1359669600000,2013,2,2012,5,28,4.1,0.422,2.66,121802,187.6,187.6,181.3,4,4,4,1694,1509,2007,1519,1312,174.5,162,197,419.3,212.3,744.5,0.104,0.0807,0.131,1100,1100,1100,990,990,990,970.1,969.5,971.1,19.9,18.9,20.5,0.914,0.9,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.09,0.099,18.03,17.01,18.64,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,46.24,43.49,47.85,45.31,42.62,46.9,0,0,0,0,0,0,1.01,0,1.44,0.1,0.65,0.35,29.7
1362088800000,2013,3,2012,6,31,7.38,0.64,2.95,112117,169.1,169.1,150.7,4,4,4,2756,2060,3672,2517,1821,239,239,239,1417,721.2,2333,0.0891,0.0651,0.116,1100,1100,1100,990,990,990,972.9,971.2,975,17.1,15,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,15.22,13.14,16.88,0.941,0.93,0.948,0.975,0.97,0.98,0.917,0.902,0.929,38.65,32.95,43.14,37.67,31.96,42.28,0,0,0,0,0,0,0.837,0,4.43,0.087,0.4,0.6,15.2
1364767200000,2013,4,2012,7,30,9.1,0.765,2.85,94728.6,147.4,147.4,131.6,4,4,4,3512,2859,3832,3217,2564,295,295,295,2117,1464,2437,0.0847,0.077,0.103,1100,1100,1100,990,990,990,974.6,973.2,975.3,15.4,14.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.49,12.8,14.95,0.932,0.927,0.941,0.97,0.97,0.972,0.904,0.899,0.914,33.91,32.01,37.94,32.89,31.05,36.86,0,0,0,0,0,0,0.731,0,6.25,0.084,0.31,0.69,10.4
1367359200000,2013,5,2012,8,31,5.51,0.739,2.95,126837,190.8,190.8,170.5,4,4,4,2056,1431,2799,1780,1155,276,276,276,680.1,54.61,1423,0.14,0.0986,0.193,1100,1100,1100,990,990,990,971.1,969.3,973,18.9,17,20.7,0.915,0.84,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.79,1.87,0.099,0.086,0.11,17.03,15.1,18.95,0.948,0.941,0.952,0.979,0.972,0.98,0.928,0.915,0.933,43.55,38.33,48.68,42.62,37.27,47.71,0,0,0,0,0,0,0.947,0,2.56,0.13,0.54,0.46,23
1370037600000,2013,6,2012,9,30,2.58,0.46,2.11,111843,192.8,192.8,155.3,4,3,3.5,994.5,777.2,1403,817.2,616.2,177.3,161,210,4.921,-1.137e-13,92.76,0.181,0.15,0.207,812.3,616.2,1100,990,990,990,967.8,967,969.2,22.2,20.8,23,0.482,0.313,0.85,0.348,0.213,0.648,0.016,0.0092,0.031,1.08,0.746,1.8,0.049,0.032,0.086,21.1,19.03,22.25,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.64,39.52,51.82,44.51,38.53,48.2,0,0,0,0,0,0,0.863,0,0.47,0.18,0.82,0.18,43.4
1372629600000,2013,7,2012,10,31,1.66,0.537,1.13,65096.5,119.2,119.2,87.5,3,2,2.2580645161290325,621.2,502.9,770.3,420.6,275.9,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.332,0.241,0.451,420.6,275.9,584.3,990,990,990,966.4,965.9,967,23.6,23,24.1,0.217,0.161,0.298,0.0997,0.0292,0.191,0.0042,0.0012,0.0083,0.511,0.319,0.695,0.022,0.013,0.03,23.12,22.32,23.82,0.95,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,40.22,30.15,52.53,38.98,29.25,48.2,0,0,0,0,0,0,0.486,0,0.53,0.32,0.68,0.32,39.2
1375308000000,2013,8,2012,11,31,1.1,0.465,0.635,38275.3,66.49,66.49,51.45,2,1,1.4193548387096775,410.7,342.9,495.5,237,187.9,173.7,155,184,0,-2.842e-14,2.842e-14,0.425,0.371,0.476,237,187.9,311.5,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.123,0.171,0.0198,0.0117,0.046,0.00081,0.00047,0.0019,0.348,0.263,0.415,0.014,0.011,0.017,24.21,23.8,24.55,0.947,0.926,0.959,0.976,0.97,0.98,0.924,0.898,0.939,40.59,26.15,52.6,39.24,25.37,48.2,0,0,0,0,0,0,0.286,0,0.465,0.42,0.58,0.42,34.8
1377986400000,2013,9,2012,12,30,0.73,0.306,0.424,26386,48.2,48.2,36.65,1,1,1,281.7,240.1,338.3,163.7,122.1,118,118,118,1.421e-15,-2.842e-14,2.842e-14,0.423,0.349,0.491,163.7,122.1,220.3,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0963,0.131,0.00966,0.00613,0.0145,0.00038,0.00024,0.00058,0.284,0.21,0.385,0.011,0.0083,0.015,24.89,24.52,25.15,0.943,0.927,0.958,0.974,0.97,0.98,0.918,0.899,0.939,37.67,27.92,50.76,36.65,27.08,48.2,0,0,0,0,0,0,0.204,0,0.306,0.42,0.58,0.42,36.1
1380578400000,2013,10,2013,1,31,0.578,0.26,0.319,19680.2,31.57,31.57,26.45,1,1,1,216,204.3,238.2,119,107.3,97,97,97,0,-1.421e-14,1.421e-14,0.45,0.407,0.475,119,107.3,141.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0934,0.0893,0.101,0.00586,0.00487,0.00775,0.00023,0.00019,0.00031,0.202,0.182,0.242,0.0079,0.0071,0.0095,25.3,25.13,25.39,0.924,0.916,0.935,0.97,0.97,0.97,0.896,0.888,0.907,27.27,24.47,32.55,26.45,23.73,31.57,0,0,0,0,0,0,0.147,0,0.259,0.45,0.55,0.45,34
1383256800000,2013,11,2013,2,30,0.568,0.219,0.349,21744.3,37.76,37.76,30.2,1,1,1,219.1,202.9,233.8,134.8,109.9,84.33,67,93,0,-1.421e-14,1.421e-14,0.388,0.287,0.458,134.8,109.9,166.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0976,0.0899,0.107,0.0072,0.00509,0.00993,0.00028,0.0002,0.00039,0.229,0.186,0.284,0.009,0.0073,0.011,25.26,25.11,25.4,0.931,0.918,0.944,0.971,0.97,0.973,0.904,0.89,0.919,31.11,25.12,38.79,30.2,24.37,37.76,0,0,0,0,0,0,0.168,0,0.219,0.39,0.61,0.39,38.3
1385848800000,2013,12,2013,3,31,0.906,0.206,0.699,42742.9,95.12,95.12,57.45,2,1,1.5806451612903225,338.1,237.4,516.3,261.1,160.4,77,77,77,-2.75e-15,-5.684e-14,2.842e-14,0.239,0.149,0.324,261.1,160.4,439.3,990,990,990,965.1,964.6,965.9,24.9,24.1,25.4,0.141,0.106,0.204,0.0325,0.00938,0.106,0.0013,0.00037,0.0044,0.346,0.244,0.55,0.014,0.0097,0.023,24.56,23.53,25.1,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.81,25.91,52.61,37.68,25.14,48.2,0,0,0,0,0,0,0.319,0,0.207,0.23,0.77,0.23,47.2
1388527200000,2014,1,2013,4,31,2.64,0.366,2.17,113902,192.8,192.8,153.1,4,2,3.4193548387096775,986.1,541.7,1509,849.3,421.7,136.8,120,150,38.1,0,259.3,0.149,0.0994,0.222,811.2,421.7,1100,990,990,990,967.7,966,969.5,22.3,20.5,24,0.512,0.202,0.894,0.37,0.0981,0.648,0.017,0.0041,0.032,1.14,0.528,1.84,0.052,0.022,0.09,21.13,18.64,23.43,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.83,35.45,51.26,44.67,34.39,48.2,0,0,0,0,0,0,0.851,0,0.47,0.14,0.82,0.18,43.1
1391205600000,2014,2,2013,5,28,4.32,0.422,2.66,119667,186.4,186.4,178.1,4,4,4,1785,1545,1876,1610,1348,174.5,162,197,510.3,247.5,614.3,0.0985,0.0863,0.128,1100,1100,1100,990,990,990,970.4,969.6,970.7,19.6,19.3,20.4,0.922,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.091,0.097,17.72,17.43,18.52,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.43,44.62,47.54,44.52,43.73,46.59,0,0,0,0,0,0,0.989,0,1.66,0.098,0.62,0.38,27.7
1393624800000,2014,3,2013,6,31,6.63,0.539,2.95,117685,176.2,176.2,158.2,4,4,4,2475,1838,3321,2274,1599,201.1,183,239,1174,499.2,2038,0.0861,0.0551,0.13,1100,1100,1100,990,990,990,972.2,970.6,974.2,17.8,15.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.096,0.12,15.91,13.89,17.55,0.944,0.934,0.95,0.976,0.97,0.98,0.921,0.906,0.931,40.5,34.99,44.95,39.54,33.94,44.05,0,0,0,0,0,0,0.879,0,3.68,0.081,0.44,0.56,17.8
1396303200000,2014,4,2013,7,30,8.77,0.697,2.85,96705.5,138.2,138.2,134.3,4,4,4,3385,3213,3480,3116,2918,269,217,295,2016,1818,2163,0.0797,0.0624,0.0918,1100,1100,1100,990,990,990,974.4,974,974.6,15.6,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.75,13.55,14.11,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,34.62,34.06,35.62,33.58,33.04,34.55,0,0,0,0,0,0,0.746,0,5.92,0.079,0.32,0.68,11
1398895200000,2014,5,2013,8,31,6.78,0.86,2.95,116401,176.1,176.1,156.5,4,4,4,2533,1842,3184,2212,1521,321,321,321,1112,420.6,1763,0.13,0.101,0.174,1100,1100,1100,990,990,990,972.4,970.6,974,17.6,16,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.097,0.12,15.75,14.18,17.54,0.943,0.936,0.95,0.976,0.97,0.98,0.92,0.908,0.931,40.08,35.79,44.92,39.11,34.71,44.02,0,0,0,0,0,0,0.869,0,3.83,0.13,0.44,0.56,17.2
1401573600000,2014,6,2013,9,30,3.37,0.544,2.51,124344,192.8,192.8,172.7,4,3,3.8,1300,900.1,1797,1090,690.1,210,210,210,121.2,0,487,0.169,0.117,0.233,969.2,690.1,1100,990,990,990,968.8,967.5,970.4,21.2,19.6,22.5,0.695,0.362,0.926,0.498,0.262,0.648,0.024,0.012,0.033,1.47,0.878,1.87,0.07,0.039,0.096,19.68,17.68,21.62,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.61,39.32,51.25,45.54,38.32,48.2,0,0,0,0,0,0,0.959,0,0.86,0.16,0.74,0.26,36.9
1404165600000,2014,7,2013,10,31,1.94,0.573,1.37,77986.8,139.3,139.3,104.8,3,2,2.5161290322580645,725.2,581.9,884.9,511.4,354.9,213.8,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.302,0.21,0.39,511.4,354.9,698.9,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.263,0.189,0.363,0.15,0.0665,0.268,0.0065,0.0028,0.012,0.631,0.438,0.888,0.027,0.018,0.039,22.57,21.67,23.34,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.938,43.09,34.97,51.68,41.99,33.93,48.2,0,0,0,0,0,0,0.582,0,0.57,0.3,0.71,0.29,40.2
1406844000000,2014,8,2013,11,31,1.25,0.493,0.76,45307.2,83.39,83.39,60.9,2,1,1.7741935483870968,467.7,383.1,574,283.7,199.1,184,184,184,-3.667e-15,-5.684e-14,2.842e-14,0.399,0.321,0.48,283.7,199.1,390,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.161,0.131,0.198,0.0366,0.0127,0.0831,0.0015,0.00051,0.0035,0.364,0.258,0.487,0.015,0.011,0.02,23.93,23.33,24.33,0.944,0.924,0.958,0.973,0.97,0.98,0.919,0.897,0.939,36.83,25.66,51.73,35.75,24.89,48.2,0,0,0,0,0,0,0.338,0,0.49,0.39,0.61,0.39,36.2
1409522400000,2014,9,2013,12,30,0.813,0.358,0.455,28061.7,51.81,51.81,38.97,2,1,1.0666666666666667,313.6,262.3,378.5,175.6,124.3,138,138,138,-4.263e-15,-2.842e-14,2.842e-14,0.445,0.365,0.526,175.6,124.3,240.5,990,990,990,965,964.7,965.3,25,24.7,25.3,0.118,0.1,0.141,0.0107,0.00631,0.0162,0.00043,0.00025,0.00066,0.298,0.217,0.403,0.012,0.0086,0.016,24.73,24.36,25.03,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.41,25.99,52.31,37.27,25.21,48.2,0,0,0,0,0,0,0.217,0,0.358,0.44,0.56,0.44,34.5
1412114400000,2014,10,2014,1,31,0.626,0.271,0.355,22002.4,33.33,33.33,29.57,1,1,1,233.8,206.2,259.3,132.6,109.2,101.2,97,110,3.226e-21,-2.842e-14,1.421e-14,0.433,0.399,0.47,132.6,109.2,149.3,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0989,0.09,0.106,0.00702,0.00503,0.00844,0.00028,0.0002,0.00033,0.227,0.185,0.259,0.009,0.0072,0.01,25.17,25,25.38,0.931,0.917,0.939,0.97,0.97,0.97,0.903,0.89,0.911,30.49,24.93,34.36,29.57,24.18,33.33,0,0,0,0,0,0,0.164,0,0.271,0.43,0.57,0.43,35.1
1414792800000,2014,11,2014,2,30,0.569,0.219,0.35,21785.9,35.33,35.33,30.26,1,1,1,219.4,205.4,227.3,135.1,112.4,84.33,67,93,0,-1.421e-14,1.421e-14,0.385,0.299,0.453,135.1,112.4,156.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0907,0.103,0.00723,0.0053,0.00907,0.00028,0.00021,0.00036,0.23,0.19,0.266,0.009,0.0074,0.01,25.25,25.19,25.38,0.932,0.919,0.941,0.97,0.97,0.97,0.904,0.892,0.913,31.19,25.72,36.43,30.26,24.95,35.33,0,0,0,0,0,0,0.168,0,0.219,0.38,0.62,0.38,38.3
1417384800000,2014,12,2014,3,31,0.685,0.158,0.527,32969.2,51.9,51.9,44.31,2,1,1.096774193548387,255.8,222.3,296.2,196.8,163.3,59,59,59,0,-2.842e-14,2.842e-14,0.232,0.199,0.265,196.8,163.3,237.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.117,0.105,0.131,0.0125,0.00963,0.0159,0.00049,0.00038,0.00063,0.322,0.238,0.389,0.013,0.0095,0.015,24.97,24.77,25.19,0.949,0.922,0.959,0.978,0.97,0.98,0.928,0.894,0.94,43.17,25.55,52.65,41.86,24.78,48.2,0,0,0,0,0,0,0.246,0,0.158,0.23,0.77,0.23,48.1
1420063200000,2015,1,2014,4,31,1.27,0.196,1.07,63531,138.9,138.9,85.39,3,2,2.2903225806451615,473.8,303.6,751.5,400.8,230.6,73,73,73,-1.834e-15,-5.684e-14,2.842e-14,0.166,0.0971,0.24,400.8,230.6,678.5,990,990,990,965.7,964.9,966.9,24.3,23.1,25.1,0.197,0.13,0.334,0.0928,0.0153,0.254,0.0039,0.00061,0.011,0.465,0.244,0.836,0.019,0.0097,0.036,23.82,22.26,24.84,0.945,0.923,0.958,0.974,0.97,0.98,0.921,0.895,0.939,38.02,25.92,51.98,36.94,25.15,48.2,0,0,0,0,0,0,0.474,0,0.2,0.15,0.84,0.16,50
1422741600000,2015,2,2014,5,28,3.15,0.343,2.44,120105,192.8,192.8,178.7,4,3,3.857142857142857,1304,778.5,1682,1162,673.5,141.6,105,162,154.1,0,420.1,0.11,0.0906,0.135,1008,673.5,1100,990,990,990,968.8,967,970.1,21.2,19.9,23,0.731,0.336,0.913,0.54,0.251,0.648,0.026,0.011,0.033,1.56,0.832,1.86,0.074,0.036,0.093,19.61,18.07,22.15,0.954,0.951,0.957,0.98,0.978,0.98,0.934,0.932,0.938,47.53,40.75,52.07,46.37,39.84,48.2,0,0,0,0,0,0,0.993,0,0.71,0.11,0.77,0.23,38.1
1425160800000,2015,3,2014,6,31,5.14,0.539,2.95,129348,181.3,181.3,173.9,4,4,4,1919,1692,2191,1718,1453,201.1,183,239,618.3,353.1,908,0.107,0.0835,0.141,1100,1100,1100,990,990,990,970.8,970.1,971.6,19.2,18.4,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.33,16.56,18.03,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.35,42.29,46.25,43.46,41.45,45.32,0,0,0,0,0,0,0.966,0,2.19,0.1,0.57,0.43,25.2
1427839200000,2015,4,2014,7,30,5.26,0.443,2.85,122354,172,172,169.9,4,4,4,2031,1960,2165,1860,1772,171,148,217,759.9,671.7,848.3,0.084,0.072,0.109,1100,1100,1100,990,990,990,971.2,971,971.5,18.8,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.96,16.63,17.15,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.35,42.46,43.88,42.48,41.61,43,0,0,0,0,0,0,0.944,0,2.41,0.084,0.54,0.46,23.3
1430431200000,2015,5,2014,8,31,4.07,0.514,2.85,135310,192.8,192.8,181.9,4,4,4,1521,1062,1971,1329,870.3,192,192,192,264.1,0,679,0.131,0.0974,0.181,1065,870.3,1100,990,990,990,969.6,968.1,971,20.4,19,21.9,0.824,0.513,0.926,0.592,0.36,0.648,0.029,0.016,0.034,1.71,1.11,1.87,0.084,0.051,0.099,18.74,17.12,20.8,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.43,42.35,49.88,45.47,41.5,48.2,0,0,0,0,0,0,1.01,0,1.22,0.13,0.7,0.3,33.2
1433109600000,2015,6,2014,9,30,2.25,0.417,1.83,100647,168.8,168.8,139.8,4,3,3.2333333333333334,867.2,728.5,1044,706.2,567.5,161,161,161,-3.79e-15,-1.137e-13,0,0.188,0.154,0.221,706.2,567.5,883.1,990,990,990,967.4,966.8,968,22.6,22,23.2,0.376,0.285,0.522,0.269,0.18,0.366,0.012,0.0078,0.017,0.883,0.663,1.13,0.039,0.029,0.051,21.75,20.83,22.52,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.63,39.33,51.82,43.47,38.33,48.2,0,0,0,0,0,0,0.777,0,0.42,0.19,0.81,0.19,44.7
1435701600000,2015,7,2014,10,31,1.56,0.498,1.06,62165.4,108.7,108.7,83.56,3,2,2.129032258064516,583.6,474.5,717.8,397.6,288.5,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.324,0.259,0.392,397.6,288.5,531.8,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.204,0.162,0.268,0.0871,0.0352,0.156,0.0037,0.0014,0.0067,0.487,0.334,0.646,0.021,0.014,0.028,23.3,22.62,23.93,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.71,31.77,52.18,39.51,30.81,48.2,0,0,0,0,0,0,0.464,0,0.5,0.32,0.68,0.32,39.8
1438380000000,2015,8,2014,11,31,1.04,0.415,0.623,37759.2,67.32,67.32,50.75,2,1,1.4838709677419355,387.7,323.2,468.7,232.7,168.2,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.405,0.331,0.48,232.7,168.2,313.7,990,990,990,965.3,965,965.7,24.7,24.3,25,0.139,0.116,0.168,0.0199,0.0101,0.0471,0.00081,0.0004,0.0019,0.327,0.254,0.403,0.013,0.01,0.016,24.34,23.92,24.69,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,37.77,25.74,52.05,36.67,24.97,48.2,0,0,0,0,0,0,0.282,0,0.417,0.4,0.6,0.4,36.3
1441058400000,2015,9,2014,12,30,0.679,0.306,0.373,23144.3,45.39,45.39,32.14,1,1,1,262,219.3,318.6,144,101.3,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.456,0.37,0.538,144,101.3,200.6,990,990,990,964.7,964.5,965,25.3,25,25.5,0.104,0.0889,0.124,0.00799,0.00436,0.0128,0.00032,0.00017,0.00051,0.249,0.173,0.35,0.0099,0.0068,0.014,25.02,24.66,25.31,0.934,0.912,0.955,0.972,0.969,0.98,0.909,0.884,0.936,33.04,22.95,46.32,32.14,22.24,45.39,0,0,0,0,0,0,0.179,0,0.306,0.45,0.55,0.45,34.1
1443650400000,2015,10,2015,1,31,0.525,0.237,0.288,12430.8,26.81,26.81,16.71,1,1,1,196.1,175.3,217.4,107.6,93.35,88.48,73,97,0,-1.421e-14,1.421e-14,0.45,0.387,0.51,107.6,93.35,120.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0844,0.0939,0.0049,0.00368,0.00599,0.00019,0.00014,0.00023,0.181,0.157,0.205,0.0071,0.0061,0.008,25.38,25.29,25.43,0.622,0,0.925,0.657,0,0.97,0.604,0,0.898,17.22,0,27.64,16.71,0,26.81,0,10,0,0,0.323,0,0.0928,0.323,0.237,0.45,0.55,0.45,23.7
1446328800000,2015,11,2015,2,30,0.513,0.159,0.354,22092.2,38.47,38.47,30.68,1,1,1,197.7,177.8,219.1,136.4,110.8,61.33,50,67,-2.368e-15,-1.421e-14,1.421e-14,0.314,0.228,0.377,136.4,110.8,169.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0953,0.087,0.105,0.00734,0.00517,0.0101,0.00029,0.0002,0.0004,0.229,0.184,0.286,0.009,0.0072,0.011,25.32,25.2,25.38,0.932,0.918,0.945,0.971,0.97,0.975,0.905,0.891,0.921,31.59,25.31,39.47,30.68,24.55,38.47,0,0,0,0,0,0,0.17,0,0.159,0.31,0.69,0.31,43.1
1448920800000,2015,12,2015,3,31,0.76,0.158,0.602,37159.3,66.99,66.99,49.95,2,1,1.4516129032258065,283.6,220.7,365.4,224.6,161.7,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.213,0.161,0.267,224.6,161.7,306.4,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.126,0.104,0.155,0.0182,0.0095,0.0436,0.00073,0.00037,0.0018,0.31,0.244,0.387,0.012,0.0097,0.015,24.85,24.43,25.2,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.95,26.18,52.41,36.82,25.4,48.2,0,0,0,0,0,0,0.277,0,0.158,0.21,0.79,0.21,48.9
1451599200000,2016,1,2015,4,31,1.52,0.256,1.26,74016.2,125.3,125.3,99.48,3,2,2.5483870967741935,567.8,370,727.7,472.3,297,95.48,73,120,1.834e-15,0,5.684e-14,0.169,0.141,0.197,472.3,297,607.7,990,990,990,966.1,965.3,966.8,23.9,23.2,24.8,0.229,0.154,0.301,0.127,0.0392,0.207,0.0054,0.0016,0.0089,0.55,0.336,0.724,0.023,0.014,0.031,23.31,22.47,24.41,0.951,0.94,0.958,0.975,0.97,0.98,0.927,0.911,0.939,40.36,33.41,51.08,39.31,32.4,48.2,0,0,0,0,0,0,0.553,0,0.26,0.17,0.83,0.17,48.7
1454277600000,2016,2,2015,5,29,2.81,0.335,2.29,117157,192.8,192.8,168.3,4,3,3.689655172413793,1121,742.1,1642,987.4,637.1,133.7,105,162,73.15,0,380.3,0.122,0.0986,0.147,914.3,637.1,1100,990,990,990,968.2,966.9,969.9,21.8,20.1,23.1,0.603,0.315,0.91,0.449,0.227,0.648,0.021,0.0098,0.032,1.32,0.771,1.86,0.062,0.033,0.093,20.45,18.2,22.36,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.94,39.65,52.29,45.7,38.67,48.2,0,0,0,0,0,0,0.935,0,0.52,0.12,0.81,0.19,41.7
1456783200000,2016,3,2015,6,31,6.48,0.539,2.95,118841,181.5,181.5,159.7,4,4,4,2418,1685,3159,2217,1446,201.1,183,239,1117,346.4,1876,0.0879,0.0579,0.142,1100,1100,1100,990,990,990,972.1,970.1,973.9,17.9,16.1,19.9,0.926,0.92,0.926,0.648,0.648,0.648,0.036,0.033,0.04,1.87,1.87,1.87,0.1,0.094,0.12,16.05,14.23,18.05,0.944,0.936,0.951,0.976,0.97,0.98,0.922,0.908,0.932,40.89,35.93,46.31,39.93,34.85,45.38,0,0,0,0,0,0,0.887,0,3.53,0.083,0.46,0.54,18.3
1459461600000,2016,4,2015,7,30,8.13,0.63,2.85,100905,150.1,150.1,140.1,4,4,4,3138,2764,3262,2895,2469,243,217,295,1795,1369,1945,0.0781,0.0665,0.107,1100,1100,1100,990,990,990,973.8,972.9,974.1,16.2,15.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.29,14.01,15.18,0.937,0.935,0.942,0.97,0.97,0.973,0.909,0.907,0.916,36.11,35.33,38.56,35.04,34.27,37.52,0,0,0,0,0,0,0.779,0,5.28,0.077,0.35,0.65,12.4
1462053600000,2016,5,2015,8,31,5.54,0.739,2.95,126415,188.7,188.7,169.9,4,4,4,2070,1487,2720,1794,1211,276,276,276,693.7,111.1,1344,0.138,0.101,0.186,1100,1100,1100,990,990,990,971.2,969.4,972.8,18.8,17.2,20.6,0.92,0.864,0.926,0.648,0.648,0.648,0.034,0.032,0.038,1.87,1.81,1.87,0.099,0.088,0.11,16.97,15.29,18.75,0.948,0.942,0.952,0.979,0.974,0.98,0.928,0.917,0.933,43.4,38.84,48.14,42.48,37.82,47.18,0,0,0,0,0,0,0.944,0,2.59,0.13,0.53,0.47,22.8
1464732000000,2016,6,2015,9,30,2.71,0.544,2.13,111721,192.8,192.8,155.2,4,3,3.466666666666667,1046,800.5,1459,836.4,590.5,210,210,210,13.9,-1.137e-13,148.7,0.208,0.144,0.262,822.5,590.5,1100,990,990,990,968,967.1,969.4,22,20.6,22.9,0.509,0.306,0.874,0.364,0.195,0.648,0.017,0.0085,0.031,1.13,0.71,1.82,0.052,0.031,0.088,20.87,18.83,22.19,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.87,40.05,52.16,44.73,39.09,48.2,0,0,0,0,0,0,0.862,0,0.58,0.2,0.79,0.21,41.2
1467324000000,2016,7,2015,10,31,1.75,0.537,1.21,69632,123.5,123.5,93.59,3,2,2.3870967741935485,652.6,526.4,792.6,452,299.4,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.316,0.235,0.431,452,299.4,606.6,990,990,990,966.5,966,967.1,23.5,22.9,24,0.232,0.169,0.31,0.117,0.0403,0.206,0.005,0.0017,0.009,0.548,0.354,0.732,0.023,0.015,0.032,22.95,22.2,23.68,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,40.66,32.71,52.08,39.46,31.72,48.2,0,0,0,0,0,0,0.52,0,0.54,0.31,0.69,0.31,39.8
1470002400000,2016,8,2015,11,31,1.15,0.493,0.659,39549.7,71.47,71.47,53.16,2,1,1.5483870967741935,429.9,358.2,519.6,245.9,174.2,184,184,184,5.501e-15,-2.842e-14,5.684e-14,0.433,0.354,0.514,245.9,174.2,335.6,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.147,0.122,0.179,0.0239,0.0106,0.0574,0.00098,0.00043,0.0024,0.341,0.262,0.412,0.014,0.011,0.017,24.13,23.66,24.5,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.75,25.97,52.28,36.62,25.19,48.2,0,0,0,0,0,0,0.295,0,0.491,0.43,0.57,0.43,34.4
1472680800000,2016,9,2015,12,30,0.764,0.323,0.441,27462,48.2,48.2,38.14,1,1,1,294.7,248.9,353.1,170,130.9,124.7,118,138,-4.737e-15,-2.842e-14,2.842e-14,0.425,0.384,0.474,170,130.9,215.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0994,0.132,0.0102,0.00687,0.014,0.00041,0.00027,0.00056,0.296,0.225,0.379,0.012,0.0089,0.015,24.81,24.46,25.08,0.945,0.931,0.957,0.975,0.97,0.98,0.921,0.903,0.938,39.11,29.98,49.38,38.14,29.08,48.2,0,0,0,0,0,0,0.212,0,0.323,0.42,0.58,0.42,35.9
1475272800000,2016,10,2016,1,31,0.585,0.26,0.325,15878.1,33.45,33.45,21.34,1,1,1,218.5,192.3,246.4,121.5,95.27,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.447,0.394,0.504,121.5,95.27,149.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0943,0.085,0.104,0.00607,0.00385,0.00845,0.00024,0.00015,0.00033,0.207,0.16,0.257,0.0081,0.0063,0.01,25.28,25.06,25.43,0.689,0,0.939,0.72,0,0.97,0.669,0,0.911,22,0,34.48,21.34,0,33.45,0,8,0,0,0.258,0,0.119,0.258,0.26,0.44,0.56,0.44,27.1
1477951200000,2016,11,2016,2,30,0.564,0.174,0.39,24444.2,37.62,37.62,33.95,1,1,1,217.6,192.5,233.3,150.6,125.5,67,67,67,0,-1.421e-14,1.421e-14,0.309,0.287,0.348,150.6,125.5,166.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0922,0.107,0.00855,0.00642,0.00988,0.00034,0.00025,0.00039,0.255,0.211,0.283,0.01,0.0082,0.011,25.23,25.12,25.38,0.938,0.929,0.944,0.97,0.97,0.973,0.911,0.901,0.919,34.98,29.01,38.66,33.95,28.14,37.62,0,0,0,0,0,0,0.189,0,0.174,0.31,0.69,0.31,43.3
1480543200000,2016,12,2016,3,31,0.698,0.158,0.54,33600.9,56.57,56.57,45.16,2,1,1.2580645161290323,260.4,226.7,317.2,201.4,167.7,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.229,0.186,0.26,201.4,167.7,258.2,990,990,990,964.7,964.6,965,25.3,25,25.4,0.118,0.106,0.138,0.013,0.01,0.0209,0.00051,0.00039,0.00083,0.304,0.238,0.385,0.012,0.0095,0.015,24.97,24.74,25.15,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.894,0.94,39.48,25.61,52.04,38.37,24.84,48.2,0,0,0,0,0,0,0.251,0,0.158,0.23,0.77,0.23,48.1
1483221600000,2017,1,2016,4,31,1.48,0.213,1.27,74117.4,136.2,136.2,99.62,3,2,2.5161290322580645,552.9,326.3,756.1,473.5,253.3,79.39,73,91,0,-5.684e-14,5.684e-14,0.151,0.115,0.224,473.5,253.3,665.1,990,990,990,966.1,965,966.9,23.9,23.1,25,0.231,0.138,0.329,0.132,0.0185,0.245,0.0056,0.00074,0.011,0.556,0.27,0.816,0.023,0.011,0.035,23.38,22.26,24.7,0.95,0.93,0.957,0.976,0.97,0.98,0.927,0.902,0.938,40.4,28.52,52.28,39.31,27.67,48.2,0,0,0,0,0,0,0.553,0,0.21,0.14,0.86,0.14,50.1
1485900000000,2017,2,2016,5,28,2.54,0.331,2.09,108884,192.8,192.8,162,4,3,3.5714285714285716,1051,770,1587,913.9,633,137,137,137,49.94,-1.137e-13,349.6,0.137,0.0863,0.178,864,633,1100,990,990,990,968,967,969.8,22,20.2,23,0.541,0.318,0.901,0.403,0.224,0.648,0.019,0.0097,0.032,1.21,0.769,1.85,0.056,0.033,0.091,20.8,18.39,22.25,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.67,39.46,51.77,45.46,38.47,48.2,0,0,0,0,0,0,0.9,0,0.45,0.13,0.82,0.18,42.9
1488319200000,2017,3,2016,6,31,8.86,0.64,2.95,102643,183,183,138,4,4,4,3306,1642,5268,3067,1403,239,239,239,1967,303.3,3929,0.0824,0.0454,0.146,1100,1100,1100,990,990,990.03,974,969.9,977.9,16,12.1,20.1,0.925,0.916,0.926,0.648,0.648,0.648,0.042,0.032,0.054,1.87,1.86,1.87,0.12,0.093,0.15,14.15,10.24,18.19,0.93,0.882,0.952,0.974,0.97,0.98,0.906,0.856,0.932,35.61,24.37,46.68,34.49,21.96,45.75,0,0,0,0,0,0,0.766,0,5.91,0.072,0.33,0.67,11.6
1490997600000,2017,4,2016,7,30,13.1,0.884,2.85,67759,114,114,94.11,4,4,4,5058,4318,5415,4717,3954,341,295,364,3617,2854,4020,0.0681,0.0545,0.0843,1100,1100,1100,990.02,990,990.04,977.6,976.3,978.1,12.5,11.9,13.7,0.919,0.911,0.926,0.648,0.648,0.648,0.052,0.047,0.054,1.87,1.86,1.87,0.15,0.14,0.16,10.59,10.03,11.86,0.892,0.874,0.919,0.97,0.97,0.97,0.865,0.848,0.891,25.5,23.66,29.39,23.53,21,28.51,0,0,0,0,0,0,0.523,0,10.25,0.067,0.22,0.78,5.17
1493589600000,2017,5,2016,8,31,8.97,0.911,2.95,101036,158.3,158.3,135.8,4,4,4,3349,2468,4242,3009,2128,340,340,340,1909,1028,2802,0.104,0.0802,0.138,1100,1100,1100,990,990,990,974.3,972.2,976.1,15.7,13.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.87,12,15.9,0.934,0.92,0.945,0.971,0.97,0.977,0.907,0.892,0.923,34.95,29.78,40.49,33.95,28.89,39.57,0,0,0,0,0,0,0.754,0,6.02,0.1,0.33,0.67,11.3
1496268000000,2017,6,2016,9,30,4.43,0.666,2.76,126862,192.8,192.8,176.2,4,4,4,1707,1097,2419,1450,839.6,257,257,257,383.6,-1.137e-13,1062,0.159,0.106,0.234,1067,839.6,1100,990,990,990,970.1,968.2,972.1,19.9,17.9,21.8,0.849,0.504,0.926,0.599,0.345,0.648,0.03,0.016,0.036,1.74,1.08,1.87,0.088,0.049,0.1,18.15,16.02,20.72,0.951,0.945,0.955,0.98,0.977,0.98,0.931,0.924,0.936,44.96,40.67,49.27,44.05,39.75,48.2,0,0,0,0,0,0,0.979,0,1.67,0.15,0.62,0.38,28.6
1498860000000,2017,7,2016,10,31,2.2,0.608,1.59,88483.9,160.1,160.1,118.9,4,2,2.838709677419355,822.5,654.6,1067,595.5,427.6,227,227,227,-3.667e-15,-5.684e-14,5.684e-14,0.281,0.213,0.347,595.5,427.6,840.5,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.315,0.215,0.498,0.2,0.101,0.346,0.0088,0.0043,0.016,0.742,0.547,1.07,0.033,0.023,0.049,22.07,20.82,22.93,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.59,34.97,51.72,42.35,33.93,48.2,0,0,0,0,0,0,0.661,0,0.61,0.28,0.72,0.28,40.2
1501538400000,2017,8,2016,11,31,1.4,0.508,0.893,52828.3,96.4,96.4,71.01,2,2,2,523.3,428,644,333.5,244,189.8,184,202,-5.501e-15,-5.684e-14,5.684e-14,0.368,0.286,0.43,333.5,244,460,990,990,990,966,965.5,966.5,24,23.5,24.5,0.179,0.147,0.228,0.0565,0.0165,0.116,0.0024,0.00067,0.0049,0.404,0.27,0.597,0.017,0.011,0.025,23.64,22.93,24.2,0.944,0.928,0.958,0.973,0.97,0.98,0.919,0.9,0.939,36.46,26.87,49.51,35.5,26.06,48.2,0,0,0,0,0,0,0.394,0,0.507,0.36,0.64,0.36,37.7
1504216800000,2017,9,2016,12,30,0.903,0.358,0.545,33333.7,61.15,61.15,46.3,2,1,1.3333333333333333,348.4,291.8,421.7,210.4,153.8,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.401,0.327,0.473,210.4,153.8,283.7,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.131,0.111,0.156,0.015,0.00882,0.0329,0.00061,0.00035,0.0013,0.314,0.253,0.4,0.013,0.01,0.016,24.54,24.18,24.86,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.18,25.74,51.97,37.08,24.97,48.2,0,0,0,0,0,0,0.257,0,0.358,0.4,0.6,0.4,36.9
1506808800000,2017,10,2017,1,31,0.701,0.295,0.406,25236.2,40.41,40.41,33.92,1,1,1,261.6,236.8,288.8,151.6,126.8,110,110,110,1.375e-15,-2.842e-14,2.842e-14,0.422,0.381,0.464,151.6,126.8,178.8,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.107,0.0983,0.117,0.00864,0.00653,0.0109,0.00034,0.00026,0.00044,0.263,0.219,0.311,0.01,0.0086,0.012,25,24.83,25.16,0.939,0.929,0.948,0.972,0.97,0.979,0.912,0.902,0.928,34.9,29.09,41.29,33.92,28.22,40.41,0,0,0,0,0,0,0.188,0,0.295,0.42,0.58,0.42,36
1509487200000,2017,11,2017,2,30,0.635,0.241,0.394,24530.9,36.45,36.45,34.07,1,1,1,245.1,236,255.4,152.1,143,93,93,93,0,0,0,0.38,0.364,0.394,152.1,143,162.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00867,0.00791,0.00956,0.00034,0.00031,0.00038,0.261,0.245,0.28,0.01,0.0097,0.011,25.07,25,25.14,0.94,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.915,35.12,33.01,37.55,34.07,32.01,36.45,0,0,0,0,0,0,0.189,0,0.241,0.38,0.62,0.38,38.6
1512079200000,2017,12,2017,3,31,0.83,0.189,0.641,39556.5,84.72,84.72,53.17,2,1,1.4193548387096775,310,245.3,445.5,239.4,168.3,70.61,59,77,-2.75e-15,-2.842e-14,2.842e-14,0.238,0.132,0.314,239.4,168.3,386.5,990,990,990,965,964.7,965.6,25,24.4,25.3,0.133,0.109,0.184,0.025,0.0101,0.0814,0.001,0.0004,0.0033,0.338,0.248,0.468,0.014,0.0099,0.019,24.7,23.93,25.04,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.42,26.29,52.73,39.29,25.5,48.2,0,0,0,0,0,0,0.295,0,0.189,0.23,0.77,0.23,47.7
1514757600000,2018,1,2017,4,31,1.87,0.314,1.56,89068,140.3,140.3,119.7,3,2,2.806451612903226,698.8,465.4,836.1,581.4,374.4,117.4,91,139,-3.667e-15,-5.684e-14,0,0.168,0.142,0.196,581.4,374.4,697.1,990,990,990,966.7,965.7,967.2,23.3,22.8,24.3,0.288,0.183,0.356,0.192,0.0757,0.267,0.0083,0.0031,0.012,0.703,0.454,0.879,0.03,0.019,0.039,22.61,21.88,23.85,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,43.87,35.13,51.36,42.84,34.08,48.2,0,0,0,0,0,0,0.665,0,0.31,0.17,0.83,0.17,47.6
1517436000000,2018,2,2017,5,28,3.13,0.349,2.33,115021,192.8,192.8,171.2,4,3,3.7857142857142856,1294,845.8,2187,1149,708.8,144.1,137,162,188.1,0,925.3,0.119,0.0741,0.162,961.3,708.8,1100,990,990,990,968.8,967.3,971.6,21.2,18.4,22.7,0.668,0.361,0.926,0.489,0.274,0.648,0.024,0.012,0.035,1.44,0.897,1.87,0.069,0.039,0.1,19.76,16.57,21.82,0.953,0.947,0.957,0.98,0.975,0.98,0.934,0.928,0.938,46.56,39.75,51.89,45.36,38.77,48.2,0,0,0,0,0,0,0.951,0,0.8,0.11,0.74,0.26,36.7
1519855200000,2018,3,2017,6,31,8.78,0.64,2.95,102310,163.3,163.3,137.5,4,4,4,3279,2287,3985,3040,2048,239,239,239,1940,948.1,2646,0.075,0.06,0.104,1100,1100,1100,990,990,990,974.1,971.8,975.6,15.9,14.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.045,1.87,1.87,1.87,0.12,0.1,0.13,14.03,12.48,16.33,0.935,0.924,0.946,0.972,0.97,0.98,0.908,0.897,0.927,35.37,31.11,41.67,34.38,30.17,40.82,0,0,0,0,0,0,0.764,0,5.83,0.073,0.34,0.66,11.7
1522533600000,2018,4,2017,7,30,11.6,0.824,2.85,80009,119.9,119.9,111.1,4,4,4,4463,4024,4658,4145,3729,318,295,364,3045,2629,3263,0.0713,0.0633,0.082,1100,1100,1100,990,990,990,976.5,975.7,976.9,13.5,13.1,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.6,11.24,12.4,0.916,0.912,0.924,0.97,0.97,0.97,0.888,0.885,0.896,28.65,27.66,30.89,27.78,26.75,29.96,0,0,0,0,0,0,0.617,0,8.75,0.071,0.25,0.75,6.9
1525125600000,2018,5,2017,8,31,9.69,0.911,2.95,96293.2,151.7,151.7,129.4,4,4,4,3619,2704,4408,3279,2364,340,340,340,2179,1264,2968,0.096,0.0771,0.126,1100,1100,1100,990,990,990,974.8,972.8,976.4,15.2,13.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.048,1.87,1.87,1.87,0.12,0.11,0.14,13.29,11.7,15.33,0.93,0.917,0.942,0.97,0.97,0.974,0.902,0.889,0.918,33.34,28.93,38.95,32.36,28.07,37.92,0,0,0,0,0,0,0.719,0,6.74,0.094,0.3,0.7,9.94
