datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1527804000000,2018,6,2017,9,30,4.92,0.759,2.83,125367,191.7,191.7,174.1,4,4,4,1898,1256,2646,1605,962.9,293,293,293,514.1,0,1253,0.162,0.111,0.233,1091,962.9,1100,990,990,990,970.7,968.7,972.7,19.3,17.3,21.3,0.894,0.637,0.926,0.631,0.405,0.648,0.033,0.019,0.037,1.82,1.31,1.87,0.095,0.061,0.11,17.52,15.47,19.99,0.949,0.943,0.955,0.979,0.975,0.98,0.929,0.919,0.936,44.45,39.33,48.92,43.53,38.33,47.94,0,0,0,0,0,0,0.967,0,2.09,0.15,0.58,0.42,25.5
1530396000000,2018,7,2017,10,31,2.39,0.661,1.73,94319,176.9,176.9,126.8,4,2,3,891.6,704.7,1213,645,448.7,246.6,227,256,-7.335e-15,-1.137e-13,5.684e-14,0.283,0.211,0.363,645,448.7,956.7,990,990,990,967.4,966.7,968.6,22.6,21.4,23.3,0.355,0.232,0.617,0.229,0.111,0.402,0.01,0.0048,0.019,0.817,0.574,1.28,0.036,0.025,0.06,21.74,20.15,22.69,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.83,35.23,51.93,42.61,34.17,48.2,0,0,0,0,0,0,0.704,0,0.66,0.28,0.72,0.28,39.5
1533074400000,2018,8,2017,11,31,1.5,0.541,0.957,56061.7,96.4,96.4,75.35,2,2,2,559.2,453.9,692.9,357.2,251.9,202,202,202,-3.667e-15,-5.684e-14,5.684e-14,0.367,0.292,0.445,357.2,251.9,490.9,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.191,0.152,0.25,0.0676,0.0179,0.131,0.0028,0.00074,0.0056,0.442,0.282,0.654,0.019,0.012,0.028,23.45,22.67,24.07,0.947,0.931,0.958,0.974,0.97,0.98,0.923,0.903,0.939,38.82,27.68,52.19,37.68,26.85,48.2,0,0,0,0,0,0,0.419,0,0.543,0.36,0.64,0.36,37.4
1535752800000,2018,9,2017,12,30,0.96,0.372,0.588,35834.8,65.02,65.02,49.77,2,1,1.4333333333333333,370.3,309,448.2,227,171,143.3,138,146,-9.474e-16,-2.842e-14,2.842e-14,0.391,0.326,0.447,227,171,302.2,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.137,0.117,0.164,0.0181,0.0103,0.0416,0.00073,0.00041,0.0017,0.327,0.254,0.401,0.013,0.01,0.016,24.42,24.03,24.75,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.49,25.66,51.81,37.42,24.89,48.2,0,0,0,0,0,0,0.277,0,0.372,0.39,0.61,0.39,37.3
1538344800000,2018,10,2018,1,31,0.72,0.295,0.425,26496.1,44.54,44.54,35.61,1,1,1,268.8,234.9,306.6,158.8,124.9,110,110,110,-3.667e-15,-2.842e-14,2.842e-14,0.412,0.359,0.468,158.8,124.9,196.6,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.11,0.0976,0.123,0.00925,0.00637,0.0125,0.00037,0.00025,0.0005,0.276,0.215,0.343,0.011,0.0085,0.014,24.95,24.72,25.18,0.941,0.929,0.954,0.973,0.97,0.98,0.916,0.901,0.935,36.59,28.64,45.45,35.61,27.78,44.54,0,0,0,0,0,0,0.198,0,0.295,0.41,0.59,0.41,36.8
1541023200000,2018,11,2018,2,30,0.634,0.241,0.393,24456,35.55,35.55,33.97,1,1,1,244.6,234.1,251.6,151.6,141.1,93,93,93,0,0,0,0.38,0.37,0.397,151.6,141.1,158.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.107,0.00864,0.00774,0.00923,0.00034,0.0003,0.00036,0.26,0.242,0.273,0.01,0.0095,0.011,25.07,25.02,25.15,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,35.02,32.55,36.65,33.97,31.58,35.55,0,0,0,0,0,0,0.189,0,0.241,0.38,0.62,0.38,38.6
1543615200000,2018,12,2018,3,31,0.714,0.189,0.525,33013.8,48.2,48.2,44.37,1,1,1,266.7,253.8,283.3,196,176.8,70.61,59,77,-2.75e-15,-2.842e-14,2.842e-14,0.265,0.208,0.303,196,176.8,224.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.112,0.126,0.0124,0.0108,0.0148,0.00049,0.00043,0.00059,0.337,0.304,0.386,0.013,0.012,0.015,24.9,24.78,24.98,0.953,0.947,0.959,0.98,0.978,0.98,0.934,0.927,0.94,45.61,41.03,52.29,44.37,40.14,48.2,0,0,0,0,0,0,0.247,0,0.189,0.26,0.74,0.26,46.2
1546293600000,2019,1,2018,4,31,0.931,0.196,0.736,44747.4,90.47,90.47,60.14,2,1,1.7741935483870968,347.7,283.6,488.7,274.7,210.6,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.215,0.149,0.257,274.7,210.6,415.7,990,990,990,965.1,964.8,965.8,24.9,24.2,25.2,0.146,0.123,0.196,0.033,0.0137,0.0952,0.0013,0.00054,0.0039,0.34,0.24,0.514,0.014,0.0096,0.021,24.52,23.69,24.86,0.941,0.922,0.959,0.974,0.97,0.98,0.917,0.894,0.94,36.7,25.55,51.9,35.51,24.78,48.2,0,0,0,0,0,0,0.334,0,0.195,0.21,0.79,0.21,48.1
1548972000000,2019,2,2018,5,28,1.82,0.219,1.6,89402.8,178.2,178.2,133,4,2,3.107142857142857,753.7,503.7,1039,663,418.7,90.71,85,105,-2.03e-15,-5.684e-14,5.684e-14,0.124,0.0996,0.169,663,418.7,934,990,990,990,966.9,965.9,968,23.1,22,24.1,0.341,0.198,0.553,0.24,0.0966,0.391,0.01,0.004,0.018,0.811,0.52,1.2,0.035,0.022,0.055,22.28,20.78,23.61,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.44,35.36,52.29,43.09,34.3,48.2,0,0,0,0,0,0,0.739,0,0.22,0.12,0.88,0.12,49.1
1551391200000,2019,3,2018,6,31,3.14,0.439,2.7,138083,192.8,192.8,185.6,4,4,4,1172,1057,1276,1008,879.3,163.8,129,183,7.335e-15,-1.137e-13,1.137e-13,0.139,0.109,0.172,1008,879.3,1093,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.663,0.521,0.787,0.483,0.365,0.633,0.022,0.017,0.03,1.42,1.12,1.72,0.066,0.051,0.081,20.14,19.51,20.78,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.44,42.77,49.89,46.4,41.91,48.2,0,0,0,0,0,0,1.03,0,0.44,0.14,0.86,0.14,44
1554069600000,2019,4,2018,7,30,2.67,0.344,2.33,123774,180.8,180.8,171.9,4,4,4,1032,915.7,1081,898.8,790.7,132.7,125,148,-7.579e-15,-1.137e-13,1.137e-13,0.129,0.116,0.14,898.8,790.7,955.6,990,990,990,968,967.6,968.2,22,21.8,22.4,0.533,0.432,0.583,0.374,0.322,0.402,0.017,0.014,0.018,1.15,0.963,1.25,0.052,0.043,0.057,20.86,20.6,21.47,0.955,0.953,0.956,0.98,0.975,0.98,0.936,0.929,0.936,43.87,39.67,46.11,42.98,38.69,45.19,0,0,0,0,0,0,0.955,0,0.34,0.13,0.87,0.13,46.4
1556661600000,2019,5,2018,8,31,2.03,0.394,1.64,92011,144.6,144.6,123.7,3,2,2.870967741935484,757.6,603.5,904.5,610.6,456.5,147,147,147,0,-5.684e-14,5.684e-14,0.197,0.163,0.244,610.6,456.5,757.5,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.308,0.219,0.402,0.21,0.114,0.306,0.0091,0.0048,0.014,0.748,0.544,0.99,0.033,0.023,0.044,22.32,21.49,23.1,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.6,35.39,52.38,43.3,34.33,48.2,0,0,0,0,0,0,0.687,0,0.39,0.19,0.81,0.19,45.3
1559340000000,2019,6,2018,9,30,1.26,0.308,0.948,56547.4,96.4,96.4,78.54,2,2,2,484.6,395.7,594.5,365.6,276.7,119,119,119,0,-5.684e-14,5.684e-14,0.249,0.2,0.301,365.6,276.7,475.5,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.184,0.153,0.228,0.0716,0.0296,0.123,0.003,0.0012,0.0052,0.445,0.311,0.615,0.018,0.013,0.026,23.77,23.11,24.31,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,40.39,30.86,51.53,39.27,29.93,48.2,0,0,0,0,0,0,0.436,0,0.312,0.24,0.75,0.25,44.9
1561932000000,2019,7,2018,10,31,0.873,0.289,0.583,35817.1,61.24,61.24,48.14,2,1,1.3870967741935485,325.8,274,390.5,217.8,166,108,108,108,-4.584e-15,-2.842e-14,2.842e-14,0.335,0.277,0.394,217.8,166,282.5,990,990,990,965,964.8,965.4,25,24.6,25.2,0.13,0.112,0.153,0.0158,0.00986,0.0323,0.00063,0.00039,0.0013,0.316,0.248,0.396,0.013,0.01,0.016,24.65,24.33,24.92,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.55,25.71,52.18,37.44,24.93,48.2,0,0,0,0,0,0,0.267,0,0.29,0.33,0.67,0.33,41
1564610400000,2019,8,2018,11,31,0.613,0.249,0.364,20335.6,40.34,40.34,27.33,1,1,1,228.8,196.1,271,135.8,103.1,93,93,93,0,-2.842e-14,2.842e-14,0.41,0.343,0.474,135.8,103.1,178,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0997,0.0882,0.115,0.00729,0.00451,0.0109,0.00029,0.00018,0.00043,0.233,0.174,0.308,0.0092,0.0068,0.012,25.2,24.91,25.42,0.813,0,0.948,0.846,0,0.979,0.79,0,0.928,28.15,0,41.22,27.33,0,40.34,0,4,0,0,0.129,0,0.152,0.129,0.249,0.41,0.59,0.41,33.2
1567288800000,2019,9,2018,12,30,0.42,0.187,0.234,14372.6,27.06,27.06,19.96,1,1,1,162.2,138.7,193.1,90.2,66.67,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.448,0.373,0.519,90.2,66.67,121.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0815,0.0732,0.0924,0.00342,0.00142,0.00604,0.00013,0.000056,0.00024,0.149,0.107,0.204,0.0058,0.0042,0.008,25.38,25.37,25.39,0.921,0.895,0.939,0.964,0.96,0.97,0.889,0.859,0.902,20.68,14.85,27.9,19.96,14.26,27.06,0,0,0,0,0,0,0.111,0,0.186,0.45,0.56,0.44,34.2
1569880800000,2019,10,2019,1,31,0.342,0.139,0.203,12450.2,18.93,18.93,16.73,1,1,1,127.7,119.3,137.3,75.68,67.26,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.408,0.379,0.436,75.68,67.26,85.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0708,0.0762,0.00218,0.00147,0.003,0.000086,0.000058,0.00012,0.12,0.106,0.137,0.0047,0.0041,0.0054,25.38,25.36,25.39,0.924,0.898,0.939,0.96,0.96,0.962,0.888,0.862,0.901,17.43,15.04,19.67,16.73,14.44,18.93,0,0,0,0,0,0,0.093,0,0.139,0.41,0.59,0.41,36.4
1572559200000,2019,11,2019,2,30,0.367,0.13,0.238,14611.7,25.72,25.72,20.29,1,1,1,141.8,120.1,165.7,91.76,70.08,50,50,50,-2.368e-15,-1.421e-14,1.421e-14,0.357,0.302,0.416,91.76,70.08,115.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0708,0.0866,0.00355,0.00171,0.00559,0.00014,0.000067,0.00022,0.148,0.11,0.191,0.0058,0.0043,0.0075,25.36,25.34,25.39,0.922,0.911,0.937,0.965,0.96,0.97,0.889,0.877,0.9,21.01,15.95,26.52,20.29,15.31,25.72,0,0,0,0,0,0,0.113,0,0.129,0.35,0.65,0.35,39.8
1575151200000,2019,12,2019,3,31,0.598,0.158,0.44,27485.6,53.87,53.87,36.94,2,1,1.096774193548387,223.4,166.6,304.9,164.4,107.6,59,59,59,2.75e-15,-1.421e-14,2.842e-14,0.271,0.193,0.354,164.4,107.6,245.9,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.105,0.0851,0.134,0.00973,0.00489,0.0167,0.00038,0.00019,0.00066,0.264,0.178,0.384,0.01,0.007,0.015,25.17,24.79,25.36,0.938,0.916,0.959,0.973,0.97,0.98,0.913,0.889,0.94,35.44,24.5,51.91,34.4,23.77,48.2,0,0,0,0,0,0,0.205,0,0.158,0.26,0.74,0.26,46
1577829600000,2020,1,2019,4,31,1.17,0.196,0.979,58500.7,124.5,124.5,78.63,3,2,2.193548387096774,438.6,312.9,670.5,365.6,239.8,73,73,73,9.168e-16,-5.684e-14,5.684e-14,0.175,0.109,0.233,365.6,239.8,597.5,990,990,990,965.6,965,966.6,24.4,23.4,25,0.181,0.134,0.288,0.0733,0.0161,0.2,0.003,0.00064,0.0085,0.42,0.254,0.699,0.017,0.01,0.03,24.02,22.72,24.78,0.944,0.926,0.958,0.973,0.97,0.98,0.918,0.898,0.939,36.7,26.99,50.95,35.68,26.18,48.2,0,0,0,0,0,0,0.437,0,0.191,0.17,0.84,0.16,50
1580508000000,2020,2,2019,5,29,3.24,0.335,2.32,114223,192.8,192.8,164.1,4,3,3.689655172413793,1294,696.5,2169,1161,591.5,133.7,105,162,236.2,-1.137e-13,907,0.112,0.0747,0.151,924.5,591.5,1100,990,990,990,968.8,966.7,971.5,21.2,18.5,23.3,0.646,0.289,0.926,0.469,0.196,0.648,0.023,0.0084,0.035,1.39,0.694,1.87,0.067,0.03,0.1,19.85,16.62,22.62,0.953,0.947,0.957,0.98,0.976,0.98,0.934,0.928,0.938,45.64,39.93,51.52,44.56,38.97,48.2,0,0,0,0,0,0,0.912,0,0.92,0.1,0.72,0.28,35.3
1583013600000,2020,3,2019,6,31,8.36,0.64,2.95,105327,165.1,165.1,141.6,4,4,4,3120,2217,4007,2881,1978,239,239,239,1781,877.7,2668,0.0794,0.0596,0.108,1100,1100,1100,990,990,990,973.7,971.6,975.7,16.3,14.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.045,1.87,1.87,1.87,0.12,0.1,0.13,14.39,12.43,16.5,0.936,0.924,0.947,0.973,0.97,0.98,0.911,0.896,0.928,36.37,30.98,42.13,35.39,30.05,41.28,0,0,0,0,0,0,0.786,0,5.41,0.077,0.35,0.65,12.6
1585692000000,2020,4,2019,7,30,12.2,0.824,2.85,75530.2,118.5,118.5,104.9,4,4,4,4688,4091,4925,4370,3796,318,295,364,3270,2696,3526,0.0679,0.0599,0.0796,1100,1100,1100,990,990,990,976.9,975.8,977.4,13.1,12.6,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.046,0.051,1.87,1.87,1.87,0.14,0.13,0.15,11.19,10.75,12.28,0.91,0.901,0.923,0.97,0.97,0.97,0.883,0.874,0.895,27.46,26.12,30.55,26.23,24.42,29.64,0,0,0,0,0,0,0.583,0,9.35,0.068,0.23,0.77,6.19
1588284000000,2020,5,2019,8,31,9.44,0.911,2.95,98032.6,155.9,155.9,131.8,4,4,4,3526,2553,4512,3186,2213,340,340,340,2086,1113,3072,0.0993,0.0754,0.133,1100,1100,1100,990,990,990,974.6,972.4,976.6,15.4,13.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.048,1.87,1.87,1.87,0.12,0.11,0.14,13.5,11.51,15.69,0.931,0.915,0.944,0.971,0.97,0.976,0.904,0.888,0.921,33.93,28.4,39.94,32.94,27.55,38.98,0,0,0,0,0,0,0.732,0,6.49,0.097,0.31,0.69,10.4
1590962400000,2020,6,2019,9,30,4.62,0.697,2.81,127010,192.1,192.1,176.4,4,4,4,1781,1168,2495,1512,910.6,269,257,293,429.5,-1.137e-13,1102,0.157,0.117,0.22,1082,910.6,1100,990,990,990,970.3,968.4,972.3,19.7,17.7,21.6,0.874,0.569,0.926,0.617,0.38,0.648,0.032,0.018,0.037,1.79,1.2,1.87,0.091,0.056,0.11,17.89,15.83,20.37,0.95,0.944,0.955,0.98,0.977,0.98,0.931,0.922,0.936,45.01,40.32,48.99,44.1,39.38,48.01,0,0,0,0,0,0,0.98,0,1.81,0.15,0.61,0.39,27.5
1593554400000,2020,7,2019,10,31,2.3,0.608,1.69,92876.3,170.3,170.3,124.8,4,2,2.967741935483871,858.8,679.3,1132,631.8,452.3,227,227,227,-5.501e-15,-1.137e-13,5.684e-14,0.27,0.201,0.334,631.8,452.3,904.7,990,990,990,967.3,966.6,968.3,22.7,21.7,23.4,0.341,0.229,0.556,0.221,0.112,0.377,0.0098,0.0048,0.017,0.793,0.57,1.18,0.035,0.025,0.054,21.88,20.51,22.79,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,43.78,35.44,52.32,42.44,34.37,48.2,0,0,0,0,0,0,0.694,0,0.61,0.26,0.73,0.27,40.4
1596232800000,2020,8,2019,11,31,1.44,0.541,0.899,52960.2,96.4,96.4,71.18,2,1,1.967741935483871,537.6,435.1,668.6,335.6,233.1,202,202,202,-2.75e-15,-5.684e-14,5.684e-14,0.382,0.302,0.464,335.6,233.1,466.6,990,990,990,966,965.6,966.6,24,23.4,24.4,0.182,0.145,0.236,0.0579,0.0156,0.119,0.0024,0.00064,0.0051,0.414,0.266,0.613,0.017,0.011,0.026,23.57,22.81,24.16,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,37.44,26.07,52.52,36.37,25.29,48.2,0,0,0,0,0,0,0.395,0,0.541,0.38,0.62,0.38,36.8
1598911200000,2020,9,2019,12,30,0.913,0.358,0.555,33903.6,62.67,62.67,47.09,2,1,1.3666666666666667,352.2,293.4,428.8,214.2,155.4,138,138,138,-2.842e-15,-2.842e-14,2.842e-14,0.397,0.322,0.47,214.2,155.4,290.8,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.132,0.111,0.159,0.0159,0.00896,0.0363,0.00064,0.00036,0.0015,0.315,0.252,0.399,0.013,0.01,0.016,24.52,24.14,24.85,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.92,25.65,51.81,36.83,24.88,48.2,0,0,0,0,0,0,0.262,0,0.358,0.39,0.61,0.39,37.1
1601503200000,2020,10,2020,1,31,0.681,0.295,0.387,24002.5,40.82,40.82,32.26,1,1,1,254.4,224.8,290.4,144.4,114.8,110,110,110,3.209e-15,-2.842e-14,2.842e-14,0.435,0.379,0.489,144.4,114.8,180.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.105,0.0941,0.117,0.00803,0.00551,0.0111,0.00032,0.00022,0.00044,0.25,0.197,0.314,0.0099,0.0077,0.013,25.04,24.82,25.25,0.936,0.922,0.949,0.971,0.97,0.98,0.909,0.894,0.929,33.21,26.21,41.67,32.26,25.42,40.82,0,0,0,0,0,0,0.179,0,0.294,0.43,0.57,0.43,35.2
1604181600000,2020,11,2020,2,30,0.642,0.241,0.401,24998.9,40.96,40.96,34.72,1,1,1,247.6,224,273.5,154.6,131,93,93,93,0,-2.842e-14,2.842e-14,0.377,0.34,0.415,154.6,131,180.5,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.106,0.0973,0.115,0.00889,0.00688,0.0111,0.00035,0.00027,0.00044,0.266,0.224,0.312,0.01,0.0088,0.012,25.06,24.89,25.23,0.94,0.931,0.949,0.972,0.97,0.98,0.914,0.903,0.93,35.72,30.18,41.8,34.72,29.27,40.96,0,0,0,0,0,0,0.193,0,0.241,0.38,0.62,0.38,38.9
1606773600000,2020,12,2020,3,31,1.23,0.279,0.95,56182.7,141.9,141.9,75.51,3,1,1.935483870967742,458.5,275.4,805.5,354.5,171.4,104,104,104,0,-2.842e-14,5.684e-14,0.253,0.129,0.378,354.5,171.4,701.5,990,990,990,965.6,964.8,967.1,24.4,22.9,25.2,0.185,0.113,0.352,0.0773,0.0103,0.27,0.0033,0.00041,0.012,0.451,0.251,0.88,0.019,0.01,0.038,23.91,22,24.9,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.897,0.94,40.63,26.15,52.09,39.47,25.37,48.2,0,0,0,0,0,0,0.42,0,0.28,0.23,0.77,0.23,45.7
1609452000000,2021,1,2020,4,31,3.5,0.392,2.73,134355,192.8,192.8,180.6,4,3,3.903225806451613,1308,840,1722,1161,701,146.5,139,150,143.5,-1.137e-13,472.3,0.116,0.0871,0.165,1018,701,1100,990,990,990,968.9,967.3,970.2,21.1,19.8,22.7,0.74,0.358,0.917,0.544,0.269,0.648,0.026,0.012,0.033,1.57,0.886,1.86,0.075,0.039,0.094,19.57,17.93,21.85,0.954,0.951,0.957,0.98,0.977,0.98,0.934,0.931,0.938,47.44,40.4,51.76,46.3,39.46,48.2,0,0,0,0,0,0,1,0,0.77,0.11,0.78,0.22,38.4
1612130400000,2021,2,2020,5,28,5.6,0.422,2.66,109361,179.7,179.7,162.7,4,4,4,2314,1739,3346,2140,1542,174.5,162,197,1040,442.2,2084,0.0799,0.0484,0.113,1100,1100,1100,990,990,990,971.8,970.3,974.3,18.2,15.7,19.7,0.926,0.922,0.926,0.648,0.648,0.648,0.036,0.033,0.041,1.87,1.87,1.87,0.1,0.095,0.12,16.32,13.83,17.87,0.945,0.934,0.951,0.977,0.97,0.98,0.924,0.906,0.932,41.63,34.84,45.83,40.68,33.8,44.92,0,0,0,0,0,0,0.904,0,2.94,0.075,0.48,0.52,19.5
1614549600000,2021,3,2020,6,31,9.24,0.64,2.95,98859.1,134.1,134.1,132.9,4,4,4,3448,3392,3489,3209,3153,239,239,239,2109,2053,2150,0.0693,0.0685,0.0705,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.61,13.53,13.73,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.25,34.01,34.57,33.22,32.99,33.54,0,0,0,0,0,0,0.738,0,6.29,0.069,0.32,0.68,10.7
1617228000000,2021,4,2020,7,30,9.47,0.765,2.85,92340.9,132,132,128.3,4,4,4,3654,3489,3788,3359,3194,295,295,295,2259,2094,2393,0.0808,0.0779,0.0846,1100,1100,1100,990,990,990,974.9,974.6,975.2,15.1,14.8,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.89,13.53,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.05,32.27,34.01,32.06,31.3,32.99,0,0,0,0,0,0,0.713,0,6.62,0.081,0.3,0.7,9.75
1619820000000,2021,5,2020,8,31,7.38,0.86,2.95,112035,169.8,169.8,150.6,4,4,4,2754,2035,3455,2433,1714,321,321,321,1333,614.1,2034,0.119,0.0929,0.158,1100,1100,1100,990,990,990,972.9,971.2,974.5,17.1,15.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.22,13.6,16.94,0.941,0.933,0.948,0.974,0.97,0.98,0.917,0.905,0.929,38.63,34.21,43.31,37.65,33.18,42.44,0,0,0,0,0,0,0.837,0,4.43,0.12,0.4,0.6,15.2
1622498400000,2021,6,2020,9,30,3.75,0.666,2.62,125781,192.8,192.8,174.7,4,3,3.8666666666666667,1446,981.4,1989,1189,724.4,257,257,257,179.3,0,631.7,0.186,0.129,0.262,1009,724.4,1100,990,990,990,969.3,967.8,971.1,20.7,18.9,22.2,0.761,0.399,0.926,0.539,0.285,0.648,0.026,0.013,0.034,1.59,0.952,1.87,0.078,0.043,0.099,19.1,17.06,21.22,0.953,0.948,0.957,0.98,0.975,0.98,0.933,0.929,0.937,46.33,39.72,51.69,45.27,38.74,48.2,0,0,0,0,0,0,0.971,0,1.13,0.18,0.7,0.3,33.5
1625090400000,2021,7,2020,10,31,2.09,0.608,1.49,83539.4,144.2,144.2,112.3,3,2,2.6774193548387095,781.8,629.8,964.5,554.8,402.8,227,227,227,-1.834e-15,-5.684e-14,5.684e-14,0.295,0.235,0.36,554.8,402.8,737.5,990,990,990,967,966.4,967.8,23,22.2,23.6,0.288,0.206,0.403,0.175,0.0891,0.294,0.0077,0.0038,0.013,0.688,0.509,0.971,0.03,0.022,0.044,22.29,21.27,23.07,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,43.55,35.26,52.07,42.4,34.2,48.2,0,0,0,0,0,0,0.624,0,0.6,0.29,0.71,0.29,40
1627768800000,2021,8,2020,11,31,1.35,0.493,0.855,50660.2,92.65,92.65,68.09,2,1,1.935483870967742,503.3,410.7,620.7,319.3,226.7,184,184,184,-2.75e-15,-5.684e-14,5.684e-14,0.371,0.296,0.448,319.3,226.7,436.7,990,990,990,965.9,965.4,966.4,24.1,23.6,24.6,0.173,0.141,0.215,0.0505,0.015,0.105,0.0021,0.00061,0.0045,0.392,0.263,0.558,0.016,0.011,0.024,23.74,23.06,24.24,0.944,0.926,0.958,0.974,0.97,0.98,0.919,0.898,0.939,36.72,26.09,52.5,35.6,25.31,48.2,0,0,0,0,0,0,0.378,0,0.495,0.37,0.63,0.37,37.5
1630447200000,2021,9,2020,12,30,0.866,0.358,0.508,31144.4,57.45,57.45,43.26,2,1,1.2333333333333334,334,278.9,404.5,196,140.9,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.418,0.341,0.495,196,140.9,266.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.106,0.15,0.0128,0.00773,0.0248,0.00052,0.00031,0.001,0.306,0.247,0.4,0.012,0.0098,0.016,24.62,24.28,24.94,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,38.11,25.74,51.97,37,24.97,48.2,0,0,0,0,0,0,0.24,0,0.358,0.41,0.59,0.41,36
1633039200000,2021,10,2021,1,31,0.689,0.295,0.395,24501.3,38.3,38.3,32.93,1,1,1,257.4,239.6,280.3,147.4,129.6,110,110,110,-9.168e-16,-2.842e-14,2.842e-14,0.429,0.392,0.459,147.4,129.6,170.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.0993,0.114,0.00828,0.00676,0.0102,0.00033,0.00027,0.00041,0.255,0.223,0.296,0.01,0.0088,0.012,25.02,24.88,25.14,0.938,0.931,0.946,0.971,0.97,0.975,0.91,0.903,0.921,33.92,29.73,39.3,32.93,28.84,38.3,0,0,0,0,0,0,0.183,0,0.294,0.43,0.57,0.43,35.6
1635717600000,2021,11,2021,2,30,0.652,0.252,0.399,24851.4,37.26,37.26,34.52,1,1,1,251.4,241.8,258.7,154.1,136.3,97.33,93,106,9.474e-16,-2.842e-14,2.842e-14,0.387,0.359,0.437,154.1,136.3,165.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.101,0.11,0.00885,0.00734,0.00984,0.00035,0.00029,0.00039,0.266,0.235,0.286,0.01,0.0093,0.011,25.03,24.98,25.11,0.94,0.933,0.944,0.97,0.97,0.972,0.912,0.905,0.918,35.57,31.33,38.32,34.52,30.39,37.26,0,0,0,0,0,0,0.192,0,0.253,0.39,0.61,0.39,38.1
1638309600000,2021,12,2021,3,31,0.8,0.189,0.611,37728.3,66.29,66.29,50.71,2,1,1.4193548387096775,298.6,257.1,362.1,228,180.1,70.61,59,77,1.834e-15,-2.842e-14,2.842e-14,0.242,0.163,0.3,228,180.1,303.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.129,0.113,0.154,0.0188,0.0111,0.042,0.00075,0.00044,0.0017,0.322,0.243,0.391,0.013,0.0097,0.016,24.77,24.45,24.96,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.46,25.76,52.44,38.34,24.98,48.2,0,0,0,0,0,0,0.282,0,0.189,0.24,0.76,0.24,47.2
1640988000000,2022,1,2021,4,31,1.41,0.228,1.18,69740.1,126.3,126.3,93.74,3,2,2.2903225806451615,526.5,368.9,700.9,441.3,295.9,85.19,73,91,7.335e-15,-5.684e-14,5.684e-14,0.164,0.13,0.198,441.3,295.9,609.9,990,990,990,966,965.2,966.7,24,23.3,24.8,0.211,0.153,0.298,0.11,0.0387,0.208,0.0046,0.0016,0.0089,0.526,0.334,0.723,0.022,0.014,0.031,23.51,22.57,24.42,0.952,0.939,0.958,0.977,0.97,0.98,0.929,0.911,0.939,42.62,33.29,52.33,41.38,32.29,48.2,0,0,0,0,0,0,0.521,0,0.23,0.16,0.84,0.16,49.5
1643666400000,2022,2,2021,5,28,2.39,0.304,2,105967,192.8,192.8,157.7,4,3,3.4642857142857144,989.4,718.1,1535,863.8,613.1,125.6,105,137,36.44,-1.137e-13,297.9,0.131,0.0893,0.165,827.4,613.1,1100,990,990,990,967.8,966.8,969.6,22.2,20.4,23.2,0.5,0.302,0.893,0.373,0.211,0.648,0.017,0.0091,0.032,1.13,0.731,1.84,0.052,0.031,0.09,21.09,18.56,22.5,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,46.7,39.37,51.19,45.6,38.37,48.2,0,0,0,0,0,0,0.876,0,0.39,0.13,0.84,0.16,44.3
1646085600000,2022,3,2021,6,31,5.34,0.539,2.95,127739,185.4,185.4,171.7,4,4,4,1993,1570,2388,1792,1331,201.1,183,239,691.5,231.3,1105,0.104,0.0766,0.152,1100,1100,1100,990,990,990,971,969.7,972,19,18,20.3,0.924,0.911,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.099,0.092,0.1,17.13,16.09,18.43,0.948,0.945,0.952,0.98,0.978,0.98,0.929,0.925,0.933,43.81,41.01,47.31,42.92,40.12,46.36,0,0,0,0,0,0,0.954,0,2.39,0.1,0.55,0.45,23.9
1648764000000,2022,4,2021,7,30,7.18,0.562,2.85,107876,159.5,159.5,149.8,4,4,4,2772,2422,2947,2555,2205,217,217,217,1455,1105,1630,0.0786,0.0736,0.0896,1100,1100,1100,990,990,990,973,972.1,973.4,17,16.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.16,14.74,16.01,0.941,0.939,0.945,0.973,0.97,0.978,0.916,0.912,0.924,38.5,37.34,40.79,37.46,36.24,39.89,0,0,0,0,0,0,0.832,0,4.33,0.078,0.4,0.6,15
1651356000000,2022,5,2021,8,31,6.49,0.821,2.95,118646,178.5,178.5,159.5,4,4,4,2424,1773,2915,2118,1452,306.5,276,321,1018,352.1,1539,0.131,0.0947,0.181,1100,1100,1100,990,990,990,972.1,970.4,973.3,17.9,16.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.11,0.095,0.11,16.02,14.82,17.76,0.945,0.94,0.951,0.976,0.971,0.98,0.922,0.912,0.931,40.82,37.56,45.52,39.87,36.46,44.61,0,0,0,0,0,0,0.886,0,3.54,0.13,0.45,0.55,18.3
1654034400000,2022,6,2021,9,30,3.26,0.544,2.47,123205,192.8,192.8,171.1,4,3,3.7666666666666666,1257,882.8,1736,1047,672.8,210,210,210,96.12,-1.137e-13,425.8,0.175,0.121,0.238,951.1,672.8,1100,990,990,990,968.7,967.4,970.2,21.3,19.8,22.6,0.669,0.353,0.926,0.48,0.25,0.648,0.023,0.011,0.033,1.43,0.848,1.87,0.068,0.038,0.095,19.87,17.88,21.72,0.954,0.951,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.57,39.22,51.13,45.52,38.21,48.2,0,0,0,0,0,0,0.951,0,0.79,0.17,0.76,0.24,37.8
1656626400000,2022,7,2021,10,31,1.91,0.573,1.33,76110.7,136.5,136.5,102.3,3,2,2.4516129032258065,712,570.4,868.1,498.2,343.4,213.8,186,227,-1.284e-14,-5.684e-14,5.684e-14,0.308,0.214,0.398,498.2,343.4,682.1,990,990,990,966.7,966.2,967.4,23.3,22.6,23.8,0.256,0.185,0.353,0.143,0.0611,0.257,0.0062,0.0026,0.011,0.617,0.42,0.859,0.027,0.018,0.038,22.64,21.77,23.41,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.17,35.44,52.32,42.01,34.37,48.2,0,0,0,0,0,0,0.568,0,0.58,0.3,0.7,0.3,39.8
1659304800000,2022,8,2021,11,31,1.23,0.493,0.74,44145.3,80.96,80.96,59.34,2,1,1.7096774193548387,460.3,379.3,562.5,276.3,195.3,184,184,184,9.168e-16,-5.684e-14,5.684e-14,0.405,0.327,0.485,276.3,195.3,378.5,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.158,0.13,0.194,0.0338,0.0124,0.0777,0.0014,0.0005,0.0033,0.363,0.264,0.47,0.015,0.011,0.02,23.97,23.4,24.36,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.64,26.21,52.71,36.44,25.43,48.2,0,0,0,0,0,0,0.33,0,0.49,0.4,0.6,0.4,35.9
1661983200000,2022,9,2021,12,30,0.801,0.358,0.443,27338.8,50.85,50.85,37.97,2,1,1.0333333333333334,309.1,259,374.1,171.1,121,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.452,0.369,0.533,171.1,121,236.1,990,990,990,965,964.7,965.3,25,24.7,25.3,0.117,0.0991,0.14,0.0103,0.00603,0.0158,0.00041,0.00024,0.00064,0.295,0.211,0.405,0.012,0.0083,0.016,24.75,24.36,25.05,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,38.29,26.21,52.59,37.12,25.42,48.2,0,0,0,0,0,0,0.211,0,0.358,0.45,0.55,0.45,34.1
1664575200000,2022,10,2022,1,31,0.618,0.26,0.358,22194.8,35.62,35.62,29.83,1,1,1,230.6,213.9,256,133.6,116.9,97,97,97,-2.292e-15,-1.421e-14,1.421e-14,0.422,0.379,0.454,133.6,116.9,159,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0986,0.0927,0.108,0.00711,0.00568,0.00926,0.00028,0.00022,0.00037,0.229,0.199,0.274,0.009,0.0078,0.011,25.19,25,25.32,0.932,0.923,0.942,0.97,0.97,0.97,0.904,0.895,0.914,30.75,26.78,36.72,29.83,25.98,35.62,0,0,0,0,0,0,0.166,0,0.26,0.42,0.58,0.42,35.9
1667253600000,2022,11,2022,2,30,0.646,0.241,0.405,25279.4,43.87,43.87,35.11,1,1,1,249.3,215.2,286.1,156.3,122.2,93,93,93,-4.737e-16,-2.842e-14,2.842e-14,0.375,0.325,0.432,156.3,122.2,193.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.106,0.0942,0.119,0.00903,0.00614,0.0122,0.00036,0.00024,0.00048,0.269,0.208,0.334,0.011,0.0081,0.013,25.05,24.82,25.3,0.94,0.927,0.953,0.972,0.97,0.98,0.914,0.899,0.934,36.11,28.11,44.77,35.11,27.26,43.87,0,0,0,0,0,0,0.195,0,0.241,0.37,0.63,0.37,39.1
1669845600000,2022,12,2022,3,31,1.17,0.292,0.88,52670.1,115,115,70.79,3,1,1.8709677419354838,437.7,289.1,673.5,328.7,185.1,109,104,118,0,-5.684e-14,5.684e-14,0.263,0.175,0.36,328.7,185.1,555.5,990,990,990,965.6,964.9,966.6,24.4,23.4,25.1,0.171,0.117,0.273,0.0596,0.0115,0.172,0.0025,0.00046,0.0074,0.413,0.245,0.637,0.017,0.0098,0.027,24.03,22.77,24.82,0.947,0.923,0.958,0.975,0.97,0.98,0.924,0.895,0.939,39.78,25.59,51.74,38.68,24.82,48.2,0,0,0,0,0,0,0.393,0,0.29,0.25,0.75,0.25,45