datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0597,0.0189,0.0408,2550.39,36.49,36.49,35.42,1,1,1,230.3,225.6,234.9,157.3,152.6,73,73,73,0,0,0,0.317,0.311,0.324,157.3,152.6,161.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.103,0.106,0.00912,0.00872,0.00951,0.00036,0.00034,0.00037,0.268,0.26,0.277,0.011,0.01,0.011,25.15,25.11,25.19,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.911,0.915,36.51,35.42,37.59,35.42,34.36,36.49,0,0,0,0,0,0,0.197,0,0.0189,0.32,0.68,0.32,42.7
726098400000,1993,1,1992,4,14,7,0.159,0.0442,0.115,7247.4,47.96,47.96,43.14,1,1,1,262.5,242.3,283.3,189.5,169.3,73,73,73,-8.12e-15,-2.842e-14,0,0.279,0.258,0.301,189.5,169.3,210.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.109,0.123,0.0119,0.0101,0.0136,0.00047,0.0004,0.00054,0.326,0.29,0.363,0.013,0.011,0.014,24.93,24.8,25.06,0.951,0.945,0.957,0.979,0.975,0.98,0.931,0.921,0.937,44.06,39.31,48.94,43.14,38.31,47.96,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.6
726703200000,1993,1,1992,4,15,7,0.19,0.0442,0.146,8849.83,58.3,58.3,52.68,2,1,1.7142857142857142,314.1,290.2,339.9,241.1,217.2,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.233,0.215,0.252,241.1,217.2,266.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.126,0.143,0.0176,0.0142,0.025,0.0007,0.00057,0.001,0.299,0.244,0.387,0.012,0.0097,0.015,24.73,24.61,24.84,0.937,0.923,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.69,25.95,51.96,33.22,25.18,48.2,0,0,0,0,0,0,0.293,0,0.044,0.23,0.77,0.23,46.6
727308000000,1993,1,1992,4,16,7,0.233,0.0442,0.189,11434.7,76.57,76.57,68.06,2,2,2,385.2,347.9,423.9,312.2,274.9,73,73,73,0,0,0,0.19,0.172,0.21,312.2,274.9,350.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.146,0.173,0.0463,0.0287,0.0646,0.0019,0.0012,0.0026,0.359,0.303,0.417,0.015,0.012,0.017,24.32,24.08,24.56,0.942,0.935,0.948,0.971,0.97,0.974,0.914,0.907,0.924,35.05,30.94,39.29,34.03,30.01,38.28,0,0,0,0,0,0,0.378,0,0.044,0.19,0.81,0.19,49.1
727912800000,1993,1,1992,4,17,7,0.289,0.0442,0.245,14829.3,95.93,95.93,88.27,2,2,2,478.2,438.9,516,405.2,365.9,73,73,73,0,0,0,0.153,0.141,0.166,405.2,365.9,443,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.192,0.178,0.205,0.0903,0.0717,0.108,0.0037,0.0029,0.0045,0.498,0.439,0.555,0.021,0.018,0.023,23.75,23.52,23.99,0.955,0.951,0.958,0.98,0.978,0.98,0.935,0.93,0.939,45.05,40.91,48.95,44.13,40.01,47.97,0,0,0,0,0,0,0.49,0,0.044,0.15,0.85,0.15,51.3
728517600000,1993,2,1992,5,18,7,0.353,0.0514,0.302,17498,117.4,117.4,104.2,3,2,2.5714285714285716,583.5,529.4,648.6,498.5,444.4,85,85,85,0,-5.684e-14,5.684e-14,0.146,0.131,0.161,498.5,444.4,563.6,990,990,990,966.2,966,966.5,23.8,23.5,24,0.234,0.207,0.27,0.138,0.109,0.178,0.0058,0.0045,0.0076,0.583,0.527,0.644,0.025,0.022,0.027,23.2,22.86,23.46,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,43.17,35.52,51.89,41.59,34.46,48.2,0,0,0,0,0,0,0.579,0,0.051,0.15,0.86,0.14,49.6
729122400000,1993,2,1992,5,19,7,0.465,0.0583,0.407,22833.8,144.6,144.6,135.9,3,3,3,768.6,677.9,866,672.1,592.9,96.43,85,105,0,0,0,0.125,0.115,0.136,672.1,592.9,761,990,990,990,967,966.6,967.4,23,22.6,23.4,0.335,0.287,0.395,0.25,0.197,0.307,0.011,0.0084,0.014,0.829,0.693,0.985,0.036,0.03,0.044,22.2,21.65,22.7,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.58,41.96,51.52,45.31,41.12,48.2,0,0,0,0,0,0,0.755,0,0.058,0.13,0.88,0.12,49.1
729727200000,1993,2,1992,5,20,7,0.654,0.0663,0.585,30240.7,192.8,192.8,180,4,4,4,1081,911.2,1268,971.6,806.2,109.6,105,137,4.369,-1.137e-13,30.58,0.102,0.0874,0.115,967.3,806.2,1100,990,990,990,968.1,967.5,968.7,21.9,21.3,22.5,0.608,0.436,0.792,0.465,0.329,0.648,0.021,0.015,0.03,1.34,0.98,1.74,0.061,0.044,0.082,20.52,19.52,21.48,0.955,0.954,0.956,0.98,0.977,0.98,0.935,0.932,0.937,46.3,40.48,50.71,45,39.55,48.2,0,0,0,0,0,0,1,0,0.069,0.1,0.89,0.11,46.2
730332000000,1993,2,1992,5,21,7,0.894,0.0829,0.665,31709.6,192.8,192.8,188.7,4,4,4,1477,1336,1619,1340,1199,137,137,137,240.5,98.8,382.3,0.0931,0.0846,0.103,1100,1100,1100,990,990,990,969.4,969,969.9,20.6,20.1,21,0.871,0.821,0.905,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.088,0.084,0.092,18.77,18.28,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.2,46.91,49.55,47.19,45.97,48.2,0,0,0,0,0,0,1.05,0,0.229,0.093,0.74,0.26,35.5
730936800000,1993,3,1992,6,22,7,1.1,0.145,0.665,29694.3,181.9,181.9,176.8,4,4,4,1823,1675,1964,1584,1436,239,239,239,483.9,336.5,624.9,0.132,0.122,0.143,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.6,17.14,18.08,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.09,43.85,46.39,44.19,42.97,45.47,0,0,0,0,0,0,0.982,0,0.435,0.13,0.6,0.4,27
731541600000,1993,3,1992,6,23,7,1.31,0.125,0.665,27982.1,170.4,170.4,166.6,4,4,4,2160,2010,2310,1953,1771,207,183,239,852.9,671.1,1027,0.0966,0.0792,0.119,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.64,16.28,17,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.49,41.52,43.47,41.64,40.66,42.6,0,0,0,0,0,0,0.925,0,0.645,0.095,0.51,0.49,21.4
732146400000,1993,3,1992,6,24,7,1.53,0.111,0.665,26292.5,161.3,161.3,156.5,4,4,4,2531,2358,2712,2348,2175,183,183,183,1248,1075,1429,0.0724,0.0675,0.0776,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.31,16.16,0.944,0.942,0.945,0.976,0.974,0.979,0.921,0.917,0.925,40.08,38.9,41.21,39.13,37.87,40.33,0,0,0,0,0,0,0.869,0,0.865,0.073,0.43,0.57,17.2
732751200000,1993,3,1992,6,25,7,1.81,0.111,0.665,24149.1,149.4,149.4,143.7,4,4,4,2996,2787,3192,2813,2604,183,183,183,1713,1504,1909,0.0612,0.0573,0.0657,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.62,14.16,15.13,0.939,0.936,0.942,0.971,0.97,0.973,0.911,0.908,0.916,37.02,35.74,38.41,35.94,34.67,37.35,0,0,0,0,0,0,0.799,0,1.145,0.061,0.37,0.63,13.3
733356000000,1993,3,1992,6,26,7,2.02,0.122,0.665,22759,137.4,137.4,135.5,4,4,4,3333,3246,3404,3131,3063,202.4,183,217,2031,1963,2087,0.0606,0.0552,0.0649,1100,1100,1100,990,990,990,974.3,974.1,974.4,15.7,15.6,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.71,14.04,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.91,34.5,35.42,33.87,33.47,34.36,0,0,0,0,0,0,0.753,0,1.355,0.06,0.33,0.67,11.3
733960800000,1993,4,1992,7,27,7,2.13,0.138,0.665,22074.4,133.4,133.4,131.4,4,4,4,3514,3425,3604,3286,3208,228.1,217,295,2186,2108,2257,0.0649,0.0607,0.0819,1100,1100,1100,990,990,990,974.7,974.5,974.8,15.3,15.2,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.47,13.29,13.66,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.86,33.35,34.38,32.85,32.35,33.35,0,0,0,0,0,0,0.73,0,1.465,0.065,0.31,0.69,10.4
734565600000,1993,4,1992,7,28,7,2.27,0.178,0.665,21198.2,128.5,128.5,126.2,4,4,4,3746,3642,3823,3451,3347,295,295,295,2351,2247,2428,0.0788,0.0772,0.081,1100,1100,1100,990,990,990,975.1,974.9,975.3,14.9,14.7,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.98,12.82,13.2,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.52,32.07,33.13,31.54,31.1,32.13,0,0,0,0,0,0,0.701,0,1.605,0.078,0.29,0.71,9.34
735170400000,1993,4,1992,7,29,7,2.3,0.178,0.665,20997.6,126.1,126.1,125,4,4,4,3798,3750,3828,3503,3455,295,295,295,2403,2355,2433,0.0777,0.0771,0.0787,1100,1100,1100,990,990,990,975.3,975.1,975.3,14.7,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.87,12.81,12.98,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.21,32.04,32.5,31.25,31.08,31.53,0,0,0,0,0,0,0.694,0,1.635,0.077,0.29,0.71,9.13
735775200000,1993,4,1992,7,30,7,2.19,0.183,0.665,21686.9,131.6,131.6,129.1,4,4,4,3617,3506,3719,3315,3185,302.4,295,321,2215,2085,2324,0.0837,0.0793,0.0916,1100,1100,1100,990,990,990,974.9,974.6,975.1,15.1,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.26,13.04,13.49,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.27,32.68,33.91,32.27,31.7,32.9,0,0,0,0,0,0,0.717,0,1.525,0.084,0.3,0.7,9.9
736380000000,1993,5,1992,8,31,7,2.02,0.194,0.665,22765,139,139,135.5,4,4,4,3332,3175,3468,3011,2854,321,321,321,1911,1754,2047,0.0964,0.0926,0.101,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.57,14.19,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.92,34.14,35.83,33.88,33.11,34.76,0,0,0,0,0,0,0.753,0,1.355,0.096,0.33,0.67,11.3
736984800000,1993,5,1992,8,32,7,1.78,0.194,0.665,24403.2,149.7,149.7,145.3,4,4,4,2939,2775,3114,2618,2454,321,321,321,1518,1354,1693,0.11,0.103,0.116,1100,1100,1100,990,990,990,973.4,973,973.8,16.6,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.76,14.34,15.15,0.94,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.4,36.23,38.48,36.31,35.14,37.44,0,0,0,0,0,0,0.807,0,1.115,0.11,0.37,0.63,13.7
737589600000,1993,5,1992,8,33,7,1.56,0.194,0.665,26100.8,159.5,159.5,155.4,4,4,4,2573,2422,2724,2252,2101,321,321,321,1152,1001,1303,0.125,0.118,0.133,1100,1100,1100,990,990,990,972.5,972.1,972.8,17.5,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.64,15.28,16.01,0.944,0.942,0.945,0.976,0.973,0.978,0.921,0.917,0.924,39.81,38.82,40.79,38.84,37.79,39.89,0,0,0,0,0,0,0.863,0,0.895,0.12,0.43,0.57,16.7
738194400000,1993,5,1992,8,34,7,1.35,0.194,0.665,27679.8,169,169,164.8,4,4,4,2229,2064,2373,1908,1743,321,321,321,807.6,642.8,952.3,0.144,0.135,0.156,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.12,16.87,0.946,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.05,41.11,43.12,41.19,40.22,42.26,0,0,0,0,0,0,0.915,0,0.685,0.14,0.49,0.51,20.5
738799200000,1993,5,1992,8,35,7,1.13,0.161,0.665,29430,179.6,179.6,175.2,4,4,4,1869,1739,2010,1603,1482,266.1,257,321,502.5,382.2,599.9,0.142,0.131,0.16,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17,17.87,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.69,43.47,45.82,43.79,42.6,44.91,0,0,0,0,0,0,0.973,0,0.465,0.14,0.59,0.41,26
739404000000,1993,6,1992,9,36,7,0.964,0.155,0.665,31016.1,188.3,188.3,184.6,4,4,4,1595,1493,1702,1338,1236,257,257,257,237.7,136.4,345.2,0.161,0.151,0.172,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.913,0.885,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.35,17.99,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.1,46.15,48.03,46.15,45.23,47.07,0,0,0,0,0,0,1.03,0,0.299,0.16,0.69,0.31,32.2
740008800000,1993,6,1992,9,37,7,0.823,0.155,0.645,31658.7,192.8,192.8,188.4,4,4,4,1361,1236,1465,1104,978.6,257,257,257,36.84,0,108,0.189,0.175,0.208,1067,978.6,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.794,0.65,0.873,0.579,0.413,0.648,0.028,0.019,0.031,1.67,1.34,1.82,0.08,0.063,0.088,19.3,18.81,20.02,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.07,45.88,49.17,47.11,44.96,48.19,0,0,0,0,0,0,1.05,0,0.178,0.19,0.78,0.22,38.5
740613600000,1993,6,1992,9,38,7,0.669,0.155,0.514,26714.2,174.7,174.7,159,4,3,3.7142857142857144,1106,1026,1198,849.1,769.2,257,257,257,0,0,0,0.233,0.214,0.25,849.1,769.2,941.5,990,990,990,968.2,968,968.5,21.8,21.5,22,0.513,0.44,0.597,0.35,0.311,0.395,0.016,0.014,0.018,1.12,1.03,1.25,0.051,0.047,0.058,20.65,20.22,20.98,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.937,44.66,39.72,51.69,43.2,38.74,48.2,0,0,0,0,0,0,0.883,0,0.155,0.23,0.77,0.23,39.9
741218400000,1993,6,1992,9,39,7,0.572,0.145,0.427,23329.9,144.6,144.6,138.9,3,3,3,946,895.7,1004,706.1,668.7,239.9,227,257,0,0,0,0.253,0.241,0.268,706.1,668.7,746.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.38,0.352,0.419,0.273,0.248,0.3,0.012,0.011,0.014,0.913,0.843,0.997,0.041,0.037,0.045,21.4,21.09,21.67,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.24,45.31,49.24,46.29,44.41,48.2,0,0,0,0,0,0,0.771,0,0.145,0.25,0.75,0.25,40.8
741823200000,1993,7,1992,10,40,7,0.509,0.137,0.372,20812.4,130.7,130.7,123.9,3,3,3,842.2,810.6,880.7,615.2,583.6,227,227,227,0,0,0,0.27,0.258,0.28,615.2,583.6,653.7,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.322,0.304,0.343,0.212,0.191,0.238,0.0093,0.0083,0.011,0.753,0.7,0.818,0.033,0.031,0.036,21.98,21.76,22.16,0.954,0.953,0.956,0.979,0.977,0.98,0.934,0.931,0.937,42.18,40.28,44.44,41.29,39.34,43.55,0,0,0,0,0,0,0.688,0,0.137,0.27,0.73,0.27,40.9
742428000000,1993,7,1992,10,41,7,0.471,0.137,0.334,18798.8,116.4,116.4,111.9,3,3,3,779.5,753.9,802.2,552.5,526.9,227,227,227,0,0,0,0.291,0.283,0.301,552.5,526.9,575.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.286,0.271,0.299,0.17,0.153,0.185,0.0074,0.0066,0.0081,0.647,0.604,0.685,0.028,0.026,0.03,22.33,22.21,22.48,0.951,0.949,0.952,0.973,0.97,0.976,0.925,0.92,0.929,38.35,36.74,39.76,37.3,35.64,38.79,0,0,0,0,0,0,0.622,0,0.137,0.29,0.71,0.29,39.9
743032800000,1993,7,1992,10,42,7,0.429,0.137,0.292,16505.2,104.8,104.8,98.25,3,2,2.2857142857142856,709.8,678.2,742.7,482.8,451.2,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.32,0.306,0.335,482.8,451.2,515.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.246,0.228,0.265,0.127,0.112,0.145,0.0055,0.0048,0.0063,0.609,0.565,0.659,0.026,0.024,0.028,22.65,22.54,22.8,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.06,35.26,52.12,44.18,34.2,48.2,0,0,0,0,0,0,0.546,0,0.137,0.32,0.68,0.32,38.5
743637600000,1993,7,1992,10,43,7,0.388,0.134,0.254,14920,92.97,92.97,88.81,2,2,2,641.1,613.9,669.1,420.3,396.5,220.9,184,227,-1.624e-14,-5.684e-14,5.684e-14,0.344,0.3,0.364,420.3,396.5,442.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.212,0.204,0.223,0.0974,0.0861,0.108,0.0041,0.0036,0.0046,0.536,0.5,0.572,0.023,0.021,0.024,23,22.85,23.11,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.31,42.87,47.43,44.4,42.01,46.48,0,0,0,0,0,0,0.493,0,0.134,0.35,0.65,0.35,38.5
744242400000,1993,8,1992,11,44,7,0.35,0.111,0.239,14146.1,89.53,89.53,84.2,2,2,2,578.4,552.9,604.9,394.4,368.9,184,184,184,-3.248e-14,-5.684e-14,0,0.318,0.304,0.333,394.4,368.9,420.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.191,0.209,0.0852,0.0731,0.0977,0.0036,0.0031,0.0041,0.494,0.455,0.533,0.021,0.019,0.023,23.3,23.15,23.46,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.99,40.35,45.68,42.1,39.42,44.76,0,0,0,0,0,0,0.468,0,0.111,0.32,0.68,0.32,40.4
744847200000,1993,8,1992,11,45,7,0.317,0.111,0.205,12162.4,77.07,77.07,72.4,2,2,2,523.6,502.4,545,339.6,318.4,184,184,184,-8.12e-15,-5.684e-14,0,0.352,0.338,0.366,339.6,318.4,361,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.188,0.0593,0.0493,0.0694,0.0025,0.002,0.0029,0.411,0.38,0.444,0.017,0.016,0.019,23.63,23.5,23.76,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.915,0.926,37.26,35,39.53,36.2,33.95,38.54,0,0,0,0,0,0,0.402,0,0.112,0.35,0.65,0.35,38.4
745452000000,1993,8,1992,11,46,7,0.289,0.111,0.178,10551.2,66.71,66.71,62.8,2,2,2,478,460,496.6,294,276,184,184,184,0,0,0,0.385,0.371,0.4,294,276,312.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.171,0.0378,0.0293,0.0465,0.0016,0.0012,0.0019,0.343,0.316,0.371,0.014,0.013,0.015,23.91,23.79,24.01,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.37,30.41,34.39,31.4,29.49,33.36,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,36.5
746056800000,1993,8,1992,11,47,7,0.266,0.111,0.154,9160.51,57.77,57.77,54.53,2,2,2,439.1,423.6,454.2,255.1,239.6,184,184,184,8.12e-15,0,2.842e-14,0.419,0.405,0.434,255.1,239.6,270.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.151,0.145,0.156,0.0203,0.0161,0.0265,0.00083,0.00066,0.0011,0.286,0.265,0.307,0.012,0.011,0.013,24.14,24.05,24.23,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.11,26.37,29.78,27.26,25.58,28.88,0,0,0,0,0,0,0.303,0,0.112,0.42,0.58,0.42,34.4
746661600000,1993,8,1992,11,48,7,0.244,0.0914,0.152,9077.45,58.56,58.56,54.03,2,1,1.8571428571428572,403,386.7,418.9,251.9,230.3,151.1,138,184,-4.06e-15,-2.842e-14,0,0.374,0.337,0.444,251.9,230.3,271.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.142,0.152,0.0199,0.0153,0.0272,0.00081,0.00062,0.0011,0.301,0.26,0.411,0.012,0.011,0.017,24.29,24.13,24.4,0.934,0.925,0.957,0.971,0.97,0.98,0.908,0.897,0.938,31.76,25.84,52.17,30.46,25.07,48.2,0,0,0,0,0,0,0.3,0,0.092,0.37,0.62,0.38,37.2
747266400000,1993,9,1992,12,49,7,0.222,0.0835,0.138,8321.75,52.48,52.48,49.53,2,1,1.4285714285714286,366.4,352,381.5,228.4,214,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.377,0.362,0.392,228.4,214,243.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.132,0.142,0.0152,0.0139,0.0164,0.00061,0.00056,0.00067,0.334,0.254,0.402,0.013,0.01,0.016,24.43,24.37,24.49,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.3,25.87,52.2,38.53,25.09,48.2,0,0,0,0,0,0,0.275,0,0.084,0.38,0.62,0.38,37.5
747871200000,1993,9,1992,12,50,7,0.203,0.0835,0.12,7499.63,47.37,47.37,44.64,1,1,1,336.2,324.3,348.4,198.2,186.3,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.411,0.396,0.425,198.2,186.3,210.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.131,0.0126,0.0116,0.0136,0.00051,0.00046,0.00055,0.349,0.328,0.371,0.014,0.013,0.015,24.57,24.49,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.55,42.83,48.33,44.64,41.97,47.37,0,0,0,0,0,0,0.248,0,0.083,0.41,0.59,0.41,36.9
748476000000,1993,9,1992,12,51,7,0.189,0.0835,0.105,6556.07,41.16,41.16,39.02,1,1,1,312.1,305.5,320.8,174.1,167.5,138,138,138,1.218e-14,-2.842e-14,2.842e-14,0.442,0.43,0.452,174.1,167.5,182.8,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.121,0.0105,0.00998,0.0113,0.00042,0.0004,0.00045,0.306,0.294,0.321,0.012,0.012,0.013,24.73,24.67,24.78,0.947,0.945,0.95,0.976,0.973,0.98,0.924,0.919,0.931,39.98,38.45,42,39.02,37.4,41.16,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.7
749080800000,1993,9,1992,12,52,7,0.179,0.0762,0.103,6419.97,41.72,41.72,38.21,1,1,1,296.3,288.2,303.6,170.3,159.3,126,110,138,-4.06e-15,-2.842e-14,0,0.425,0.374,0.464,170.3,159.3,184.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.113,0.119,0.0102,0.00929,0.0114,0.00041,0.00037,0.00045,0.298,0.279,0.321,0.012,0.011,0.013,24.82,24.79,24.84,0.946,0.942,0.95,0.974,0.97,0.98,0.921,0.914,0.931,39.21,36.55,42.57,38.21,35.45,41.72,0,0,0,0,0,0,0.212,0,0.076,0.43,0.58,0.42,35.9
749685600000,1993,10,1993,1,1,7,0.167,0.0665,0.101,6275.19,39.52,39.52,37.35,1,1,1,276.4,268.3,285.2,166.4,158.3,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.398,0.386,0.41,166.4,158.3,175.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.0099,0.0092,0.0106,0.00039,0.00036,0.00042,0.289,0.275,0.305,0.011,0.011,0.012,24.9,24.85,24.95,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.925,38.39,36.48,40.45,37.35,35.38,39.52,0,0,0,0,0,0,0.208,0,0.066,0.4,0.6,0.4,37.6
750290400000,1993,10,1993,1,2,7,0.157,0.0665,0.09,5582.57,34.82,34.82,33.23,1,1,1,258.8,254.3,265.8,148.8,144.3,110,110,110,4.06e-15,0,2.842e-14,0.425,0.414,0.432,148.8,144.3,155.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.109,0.0084,0.00802,0.00899,0.00033,0.00032,0.00036,0.258,0.25,0.27,0.01,0.0099,0.011,25.01,24.97,25.03,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,34.26,33.2,35.9,33.23,32.2,34.82,0,0,0,0,0,0,0.185,0,0.067,0.42,0.57,0.43,35.6
750895200000,1993,10,1993,1,3,7,0.148,0.0665,0.081,5011.28,31.51,31.51,29.83,1,1,1,243.9,236.6,251.3,133.9,126.6,110,110,110,0,0,0,0.451,0.438,0.465,133.9,126.6,141.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0982,0.103,0.00714,0.00651,0.00776,0.00028,0.00026,0.00031,0.231,0.218,0.244,0.0091,0.0086,0.0097,25.11,25.05,25.16,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.907,30.75,29.02,32.48,29.83,28.15,31.51,0,0,0,0,0,0,0.166,0,0.067,0.45,0.55,0.45,33.9
751500000000,1993,10,1993,1,4,7,0.139,0.0665,0.0728,4486.73,27.85,27.85,26.71,1,1,1,230.3,224.8,235.2,120.3,114.8,110,110,110,2.03e-15,-1.421e-14,1.421e-14,0.478,0.468,0.489,120.3,114.8,125.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.096,0.0941,0.0977,0.00598,0.00551,0.00639,0.00024,0.00022,0.00025,0.207,0.197,0.216,0.0081,0.0077,0.0085,25.21,25.17,25.25,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.53,26.21,28.71,26.71,25.42,27.85,0,0,0,0,0,0,0.148,0,0.0662,0.48,0.52,0.48,32.3
752104800000,1993,11,1993,2,5,7,0.138,0.0562,0.0817,5077.83,32.89,32.89,30.23,1,1,1,228.2,223.4,239.8,135.2,130.4,93,93,93,0,0,0,0.408,0.388,0.416,135.2,130.4,146.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0971,0.103,0.00724,0.00684,0.00823,0.00028,0.00027,0.00032,0.231,0.223,0.252,0.0091,0.0087,0.0099,25.2,25.11,25.24,0.933,0.931,0.938,0.97,0.97,0.97,0.905,0.903,0.91,31.16,30.05,33.91,30.23,29.15,32.89,0,0,0,0,0,0,0.168,0,0.0563,0.41,0.59,0.41,36.8
752709600000,1993,11,1993,2,6,7,0.147,0.0562,0.0908,5654.06,34.07,34.07,33.66,1,1,1,243.2,241.2,245,150.2,148.2,93,93,93,0,0,0,0.383,0.38,0.386,150.2,148.2,152,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.105,0.00852,0.00835,0.00867,0.00034,0.00033,0.00034,0.258,0.254,0.261,0.01,0.01,0.01,25.08,25.07,25.1,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.911,34.7,34.23,35.12,33.66,33.2,34.07,0,0,0,0,0,0,0.187,0,0.0562,0.38,0.62,0.38,38.5
753314400000,1993,11,1993,2,7,7,0.152,0.0562,0.0955,5943.96,36.32,36.32,35.38,1,1,1,250.8,243.1,254.9,157.8,150.1,93,93,93,0,0,0,0.371,0.365,0.383,157.8,150.1,161.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.108,0.00916,0.00851,0.00951,0.00036,0.00034,0.00038,0.271,0.258,0.279,0.011,0.01,0.011,25.03,25,25.08,0.942,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,36.47,34.68,37.42,35.38,33.64,36.32,0,0,0,0,0,0,0.197,0,0.0565,0.37,0.63,0.37,39.1
753919200000,1993,11,1993,2,8,7,0.156,0.0562,0.0996,6222.88,39.31,39.31,37.04,1,1,1,257.7,250.5,266.9,164.7,157.5,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.361,0.348,0.371,164.7,157.5,173.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.00975,0.00914,0.0105,0.00039,0.00036,0.00042,0.284,0.271,0.3,0.011,0.011,0.012,24.99,24.93,25.03,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.913,0.924,38.09,36.4,40.25,37.04,35.3,39.31,0,0,0,0,0,0,0.206,0,0.0564,0.36,0.64,0.36,39.9
754524000000,1993,11,1993,2,9,7,0.163,0.061,0.102,6371.7,39.65,39.65,37.93,1,1,1,269.4,265.3,277,168.6,161.3,100.9,93,104,-1.218e-14,-2.842e-14,2.842e-14,0.374,0.347,0.392,168.6,161.3,175.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.0101,0.00946,0.0106,0.0004,0.00037,0.00042,0.291,0.279,0.303,0.012,0.011,0.012,24.93,24.89,24.96,0.945,0.943,0.947,0.974,0.97,0.977,0.92,0.914,0.925,38.95,37.22,40.57,37.93,36.1,39.65,0,0,0,0,0,0,0.211,0,0.061,0.37,0.63,0.37,39.1
755128800000,1993,12,1993,3,10,7,0.178,0.0582,0.12,7431.9,50.94,50.94,44.24,2,1,1.2857142857142858,294.1,280,310.7,197.8,176,96.29,77,104,1.624e-14,0,2.842e-14,0.329,0.248,0.371,197.8,176,233.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.114,0.132,0.0126,0.0107,0.0156,0.0005,0.00043,0.00062,0.299,0.241,0.339,0.012,0.0096,0.014,24.82,24.76,24.87,0.942,0.922,0.953,0.977,0.97,0.98,0.92,0.895,0.934,37.9,25.6,45.19,37.05,24.83,44.28,0,0,0,0,0,0,0.246,0,0.058,0.33,0.67,0.33,41.8
755733600000,1993,12,1993,3,11,7,0.192,0.0466,0.146,8838.96,53.08,53.08,52.61,2,2,2,318.2,315.3,320.2,241.2,238.3,77,77,77,4.06e-15,0,2.842e-14,0.242,0.24,0.244,241.2,238.3,243.2,990,990,990,965,965,965,25,25,25,0.134,0.133,0.135,0.0162,0.016,0.0164,0.00065,0.00064,0.00066,0.256,0.253,0.258,0.01,0.01,0.01,24.75,24.74,24.77,0.926,0.926,0.927,0.97,0.97,0.97,0.899,0.898,0.899,27.12,26.79,27.36,26.31,25.99,26.54,0,0,0,0,0,0,0.292,0,0.046,0.24,0.76,0.24,46
756338400000,1993,12,1993,3,12,7,0.205,0.0466,0.159,9611.99,61,61,57.21,2,2,2,339.1,324.9,356.6,262.1,247.9,77,77,77,0,0,0,0.227,0.216,0.237,262.1,247.9,279.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.137,0.148,0.0228,0.0168,0.031,0.00092,0.00067,0.0012,0.284,0.263,0.31,0.011,0.011,0.012,24.62,24.51,24.71,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.49,27.89,31.44,28.61,27.06,30.5,0,0,0,0,0,0,0.318,0,0.046,0.23,0.78,0.22,46.9
756943200000,1993,12,1993,3,13,7,0.228,0.0459,0.182,11047.5,69.57,69.57,65.76,2,2,2,377.5,361.8,392.4,301.7,284.8,75.86,73,77,0,0,0,0.201,0.186,0.213,301.7,284.8,319.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.15,0.162,0.0414,0.0334,0.0498,0.0017,0.0013,0.002,0.343,0.318,0.37,0.014,0.013,0.015,24.37,24.27,24.47,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.9,32.02,35.86,32.88,31.06,34.78,0,0,0,0,0,0,0.365,0,0.046,0.2,0.8,0.2,48.5
757548000000,1994,1,1993,4,14,7,0.259,0.0442,0.215,13048.4,85.85,85.85,77.67,2,2,2,428.9,396,466,355.9,323,73,73,73,0,0,0,0.171,0.157,0.184,355.9,323,393,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.175,0.163,0.188,0.067,0.0514,0.0845,0.0027,0.0021,0.0035,0.424,0.375,0.48,0.017,0.015,0.02,24.05,23.82,24.25,0.949,0.944,0.954,0.975,0.97,0.98,0.925,0.916,0.935,39.81,36.25,43.8,38.83,35.16,42.92,0,0,0,0,0,0,0.431,0,0.044,0.17,0.83,0.17,50.4
758152800000,1994,1,1993,4,15,7,0.33,0.0535,0.277,16267.1,110.6,110.6,96.83,3,2,2.2857142857142856,545.7,479.4,622.1,457.2,406.1,88.43,73,91,-8.12e-15,-5.684e-14,0,0.163,0.146,0.183,457.2,406.1,531.1,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.215,0.192,0.253,0.116,0.0907,0.156,0.0048,0.0037,0.0066,0.549,0.5,0.607,0.023,0.021,0.025,23.4,23.02,23.74,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.7,36.01,51.76,43.29,34.93,48.2,0,0,0,0,0,0,0.538,0,0.053,0.16,0.84,0.16,49.3
758757600000,1994,1,1993,4,16,7,0.448,0.0626,0.386,21977.5,142.1,142.1,130.8,3,3,3,741.5,651.9,824.9,638.1,560.9,103.4,91,120,0,0,0,0.139,0.122,0.155,638.1,560.9,704.9,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.316,0.27,0.356,0.227,0.176,0.272,0.0098,0.0075,0.012,0.772,0.64,0.888,0.033,0.027,0.039,22.36,21.91,22.85,0.955,0.952,0.957,0.979,0.976,0.98,0.936,0.928,0.938,44.52,39.87,48.32,43.61,38.91,47.35,0,0,0,0,0,0,0.727,0,0.062,0.14,0.86,0.14,49.1
759362400000,1994,1,1993,4,17,7,0.58,0.0726,0.508,27194,179.4,179.4,161.9,4,3,3.7142857142857144,959.7,853.8,1065,839.7,733.8,120,120,120,-1.624e-14,-1.137e-13,0,0.126,0.113,0.141,839.7,733.8,944.9,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.47,0.373,0.567,0.345,0.291,0.396,0.016,0.013,0.018,1.06,0.937,1.22,0.048,0.041,0.056,21.21,20.67,21.75,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.27,40.2,51.58,43.91,39.26,48.2,0,0,0,0,0,0,0.899,0,0.072,0.13,0.88,0.12,46.9
759967200000,1994,1,1993,4,18,7,0.717,0.0943,0.621,31561.1,192.8,192.8,187.9,4,4,4,1185,1094,1279,1029,961.5,156,120,162,2.473,0,17.31,0.132,0.11,0.144,1027,961.5,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.685,0.593,0.8,0.502,0.404,0.648,0.023,0.019,0.031,1.47,1.27,1.75,0.068,0.058,0.082,20.05,19.47,20.53,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.15,46.05,50.09,46.97,45.13,48.2,0,0,0,0,0,0,1.04,0,0.096,0.13,0.87,0.13,44
760572000000,1994,2,1993,5,19,7,0.834,0.098,0.665,32251.6,192.8,192.8,192,4,4,4,1379,1312,1434,1217,1150,162,162,162,117,49.86,171.7,0.117,0.113,0.123,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.841,0.813,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.81,0.086,0.083,0.087,19.12,18.92,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.12,48.59,49.78,47.99,47.62,48.2,0,0,0,0,0,0,1.07,0,0.169,0.12,0.8,0.2,38.7
761176800000,1994,2,1993,5,20,7,0.925,0.098,0.665,31418,189.9,189.9,187,4,4,4,1529,1449,1629,1367,1287,162,162,162,267,187.3,367.1,0.106,0.0994,0.112,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.893,0.871,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.58,18.24,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,46.81,48.44,46.75,45.88,47.47,0,0,0,0,0,0,1.04,0,0.26,0.11,0.72,0.28,34
761781600000,1994,2,1993,5,21,7,1.12,0.098,0.665,29525.2,181.8,181.8,175.7,4,4,4,1853,1679,2010,1691,1517,162,162,162,591.3,416.8,748.1,0.0877,0.0806,0.0965,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.097,0.093,0.099,17.5,17,18.08,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.83,43.47,46.38,43.94,42.6,45.46,0,0,0,0,0,0,0.976,0,0.455,0.087,0.59,0.41,26.4
762386400000,1994,2,1993,5,22,7,1.28,0.138,0.665,28150.1,169.6,169.6,167.6,4,4,4,2121,2042,2209,1893,1828,228,162,239,793.3,728.4,870.4,0.107,0.0793,0.116,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.52,16.92,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.74,42.17,43.26,41.89,41.33,42.39,0,0,0,0,0,0,0.931,0,0.615,0.11,0.52,0.48,22
762991200000,1994,3,1993,6,23,7,1.43,0.145,0.665,27103,164.3,164.3,161.3,4,4,4,2358,2250,2476,2119,2011,239,239,239,1019,911,1137,0.102,0.0965,0.106,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.88,16.42,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.21,40.44,41.91,40.33,39.51,41.07,0,0,0,0,0,0,0.896,0,0.765,0.1,0.47,0.53,19
763596000000,1994,3,1993,6,24,7,1.62,0.145,0.665,25590.6,156.7,156.7,152.3,4,4,4,2682,2526,2815,2443,2287,239,239,239,1343,1187,1476,0.0892,0.0849,0.0946,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.06,15.76,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,39.09,38.22,40.12,38.08,37.16,39.17,0,0,0,0,0,0,0.846,0,0.955,0.09,0.41,0.59,15.8
764200800000,1994,3,1993,6,25,7,1.7,0.145,0.665,24978.2,150.1,150.1,148.7,4,4,4,2814,2764,2839,2575,2525,239,239,239,1475,1425,1500,0.0849,0.0842,0.0865,1100,1100,1100,990,990,990,973.1,972.9,973.1,16.9,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.06,15,15.18,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.915,0.916,38.23,38.07,38.56,37.17,37,37.52,0,0,0,0,0,0,0.826,0,1.035,0.085,0.39,0.61,14.7
764805600000,1994,3,1993,6,26,7,1.6,0.139,0.665,25773.3,156.2,156.2,153.4,4,4,4,2643,2541,2736,2413,2324,229.6,217,239,1313,1224,1397,0.0868,0.0831,0.0903,1100,1100,1100,990,990,990,972.7,972.4,972.9,17.3,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.25,15.72,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.921,39.35,38.74,40.02,38.35,37.71,39.06,0,0,0,0,0,0,0.852,0,0.935,0.087,0.42,0.58,16.1
765410400000,1994,4,1993,7,27,7,1.45,0.131,0.665,26893,163.1,163.1,160.1,4,4,4,2403,2295,2506,2186,2078,217,217,217,1086,977.6,1189,0.0904,0.0866,0.0946,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.8,16.31,0.945,0.944,0.946,0.978,0.977,0.98,0.924,0.922,0.927,40.92,40.24,41.62,40.02,39.3,40.77,0,0,0,0,0,0,0.889,0,0.785,0.09,0.46,0.54,18.5
766015200000,1994,4,1993,7,28,7,1.27,0.131,0.665,28250.1,172.1,172.1,168.2,4,4,4,2100,1957,2254,1883,1740,217,217,217,783.1,639.9,936.7,0.104,0.0963,0.111,1100,1100,1100,990,990,990,971.3,971,971.7,18.7,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.79,16.41,17.17,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.9,41.89,43.91,42.04,41.05,43.03,0,0,0,0,0,0,0.934,0,0.605,0.1,0.52,0.48,22.2
766620000000,1994,4,1993,7,29,7,1.08,0.107,0.665,29901.8,182,182,178,4,4,4,1787,1672,1911,1609,1524,177.6,148,217,509.3,424.1,594.2,0.0988,0.083,0.119,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.72,17.31,18.09,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.4,44.31,46.42,44.5,43.43,45.49,0,0,0,0,0,0,0.989,0,0.415,0.099,0.62,0.38,27.7
767224800000,1994,4,1993,7,30,7,0.933,0.0933,0.665,31320.4,189.7,189.7,186.4,4,4,4,1543,1456,1636,1388,1264,154.3,148,192,288.4,163.6,387.7,0.1,0.0905,0.132,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.905,0.865,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.088,0.093,18.52,18.21,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.56,46.73,48.4,46.61,45.8,47.43,0,0,0,0,0,0,1.04,0,0.268,0.1,0.71,0.29,33.6
767829600000,1994,5,1993,8,31,7,0.795,0.116,0.65,32064.9,192.8,192.8,190.9,4,4,4,1314,1196,1428,1122,1004,192,192,192,47.71,0,135.5,0.147,0.135,0.161,1075,1004,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.78,0.655,0.854,0.591,0.431,0.648,0.028,0.02,0.031,1.67,1.37,1.8,0.079,0.064,0.087,19.44,18.95,20.12,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.83,47.29,49.77,47.72,46.34,48.2,0,0,0,0,0,0,1.06,0,0.145,0.15,0.82,0.18,40.3
768434400000,1994,5,1993,8,32,7,0.655,0.0967,0.559,29397.8,181.2,181.2,175,4,4,4,1084,1011,1165,923.9,864.1,159.9,147,192,-1.624e-14,-1.137e-13,1.137e-13,0.147,0.133,0.169,923.9,864.1,972.8,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.557,0.5,0.61,0.386,0.357,0.41,0.018,0.016,0.019,1.2,1.09,1.29,0.055,0.049,0.06,20.64,20.29,20.97,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.64,42.42,46.23,43.75,41.57,45.31,0,0,0,0,0,0,0.972,0,0.096,0.15,0.85,0.15,44.9
769039200000,1994,5,1993,8,33,7,0.571,0.0889,0.482,25699.6,163.5,163.5,153,4,3,3.5714285714285716,943.9,895.7,993.7,796.9,748.7,147,147,147,0,0,0,0.156,0.148,0.164,796.9,748.7,846.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.438,0.394,0.484,0.325,0.301,0.349,0.015,0.013,0.016,1.01,0.973,1.06,0.045,0.043,0.048,21.31,21.06,21.54,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.93,0.938,45.24,39.73,52.09,43.41,38.75,48.2,0,0,0,0,0,0,0.85,0,0.089,0.16,0.84,0.16,45
769644000000,1994,5,1993,8,34,7,0.514,0.0889,0.425,23660.8,144.6,144.6,140.8,3,3,3,850.3,821.2,880.7,703.3,674.2,147,147,147,0,0,0,0.173,0.167,0.179,703.3,674.2,733.7,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.36,0.343,0.381,0.271,0.251,0.291,0.012,0.011,0.013,0.89,0.841,0.944,0.039,0.037,0.042,21.81,21.63,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.97,46.35,49.64,46.95,45.42,48.2,0,0,0,0,0,0,0.782,0,0.089,0.17,0.83,0.17,46
770248800000,1994,5,1993,8,35,7,0.477,0.0768,0.401,22633.9,137.4,137.4,134.7,3,3,3,789.4,769.8,812.3,662.4,650.8,127,119,147,0,0,0,0.161,0.15,0.183,662.4,650.8,676.7,990,990,990,967.1,967,967.1,22.9,22.9,23,0.335,0.328,0.342,0.243,0.236,0.253,0.011,0.01,0.011,0.819,0.799,0.842,0.036,0.035,0.037,22.12,22.03,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.83,45.21,46.74,44.91,44.3,45.8,0,0,0,0,0,0,0.748,0,0.076,0.16,0.84,0.16,47.5
770853600000,1994,6,1993,9,36,7,0.439,0.072,0.367,21005.1,130.8,130.8,125,3,3,3,726,694.6,758,607,575.6,119,119,119,0,0,0,0.164,0.157,0.171,607,575.6,639,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.303,0.285,0.321,0.206,0.185,0.228,0.0089,0.008,0.0099,0.725,0.672,0.779,0.031,0.029,0.034,22.47,22.29,22.65,0.954,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.55,40.6,44.5,41.68,39.68,43.61,0,0,0,0,0,0,0.695,0,0.072,0.16,0.84,0.16,47.8
771458400000,1994,6,1993,9,37,7,0.398,0.072,0.326,18730.9,117.2,117.2,111.5,3,3,3,657.5,630.9,685.5,538.5,511.9,119,119,119,0,0,0,0.181,0.174,0.189,538.5,511.9,566.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.264,0.249,0.28,0.161,0.143,0.179,0.0068,0.0061,0.0077,0.609,0.564,0.657,0.026,0.024,0.028,22.86,22.7,23.01,0.95,0.947,0.952,0.972,0.97,0.976,0.924,0.919,0.929,38.21,36.48,40.02,37.16,35.39,39.07,0,0,0,0,0,0,0.619,0,0.072,0.18,0.82,0.18,47.1
772063200000,1994,6,1993,9,38,7,0.362,0.0937,0.268,15802.3,104.5,104.5,94.06,3,2,2.142857142857143,598.1,575.4,622.4,443.1,414.4,155,119,161,-8.12e-15,-5.684e-14,5.684e-14,0.26,0.191,0.28,443.1,414.4,503.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.216,0.204,0.244,0.108,0.0946,0.137,0.0046,0.004,0.0058,0.55,0.521,0.581,0.023,0.022,0.025,23.16,23.06,23.29,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.5,35.92,49.07,44.54,34.84,48.08,0,0,0,0,0,0,0.523,0,0.094,0.26,0.74,0.26,43.7
772668000000,1994,6,1993,9,39,7,0.331,0.0906,0.24,14334.3,87.19,87.19,85.32,2,2,2,546.6,525.9,568,396.7,385.4,149.9,135,161,2.436e-14,0,5.684e-14,0.274,0.25,0.295,396.7,385.4,407,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.194,0.202,0.0863,0.0809,0.0911,0.0036,0.0034,0.0038,0.494,0.478,0.51,0.021,0.02,0.021,23.45,23.33,23.55,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.53,42.26,44.48,42.66,41.41,43.59,0,0,0,0,0,0,0.474,0,0.091,0.27,0.73,0.27,43.3
773272800000,1994,7,1993,10,40,7,0.303,0.0816,0.221,13258.3,82.97,82.97,78.92,2,2,2,500.7,482.4,519,365.7,347.4,135,135,135,0,0,0,0.27,0.26,0.28,365.7,347.4,384,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.185,0.179,0.192,0.0716,0.063,0.0803,0.003,0.0026,0.0033,0.446,0.419,0.474,0.018,0.017,0.02,23.7,23.59,23.81,0.951,0.948,0.953,0.977,0.973,0.98,0.928,0.922,0.934,40.4,38.45,42.33,39.46,37.4,41.48,0,0,0,0,0,0,0.438,0,0.082,0.27,0.73,0.27,43.8
773877600000,1994,7,1993,10,41,7,0.279,0.0816,0.197,11768.7,73.51,73.51,70.05,2,2,2,460.5,444.9,476.6,325.5,309.9,135,135,135,0,0,0,0.293,0.283,0.303,325.5,309.9,341.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.166,0.177,0.0526,0.0453,0.0603,0.0022,0.0019,0.0025,0.386,0.363,0.41,0.016,0.015,0.017,23.94,23.84,24.04,0.945,0.942,0.947,0.97,0.97,0.971,0.917,0.914,0.92,36.1,34.42,37.84,35.03,33.39,36.75,0,0,0,0,0,0,0.389,0,0.082,0.29,0.71,0.29,42.2
774482400000,1994,7,1993,10,42,7,0.257,0.0816,0.176,10517.3,65.68,65.68,62.6,2,2,2,425.3,411.3,439.7,290.3,276.3,135,135,135,0,0,0,0.318,0.307,0.328,290.3,276.3,304.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.154,0.164,0.036,0.0294,0.0428,0.0015,0.0012,0.0018,0.333,0.312,0.355,0.014,0.013,0.015,24.15,24.07,24.24,0.939,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.27,30.72,33.86,31.3,29.8,32.84,0,0,0,0,0,0,0.348,0,0.081,0.32,0.68,0.32,40.9
775087200000,1994,7,1993,10,43,7,0.239,0.0816,0.157,9416.5,58.59,58.59,56.05,2,2,2,394.8,382.6,406.6,259.8,247.6,135,135,135,-8.12e-15,-2.842e-14,0,0.342,0.332,0.353,259.8,247.6,271.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.152,0.0218,0.0168,0.0272,0.00088,0.00068,0.0011,0.288,0.27,0.305,0.012,0.011,0.012,24.34,24.26,24.42,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,28.89,27.53,30.2,28.03,26.71,29.3,0,0,0,0,0,0,0.311,0,0.082,0.34,0.66,0.34,39.4
775692000000,1994,8,1993,11,44,7,0.22,0.0696,0.15,9053.36,56.84,56.84,53.89,2,2,2,363.8,351.1,377.4,248.8,236.1,115,115,115,0,-2.842e-14,2.842e-14,0.316,0.305,0.328,248.8,236.1,262.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.137,0.146,0.0182,0.0158,0.0228,0.00073,0.00064,0.00092,0.27,0.255,0.289,0.011,0.01,0.012,24.51,24.42,24.59,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.78,26.34,29.3,26.94,25.55,28.42,0,0,0,0,0,0,0.299,0,0.07,0.32,0.68,0.32,41.2
776296800000,1994,8,1993,11,45,7,0.203,0.0696,0.133,8120.87,50.19,50.19,48.34,2,1,1.1428571428571428,335.2,324.1,347,220.2,209.1,115,115,115,0,-2.842e-14,2.842e-14,0.343,0.331,0.355,220.2,209.1,232,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.135,0.0145,0.0135,0.0155,0.00058,0.00054,0.00062,0.363,0.25,0.399,0.015,0.01,0.016,24.56,24.49,24.61,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,46.83,25.87,52.47,44.75,25.09,48.2,0,0,0,0,0,0,0.269,0,0.07,0.34,0.66,0.34,40
776901600000,1994,8,1993,11,46,7,0.188,0.0696,0.119,7469.11,46.51,46.51,44.46,1,1,1,311.4,302.5,320.5,196.4,187.5,115,115,115,0,-2.842e-14,2.842e-14,0.369,0.359,0.38,196.4,187.5,205.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.126,0.0124,0.0117,0.0132,0.0005,0.00047,0.00053,0.343,0.327,0.359,0.014,0.013,0.014,24.7,24.64,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.37,43.29,47.46,44.46,42.42,46.51,0,0,0,0,0,0,0.247,0,0.069,0.37,0.63,0.37,39.7
777506400000,1994,8,1993,11,47,7,0.176,0.0696,0.106,6651.36,41.74,41.74,39.59,1,1,1,290.7,282.5,299.5,175.7,167.5,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.396,0.384,0.407,175.7,167.5,184.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0107,0.00999,0.0114,0.00042,0.0004,0.00046,0.306,0.291,0.322,0.012,0.012,0.013,24.83,24.78,24.88,0.947,0.945,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.52,38.61,42.59,39.59,37.57,41.74,0,0,0,0,0,0,0.22,0,0.07,0.4,0.6,0.4,37.8
778111200000,1994,8,1993,11,48,7,0.164,0.0613,0.103,6415.12,40.99,40.99,38.19,1,1,1,270.9,259.8,280,169.6,160.1,101.3,91,115,4.06e-15,-2.842e-14,2.842e-14,0.373,0.335,0.418,169.6,160.1,180.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0102,0.00936,0.0111,0.0004,0.00037,0.00044,0.294,0.278,0.312,0.012,0.011,0.012,24.92,24.89,24.97,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.18,36.88,41.83,38.19,35.77,40.99,0,0,0,0,0,0,0.212,0,0.061,0.37,0.63,0.37,39.1
778716000000,1994,9,1993,12,49,7,0.149,0.055,0.0938,5845.58,37.03,37.03,34.8,1,1,1,246.1,237.1,255.7,155.1,146.1,91,91,91,0,0,0,0.37,0.356,0.384,155.1,146.1,164.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00894,0.00817,0.00975,0.00035,0.00032,0.00039,0.267,0.251,0.284,0.011,0.0099,0.011,25.06,24.99,25.13,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.917,35.86,33.75,38.1,34.8,32.74,37.03,0,0,0,0,0,0,0.193,0,0.0552,0.37,0.63,0.37,39.2
779320800000,1994,9,1993,12,50,7,0.137,0.055,0.0816,5068.45,32.05,32.05,30.17,1,1,1,225.9,218.2,234.1,134.9,127.2,91,91,91,2.03e-15,0,1.421e-14,0.403,0.389,0.417,134.9,127.2,143.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.096,0.102,0.00721,0.00657,0.00791,0.00028,0.00026,0.00031,0.23,0.217,0.245,0.0091,0.0085,0.0097,25.21,25.15,25.27,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.1,29.31,33.04,30.17,28.43,32.05,0,0,0,0,0,0,0.168,0,0.0554,0.4,0.6,0.4,37
779925600000,1994,9,1993,12,51,7,0.127,0.055,0.0719,4452.48,27.87,27.87,26.5,1,1,1,210,204.3,215.8,119,113.3,91,91,91,4.06e-15,-1.421e-14,1.421e-14,0.433,0.422,0.445,119,113.3,124.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.091,0.0951,0.00586,0.00538,0.00636,0.00023,0.00021,0.00025,0.202,0.192,0.212,0.0079,0.0075,0.0083,25.34,25.29,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.901,27.32,25.95,28.73,26.5,25.17,27.87,0,0,0,0,0,0,0.147,0,0.0551,0.43,0.57,0.43,35.1
780530400000,1994,9,1993,12,52,7,0.119,0.0519,0.0671,1875.88,26.75,26.75,11.17,1,1,1,196.9,192.5,202.4,111,103.7,85.86,73,91,-8.121e-15,-1.421e-14,0,0.436,0.379,0.467,111,103.7,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0877,0.0912,0.00519,0.00457,0.00593,0.0002,0.00018,0.00023,0.187,0.175,0.201,0.0073,0.0068,0.0079,25.4,25.38,25.42,0.395,0,0.925,0.416,0,0.97,0.384,0,0.897,11.51,0,27.58,11.17,0,26.75,0,4,0,0,0.571,0,0.062,0.571,0.0519,0.44,0.56,0.44,15.8
781135200000,1994,10,1994,1,1,7,0.114,0.0442,0.07,4330.26,26.49,26.49,25.78,1,1,1,188.8,185.2,191.7,115.8,112.2,73,73,73,0,-1.421e-14,1.421e-14,0.387,0.381,0.394,115.8,112.2,118.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0885,0.0908,0.00559,0.00528,0.00584,0.00022,0.00021,0.00023,0.194,0.188,0.199,0.0076,0.0073,0.0078,25.38,25.38,25.38,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.57,25.67,27.31,25.78,24.9,26.49,0,0,0,0,0,0,0.143,0,0.044,0.39,0.61,0.39,38
781740000000,1994,10,1994,1,2,7,0.111,0.0442,0.0666,4100.13,24.7,24.7,24.41,1,1,1,183.1,181.9,184.3,110.1,108.9,73,73,73,0,-1.421e-14,1.421e-14,0.399,0.396,0.401,110.1,108.9,111.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0874,0.0882,0.00511,0.005,0.00521,0.0002,0.0002,0.0002,0.184,0.182,0.186,0.0072,0.0071,0.0073,25.38,25.38,25.38,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.889,0.891,25.16,24.85,25.46,24.41,24.11,24.7,0,0,0,0,0,0,0.136,0,0.0444,0.4,0.6,0.4,36.9
782344800000,1994,10,1994,1,3,7,0.109,0.0442,0.0652,4007.02,24.37,24.37,23.85,1,1,1,180.8,178.3,183,107.8,105.3,73,73,73,-4.06e-15,-1.421e-14,0,0.404,0.399,0.409,107.8,105.3,110,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0861,0.0878,0.00491,0.0047,0.0051,0.00019,0.00018,0.0002,0.18,0.175,0.184,0.007,0.0069,0.0072,25.38,25.38,25.38,0.916,0.914,0.918,0.97,0.97,0.97,0.889,0.887,0.89,24.59,23.97,25.12,23.85,23.25,24.37,0,0,0,0,0,0,0.133,0,0.0438,0.41,0.6,0.4,36.8
782949600000,1994,10,1994,1,4,7,0.106,0.0442,0.0619,3788.57,23.78,23.78,22.55,1,1,1,175.4,172,180.5,102.4,99.03,73,73,73,0,-1.421e-14,1.421e-14,0.416,0.404,0.424,102.4,99.03,107.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0851,0.0839,0.0869,0.00445,0.00417,0.00489,0.00017,0.00016,0.00019,0.17,0.164,0.179,0.0067,0.0064,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.888,23.26,22.47,24.51,22.55,21.76,23.78,0,0,0,0,0,0,0.125,0,0.0441,0.42,0.58,0.42,35.7
783554400000,1994,10,1994,1,5,7,0.105,0.041,0.0643,3945.37,24.03,24.03,23.48,1,1,1,174.2,172.6,175.6,106.3,99.58,67.86,67,73,8.121e-15,0,1.421e-14,0.39,0.382,0.423,106.3,99.58,108.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0841,0.0862,0.00479,0.00421,0.00498,0.00019,0.00016,0.00019,0.176,0.165,0.18,0.0069,0.0065,0.0071,25.37,25.37,25.38,0.915,0.911,0.917,0.97,0.969,0.97,0.888,0.882,0.889,24.22,22.58,24.77,23.48,21.87,24.03,0,0,0,0,0,0,0.13,0,0.0407,0.39,0.61,0.39,37.6
784159200000,1994,11,1994,2,6,7,0.106,0.0405,0.0658,4047.47,24.36,24.36,24.09,1,1,1,175.9,175,177,108.9,108,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.381,0.379,0.383,108.9,108,110,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.086,0.0867,0.005,0.00493,0.0051,0.0002,0.00019,0.0002,0.181,0.179,0.183,0.0071,0.007,0.0072,25.37,25.37,25.37,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.889,0.89,24.84,24.63,25.11,24.09,23.89,24.36,0,0,0,0,0,0,0.134,0,0.0402,0.38,0.62,0.38,38.2
784764000000,1994,11,1994,2,7,7,0.105,0.0405,0.0644,3954.61,23.83,23.83,23.54,1,1,1,173.6,172,174.8,106.6,105,67,67,67,0,-1.421e-14,1.421e-14,0.386,0.383,0.389,106.6,105,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.085,0.0859,0.00481,0.00468,0.00491,0.00019,0.00018,0.00019,0.177,0.174,0.179,0.0069,0.0068,0.007,25.37,25.37,25.37,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.889,24.27,23.89,24.57,23.54,23.17,23.83,0,0,0,0,0,0,0.131,0,0.0406,0.39,0.61,0.39,37.7
785368800000,1994,11,1994,2,8,7,0.108,0.0302,0.0775,4827.99,29.41,29.41,28.74,1,1,1,178.2,176.7,181.1,128.2,126.7,50,50,50,2.03e-15,0,1.421e-14,0.281,0.276,0.283,128.2,126.7,131.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0905,0.092,0.00665,0.00652,0.00689,0.00026,0.00026,0.00027,0.213,0.211,0.218,0.0083,0.0082,0.0085,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.63,29.25,30.32,28.74,28.38,29.41,0,0,0,0,0,0,0.16,0,0.0305,0.28,0.72,0.28,44.7
785973600000,1994,11,1994,2,9,7,0.119,0.0334,0.0854,5348.4,32.66,32.66,31.84,1,1,1,196.4,185.2,203.8,141.2,135.2,55.14,50,59,0,0,0,0.281,0.258,0.299,141.2,135.2,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0935,0.0983,0.00775,0.00724,0.00805,0.0003,0.00028,0.00031,0.237,0.226,0.244,0.0093,0.0088,0.0095,25.35,25.33,25.36,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.82,31.33,33.67,31.84,30.39,32.66,0,0,0,0,0,0,0.177,0,0.0336,0.28,0.72,0.28,44.9
786578400000,1994,12,1994,3,10,7,0.121,0.0357,0.0854,5347.86,32.6,32.6,31.83,1,1,1,200.2,197.7,203.5,141.2,138.7,59,59,59,0,0,0,0.295,0.29,0.298,141.2,138.7,144.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.0961,0.0982,0.00775,0.00754,0.00803,0.0003,0.00029,0.00031,0.238,0.233,0.244,0.0093,0.0091,0.0095,25.36,25.34,25.36,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.82,32.23,33.61,31.83,31.26,32.6,0,0,0,0,0,0,0.177,0,0.0356,0.3,0.71,0.29,44.2
787183200000,1994,12,1994,3,11,7,0.122,0.0357,0.0862,5404.47,32.73,32.73,32.17,1,1,1,201.6,199.4,204,142.6,140.4,59,59,59,0,0,0,0.293,0.289,0.296,142.6,140.4,145,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0967,0.0984,0.00787,0.00768,0.00808,0.00031,0.0003,0.00032,0.24,0.236,0.245,0.0094,0.0092,0.0096,25.35,25.33,25.36,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,33.16,32.63,33.74,32.17,31.65,32.73,0,0,0,0,0,0,0.179,0,0.0358,0.29,0.71,0.29,44.3
