datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
974671200000,2000,11,2000,2,8,7,0.126,0.0428,0.0836,5224.25,32.4,32.4,31.1,1,1,1,209,207.6,210.9,138.3,117.3,70.71,67,93,0,0,0,0.338,0.318,0.442,138.3,117.3,143.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0972,0.0925,0.0987,0.00751,0.00572,0.00798,0.00029,0.00022,0.00031,0.234,0.199,0.243,0.0092,0.0078,0.0095,25.31,25.29,25.34,0.933,0.923,0.936,0.97,0.97,0.97,0.905,0.895,0.908,32.06,26.91,33.4,31.1,26.1,32.4,0,0,0,0,0,0,0.173,0,0.0424,0.34,0.66,0.34,41.5
975276000000,2000,11,2000,2,9,7,0.137,0.0384,0.0982,6173.16,39.89,39.89,36.74,1,1,1,225.9,216.6,234.1,162.3,149.6,63.57,59,67,0,0,0,0.282,0.252,0.309,162.3,149.6,175.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.101,0.109,0.00954,0.00847,0.0106,0.00038,0.00033,0.00042,0.276,0.254,0.298,0.011,0.0099,0.012,25.17,25.1,25.25,0.943,0.938,0.947,0.973,0.97,0.978,0.917,0.91,0.926,37.76,34.76,40.8,36.74,33.72,39.89,0,0,0,0,0,0,0.204,0,0.0388,0.28,0.72,0.28,45.1
975880800000,2000,12,2000,3,10,7,0.146,0.0357,0.111,7020.52,43.82,43.82,41.79,1,1,1,242,237.1,250.8,183,178.1,59,59,59,0,0,0,0.244,0.235,0.249,183,178.1,191.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.115,0.0113,0.0109,0.0121,0.00045,0.00043,0.00048,0.313,0.304,0.328,0.012,0.012,0.013,25.04,24.97,25.07,0.949,0.948,0.952,0.98,0.979,0.98,0.93,0.928,0.933,42.65,41.5,44.71,41.79,40.64,43.82,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48.1
976485600000,2000,12,2000,3,11,7,0.156,0.0357,0.12,7616.09,48.02,48.02,45.33,1,1,1,257.3,251.9,269.1,198.3,192.9,59,59,59,8.12e-15,0,2.842e-14,0.229,0.219,0.234,198.3,192.9,210.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.115,0.121,0.0126,0.0121,0.0136,0.0005,0.00048,0.00054,0.34,0.33,0.361,0.013,0.013,0.014,24.93,24.86,24.96,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.26,44.97,49,45.33,44.07,48.02,0,0,0,0,0,0,0.252,0,0.036,0.23,0.77,0.23,48.8
977090400000,2000,12,2000,3,12,7,0.185,0.0357,0.149,9074.49,61.27,61.27,54.01,2,1,1.8571428571428572,305.5,277.6,338.8,246.5,218.6,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.194,0.174,0.213,246.5,218.6,279.8,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.134,0.124,0.146,0.0195,0.0143,0.0311,0.00078,0.00057,0.0012,0.284,0.238,0.376,0.011,0.0094,0.015,24.78,24.6,24.92,0.933,0.922,0.958,0.971,0.97,0.98,0.906,0.894,0.939,31.57,25.52,50.96,30.45,24.75,48.2,0,0,0,0,0,0,0.3,0,0.036,0.19,0.81,0.19,49.1
977695200000,2000,12,2000,3,13,7,0.245,0.0357,0.209,12701.8,88.52,88.52,75.61,2,2,2,404.5,352.2,463.8,345.5,293.2,59,59,59,0,0,0,0.147,0.127,0.168,345.5,293.2,404.8,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.169,0.151,0.19,0.0621,0.0374,0.0901,0.0025,0.0015,0.0037,0.407,0.329,0.496,0.017,0.013,0.02,24.18,23.82,24.51,0.947,0.939,0.955,0.974,0.97,0.98,0.923,0.91,0.936,38.78,33.08,45.16,37.8,32.09,44.26,0,0,0,0,0,0,0.42,0,0.036,0.15,0.85,0.15,51.8
978300000000,2001,1,2000,4,14,7,0.347,0.055,0.292,17079.1,120.7,120.7,101.7,3,2,2.4285714285714284,574.2,489.2,671.3,483.2,398.2,91,91,91,8.12e-15,0,5.684e-14,0.16,0.136,0.186,483.2,398.2,580.3,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.229,0.191,0.281,0.131,0.087,0.189,0.0055,0.0036,0.0081,0.576,0.49,0.673,0.024,0.02,0.029,23.25,22.74,23.71,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,44.11,36.57,51.98,42.72,35.47,48.2,0,0,0,0,0,0,0.565,0,0.055,0.16,0.84,0.16,49.2
978904800000,2001,1,2000,4,15,7,0.469,0.0716,0.397,22508.4,139.6,139.6,134,3,3,3,775.5,704.4,832.3,657.1,613.4,118.4,91,139,0,0,0,0.152,0.119,0.178,657.1,613.4,693.3,990,990,990,967,966.7,967.2,23,22.8,23.3,0.33,0.3,0.354,0.24,0.211,0.264,0.01,0.0091,0.012,0.808,0.729,0.873,0.035,0.031,0.038,22.19,21.9,22.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.57,43.19,47.49,44.66,42.33,46.54,0,0,0,0,0,0,0.744,0,0.072,0.15,0.85,0.15,48
979509600000,2001,1,2000,4,16,7,0.545,0.0841,0.461,25036.2,158.6,158.6,149,4,3,3.4285714285714284,901.6,845.8,955,762.6,706.8,139,139,139,0,0,0,0.154,0.146,0.164,762.6,706.8,816,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.408,0.362,0.456,0.306,0.273,0.334,0.014,0.012,0.015,0.961,0.895,1.01,0.043,0.039,0.045,21.53,21.27,21.82,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.54,39.26,51.29,44.11,38.26,48.2,0,0,0,0,0,0,0.828,0,0.084,0.15,0.85,0.15,45.9
980114400000,2001,1,2000,4,17,7,0.611,0.0841,0.527,28155.4,174,174,167.6,4,4,4,1010,971.7,1052,871.3,832.7,139,139,139,-1.624e-14,-1.137e-13,0,0.138,0.132,0.143,871.3,832.7,912.9,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.507,0.471,0.545,0.361,0.342,0.381,0.016,0.015,0.017,1.1,1.04,1.18,0.05,0.047,0.054,20.97,20.76,21.18,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.76,41.24,44.39,41.9,40.37,43.51,0,0,0,0,0,0,0.931,0,0.084,0.14,0.86,0.14,46.1
980719200000,2001,1,2000,4,18,7,0.669,0.092,0.577,30175.5,184.4,184.4,179.6,4,4,4,1106,1065,1151,953.5,925.9,152.1,139,162,-3.248e-14,-1.137e-13,1.137e-13,0.138,0.127,0.147,953.5,925.9,988.9,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.586,0.556,0.629,0.4,0.387,0.418,0.018,0.018,0.019,1.25,1.2,1.32,0.057,0.055,0.061,20.52,20.3,20.7,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.82,44.89,47.03,44.9,43.99,46.09,0,0,0,0,0,0,0.998,0,0.092,0.14,0.86,0.14,45.1
981324000000,2001,2,2000,5,19,7,0.767,0.098,0.648,32162.7,192.8,192.8,191.4,4,4,4,1267,1170,1387,1105,1008,162,162,162,33.46,-1.137e-13,125.4,0.128,0.117,0.138,1072,1008,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.765,0.658,0.845,0.585,0.442,0.648,0.028,0.02,0.031,1.64,1.38,1.79,0.077,0.064,0.086,19.61,19.09,20.18,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.15,47.67,50.17,47.86,46.72,48.2,0,0,0,0,0,0,1.06,0,0.119,0.13,0.84,0.16,41.9
981928800000,2001,2,2000,5,20,7,0.929,0.098,0.665,31385.5,191.2,191.2,186.8,4,4,4,1535,1415,1679,1373,1253,162,162,162,273.5,153.1,416.8,0.106,0.0965,0.114,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.89,0.857,0.913,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.86,0.09,0.087,0.093,18.56,18.08,18.99,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.66,46.38,48.77,46.7,45.46,47.79,0,0,0,0,0,0,1.04,0,0.264,0.11,0.72,0.28,33.8
982533600000,2001,2,2000,5,21,7,1.23,0.098,0.665,28638.8,179.4,179.4,170.5,4,4,4,2032,1749,2351,1870,1587,162,162,162,770,487.3,1089,0.0805,0.0689,0.0926,1100,1100,1100,990,990,990,971.1,970.3,971.9,18.9,18.1,19.7,0.925,0.918,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.095,0.1,17.01,16.18,17.84,0.948,0.946,0.951,0.98,0.979,0.98,0.929,0.925,0.932,43.49,41.26,45.76,42.62,40.38,44.84,0,0,0,0,0,0,0.947,0,0.565,0.08,0.54,0.46,23.3
983138400000,2001,2,2000,5,22,7,1.69,0.125,0.665,25070.3,158.7,158.7,149.2,4,4,4,2795,2453,3110,2589,2291,206,162,239,1489,1191,1771,0.0732,0.0602,0.0851,1100,1100,1100,990,990,990,973,972.2,973.8,17,16.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.11,14.35,15.93,0.941,0.937,0.945,0.973,0.97,0.977,0.916,0.909,0.923,38.34,36.26,40.59,37.31,35.17,39.67,0,0,0,0,0,0,0.829,0,1.025,0.074,0.39,0.61,14.8
983743200000,2001,3,2000,6,23,7,2.11,0.145,0.665,22191.4,138.4,138.4,132.1,4,4,4,3484,3204,3771,3245,2965,239,239,239,2145,1865,2432,0.0688,0.0634,0.0746,1100,1100,1100,990,990,990,974.6,974,975.2,15.4,14.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.54,12.93,14.13,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,34.04,32.38,35.67,33.02,31.4,34.6,0,0,0,0,0,0,0.734,0,1.445,0.069,0.32,0.68,10.5
984348000000,2001,3,2000,6,24,7,2.54,0.145,0.665,19548.8,123.3,123.3,116.4,4,4,4,4204,3871,4503,3965,3632,239,239,239,2865,2532,3164,0.057,0.0531,0.0617,1100,1100,1100,990,990,990,976,975.4,976.6,14,13.4,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.08,11.53,12.72,0.921,0.915,0.926,0.97,0.97,0.97,0.893,0.888,0.899,29.99,28.45,31.78,29.09,27.6,30.83,0,0,0,0,0,0,0.646,0,1.875,0.057,0.26,0.74,7.7
984952800000,2001,3,2000,6,25,7,2.87,0.177,0.665,17412.6,109,109,103.6,4,4,4,4753,4571,4902,4459,4332,293.3,239,315,3359,3232,3487,0.0616,0.0515,0.0669,1100,1100,1100,990,990,990,977.1,976.7,977.3,12.9,12.7,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.07,10.79,11.4,0.909,0.902,0.914,0.97,0.97,0.97,0.882,0.875,0.887,27.14,26.27,28.1,25.91,24.63,27.26,0,0,0,0,0,0,0.576,0,2.205,0.062,0.23,0.77,6.07
985557600000,2001,3,2000,6,26,7,3.05,0.189,0.665,15795,96.99,96.99,94.02,4,4,4,5042,4944,5122,4730,4629,312.1,295,315,3630,3529,3727,0.0619,0.0576,0.0637,1100,1100,1100,990.01,990,990.02,977.6,977.4,977.7,12.4,12.3,12.6,0.923,0.92,0.926,0.648,0.648,0.648,0.052,0.051,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.57,10.45,10.72,0.894,0.89,0.9,0.97,0.97,0.97,0.867,0.863,0.873,25.48,25.08,26.01,23.5,22.95,24.25,0,0,0,0,0,0,0.522,0,2.385,0.062,0.22,0.78,5.18
986162400000,2001,4,2000,7,27,7,3.14,0.178,0.665,15132.1,91.4,91.4,90.07,4,4,4,5185,5136,5230,4890,4841,295,295,295,3790,3741,3835,0.0569,0.0564,0.0574,1100,1100,1100,990.02,990.02,990.03,977.8,977.7,977.9,12.2,12.2,12.3,0.918,0.917,0.92,0.648,0.648,0.648,0.053,0.053,0.053,1.87,1.86,1.87,0.15,0.15,0.15,10.36,10.3,10.43,0.887,0.884,0.889,0.97,0.97,0.97,0.86,0.858,0.862,24.77,24.55,25.01,22.52,22.21,22.85,0,0,0,0,0,0,0.5,0,2.475,0.057,0.21,0.79,4.82
986767200000,2001,4,2000,7,28,7,3.16,0.208,0.665,14921.7,89.49,89.49,88.82,4,4,4,5231,5206,5244,4887,4842,344.3,295,364,3787,3742,3844,0.0658,0.0563,0.0699,1100,1100,1100,990.03,990.02,990.03,977.9,977.8,977.9,12.2,12.1,12.2,0.917,0.916,0.918,0.648,0.648,0.648,0.053,0.053,0.053,1.86,1.86,1.87,0.15,0.15,0.15,10.29,10.28,10.33,0.884,0.883,0.885,0.97,0.97,0.97,0.858,0.857,0.859,24.55,24.48,24.67,22.2,22.12,22.37,0,0,0,0,0,0,0.493,0,2.495,0.066,0.21,0.79,4.72
987372000000,2001,4,2000,7,29,7,3.09,0.22,0.665,15498.6,95.15,95.15,92.25,4,4,4,5104,4995,5192,4740,4631,364,364,364,3640,3531,3728,0.0713,0.0701,0.0729,1100,1100,1100,990.01,990,990.02,977.7,977.5,977.8,12.3,12.2,12.5,0.921,0.918,0.926,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.47,10.35,10.62,0.891,0.886,0.896,0.97,0.97,0.97,0.864,0.86,0.869,25.16,24.74,25.68,23.06,22.47,23.79,0,0,0,0,0,0,0.513,0,2.425,0.071,0.22,0.78,5.02
987976800000,2001,4,2000,7,30,7,2.89,0.22,0.665,17246.1,108.2,108.2,102.7,4,4,4,4784,4612,4944,4420,4248,364,364,364,3320,3148,3480,0.0761,0.0736,0.0789,1100,1100,1100,990,990,990,977.1,976.8,977.4,12.9,12.6,13.2,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.15,0.14,0.15,11.01,10.72,11.33,0.908,0.9,0.913,0.97,0.97,0.97,0.881,0.873,0.886,26.97,26.01,27.89,25.66,24.25,27.06,0,0,0,0,0,0,0.57,0,2.225,0.076,0.23,0.77,5.97
988581600000,2001,4,2000,7,31,7,2.63,0.208,0.665,19032.1,117.6,117.6,113.3,4,4,4,4356,4139,4553,4013,3799,343.4,340,364,2913,2699,3089,0.0789,0.0757,0.0821,1100,1100,1100,990,990,990,976.3,975.9,976.7,13.7,13.3,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.79,11.43,12.19,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.887,0.894,29.2,28.2,30.3,28.32,27.35,29.4,0,0,0,0,0,0,0.629,0,1.965,0.079,0.25,0.75,7.24
989186400000,2001,5,2000,8,32,7,2.33,0.206,0.665,20805.9,128.4,128.4,123.8,4,4,4,3849,3646,4064,3509,3306,340,340,340,2409,2206,2624,0.0885,0.0837,0.0932,1100,1100,1100,990,990,990,975.4,974.9,975.8,14.6,14.2,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.77,12.33,13.2,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,31.92,30.69,33.1,30.96,29.77,32.11,0,0,0,0,0,0,0.688,0,1.665,0.088,0.29,0.71,8.93
989791200000,2001,5,2000,8,33,7,2.05,0.206,0.665,22544.4,138.8,138.8,134.2,4,4,4,3390,3188,3582,3050,2848,340,340,340,1950,1748,2142,0.1,0.0949,0.107,1100,1100,1100,990,990,990,974.4,974,974.8,15.6,15.2,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.74,13.33,14.17,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.59,33.47,35.76,33.55,32.47,34.69,0,0,0,0,0,0,0.746,0,1.385,0.1,0.32,0.68,11
990396000000,2001,5,2000,8,34,7,1.75,0.206,0.665,24595.1,152,152,146.4,4,4,4,2897,2693,3110,2557,2353,340,340,340,1457,1253,1670,0.117,0.109,0.126,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.86,14.35,15.35,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.918,37.67,36.26,39.02,36.6,35.17,38.01,0,0,0,0,0,0,0.813,0,1.085,0.12,0.38,0.62,14.1
991000800000,2001,5,2000,8,35,7,1.49,0.184,0.665,26604.2,162.8,162.8,158.4,4,4,4,2465,2306,2634,2160,2049,304.4,257,340,1060,948.8,1194,0.123,0.107,0.138,1100,1100,1100,990,990,990,972.2,971.8,972.6,17.8,17.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.5,16.29,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.52,39.41,41.55,39.59,38.41,40.69,0,0,0,0,0,0,0.88,0,0.825,0.12,0.45,0.55,17.9
991605600000,2001,6,2000,9,36,7,1.25,0.155,0.665,28406.3,174.2,174.2,169.1,4,4,4,2069,1897,2257,1812,1640,257,257,257,712.1,540.2,900.4,0.125,0.114,0.135,1100,1100,1100,990,990,990,971.2,970.8,971.7,18.8,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.88,16.4,17.36,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.13,41.86,44.43,42.27,41.02,43.55,0,0,0,0,0,0,0.939,0,0.585,0.12,0.53,0.47,22.7
992210400000,2001,6,2000,9,37,7,1.03,0.155,0.665,30354.6,185,185,180.7,4,4,4,1708,1583,1845,1451,1326,257,257,257,351.3,226.3,488.1,0.151,0.139,0.162,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.97,17.53,18.38,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.09,44.89,47.18,45.17,43.99,46.24,0,0,0,0,0,0,1,0,0.365,0.15,0.65,0.35,29.5
992815200000,2001,6,2000,9,38,7,0.873,0.155,0.662,31836.5,192.5,192.5,189.5,4,4,4,1443,1324,1548,1186,1067,257,257,257,90.75,0,190.7,0.179,0.166,0.194,1095,1067,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.86,0.779,0.912,0.637,0.573,0.648,0.031,0.027,0.032,1.8,1.65,1.86,0.087,0.078,0.091,18.9,18.5,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.34,47.5,49.11,47.38,46.55,48.13,0,0,0,0,0,0,1.05,0,0.211,0.18,0.76,0.24,36.5
993420000000,2001,6,2000,9,39,7,0.7,0.153,0.547,28372.4,184.6,184.6,168.9,4,4,4,1157,1057,1273,904.4,828.9,252.7,227,257,6.496e-14,0,1.137e-13,0.219,0.202,0.237,904.4,828.9,1016,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.57,0.488,0.705,0.381,0.34,0.46,0.018,0.016,0.022,1.2,1.05,1.45,0.056,0.048,0.068,20.41,19.79,20.87,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,43.13,40.25,47.09,42.22,39.3,46.14,0,0,0,0,0,0,0.938,0,0.153,0.22,0.78,0.22,40.5
994024800000,2001,7,2000,10,40,7,0.584,0.137,0.446,24008.8,153.4,153.4,142.9,4,3,3.142857142857143,965.1,909,1029,738.1,682,227,227,227,0,0,0,0.236,0.221,0.25,738.1,682,801.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.405,0.36,0.462,0.292,0.257,0.327,0.013,0.011,0.015,0.958,0.866,1.05,0.043,0.039,0.047,21.29,21.01,21.6,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.937,47.2,39.35,51.24,45.81,38.35,48.2,0,0,0,0,0,0,0.794,0,0.138,0.23,0.76,0.24,41.1
994629600000,2001,7,2000,10,41,7,0.515,0.137,0.377,21067.2,132.9,132.9,125.4,3,3,3,850.8,810.6,893.6,623.8,583.6,227,227,227,0,0,0,0.267,0.254,0.28,623.8,583.6,666.6,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.326,0.304,0.351,0.218,0.191,0.246,0.0096,0.0083,0.011,0.767,0.7,0.839,0.034,0.031,0.037,21.93,21.69,22.16,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.68,40.28,45.19,41.8,39.34,44.28,0,0,0,0,0,0,0.697,0,0.138,0.27,0.73,0.27,40.9
995234400000,2001,7,2000,10,42,7,0.469,0.137,0.332,18689.4,115.7,115.7,111.2,3,3,3,776.2,749.5,798.9,549.2,522.5,227,227,227,0,0,0,0.293,0.284,0.303,549.2,522.5,571.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.284,0.269,0.297,0.168,0.15,0.183,0.0073,0.0065,0.008,0.642,0.597,0.68,0.028,0.026,0.03,22.35,22.22,22.51,0.95,0.948,0.952,0.972,0.97,0.975,0.924,0.92,0.928,38.14,36.46,39.56,37.08,35.37,38.57,0,0,0,0,0,0,0.618,0,0.137,0.29,0.71,0.29,39.8
995839200000,2001,7,2000,10,43,7,0.427,0.137,0.289,16429.6,104,104,97.8,3,2,2.2857142857142856,705.4,673.8,738.3,478.4,446.8,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.322,0.307,0.337,478.4,446.8,511.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.244,0.226,0.263,0.125,0.11,0.143,0.0054,0.0047,0.0062,0.602,0.558,0.651,0.026,0.024,0.028,22.68,22.57,22.82,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.68,34.97,51.72,44,33.93,48.2,0,0,0,0,0,0,0.543,0,0.138,0.32,0.68,0.32,38.5
996444000000,2001,7,2000,10,44,7,0.384,0.119,0.265,15553.9,96.4,96.4,92.58,2,2,2,634.4,604.6,664.8,438.1,420.6,196.3,184,227,0,-5.684e-14,5.684e-14,0.309,0.285,0.346,438.1,420.6,460.5,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.218,0.209,0.229,0.106,0.0975,0.116,0.0045,0.0041,0.0049,0.562,0.533,0.598,0.024,0.023,0.025,23,22.88,23.15,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.29,45.65,49.56,46.29,44.74,48.2,0,0,0,0,0,0,0.514,0,0.119,0.31,0.69,0.31,40.5
997048800000,2001,8,2000,11,45,7,0.344,0.114,0.23,13598.6,87.59,87.59,80.94,2,2,2,568.7,543.6,595,379.5,341.6,189.1,184,202,-1.624e-14,-5.684e-14,5.684e-14,0.333,0.309,0.372,379.5,341.6,411,990,990,990,966.2,966,966.3,23.8,23.7,24,0.195,0.184,0.206,0.0781,0.0603,0.093,0.0033,0.0025,0.0039,0.472,0.417,0.519,0.02,0.017,0.022,23.37,23.2,23.54,0.952,0.947,0.956,0.977,0.97,0.98,0.931,0.919,0.936,41.4,37.35,44.69,40.47,36.24,43.79,0,0,0,0,0,0,0.45,0,0.114,0.33,0.67,0.33,39.5
997653600000,2001,8,2000,11,46,7,0.311,0.122,0.189,11155.4,70.83,70.83,66.4,2,2,2,514.3,493.1,535.7,312.3,291.1,202,202,202,8.12e-15,0,5.684e-14,0.393,0.377,0.41,312.3,291.1,333.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.181,0.0464,0.0364,0.0565,0.0019,0.0015,0.0024,0.373,0.341,0.405,0.015,0.014,0.017,23.71,23.58,23.84,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.918,34.23,31.95,36.51,33.2,30.99,35.42,0,0,0,0,0,0,0.369,0,0.122,0.39,0.61,0.39,35.9
998258400000,2001,8,2000,11,47,7,0.283,0.113,0.171,10124.5,63.47,63.47,60.27,2,2,2,468.7,450.7,487.3,282.1,266.7,186.6,184,202,0,0,0,0.398,0.383,0.415,282.1,266.7,297,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.165,0.0322,0.0249,0.0392,0.0013,0.001,0.0016,0.326,0.302,0.348,0.013,0.012,0.014,23.97,23.87,24.07,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.06,29.39,32.71,30.13,28.51,31.73,0,0,0,0,0,0,0.335,0,0.112,0.4,0.6,0.4,35.8
998863200000,2001,8,2000,11,48,7,0.26,0.103,0.157,9331.37,60.56,60.56,55.54,2,2,2,430,413.2,446,259.2,241.2,170.9,138,184,0,0,0,0.396,0.329,0.433,259.2,241.2,280.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.151,0.146,0.156,0.022,0.0163,0.0316,0.0009,0.00066,0.0013,0.29,0.267,0.319,0.012,0.011,0.013,24.17,24.1,24.23,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.908,28.63,26.56,31.22,27.77,25.76,30.28,0,0,0,0,0,0,0.309,0,0.103,0.4,0.6,0.4,35.9
999468000000,2001,9,2000,12,49,7,0.236,0.0835,0.152,9123.34,57.98,57.98,54.31,2,2,2,389.9,374.1,406.9,251.9,236.1,138,138,138,4.06e-15,0,2.842e-14,0.354,0.339,0.369,251.9,236.1,268.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.14,0.151,0.0194,0.0158,0.0259,0.00079,0.00064,0.0011,0.277,0.257,0.301,0.011,0.01,0.012,24.37,24.27,24.47,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.99,26.21,29.88,27.15,25.42,28.99,0,0,0,0,0,0,0.302,0,0.084,0.35,0.64,0.36,38.7
1000072800000,2001,9,2000,12,50,7,0.215,0.0835,0.131,8035.97,49.7,49.7,47.83,2,1,1.1428571428571428,354.9,342.1,368.9,216.9,204.1,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.389,0.374,0.403,216.9,204.1,230.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.128,0.138,0.0142,0.0131,0.0154,0.00057,0.00053,0.00062,0.36,0.252,0.398,0.015,0.01,0.016,24.47,24.38,24.53,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,45.88,25.62,51.75,44.28,24.85,48.2,0,0,0,0,0,0,0.266,0,0.084,0.39,0.61,0.39,37.4
1000677600000,2001,9,2000,12,51,7,0.197,0.0835,0.114,7123.83,45.07,45.07,42.4,1,1,1,326.3,315,338,188.3,177,138,138,138,1.218e-14,0,2.842e-14,0.423,0.408,0.438,188.3,177,200,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.127,0.0118,0.0108,0.0128,0.00047,0.00043,0.00051,0.331,0.311,0.352,0.013,0.012,0.014,24.64,24.56,24.71,0.951,0.948,0.955,0.98,0.977,0.98,0.932,0.927,0.936,43.29,40.67,45.99,42.4,39.76,45.07,0,0,0,0,0,0,0.236,0,0.083,0.42,0.58,0.42,36.2
1001282400000,2001,9,2000,12,52,7,0.182,0.0835,0.0987,6116.44,38.88,38.88,36.41,1,1,1,301.2,291.8,311.5,163.2,153.8,138,138,138,-4.06e-15,-2.842e-14,0,0.458,0.443,0.473,163.2,153.8,173.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.111,0.118,0.00962,0.00882,0.0105,0.00038,0.00035,0.00042,0.286,0.27,0.305,0.011,0.011,0.012,24.81,24.74,24.86,0.944,0.941,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.46,35.27,39.85,36.41,34.22,38.88,0,0,0,0,0,0,0.202,0,0.0833,0.46,0.54,0.46,33.6
1001887200000,2001,10,2001,1,1,7,0.173,0.0665,0.106,6672.91,40.69,40.69,39.72,1,1,1,286,279.5,289.9,176,169.5,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.385,0.379,0.394,176,169.5,179.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.117,0.0107,0.0102,0.011,0.00043,0.0004,0.00044,0.306,0.295,0.313,0.012,0.012,0.012,24.85,24.83,24.89,0.947,0.945,0.949,0.977,0.974,0.979,0.926,0.921,0.929,40.64,39.11,41.55,39.72,38.09,40.69,0,0,0,0,0,0,0.221,0,0.067,0.38,0.61,0.39,38.6
1002492000000,2001,10,2001,1,2,7,0.162,0.0665,0.0959,5961.48,37.35,37.35,35.49,1,1,1,268.6,261.2,276.5,158.6,151.2,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.41,0.398,0.421,158.6,151.2,166.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.112,0.00923,0.0086,0.0099,0.00037,0.00034,0.00039,0.275,0.262,0.289,0.011,0.01,0.011,24.95,24.9,24.99,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.911,0.918,36.56,34.81,38.4,35.49,33.77,37.35,0,0,0,0,0,0,0.197,0,0.0661,0.41,0.59,0.41,36.8
1003096800000,2001,10,2001,1,3,7,0.155,0.0665,0.0885,5486.71,33.46,33.46,32.66,1,1,1,256.3,253.5,259.8,146.3,143.5,110,110,110,4.06e-15,0,2.842e-14,0.429,0.423,0.434,146.3,143.5,149.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00819,0.00795,0.00848,0.00032,0.00031,0.00034,0.253,0.248,0.26,0.01,0.0098,0.01,25.02,25,25.04,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.67,33,34.5,32.66,32.01,33.46,0,0,0,0,0,0,0.181,0,0.0665,0.43,0.57,0.43,35.4
1003701600000,2001,10,2001,1,4,7,0.153,0.0665,0.0869,5385.46,32.39,32.39,32.06,1,1,1,253.7,251.1,255.2,143.7,141.1,110,110,110,0,0,0,0.434,0.431,0.438,143.7,141.1,145.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.105,0.00797,0.00774,0.00809,0.00032,0.00031,0.00032,0.249,0.244,0.251,0.0098,0.0096,0.0099,25.04,25.03,25.05,0.937,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.05,32.42,33.39,32.06,31.45,32.39,0,0,0,0,0,0,0.178,0,0.0661,0.43,0.57,0.43,35.2
1004306400000,2001,10,2001,1,5,7,0.154,0.0651,0.0885,5486.3,32.96,32.96,32.66,1,1,1,254,251.9,257.6,146.3,143.2,107.7,106,110,4.06e-15,0,2.842e-14,0.424,0.419,0.434,146.3,143.2,147.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00818,0.00793,0.0083,0.00032,0.00031,0.00033,0.253,0.248,0.256,0.01,0.0098,0.01,25.03,25.01,25.04,0.938,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.67,32.93,33.97,32.66,31.95,32.96,0,0,0,0,0,0,0.181,0,0.0655,0.42,0.57,0.43,35.6
1004911200000,2001,11,2001,2,6,7,0.155,0.0641,0.0913,5666.66,34.45,34.45,33.73,1,1,1,256.9,252.4,260.1,150.9,146.4,106,106,106,-4.06e-15,-2.842e-14,2.842e-14,0.413,0.408,0.42,150.9,146.4,154.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.108,0.00858,0.0082,0.00885,0.00034,0.00032,0.00035,0.261,0.253,0.267,0.01,0.01,0.011,25.01,24.99,25.04,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.77,33.71,35.52,33.73,32.7,34.45,0,0,0,0,0,0,0.187,0,0.0637,0.41,0.59,0.41,36.6
1005516000000,2001,11,2001,2,7,7,0.163,0.0641,0.0987,6143.46,38.16,38.16,36.57,1,1,1,269.1,263.1,275.7,163.1,157.1,106,106,106,0,-2.842e-14,2.842e-14,0.394,0.385,0.403,163.1,157.1,169.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.00962,0.0091,0.0102,0.00038,0.00036,0.0004,0.283,0.272,0.295,0.011,0.011,0.012,24.94,24.9,24.98,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.913,0.921,37.64,36.22,39.17,36.57,35.14,38.16,0,0,0,0,0,0,0.203,0,0.0643,0.39,0.61,0.39,37.7
1006120800000,2001,11,2001,2,8,7,0.172,0.0585,0.114,7151.54,44.44,44.44,42.57,1,1,1,284.4,278.1,288.5,187.7,172.1,96.71,93,106,4.06e-15,-2.842e-14,2.842e-14,0.34,0.322,0.381,187.7,172.1,195.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.114,0.12,0.0117,0.0104,0.0124,0.00047,0.00041,0.00049,0.326,0.299,0.339,0.013,0.012,0.013,24.84,24.81,24.89,0.951,0.946,0.953,0.979,0.975,0.98,0.931,0.923,0.934,43.48,39.75,45.35,42.57,38.77,44.44,0,0,0,0,0,0,0.236,0,0.058,0.34,0.66,0.34,41.6
1006725600000,2001,11,2001,2,9,7,0.179,0.0581,0.121,7638.78,46.75,46.75,45.47,1,1,1,296.3,292.6,298.6,200.1,193.8,96.14,93,104,0,0,0,0.324,0.311,0.349,200.1,193.8,205.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.121,0.124,0.0128,0.0122,0.0132,0.00051,0.00049,0.00053,0.347,0.337,0.357,0.014,0.013,0.014,24.77,24.75,24.78,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.4,44.86,47.7,45.47,43.97,46.75,0,0,0,0,0,0,0.253,0,0.058,0.32,0.68,0.32,42.7
1007330400000,2001,12,2001,3,10,7,0.184,0.0629,0.121,7606,46.93,46.93,45.27,1,1,1,303.6,298.1,310.9,199.6,194.1,104,104,104,-4.06e-15,-2.842e-14,2.842e-14,0.343,0.334,0.349,199.6,194.1,206.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.121,0.125,0.0127,0.0122,0.0133,0.00051,0.00049,0.00053,0.347,0.337,0.36,0.014,0.013,0.014,24.73,24.68,24.77,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.2,44.93,47.89,45.27,44.03,46.93,0,0,0,0,0,0,0.252,0,0.063,0.34,0.66,0.34,41.3
1007935200000,2001,12,2001,3,11,7,0.191,0.0489,0.142,8658.18,54.6,54.6,51.54,2,1,1.8571428571428572,315.9,309.9,327.1,235.1,206.1,80.86,77,104,8.12e-15,-2.842e-14,2.842e-14,0.256,0.235,0.335,235.1,206.1,250.1,990,990,990,965,964.9,965,25,25,25.1,0.133,0.125,0.138,0.0157,0.0133,0.017,0.00063,0.00053,0.00068,0.269,0.247,0.359,0.011,0.0098,0.014,24.75,24.69,24.8,0.93,0.924,0.956,0.971,0.97,0.98,0.904,0.896,0.937,29.94,26.16,47.71,29.11,25.38,46.75,0,0,0,0,0,0,0.286,0,0.049,0.26,0.74,0.26,45.3
1008540000000,2001,12,2001,3,12,7,0.201,0.0466,0.155,9386.5,56.44,56.44,55.87,2,2,2,332.9,330.6,335.6,255.9,253.6,77,77,77,-8.12e-15,-2.842e-14,0,0.231,0.229,0.233,255.9,253.6,258.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.14,0.139,0.141,0.0198,0.0187,0.021,0.00079,0.00075,0.00084,0.275,0.271,0.279,0.011,0.011,0.011,24.66,24.64,24.68,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,28.8,28.54,29.09,27.94,27.69,28.22,0,0,0,0,0,0,0.31,0,0.046,0.23,0.77,0.23,46.7
1009144800000,2001,12,2001,3,13,7,0.206,0.0466,0.16,9691.97,60.4,60.4,57.69,2,2,2,341.3,332.5,353.9,264.3,255.5,77,77,77,4.06e-15,0,2.842e-14,0.226,0.218,0.232,264.3,255.5,276.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.143,0.139,0.147,0.0238,0.0196,0.0297,0.00095,0.00079,0.0012,0.287,0.274,0.306,0.012,0.011,0.012,24.61,24.52,24.66,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.903,0.907,29.74,28.76,31.14,28.85,27.89,30.2,0,0,0,0,0,0,0.321,0,0.046,0.23,0.78,0.22,47
1009749600000,2001,12,2001,3,14,7,0.222,0.0445,0.178,10787.5,66.1,66.1,64.21,2,2,2,367.9,358.5,376,294.3,281.5,73.57,73,77,0,0,0,0.2,0.194,0.215,294.3,281.5,303,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.153,0.149,0.156,0.0379,0.0319,0.042,0.0015,0.0013,0.0017,0.332,0.313,0.345,0.013,0.013,0.014,24.43,24.37,24.49,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.912,33.1,31.65,34.07,32.11,30.71,33.05,0,0,0,0,0,0,0.357,0,0.044,0.2,0.8,0.2,48.6
1010354400000,2002,1,2001,4,15,7,0.239,0.0442,0.195,11775.6,74.43,74.43,70.09,2,2,2,394.8,377.9,414.6,321.8,304.9,73,73,73,0,0,0,0.185,0.176,0.193,321.8,304.9,341.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.163,0.157,0.169,0.0509,0.0429,0.0602,0.0021,0.0017,0.0025,0.373,0.348,0.403,0.015,0.014,0.016,24.25,24.13,24.36,0.944,0.941,0.947,0.97,0.97,0.972,0.916,0.913,0.921,36.11,34.28,38.27,35.05,33.25,37.21,0,0,0,0,0,0,0.389,0,0.044,0.18,0.82,0.18,49.3
1010959200000,2002,1,2001,4,16,7,0.259,0.0442,0.215,13034.2,81.26,81.26,77.58,2,2,2,428.3,418.1,444.4,355.3,345.1,73,73,73,0,0,0,0.171,0.164,0.175,355.3,345.1,371.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.174,0.171,0.18,0.0667,0.0619,0.0743,0.0027,0.0025,0.003,0.423,0.408,0.447,0.017,0.017,0.018,24.05,23.95,24.11,0.949,0.947,0.951,0.976,0.973,0.979,0.926,0.922,0.932,39.76,38.66,41.49,38.79,37.62,40.63,0,0,0,0,0,0,0.431,0,0.044,0.17,0.83,0.17,50.3
1011564000000,2002,1,2001,4,17,7,0.283,0.0442,0.239,14479,89.09,89.09,86.18,2,2,2,467.7,451.8,481.8,394.7,378.8,73,73,73,0,0,0,0.156,0.152,0.162,394.7,378.8,408.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.183,0.193,0.0853,0.0778,0.092,0.0035,0.0032,0.0038,0.482,0.459,0.504,0.02,0.019,0.021,23.81,23.73,23.91,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,43.97,42.28,45.46,43.09,41.44,44.55,0,0,0,0,0,0,0.479,0,0.044,0.16,0.84,0.16,51.2
1012168800000,2002,1,2001,4,18,7,0.303,0.0473,0.256,15450.6,94.3,94.3,91.97,2,2,2,501.8,486.5,520.9,423.6,413.5,78.14,73,85,8.12e-15,0,5.684e-14,0.156,0.146,0.168,423.6,413.5,435.9,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.199,0.195,0.204,0.0989,0.0942,0.105,0.0041,0.0039,0.0044,0.526,0.511,0.545,0.022,0.021,0.023,23.62,23.51,23.7,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.92,45.93,48.11,45.98,45.02,47.15,0,0,0,0,0,0,0.511,0,0.047,0.16,0.84,0.16,51
1012773600000,2002,2,2001,5,19,7,0.332,0.0514,0.281,16330.5,103,103,97.21,3,2,2.142857142857143,549.4,526.7,577,464.4,441.7,85,85,85,-1.624e-14,-5.684e-14,5.684e-14,0.155,0.147,0.161,464.4,441.7,492,990,990,990,966.1,966,966.2,23.9,23.8,24,0.215,0.206,0.229,0.118,0.107,0.131,0.0049,0.0045,0.0055,0.574,0.525,0.617,0.024,0.022,0.026,23.35,23.23,23.48,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.27,35.39,52.41,46.15,34.33,48.2,0,0,0,0,0,0,0.54,0,0.051,0.15,0.85,0.15,49.2
1013378400000,2002,2,2001,5,20,7,0.387,0.0514,0.335,19398,126.9,126.9,115.5,3,3,3,639.4,589.3,697,554.4,504.3,85,85,85,-8.12e-15,-5.684e-14,0,0.133,0.122,0.144,554.4,504.3,612,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.265,0.236,0.298,0.171,0.138,0.21,0.0073,0.0058,0.009,0.628,0.544,0.725,0.027,0.023,0.031,22.91,22.59,23.2,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.47,36.21,43.15,38.49,35.13,42.29,0,0,0,0,0,0,0.641,0,0.052,0.13,0.87,0.13,50.1
1013983200000,2002,2,2001,5,21,7,0.472,0.0514,0.421,23482.5,144.6,144.6,139.8,3,3,3,780.7,718.1,847.8,695.7,633.1,85,85,85,0,0,0,0.109,0.1,0.118,695.7,633.1,762.8,990,990,990,967,966.8,967.3,23,22.7,23.2,0.346,0.31,0.391,0.265,0.224,0.308,0.012,0.0096,0.014,0.867,0.761,0.982,0.038,0.033,0.043,22.11,21.73,22.47,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.08,44.44,51.82,46.59,43.55,48.2,0,0,0,0,0,0,0.777,0,0.051,0.11,0.89,0.11,49.8
1014588000000,2002,2,2001,5,22,7,0.587,0.0628,0.524,28207.2,177,177,167.9,4,4,4,970.5,874.3,1060,866.6,789.3,103.9,85,129,3.248e-14,0,1.137e-13,0.106,0.0875,0.129,866.6,789.3,930.6,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.492,0.415,0.558,0.358,0.321,0.389,0.016,0.014,0.018,1.09,0.945,1.2,0.049,0.042,0.055,21.15,20.71,21.66,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,42.86,39.94,45.15,41.98,38.98,44.24,0,0,0,0,0,0,0.933,0,0.063,0.11,0.89,0.11,48.1
1015192800000,2002,3,2001,6,23,7,0.682,0.078,0.604,31352.9,191.8,191.8,186.6,4,4,4,1128,1083,1170,999.4,954.3,129,129,129,3.248e-14,0,1.137e-13,0.114,0.11,0.119,999.4,954.3,1041,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.635,0.58,0.695,0.444,0.401,0.516,0.02,0.018,0.024,1.36,1.25,1.5,0.063,0.057,0.07,20.34,20.07,20.59,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.61,46.04,48.93,46.66,45.12,47.95,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,46
1015797600000,2002,3,2001,6,24,7,0.72,0.111,0.61,31276.3,187,187,186.2,4,4,4,1191,1179,1198,1008,995.8,183,183,183,1.624e-14,-1.137e-13,1.137e-13,0.154,0.153,0.155,1008,995.8,1015,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.662,0.644,0.673,0.443,0.421,0.458,0.021,0.02,0.021,1.39,1.34,1.41,0.064,0.062,0.066,20.11,20.06,20.19,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.49,47.1,47.71,46.54,46.16,46.76,0,0,0,0,0,0,1.03,0,0.11,0.15,0.85,0.15,43.4
1016402400000,2002,3,2001,6,25,7,0.719,0.092,0.627,31871.8,192.8,192.8,189.7,4,4,4,1188,1184,1193,1036,1001,152.1,129,183,1.624e-14,0,1.137e-13,0.128,0.108,0.155,1036,1001,1064,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.694,0.652,0.728,0.505,0.426,0.567,0.023,0.02,0.026,1.49,1.36,1.59,0.069,0.063,0.074,20.02,19.91,20.16,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.58,47.29,49.58,47.43,46.34,48.2,0,0,0,0,0,0,1.05,0,0.092,0.13,0.87,0.13,44.3
1017007200000,2002,3,2001,6,26,7,0.716,0.078,0.638,32389.8,192.8,192.8,192.8,4,4,4,1183,1179,1187,1054,1050,129,129,129,0,0,0,0.109,0.109,0.109,1054,1050,1058,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.713,0.707,0.719,0.545,0.535,0.554,0.025,0.025,0.026,1.55,1.53,1.56,0.072,0.071,0.073,19.98,19.95,20.01,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.3,49.18,49.42,48.2,48.19,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45.2
1017612000000,2002,4,2001,7,27,7,0.72,0.0895,0.63,32084,192.8,192.8,191,4,4,4,1190,1176,1216,1042,1028,148,148,148,0,0,0,0.124,0.122,0.126,1042,1028,1068,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.71,0.69,0.748,0.518,0.486,0.575,0.024,0.023,0.027,1.52,1.46,1.62,0.071,0.068,0.075,19.99,19.81,20.09,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.76,48.35,49.49,47.74,47.39,48.2,0,0,0,0,0,0,1.06,0,0.09,0.12,0.88,0.12,44.6
1018216800000,2002,4,2001,7,28,7,0.799,0.0895,0.664,32327.8,192.8,192.8,192.4,4,4,4,1322,1230,1415,1174,1082,148,148,148,76.25,0,167.1,0.112,0.105,0.12,1097,1082,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.823,0.769,0.865,0.642,0.607,0.648,0.03,0.028,0.031,1.77,1.67,1.81,0.084,0.078,0.087,19.32,18.98,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.56,48.75,50.35,48.11,47.77,48.2,0,0,0,0,0,0,1.07,0,0.135,0.11,0.83,0.17,40.5
1018821600000,2002,4,2001,7,29,7,0.88,0.0895,0.665,31848.1,190.3,190.3,189.6,4,4,4,1455,1437,1465,1307,1289,148,148,148,207.1,188.8,217,0.102,0.101,0.103,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.883,0.874,0.888,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.84,0.089,0.088,0.089,18.83,18.79,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.36,48.26,48.54,47.39,47.3,47.57,0,0,0,0,0,0,1.05,0,0.215,0.1,0.76,0.24,36.2
1019426400000,2002,4,2001,7,30,7,0.853,0.0895,0.665,32127.8,192.5,192.5,191.2,4,4,4,1411,1378,1440,1263,1230,148,148,148,163.2,130.2,191.9,0.105,0.103,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.864,0.85,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.086,0.088,18.99,18.89,19.11,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.78,48.51,49.11,47.81,47.54,48.13,0,0,0,0,0,0,1.06,0,0.188,0.1,0.78,0.22,37.7
1020031200000,2002,4,2001,7,31,7,0.819,0.109,0.665,32390.4,192.8,192.8,192.8,4,4,4,1355,1351,1363,1175,1159,179.4,148,192,75.34,58.87,115,0.132,0.109,0.142,1100,1100,1100,990,990,990,969,969,969,21,21,21,0.828,0.821,0.843,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.084,0.085,19.21,19.17,19.23,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.37,49.26,49.42,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.154,0.13,0.81,0.19,39.5
1020636000000,2002,5,2001,8,32,7,0.785,0.116,0.656,32290.9,192.8,192.8,192.2,4,4,4,1297,1230,1348,1105,1038,192,192,192,20.77,0,55.85,0.148,0.142,0.156,1085,1038,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.783,0.706,0.82,0.613,0.508,0.648,0.029,0.024,0.031,1.69,1.5,1.77,0.08,0.07,0.084,19.47,19.24,19.88,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.37,48.29,49.88,48.05,47.32,48.2,0,0,0,0,0,0,1.07,0,0.129,0.15,0.84,0.16,41.1
1021240800000,2002,5,2001,8,33,7,0.683,0.116,0.567,29562.8,186.4,186.4,176,4,4,4,1130,1057,1204,937.7,865,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.17,0.159,0.182,937.7,865,1012,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.58,0.508,0.668,0.396,0.358,0.45,0.018,0.016,0.021,1.23,1.1,1.4,0.057,0.05,0.065,20.46,20.06,20.82,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.89,42.14,47.54,43.99,41.3,46.59,0,0,0,0,0,0,0.978,0,0.116,0.17,0.83,0.17,43.3
1021845600000,2002,5,2001,8,34,7,0.585,0.0928,0.493,26255.4,166.3,166.3,156.3,4,3,3.7142857142857144,967.9,904.5,1034,814.5,757.5,153.4,147,192,-1.624e-14,-1.137e-13,0,0.158,0.145,0.186,814.5,757.5,864.1,990,990,990,967.8,967.5,968,22.2,22,22.5,0.456,0.402,0.5,0.333,0.306,0.357,0.015,0.014,0.016,1.03,0.978,1.09,0.046,0.044,0.049,21.2,20.93,21.49,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.937,44.08,39.82,51.97,42.51,38.85,48.2,0,0,0,0,0,0,0.868,0,0.092,0.16,0.84,0.16,44.9
1022450400000,2002,5,2001,8,35,7,0.508,0.0841,0.424,23610.9,144.6,144.6,140.5,3,3,3,839.8,800.5,884.9,700.8,677.9,139,119,147,0,0,0,0.165,0.146,0.178,700.8,677.9,737.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.358,0.345,0.384,0.269,0.254,0.294,0.012,0.011,0.013,0.885,0.847,0.953,0.039,0.037,0.042,21.86,21.61,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.9,46.56,49.87,46.85,45.62,48.2,0,0,0,0,0,0,0.781,0,0.084,0.17,0.83,0.17,46.5
1023055200000,2002,6,2001,9,36,7,0.458,0.072,0.386,21933.2,136.4,136.4,130.6,3,3,3,756.6,717.8,789.6,637.6,598.8,119,119,119,0,0,0,0.158,0.151,0.166,637.6,598.8,670.6,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.32,0.298,0.339,0.227,0.201,0.249,0.0098,0.0087,0.011,0.776,0.711,0.832,0.034,0.031,0.036,22.3,22.11,22.52,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.41,42.06,46.38,43.52,41.22,45.45,0,0,0,0,0,0,0.725,0,0.072,0.16,0.84,0.16,47.9
1023660000000,2002,6,2001,9,37,7,0.404,0.072,0.332,19086.2,121,121,113.6,3,3,3,667.9,632.8,704.4,548.9,513.8,119,119,119,0,0,0,0.178,0.169,0.188,548.9,513.8,585.4,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.27,0.25,0.29,0.168,0.144,0.192,0.0072,0.0061,0.0082,0.627,0.568,0.688,0.027,0.024,0.03,22.8,22.59,23,0.951,0.948,0.953,0.974,0.97,0.979,0.926,0.919,0.933,38.88,36.61,41.22,37.87,35.51,40.34,0,0,0,0,0,0,0.631,0,0.072,0.18,0.82,0.18,47.2
1024264800000,2002,6,2001,9,38,7,0.358,0.0829,0.275,15941,104.6,104.6,94.89,3,2,2.2857142857142856,592.1,563,622.7,455.2,402.1,137,119,161,8.12e-15,-5.684e-14,5.684e-14,0.233,0.191,0.286,455.2,402.1,503.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.221,0.2,0.244,0.114,0.0888,0.137,0.0048,0.0037,0.0058,0.553,0.503,0.627,0.023,0.021,0.026,23.18,23.06,23.36,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.917,0.937,44.2,35.23,52.16,42.51,34.17,48.2,0,0,0,0,0,0,0.527,0,0.083,0.23,0.77,0.23,44.5
1024869600000,2002,6,2001,9,39,7,0.32,0.0974,0.223,13284.6,84.39,84.39,79.07,2,2,2,529.5,505.9,554,368.5,344.9,161,161,161,-8.12e-15,-5.684e-14,0,0.304,0.291,0.318,368.5,344.9,393,990,990,990,966,965.9,966.1,24,23.9,24.1,0.188,0.18,0.197,0.0729,0.0618,0.0845,0.003,0.0026,0.0035,0.452,0.417,0.489,0.019,0.017,0.02,23.57,23.42,23.71,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.921,0.935,40.48,38,43.06,39.54,36.92,42.19,0,0,0,0,0,0,0.439,0,0.097,0.3,0.7,0.3,41.5
1025474400000,2002,7,2001,10,40,7,0.287,0.0816,0.206,12309.5,78.19,78.19,73.27,2,2,2,475.3,453.7,497.4,340.3,318.7,135,135,135,0,0,0,0.284,0.271,0.298,340.3,318.7,362.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.184,0.0596,0.0494,0.0701,0.0025,0.002,0.0029,0.408,0.376,0.441,0.017,0.015,0.018,23.85,23.72,23.98,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.915,0.927,37.69,35.37,40.05,36.64,34.3,39.1,0,0,0,0,0,0,0.407,0,0.081,0.28,0.72,0.28,42.9
1026079200000,2002,7,2001,10,41,7,0.259,0.0816,0.178,10637.2,67.18,67.18,63.32,2,2,2,428.7,410.7,446.8,293.7,275.7,135,135,135,0,0,0,0.315,0.302,0.329,293.7,275.7,311.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.154,0.166,0.0376,0.0291,0.0462,0.0015,0.0012,0.0019,0.338,0.311,0.366,0.014,0.013,0.015,24.13,24.02,24.24,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.64,30.66,34.63,31.66,29.74,33.59,0,0,0,0,0,0,0.352,0,0.081,0.32,0.69,0.31,41.1
1026684000000,2002,7,2001,10,42,7,0.236,0.0816,0.154,9239.75,58.24,58.24,55,2,2,2,390,374.9,405,255,239.9,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.346,0.333,0.36,255,239.9,270,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.141,0.152,0.0202,0.0161,0.0264,0.00082,0.00065,0.0011,0.281,0.262,0.303,0.011,0.011,0.012,24.37,24.27,24.46,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.35,26.66,30.02,27.5,25.86,29.12,0,0,0,0,0,0,0.306,0,0.082,0.35,0.65,0.35,39.2
1027288800000,2002,7,2001,10,43,7,0.216,0.0816,0.135,8171.94,50.69,50.69,48.64,2,1,1.2857142857142858,357.4,345.1,370.3,222.4,210.1,135,135,135,8.12e-15,-2.842e-14,2.842e-14,0.378,0.365,0.391,222.4,210.1,235.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.131,0.139,0.0147,0.0136,0.0157,0.00059,0.00055,0.00064,0.347,0.251,0.399,0.014,0.01,0.016,24.47,24.4,24.52,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.18,25.6,51.84,41.47,24.83,48.2,0,0,0,0,0,0,0.27,0,0.081,0.38,0.63,0.37,37.8
1027893600000,2002,7,2001,10,44,7,0.199,0.0747,0.124,7779.89,48.2,48.2,46.31,1,1,1,328.7,316.4,341,205.1,197.8,123.6,115,135,4.06e-15,-2.842e-14,2.842e-14,0.376,0.349,0.406,205.1,197.8,214.3,990,990,990,965,965,965.1,25,24.9,25,0.127,0.125,0.129,0.0132,0.0126,0.014,0.00053,0.0005,0.00056,0.36,0.348,0.375,0.014,0.014,0.015,24.6,24.53,24.67,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.29,45.51,49.44,46.31,44.6,48.2,0,0,0,0,0,0,0.257,0,0.075,0.38,0.62,0.38,39.1
1028498400000,2002,8,2001,11,45,7,0.182,0.0677,0.114,7173.31,44.67,44.67,42.7,1,1,1,300.5,289.3,312.3,188.6,177.9,111.9,93,115,-4.06e-15,-2.842e-14,2.842e-14,0.372,0.321,0.393,188.6,177.9,197.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.123,0.0118,0.0109,0.0125,0.00047,0.00043,0.0005,0.329,0.31,0.345,0.013,0.012,0.014,24.77,24.69,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.932,0.927,0.935,43.58,41.05,45.58,42.7,40.15,44.67,0,0,0,0,0,0,0.237,0,0.068,0.37,0.63,0.37,39.4
1029103200000,2002,8,2001,11,46,7,0.168,0.0562,0.111,7023.32,43.81,43.81,41.81,1,1,1,277.2,268.3,285.8,184.2,175.3,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.336,0.325,0.347,184.2,175.3,192.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.114,0.12,0.0114,0.0106,0.0121,0.00045,0.00042,0.00048,0.319,0.303,0.335,0.013,0.012,0.013,24.87,24.82,24.92,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.925,0.933,42.68,40.57,44.7,41.81,39.65,43.81,0,0,0,0,0,0,0.232,0,0.057,0.33,0.66,0.34,41.8
1029708000000,2002,8,2001,11,47,7,0.156,0.0562,0.0994,6209.85,38.9,38.9,36.96,1,1,1,257.4,250,265.3,164.4,157,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.361,0.351,0.372,164.4,157,172.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.113,0.00973,0.00909,0.0104,0.00038,0.00036,0.00041,0.284,0.271,0.298,0.011,0.011,0.012,24.99,24.94,25.03,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.923,38.02,36.27,39.87,36.96,35.18,38.9,0,0,0,0,0,0,0.205,0,0.0566,0.36,0.64,0.36,39.8
1030312800000,2002,8,2001,11,48,7,0.145,0.0544,0.0908,5654.04,36.21,36.21,33.65,1,1,1,240.1,232.7,247.5,150.1,142.2,90,72,93,0,0,0,0.374,0.309,0.395,150.1,142.2,160.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.106,0.00851,0.00784,0.00941,0.00034,0.00031,0.00037,0.258,0.244,0.275,0.01,0.0096,0.011,25.1,25.05,25.14,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.69,32.81,37.32,33.65,31.83,36.21,0,0,0,0,0,0,0.187,0,0.0542,0.38,0.63,0.37,39
1030917600000,2002,9,2001,12,49,7,0.133,0.0435,0.0899,5619.57,35.4,35.4,33.45,1,1,1,220.6,211.7,229.2,148.6,139.7,72,72,72,0,0,0,0.327,0.314,0.34,148.6,139.7,157.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0989,0.105,0.00838,0.00762,0.00911,0.00033,0.0003,0.00036,0.254,0.238,0.269,0.01,0.0093,0.011,25.22,25.16,25.29,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.48,32.37,36.49,33.45,31.4,35.4,0,0,0,0,0,0,0.186,0,0.0431,0.33,0.68,0.32,42.3
1031522400000,2002,9,2001,12,50,7,0.123,0.0435,0.079,4926.12,31.09,31.09,29.32,1,1,1,202.6,196.1,210.3,130.6,124.1,72,72,72,0,-1.421e-14,1.421e-14,0.355,0.342,0.367,130.6,124.1,138.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.0934,0.0985,0.00685,0.0063,0.00751,0.00027,0.00025,0.00029,0.221,0.21,0.235,0.0087,0.0082,0.0092,25.36,25.3,25.38,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.23,28.66,32.05,29.32,27.8,31.09,0,0,0,0,0,0,0.163,0,0.044,0.35,0.64,0.36,40
1032127200000,2002,9,2001,12,51,7,0.114,0.0435,0.0704,4356.6,27.33,27.33,25.93,1,1,1,188.4,182.7,194.2,116.4,110.7,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.382,0.371,0.394,116.4,110.7,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0887,0.0928,0.00565,0.00516,0.00614,0.00022,0.0002,0.00024,0.196,0.186,0.206,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.891,0.899,26.73,25.3,28.18,25.93,24.54,27.33,0,0,0,0,0,0,0.144,0,0.0436,0.38,0.62,0.38,38.2
1032732000000,2002,9,2001,12,52,7,0.107,0.0435,0.0636,3902.12,24.21,24.21,23.23,1,1,1,177.2,173.1,181.3,105.2,101.1,72,72,72,1.015e-14,0,1.421e-14,0.406,0.397,0.416,105.2,101.1,109.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0853,0.0882,0.00469,0.00435,0.00504,0.00018,0.00017,0.0002,0.176,0.169,0.183,0.0069,0.0066,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.969,0.97,0.887,0.883,0.89,23.95,22.94,24.96,23.23,22.24,24.21,0,0,0,0,0,0,0.129,0,0.0434,0.41,0.59,0.41,36.5
1033336800000,2002,9,2001,12,53,7,0.105,0.0332,0.0716,4430.74,27.7,27.7,26.37,1,1,1,173.2,169.8,175.9,118.3,99.21,54.86,52,72,2.03e-15,-1.421e-14,1.421e-14,0.317,0.296,0.421,118.3,99.21,123.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0847,0.0898,0.00581,0.00418,0.00628,0.00023,0.00016,0.00025,0.196,0.165,0.206,0.0077,0.0065,0.0081,25.35,25.34,25.38,0.924,0.912,0.928,0.97,0.968,0.97,0.896,0.883,0.9,27.19,22.51,28.56,26.37,21.8,27.7,0,0,0,0,0,0,0.147,0,0.0334,0.32,0.68,0.32,42.2
1033941600000,2002,10,2002,1,1,7,0.102,0.0314,0.0703,4342.84,26.64,26.64,25.85,1,1,1,168.2,164.4,171.5,116.2,112.4,52,52,52,6.09e-15,0,1.421e-14,0.309,0.303,0.316,116.2,112.4,119.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0858,0.0883,0.00563,0.0053,0.00591,0.00022,0.00021,0.00023,0.192,0.185,0.198,0.0075,0.0073,0.0078,25.34,25.34,25.34,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.65,25.69,27.46,25.85,24.92,26.64,0,0,0,0,0,0,0.144,0,0.0317,0.31,0.69,0.31,42.6
1034546400000,2002,10,2002,1,2,7,0.0961,0.0314,0.0647,3965.41,24.59,24.59,23.6,1,1,1,158.9,154.8,163,106.9,102.8,52,52,52,-8.121e-15,-1.421e-14,0,0.327,0.319,0.336,106.9,102.8,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0824,0.0853,0.00484,0.00449,0.00519,0.00019,0.00018,0.0002,0.176,0.168,0.183,0.0069,0.0066,0.0072,25.34,25.34,25.34,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.886,0.891,24.33,23.33,25.35,23.6,22.63,24.59,0,0,0,0,0,0,0.131,0,0.0314,0.33,0.67,0.33,41.3
1035151200000,2002,10,2002,1,3,7,0.0911,0.0314,0.0597,3639.53,22.29,22.29,21.66,1,1,1,150.7,149.1,153.4,98.67,97.06,52,52,52,4.06e-15,0,1.421e-14,0.345,0.339,0.349,98.67,97.06,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0804,0.0819,0.00414,0.004,0.00437,0.00016,0.00016,0.00017,0.161,0.158,0.166,0.0063,0.0062,0.0065,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.969,0.883,0.882,0.884,22.38,22.04,22.99,21.66,21.32,22.29,0,0,0,0,0,0,0.12,0,0.0314,0.34,0.66,0.34,40
1035756000000,2002,10,2002,1,4,7,0.089,0.0309,0.0581,3547.77,21.79,21.79,21.12,1,1,1,147.2,145.2,149.3,96.05,93.24,51.14,50,52,2.03e-15,0,1.421e-14,0.347,0.335,0.358,96.05,93.24,99.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.079,0.0808,0.00391,0.00368,0.00419,0.00015,0.00014,0.00016,0.156,0.151,0.162,0.0061,0.0059,0.0063,25.34,25.34,25.35,0.915,0.912,0.918,0.967,0.966,0.968,0.885,0.883,0.886,21.84,21.27,22.5,21.12,20.54,21.79,0,0,0,0,0,0,0.117,0,0.0309,0.35,0.65,0.35,39.9
1036360800000,2002,11,2002,2,5,7,0.0952,0.0302,0.0649,3984.11,24.41,24.41,23.71,1,1,1,157.4,152.3,160.3,107.4,102.3,50,50,50,6.09e-15,0,1.421e-14,0.318,0.312,0.328,107.4,102.3,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0819,0.0847,0.00488,0.00445,0.00512,0.00019,0.00017,0.0002,0.176,0.167,0.181,0.0069,0.0065,0.0071,25.34,25.34,25.34,0.916,0.913,0.918,0.97,0.97,0.97,0.889,0.885,0.891,24.45,23.21,25.16,23.71,22.51,24.41,0,0,0,0,0,0,0.132,0,0.0303,0.32,0.68,0.32,41.8
